<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier 48/50FC and 48/50GC Rooftop BACnet Points List</title>
<meta name="description" content="Carrier 48/50FC and 48/50GC Rooftop BACnet points list: 672 objects by ID and name (e.g. MV 12 = bms_occ), 436 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier 48/50FC and 48/50GC Rooftop BACnet Points List">
<meta property="og:description" content="Carrier 48/50FC and 48/50GC Rooftop BACnet points list: 672 objects by ID and name (e.g. MV 12 = bms_occ), 436 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier 48/50FC and 48/50GC Rooftop BACnet Points List">
<meta name="twitter:description" content="Carrier 48/50FC and 48/50GC Rooftop BACnet points list: 672 objects by ID and name (e.g. MV 12 = bms_occ), 436 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu",
   "name": "Carrier 48/50FC and 48/50GC Rooftop BACnet Points List",
   "description": "Carrier 48/50FC and 48/50GC Rooftop BACnet points list: 672 objects by ID and name (e.g. MV 12 = bms_occ), 436 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu#dataset",
   "name": "Carrier 48/50FC and 48/50GC Rooftop (SystemVu) BACnet Points List",
   "description": "The SystemVu control on the R-410A 48/50FC and 48/50GC rooftops talks BACnet MS/TP (or CCN) on one RS-485 BMS port. The BACnet table holds about 670 analog, binary and multistate values: setpoints, sensor readings, network inputs, runtimes, alerts and configuration. Carrier 48/50FC and 48/50GC Rooftop BACnet points list: 672 objects by ID and name (e.g. MV 12 = bms_occ), 436 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu",
   "keywords": [
    "Carrier 48/50FC and 48/50GC Rooftop (SystemVu) BACnet Points List",
    "Carrier 48/50FC and 48/50GC Rooftop (SystemVu) BACnet objects",
    "Carrier BACnet",
    "SystemVu BACnet points list",
    "48FC BACnet points list",
    "50FC BACnet points list",
    "48GC BACnet points list",
    "50GC BACnet points list",
    "48/50FC BACnet points list",
    "48/50GC BACnet points list",
    "SystemVu 5.X BACnet points list",
    "48-50FC-GC-05T BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "48/50FC 04-30, 48/50GC 04-28 Single Package Rooftop Units with SystemVu Controls Version 5.X, Controls, Start-Up, Operation and Troubleshooting (Appendix E: BACnet Points List)",
    "url": "https://brandportal.carrier.com/asset/b8dda653-00ca-4554-90f2-b93b7a94a207/48-50FC-GC-05T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier 48/50FC and 48/50GC Rooftop (SystemVu)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Rooftop unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier 48/50FC and 48/50GC Rooftop (SystemVu) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 672 BACnet objects: 399 analog values, 231 binary values, 42 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier 48/50FC and 48/50GC Rooftop (SystemVu) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "436 of the 672 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier 48/50FC and 48/50GC Rooftop (SystemVu) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is 48/50FC 04-30, 48/50GC 04-28 Single Package Rooftop Units with SystemVu Controls Version 5.X, Controls, Start-Up, Operation and Troubleshooting (Appendix E: BACnet Points List) (48-50FC-GC-05T), revision 2024-01, published free by Carrier at https://brandportal.carrier.com/asset/b8dda653-00ca-4554-90f2-b93b7a94a207/48-50FC-GC-05T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier 48/50FC and 48/50GC Rooftop (SystemVu)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 12 bms_occ (Occupancy request from the BMS (unocc / occupied / disabled)); AV 288 ocsp (Occupied cooling setpoint); AV 289 ohsp (Occupied heating setpoint); BV 33 alarm_reset (Resets all current alarms); MV 2002 sys_mode (Current mode (off, cool, heat, vent, test)); AV 35 req_fan_spd (Indoor fan speed the control is calling for, %); AV 296 space_t (Space temperature); AV 1008 sa_temp (Supply air temperature); BV 7048 equip_alarm (Alarm output relay state); AV 335 num_active_faults (Count of active faults)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier 48/50FC and 48/50GC Rooftop (SystemVu)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set BAS Protocol Select to BACnet on the unit display (Settings > Network Settings > BAS Protocol; default None). With BACnet selected the local occupancy schedule is reset and scheduling comes from the BACnet side: a BACnet schedule, or the BMS Occupancy Request (MV 12; the display tables list Unocc, Occupied and Disabled). Unit Control Type (MV 2) decides whether the unit runs from thermostat inputs or a space sensor."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Carrier 48/50FC and 48/50GC Rooftop (SystemVu) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network Input Timeout (AV 9089, default 30 min per the display tables) applies to the network input values. The guide does not say what the unit does when it expires, so keep any written network value refreshed well inside that time."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Carrier 48/50FC and 48/50GC Rooftop (SystemVu)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Writable network inputs exist for space temperature (Network Space Temp Value, AV 7006), outdoor air temperature (AV 7007), return air temperature (AV 7005), space RH (AV 376), outdoor RH (AV 7003), IAQ and OAQ CO2 (AV 7001, AV 7002) and OA cfm (AV 371). The guide doesn't explain how the unit picks a network value over a local sensor; check the sensor channel settings on the display. The 'BACnet device for ...' and 'Object instance for ...' AVs let the unit read a sensor from another BACnet device."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real 48/50FC and 48/50GC Rooftop (SystemVu)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "48/50FC and 48/50GC Rooftop (SystemVu)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">48/50FC and 48/50GC Rooftop (SystemVu)</li></ol>
<p class="eyebrow">Rooftop unit controller &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> 48/50FC and 48/50GC Rooftop (SystemVu) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SystemVu control on the R-410A 48/50FC and 48/50GC rooftops talks BACnet MS/TP (or CCN) on one RS-485 BMS port. The BACnet table holds about 670 analog, binary and multistate values: setpoints, sensor readings, network inputs, runtimes, alerts and configuration.</p>
<p>This page lists <strong>672 BACnet objects</strong> for the Carrier 48/50FC and 48/50GC Rooftop (SystemVu) &mdash; 436 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>48/50FC and 48/50GC Rooftop (SystemVu)</dd></div><div><dt>Equipment</dt><dd>Rooftop unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>672 (436 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>SystemVu controls version 5.X</dd></div><div><dt>Also known as</dt><dd>SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</dd></div><div><dt>Source document</dt><dd><a href="https://brandportal.carrier.com/asset/b8dda653-00ca-4554-90f2-b93b7a94a207/48-50FC-GC-05T.pdf" rel="nofollow noopener" target="_blank">48/50FC 04-30, 48/50GC 04-28 Single Package Rooftop Units with SystemVu Controls Version 5.X, Controls, Start-Up, Operation and Troubleshooting (Appendix E: BACnet Points List) &middot; 48-50FC-GC-05T &middot; rev. 2024-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu.csv" rel="nofollow" download>Download CSV <small>672 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://brandportal.carrier.com/asset/b8dda653-00ca-4554-90f2-b93b7a94a207/48-50FC-GC-05T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/48-50fc-gc-systemvu">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h2>
<div class="answer"><b>Integration in brief</b><p>The SystemVu control has one RS-485 BMS port. Set BAS Protocol to BACnet on the unit display (Settings &gt; Network Settings), set the MAC address and baud rate, power-cycle and connect to the MS/TP trunk. Run occupancy from a BACnet schedule or the BMS Occupancy Request point, write the occupied setpoints, and read the system mode, temperatures and the active fault count.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-12">MV 12</a></td><td class="n">bms_occ</td><td>Occupancy request from the BMS (unocc / occupied / disabled)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-288">AV 288</a></td><td class="n">ocsp</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-289">AV 289</a></td><td class="n">ohsp</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-33">BV 33</a></td><td class="n">alarm_reset</td><td>Resets all current alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2002">MV 2002</a></td><td class="n">sys_mode</td><td>Current mode (off, cool, heat, vent, test)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-35">AV 35</a></td><td class="n">req_fan_spd</td><td>Indoor fan speed the control is calling for, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-296">AV 296</a></td><td class="n">space_t</td><td>Space temperature</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1008">AV 1008</a></td><td class="n">sa_temp</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-7048">BV 7048</a></td><td class="n">equip_alarm</td><td>Alarm output relay state</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-335">AV 335</a></td><td class="n">num_active_faults</td><td>Count of active faults</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Set BAS Protocol Select to BACnet on the unit display (Settings &gt; Network Settings &gt; BAS Protocol; default None). With BACnet selected the local occupancy schedule is reset and scheduling comes from the BACnet side: a BACnet schedule, or the BMS Occupancy Request (MV 12; the display tables list Unocc, Occupied and Disabled). Unit Control Type (MV 2) decides whether the unit runs from thermostat inputs or a space sensor.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Network Input Timeout (AV 9089, default 30 min per the display tables) applies to the network input values. The guide does not say what the unit does when it expires, so keep any written network value refreshed well inside that time.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Writable network inputs exist for space temperature (Network Space Temp Value, AV 7006), outdoor air temperature (AV 7007), return air temperature (AV 7005), space RH (AV 376), outdoor RH (AV 7003), IAQ and OAQ CO2 (AV 7001, AV 7002) and OA cfm (AV 371). The guide doesn&#x27;t explain how the unit picks a network value over a local sensor; check the sensor channel settings on the display. The &#x27;BACnet device for ...&#x27; and &#x27;Object instance for ...&#x27; AVs let the unit read a sensor from another BACnet device.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP only, on the single RS-485 BMS port that is also used for CCN. Defaults: MAC address 01, baud 76800 (BACNET BAUDRATE 4).</li><li>i-Vu auto ID: with the auto ID scheme on, set the MAC and the device ID becomes the network number plus the MAC. With it off, set the MAC and write the device ID over BACnet; the controller keeps it.</li><li>To set the device ID by hand, set BACnet ID to manual on the display and enter it there. The MAC range for each mode is in the guide&#x27;s BACnet settings table.</li><li>Power the controller down after changing the BACnet settings, then connect it to the MS/TP network.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Instances are not sequential (AV 9089, BV 7048, MV 2002 and so on); map by instance, not by position in the table.</li><li>Many configuration MVs and AVs are option codes or sensor channel numbers; read the current value and check the display before writing.</li><li>The guide gives only a numeric range for MV 12 and the other multistates; confirm the state numbering on the unit before writing.</li><li>BV 7048 shows the alarm relay; which alerts drive the relay is set under Unit Configurations &gt; Alarm Relay.</li></ul>
</section>
<h2 id="points">Carrier 48/50FC and 48/50GC Rooftop (SystemVu) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">672 of 672 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>399</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>231</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>42</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>672</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>236</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>436</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (412)</option><option value="%">% (86)</option><option value="°F">°F (75)</option><option value="hrs">hrs (28)</option><option value="sec">sec (18)</option><option value="min">min (14)</option><option value="PPM">PPM (11)</option><option value="RPM">RPM (8)</option><option value="°F delta">°F delta (5)</option><option value="BTU/LB">BTU/LB (4)</option><option value="CFM">CFM (4)</option><option value="PSI">PSI (3)</option><option value="&quot;Hg">&quot;Hg (2)</option><option value="IN H2O">IN H2O (1)</option><option value="Minutes">Minutes (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier 48/50FC and 48/50GC Rooftop (SystemVu) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="2" data-acc="W" data-u="°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">cch_max_t</td><td class="d">CCH Max Temperature (40 to 90)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="4" data-acc="W" data-u="%" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">dmpr_cmd</td><td class="d">Econo Commanded Position (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="5" data-acc="W" data-u="%" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">mp_uspd2</td><td class="d">Min Pos - User Speed 2 (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">iaq_channel</td><td class="d">IAQ Assigned Channel (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="8" data-acc="W" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">ucsp</td><td class="d">Unoccupied Cool Setpoint (65 to 95)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="10" data-acc="R" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">idf_sa_temp</td><td class="d">Fan Supply Air Temp (-40 to 245)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="12" data-acc="W" data-u="PPM" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">iaq_20ma</td><td class="d">IAQ Sensor Value at 20mA (0 to 5000)</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="13" data-acc="W" data-u="PPM" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">iaq_4ma</td><td class="d">IAQ Sensor Value at 4mA (0 to 5000)</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="14" data-acc="R" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">alarm_info</td><td class="d">Alarm Display Info (0 to 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="15" data-acc="R" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">mp_spd2</td><td class="d">Min Pos Curve - Speed 2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">oarh_4ma</td><td class="d">OARH Sensor Value at 4mA (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="22" data-acc="W" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">oarh_20ma</td><td class="d">OARH Sensor Val. at 20mA (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">oarh_channel</td><td class="d">OARH Assigned Channel (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="30" data-acc="W" data-u="%" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">rarh</td><td class="d">RA Relative Humidity (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="31" data-acc="W" data-u="%" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">rarh_4ma</td><td class="d">RARH Sensor Value at 4mA (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="32" data-acc="W" data-u="%" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">rarh_20ma</td><td class="d">RARH Sensor Value @ 20mA (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">rarh_channel</td><td class="d">RARH Assigned Channel (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="35" data-acc="R" data-u="%" data-min="1" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">35</td><td class="n">req_fan_spd</td><td class="d">Requested IDF Speed (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="36" data-acc="W" data-u="%" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">speed_max</td><td class="d">IDF Maximum Fan Speed (80 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">sys_demand</td><td class="d">System Demand (0 to 255)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="39" data-acc="R" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">prime_v</td><td class="d">Value of Prime variable (-40 to 245)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="40" data-acc="R" data-u="sec" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">cl_sel_timeguard</td><td class="d">Cool Mode Select T.guard (0 to 65535)</td><td class="u">sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="44" data-acc="W" data-u="BTU/LB" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">max_enth</td><td class="d">Max Enthalpy OA limit (1.0 to 99.0)</td><td class="u">BTU/LB</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="45" data-acc="R" data-u="sec" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">ht_sel_timeguard</td><td class="d">Heat Mode Select T.guard (0 to 65535)</td><td class="u">sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="46" data-acc="R" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">acthstgs</td><td class="d">Actual Heat Stage Active (0 to 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="47" data-acc="R" data-u="hrs" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">hour_a1</td><td class="d">Compressor A1 Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="49" data-acc="R" data-u="hrs" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">hour_alarm</td><td class="d">Alarm Relay Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="50" data-acc="R" data-u="sec" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">timgd_h2</td><td class="d">Heat Stage 2 Timeguard (0 to 600)</td><td class="u">sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="51" data-acc="R" data-u="hrs" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">hour_damp</td><td class="d">Econ Damper Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="52" data-acc="R" data-u="hrs" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">hour_full_ld</td><td class="d">Unit Full Load Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="53" data-acc="R" data-u="hrs" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">hour_free_cl</td><td class="d">Free Cooling Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="54" data-acc="R" data-u="hrs" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">hour_ht_1</td><td class="d">Heat Stage 1 Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="55" data-acc="R" data-u="hrs" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">hour_ht_2</td><td class="d">Heat Stage 2 Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="56" data-acc="R" data-u="hrs" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">hour_idf</td><td class="d">Indoor Fan Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="57" data-acc="R" data-u="hrs" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">hour_max_fan</td><td class="d">Max Fan Speed Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="61" data-acc="R" data-u="hrs" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">hour_pe_1</td><td class="d">Power Exhaust1 Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="62" data-acc="R" data-u="hrs" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">hour_pe_2</td><td class="d">Power Exhaust2 Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="63" data-acc="R" data-u="hrs" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">hour_serv_tst</td><td class="d">Service Test Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="64" data-acc="R" data-u="hrs" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">hour_vent_fan</td><td class="d">Vent IDF Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="67" data-acc="W" data-u="°F" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">max_free_cl_temp</td><td class="d">Free Cooling Max OAT (0 to 90)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="71" data-acc="W" data-u="°F" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">min_free_cl_temp</td><td class="d">Free Cooling Min Temp (-30 to 70)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="76" data-acc="W" data-u="BTU/LB" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">oa_enth</td><td class="d">Outdoor Air Enthalpy (-9.6 to 334.2)</td><td class="u">BTU/LB</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="77" data-acc="W" data-u="BTU/LB" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">oa_ra_diff_enth</td><td class="d">Enthalpy Cross Deadband (0 to 20)</td><td class="u">BTU/LB</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="78" data-acc="W" data-u="°F" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">oa_ra_diff_temp</td><td class="d">Diff. Dry Bulb Deadband (1.0 to 99.0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="95" data-acc="W" data-u="BTU/LB" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">ra_enth</td><td class="d">Return Air Enthalpy (-9.6 to 334.2)</td><td class="u">BTU/LB</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="97" data-acc="R" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">rs_a1</td><td class="d">Comp A1 Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="99" data-acc="R" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">rs_alm</td><td class="d">Alarm Relay Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">rs_alrst</td><td class="d">Alarm Reset Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="102" data-acc="R" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">rs_damp</td><td class="d">Econ Damper Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">rs_fload</td><td class="d">Full Load Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">rs_freec</td><td class="d">Free Cooling Reset Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="105" data-acc="W" data-u="min" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">ufctime</td><td class="d">UFC PreOcc Time (1 to 999)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">rs_htr_1</td><td class="d">Heat Stage 1 Reset Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">rs_htr_2</td><td class="d">Heat Stage 2 Reset Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="108" data-acc="R" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">rs_idf</td><td class="d">Indoor Fan Reset Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="109" data-acc="R" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">rs_maxf</td><td class="d">Max IDF Spd Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">rs_pe_1</td><td class="d">P.Exhaust 1 Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="114" data-acc="R" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">rs_pe_2</td><td class="d">P.Exhaust 2 Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">rs_por</td><td class="d">Power Cycle Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">rs_stest</td><td class="d">Service Test Reset Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">rs_ventf</td><td class="d">Vent IDF Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="118" data-acc="W" data-u="%" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">s_damper</td><td class="d">Economizer Position Test (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="119" data-acc="W" data-u="%" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">s_idfspd</td><td class="d">Indoor Fan Speed Test (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="124" data-acc="W" data-u="PSI" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">sdp_a</td><td class="d">Cir.A Discharge Pressure (-67.06 to 699.63)</td><td class="u">PSI</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="131" data-acc="R" data-u="PSI" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">ssp_a</td><td class="d">Cir.A Suction Pressure (-47.33 to 430.16)</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="134" data-acc="R" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">st_a1</td><td class="d">Compressor A1 Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="136" data-acc="R" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">st_alm</td><td class="d">Alarm Relay Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="137" data-acc="R" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">st_alrst</td><td class="d">Alarm Reset Counts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="138" data-acc="W" data-u="%" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">mp_uspd3</td><td class="d">Min Pos - User Speed 3 (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="139" data-acc="R" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">st_damp</td><td class="d">Economizer Damper Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="140" data-acc="R" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">st_fload</td><td class="d">Unit Full Load Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="141" data-acc="R" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">st_freec</td><td class="d">Free Cooling Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="142" data-acc="R" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">st_htr_1</td><td class="d">Heat Stage 1 Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="143" data-acc="R" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">st_htr_2</td><td class="d">Heat Stage 2 Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="144" data-acc="R" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">st_idf</td><td class="d">Indoor Fan Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="145" data-acc="R" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">st_maxf</td><td class="d">Max IDF Speed Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="148" data-acc="R" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">st_pe_1</td><td class="d">Power Exhaust 1 Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="149" data-acc="R" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">st_pe_2</td><td class="d">Power Exhaust 2 Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="150" data-acc="R" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">st_por</td><td class="d">Power Cycle Counts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="151" data-acc="R" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">st_stest</td><td class="d">Service Test Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="152" data-acc="R" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">st_ventf</td><td class="d">Ventilation Fan Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="153" data-acc="W" data-u="sec" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">startdly</td><td class="d">Unit Startup Delay (10 to 600)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="161" data-acc="W" data-u="&quot;Hg" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">barp</td><td class="d">Barometric Pressure (10 to 35)</td><td class="u">&quot;Hg</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="162" data-acc="R" data-u="sec" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">timgd_a1</td><td class="d">Compressor A1 Timeguard (0 to 600)</td><td class="u">sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="163" data-acc="R" data-u="°F" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">temp_eff</td><td class="d">Effective Demand Temp (-40 to 245)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="164" data-acc="R" data-u="sec" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">timg_ald</td><td class="d">CMP Loader Timeguard (0 to 600)</td><td class="u">sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="173" data-acc="R" data-u="sec" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">timgd_h1</td><td class="d">Heat Stage 1 Timeguard (0 to 600)</td><td class="u">sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="175" data-acc="R" data-u="min" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">mintiloc</td><td class="d">Mins Until Next Occupied (-1 to 10080)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="176" data-acc="R" data-u="min" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">nxtoctim</td><td class="d">Next Occupied Time (-1 to 10080)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="177" data-acc="R" data-u="min" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">nxtuntim</td><td class="d">Next Unoccupied Time (-1 to 10079)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="178" data-acc="W" data-u="°F" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">uhsp</td><td class="d">Unoccupied Heat Setpoint (40 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="179" data-acc="W" data-u="hrs" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">otl_cfg</td><td class="d">Timed Override Duration (0 to 4)</td><td class="u">hrs</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="180" data-acc="W" data-u="min" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">ovr_ext</td><td class="d">Timed Override Hours (0 to 240)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">password</td><td class="d">User Password (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="182" data-acc="R" data-u="min" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">prvuntim</td><td class="d">Previous Unoccupied Time (-1 to 10079)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="184" data-acc="W" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">resetdev</td><td class="d">Reset Device</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="185" data-acc="W" data-u="%" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">dampmax</td><td class="d">Econ Max Damper Position (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="186" data-acc="W" data-u="sec" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">tdmd_tg2</td><td class="d">Space Demand Time Guard2 (0 to 600)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="187" data-acc="W" data-u="min" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">tdmd_tg3</td><td class="d">Space Demand Time Guard3 (5 to 120)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">bac_id</td><td class="d">BACnet ID Number (0 to 4194302)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="189" data-acc="W" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">bac_mac</td><td class="d">BACnet Device Macaddress (0 to 127)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="191" data-acc="W" data-u="min" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">utc_ofst</td><td class="d">Local Std Time Offset (-780 to 780)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="192" data-acc="R" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">a1strike</td><td class="d">Compressor A1 strikes (0 to 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="194" data-acc="R" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">actcstgs</td><td class="d">Actual Cool Stage Active (0 to 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="195" data-acc="R" data-u="PPM" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">aq_diff</td><td class="d">Differential Air Quality (-5000 to 5000)</td><td class="u">PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="196" data-acc="R" data-u="%" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">aq_pos1</td><td class="d">IAQ DCV Curve - Pos 1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="197" data-acc="R" data-u="%" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">aq_pos2</td><td class="d">IAQ DCV Curve - Pos 2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="198" data-acc="R" data-u="%" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">aq_pos3</td><td class="d">IAQ DCV Curve - Pos 3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="199" data-acc="R" data-u="%" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">aq_spd1</td><td class="d">IAQ DCV Curve - Speed 1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="200" data-acc="R" data-u="%" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">aq_spd2</td><td class="d">IAQ DCV Curve - Speed 2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="201" data-acc="R" data-u="%" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">aq_spd3</td><td class="d">IAQ DCV Curve - Speed 3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="202" data-acc="W" data-u="sec" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">c_minoff</td><td class="d">Compressor Min Off Time (120 to 600)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="203" data-acc="W" data-u="sec" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">c_minon</td><td class="d">Compressor Min On Time (180 to 600)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="204" data-acc="R" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">cira_pr</td><td class="d">Circuit A Pressure Ratio (14.5 to 667.0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="205" data-acc="R" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">cldrend</td><td class="d">Cooling Demand Trend (-99 to 99)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="206" data-acc="R" data-u="°F delta" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">cool_dmd</td><td class="d">Space Cooling Demand (-100 to 100)</td><td class="u">°F delta</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="207" data-acc="W" data-u="sec" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">cool_fod</td><td class="d">Cooling Fan-Off Delay (0 to 600)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="208" data-acc="R" data-u="°F" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">csp_eff</td><td class="d">Cool Setpoint in Effect (55 to 95)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="211" data-acc="R" data-u="%" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">dampact</td><td class="d">Econo Actual Position (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="212" data-acc="W" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">daq_high</td><td class="d">AQ Differential High (0 to 5000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="213" data-acc="W" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">daq_low</td><td class="d">AQ Differential Low (0 to 5000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="214" data-acc="R" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">mp_upt3</td><td class="d">User Min Pos Pnt 3 Valid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="215" data-acc="W" data-u="°F" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">dmdhcon</td><td class="d">High Cool Demand On (0.5 to 20)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="217" data-acc="W" data-u="°F" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">dmdhhon</td><td class="d">High Heat Demand On (0.5 to 20)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="218" data-acc="W" data-u="°F" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">dmdlcoff</td><td class="d">Low Cool Demand Off (-1 to 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="219" data-acc="W" data-u="°F" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">dmdlcon</td><td class="d">Low Cool Demand On (-1 to 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="220" data-acc="W" data-u="°F" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">dmdlhoff</td><td class="d">Low Heat Demand Off (-1 to 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="221" data-acc="W" data-u="°F" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">dmdlhon</td><td class="d">Low Heat Demand On (-1 to 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="222" data-acc="W" data-u="%" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">mp_uspd1</td><td class="d">Min Pos - User Speed 1 (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="223" data-acc="W" data-u="°F" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">dmdmcon</td><td class="d">Medium Cool Demand On (0.5 to 20)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="226" data-acc="W" data-u="sec" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">eceonotrv</td><td class="d">Economizer Travel Time (5 to 300)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="227" data-acc="W" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">sys_dmd_alert</td><td class="d">System Demand Alert (0 to 65535)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="229" data-acc="R" data-u="%" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">pe2_offs</td><td class="d">P.Exhaust 2 Curve Offset (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="235" data-acc="W" data-u="sec" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">h_minoff</td><td class="d">Heat Minimum Off Time (60 to 600)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="236" data-acc="W" data-u="sec" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">h_minon</td><td class="d">Heat Minimum On Time (60 to 600)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="237" data-acc="W" data-u="°F" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">high_cool_sasp</td><td class="d">High FreeCool SAT Setpnt (40 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="238" data-acc="W" data-u="°F" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">hcsp_gap</td><td class="d">Heat-Cool Setpoint Gap (2 to 10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="239" data-acc="W" data-u="°F" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">hadmd_lup</td><td class="d">Heat Demand Level Up (-2 to 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="240" data-acc="R" data-u="°F delta" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">heat_dmd</td><td class="d">Heating Space Demand (-100 to 100)</td><td class="u">°F delta</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="241" data-acc="W" data-u="sec" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">heat_fod</td><td class="d">Heating Fan-Off Delay (10 to 600)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="242" data-acc="R" data-u="hrs" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">hour_cchr1</td><td class="d">CCH1 Relay Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="243" data-acc="R" data-u="°F" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">hsp_eff</td><td class="d">Heat Setpoint in Effect (40 to 80)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="244" data-acc="R" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">htdtrend</td><td class="d">Heat Space Demand Trend (-99 to 99)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="245" data-acc="R" data-u="%" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">iaq_offs</td><td class="d">IAQ DCV Curve Offset (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="246" data-acc="W" data-u="%" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">iaqminp</td><td class="d">IAQ Position at Max Fan (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="248" data-acc="W" data-u="°F" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">iaqp_la</td><td class="d">Preocc Purge Lockout OAT (0 to 70)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="252" data-acc="W" data-u="min" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">iaqptime</td><td class="d">Preocc Purge Duration (5 to 120)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="254" data-acc="W" data-u="°F" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">low_cool_sasp</td><td class="d">LowFree Cool SAT Setpnt (40 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="255" data-acc="W" data-u="°F" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">lnk_aozt</td><td class="d">Average Occup. Zone Temp (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="256" data-acc="W" data-u="°F" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">lnk_azt</td><td class="d">Average Zone Temperature (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="257" data-acc="R" data-u="°F" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">lnk_creq</td><td class="d">Linkage Cooling Required (0 to 30)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="258" data-acc="R" data-u="%" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">lnk_dpos</td><td class="d">Linkage Damper Position (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="259" data-acc="R" data-u="°F" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">lnk_hreq</td><td class="d">Linkage Heating Required (0 to 30)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="260" data-acc="R" data-u="" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">lnk_mair</td><td class="d">Linkage Maximum Airflow (0 to 5000)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="261" data-acc="R" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">lnk_mode</td><td class="d">Linkage Equipment Mode (0 to 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="262" data-acc="W" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">lnk_mzbk</td><td class="d">Block No: in Master Zone (0 to 255)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="263" data-acc="R" data-u="°F" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">lnk_ocrq</td><td class="d">Occ Cooling Required (0 to 30)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="264" data-acc="W" data-u="°F" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">lnk_ocsp</td><td class="d">Average Occup. Cool Stp. (55 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="265" data-acc="R" data-u="°F" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">lnk_ohrq</td><td class="d">Occ Heating Required (0 to 30)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="266" data-acc="W" data-u="°F" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">lnk_ohsp</td><td class="d">Average Occup. Heat Stp. (55 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="267" data-acc="R" data-u="min" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">lnk_opst</td><td class="d">Linkage Optimal Start (0 to 180)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="268" data-acc="R" data-u="°F" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">lnk_sat</td><td class="d">Linkage Supply Air Temp (-40 to 240)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="269" data-acc="W" data-u="min" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">lnk_sbt</td><td class="d">Linkage Start Bias Time (0 to 180)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="270" data-acc="R" data-u="PPM" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">lnk_siaq</td><td class="d">Linkage Space Air Qual. (0 to 2000)</td><td class="u">PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="271" data-acc="R" data-u="%" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">lnk_sprh</td><td class="d">Linkage Space RH</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="272" data-acc="W" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">lnk_supb</td><td class="d">Linkage CCN Bus Number (0 to 239)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">lnk_supe</td><td class="d">Linkage CCN Element # (0 to 239)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="274" data-acc="W" data-u="°F" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">lnk_ucsp</td><td class="d">Average Unocc. Cool Stp. (65 to 90)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="275" data-acc="W" data-u="°F" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">lnk_uhsp</td><td class="d">Average Unocc. Heat Stp. (40 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="276" data-acc="W" data-u="°F" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">loch_lot</td><td class="d">Low Charge Disable Temp (-40 to 50)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="277" data-acc="W" data-u="PSI" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">locharge</td><td class="d">Low Refrig Charge Level (0 to 150)</td><td class="u">PSI</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="278" data-acc="W" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">max_cstgs</td><td class="d">Max Allowed Cool Stages (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="279" data-acc="W" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">max_hstgs</td><td class="d">Max Allowed Heat Stages (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="280" data-acc="W" data-u="sec" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">minodftm</td><td class="d">ODF High Speed Time (0 to 300)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="281" data-acc="W" data-u="min" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">no_igctm</td><td class="d">No IGC IFO Input Timeout (0 to 60)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="284" data-acc="W" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">numhstgs</td><td class="d">Number Of Heating Stages (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="286" data-acc="R" data-u="°F" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">oat_loc</td><td class="d">Outdoor Air Temp Sensor (-40 to 245)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="287" data-acc="W" data-u="°F" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">oatlufc</td><td class="d">Unocc Free Cool Low Temp (-30.0 to 70.0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="288" data-acc="W" data-u="°F" data-min="1" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">288</td><td class="n">ocsp</td><td class="d">Occupied Cool Setpoint (55 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="289" data-acc="W" data-u="°F" data-min="1" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">289</td><td class="n">ohsp</td><td class="d">Occupied Heat Setpoint (55 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="290" data-acc="R" data-u="%" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">mp_dpos2</td><td class="d">Min Pos - Default Pos 2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="291" data-acc="R" data-u="°F" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">rat_loc</td><td class="d">Return Air Temp Sensor (-40 to 245)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="292" data-acc="R" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">req_cstgs</td><td class="d">Requested Cooling Stages (0 to 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="293" data-acc="R" data-u="" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">reqhstgs</td><td class="d">Requested Heating Stages (0 to 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="294" data-acc="R" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">rs_cchr1</td><td class="d">CCH1 Relay Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="295" data-acc="R" data-u="°F" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">sdt_a</td><td class="d">Cir.A Sat.Discharge Temp (-100 to 500)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="296" data-acc="W" data-u="°F" data-min="1" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">296</td><td class="n">space_t</td><td class="d">Space Temperature (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="297" data-acc="R" data-u="°F" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">spt_loc</td><td class="d">Space Temperature Sensor (-40 to 245)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="298" data-acc="W" data-u="°F" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">spto_rng</td><td class="d">SPT Offset Range (+/-) (0 to 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="300" data-acc="W" data-u="sec" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">sstckdly</td><td class="d">Delay On Low SST Check (0 to 300)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="301" data-acc="R" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">st_cchr1</td><td class="d">CCH1 Relay Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="303" data-acc="W" data-u="&quot;Hg" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">std_barp</td><td class="d">Std Barometric Pressure (10 to 35)</td><td class="u">&quot;Hg</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="305" data-acc="W" data-u="min" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">t24chdly</td><td class="d">T24 Heat/Cool End Delay (0 to 60)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="306" data-acc="W" data-u="%" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">t24ecsts</td><td class="d">T24Econ Min Move for SAT (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="307" data-acc="W" data-u="°F" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">t24ratdf</td><td class="d">T24 Min Diff in RAT-OAT (5 to 20)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="308" data-acc="W" data-u="°F" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">t24satdb</td><td class="d">Damper SAT deadband (0 to 20)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="309" data-acc="W" data-u="%" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">t24tstmn</td><td class="d">T24 Test Minimum Pos (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="310" data-acc="W" data-u="%" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">t24tstmx</td><td class="d">T24 Test Maximum Pos (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="311" data-acc="W" data-u="sec" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">tdmd_tg1</td><td class="d">Space Demand Time Guard1 (60 to 600)</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="312" data-acc="R" data-u="IN H2O" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">link_ahu_static</td><td class="d">Linkage Static Pressure (-5 to 5)</td><td class="u">IN H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="316" data-acc="W" data-u="%" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">pe_offdb</td><td class="d">PE Turn Off Dead band (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="317" data-acc="R" data-u="%" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">pe1_offs</td><td class="d">P.Exhaust 1 Curve Offset (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="318" data-acc="W" data-u="%" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">minp_max</td><td class="d">Econ Min at Max Fanspeed (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="319" data-acc="R" data-u="%" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">mp_dpos1</td><td class="d">Min Pos - Default Pos 1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="320" data-acc="R" data-u="%" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">mp_dpos3</td><td class="d">Min Pos - Default Pos 3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="321" data-acc="R" data-u="%" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">mp_dspd1</td><td class="d">Min Pos - Default Speed1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="322" data-acc="R" data-u="%" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">mp_dspd2</td><td class="d">Min Pos - Default Speed2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="323" data-acc="R" data-u="%" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">ms_dspd3</td><td class="d">Min Pos - Default Speed3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="324" data-acc="R" data-u="%" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">mp_pos1</td><td class="d">Min Pos Curve - Pos 1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="325" data-acc="R" data-u="%" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">mp_pos2</td><td class="d">Min Pos Curve - Pos 2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="326" data-acc="R" data-u="%" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">mp_pos3</td><td class="d">Min Pos Curve - Pos 3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="327" data-acc="R" data-u="%" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">mp_spd1</td><td class="d">Min Pos Curve - Speed 1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="328" data-acc="R" data-u="%" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">mp_spd3</td><td class="d">Min Pos Curve - Speed 3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="329" data-acc="W" data-u="%" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">mp_upos1</td><td class="d">Min Pos - User Pos 1 (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="330" data-acc="W" data-u="%" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">mp_upos2</td><td class="d">Min Pos - User Pos 2 (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="331" data-acc="W" data-u="%" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">mp_upos3</td><td class="d">Min Pos - User Pos 3 (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="332" data-acc="R" data-u="" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">mp_upt1</td><td class="d">User Min Pos Pnt 1 Valid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="333" data-acc="R" data-u="" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">mp_upt2</td><td class="d">User Min Pos Pnt 2 Valid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="334" data-acc="R" data-u="" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">num_active_alerts</td><td class="d">Number of Active Alerts (0 to 100)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="335" data-acc="R" data-u="" data-min="1" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">335</td><td class="n">num_active_faults</td><td class="d">Number of Active Faults (0 to 100)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="336" data-acc="R" data-u="" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">bkpreptm</td><td class="d">BACKUP Preparation Time (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="337" data-acc="R" data-u="" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">rstcomtm</td><td class="d">Restore Completion Time (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="339" data-acc="R" data-u="°F" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">sst_a</td><td class="d">Cir.A Sat.Suction Temp (-100 to 500)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="342" data-acc="R" data-u="" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">sattrend</td><td class="d">Supply Air Temp Trend (-285 to 285)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="343" data-acc="W" data-u="%" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">pe1_pmax</td><td class="d">PE Stage 1 At Max Speed (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="344" data-acc="W" data-u="%" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">pe2_pmax</td><td class="d">PE Stage 2 At Max Speed (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="345" data-acc="R" data-u="%" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">pe1_pos1</td><td class="d">Power Exhaust 1 - Pos 1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="346" data-acc="R" data-u="%" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">pe1_pos2</td><td class="d">Power Exhaust 1 - Pos 2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="347" data-acc="R" data-u="%" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">pe1_pos3</td><td class="d">Power Exhaust 1 - Pos 3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="348" data-acc="R" data-u="%" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">pe1_spd1</td><td class="d">Power Exhaust 1 - Speed1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="349" data-acc="R" data-u="%" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">pe1_spd2</td><td class="d">Power Exhaust 1 - Speed2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="350" data-acc="R" data-u="%" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">pe1_spd3</td><td class="d">Power Exhaust 1 - Speed3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="351" data-acc="R" data-u="%" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">pe2_pos1</td><td class="d">Power Exhaust 2 - Pos 1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="352" data-acc="R" data-u="%" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">pe2_pos2</td><td class="d">Power Exhaust 2 - Pos 2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="353" data-acc="R" data-u="%" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">pe2_pos3</td><td class="d">Power Exhaust 2 - Pos 3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="354" data-acc="R" data-u="%" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">pe2_spd1</td><td class="d">Power Exhaust 2 - Speed1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="355" data-acc="R" data-u="%" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">pe2_spd2</td><td class="d">Power Exhaust 2 - Speed2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="356" data-acc="R" data-u="%" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">pe2_spd3</td><td class="d">Power Exhaust 2 - Speed3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="358" data-acc="R" data-u="%" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">aqp_pos1</td><td class="d">IAQ Purge Curve - Pos 1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="359" data-acc="R" data-u="%" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">aqp_pos2</td><td class="d">IAQ Purge Curve - Pos 2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="360" data-acc="R" data-u="%" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">aqp_pos3</td><td class="d">IAQ Purge Curve - Pos 3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="361" data-acc="R" data-u="%" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">aqp_spd1</td><td class="d">IAQ Purge Curve - Speed1 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="362" data-acc="R" data-u="%" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">aqp_spd2</td><td class="d">IAQ Purge Curve - Speed2 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="363" data-acc="R" data-u="%" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">aqp_spd3</td><td class="d">IAQ Purge Curve - Speed3 (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="364" data-acc="R" data-u="%" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">aqp_offs</td><td class="d">IAQ Purge Curve Offset (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="365" data-acc="W" data-u="" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">pe1_channel</td><td class="d">PE1 Assigned Relay (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="366" data-acc="W" data-u="" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">pe2_channel</td><td class="d">PE2 Assigned Relay (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="367" data-acc="R" data-u="%" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">sprh_osp</td><td class="d">Occupied SPRH Setpoint (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="368" data-acc="W" data-u="%" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">sprh_db</td><td class="d">Space RH Deadband (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="369" data-acc="W" data-u="CFM" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">ocfm_4ma</td><td class="d">OACFM at 4MA (0 to 5000)</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="370" data-acc="W" data-u="" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">ocfmchan</td><td class="d">OACFM Assigned Channel (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="371" data-acc="W" data-u="CFM" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">ocfm_net</td><td class="d">Network OACFM Value (0 to 5000)</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="372" data-acc="W" data-u="" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">sprhchan</td><td class="d">SPRH Assigned Channel (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="373" data-acc="W" data-u="%" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">sprh_20ma</td><td class="d">SPRH Sensor Value @ 20mA (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="375" data-acc="W" data-u="%" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">sprh_4ma</td><td class="d">SPRH Sensor Value at 4mA (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="376" data-acc="W" data-u="%" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">sprh_net</td><td class="d">Network SPRH Value (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="381" data-acc="R" data-u="hrs" id="obj-av-381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">381</td><td class="n">hour_rdv_a</td><td class="d">RDV_A Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="382" data-acc="R" data-u="hrs" id="obj-av-382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">382</td><td class="n">hour_rqhl1</td><td class="d">Reheat level 1 Run Hrs (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="383" data-acc="R" data-u="hrs" id="obj-av-383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">383</td><td class="n">hour_rqhl2</td><td class="d">Reheat level 2 Run Hrs (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="385" data-acc="R" data-u="" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">st_rdv_a</td><td class="d">RDV_A Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="386" data-acc="R" data-u="" id="obj-av-386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386</td><td class="n">st_rqhl1</td><td class="d">Reheat level 1 Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="387" data-acc="R" data-u="" id="obj-av-387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387</td><td class="n">st_rqhl2</td><td class="d">Reheat level 2 Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="389" data-acc="R" data-u="" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">rs_rdv_a</td><td class="d">RDV_A Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="390" data-acc="R" data-u="" id="obj-av-390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">390</td><td class="n">rs_rqhl1</td><td class="d">Reheat lev 1 Rst Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="391" data-acc="R" data-u="" id="obj-av-391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">391</td><td class="n">rs_rqhl2</td><td class="d">Reheat lev 2 Rst Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="400" data-acc="W" data-u="°F" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">cdlm_level1</td><td class="d">COOL DMD Offset level 1 (0 to 40)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="401" data-acc="W" data-u="°F" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">cdlm_level2</td><td class="d">COOL DMD Offset level 2 (0 to 40)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="402" data-acc="W" data-u="°F" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">cdlm_level3</td><td class="d">COOL DMD Offset level 3 (0 to 40)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="403" data-acc="W" data-u="°F" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">hdlm_level1</td><td class="d">Heat DMD Offset level 1 (0 to 40)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="404" data-acc="W" data-u="°F" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">hdlm_level2</td><td class="d">Heat DMD Offset level 2 (0 to 40)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="405" data-acc="W" data-u="°F" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">hdlm_level3</td><td class="d">Heat DMD Offset level 3 (0 to 40)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="411" data-acc="W" data-u="°F" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">sup_air_temp_setpt</td><td class="d">SA Tempering Set point (-20 to 60)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="412" data-acc="W" data-u="%" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">min_pos</td><td class="d">Min Position in Effect (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="413" data-acc="W" data-u="" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">reqdstgs</td><td class="d">Req Compr DehumStgs (0 to 10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="414" data-acc="W" data-u="" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">s_hmzlev</td><td class="d">Humidimizer Level Test (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="416" data-acc="W" data-u="CFM" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">oacfm</td><td class="d">outdoor Air in CFM (0 to 5000)</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="417" data-acc="W" data-u="CFM" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">ocfm20ma</td><td class="d">OACFM Value at 20mA (0 to 5000)</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="424" data-acc="W" data-u="°F" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">oatstemp</td><td class="d">OATLimitForSupAirTemp (-40 to 125)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="426" data-acc="W" data-u="" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">oaq_channel</td><td class="d">OAQ Assigned Channel (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="436" data-acc="W" data-u="°F" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">fbdh_sat</td><td class="d">FBDH SAT Min value (35 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="437" data-acc="W" data-u="°F" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">fbdh_sst</td><td class="d">FBDH SST Min Value (10 to 60)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="438" data-acc="W" data-u="°F delta" id="obj-av-438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">438</td><td class="n">fbdlosp</td><td class="d">FBDH Low Set Point (-20 to 0)</td><td class="u">°F delta</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="441" data-acc="R" data-u="°F" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">fbdsatsp</td><td class="d">FBDH SAT Set Point (0 to 240)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="442" data-acc="W" data-u="PPM" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">aqd_high</td><td class="d">AQ Diff High-IAQ OVERRIDE (0 to 5000)</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="443" data-acc="W" data-u="PPM" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">aqd_low</td><td class="d">AQ Diff Low-IAQ OVERRIDE (0 to 5000)</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="455" data-acc="R" data-u="" id="obj-av-455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">455</td><td class="n">rs_clv_a</td><td class="d">CLV_A Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="456" data-acc="R" data-u="" id="obj-av-456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">456</td><td class="n">rs_rlv_a</td><td class="d">RLV_A Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="457" data-acc="R" data-u="hrs" id="obj-av-457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">457</td><td class="n">hr_clv_a</td><td class="d">CLV_A Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="458" data-acc="R" data-u="hrs" id="obj-av-458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">458</td><td class="n">hr_rlv_a</td><td class="d">Compressor A1 Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="459" data-acc="R" data-u="" id="obj-av-459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">459</td><td class="n">st_clv_a</td><td class="d">CLV_A Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="460" data-acc="R" data-u="" id="obj-av-460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">460</td><td class="n">st_rlv_a</td><td class="d">RLV_A Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="461" data-acc="R" data-u="%" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">sprh_usp</td><td class="d">Unoccupied SPRH Setpoint (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="617" data-acc="W" data-u="°F" id="obj-av-617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">617</td><td class="n">umin_sat</td><td class="d">Unit Minimum SAT (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="618" data-acc="W" data-u="" id="obj-av-618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">618</td><td class="n">satlaclr</td><td class="d">Auto Clr SAT Limit Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="619" data-acc="W" data-u="" id="obj-av-619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">619</td><td class="n">satfzpro</td><td class="d">SAT Freeze Protection (0 to1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="620" data-acc="R" data-u="hrs" id="obj-av-620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">620</td><td class="n">hr_idf2</td><td class="d">Indoor Fan2 Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="621" data-acc="R" data-u="" id="obj-av-621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">621</td><td class="n">st_idf2</td><td class="d">Indoor Fan2 Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="622" data-acc="R" data-u="" id="obj-av-622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">622</td><td class="n">rs_idf2</td><td class="d">Indoor Fan2 Reset Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="623" data-acc="R" data-u="hrs" id="obj-av-623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">623</td><td class="n">hr_ofr2</td><td class="d">ODF Relay 2 Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="624" data-acc="R" data-u="" id="obj-av-624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">624</td><td class="n">st_ofr2</td><td class="d">ODF Relay 2 Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="625" data-acc="R" data-u="" id="obj-av-625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">625</td><td class="n">rs_ofr2</td><td class="d">ODF Relay2 Resets Counts (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="626" data-acc="R" data-u="hrs" id="obj-av-626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">626</td><td class="n">hr_ofr3</td><td class="d">ODF Relay 3 Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="627" data-acc="R" data-u="" id="obj-av-627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">627</td><td class="n">st_ofr3</td><td class="d">ODF Relay 3 Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="628" data-acc="R" data-u="" id="obj-av-628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">628</td><td class="n">rs_ofr3</td><td class="d">ODF Relay3 Resets Counts (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="1003" data-acc="W" data-u="°F" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">oa_temp</td><td class="d">Outdoor Air Temperature (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="1006" data-acc="W" data-u="°F delta" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">stpt_adj</td><td class="d">Space Temperature Offset (-10 to 10)</td><td class="u">°F delta</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="1008" data-acc="R" data-u="°F" data-min="1" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1008</td><td class="n">sa_temp</td><td class="d">Supply Air Temperature (-40 to 245)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="1009" data-acc="W" data-u="PPM" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">iaq</td><td class="d">Indoor Air Quality Level (0 to 5000)</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="1010" data-acc="W" data-u="°F" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">ra_temp</td><td class="d">Return Air Temperature (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="1011" data-acc="W" data-u="%" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">space_rh</td><td class="d">Space RH (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="1012" data-acc="W" data-u="PPM" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">oaq</td><td class="d">OA Quality Level (0 to 5000)</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="1022" data-acc="W" data-u="%" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">oarh</td><td class="d">OA Relative Humidity (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="1902" data-acc="W" data-u="°F" id="obj-av-1902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1902</td><td class="n">EquipmentTouchSPT</td><td class="d">Equipment Touch SPT (-40 to 240)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="1904" data-acc="W" data-u="%" id="obj-av-1904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1904</td><td class="n">EquipmentTouchRH</td><td class="d">Equipment Touch RH (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="1905" data-acc="W" data-u="°F" id="obj-av-1905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1905</td><td class="n">ZSZoneTemp</td><td class="d">ZS Zone Temp (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="1906" data-acc="R" data-u="PPM" id="obj-av-1906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1906</td><td class="n">zszco2</td><td class="d">Zone Sensor CO2 Level (0 to 5000)</td><td class="u">PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="2007" data-acc="W" data-u="°F" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">space_temp</td><td class="d">Pilot Space Temp Value (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="2015" data-acc="R" data-u="hrs" id="obj-av-2015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2015</td><td class="n">filter_rntm</td><td class="d">Filter Hour Remaining (0 to 9999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="2019" data-acc="W" data-u="hrs" id="obj-av-2019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2019</td><td class="n">filter_service_hrs</td><td class="d">Change Filter Timer (0 to 9999)</td><td class="u">hrs</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="2022" data-acc="W" data-u="%" id="obj-av-2022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2022</td><td class="n">oa_dmpr_pos</td><td class="d">Damper Actual Position (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="6001" data-acc="W" data-u="°F" id="obj-av-6001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6001</td><td class="n">zonespt</td><td class="d">Single Zone Setpoint (55 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="6002" data-acc="W" data-u="°F" id="obj-av-6002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6002</td><td class="n">osp</td><td class="d">Occupied Zone Setpoint (40 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="6003" data-acc="W" data-u="" id="obj-av-6003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6003</td><td class="n">odb</td><td class="d">Occupied Setpoint Gap (0 to 10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="6004" data-acc="W" data-u="" id="obj-av-6004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6004</td><td class="n">udb</td><td class="d">Unoccupied Setpoint Gap (0 to 55)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="6005" data-acc="W" data-u="°F" id="obj-av-6005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6005</td><td class="n">usp</td><td class="d">UnoccupiedZone Setpoint (40 to 95)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="6006" data-acc="W" data-u="°F" id="obj-av-6006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6006</td><td class="n">effsp</td><td class="d">Effective Zone Setpoint (55 to 90)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="6007" data-acc="W" data-u="" id="obj-av-6007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6007</td><td class="n">effdb</td><td class="d">Effective Deadband (0 to 55)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="6021" data-acc="W" data-u="°F delta" id="obj-av-6021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6021</td><td class="n">setadj</td><td class="d">Setpoint Adjustment</td><td class="u">°F delta</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="7001" data-acc="W" data-u="PPM" id="obj-av-7001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7001</td><td class="n">iaq_net</td><td class="d">Network IAQ Value (0 to 5000)</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="7002" data-acc="W" data-u="PPM" id="obj-av-7002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7002</td><td class="n">oaq_net</td><td class="d">Network OAQ Value (0 to 5000)</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="7003" data-acc="W" data-u="%" id="obj-av-7003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7003</td><td class="n">oarh_net</td><td class="d">Network OARH Value (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="7004" data-acc="W" data-u="%" id="obj-av-7004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7004</td><td class="n">rarh_net</td><td class="d">Network RARH Value (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="7005" data-acc="W" data-u="°F" id="obj-av-7005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7005</td><td class="n">rat_net</td><td class="d">Network Return Air Temp (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="7006" data-acc="W" data-u="°F" id="obj-av-7006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7006</td><td class="n">spt_net</td><td class="d">Network Space Temp Value (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="7007" data-acc="W" data-u="°F" id="obj-av-7007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7007</td><td class="n">oat_net</td><td class="d">Network OAT Value (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="7010" data-acc="R" data-u="hrs" id="obj-av-7010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7010</td><td class="n">hr_aldr</td><td class="d">CMP A1 Loader Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="7011" data-acc="R" data-u="" id="obj-av-7011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7011</td><td class="n">st_aldr</td><td class="d">CMP A1 Loader Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="7012" data-acc="R" data-u="" id="obj-av-7012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7012</td><td class="n">rs_aldr</td><td class="d">A1 Loader Resets Count (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="8001" data-acc="W" data-u="" id="obj-av-8001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8001</td><td class="n">deviaq</td><td class="d">BACnet Device for IAQ (0 to 4194303)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="8002" data-acc="W" data-u="" id="obj-av-8002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8002</td><td class="n">devoaq</td><td class="d">BACnet Device for OAQ (0 to 4194303)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="8003" data-acc="W" data-u="" id="obj-av-8003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8003</td><td class="n">devoat</td><td class="d">BACnet Device for OAT (0 to 4194303)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="8004" data-acc="W" data-u="" id="obj-av-8004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8004</td><td class="n">devoarh</td><td class="d">BACnet Device for OARH (0 to 4194303)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="8005" data-acc="W" data-u="" id="obj-av-8005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8005</td><td class="n">devrarh</td><td class="d">BACnet Device for RARH (0 to 4194303)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="8006" data-acc="W" data-u="" id="obj-av-8006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8006</td><td class="n">devrat</td><td class="d">BACnet Device for RAT (0 to 4194303)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="8007" data-acc="W" data-u="" id="obj-av-8007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8007</td><td class="n">devspt</td><td class="d">BACnet Device for SPT (0 to 4194303)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="8008" data-acc="W" data-u="" id="obj-av-8008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8008</td><td class="n">objiaq</td><td class="d">Object instance for IAQ (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="8009" data-acc="W" data-u="" id="obj-av-8009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8009</td><td class="n">objoaq</td><td class="d">Object instance for OAQ (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="8010" data-acc="W" data-u="" id="obj-av-8010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8010</td><td class="n">objoat</td><td class="d">Object instance for OAT (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="8011" data-acc="W" data-u="" id="obj-av-8011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8011</td><td class="n">objoarh</td><td class="d">Object instance for OARH (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="8012" data-acc="W" data-u="" id="obj-av-8012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8012</td><td class="n">objrarh</td><td class="d">Object instance for RARH (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="8013" data-acc="W" data-u="" id="obj-av-8013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8013</td><td class="n">objrat</td><td class="d">Object instance for RAT (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="8014" data-acc="W" data-u="" id="obj-av-8014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8014</td><td class="n">objspt</td><td class="d">Object instance for SPT (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="8015" data-acc="W" data-u="" id="obj-av-8015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8015</td><td class="n">coviaq</td><td class="d">Change of value for IAQ (0 to 60)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="8016" data-acc="W" data-u="" id="obj-av-8016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8016</td><td class="n">covoaq</td><td class="d">Change of value for OAQ (0 to 60)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="8017" data-acc="W" data-u="" id="obj-av-8017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8017</td><td class="n">covoat</td><td class="d">Change of value for OAT (0 to 60)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="8018" data-acc="W" data-u="" id="obj-av-8018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8018</td><td class="n">covoarh</td><td class="d">Change of value for OARH (0 to 60)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="8019" data-acc="W" data-u="" id="obj-av-8019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8019</td><td class="n">covrarh</td><td class="d">Change of value for RARH (0 to 60)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="8020" data-acc="W" data-u="" id="obj-av-8020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8020</td><td class="n">covrat</td><td class="d">Change of value for RAT (0 to 60)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="8021" data-acc="W" data-u="" id="obj-av-8021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8021</td><td class="n">covspt</td><td class="d">Change of value for SPT (0 to 60)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="8022" data-acc="W" data-u="%" id="obj-av-8022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8022</td><td class="n">strh_net</td><td class="d">System Touch RH Value (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="8023" data-acc="W" data-u="°F" id="obj-av-8023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8023</td><td class="n">stst_net</td><td class="d">System Touch Temp Value (-40 to 245)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="8024" data-acc="W" data-u="" id="obj-av-8024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8024</td><td class="n">devst</td><td class="d">System Touch Device Inst (0 to 4194303)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="8025" data-acc="W" data-u="" id="obj-av-8025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8025</td><td class="n">pollst</td><td class="d">System Touch Poll Rate (10 to 60)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="8026" data-acc="W" data-u="" id="obj-av-8026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8026</td><td class="n">aistspt</td><td class="d">System Touch AI for SPT (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="8027" data-acc="W" data-u="" id="obj-av-8027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8027</td><td class="n">aistsprh</td><td class="d">System Touch AI for SPRH (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="8028" data-acc="W" data-u="" id="obj-av-8028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8028</td><td class="n">devsprh</td><td class="d">BACnet Device for SPRH (0 to 4194303)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="8029" data-acc="W" data-u="" id="obj-av-8029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8029</td><td class="n">objsprh</td><td class="d">Object instance for SPRH (0 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="8030" data-acc="W" data-u="" id="obj-av-8030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8030</td><td class="n">covsprh</td><td class="d">Change of value for SPRH (0 to 60)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="8031" data-acc="W" data-u="°F" id="obj-av-8031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8031</td><td class="n">lclocksp</td><td class="d">Low Cool Lockout Temp (-20 to 60)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="8033" data-acc="W" data-u="°F" id="obj-av-8033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8033</td><td class="n">oatlheat</td><td class="d">Heating Lockout Temp (40 to 125)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="8034" data-acc="W" data-u="" id="obj-av-8034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8034</td><td class="n">zsaddr1</td><td class="d">Zone Sensor 1 Address (0x00 to 0xFF)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="8035" data-acc="W" data-u="" id="obj-av-8035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8035</td><td class="n">zsaddr2</td><td class="d">Zone Sensor 2 Address (0x00 to 0xFF)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="8036" data-acc="W" data-u="" id="obj-av-8036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8036</td><td class="n">zsaddr3</td><td class="d">Zone Sensor 3 Address (0x00 to 0xFF)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="8037" data-acc="W" data-u="" id="obj-av-8037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8037</td><td class="n">zsaddr4</td><td class="d">Zone Sensor 4 Address (0x00 to 0xFF)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="8038" data-acc="W" data-u="" id="obj-av-8038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8038</td><td class="n">zsaddr5</td><td class="d">Zone Sensor 5 Address (0x00 to 0xFF)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="8043" data-acc="R" data-u="hrs" id="obj-av-8043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8043</td><td class="n">hour_ofr</td><td class="d">ODF Relay Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="8044" data-acc="R" data-u="" id="obj-av-8044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8044</td><td class="n">rs_ofr</td><td class="d">ODF Relay Resets Counts (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="8045" data-acc="R" data-u="" id="obj-av-8045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8045</td><td class="n">st_ofr</td><td class="d">ODF Relay Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="8046" data-acc="R" data-u="" id="obj-av-8046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8046</td><td class="n">rs_erv2p</td><td class="d">2Position/ERV ResetCount (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="8047" data-acc="R" data-u="" id="obj-av-8047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8047</td><td class="n">st_erv2p</td><td class="d">2Position/ERV Starts (0 to 999999)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="8048" data-acc="R" data-u="RPM" id="obj-av-8048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8048</td><td class="n">fspd_rpm</td><td class="d">IDF Commanded RPM (0 to 5000)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="8049" data-acc="W" data-u="" id="obj-av-8049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8049</td><td class="n">erv2chan</td><td class="d">2-Pos Damper/ERV Channel (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="8050" data-acc="W" data-u="RPM" id="obj-av-8050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8050</td><td class="n">rpm_fcl</td><td class="d">IDF Free Cool Speed-RPM (0 to 5000)</td><td class="u">RPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="8051" data-acc="W" data-u="RPM" id="obj-av-8051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8051</td><td class="n">rpm_hcl</td><td class="d">IDF High Cool Speed-RPM (0 to 5000)</td><td class="u">RPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="8052" data-acc="W" data-u="RPM" id="obj-av-8052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8052</td><td class="n">rpm_heat</td><td class="d">IDF Heat Speed-RPM (0 to 5000)</td><td class="u">RPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="8054" data-acc="W" data-u="RPM" id="obj-av-8054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8054</td><td class="n">rpm_vent</td><td class="d">IDF Vent Speed-RPM (0 to 5000)</td><td class="u">RPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="8055" data-acc="R" data-u="hrs" id="obj-av-8055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8055</td><td class="n">hr_erv2p</td><td class="d">2Position/ERV Run Hours (0 to 999999)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="8056" data-acc="W" data-u="RPM" id="obj-av-8056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8056</td><td class="n">fdrpmmin</td><td class="d">FBDH Min Fan Speed (0 to 5000)</td><td class="u">RPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="8057" data-acc="W" data-u="RPM" id="obj-av-8057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8057</td><td class="n">fdrpmmax</td><td class="d">FBDH Max Fan Speed (0 to 5000)</td><td class="u">RPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="8075" data-acc="W" data-u="" id="obj-av-8075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8075</td><td class="n">unitsize</td><td class="d">Unit Model Number Size (0 to 255)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="9001" data-acc="W" data-u="%" id="obj-av-9001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9001</td><td class="n">zs_humidity</td><td class="d">Zone Sensor Humidity Out (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="9074" data-acc="W" data-u="%" id="obj-av-9074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9074</td><td class="n">s_ervspd</td><td class="d">ERV SPEED TEST (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="9079" data-acc="W" data-u="°F" id="obj-av-9079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9079</td><td class="n">la_temp2</td><td class="d">Low Ambient Temp2 (0 to 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="9083" data-acc="W" data-u="%" id="obj-av-9083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9083</td><td class="n">ifm2ofst</td><td class="d">Indoor Motor2 Offset (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="9085" data-acc="W" data-u="RPM" id="obj-av-9085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9085</td><td class="n">fsp2_rpm</td><td class="d">IDF2 Commanded RPM (0 to 5000)</td><td class="u">RPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="9087" data-acc="W" data-u="%" id="obj-av-9087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9087</td><td class="n">lclofset</td><td class="d">Low Cool Offset</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="9089" data-acc="W" data-u="Minutes" id="obj-av-9089"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9089</td><td class="n">netinto</td><td class="d">Network Input Timeout (1 to 600)</td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="9092" data-acc="W" data-u="" id="obj-av-9092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9092</td><td class="n">humzofst</td><td class="d">Humidimizer Offset Value (0 to 25)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="9093" data-acc="W" data-u="min" id="obj-av-9093"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9093</td><td class="n">zsm_tmr</td><td class="d">ZS Time Out (5 to 60)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">cch_relay</td><td class="d">CCH Relay 1 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">circa_hps</td><td class="d">Cir.A High Pressure Sw</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">cmpa1ena</td><td class="d">Circuit A Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="402" data-i="7" data-acc="R" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">fanred10</td><td class="d">IDF Speed Reduction On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="403" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">cmpalena</td><td class="d">Circuit A CMP A1 Loader</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="404" data-i="10" data-acc="R" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">hs1</td><td class="d">Heat Stage 1 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="405" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">hs2</td><td class="d">Heat Stage 2 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="406" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">igc_ifo</td><td class="d">IGC Fan On Request (IFO)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="407" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">pe1</td><td class="d">Power Exhaust 1 Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="408" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">ht1_aval</td><td class="d">Heat Stage 1 Available</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="409" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">ht2_aval</td><td class="d">Heat Stage 2 Available</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="410" data-i="20" data-acc="W" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">iaqpurge</td><td class="d">IAQ Preoccupancy Purge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="21" data-acc="W" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">dmpr_err</td><td class="d">Econo Actual Position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="27" data-acc="W" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">ALARMEN</td><td class="d">Alarm Reporting Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="413" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">remocc</td><td class="d">Remote Occupancy Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">alarm_hist_clear</td><td class="d">Clear Alarm History</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="33" data-acc="W" data-u="" data-min="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">alarm_reset</td><td class="d">Reset All Current Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="35" data-acc="R" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">okpreocc</td><td class="d">Ok to Preoccupancy Purge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">oktoheat</td><td class="d">OK to Run Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">oktoufc</td><td class="d">Ok to Unocc Free Cool?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="38" data-acc="R" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">preoccon</td><td class="d">In Pre-Occupancy Purge?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">damp_good</td><td class="d">Econ Damper Operational</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="40" data-acc="W" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">db_lock_out</td><td class="d">Dry Bulb Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="41" data-acc="W" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">dif_db_ena</td><td class="d">Diff. Dry Bulb Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="423" data-i="42" data-acc="W" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">dif_enth_ena</td><td class="d">Diff. Enthalpy Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="43" data-acc="W" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">econ_alarm</td><td class="d">Economizer Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="44" data-acc="W" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">enth_lock_out</td><td class="d">Enthalpy Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="45" data-acc="W" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">idf_alarm</td><td class="d">Indoor Fan Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="46" data-acc="W" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">occupied_fan</td><td class="d">Fan On When Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="49" data-acc="W" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">fst_error</td><td class="d">FST Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="429" data-i="50" data-acc="W" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">gen_status</td><td class="d">General Status Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="430" data-i="51" data-acc="W" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">iaq_err</td><td class="d">IAQ Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">idf_bad</td><td class="d">IDF Operation Errors?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="432" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">link_active</td><td class="d">Linkage Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="433" data-i="60" data-acc="W" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">oarh_err</td><td class="d">OARH Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="434" data-i="61" data-acc="W" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">oat_rel_alarm</td><td class="d">OAT Thermistor Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="435" data-i="63" data-acc="W" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">sdpa_err</td><td class="d">SDPA Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="436" data-i="64" data-acc="W" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">s_bmpald</td><td class="d">Cmp Bump Loader Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="437" data-i="65" data-acc="R" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">ok_free_cl</td><td class="d">OK to Use Free Cooling?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="438" data-i="66" data-acc="W" data-u="" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">pe2</td><td class="d">Power Exhaust 2 Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="67" data-acc="W" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">rarh_err</td><td class="d">RARH Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="440" data-i="68" data-acc="W" data-u="" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">rat_err</td><td class="d">RAT Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="70" data-acc="W" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">s_alarm</td><td class="d">Alarm Output Relay Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="442" data-i="71" data-acc="W" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">s_bmpa1</td><td class="d">Compressor Bump A1 Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="73" data-acc="W" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">s_cchr1</td><td class="d">Crankcase Heater 1 Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="74" data-acc="W" data-u="" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">s_coola1</td><td class="d">Cooling W/Comp.A1 Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="76" data-acc="W" data-u="" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">s_heat1</td><td class="d">Heating Stage 1 Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="77" data-acc="W" data-u="" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">s_heat2</td><td class="d">Heating Stage 2 Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="78" data-acc="W" data-u="" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">s_idftrn</td><td class="d">IDF Manual Transition</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="79" data-acc="W" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">s_cola1d</td><td class="d">Cooling W/Comp.ALD Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="80" data-acc="W" data-u="" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">purge</td><td class="d">Smoke Purge Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="82" data-acc="W" data-u="" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">s_pe_1</td><td class="d">Power Exhaust 1 Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="83" data-acc="W" data-u="" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">s_pe_2</td><td class="d">Power Exhaust 2 Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="84" data-acc="W" data-u="" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">sat_err</td><td class="d">SAT Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="89" data-acc="W" data-u="" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">sspa_err</td><td class="d">SSPA Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="92" data-acc="R" data-u="" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">dst_actv</td><td class="d">DST Currently Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="93" data-acc="W" data-u="" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">dst_cfg</td><td class="d">DST Allowed?</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="456" data-i="95" data-acc="W" data-u="" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">loc_occ</td><td class="d">Local Sched Occ Request</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="96" data-acc="R" data-u="" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">hol_tmrw</td><td class="d">Tomorrow Is A Holiday</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="458" data-i="98" data-acc="R" data-u="" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">holtoday</td><td class="d">Today Is A Holiday</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="100" data-acc="W" data-u="" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">pass_ebl</td><td class="d">User Password Protection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="103" data-acc="W" data-u="" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">space_alarm</td><td class="d">Space Sensors Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="104" data-acc="W" data-u="" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">tstat_al</td><td class="d">Thermostat Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="462" data-i="106" data-acc="W" data-u="" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">auid</td><td class="d">ALC Auto Id Scheme</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="463" data-i="107" data-acc="W" data-u="" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">bac_auid</td><td class="d">BACnet ID Auto ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="464" data-i="109" data-acc="W" data-u="" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">reset_filter_timer</td><td class="d">Reset Filter Timer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="465" data-i="110" data-acc="R" data-u="" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">calobjst</td><td class="d">BACnetCal Object Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="466" data-i="111" data-acc="W" data-u="" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">backfile</td><td class="d">USB Find Restore File</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="467" data-i="112" data-acc="W" data-u="" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">firedown</td><td class="d">Fire Shutdown Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="468" data-i="115" data-acc="W" data-u="" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">adptstat</td><td class="d">Tstat Adaptive Staging</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="469" data-i="122" data-acc="W" data-u="" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">allhtloc</td><td class="d">All Heat Stages Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="470" data-i="123" data-acc="R" data-u="" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">ca1_aval</td><td class="d">Compressor A1 Available</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="471" data-i="124" data-acc="R" data-u="" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">ca1_lock</td><td class="d">Compressor A1 Locked Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="472" data-i="128" data-acc="R" data-u="" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">ciralock</td><td class="d">Circuit A Locked Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="473" data-i="129" data-acc="W" data-u="" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">ddbckup</td><td class="d">Make Config Backup File</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="474" data-i="130" data-acc="R" data-u="" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">ddrstre</td><td class="d">Start Config Restore</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="475" data-i="133" data-acc="R" data-u="" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">tcs_Act</td><td class="d">Temp Compensate Start On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="476" data-i="135" data-acc="R" data-u="" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">ufc_act</td><td class="d">Unocc Free Cool Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="477" data-i="160" data-acc="W" data-u="" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">autocool</td><td class="d">Run Auto Cooling Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="478" data-i="161" data-acc="W" data-u="" id="obj-bv-161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">161</td><td class="n">autoheat</td><td class="d">Run Auto Heating Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="479" data-i="162" data-acc="W" data-u="" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">autosys</td><td class="d">Run Auto System Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="480" data-i="163" data-acc="W" data-u="" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">autoindp</td><td class="d">AUTO INDEPENDENT TEST</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="481" data-i="164" data-acc="R" data-u="" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">iaq_ovrd</td><td class="d">Is IAQ Override Active?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="482" data-i="167" data-acc="W" data-u="" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">f_caloch</td><td class="d">Ckt-A low charge fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="483" data-i="168" data-acc="W" data-u="" id="obj-bv-168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">168</td><td class="n">f_caddf</td><td class="d">Cir A DDF Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="484" data-i="169" data-acc="W" data-u="" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">a_capr</td><td class="d">Cir A Press Ratio Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="485" data-i="170" data-acc="W" data-u="" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">a_calsp</td><td class="d">Cir A LSP Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="486" data-i="171" data-acc="W" data-u="" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">171</td><td class="n">a_cahps</td><td class="d">Cir A HPS Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="487" data-i="172" data-acc="W" data-u="" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">a_cahdp</td><td class="d">Cir A HDP Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="488" data-i="178" data-acc="W" data-u="" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">f_ca1ddf</td><td class="d">CA1 DDF Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="489" data-i="179" data-acc="W" data-u="" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">a_ca1rr</td><td class="d">CA1 Rev Rotation Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="490" data-i="181" data-acc="W" data-u="" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">a_caoff</td><td class="d">A051 Cmp Off Expected ON</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="491" data-i="182" data-acc="W" data-u="" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">a_ca1ftp</td><td class="d">CA1 FTP Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="492" data-i="183" data-acc="W" data-u="" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">a_baddpa</td><td class="d">Circ A SDP Range Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="493" data-i="184" data-acc="W" data-u="" id="obj-bv-184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">184</td><td class="n">a_badec1</td><td class="d">Damper fdbk Out of Range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="494" data-i="185" data-acc="W" data-u="" id="obj-bv-185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">185</td><td class="n">a_badfst</td><td class="d">FST Out of Range Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="495" data-i="186" data-acc="W" data-u="" id="obj-bv-186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">186</td><td class="n">a_badoat</td><td class="d">OAT Out of Range Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="496" data-i="187" data-acc="W" data-u="" id="obj-bv-187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">187</td><td class="n">a_badrat</td><td class="d">RAT out of Range Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="497" data-i="188" data-acc="W" data-u="" id="obj-bv-188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">188</td><td class="n">a_badsat</td><td class="d">RAT out of Range Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="498" data-i="189" data-acc="W" data-u="" id="obj-bv-189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">189</td><td class="n">a_badspa</td><td class="d">Cir A SSP out Rng Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="499" data-i="190" data-acc="W" data-u="" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">a_badspt</td><td class="d">SPT Out of Range Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="500" data-i="191" data-acc="W" data-u="" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">191</td><td class="n">a_opndpa</td><td class="d">Circ A SDP Open Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="501" data-i="192" data-acc="W" data-u="" id="obj-bv-192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">192</td><td class="n">a_opnec1</td><td class="d">Dmpr fdbk Open Cir Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="502" data-i="193" data-acc="W" data-u="" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">a_opnfst</td><td class="d">FST Open Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="503" data-i="194" data-acc="W" data-u="" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">a_opniaq</td><td class="d">IAQ Open Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="504" data-i="195" data-acc="W" data-u="" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">a_opnoaq</td><td class="d">OAQ Open Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="505" data-i="196" data-acc="W" data-u="" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">a_opnoat</td><td class="d">OAT Open Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="506" data-i="197" data-acc="W" data-u="" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">a_opnorh</td><td class="d">OARH Open Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="507" data-i="198" data-acc="W" data-u="" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">a_opnrat</td><td class="d">RAT Open Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="508" data-i="199" data-acc="W" data-u="" id="obj-bv-199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">199</td><td class="n">a_opnrrh</td><td class="d">RARH Open Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="509" data-i="200" data-acc="W" data-u="" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">a_opnspa</td><td class="d">Circ A SSP Open Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="510" data-i="201" data-acc="W" data-u="" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">a_opnspt</td><td class="d">SPT Open Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="511" data-i="202" data-acc="W" data-u="" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">a_shtdpa</td><td class="d">Circ A SDP Short Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="512" data-i="203" data-acc="W" data-u="" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">a_shtec1</td><td class="d">Damper fdbk Short Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="513" data-i="204" data-acc="W" data-u="" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">a_shtfst</td><td class="d">FST Short Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="514" data-i="205" data-acc="W" data-u="" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">a_shtiaq</td><td class="d">IAQ Short Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="515" data-i="206" data-acc="W" data-u="" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">a_shtoaq</td><td class="d">OAQ Short Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="516" data-i="207" data-acc="W" data-u="" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">a_shtoat</td><td class="d">OAT Short Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="517" data-i="208" data-acc="W" data-u="" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">a_shtorh</td><td class="d">OARH Short Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="518" data-i="209" data-acc="W" data-u="" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">a_shtrat</td><td class="d">RAT Short Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="519" data-i="210" data-acc="W" data-u="" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">a_shtrrh</td><td class="d">RARH Short Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="520" data-i="211" data-acc="W" data-u="" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">a_shtspa</td><td class="d">Circuit A SSP Shrt Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="521" data-i="212" data-acc="W" data-u="" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">a_shtspt</td><td class="d">SPT Short Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="522" data-i="214" data-acc="W" data-u="" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">a_dfilt</td><td class="d">Dirty Filter Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="523" data-i="215" data-acc="W" data-u="" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">a_dnm</td><td class="d">Damper Not Mod Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="524" data-i="216" data-acc="W" data-u="" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">a_dnm_sc</td><td class="d">Damper Stuck Closed Alrt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="525" data-i="217" data-acc="W" data-u="" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">a_dnm_so</td><td class="d">Damper Stuck Open Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="526" data-i="218" data-acc="W" data-u="" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">a_dnmemd</td><td class="d">Act Mech Disconnect Alrt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="527" data-i="220" data-acc="W" data-u="" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">a_impcl</td><td class="d">TSTAT Cool Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="528" data-i="221" data-acc="W" data-u="" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">a_impht</td><td class="d">TSTAT Heat Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="529" data-i="222" data-acc="W" data-u="" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">a_noign</td><td class="d">Ignition Failure Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="530" data-i="223" data-acc="W" data-u="" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">a_simhc</td><td class="d">TSTAT Heat Cool Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="531" data-i="224" data-acc="W" data-u="" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">a_t24enc</td><td class="d">Economizer Not Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="532" data-i="225" data-acc="W" data-u="" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">a_t24eoa</td><td class="d">Excess Outside Air Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="533" data-i="226" data-acc="W" data-u="" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">a_t24ewc</td><td class="d">Economizer Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="534" data-i="230" data-acc="W" data-u="" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">f_idfoff</td><td class="d">Fan Off When Cmded On</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="535" data-i="231" data-acc="W" data-u="" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">f_idfon</td><td class="d">Fan On When Cmded Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="536" data-i="235" data-acc="W" data-u="" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">f_ronoht</td><td class="d">Rollout Without Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="537" data-i="236" data-acc="W" data-u="" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">a_caldp</td><td class="d">Cir A LDP Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="538" data-i="237" data-acc="W" data-u="" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">a_notime</td><td class="d">TIME Range Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="539" data-i="241" data-acc="W" data-u="" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">f_cstuck</td><td class="d">CompressorStuck on Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="540" data-i="242" data-acc="W" data-u="" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">f_fire</td><td class="d">Fire Shutdown Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="541" data-i="243" data-acc="W" data-u="" id="obj-bv-243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">243</td><td class="n">f_bad_dd</td><td class="d">Bad DD Point-OutOfRange</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="542" data-i="244" data-acc="W" data-u="" id="obj-bv-244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">244</td><td class="n">a_gensw</td><td class="d">General Status Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="543" data-i="245" data-acc="W" data-u="" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">a_mbb0x</td><td class="d">MBB Zero Crossing Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="544" data-i="246" data-acc="W" data-u="" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">a_mbb12d</td><td class="d">MBB RNET Voltage Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="545" data-i="247" data-acc="W" data-u="" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">a_mbb24d</td><td class="d">MBB 24VDC Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="546" data-i="248" data-acc="W" data-u="" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">a_mbb5dc</td><td class="d">MBB 5VDC Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="547" data-i="265" data-acc="W" data-u="" id="obj-bv-265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">265</td><td class="n">f_gensw</td><td class="d">General Status Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="548" data-i="266" data-acc="W" data-u="" id="obj-bv-266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">266</td><td class="n">f_hstuck</td><td class="d">Run Away Heat Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="549" data-i="267" data-acc="W" data-u="" id="obj-bv-267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">267</td><td class="n">f_mbbeep</td><td class="d">MBB EEPROM Failure Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="550" data-i="268" data-acc="W" data-u="" id="obj-bv-268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">268</td><td class="n">f_mbbf2</td><td class="d">MBB Fuse 2 Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="551" data-i="269" data-acc="W" data-u="" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">f_mbbf3</td><td class="d">MBB Fuse 3 Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="552" data-i="270" data-acc="W" data-u="" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">f_mbblov</td><td class="d">MBB low voltage Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="553" data-i="271" data-acc="W" data-u="" id="obj-bv-271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">271</td><td class="n">f_mbbref</td><td class="d">MBB Ref Volt Fail Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="554" data-i="272" data-acc="W" data-u="" id="obj-bv-272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">272</td><td class="n">f_remoff</td><td class="d">Remote Shutdown Fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="555" data-i="273" data-acc="W" data-u="" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">f_cofs</td><td class="d">Condensate Ovrflow fault</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="556" data-i="274" data-acc="W" data-u="" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">a_opnsrh</td><td class="d">SPRH Open Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="557" data-i="275" data-acc="W" data-u="" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">a_shtsrh</td><td class="d">SPRH Short Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="558" data-i="276" data-acc="W" data-u="" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">a_opnoac</td><td class="d">OACFM Open Circuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="559" data-i="277" data-acc="W" data-u="" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">a_shtoac</td><td class="d">OACFM ShortCircuit Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="560" data-i="278" data-acc="R" data-u="" id="obj-bv-278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">278</td><td class="n">f_idflsm</td><td class="d">IDF Manual Limit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="561" data-i="279" data-acc="R" data-u="" id="obj-bv-279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">279</td><td class="n">f_phmon</td><td class="d">Phase Monitor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="562" data-i="282" data-acc="W" data-u="" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">282</td><td class="n">s_rdv_a</td><td class="d">Rht Dischg Valve Rly Tst</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="563" data-i="301" data-acc="R" data-u="" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">mechcool</td><td class="d">Mechanical Cool Active?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="564" data-i="302" data-acc="R" data-u="" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">okmechcl</td><td class="d">Ok to Use Compressors?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="565" data-i="303" data-acc="W" data-u="" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">perc_bac</td><td class="d">Percent Enable/Disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="566" data-i="305" data-acc="W" data-u="" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">hw_al</td><td class="d">Hardware Failures Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="567" data-i="306" data-acc="W" data-u="" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">heat_al</td><td class="d">Heating Failure Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="568" data-i="307" data-acc="W" data-u="" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">co2s_al</td><td class="d">Air Quality CO2 Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="569" data-i="308" data-acc="W" data-u="" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">rhs_al</td><td class="d">RH Sensor Failure Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="570" data-i="309" data-acc="W" data-u="" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">gens_al</td><td class="d">General Status Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="571" data-i="310" data-acc="W" data-u="" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">trans_al</td><td class="d">Transducer Sensor Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="572" data-i="311" data-acc="W" data-u="" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">sa_ra_alarm</td><td class="d">SAT/RAT Sensor Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="573" data-i="312" data-acc="W" data-u="" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">comp_alarm</td><td class="d">Compressor Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="574" data-i="313" data-acc="W" data-u="" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">circuit_alarm</td><td class="d">Refrig Circuit Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="575" data-i="314" data-acc="W" data-u="" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">oat_error</td><td class="d">OAT Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="576" data-i="317" data-acc="R" data-u="" id="obj-bv-317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">317</td><td class="n">lc_lock</td><td class="d">Low Cooling Locked Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="577" data-i="370" data-acc="W" data-u="" id="obj-bv-370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">370</td><td class="n">heatdmdLimit</td><td class="d">HeatDemandLimiting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="578" data-i="371" data-acc="W" data-u="" id="obj-bv-371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">371</td><td class="n">oacfm_rel_alarm</td><td class="d">OACFM Alarm Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="579" data-i="410" data-acc="W" data-u="" id="obj-bv-410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">410</td><td class="n">sup_air_temp_en</td><td class="d">Supply Air Temper Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="580" data-i="415" data-acc="R" data-u="" id="obj-bv-415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">415</td><td class="n">oktotemp</td><td class="d">OK to SupplyAirTempering</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="581" data-i="420" data-acc="R" data-u="" id="obj-bv-420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">420</td><td class="n">oktofbd</td><td class="d">Ok to Fan Based Dehum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="582" data-i="421" data-acc="R" data-u="" id="obj-bv-421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">421</td><td class="n">oktohumz</td><td class="d">Ok to Use Humidimizer?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="583" data-i="422" data-acc="R" data-u="" id="obj-bv-422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">422</td><td class="n">oktodhum</td><td class="d">Ok to Dehumidify?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="584" data-i="423" data-acc="R" data-u="" id="obj-bv-423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">423</td><td class="n">humctrla</td><td class="d">Humidity ctrl is Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="585" data-i="435" data-acc="W" data-u="" id="obj-bv-435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">435</td><td class="n">cooldmdLimit</td><td class="d">CoolDemandLimiting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="586" data-i="439" data-acc="R" data-u="" id="obj-bv-439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">439</td><td class="n">fbdsatlo</td><td class="d">FBDH Sat Locked Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="587" data-i="440" data-acc="R" data-u="" id="obj-bv-440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">440</td><td class="n">fbdsstlo</td><td class="d">FBDH SST locked out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="588" data-i="445" data-acc="W" data-u="" id="obj-bv-445"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">445</td><td class="n">iaq_override_en</td><td class="d">IAQ Override Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="589" data-i="449" data-acc="W" data-u="" id="obj-bv-449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">449</td><td class="n">sdwn_a1</td><td class="d">Shutdown A1 First</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="590" data-i="451" data-acc="W" data-u="" id="obj-bv-451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">451</td><td class="n">sdwn_ald</td><td class="d">Shutdown Loader First</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="591" data-i="455" data-acc="W" data-u="" id="obj-bv-455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">455</td><td class="n">s_rlv_a</td><td class="d">Reheat Liq Valv Rly Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="592" data-i="456" data-acc="W" data-u="" id="obj-bv-456"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">456</td><td class="n">s_clv_a</td><td class="d">Cooling Liq Valv Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="593" data-i="457" data-acc="W" data-u="" id="obj-bv-457"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">457</td><td class="n">s_erv2p</td><td class="d">2Position/ERV Relay Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="594" data-i="469" data-acc="W" data-u="" id="obj-bv-469"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">469</td><td class="n">disldpal</td><td class="d">Low Dscharge Diagnostic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="595" data-i="1016" data-acc="W" data-u="" id="obj-bv-1016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1016</td><td class="n">flt_status</td><td class="d">Filter Status Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="596" data-i="1017" data-acc="W" data-u="" id="obj-bv-1017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1017</td><td class="n">w1_input</td><td class="d">Thermostat W1 Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="597" data-i="1018" data-acc="W" data-u="" id="obj-bv-1018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1018</td><td class="n">w2_input</td><td class="d">Thermostat W2 Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="598" data-i="1019" data-acc="W" data-u="" id="obj-bv-1019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1019</td><td class="n">y1_input</td><td class="d">Thermostat Y1 Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="599" data-i="1020" data-acc="W" data-u="" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">y2_input</td><td class="d">Thermostat Y2 Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="600" data-i="1021" data-acc="W" data-u="" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">g_input</td><td class="d">Thermostat G Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="601" data-i="2008" data-acc="W" data-u="" id="obj-bv-2008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2008</td><td class="n">occ_status</td><td class="d">Currently Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="602" data-i="6000" data-acc="W" data-u="" id="obj-bv-6000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6000</td><td class="n">ofr</td><td class="d">Outdoor Fan Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="603" data-i="6001" data-acc="W" data-u="" id="obj-bv-6001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6001</td><td class="n">s_ofrspd</td><td class="d">ODF Relay Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="604" data-i="6002" data-acc="W" data-u="" id="obj-bv-6002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6002</td><td class="n">erv_2pos</td><td class="d">2-Pos Damper/ERV Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="605" data-i="7001" data-acc="W" data-u="" id="obj-bv-7001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7001</td><td class="n">space_err</td><td class="d">SPT Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="606" data-i="7002" data-acc="W" data-u="" id="obj-bv-7002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7002</td><td class="n">stpt_err</td><td class="d">SPTO Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="607" data-i="7008" data-acc="W" data-u="" id="obj-bv-7008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7008</td><td class="n">sfan_fail_alarm</td><td class="d">Shut Down on IDF Failure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="608" data-i="7009" data-acc="R" data-u="" id="obj-bv-7009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7009</td><td class="n">sfan_hand_alarm</td><td class="d">IDF Speed Override Flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="609" data-i="7010" data-acc="W" data-u="" id="obj-bv-7010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7010</td><td class="n">humz_en</td><td class="d">Humidimizer Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="610" data-i="7011" data-acc="W" data-u="" id="obj-bv-7011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7011</td><td class="n">ldv_a</td><td class="d">Liquid Diverter Val CirA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="611" data-i="7012" data-acc="W" data-u="" id="obj-bv-7012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7012</td><td class="n">rdv_a</td><td class="d">Reheat Dischg Valve CirA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="612" data-i="7014" data-acc="R" data-u="" id="obj-bv-7014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7014</td><td class="n">ldva_en</td><td class="d">Liquid Divert Valve CirA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="613" data-i="7017" data-acc="W" data-u="" id="obj-bv-7017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7017</td><td class="n">filter_alarm</td><td class="d">Dirty Filter Alerts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="614" data-i="7028" data-acc="W" data-u="" id="obj-bv-7028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7028</td><td class="n">condensate_switch</td><td class="d">COFS Switch State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="615" data-i="7030" data-acc="W" data-u="" id="obj-bv-7030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7030</td><td class="n">iaqoverride_switch</td><td class="d">IAQ Override Sw State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="616" data-i="7048" data-acc="W" data-u="" data-min="1" id="obj-bv-7048"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7048</td><td class="n">equip_alarm</td><td class="d">Alarm Output Relay State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="617" data-i="7051" data-acc="W" data-u="" id="obj-bv-7051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7051</td><td class="n">rlv_a</td><td class="d">Reheat Liquid Valve CirA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="618" data-i="7052" data-acc="W" data-u="" id="obj-bv-7052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7052</td><td class="n">clv_a</td><td class="d">Cooling Liq Valve CirA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="619" data-i="9001" data-acc="W" data-u="" id="obj-bv-9001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9001</td><td class="n">rem_shut</td><td class="d">Remote Shutdown Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="620" data-i="9008" data-acc="W" data-u="" id="obj-bv-9008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9008</td><td class="n">s_ecocal</td><td class="d">Econ Damper Calibration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="621" data-i="9011" data-acc="W" data-u="" id="obj-bv-9011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9011</td><td class="n">evacdamp</td><td class="d">Smoke Evac with Damper (O to 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="622" data-i="9080" data-acc="W" data-u="" id="obj-bv-9080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9080</td><td class="n">loamben2</td><td class="d">Low Ambient Enable2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="623" data-i="9081" data-acc="W" data-u="" id="obj-bv-9081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9081</td><td class="n">s_ofr2</td><td class="d">ODF Relay2 Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="624" data-i="9082" data-acc="W" data-u="" id="obj-bv-9082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9082</td><td class="n">s_ofr3</td><td class="d">ODF Relay3 Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="625" data-i="9084" data-acc="W" data-u="" id="obj-bv-9084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9084</td><td class="n">s_idftr2</td><td class="d">IDF2 Manual Transition</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="626" data-i="9086" data-acc="W" data-u="" id="obj-bv-9086"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9086</td><td class="n">ifm2ofen</td><td class="d">Indoor Motor2 Offset En</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="627" data-i="9088" data-acc="W" data-u="" id="obj-bv-9088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9088</td><td class="n">zs_motion</td><td class="d">ZS Motion Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="628" data-i="9090" data-acc="W" data-u="" id="obj-bv-9090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9090</td><td class="n">sprh_err</td><td class="d">SPRH Sensor Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="629" data-i="9094" data-acc="W" data-u="" id="obj-bv-9094"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9094</td><td class="n">occstdby</td><td class="d">OccupiedStandBy</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="630" data-i="2" data-acc="W" data-u="" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">control_type</td><td class="d">Unit Control Type (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="631" data-i="5" data-acc="W" data-u="" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">tstat_type</td><td class="d">Thermostat Hardware Type (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="632" data-i="6" data-acc="R" data-u="" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">ventstat</td><td class="d">Ventilation Status (0 to 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="633" data-i="8" data-acc="R" data-u="" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">tstat_alert</td><td class="d">Alert from Thermostat (0 to 65535)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="634" data-i="9" data-acc="R" data-u="" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">color</td><td class="d">Operation Status Color (0 to 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="635" data-i="11" data-acc="W" data-u="" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">bms_cfg</td><td class="d">BAS Protocol Select (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="636" data-i="12" data-acc="W" data-u="" data-min="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">bms_occ</td><td class="d">BMS Occupancy Request (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="637" data-i="13" data-acc="W" data-u="" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">lnk_occ</td><td class="d">Linkage Occupied Request (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="638" data-i="14" data-acc="R" data-u="" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">occ_ctrl</td><td class="d">Active Occupancy Control (0 to 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="639" data-i="16" data-acc="W" data-u="" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">ht_type</td><td class="d">Type of Heat Installed (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="640" data-i="18" data-acc="R" data-u="" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">bac_baud</td><td class="d">BACnet BMS Baud Rate (0 to 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="641" data-i="19" data-acc="R" data-u="" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">fw_state</td><td class="d">Firmware Release State (0 to 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="642" data-i="24" data-acc="W" data-u="" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">ufc_cfg</td><td class="d">When to Unocc Free Cool? (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="643" data-i="25" data-acc="W" data-u="" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">iaqancfg</td><td class="d">Analog Input IAQ Control (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="644" data-i="41" data-acc="W" data-u="" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">filter_channel</td><td class="d">Filter Status Sw Channel (0 to 5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="645" data-i="42" data-acc="W" data-u="" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">filt_cfg</td><td class="d">Filter Status Swith Type (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="646" data-i="43" data-acc="R" data-u="" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">sub_mode</td><td class="d">Running Mode Operation (0 to 255)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="647" data-i="44" data-acc="R" data-u="" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">bac_rest</td><td class="d">Backup and Restore (0 to 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="648" data-i="45" data-acc="W" data-u="" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">rmoc_cfg</td><td class="d">Remote Occupancy Sw Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="649" data-i="46" data-acc="W" data-u="" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">rmocchan</td><td class="d">Remote Occupancy Channel (0 to 5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="650" data-i="47" data-acc="W" data-u="" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">keepconf</td><td class="d">Keep Configuration (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="651" data-i="56" data-acc="W" data-u="" id="obj-mv-56"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56</td><td class="n">cdlm_level</td><td class="d">Cool Demand Limit Level (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="652" data-i="57" data-acc="W" data-u="" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">hdlm_level</td><td class="d">Heat Demand Limit Level (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="653" data-i="58" data-acc="W" data-u="" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">fbd_type</td><td class="d">Fan Based Dehum Type (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="654" data-i="101" data-acc="R" data-u="" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">sys_demand_enum</td><td class="d">System Demand (0 to 255)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="655" data-i="156" data-acc="W" data-u="" id="obj-mv-156"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">156</td><td class="n">test_ito</td><td class="d">Test Inactivity Time Out (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="656" data-i="444" data-acc="W" data-u="" id="obj-mv-444"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">444</td><td class="n">iaqo_sw_chan</td><td class="d">IAQ Override Sw Channel (0 to 5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="657" data-i="451" data-acc="W" data-u="" id="obj-mv-451"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">451</td><td class="n">fanstcfg</td><td class="d">Fan Status SW Type (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="658" data-i="452" data-acc="W" data-u="" id="obj-mv-452"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">452</td><td class="n">odfstate</td><td class="d">ODF State (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="659" data-i="453" data-acc="W" data-u="" id="obj-mv-453"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">453</td><td class="n">venttype</td><td class="d">Ventilation Method (0 to 4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="660" data-i="2002" data-acc="R" data-u="" data-min="1" id="obj-mv-2002"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2002</td><td class="n">sys_mode</td><td class="d">System Mode (0 to 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="661" data-i="2003" data-acc="W" data-u="" id="obj-mv-2003"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2003</td><td class="n">sysvtype</td><td class="d">Comp. Framework (0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="662" data-i="2005" data-acc="W" data-u="" id="obj-mv-2005"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2005</td><td class="n">odfctl</td><td class="d">ODF Control Scheme (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="663" data-i="9040" data-acc="W" data-u="" id="obj-mv-9040"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9040</td><td class="n">firechan</td><td class="d">Fire Switch Channel (0 to 5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="664" data-i="9044" data-acc="W" data-u="" id="obj-mv-9044"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9044</td><td class="n">evacchan</td><td class="d">Smoke Evacuation Sw Chan (0 to 5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="665" data-i="9047" data-acc="W" data-u="" id="obj-mv-9047"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9047</td><td class="n">preschan</td><td class="d">Smoke Pressure SW Chan (0 to 5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="666" data-i="9048" data-acc="W" data-u="" id="obj-mv-9048"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9048</td><td class="n">purgchan</td><td class="d">Smoke Purge Sw Channel (0 to 5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="667" data-i="9056" data-acc="W" data-u="" id="obj-mv-9056"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9056</td><td class="n">evac_cfg</td><td class="d">Smoke Evacuation Sw Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="668" data-i="9059" data-acc="W" data-u="" id="obj-mv-9059"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9059</td><td class="n">pres_cfg</td><td class="d">Smoke Pressure Sw Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="669" data-i="9060" data-acc="W" data-u="" id="obj-mv-9060"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9060</td><td class="n">purg_cfg</td><td class="d">Smoke Purge Sw Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="670" data-i="9075" data-acc="R" data-u="" id="obj-mv-9075"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9075</td><td class="n">ervstat</td><td class="d">ERV Status (0 to 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="671" data-i="9077" data-acc="W" data-u="" id="obj-mv-9077"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9077</td><td class="n">zsm_cfg</td><td class="d">ZS Motion Sensor Cfg (0 to 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier 48/50FC and 48/50GC Rooftop point IDs by name</summary><ul><li><a href="#obj-av-2"><code>AV2</code></a>cch_max_t</li><li><a href="#obj-av-4"><code>AV4</code></a>dmpr_cmd</li><li><a href="#obj-av-5"><code>AV5</code></a>mp_uspd2</li><li><a href="#obj-av-7"><code>AV7</code></a>iaq_channel</li><li><a href="#obj-av-8"><code>AV8</code></a>ucsp</li><li><a href="#obj-av-10"><code>AV10</code></a>idf_sa_temp</li><li><a href="#obj-av-12"><code>AV12</code></a>iaq_20ma</li><li><a href="#obj-av-13"><code>AV13</code></a>iaq_4ma</li><li><a href="#obj-av-14"><code>AV14</code></a>alarm_info</li><li><a href="#obj-av-15"><code>AV15</code></a>mp_spd2</li><li><a href="#obj-av-21"><code>AV21</code></a>oarh_4ma</li><li><a href="#obj-av-22"><code>AV22</code></a>oarh_20ma</li><li><a href="#obj-av-23"><code>AV23</code></a>oarh_channel</li><li><a href="#obj-av-30"><code>AV30</code></a>rarh</li><li><a href="#obj-av-31"><code>AV31</code></a>rarh_4ma</li><li><a href="#obj-av-32"><code>AV32</code></a>rarh_20ma</li><li><a href="#obj-av-33"><code>AV33</code></a>rarh_channel</li><li><a href="#obj-av-35"><code>AV35</code></a>req_fan_spd</li><li><a href="#obj-av-36"><code>AV36</code></a>speed_max</li><li><a href="#obj-av-37"><code>AV37</code></a>sys_demand</li><li><a href="#obj-av-39"><code>AV39</code></a>prime_v</li><li><a href="#obj-av-40"><code>AV40</code></a>cl_sel_timeguard</li><li><a href="#obj-av-44"><code>AV44</code></a>max_enth</li><li><a href="#obj-av-45"><code>AV45</code></a>ht_sel_timeguard</li><li><a href="#obj-av-46"><code>AV46</code></a>acthstgs</li><li><a href="#obj-av-47"><code>AV47</code></a>hour_a1</li><li><a href="#obj-av-49"><code>AV49</code></a>hour_alarm</li><li><a href="#obj-av-50"><code>AV50</code></a>timgd_h2</li><li><a href="#obj-av-51"><code>AV51</code></a>hour_damp</li><li><a href="#obj-av-52"><code>AV52</code></a>hour_full_ld</li><li><a href="#obj-av-53"><code>AV53</code></a>hour_free_cl</li><li><a href="#obj-av-54"><code>AV54</code></a>hour_ht_1</li><li><a href="#obj-av-55"><code>AV55</code></a>hour_ht_2</li><li><a href="#obj-av-56"><code>AV56</code></a>hour_idf</li><li><a href="#obj-av-57"><code>AV57</code></a>hour_max_fan</li><li><a href="#obj-av-61"><code>AV61</code></a>hour_pe_1</li><li><a href="#obj-av-62"><code>AV62</code></a>hour_pe_2</li><li><a href="#obj-av-63"><code>AV63</code></a>hour_serv_tst</li><li><a href="#obj-av-64"><code>AV64</code></a>hour_vent_fan</li><li><a href="#obj-av-67"><code>AV67</code></a>max_free_cl_temp</li><li><a href="#obj-av-71"><code>AV71</code></a>min_free_cl_temp</li><li><a href="#obj-av-76"><code>AV76</code></a>oa_enth</li><li><a href="#obj-av-77"><code>AV77</code></a>oa_ra_diff_enth</li><li><a href="#obj-av-78"><code>AV78</code></a>oa_ra_diff_temp</li><li><a href="#obj-av-95"><code>AV95</code></a>ra_enth</li><li><a href="#obj-av-97"><code>AV97</code></a>rs_a1</li><li><a href="#obj-av-99"><code>AV99</code></a>rs_alm</li><li><a href="#obj-av-100"><code>AV100</code></a>rs_alrst</li><li><a href="#obj-av-102"><code>AV102</code></a>rs_damp</li><li><a href="#obj-av-103"><code>AV103</code></a>rs_fload</li><li><a href="#obj-av-104"><code>AV104</code></a>rs_freec</li><li><a href="#obj-av-105"><code>AV105</code></a>ufctime</li><li><a href="#obj-av-106"><code>AV106</code></a>rs_htr_1</li><li><a href="#obj-av-107"><code>AV107</code></a>rs_htr_2</li><li><a href="#obj-av-108"><code>AV108</code></a>rs_idf</li><li><a href="#obj-av-109"><code>AV109</code></a>rs_maxf</li><li><a href="#obj-av-113"><code>AV113</code></a>rs_pe_1</li><li><a href="#obj-av-114"><code>AV114</code></a>rs_pe_2</li><li><a href="#obj-av-115"><code>AV115</code></a>rs_por</li><li><a href="#obj-av-116"><code>AV116</code></a>rs_stest</li><li><a href="#obj-av-117"><code>AV117</code></a>rs_ventf</li><li><a href="#obj-av-118"><code>AV118</code></a>s_damper</li><li><a href="#obj-av-119"><code>AV119</code></a>s_idfspd</li><li><a href="#obj-av-124"><code>AV124</code></a>sdp_a</li><li><a href="#obj-av-131"><code>AV131</code></a>ssp_a</li><li><a href="#obj-av-134"><code>AV134</code></a>st_a1</li><li><a href="#obj-av-136"><code>AV136</code></a>st_alm</li><li><a href="#obj-av-137"><code>AV137</code></a>st_alrst</li><li><a href="#obj-av-138"><code>AV138</code></a>mp_uspd3</li><li><a href="#obj-av-139"><code>AV139</code></a>st_damp</li><li><a href="#obj-av-140"><code>AV140</code></a>st_fload</li><li><a href="#obj-av-141"><code>AV141</code></a>st_freec</li><li><a href="#obj-av-142"><code>AV142</code></a>st_htr_1</li><li><a href="#obj-av-143"><code>AV143</code></a>st_htr_2</li><li><a href="#obj-av-144"><code>AV144</code></a>st_idf</li><li><a href="#obj-av-145"><code>AV145</code></a>st_maxf</li><li><a href="#obj-av-148"><code>AV148</code></a>st_pe_1</li><li><a href="#obj-av-149"><code>AV149</code></a>st_pe_2</li><li><a href="#obj-av-150"><code>AV150</code></a>st_por</li><li><a href="#obj-av-151"><code>AV151</code></a>st_stest</li><li><a href="#obj-av-152"><code>AV152</code></a>st_ventf</li><li><a href="#obj-av-153"><code>AV153</code></a>startdly</li><li><a href="#obj-av-161"><code>AV161</code></a>barp</li><li><a href="#obj-av-162"><code>AV162</code></a>timgd_a1</li><li><a href="#obj-av-163"><code>AV163</code></a>temp_eff</li><li><a href="#obj-av-164"><code>AV164</code></a>timg_ald</li><li><a href="#obj-av-173"><code>AV173</code></a>timgd_h1</li><li><a href="#obj-av-175"><code>AV175</code></a>mintiloc</li><li><a href="#obj-av-176"><code>AV176</code></a>nxtoctim</li><li><a href="#obj-av-177"><code>AV177</code></a>nxtuntim</li><li><a href="#obj-av-178"><code>AV178</code></a>uhsp</li><li><a href="#obj-av-179"><code>AV179</code></a>otl_cfg</li><li><a href="#obj-av-180"><code>AV180</code></a>ovr_ext</li><li><a href="#obj-av-181"><code>AV181</code></a>password</li><li><a href="#obj-av-182"><code>AV182</code></a>prvuntim</li><li><a href="#obj-av-184"><code>AV184</code></a>resetdev</li><li><a href="#obj-av-185"><code>AV185</code></a>dampmax</li><li><a href="#obj-av-186"><code>AV186</code></a>tdmd_tg2</li><li><a href="#obj-av-187"><code>AV187</code></a>tdmd_tg3</li><li><a href="#obj-av-188"><code>AV188</code></a>bac_id</li><li><a href="#obj-av-189"><code>AV189</code></a>bac_mac</li><li><a href="#obj-av-191"><code>AV191</code></a>utc_ofst</li><li><a href="#obj-av-192"><code>AV192</code></a>a1strike</li><li><a href="#obj-av-194"><code>AV194</code></a>actcstgs</li><li><a href="#obj-av-195"><code>AV195</code></a>aq_diff</li><li><a href="#obj-av-196"><code>AV196</code></a>aq_pos1</li><li><a href="#obj-av-197"><code>AV197</code></a>aq_pos2</li><li><a href="#obj-av-198"><code>AV198</code></a>aq_pos3</li><li><a href="#obj-av-199"><code>AV199</code></a>aq_spd1</li><li><a href="#obj-av-200"><code>AV200</code></a>aq_spd2</li><li><a href="#obj-av-201"><code>AV201</code></a>aq_spd3</li><li><a href="#obj-av-202"><code>AV202</code></a>c_minoff</li><li><a href="#obj-av-203"><code>AV203</code></a>c_minon</li><li><a href="#obj-av-204"><code>AV204</code></a>cira_pr</li><li><a href="#obj-av-205"><code>AV205</code></a>cldrend</li><li><a href="#obj-av-206"><code>AV206</code></a>cool_dmd</li><li><a href="#obj-av-207"><code>AV207</code></a>cool_fod</li><li><a href="#obj-av-208"><code>AV208</code></a>csp_eff</li><li><a href="#obj-av-211"><code>AV211</code></a>dampact</li><li><a href="#obj-av-212"><code>AV212</code></a>daq_high</li><li><a href="#obj-av-213"><code>AV213</code></a>daq_low</li><li><a href="#obj-av-214"><code>AV214</code></a>mp_upt3</li><li><a href="#obj-av-215"><code>AV215</code></a>dmdhcon</li><li><a href="#obj-av-217"><code>AV217</code></a>dmdhhon</li><li><a href="#obj-av-218"><code>AV218</code></a>dmdlcoff</li><li><a href="#obj-av-219"><code>AV219</code></a>dmdlcon</li><li><a href="#obj-av-220"><code>AV220</code></a>dmdlhoff</li><li><a href="#obj-av-221"><code>AV221</code></a>dmdlhon</li><li><a href="#obj-av-222"><code>AV222</code></a>mp_uspd1</li><li><a href="#obj-av-223"><code>AV223</code></a>dmdmcon</li><li><a href="#obj-av-226"><code>AV226</code></a>eceonotrv</li><li><a href="#obj-av-227"><code>AV227</code></a>sys_dmd_alert</li><li><a href="#obj-av-229"><code>AV229</code></a>pe2_offs</li><li><a href="#obj-av-235"><code>AV235</code></a>h_minoff</li><li><a href="#obj-av-236"><code>AV236</code></a>h_minon</li><li><a href="#obj-av-237"><code>AV237</code></a>high_cool_sasp</li><li><a href="#obj-av-238"><code>AV238</code></a>hcsp_gap</li><li><a href="#obj-av-239"><code>AV239</code></a>hadmd_lup</li><li><a href="#obj-av-240"><code>AV240</code></a>heat_dmd</li><li><a href="#obj-av-241"><code>AV241</code></a>heat_fod</li><li><a href="#obj-av-242"><code>AV242</code></a>hour_cchr1</li><li><a href="#obj-av-243"><code>AV243</code></a>hsp_eff</li><li><a href="#obj-av-244"><code>AV244</code></a>htdtrend</li><li><a href="#obj-av-245"><code>AV245</code></a>iaq_offs</li><li><a href="#obj-av-246"><code>AV246</code></a>iaqminp</li><li><a href="#obj-av-248"><code>AV248</code></a>iaqp_la</li><li><a href="#obj-av-252"><code>AV252</code></a>iaqptime</li><li><a href="#obj-av-254"><code>AV254</code></a>low_cool_sasp</li><li><a href="#obj-av-255"><code>AV255</code></a>lnk_aozt</li><li><a href="#obj-av-256"><code>AV256</code></a>lnk_azt</li><li><a href="#obj-av-257"><code>AV257</code></a>lnk_creq</li><li><a href="#obj-av-258"><code>AV258</code></a>lnk_dpos</li><li><a href="#obj-av-259"><code>AV259</code></a>lnk_hreq</li><li><a href="#obj-av-260"><code>AV260</code></a>lnk_mair</li><li><a href="#obj-av-261"><code>AV261</code></a>lnk_mode</li><li><a href="#obj-av-262"><code>AV262</code></a>lnk_mzbk</li><li><a href="#obj-av-263"><code>AV263</code></a>lnk_ocrq</li><li><a href="#obj-av-264"><code>AV264</code></a>lnk_ocsp</li><li><a href="#obj-av-265"><code>AV265</code></a>lnk_ohrq</li><li><a href="#obj-av-266"><code>AV266</code></a>lnk_ohsp</li><li><a href="#obj-av-267"><code>AV267</code></a>lnk_opst</li><li><a href="#obj-av-268"><code>AV268</code></a>lnk_sat</li><li><a href="#obj-av-269"><code>AV269</code></a>lnk_sbt</li><li><a href="#obj-av-270"><code>AV270</code></a>lnk_siaq</li><li><a href="#obj-av-271"><code>AV271</code></a>lnk_sprh</li><li><a href="#obj-av-272"><code>AV272</code></a>lnk_supb</li><li><a href="#obj-av-273"><code>AV273</code></a>lnk_supe</li><li><a href="#obj-av-274"><code>AV274</code></a>lnk_ucsp</li><li><a href="#obj-av-275"><code>AV275</code></a>lnk_uhsp</li><li><a href="#obj-av-276"><code>AV276</code></a>loch_lot</li><li><a href="#obj-av-277"><code>AV277</code></a>locharge</li><li><a href="#obj-av-278"><code>AV278</code></a>max_cstgs</li><li><a href="#obj-av-279"><code>AV279</code></a>max_hstgs</li><li><a href="#obj-av-280"><code>AV280</code></a>minodftm</li><li><a href="#obj-av-281"><code>AV281</code></a>no_igctm</li><li><a href="#obj-av-284"><code>AV284</code></a>numhstgs</li><li><a href="#obj-av-286"><code>AV286</code></a>oat_loc</li><li><a href="#obj-av-287"><code>AV287</code></a>oatlufc</li><li><a href="#obj-av-288"><code>AV288</code></a>ocsp</li><li><a href="#obj-av-289"><code>AV289</code></a>ohsp</li><li><a href="#obj-av-290"><code>AV290</code></a>mp_dpos2</li><li><a href="#obj-av-291"><code>AV291</code></a>rat_loc</li><li><a href="#obj-av-292"><code>AV292</code></a>req_cstgs</li><li><a href="#obj-av-293"><code>AV293</code></a>reqhstgs</li><li><a href="#obj-av-294"><code>AV294</code></a>rs_cchr1</li><li><a href="#obj-av-295"><code>AV295</code></a>sdt_a</li><li><a href="#obj-av-296"><code>AV296</code></a>space_t</li><li><a href="#obj-av-297"><code>AV297</code></a>spt_loc</li><li><a href="#obj-av-298"><code>AV298</code></a>spto_rng</li><li><a href="#obj-av-300"><code>AV300</code></a>sstckdly</li><li><a href="#obj-av-301"><code>AV301</code></a>st_cchr1</li><li><a href="#obj-av-303"><code>AV303</code></a>std_barp</li><li><a href="#obj-av-305"><code>AV305</code></a>t24chdly</li><li><a href="#obj-av-306"><code>AV306</code></a>t24ecsts</li><li><a href="#obj-av-307"><code>AV307</code></a>t24ratdf</li><li><a href="#obj-av-308"><code>AV308</code></a>t24satdb</li><li><a href="#obj-av-309"><code>AV309</code></a>t24tstmn</li><li><a href="#obj-av-310"><code>AV310</code></a>t24tstmx</li><li><a href="#obj-av-311"><code>AV311</code></a>tdmd_tg1</li><li><a href="#obj-av-312"><code>AV312</code></a>link_ahu_static</li><li><a href="#obj-av-316"><code>AV316</code></a>pe_offdb</li><li><a href="#obj-av-317"><code>AV317</code></a>pe1_offs</li><li><a href="#obj-av-318"><code>AV318</code></a>minp_max</li><li><a href="#obj-av-319"><code>AV319</code></a>mp_dpos1</li><li><a href="#obj-av-320"><code>AV320</code></a>mp_dpos3</li><li><a href="#obj-av-321"><code>AV321</code></a>mp_dspd1</li><li><a href="#obj-av-322"><code>AV322</code></a>mp_dspd2</li><li><a href="#obj-av-323"><code>AV323</code></a>ms_dspd3</li><li><a href="#obj-av-324"><code>AV324</code></a>mp_pos1</li><li><a href="#obj-av-325"><code>AV325</code></a>mp_pos2</li><li><a href="#obj-av-326"><code>AV326</code></a>mp_pos3</li><li><a href="#obj-av-327"><code>AV327</code></a>mp_spd1</li><li><a href="#obj-av-328"><code>AV328</code></a>mp_spd3</li><li><a href="#obj-av-329"><code>AV329</code></a>mp_upos1</li><li><a href="#obj-av-330"><code>AV330</code></a>mp_upos2</li><li><a href="#obj-av-331"><code>AV331</code></a>mp_upos3</li><li><a href="#obj-av-332"><code>AV332</code></a>mp_upt1</li><li><a href="#obj-av-333"><code>AV333</code></a>mp_upt2</li><li><a href="#obj-av-334"><code>AV334</code></a>num_active_alerts</li><li><a href="#obj-av-335"><code>AV335</code></a>num_active_faults</li><li><a href="#obj-av-336"><code>AV336</code></a>bkpreptm</li><li><a href="#obj-av-337"><code>AV337</code></a>rstcomtm</li><li><a href="#obj-av-339"><code>AV339</code></a>sst_a</li><li><a href="#obj-av-342"><code>AV342</code></a>sattrend</li><li><a href="#obj-av-343"><code>AV343</code></a>pe1_pmax</li><li><a href="#obj-av-344"><code>AV344</code></a>pe2_pmax</li><li><a href="#obj-av-345"><code>AV345</code></a>pe1_pos1</li><li><a href="#obj-av-346"><code>AV346</code></a>pe1_pos2</li><li><a href="#obj-av-347"><code>AV347</code></a>pe1_pos3</li><li><a href="#obj-av-348"><code>AV348</code></a>pe1_spd1</li><li><a href="#obj-av-349"><code>AV349</code></a>pe1_spd2</li><li><a href="#obj-av-350"><code>AV350</code></a>pe1_spd3</li><li><a href="#obj-av-351"><code>AV351</code></a>pe2_pos1</li><li><a href="#obj-av-352"><code>AV352</code></a>pe2_pos2</li><li><a href="#obj-av-353"><code>AV353</code></a>pe2_pos3</li><li><a href="#obj-av-354"><code>AV354</code></a>pe2_spd1</li><li><a href="#obj-av-355"><code>AV355</code></a>pe2_spd2</li><li><a href="#obj-av-356"><code>AV356</code></a>pe2_spd3</li><li><a href="#obj-av-358"><code>AV358</code></a>aqp_pos1</li><li><a href="#obj-av-359"><code>AV359</code></a>aqp_pos2</li><li><a href="#obj-av-360"><code>AV360</code></a>aqp_pos3</li><li><a href="#obj-av-361"><code>AV361</code></a>aqp_spd1</li><li><a href="#obj-av-362"><code>AV362</code></a>aqp_spd2</li><li><a href="#obj-av-363"><code>AV363</code></a>aqp_spd3</li><li><a href="#obj-av-364"><code>AV364</code></a>aqp_offs</li><li><a href="#obj-av-365"><code>AV365</code></a>pe1_channel</li><li><a href="#obj-av-366"><code>AV366</code></a>pe2_channel</li><li><a href="#obj-av-367"><code>AV367</code></a>sprh_osp</li><li><a href="#obj-av-368"><code>AV368</code></a>sprh_db</li><li><a href="#obj-av-369"><code>AV369</code></a>ocfm_4ma</li><li><a href="#obj-av-370"><code>AV370</code></a>ocfmchan</li><li><a href="#obj-av-371"><code>AV371</code></a>ocfm_net</li><li><a href="#obj-av-372"><code>AV372</code></a>sprhchan</li><li><a href="#obj-av-373"><code>AV373</code></a>sprh_20ma</li><li><a href="#obj-av-375"><code>AV375</code></a>sprh_4ma</li><li><a href="#obj-av-376"><code>AV376</code></a>sprh_net</li><li><a href="#obj-av-381"><code>AV381</code></a>hour_rdv_a</li><li><a href="#obj-av-382"><code>AV382</code></a>hour_rqhl1</li><li><a href="#obj-av-383"><code>AV383</code></a>hour_rqhl2</li><li><a href="#obj-av-385"><code>AV385</code></a>st_rdv_a</li><li><a href="#obj-av-386"><code>AV386</code></a>st_rqhl1</li><li><a href="#obj-av-387"><code>AV387</code></a>st_rqhl2</li><li><a href="#obj-av-389"><code>AV389</code></a>rs_rdv_a</li><li><a href="#obj-av-390"><code>AV390</code></a>rs_rqhl1</li><li><a href="#obj-av-391"><code>AV391</code></a>rs_rqhl2</li><li><a href="#obj-av-400"><code>AV400</code></a>cdlm_level1</li><li><a href="#obj-av-401"><code>AV401</code></a>cdlm_level2</li><li><a href="#obj-av-402"><code>AV402</code></a>cdlm_level3</li><li><a href="#obj-av-403"><code>AV403</code></a>hdlm_level1</li><li><a href="#obj-av-404"><code>AV404</code></a>hdlm_level2</li><li><a href="#obj-av-405"><code>AV405</code></a>hdlm_level3</li><li><a href="#obj-av-411"><code>AV411</code></a>sup_air_temp_setpt</li><li><a href="#obj-av-412"><code>AV412</code></a>min_pos</li><li><a href="#obj-av-413"><code>AV413</code></a>reqdstgs</li><li><a href="#obj-av-414"><code>AV414</code></a>s_hmzlev</li><li><a href="#obj-av-416"><code>AV416</code></a>oacfm</li><li><a href="#obj-av-417"><code>AV417</code></a>ocfm20ma</li><li><a href="#obj-av-424"><code>AV424</code></a>oatstemp</li><li><a href="#obj-av-426"><code>AV426</code></a>oaq_channel</li><li><a href="#obj-av-436"><code>AV436</code></a>fbdh_sat</li><li><a href="#obj-av-437"><code>AV437</code></a>fbdh_sst</li><li><a href="#obj-av-438"><code>AV438</code></a>fbdlosp</li><li><a href="#obj-av-441"><code>AV441</code></a>fbdsatsp</li><li><a href="#obj-av-442"><code>AV442</code></a>aqd_high</li><li><a href="#obj-av-443"><code>AV443</code></a>aqd_low</li><li><a href="#obj-av-455"><code>AV455</code></a>rs_clv_a</li><li><a href="#obj-av-456"><code>AV456</code></a>rs_rlv_a</li><li><a href="#obj-av-457"><code>AV457</code></a>hr_clv_a</li><li><a href="#obj-av-458"><code>AV458</code></a>hr_rlv_a</li><li><a href="#obj-av-459"><code>AV459</code></a>st_clv_a</li><li><a href="#obj-av-460"><code>AV460</code></a>st_rlv_a</li><li><a href="#obj-av-461"><code>AV461</code></a>sprh_usp</li><li><a href="#obj-av-617"><code>AV617</code></a>umin_sat</li><li><a href="#obj-av-618"><code>AV618</code></a>satlaclr</li><li><a href="#obj-av-619"><code>AV619</code></a>satfzpro</li><li><a href="#obj-av-620"><code>AV620</code></a>hr_idf2</li><li><a href="#obj-av-621"><code>AV621</code></a>st_idf2</li><li><a href="#obj-av-622"><code>AV622</code></a>rs_idf2</li><li><a href="#obj-av-623"><code>AV623</code></a>hr_ofr2</li><li><a href="#obj-av-624"><code>AV624</code></a>st_ofr2</li><li><a href="#obj-av-625"><code>AV625</code></a>rs_ofr2</li><li><a href="#obj-av-626"><code>AV626</code></a>hr_ofr3</li><li><a href="#obj-av-627"><code>AV627</code></a>st_ofr3</li><li><a href="#obj-av-628"><code>AV628</code></a>rs_ofr3</li><li><a href="#obj-av-1003"><code>AV1003</code></a>oa_temp</li><li><a href="#obj-av-1006"><code>AV1006</code></a>stpt_adj</li><li><a href="#obj-av-1008"><code>AV1008</code></a>sa_temp</li><li><a href="#obj-av-1009"><code>AV1009</code></a>iaq</li><li><a href="#obj-av-1010"><code>AV1010</code></a>ra_temp</li><li><a href="#obj-av-1011"><code>AV1011</code></a>space_rh</li><li><a href="#obj-av-1012"><code>AV1012</code></a>oaq</li><li><a href="#obj-av-1022"><code>AV1022</code></a>oarh</li><li><a href="#obj-av-1902"><code>AV1902</code></a>EquipmentTouchSPT</li><li><a href="#obj-av-1904"><code>AV1904</code></a>EquipmentTouchRH</li><li><a href="#obj-av-1905"><code>AV1905</code></a>ZSZoneTemp</li><li><a href="#obj-av-1906"><code>AV1906</code></a>zszco2</li><li><a href="#obj-av-2007"><code>AV2007</code></a>space_temp</li><li><a href="#obj-av-2015"><code>AV2015</code></a>filter_rntm</li><li><a href="#obj-av-2019"><code>AV2019</code></a>filter_service_hrs</li><li><a href="#obj-av-2022"><code>AV2022</code></a>oa_dmpr_pos</li><li><a href="#obj-av-6001"><code>AV6001</code></a>zonespt</li><li><a href="#obj-av-6002"><code>AV6002</code></a>osp</li><li><a href="#obj-av-6003"><code>AV6003</code></a>odb</li><li><a href="#obj-av-6004"><code>AV6004</code></a>udb</li><li><a href="#obj-av-6005"><code>AV6005</code></a>usp</li><li><a href="#obj-av-6006"><code>AV6006</code></a>effsp</li><li><a href="#obj-av-6007"><code>AV6007</code></a>effdb</li><li><a href="#obj-av-6021"><code>AV6021</code></a>setadj</li><li><a href="#obj-av-7001"><code>AV7001</code></a>iaq_net</li><li><a href="#obj-av-7002"><code>AV7002</code></a>oaq_net</li><li><a href="#obj-av-7003"><code>AV7003</code></a>oarh_net</li><li><a href="#obj-av-7004"><code>AV7004</code></a>rarh_net</li><li><a href="#obj-av-7005"><code>AV7005</code></a>rat_net</li><li><a href="#obj-av-7006"><code>AV7006</code></a>spt_net</li><li><a href="#obj-av-7007"><code>AV7007</code></a>oat_net</li><li><a href="#obj-av-7010"><code>AV7010</code></a>hr_aldr</li><li><a href="#obj-av-7011"><code>AV7011</code></a>st_aldr</li><li><a href="#obj-av-7012"><code>AV7012</code></a>rs_aldr</li><li><a href="#obj-av-8001"><code>AV8001</code></a>deviaq</li><li><a href="#obj-av-8002"><code>AV8002</code></a>devoaq</li><li><a href="#obj-av-8003"><code>AV8003</code></a>devoat</li><li><a href="#obj-av-8004"><code>AV8004</code></a>devoarh</li><li><a href="#obj-av-8005"><code>AV8005</code></a>devrarh</li><li><a href="#obj-av-8006"><code>AV8006</code></a>devrat</li><li><a href="#obj-av-8007"><code>AV8007</code></a>devspt</li><li><a href="#obj-av-8008"><code>AV8008</code></a>objiaq</li><li><a href="#obj-av-8009"><code>AV8009</code></a>objoaq</li><li><a href="#obj-av-8010"><code>AV8010</code></a>objoat</li><li><a href="#obj-av-8011"><code>AV8011</code></a>objoarh</li><li><a href="#obj-av-8012"><code>AV8012</code></a>objrarh</li><li><a href="#obj-av-8013"><code>AV8013</code></a>objrat</li><li><a href="#obj-av-8014"><code>AV8014</code></a>objspt</li><li><a href="#obj-av-8015"><code>AV8015</code></a>coviaq</li><li><a href="#obj-av-8016"><code>AV8016</code></a>covoaq</li><li><a href="#obj-av-8017"><code>AV8017</code></a>covoat</li><li><a href="#obj-av-8018"><code>AV8018</code></a>covoarh</li><li><a href="#obj-av-8019"><code>AV8019</code></a>covrarh</li><li><a href="#obj-av-8020"><code>AV8020</code></a>covrat</li><li><a href="#obj-av-8021"><code>AV8021</code></a>covspt</li><li><a href="#obj-av-8022"><code>AV8022</code></a>strh_net</li><li><a href="#obj-av-8023"><code>AV8023</code></a>stst_net</li><li><a href="#obj-av-8024"><code>AV8024</code></a>devst</li><li><a href="#obj-av-8025"><code>AV8025</code></a>pollst</li><li><a href="#obj-av-8026"><code>AV8026</code></a>aistspt</li><li><a href="#obj-av-8027"><code>AV8027</code></a>aistsprh</li><li><a href="#obj-av-8028"><code>AV8028</code></a>devsprh</li><li><a href="#obj-av-8029"><code>AV8029</code></a>objsprh</li><li><a href="#obj-av-8030"><code>AV8030</code></a>covsprh</li><li><a href="#obj-av-8031"><code>AV8031</code></a>lclocksp</li><li><a href="#obj-av-8033"><code>AV8033</code></a>oatlheat</li><li><a href="#obj-av-8034"><code>AV8034</code></a>zsaddr1</li><li><a href="#obj-av-8035"><code>AV8035</code></a>zsaddr2</li><li><a href="#obj-av-8036"><code>AV8036</code></a>zsaddr3</li><li><a href="#obj-av-8037"><code>AV8037</code></a>zsaddr4</li><li><a href="#obj-av-8038"><code>AV8038</code></a>zsaddr5</li><li><a href="#obj-av-8043"><code>AV8043</code></a>hour_ofr</li><li><a href="#obj-av-8044"><code>AV8044</code></a>rs_ofr</li><li><a href="#obj-av-8045"><code>AV8045</code></a>st_ofr</li><li><a href="#obj-av-8046"><code>AV8046</code></a>rs_erv2p</li><li><a href="#obj-av-8047"><code>AV8047</code></a>st_erv2p</li><li><a href="#obj-av-8048"><code>AV8048</code></a>fspd_rpm</li><li><a href="#obj-av-8049"><code>AV8049</code></a>erv2chan</li><li><a href="#obj-av-8050"><code>AV8050</code></a>rpm_fcl</li><li><a href="#obj-av-8051"><code>AV8051</code></a>rpm_hcl</li><li><a href="#obj-av-8052"><code>AV8052</code></a>rpm_heat</li><li><a href="#obj-av-8054"><code>AV8054</code></a>rpm_vent</li><li><a href="#obj-av-8055"><code>AV8055</code></a>hr_erv2p</li><li><a href="#obj-av-8056"><code>AV8056</code></a>fdrpmmin</li><li><a href="#obj-av-8057"><code>AV8057</code></a>fdrpmmax</li><li><a href="#obj-av-8075"><code>AV8075</code></a>unitsize</li><li><a href="#obj-av-9001"><code>AV9001</code></a>zs_humidity</li><li><a href="#obj-av-9074"><code>AV9074</code></a>s_ervspd</li><li><a href="#obj-av-9079"><code>AV9079</code></a>la_temp2</li><li><a href="#obj-av-9083"><code>AV9083</code></a>ifm2ofst</li><li><a href="#obj-av-9085"><code>AV9085</code></a>fsp2_rpm</li><li><a href="#obj-av-9087"><code>AV9087</code></a>lclofset</li><li><a href="#obj-av-9089"><code>AV9089</code></a>netinto</li><li><a href="#obj-av-9092"><code>AV9092</code></a>humzofst</li><li><a href="#obj-av-9093"><code>AV9093</code></a>zsm_tmr</li><li><a href="#obj-bv-3"><code>BV3</code></a>cch_relay</li><li><a href="#obj-bv-4"><code>BV4</code></a>circa_hps</li><li><a href="#obj-bv-5"><code>BV5</code></a>cmpa1ena</li><li><a href="#obj-bv-7"><code>BV7</code></a>fanred10</li><li><a href="#obj-bv-9"><code>BV9</code></a>cmpalena</li><li><a href="#obj-bv-10"><code>BV10</code></a>hs1</li><li><a href="#obj-bv-11"><code>BV11</code></a>hs2</li><li><a href="#obj-bv-13"><code>BV13</code></a>igc_ifo</li><li><a href="#obj-bv-15"><code>BV15</code></a>pe1</li><li><a href="#obj-bv-16"><code>BV16</code></a>ht1_aval</li><li><a href="#obj-bv-17"><code>BV17</code></a>ht2_aval</li><li><a href="#obj-bv-20"><code>BV20</code></a>iaqpurge</li><li><a href="#obj-bv-21"><code>BV21</code></a>dmpr_err</li><li><a href="#obj-bv-27"><code>BV27</code></a>ALARMEN</li><li><a href="#obj-bv-29"><code>BV29</code></a>remocc</li><li><a href="#obj-bv-32"><code>BV32</code></a>alarm_hist_clear</li><li><a href="#obj-bv-33"><code>BV33</code></a>alarm_reset</li><li><a href="#obj-bv-35"><code>BV35</code></a>okpreocc</li><li><a href="#obj-bv-36"><code>BV36</code></a>oktoheat</li><li><a href="#obj-bv-37"><code>BV37</code></a>oktoufc</li><li><a href="#obj-bv-38"><code>BV38</code></a>preoccon</li><li><a href="#obj-bv-39"><code>BV39</code></a>damp_good</li><li><a href="#obj-bv-40"><code>BV40</code></a>db_lock_out</li><li><a href="#obj-bv-41"><code>BV41</code></a>dif_db_ena</li><li><a href="#obj-bv-42"><code>BV42</code></a>dif_enth_ena</li><li><a href="#obj-bv-43"><code>BV43</code></a>econ_alarm</li><li><a href="#obj-bv-44"><code>BV44</code></a>enth_lock_out</li><li><a href="#obj-bv-45"><code>BV45</code></a>idf_alarm</li><li><a href="#obj-bv-46"><code>BV46</code></a>occupied_fan</li><li><a href="#obj-bv-49"><code>BV49</code></a>fst_error</li><li><a href="#obj-bv-50"><code>BV50</code></a>gen_status</li><li><a href="#obj-bv-51"><code>BV51</code></a>iaq_err</li><li><a href="#obj-bv-52"><code>BV52</code></a>idf_bad</li><li><a href="#obj-bv-58"><code>BV58</code></a>link_active</li><li><a href="#obj-bv-60"><code>BV60</code></a>oarh_err</li><li><a href="#obj-bv-61"><code>BV61</code></a>oat_rel_alarm</li><li><a href="#obj-bv-63"><code>BV63</code></a>sdpa_err</li><li><a href="#obj-bv-64"><code>BV64</code></a>s_bmpald</li><li><a href="#obj-bv-65"><code>BV65</code></a>ok_free_cl</li><li><a href="#obj-bv-66"><code>BV66</code></a>pe2</li><li><a href="#obj-bv-67"><code>BV67</code></a>rarh_err</li><li><a href="#obj-bv-68"><code>BV68</code></a>rat_err</li><li><a href="#obj-bv-70"><code>BV70</code></a>s_alarm</li><li><a href="#obj-bv-71"><code>BV71</code></a>s_bmpa1</li><li><a href="#obj-bv-73"><code>BV73</code></a>s_cchr1</li><li><a href="#obj-bv-74"><code>BV74</code></a>s_coola1</li><li><a href="#obj-bv-76"><code>BV76</code></a>s_heat1</li><li><a href="#obj-bv-77"><code>BV77</code></a>s_heat2</li><li><a href="#obj-bv-78"><code>BV78</code></a>s_idftrn</li><li><a href="#obj-bv-79"><code>BV79</code></a>s_cola1d</li><li><a href="#obj-bv-80"><code>BV80</code></a>purge</li><li><a href="#obj-bv-82"><code>BV82</code></a>s_pe_1</li><li><a href="#obj-bv-83"><code>BV83</code></a>s_pe_2</li><li><a href="#obj-bv-84"><code>BV84</code></a>sat_err</li><li><a href="#obj-bv-89"><code>BV89</code></a>sspa_err</li><li><a href="#obj-bv-92"><code>BV92</code></a>dst_actv</li><li><a href="#obj-bv-93"><code>BV93</code></a>dst_cfg</li><li><a href="#obj-bv-95"><code>BV95</code></a>loc_occ</li><li><a href="#obj-bv-96"><code>BV96</code></a>hol_tmrw</li><li><a href="#obj-bv-98"><code>BV98</code></a>holtoday</li><li><a href="#obj-bv-100"><code>BV100</code></a>pass_ebl</li><li><a href="#obj-bv-103"><code>BV103</code></a>space_alarm</li><li><a href="#obj-bv-104"><code>BV104</code></a>tstat_al</li><li><a href="#obj-bv-106"><code>BV106</code></a>auid</li><li><a href="#obj-bv-107"><code>BV107</code></a>bac_auid</li><li><a href="#obj-bv-109"><code>BV109</code></a>reset_filter_timer</li><li><a href="#obj-bv-110"><code>BV110</code></a>calobjst</li><li><a href="#obj-bv-111"><code>BV111</code></a>backfile</li><li><a href="#obj-bv-112"><code>BV112</code></a>firedown</li><li><a href="#obj-bv-115"><code>BV115</code></a>adptstat</li><li><a href="#obj-bv-122"><code>BV122</code></a>allhtloc</li><li><a href="#obj-bv-123"><code>BV123</code></a>ca1_aval</li><li><a href="#obj-bv-124"><code>BV124</code></a>ca1_lock</li><li><a href="#obj-bv-128"><code>BV128</code></a>ciralock</li><li><a href="#obj-bv-129"><code>BV129</code></a>ddbckup</li><li><a href="#obj-bv-130"><code>BV130</code></a>ddrstre</li><li><a href="#obj-bv-133"><code>BV133</code></a>tcs_Act</li><li><a href="#obj-bv-135"><code>BV135</code></a>ufc_act</li><li><a href="#obj-bv-160"><code>BV160</code></a>autocool</li><li><a href="#obj-bv-161"><code>BV161</code></a>autoheat</li><li><a href="#obj-bv-162"><code>BV162</code></a>autosys</li><li><a href="#obj-bv-163"><code>BV163</code></a>autoindp</li><li><a href="#obj-bv-164"><code>BV164</code></a>iaq_ovrd</li><li><a href="#obj-bv-167"><code>BV167</code></a>f_caloch</li><li><a href="#obj-bv-168"><code>BV168</code></a>f_caddf</li><li><a href="#obj-bv-169"><code>BV169</code></a>a_capr</li><li><a href="#obj-bv-170"><code>BV170</code></a>a_calsp</li><li><a href="#obj-bv-171"><code>BV171</code></a>a_cahps</li><li><a href="#obj-bv-172"><code>BV172</code></a>a_cahdp</li><li><a href="#obj-bv-178"><code>BV178</code></a>f_ca1ddf</li><li><a href="#obj-bv-179"><code>BV179</code></a>a_ca1rr</li><li><a href="#obj-bv-181"><code>BV181</code></a>a_caoff</li><li><a href="#obj-bv-182"><code>BV182</code></a>a_ca1ftp</li><li><a href="#obj-bv-183"><code>BV183</code></a>a_baddpa</li><li><a href="#obj-bv-184"><code>BV184</code></a>a_badec1</li><li><a href="#obj-bv-185"><code>BV185</code></a>a_badfst</li><li><a href="#obj-bv-186"><code>BV186</code></a>a_badoat</li><li><a href="#obj-bv-187"><code>BV187</code></a>a_badrat</li><li><a href="#obj-bv-188"><code>BV188</code></a>a_badsat</li><li><a href="#obj-bv-189"><code>BV189</code></a>a_badspa</li><li><a href="#obj-bv-190"><code>BV190</code></a>a_badspt</li><li><a href="#obj-bv-191"><code>BV191</code></a>a_opndpa</li><li><a href="#obj-bv-192"><code>BV192</code></a>a_opnec1</li><li><a href="#obj-bv-193"><code>BV193</code></a>a_opnfst</li><li><a href="#obj-bv-194"><code>BV194</code></a>a_opniaq</li><li><a href="#obj-bv-195"><code>BV195</code></a>a_opnoaq</li><li><a href="#obj-bv-196"><code>BV196</code></a>a_opnoat</li><li><a href="#obj-bv-197"><code>BV197</code></a>a_opnorh</li><li><a href="#obj-bv-198"><code>BV198</code></a>a_opnrat</li><li><a href="#obj-bv-199"><code>BV199</code></a>a_opnrrh</li><li><a href="#obj-bv-200"><code>BV200</code></a>a_opnspa</li><li><a href="#obj-bv-201"><code>BV201</code></a>a_opnspt</li><li><a href="#obj-bv-202"><code>BV202</code></a>a_shtdpa</li><li><a href="#obj-bv-203"><code>BV203</code></a>a_shtec1</li><li><a href="#obj-bv-204"><code>BV204</code></a>a_shtfst</li><li><a href="#obj-bv-205"><code>BV205</code></a>a_shtiaq</li><li><a href="#obj-bv-206"><code>BV206</code></a>a_shtoaq</li><li><a href="#obj-bv-207"><code>BV207</code></a>a_shtoat</li><li><a href="#obj-bv-208"><code>BV208</code></a>a_shtorh</li><li><a href="#obj-bv-209"><code>BV209</code></a>a_shtrat</li><li><a href="#obj-bv-210"><code>BV210</code></a>a_shtrrh</li><li><a href="#obj-bv-211"><code>BV211</code></a>a_shtspa</li><li><a href="#obj-bv-212"><code>BV212</code></a>a_shtspt</li><li><a href="#obj-bv-214"><code>BV214</code></a>a_dfilt</li><li><a href="#obj-bv-215"><code>BV215</code></a>a_dnm</li><li><a href="#obj-bv-216"><code>BV216</code></a>a_dnm_sc</li><li><a href="#obj-bv-217"><code>BV217</code></a>a_dnm_so</li><li><a href="#obj-bv-218"><code>BV218</code></a>a_dnmemd</li><li><a href="#obj-bv-220"><code>BV220</code></a>a_impcl</li><li><a href="#obj-bv-221"><code>BV221</code></a>a_impht</li><li><a href="#obj-bv-222"><code>BV222</code></a>a_noign</li><li><a href="#obj-bv-223"><code>BV223</code></a>a_simhc</li><li><a href="#obj-bv-224"><code>BV224</code></a>a_t24enc</li><li><a href="#obj-bv-225"><code>BV225</code></a>a_t24eoa</li><li><a href="#obj-bv-226"><code>BV226</code></a>a_t24ewc</li><li><a href="#obj-bv-230"><code>BV230</code></a>f_idfoff</li><li><a href="#obj-bv-231"><code>BV231</code></a>f_idfon</li><li><a href="#obj-bv-235"><code>BV235</code></a>f_ronoht</li><li><a href="#obj-bv-236"><code>BV236</code></a>a_caldp</li><li><a href="#obj-bv-237"><code>BV237</code></a>a_notime</li><li><a href="#obj-bv-241"><code>BV241</code></a>f_cstuck</li><li><a href="#obj-bv-242"><code>BV242</code></a>f_fire</li><li><a href="#obj-bv-243"><code>BV243</code></a>f_bad_dd</li><li><a href="#obj-bv-244"><code>BV244</code></a>a_gensw</li><li><a href="#obj-bv-245"><code>BV245</code></a>a_mbb0x</li><li><a href="#obj-bv-246"><code>BV246</code></a>a_mbb12d</li><li><a href="#obj-bv-247"><code>BV247</code></a>a_mbb24d</li><li><a href="#obj-bv-248"><code>BV248</code></a>a_mbb5dc</li><li><a href="#obj-bv-265"><code>BV265</code></a>f_gensw</li><li><a href="#obj-bv-266"><code>BV266</code></a>f_hstuck</li><li><a href="#obj-bv-267"><code>BV267</code></a>f_mbbeep</li><li><a href="#obj-bv-268"><code>BV268</code></a>f_mbbf2</li><li><a href="#obj-bv-269"><code>BV269</code></a>f_mbbf3</li><li><a href="#obj-bv-270"><code>BV270</code></a>f_mbblov</li><li><a href="#obj-bv-271"><code>BV271</code></a>f_mbbref</li><li><a href="#obj-bv-272"><code>BV272</code></a>f_remoff</li><li><a href="#obj-bv-273"><code>BV273</code></a>f_cofs</li><li><a href="#obj-bv-274"><code>BV274</code></a>a_opnsrh</li><li><a href="#obj-bv-275"><code>BV275</code></a>a_shtsrh</li><li><a href="#obj-bv-276"><code>BV276</code></a>a_opnoac</li><li><a href="#obj-bv-277"><code>BV277</code></a>a_shtoac</li><li><a href="#obj-bv-278"><code>BV278</code></a>f_idflsm</li><li><a href="#obj-bv-279"><code>BV279</code></a>f_phmon</li><li><a href="#obj-bv-282"><code>BV282</code></a>s_rdv_a</li><li><a href="#obj-bv-301"><code>BV301</code></a>mechcool</li><li><a href="#obj-bv-302"><code>BV302</code></a>okmechcl</li><li><a href="#obj-bv-303"><code>BV303</code></a>perc_bac</li><li><a href="#obj-bv-305"><code>BV305</code></a>hw_al</li><li><a href="#obj-bv-306"><code>BV306</code></a>heat_al</li><li><a href="#obj-bv-307"><code>BV307</code></a>co2s_al</li><li><a href="#obj-bv-308"><code>BV308</code></a>rhs_al</li><li><a href="#obj-bv-309"><code>BV309</code></a>gens_al</li><li><a href="#obj-bv-310"><code>BV310</code></a>trans_al</li><li><a href="#obj-bv-311"><code>BV311</code></a>sa_ra_alarm</li><li><a href="#obj-bv-312"><code>BV312</code></a>comp_alarm</li><li><a href="#obj-bv-313"><code>BV313</code></a>circuit_alarm</li><li><a href="#obj-bv-314"><code>BV314</code></a>oat_error</li><li><a href="#obj-bv-317"><code>BV317</code></a>lc_lock</li><li><a href="#obj-bv-370"><code>BV370</code></a>heatdmdLimit</li><li><a href="#obj-bv-371"><code>BV371</code></a>oacfm_rel_alarm</li><li><a href="#obj-bv-410"><code>BV410</code></a>sup_air_temp_en</li><li><a href="#obj-bv-415"><code>BV415</code></a>oktotemp</li><li><a href="#obj-bv-420"><code>BV420</code></a>oktofbd</li><li><a href="#obj-bv-421"><code>BV421</code></a>oktohumz</li><li><a href="#obj-bv-422"><code>BV422</code></a>oktodhum</li><li><a href="#obj-bv-423"><code>BV423</code></a>humctrla</li><li><a href="#obj-bv-435"><code>BV435</code></a>cooldmdLimit</li><li><a href="#obj-bv-439"><code>BV439</code></a>fbdsatlo</li><li><a href="#obj-bv-440"><code>BV440</code></a>fbdsstlo</li><li><a href="#obj-bv-445"><code>BV445</code></a>iaq_override_en</li><li><a href="#obj-bv-449"><code>BV449</code></a>sdwn_a1</li><li><a href="#obj-bv-451"><code>BV451</code></a>sdwn_ald</li><li><a href="#obj-bv-455"><code>BV455</code></a>s_rlv_a</li><li><a href="#obj-bv-456"><code>BV456</code></a>s_clv_a</li><li><a href="#obj-bv-457"><code>BV457</code></a>s_erv2p</li><li><a href="#obj-bv-469"><code>BV469</code></a>disldpal</li><li><a href="#obj-bv-1016"><code>BV1016</code></a>flt_status</li><li><a href="#obj-bv-1017"><code>BV1017</code></a>w1_input</li><li><a href="#obj-bv-1018"><code>BV1018</code></a>w2_input</li><li><a href="#obj-bv-1019"><code>BV1019</code></a>y1_input</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>y2_input</li><li><a href="#obj-bv-1021"><code>BV1021</code></a>g_input</li><li><a href="#obj-bv-2008"><code>BV2008</code></a>occ_status</li><li><a href="#obj-bv-6000"><code>BV6000</code></a>ofr</li><li><a href="#obj-bv-6001"><code>BV6001</code></a>s_ofrspd</li><li><a href="#obj-bv-6002"><code>BV6002</code></a>erv_2pos</li><li><a href="#obj-bv-7001"><code>BV7001</code></a>space_err</li><li><a href="#obj-bv-7002"><code>BV7002</code></a>stpt_err</li><li><a href="#obj-bv-7008"><code>BV7008</code></a>sfan_fail_alarm</li><li><a href="#obj-bv-7009"><code>BV7009</code></a>sfan_hand_alarm</li><li><a href="#obj-bv-7010"><code>BV7010</code></a>humz_en</li><li><a href="#obj-bv-7011"><code>BV7011</code></a>ldv_a</li><li><a href="#obj-bv-7012"><code>BV7012</code></a>rdv_a</li><li><a href="#obj-bv-7014"><code>BV7014</code></a>ldva_en</li><li><a href="#obj-bv-7017"><code>BV7017</code></a>filter_alarm</li><li><a href="#obj-bv-7028"><code>BV7028</code></a>condensate_switch</li><li><a href="#obj-bv-7030"><code>BV7030</code></a>iaqoverride_switch</li><li><a href="#obj-bv-7048"><code>BV7048</code></a>equip_alarm</li><li><a href="#obj-bv-7051"><code>BV7051</code></a>rlv_a</li><li><a href="#obj-bv-7052"><code>BV7052</code></a>clv_a</li><li><a href="#obj-bv-9001"><code>BV9001</code></a>rem_shut</li><li><a href="#obj-bv-9008"><code>BV9008</code></a>s_ecocal</li><li><a href="#obj-bv-9011"><code>BV9011</code></a>evacdamp</li><li><a href="#obj-bv-9080"><code>BV9080</code></a>loamben2</li><li><a href="#obj-bv-9081"><code>BV9081</code></a>s_ofr2</li><li><a href="#obj-bv-9082"><code>BV9082</code></a>s_ofr3</li><li><a href="#obj-bv-9084"><code>BV9084</code></a>s_idftr2</li><li><a href="#obj-bv-9086"><code>BV9086</code></a>ifm2ofen</li><li><a href="#obj-bv-9088"><code>BV9088</code></a>zs_motion</li><li><a href="#obj-bv-9090"><code>BV9090</code></a>sprh_err</li><li><a href="#obj-bv-9094"><code>BV9094</code></a>occstdby</li><li><a href="#obj-mv-2"><code>MV2</code></a>control_type</li><li><a href="#obj-mv-5"><code>MV5</code></a>tstat_type</li><li><a href="#obj-mv-6"><code>MV6</code></a>ventstat</li><li><a href="#obj-mv-8"><code>MV8</code></a>tstat_alert</li><li><a href="#obj-mv-9"><code>MV9</code></a>color</li><li><a href="#obj-mv-11"><code>MV11</code></a>bms_cfg</li><li><a href="#obj-mv-12"><code>MV12</code></a>bms_occ</li><li><a href="#obj-mv-13"><code>MV13</code></a>lnk_occ</li><li><a href="#obj-mv-14"><code>MV14</code></a>occ_ctrl</li><li><a href="#obj-mv-16"><code>MV16</code></a>ht_type</li><li><a href="#obj-mv-18"><code>MV18</code></a>bac_baud</li><li><a href="#obj-mv-19"><code>MV19</code></a>fw_state</li><li><a href="#obj-mv-24"><code>MV24</code></a>ufc_cfg</li><li><a href="#obj-mv-25"><code>MV25</code></a>iaqancfg</li><li><a href="#obj-mv-41"><code>MV41</code></a>filter_channel</li><li><a href="#obj-mv-42"><code>MV42</code></a>filt_cfg</li><li><a href="#obj-mv-43"><code>MV43</code></a>sub_mode</li><li><a href="#obj-mv-44"><code>MV44</code></a>bac_rest</li><li><a href="#obj-mv-45"><code>MV45</code></a>rmoc_cfg</li><li><a href="#obj-mv-46"><code>MV46</code></a>rmocchan</li><li><a href="#obj-mv-47"><code>MV47</code></a>keepconf</li><li><a href="#obj-mv-56"><code>MV56</code></a>cdlm_level</li><li><a href="#obj-mv-57"><code>MV57</code></a>hdlm_level</li><li><a href="#obj-mv-58"><code>MV58</code></a>fbd_type</li><li><a href="#obj-mv-101"><code>MV101</code></a>sys_demand_enum</li><li><a href="#obj-mv-156"><code>MV156</code></a>test_ito</li><li><a href="#obj-mv-444"><code>MV444</code></a>iaqo_sw_chan</li><li><a href="#obj-mv-451"><code>MV451</code></a>fanstcfg</li><li><a href="#obj-mv-452"><code>MV452</code></a>odfstate</li><li><a href="#obj-mv-453"><code>MV453</code></a>venttype</li><li><a href="#obj-mv-2002"><code>MV2002</code></a>sys_mode</li><li><a href="#obj-mv-2003"><code>MV2003</code></a>sysvtype</li><li><a href="#obj-mv-2005"><code>MV2005</code></a>odfctl</li><li><a href="#obj-mv-9040"><code>MV9040</code></a>firechan</li><li><a href="#obj-mv-9044"><code>MV9044</code></a>evacchan</li><li><a href="#obj-mv-9047"><code>MV9047</code></a>preschan</li><li><a href="#obj-mv-9048"><code>MV9048</code></a>purgchan</li><li><a href="#obj-mv-9056"><code>MV9056</code></a>evac_cfg</li><li><a href="#obj-mv-9059"><code>MV9059</code></a>pres_cfg</li><li><a href="#obj-mv-9060"><code>MV9060</code></a>purg_cfg</li><li><a href="#obj-mv-9075"><code>MV9075</code></a>ervstat</li><li><a href="#obj-mv-9077"><code>MV9077</code></a>zsm_cfg</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Taken from Appendix E of the guide (pp. 144-155: AV, BV and MSV tables). MSV objects are listed as MV.</li><li>The last MSV row prints its ID as &#x27;MSV::9077&#x27;; it is listed as MV 9077.</li><li>The table also gives a CCN point name for most objects; only the BACnet side is captured here.</li><li>Value ranges from the table are added to the descriptions in brackets. The BACnet table prints no multistate state texts; the display and CCN tables elsewhere in the guide list the options for many of them.</li><li>The guide also lists about 14 string objects (software versions, model and serial numbers, device description), all with the ID String:0; they are left out because no usable instance is printed.</li><li>Which objects exist depends on unit size, heat type and installed options (economizer, Humidi-MiZer, VFD fan, accessories). Many alert and fault flags (a_*, f_*) are printed as R/W and kept that way.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the 48/50FC and 48/50GC Rooftop (SystemVu) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier 48/50FC and 48/50GC Rooftop (SystemVu) have?</summary><p>This list has 672 BACnet objects: 399 analog values, 231 binary values, 42 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier 48/50FC and 48/50GC Rooftop (SystemVu) BACnet points are writable?</summary><p>436 of the 672 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier 48/50FC and 48/50GC Rooftop (SystemVu) BACnet documentation?</summary><p>The source is 48/50FC 04-30, 48/50GC 04-28 Single Package Rooftop Units with SystemVu Controls Version 5.X, Controls, Start-Up, Operation and Troubleshooting (Appendix E: BACnet Points List) (48-50FC-GC-05T), revision 2024-01, published free by Carrier at https://brandportal.carrier.com/asset/b8dda653-00ca-4554-90f2-b93b7a94a207/48-50FC-GC-05T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier 48/50FC and 48/50GC Rooftop (SystemVu)?</summary><p>Start with MV 12 bms_occ (Occupancy request from the BMS (unocc / occupied / disabled)); AV 288 ocsp (Occupied cooling setpoint); AV 289 ohsp (Occupied heating setpoint); BV 33 alarm_reset (Resets all current alarms); MV 2002 sys_mode (Current mode (off, cool, heat, vent, test)); AV 35 req_fan_spd (Indoor fan speed the control is calling for, %); AV 296 space_t (Space temperature); AV 1008 sa_temp (Supply air temperature); BV 7048 equip_alarm (Alarm output relay state); AV 335 num_active_faults (Count of active faults).</p></details><details><summary>How do I enable BMS control of the Carrier 48/50FC and 48/50GC Rooftop (SystemVu)?</summary><p>Set BAS Protocol Select to BACnet on the unit display (Settings &gt; Network Settings &gt; BAS Protocol; default None). With BACnet selected the local occupancy schedule is reset and scheduling comes from the BACnet side: a BACnet schedule, or the BMS Occupancy Request (MV 12; the display tables list Unocc, Occupied and Disabled). Unit Control Type (MV 2) decides whether the unit runs from thermostat inputs or a space sensor.</p></details><details><summary>Does the Carrier 48/50FC and 48/50GC Rooftop (SystemVu) need a BACnet heartbeat or have a communication timeout?</summary><p>Network Input Timeout (AV 9089, default 30 min per the display tables) applies to the network input values. The guide does not say what the unit does when it expires, so keep any written network value refreshed well inside that time.</p></details><details><summary>Can the BMS supply sensor values to the Carrier 48/50FC and 48/50GC Rooftop (SystemVu)?</summary><p>Writable network inputs exist for space temperature (Network Space Temp Value, AV 7006), outdoor air temperature (AV 7007), return air temperature (AV 7005), space RH (AV 376), outdoor RH (AV 7003), IAQ and OAQ CO2 (AV 7001, AV 7002) and OA cfm (AV 371). The guide doesn&#x27;t explain how the unit picks a network value over a local sensor; check the sensor channel settings on the display. The &#x27;BACnet device for ...&#x27; and &#x27;Object instance for ...&#x27; AVs let the unit read a sensor from another BACnet device.</p></details><details><summary>How do I check these points on the real 48/50FC and 48/50GC Rooftop (SystemVu)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://brandportal.carrier.com/asset/b8dda653-00ca-4554-90f2-b93b7a94a207/48-50FC-GC-05T.pdf" rel="nofollow noopener" target="_blank">48/50FC 04-30, 48/50GC 04-28 Single Package Rooftop Units with SystemVu Controls Version 5.X, Controls, Start-Up, Operation and Troubleshooting (Appendix E: BACnet Points List) &middot; 48-50FC-GC-05T &middot; rev. 2024-01</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
