<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier 48/50LC*H Light Commercial Rooftop BACnet Points List</title>
<meta name="description" content="Carrier 48/50LC*H Light Commercial Rooftop BACnet points list: 1049 objects by ID and name (e.g. AV 363 = GENUNIT_NETOCC), 444 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier 48/50LC*H Light Commercial Rooftop BACnet Points List">
<meta property="og:description" content="Carrier 48/50LC*H Light Commercial Rooftop BACnet points list: 1049 objects by ID and name (e.g. AV 363 = GENUNIT_NETOCC), 444 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier 48/50LC*H Light Commercial Rooftop BACnet Points List">
<meta name="twitter:description" content="Carrier 48/50LC*H Light Commercial Rooftop BACnet points list: 1049 objects by ID and name (e.g. AV 363 = GENUNIT_NETOCC), 444 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu",
   "name": "Carrier 48/50LC*H Light Commercial Rooftop BACnet Points List",
   "description": "Carrier 48/50LC*H Light Commercial Rooftop BACnet points list: 1049 objects by ID and name (e.g. AV 363 = GENUNIT_NETOCC), 444 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu#dataset",
   "name": "Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet Points List",
   "description": "SmartVu is a touchscreen unit control that speaks BACnet MS/TP on port J8 or BACnet IP on either Ethernet port, plus CCN. The 48/50LC*H list in this integration guide has 1,049 objects: 572 AVs, 450 BVs and 27 MVs covering temperatures, pressures, setpoints, network inputs, outputs, configuration and alert limits, unit and component states, and one BV per alarm or alert code. The guide gives object name, type, instance, access and a short description, but no units or state texts. Carrier 48/50LC*H Light Commercial Rooftop BACnet points list: 1049 objects by ID and name (e.g. AV 363 = GENUNIT_NETOCC), 444 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu",
   "keywords": [
    "Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet Points List",
    "Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet objects",
    "Carrier BACnet",
    "48/50LC*H BACnet points list",
    "48LCH BACnet points list",
    "50LCH BACnet points list",
    "48/50LCH BACnet points list",
    "SmartVu BACnet points list",
    "PIC 6.0 BACnet points list",
    "Carrier light commercial high outdoor air rooftop BACnet points list",
    "48-50-LRT-SMVU-2T BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SmartVu Controls Version 2.X for Light Commercial and Applied Rooftop Gas Heat/Electric Cooling and Electric Heat/Electric Cooling Units with PIC 6.0 Hardware - Integration Guide (Appendix A: BACnet Points for 48/50LC*H)",
    "url": "https://brandportal.carrier.com/asset/372917a4-9cbe-4b10-b124-328f4316d083/48-50-LRT-SMVU-2T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Packaged rooftop unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 1049 BACnet objects: 572 analog values, 450 binary values, 27 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "444 of the 1049 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SmartVu Controls Version 2.X for Light Commercial and Applied Rooftop Gas Heat/Electric Cooling and Electric Heat/Electric Cooling Units with PIC 6.0 Hardware - Integration Guide (Appendix A: BACnet Points for 48/50LC*H) (48-50-LRT-SMVU-2T), revision 4-25, published free by Carrier at https://brandportal.carrier.com/asset/372917a4-9cbe-4b10-b124-328f4316d083/48-50-LRT-SMVU-2T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 363 GENUNIT_NETOCC (Network occupancy; Primary BAS Network must be BACnet); AV 195 COOLSTP_CLSP_OCC (Occupied cooling setpoint); AV 313 HEATSTP_HTSP_OCC (Occupied heating setpoint); BV 1 ALARMRST_RST_ALM (Alarm reset command); MV 22 STATES_IDFNUM (Indoor fan state); AV 289 GENUNIT_OCCUPIED (Confirms occupied/unoccupied); AV 7 AIRTEMP_SPT (Space temperature); AV 4 AIRTEMP_SAT (Supply air temperature); BV 83 DISCOUT_ALMOUT (Common alarm relay output)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Primary BAS Network sets which network drives the occupancy schedule (BACnet, CCN, a CCN local schedule or none); CCN schedule zero makes the unit always occupied. The guide does not explain the values of Network Occupancy (GENUNIT_NETOCC, AV 363). Occupancy Source (MV 26) shows where occupancy currently comes from."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The list includes Network Input Timeout (SERVICE_NETINTO, AV 500), but the guide does not explain it or give a default."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Writable network inputs include Net SPT (AV 360), Net OAT (AV 362) and network thermostat calls Network Y1/Y2/W1/W2/G/HSTAT (BV 141-146). The guide does not explain how the unit selects them."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</li></ol>
<p class="eyebrow">Packaged rooftop unit controller &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>SmartVu is a touchscreen unit control that speaks BACnet MS/TP on port J8 or BACnet IP on either Ethernet port, plus CCN. The 48/50LC*H list in this integration guide has 1,049 objects: 572 AVs, 450 BVs and 27 MVs covering temperatures, pressures, setpoints, network inputs, outputs, configuration and alert limits, unit and component states, and one BV per alarm or alert code. The guide gives object name, type, instance, access and a short description, but no units or state texts.</p>
<p>This page lists <strong>1049 BACnet objects</strong> for the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) &mdash; 444 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</dd></div><div><dt>Equipment</dt><dd>Packaged rooftop unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>1049 (444 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>SmartVu version 2.X (PIC 6.0 hardware)</dd></div><div><dt>Also known as</dt><dd>48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</dd></div><div><dt>Source document</dt><dd><a href="https://brandportal.carrier.com/asset/372917a4-9cbe-4b10-b124-328f4316d083/48-50-LRT-SMVU-2T.pdf" rel="nofollow noopener" target="_blank">SmartVu Controls Version 2.X for Light Commercial and Applied Rooftop Gas Heat/Electric Cooling and Electric Heat/Electric Cooling Units with PIC 6.0 Hardware - Integration Guide (Appendix A: BACnet Points for 48/50LC*H) &middot; 48-50-LRT-SMVU-2T &middot; rev. 4-25</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu.csv" rel="nofollow" download>Download CSV <small>1049 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://brandportal.carrier.com/asset/372917a4-9cbe-4b10-b124-328f4316d083/48-50-LRT-SMVU-2T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/48-50lch-rooftop-smartvu">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h2>
<div class="answer"><b>Integration in brief</b><p>On the SmartVu Controller Config screens (user password 1111) set Primary BAS Network to BACnet and BACnet Enable to MS/TP or IP, then reboot. Occupancy comes from BACnet schedule objects or the Network Occupancy point (AV 363); write the occupied setpoints directly and read unit states, temperatures and the alarm relay.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-363">AV 363</a></td><td class="n">GENUNIT_NETOCC</td><td>Network occupancy; Primary BAS Network must be BACnet</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-195">AV 195</a></td><td class="n">COOLSTP_CLSP_OCC</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-313">AV 313</a></td><td class="n">HEATSTP_HTSP_OCC</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">ALARMRST_RST_ALM</td><td>Alarm reset command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-22">MV 22</a></td><td class="n">STATES_IDFNUM</td><td>Indoor fan state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-289">AV 289</a></td><td class="n">GENUNIT_OCCUPIED</td><td>Confirms occupied/unoccupied</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">AIRTEMP_SPT</td><td>Space temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">AIRTEMP_SAT</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-83">BV 83</a></td><td class="n">DISCOUT_ALMOUT</td><td>Common alarm relay output</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Primary BAS Network sets which network drives the occupancy schedule (BACnet, CCN, a CCN local schedule or none); CCN schedule zero makes the unit always occupied. The guide does not explain the values of Network Occupancy (GENUNIT_NETOCC, AV 363). Occupancy Source (MV 26) shows where occupancy currently comes from.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The list includes Network Input Timeout (SERVICE_NETINTO, AV 500), but the guide does not explain it or give a default.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Writable network inputs include Net SPT (AV 360), Net OAT (AV 362) and network thermostat calls Network Y1/Y2/W1/W2/G/HSTAT (BV 141-146). The guide does not explain how the unit selects them.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Communication settings are on the Controller Config screen, shown only after logging in with the user password 1111.</li><li>BACnet MS/TP on port J8 of the touchscreen: set Serial Port Config to MS/TP, BACnet Enable to MS/TP, then network, MAC, identifier and baud. Max Masters 127 and Max Info Frames 20 or less are recommended; 32 nodes at 76,800 baud, 16 at 38,400.</li><li>BACnet IP on Ethernet 0 (J15) or Ethernet 1 (J16); UDP 47808 by default; BACnet Mgmt Device can be None, Foreign Device or BBMD. Reboot after IP changes.</li><li>The SmartVu is locally biased: don&#x27;t put it on a network-biased segment; terminate with a TERM485 instead of router end-of-line switches. Fit 120 ohms at the first and last node.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Many configuration values are AVs or BVs without documented codes; read the current value and check the touchscreen before writing.</li><li>Percentages read as 0.00-1.00 or 0-100 depending on the Percentage Conversion setting.</li><li>Modbus BAS and Rnet on J8 are not supported in this SmartVu version.</li></ul>
</section>
<h2 id="points">Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">1049 of 1049 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>572</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>450</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>27</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>1049</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>605</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>444</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">AIRPRESS_RAP</td><td class="d">Return Air Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">AIRPRESS_SDP</td><td class="d">Supply Pressure (SP)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">AIRPRESS_BP</td><td class="d">Building Pressure (BP)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">AIRTEMP_SAT</td><td class="d">Supply Air Temp (SAT)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">AIRTEMP_SATO</td><td class="d">Supply Air Temp Offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">AIRTEMP_RAT</td><td class="d">Return Air Temp (RAT)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">AIRTEMP_SPT</td><td class="d">Space Temp (SPT)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">AIRTEMP_SPTO</td><td class="d">Space Temp Offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">AIRTEMP_OAT</td><td class="d">Outside Air Temp (OAT)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">AIRTEMP_MAT</td><td class="d">Mixed Air Temp (MAT)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">AIRTEMP_EAT</td><td class="d">Exhaust Air Temp (EAT)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">AIRTEMP_LST</td><td class="d">Staged Gas Limit Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">AIRTEMP_LAT</td><td class="d">Staged Gas LAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">AIRTEMP_EFF_CP</td><td class="d">Effective Control Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">AIRTEMP_DXLAT</td><td class="d">Direct Expansion LAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">ALERTCFG_SPRHHL</td><td class="d">SPRH High Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">ALERTCFG_SPRHLL</td><td class="d">SPRH Low Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">ALERTCFG_SPTLLMTO</td><td class="d">SPT Low Occu Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">ALERTCFG_SPTHLMTO</td><td class="d">SPT High Occu Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">ALERTCFG_SPTLLMTU</td><td class="d">SPT Low Unoc Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">ALERTCFG_SPTHLMTU</td><td class="d">SPT High Unoc Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">ALERTCFG_SATLLMTO</td><td class="d">SAT Low Occu Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">ALERTCFG_SATHLMTO</td><td class="d">SAT High Occu Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">ALERTCFG_SATLLMTU</td><td class="d">SAT Low Unoc Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">ALERTCFG_SATHLMTU</td><td class="d">SAT High Unoc Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">ALERTCFG_RATLLMTO</td><td class="d">RAT Low Occu Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">ALERTCFG_RATHLMTO</td><td class="d">RAT High Occu Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">ALERTCFG_RATHLMTU</td><td class="d">RAT High Unoc Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">ALERTCFG_RATLLMTU</td><td class="d">RAT Low Unoc Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">ALERTCFG_RARH_LT</td><td class="d">RARH Low Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">ALERTCFG_RARH_HT</td><td class="d">RARH High Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">ALERTCFG_SP_LLMT</td><td class="d">SP Low Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">ALERTCFG_SP_HLMT</td><td class="d">SP High Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">ALERTCFG_BP_LLMT</td><td class="d">BP Low Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">ALERTCFG_BP_HLMT</td><td class="d">BP High Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">ALERTCFG_SAT_LTMP</td><td class="d">SAT Low Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">ALERTCFG_SAT_HTMP</td><td class="d">SAT High Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">ALERTCFG_OAT_LLMT</td><td class="d">OAT Low Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">ALERTCFG_OAT_HLMT</td><td class="d">OAT High Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">ALERTCFG_IAQ_HLMT</td><td class="d">IAQ High Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">ALERTCFG_MAINFLT</td><td class="d">Pre-Filter Change Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">GENUNIT_PREFLTR_SRC</td><td class="d">Pre-Filter Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">GENUNIT_PREFLTR_LIM</td><td class="d">Pre-Filter Press Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">ALERTCFG2_ERV_ALRT</td><td class="d">ERV Frost Alert Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">UNITCFG_PG_SP_DB</td><td class="d">Prognostics SP Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">UNITCFG_PG_BP_DB</td><td class="d">Prognostics BP Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">ALERTCFG_HIGH_SST</td><td class="d">High SST Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">ALERTCFG_MINSUCA</td><td class="d">Min Suc Chg Cir A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">ALERTCFG_MINDISA</td><td class="d">Min Disc Chg Cir A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">ALERTCFG_MINSUCB</td><td class="d">Min Suc Chg Cir B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">ALERTCFG_MINDISB</td><td class="d">Min Disc Chg Cir B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">ALERTCFG_OFF_PRES</td><td class="d">Off Press Ratio</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">ALERTCFG_CMPCMD_T</td><td class="d">Compressor Cmd Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">ALERTCFG_OCFMSENS</td><td class="d">Outdoor Air CFM</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">ALERTCFG_ECMINCFM</td><td class="d">OAD Min CFM</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">OADCFG_FLTGAP</td><td class="d">OAD Fault Detect Gap</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">OADCFG_FLTTIME</td><td class="d">OAD Fault Detect Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">ALERTCFG_POSTFL</td><td class="d">Final Filter Reminder</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="60" data-acc="W" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">ALERTCFG_CP_C_TH</td><td class="d">Comp Cycling Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">ALERTCFG_LSST4T</td><td class="d">Low SST 4Min Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">ALERTCFG_LSST2T</td><td class="d">Low SST 2Min Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="63" data-acc="W" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">ALERTCFG_LSST1T</td><td class="d">Low SST 1Min Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">ALERTCFG_LSST20sT</td><td class="d">Low SST 20Sec Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="65" data-acc="W" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">ALERTCFG_SSHALOW</td><td class="d">Low SSH A Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">ALERTCFG_SSHAPLLO</td><td class="d">Low SSH A Part Load Alrt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">ALERTCFG_SSHAFLLO</td><td class="d">Low SSH A Full Load Alrt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="68" data-acc="W" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">ALERTCFG_SSHBLOW</td><td class="d">Low SSH B Alert</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="69" data-acc="W" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">ALERTCFG_SSHBPLLO</td><td class="d">Low SSH B Part Load Alrt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">ALERTCFG_SSHBFLLO</td><td class="d">Low SSH B Full Load Alrt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="71" data-acc="W" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">ALERTCFG_LSSHTIME</td><td class="d">Low SSH Alert Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="72" data-acc="W" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">ALERTCFG_LPRL</td><td class="d">Low Press Ratio Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="73" data-acc="W" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">LPRTIME</td><td class="d">Low Pressure Ratio Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="74" data-acc="W" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">ALERTCFG_COFS_ACT</td><td class="d">COFS Action</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="75" data-acc="W" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">ALERTCFG_COFS_TRP</td><td class="d">COFS Trips</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="76" data-acc="W" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">ALERTCFG_COFS_TME</td><td class="d">COFS Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="77" data-acc="W" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">ALERTCFG_OARADIFF</td><td class="d">T24 OA RA diff</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="78" data-acc="W" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">ALERTCFG_SATMOVE</td><td class="d">T24 SAT Move Chk</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="79" data-acc="W" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">ALERTCFG_SATCHNGE</td><td class="d">T24 Sat Change</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="80" data-acc="W" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">ALERTCFG_MOVEDTEC</td><td class="d">T24 Move Detect</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="81" data-acc="W" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">ALERTCFG_SASETTLE</td><td class="d">T24 SAT Settle</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="82" data-acc="W" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">ALERTCFG_T24ECMIN</td><td class="d">T24 Econ Min Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="83" data-acc="W" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">ALERTCFG_T24ECMAX</td><td class="d">T24 Econ Max Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="84" data-acc="W" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">ALERTCFG_HCDELAY</td><td class="d">T24 Heat-Cool Delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="85" data-acc="W" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">EFCFG_RAP_TH</td><td class="d">Ret Air Press Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="86" data-acc="W" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">ALERTCFG_MSDPT</td><td class="d">Static Duct Press Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="87" data-acc="W" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">CMPSTKTM</td><td class="d">Compressor Stuck On Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="88" data-acc="W" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">CMPFLRTM</td><td class="d">Compressor Failure Timer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="89" data-acc="W" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">HEATSINK_HSCTRLOF</td><td class="d">Heat Sink Ctrl Offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="90" data-acc="W" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">HEATSINK_HSHTMPDB</td><td class="d">High Heat Sink Temp DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="91" data-acc="W" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">HEATSINK_HSHTEMP</td><td class="d">High Heat Sink Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="92" data-acc="R" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">ANALGOUT_DAMPCMD</td><td class="d">OAD Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">ANALGOUT_DAMPCMD2</td><td class="d">RAD Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="94" data-acc="R" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">ANALGOUT_HEATCMD</td><td class="d">Actual heat command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="95" data-acc="R" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">ANALGOUT_HMV</td><td class="d">HGRH Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="96" data-acc="R" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">ANALGOUT_HMV2</td><td class="d">HGRH 2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="97" data-acc="R" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">ANALGOUT_EFCMD</td><td class="d">Exhaust Fan Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="98" data-acc="R" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">ANALGOUT_ERV_OAF</td><td class="d">ERV Outdoor Air Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="99" data-acc="R" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">ANALGOUT_CMPA1CMD</td><td class="d">Comp A1 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">ANALGOUT_CMPA2CMD</td><td class="d">Comp A2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">ANALGOUT_CMPB1CMD</td><td class="d">Comp B1 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="102" data-acc="R" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">ANALGOUT_CMPB2CMD</td><td class="d">Comp B2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">ANALGOUT_IDFCMD</td><td class="d">IDF1 Control Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">ANALGOUT_ODF1CMD</td><td class="d">CF 1 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">ANALGOUT_ODF2CMD</td><td class="d">CF 2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">ANALGOUT_ODF3CMD</td><td class="d">CF 3 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">ANALGOUT_EXVA1CMD</td><td class="d">EXV A1 Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="108" data-acc="R" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">ANALGOUT_EXVA2CMD</td><td class="d">EXV A2 Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="109" data-acc="R" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">ANALGOUT_EXVB1CMD</td><td class="d">EXV B1 Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="110" data-acc="R" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">ANALGOUT_EXVB2CMD</td><td class="d">EXV B2 Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">ANALOGIN_OACFM</td><td class="d">Outdoor Air CFM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">ANALOGIN_OACFMRST</td><td class="d">Outdoor Air CFM Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">ANALOGIN_OD3P_CMD</td><td class="d">OAD 3rd Party Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="114" data-acc="R" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">ANALOGIN_EF3P_CMD</td><td class="d">EXF 3rd Party Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">ANALOGIN_SF3P_CMD</td><td class="d">IDF 3rd Party Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">ANALOGIN_IAQOPRST</td><td class="d">IAQ OAD Pos Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">ANALOGIN_IAQ</td><td class="d">Indoor Air Quality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">ANALOGIN_OAQ</td><td class="d">Outdoor Air Quality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="119" data-acc="R" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">ANALOGIN_OARH</td><td class="d">Outdoor Air RH (OARH)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="120" data-acc="R" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">AIRTEMP_OADP</td><td class="d">Outside Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">ANALOGIN_RARH</td><td class="d">Return Air RH (RARH)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="122" data-acc="R" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">ANALOGIN_SARH</td><td class="d">Supply Air RH (SARH)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">AIRTEMP_SADP</td><td class="d">Supply Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">ANALOGIN_SPRH</td><td class="d">Space RH (SPRH)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="125" data-acc="R" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">ANALOGIN_MARH</td><td class="d">Mixed Air RH (MARH)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="126" data-acc="R" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">ANALOGIN_ZDP</td><td class="d">Zone Damper Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="127" data-acc="R" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">ANALOGIN_DAMPPOS</td><td class="d">OAD Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="128" data-acc="R" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">ANALOGIN_DAMPPOS2</td><td class="d">RAD Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="129" data-acc="R" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">ANALOGIN_HMD</td><td class="d">HGRH Valve Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="130" data-acc="R" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">ANALOGIN_HMD2</td><td class="d">HGRH Valve 2 Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="131" data-acc="R" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">ANALOGIN_CMPA1SPD</td><td class="d">Comp A1 Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="132" data-acc="R" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">ANALOGIN_CMPA2SPD</td><td class="d">Comp A2 Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="133" data-acc="R" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">ANALOGIN_CMPB1SPD</td><td class="d">Comp B1 Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="134" data-acc="R" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">ANALOGIN_CMPB2SPD</td><td class="d">Comp B2 Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="135" data-acc="R" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">ANALOGIN_ODF1SPD</td><td class="d">CF 1 Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="136" data-acc="R" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">ANALOGIN_ODF2SPD</td><td class="d">CF 2 Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="137" data-acc="R" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">ANALOGIN_ODF3SPD</td><td class="d">CF 3 Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="138" data-acc="R" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">ANALOGIN_IDFSPD</td><td class="d">IDF Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="139" data-acc="R" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">ANALOGIN_IDFRPM</td><td class="d">IDF Speed RPM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="140" data-acc="R" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">ANALOGIN_EFSPD</td><td class="d">Exhaust Fan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="141" data-acc="R" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">ANALOGIN_EXV_A1</td><td class="d">EXV A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="142" data-acc="R" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">ANALOGIN_EXV_A2</td><td class="d">EXV A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="143" data-acc="R" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">ANALOGIN_EXV_B1</td><td class="d">EXV B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="144" data-acc="R" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">ANALOGIN_EXV_B2</td><td class="d">EXV B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="145" data-acc="R" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">ANALOGIN_SPSR</td><td class="d">Static Pressure Stpt Rst</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="146" data-acc="R" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">ANALOGIN_DLC</td><td class="d">Demand Limit Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="147" data-acc="R" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">ANALOGIN_PFPD</td><td class="d">Pre Filt Press Drop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="148" data-acc="R" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">ANALOGIN_FFPD</td><td class="d">Final Filt Press Drop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="149" data-acc="R" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">ANALOGIN_OA_ENTH</td><td class="d">Outdoor Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="150" data-acc="R" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">ANALOGIN_RA_ENTH</td><td class="d">Return Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="151" data-acc="R" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">EMPTY_NOPOINT</td><td class="d">Menu is empty</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="152" data-acc="R" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">COMMADDR_AUX1</td><td class="d">AUX</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="153" data-acc="R" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">COMMADDR_NGC1</td><td class="d">NGC IOB 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="154" data-acc="R" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">COMMADDR_PD4_EXV1</td><td class="d">PD4 EXV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="155" data-acc="R" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">COMMADDR_SIOB1</td><td class="d">SIOB 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="156" data-acc="R" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">COMMADDR_SIOB2</td><td class="d">SIOB 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="157" data-acc="R" data-u="" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">COMMADDR_SIOB3</td><td class="d">SIOB 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="158" data-acc="R" data-u="" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">COMMADDR_SYSTEMVU</td><td class="d">ZIOB</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="159" data-acc="R" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">COMMADDR_COMP_A1</td><td class="d">Compressor A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="160" data-acc="R" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">COMMADDR_IDF_1</td><td class="d">Supply Fan 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="161" data-acc="R" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">COMMADDR_IDF_2</td><td class="d">Supply Fan 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="162" data-acc="R" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">COMMADDR_IDF_3</td><td class="d">Supply Fan 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="163" data-acc="R" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">COMMADDR_IDF_4</td><td class="d">Supply Fan 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="164" data-acc="R" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">COMMADDR_IDF_5</td><td class="d">Supply Fan 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="165" data-acc="R" data-u="" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">COMMADDR_IDF_6</td><td class="d">Supply Fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="166" data-acc="R" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">COMMADDR_ODF_1</td><td class="d">ODF 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="167" data-acc="R" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">COMMADDR_ODF_2</td><td class="d">ODF 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="168" data-acc="R" data-u="" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">COMMADDR_ODF_3</td><td class="d">ODF 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="169" data-acc="R" data-u="" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">COMMADDR_RF_1</td><td class="d">Return Fan 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="170" data-acc="R" data-u="" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">COMMADDR_RF_2</td><td class="d">Return Fan 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="171" data-acc="R" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">COMMADDR_PWREXH_1</td><td class="d">Power Exhaust 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="172" data-acc="R" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">COMMADDR_PWREXH_2</td><td class="d">Power Exhaust 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="173" data-acc="R" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">LEN_status</td><td class="d">LEN SCAN Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="174" data-acc="R" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">LEN_nb_message_10s</td><td class="d">Nbr of messges in 10 s</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="175" data-acc="R" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">LEN_nb_nb_arh_busy_10s</td><td class="d">Nbr of ARH busy in 10 s</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="176" data-acc="R" data-u="" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">LEN_total_nb_arh_busy</td><td class="d">Number of ARH busy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="177" data-acc="R" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">LEN_total_nb_message</td><td class="d">Number of Message</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="178" data-acc="R" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">LEN_total_nb_nack</td><td class="d">Number of NACK</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="179" data-acc="R" data-u="" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">LEN_total_nb_no_resp</td><td class="d">Number of no response</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="180" data-acc="R" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">MODSCAN_status</td><td class="d">Modbus SCAN Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="181" data-acc="R" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">MODSCAN_nb_message_10s</td><td class="d">Nbr of messges in 10 s</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="182" data-acc="R" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">MODSCAN_total_nb_message</td><td class="d">Nbr of Messages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="183" data-acc="R" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">MODSCAN_total_nb_nack</td><td class="d">Number of NACK</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="184" data-acc="R" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">MODSCAN_total_nb_no_resp</td><td class="d">Number of no response</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="185" data-acc="R" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">MODSCAN_total_nb_rtry_fl</td><td class="d">Number of retry fails</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">COOLCFG_DEMAND</td><td class="d">Cool/Heat Demand Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="187" data-acc="W" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">COOLCFG_SPLYDB</td><td class="d">Vent Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">COOLCFG_TPCTLRST</td><td class="d">SAT Reset Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="189" data-acc="W" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">COOLCFG_RSTRTIO</td><td class="d">SAT Reset Ratio</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="190" data-acc="W" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">COOLCFG_RSTLMIT</td><td class="d">SAT Reset Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="191" data-acc="W" data-u="" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">COOLCFG_CLTREND</td><td class="d">Cool Trend Level</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="192" data-acc="W" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">COOLCFG_CLTNDTM</td><td class="d">Cool Trend Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="193" data-acc="W" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">COOLCFG_GAP_CLHT</td><td class="d">Cool Heat Gap Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="194" data-acc="W" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">SERVICE_TCSTCOOL</td><td class="d">TC Start Cool Factor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="195" data-acc="W" data-u="" data-min="1" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">195</td><td class="n">COOLSTP_CLSP_OCC</td><td class="d">Occupied Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="196" data-acc="W" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">COOLSTP_CLSP_UNO</td><td class="d">Unoccupied Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="197" data-acc="W" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">COOLSTP_SALOCLSP</td><td class="d">Lo Cool SAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="198" data-acc="W" data-u="" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">COOLSTP_SAHICLSP</td><td class="d">Hi Cool SAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="199" data-acc="W" data-u="" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">COOLSTP_HODALCL</td><td class="d">100% OA Low Cool SAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="200" data-acc="W" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">COOLSTP_HODAHCL</td><td class="d">100% OA High Cool SAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="201" data-acc="W" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">COOLCFG_DOLOCLON</td><td class="d">Lo Cool On DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="202" data-acc="W" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">COOLCFG_DOLOCLOF</td><td class="d">Lo Cool Off DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="203" data-acc="W" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">COOLCFG_DOHICLON</td><td class="d">Hi Cool On DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="204" data-acc="W" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">COOLSTP_VAVCLSP</td><td class="d">VAV Cooling SAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="205" data-acc="W" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">COOLCFG_DOVAVCON</td><td class="d">VAV Cool On DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="206" data-acc="W" data-u="" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">COOLCFG_DOVAVCOF</td><td class="d">VAV Cool Off DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="207" data-acc="W" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">COOLSTP_SPLYAVSP</td><td class="d">Vent SAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="208" data-acc="W" data-u="" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">DHUMCFG_DMD_SRC</td><td class="d">Dehum Demand Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="209" data-acc="W" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">DHUMCFG_DHMATLCK</td><td class="d">High MT Dehum Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="210" data-acc="W" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">DHUMCFG_RHTOPTME</td><td class="d">HGRH Coil Open Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="211" data-acc="W" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">DHUMCFG_RHTCLTME</td><td class="d">HGRH Coil Closed Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="212" data-acc="W" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">DHUMCFG_CCBYPTME</td><td class="d">Con Coil Bypass Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="213" data-acc="W" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">DHUMCFG_CCPRGPOS</td><td class="d">Cond Coil Purge Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="214" data-acc="W" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">DHUMCFG_CCPRGTME</td><td class="d">Cond Coil Purge Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="215" data-acc="W" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">DHUMSTP_DHUMRHSP</td><td class="d">Dehum RH</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="216" data-acc="W" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">DHUMCFG_RLOS_ON</td><td class="d">Dehum RH On DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="217" data-acc="W" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">DHUMCFG_RLOS_OFF</td><td class="d">Dehum RH Off DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="218" data-acc="W" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">DHUMSTP_CCTSTP</td><td class="d">Dehum CCT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="219" data-acc="R" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">DISCOUT_POWEXH1</td><td class="d">Power Exhaust Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="220" data-acc="W" data-u="" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">DMDLMCFG_DMDLMSRC</td><td class="d">Demand Limit Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="221" data-acc="W" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">DMDLMCFG_AICLSEL</td><td class="d">Analog Limit Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="222" data-acc="W" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">DMDLMCFG_CAPLMSRC</td><td class="d">Capacity Limit Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="223" data-acc="W" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">COOLSTP_CLCAPSTP</td><td class="d">Max Cool Capacity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="224" data-acc="W" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">COOLSTP_CAPLIMS1</td><td class="d">Cool Capacity Limit S1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="225" data-acc="W" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">COOLSTP_CAPLIMS2</td><td class="d">Cool Capacity Limit S2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="226" data-acc="W" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">COOLSTP_DMDLIMS1</td><td class="d">Cool Demand Limit S1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="227" data-acc="W" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">COOLSTP_DMDLIMS2</td><td class="d">Cool Demand Limit S2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="228" data-acc="W" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">HEATSTP_HTCAPSTP</td><td class="d">Max Heat Capacity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="229" data-acc="W" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">HEATSTP_CAPLIMS1</td><td class="d">Heat Capacity Limit S1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="230" data-acc="W" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">HEATSTP_CAPLIMS2</td><td class="d">Heat Capacity Limit S2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="231" data-acc="W" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">HEATSTP_DMDLIMS1</td><td class="d">Heat Demand Limit S1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="232" data-acc="W" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">HEATSTP_DMDLIMS2</td><td class="d">Heat Demand Limit S2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="233" data-acc="W" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">COOLSTP_DMDRSTCL</td><td class="d">Dmd Reset Cool Adjust</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="234" data-acc="W" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">HEATSTP_DMDRSTHT</td><td class="d">Dmd Reset Heat Adjust</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="235" data-acc="W" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">EFCFG_CONTROL</td><td class="d">EXF Control Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="236" data-acc="W" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">EFCFG_MINSPD</td><td class="d">EXF Min Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="237" data-acc="W" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">EFCFG_MAXSPD</td><td class="d">EXF Max Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="238" data-acc="W" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">EFCFG_SPEED1</td><td class="d">EXF Speed OAD Pos 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="239" data-acc="W" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">EFCFG_SPEED2</td><td class="d">EXF Speed OAD Pos 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">EFCFG_DAMPPOS1</td><td class="d">EXF OAD Pos 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">EFCFG_DAMPPOS2</td><td class="d">EXF OAD Pos 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="242" data-acc="W" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">EFCFG_PEOAD1</td><td class="d">EXF OAD Position 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="243" data-acc="W" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">EFCFG_PEOAD2</td><td class="d">EXF OAD Position 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="244" data-acc="W" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">EFCFG_PEOAD3</td><td class="d">EXF OAD Position 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="245" data-acc="W" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">EFCFG_PEOAD4</td><td class="d">EXF OAD Position 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="246" data-acc="W" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">EFCFG_PEOAD5</td><td class="d">EXF OAD Position 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="247" data-acc="W" data-u="" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">EFCFG_PEOAD6</td><td class="d">EXF OAD Position 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">EFCFG_EXFPURGE</td><td class="d">EXF Smoke Purge Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="249" data-acc="W" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">EFCFG_EXFEVAC</td><td class="d">EXF Evacuation Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="250" data-acc="W" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">EFSTP_EFBPSPT</td><td class="d">Building Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="251" data-acc="W" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">EMAILCFG_Send</td><td class="d">Send Email option</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="252" data-acc="W" data-u="" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">EMAILCFG_portNbr</td><td class="d">Port Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="253" data-acc="W" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">EMAILCFG_srvTim</td><td class="d">Server Timeout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="254" data-acc="W" data-u="" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">EMAILCFG_attach_blackbox</td><td class="d">Attach Blackbox Log</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="255" data-acc="W" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">EQUIPCFG_RESWEN</td><td class="d">Remote Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="256" data-acc="W" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">EQUIPCFG_AUXRELAY</td><td class="d">Aux Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="257" data-acc="W" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">EQUIPCFG_SIO1AI10</td><td class="d">IAQ/OAD Input Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="258" data-acc="W" data-u="" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">OCCSTNDT</td><td class="d">Occupied Standby Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="259" data-acc="W" data-u="" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">UNITCFG_OCC_OT</td><td class="d">Occupancy Override Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="260" data-acc="W" data-u="" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">ERVCFG_CHKTYPE</td><td class="d">ERV Check Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="261" data-acc="W" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">ERVCFG_TMPTOL</td><td class="d">ERV Temp Tolerance</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="262" data-acc="W" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">ERVCFG_ENTTOL</td><td class="d">ERV Enthalpy Tolerance</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="263" data-acc="W" data-u="" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">ERVCFG_MAXBYPOP</td><td class="d">ERV Fan Max Bypass Open</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="264" data-acc="W" data-u="" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">ERVCFG_MAXBYPCL</td><td class="d">ERV Fan Max Bypass Close</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="265" data-acc="W" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">ERVCFG_ERVMINPS</td><td class="d">ERV Fan Damper Min Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="266" data-acc="W" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">ERVCFG_WHMINPOS</td><td class="d">ERV Wheel-Minimum Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="267" data-acc="W" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">ERVCFG_ERVEFMIN</td><td class="d">ERV Wheel Exh Min Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="268" data-acc="W" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">ERVCFG_OFFTMPDB</td><td class="d">ERV Off Temp DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="269" data-acc="W" data-u="" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">ERVCFG_OFFENTDB</td><td class="d">ERV Off Enthalpy DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="270" data-acc="W" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">EXVSTP_SupHtA1</td><td class="d">A1 Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="271" data-acc="W" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">EXVSTP_SupHtA2</td><td class="d">A2 Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="272" data-acc="W" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">EXVSTP_SupHtB1</td><td class="d">B1 Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">EXVSTP_SupHtB2</td><td class="d">B2 Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="274" data-acc="W" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">EXVSTP_EXVSTA1</td><td class="d">A1 Start Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="275" data-acc="W" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">EXVSTP_EXVSTA2</td><td class="d">A2 Start Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="276" data-acc="W" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">EXVSTP_EXVSTB1</td><td class="d">B1 Start Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="277" data-acc="W" data-u="" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">EXVSTP_EXVSTB2</td><td class="d">B2 Start Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="278" data-acc="W" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">FRECLCFG_CHNGSEL</td><td class="d">Changeover Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="279" data-acc="W" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">FRECLCFG_DIFFENTH</td><td class="d">Diff Enthalpy Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="280" data-acc="W" data-u="" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">FRECLCFG_DRYBLBTH</td><td class="d">OAT Dry Bulb Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="281" data-acc="W" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">FRECLCFG_DEWLIMTH</td><td class="d">OADP Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="282" data-acc="W" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">FRECLCFG_DIFFDBTH</td><td class="d">Diff Dry Bulb Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="283" data-acc="W" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">FRECLCFG_IAQOADRS</td><td class="d">IAQ Switch OAD Pos Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="284" data-acc="R" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">HCSTATUS_HEATREQ</td><td class="d">Heat Request from UI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="285" data-acc="R" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">HCSTATUS_SATCTLPT</td><td class="d">Supply Air Temp Cntrl Pt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="286" data-acc="R" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">HCSTATUS_CAPACT</td><td class="d">Cooling Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="287" data-acc="R" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">IDFSTP_ZPSETPT</td><td class="d">Zone Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="288" data-acc="R" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">IDFCFG_SDPRLMIT</td><td class="d">SP Reset Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="289" data-acc="R" data-u="" data-min="1" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">289</td><td class="n">GENUNIT_OCCUPIED</td><td class="d">Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="290" data-acc="R" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">MDESTS_DMD_DET</td><td class="d">Demand Determination</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="291" data-acc="R" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">MDESTS_OP_STATE</td><td class="d">Operational State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="292" data-acc="R" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">GENUNIT_HEATCOOL</td><td class="d">Heat/Cool status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="293" data-acc="R" data-u="" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">RFGTEMP_CCT</td><td class="d">Cooling Coil Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="294" data-acc="R" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">BACNET_SCH_Objj</td><td class="d">Sched Linked BACnet Obj</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="295" data-acc="R" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">BACNET_loc_occ</td><td class="d">Local Sched Occ Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="296" data-acc="R" data-u="" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">COOLSTP_HODACLSP</td><td class="d">100% OA Cool SAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="297" data-acc="R" data-u="" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">FILTER_STATUS</td><td class="d">Filter Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="298" data-acc="R" data-u="" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">SERVICE1_M_FILTER</td><td class="d">Pre-Filter Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="299" data-acc="R" data-u="" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">RFGTEMP_SGT1</td><td class="d">Suction Gas Temp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="300" data-acc="R" data-u="" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">RFGTEMP_DGTA</td><td class="d">Discharge Gas Temp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="301" data-acc="R" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">HMZR_CONDPURG</td><td class="d">Humidizer Purge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="302" data-acc="R" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">DHUMSTP_DHUMSADP</td><td class="d">Dehum SADP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="303" data-acc="R" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">EQUIPCFG_FRZSWEN</td><td class="d">Freeze Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="304" data-acc="R" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">DMDLMCFG_DMDLMEN</td><td class="d">Demand Limit Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="305" data-acc="R" data-u="" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">DMDLMCFG_DMDCPEN</td><td class="d">Capacity Limit Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="306" data-acc="W" data-u="" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">HEATCFG_HEATTTDB</td><td class="d">Heat Tempered Cooling DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="307" data-acc="W" data-u="" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">HEATCFG_HTTREND</td><td class="d">Heat Trend Level</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="308" data-acc="W" data-u="" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">HEATCFG_HTTNDTM</td><td class="d">Heat Trend Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="309" data-acc="W" data-u="" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">HEATCFG_HT2DTG</td><td class="d">Heat 2Stage Dn Timeguard</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="310" data-acc="W" data-u="" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">HEATCFG_HT2UTG</td><td class="d">Heat 2Stage Up Timeguard</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="311" data-acc="W" data-u="" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">SERVICE_TCSTHEAT</td><td class="d">TC Start Heat Factor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="312" data-acc="W" data-u="" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">HEATCFG_HEAT_FOD</td><td class="d">Heat Fan Off Delay Timer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="313" data-acc="W" data-u="" data-min="1" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">313</td><td class="n">HEATSTP_HTSP_OCC</td><td class="d">Occupied Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="314" data-acc="W" data-u="" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">HEATSTP_HTSP_UNO</td><td class="d">Unoccupied Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="315" data-acc="W" data-u="" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">HEATSTP_SALOHTSP</td><td class="d">Lo Heat SAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="316" data-acc="W" data-u="" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">HEATSTP_SAHIHTSP</td><td class="d">Hi Heat SAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="317" data-acc="W" data-u="" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">HEATSTP_HODALHT</td><td class="d">100% OA Low Heat SAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="318" data-acc="W" data-u="" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">HEATSTP_HODAHHT</td><td class="d">100% OA High Heat SAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="319" data-acc="W" data-u="" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">HEATCFG_DOLOHTON</td><td class="d">Lo Heat On DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="320" data-acc="W" data-u="" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">HEATCFG_DOLOHTOF</td><td class="d">Lo Heat Off DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="321" data-acc="W" data-u="" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">HEATCFG_DOHIHTON</td><td class="d">Hi Heat On DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="322" data-acc="W" data-u="" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">IDFCFG_OPSELECT</td><td class="d">IDF Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="323" data-acc="W" data-u="" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">IDFCFG_SAVTYPE</td><td class="d">SAV Mode Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="324" data-acc="W" data-u="" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">IDFCFG_IDFMNSPD</td><td class="d">Indoor Fan Min Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="325" data-acc="W" data-u="" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">IDFCFG_IDFMXSPD</td><td class="d">Indoor Fan Max Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="326" data-acc="W" data-u="" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">IDFCFG_IDFCSPD1</td><td class="d">Lo Cool IDF Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="327" data-acc="W" data-u="" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">IDFCFG_IDFMCSPD</td><td class="d">Med Cool IDF Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="328" data-acc="W" data-u="" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">IDFCFG_IDFCSPD2</td><td class="d">Hi Cool IDF Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="329" data-acc="W" data-u="" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">IDFCFG_SAVLCCTH</td><td class="d">SAV Low Cool Cap Thresh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="330" data-acc="W" data-u="" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">IDFCFG_SAVMCCTH</td><td class="d">SAV Med Cool Cap Thresh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="331" data-acc="W" data-u="" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">IDFCFG_SAVHCCTH</td><td class="d">SAV High Cool Cap Thresh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="332" data-acc="W" data-u="" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">IDFCFG_IDFHSPD1</td><td class="d">Lo Heat IDF Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="333" data-acc="W" data-u="" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">IDFCFG_IDFHSPD2</td><td class="d">Hi Heat IDF Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="334" data-acc="W" data-u="" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">IDFCFG_IDFPURGE</td><td class="d">IDF PURGE Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="335" data-acc="W" data-u="" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">IDFCFG_IDFPRESS</td><td class="d">IDF Pressurization Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="336" data-acc="W" data-u="" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">IDFCFG_IDFEVAC</td><td class="d">IDF Evacuation Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="337" data-acc="W" data-u="" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">IDFCFG_OCCUCFG</td><td class="d">Occupied Fan</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="338" data-acc="W" data-u="" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">IDFCFG_UNOCCFG</td><td class="d">Unoccupied Fan</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="339" data-acc="W" data-u="" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">IDFCFG_SDPRS</td><td class="d">SP Reset Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="340" data-acc="W" data-u="" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">IDFCFG_SDPRRTIO</td><td class="d">SP Reset Ratio</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="341" data-acc="W" data-u="" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">IDFCFG_SDPRTIME</td><td class="d">SDP Reset Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="342" data-acc="W" data-u="" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">IDFCFG_SDPRZDP</td><td class="d">SDP Reset ZDP Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="343" data-acc="W" data-u="" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">IDFSTP_CO2LVL</td><td class="d">CO2 Level</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="344" data-acc="W" data-u="" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">IDFSTP_DUCTSET</td><td class="d">Supply Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="345" data-acc="W" data-u="" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">IDFSTP_AIRFLOW</td><td class="d">Air Flow Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="346" data-acc="R" data-u="" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">CMPASTS_BOOSTSTA</td><td class="d">Cir A VSC Boost State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="347" data-acc="W" data-u="" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">ANALOGIN_SPRHNET</td><td class="d">Net SPRH</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="348" data-acc="W" data-u="" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">ANALOGIN_RARHNET</td><td class="d">Net RARH</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="349" data-acc="W" data-u="" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">ANALOGIN_OACFMNET</td><td class="d">Net Outdoor Air CFM</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="350" data-acc="W" data-u="" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">ANALOGIN_OCFMRNET</td><td class="d">Net OA CFM Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="351" data-acc="W" data-u="" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">ANALOGIN_IAQORNET</td><td class="d">Net IAQ OAD Pos Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="352" data-acc="W" data-u="" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">AIRPRESS_BPNET</td><td class="d">Net Building Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="353" data-acc="W" data-u="" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">ANALOGIN_EF3P_NET</td><td class="d">Net 3rd Party EXF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="354" data-acc="W" data-u="" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">ANALOGIN_OD3P_NET</td><td class="d">Net 3rd Party OAD</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="355" data-acc="W" data-u="" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">ANALOGIN_SF3P_NET</td><td class="d">Net 3rd Party IDF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="356" data-acc="W" data-u="" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">ANALOGIN_OAQNET</td><td class="d">Net Outdoor Air Quality</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="357" data-acc="W" data-u="" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">ANALOGIN_IAQNET</td><td class="d">Net Indoor Air Quality</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="358" data-acc="W" data-u="" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">ANALOGIN_IAQRNET</td><td class="d">Net IAQ Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="359" data-acc="W" data-u="" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">AIRPRESS_SDP_NET</td><td class="d">Network Supply Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="360" data-acc="W" data-u="" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">AIRTEMP_SPTNET</td><td class="d">Net SPT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="361" data-acc="W" data-u="" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">AIRTEMP_SPTONET</td><td class="d">Net Space Temp Offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="362" data-acc="W" data-u="" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">AIRTEMP_OATNET</td><td class="d">Net OAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="363" data-acc="W" data-u="" data-min="1" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">363</td><td class="n">GENUNIT_NETOCC</td><td class="d">Network Occupancy</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="364" data-acc="W" data-u="" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">ANALOGIN_SPSR_NET</td><td class="d">Net SP Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="365" data-acc="W" data-u="" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">ANALOGIN_ZDPNET</td><td class="d">Net Zone Damper Position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="366" data-acc="W" data-u="" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">OCCSBNET</td><td class="d">Occupied Standby Net</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="367" data-acc="W" data-u="" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">ZS_OCCSB</td><td class="d">Occupied Standby ZS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="368" data-acc="W" data-u="" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">OADCFG_ECONCTRL</td><td class="d">Ventilation Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="369" data-acc="W" data-u="" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">OADCFG_IAQOCFG</td><td class="d">IAQ Override Conf</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="370" data-acc="W" data-u="" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">OADCFG_MINPOS</td><td class="d">OAD Min Position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="371" data-acc="W" data-u="" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">OADCFG_MAXPOS</td><td class="d">OAD Max Position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="372" data-acc="W" data-u="" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">OADCFG_MINOADCP</td><td class="d">Min OAD Control Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="373" data-acc="W" data-u="" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">OADCFG_OADEVAC</td><td class="d">OAD Smoke Evac Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="374" data-acc="W" data-u="" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">IDFCFG_VENTSPD1</td><td class="d">IDF Vent Speed 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="375" data-acc="W" data-u="" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">IDFCFG_VENTSPD2</td><td class="d">IDF Vent Speed 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="376" data-acc="W" data-u="" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">IDFCFG_VENTSPD3</td><td class="d">IDF Vent Speed 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="377" data-acc="W" data-u="" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">IDFCFG_VENTSPD4</td><td class="d">IDF Vent Speed 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="378" data-acc="W" data-u="" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">OADCFG_OADPOS1</td><td class="d">OA Damper Vent Pos 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="379" data-acc="W" data-u="" id="obj-av-379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379</td><td class="n">OADCFG_OADPOS2</td><td class="d">OA Damper Vent Pos 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="380" data-acc="W" data-u="" id="obj-av-380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">380</td><td class="n">OADCFG_OADPOS3</td><td class="d">OA Damper Vent Pos 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="381" data-acc="W" data-u="" id="obj-av-381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">381</td><td class="n">OADCFG_OADPOS4</td><td class="d">OA Damper Vent Pos 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="382" data-acc="W" data-u="" id="obj-av-382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">382</td><td class="n">OADCFG_IAQRESET</td><td class="d">IAQ Reset Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="383" data-acc="W" data-u="" id="obj-av-383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">383</td><td class="n">OADCFG_IAQOTH</td><td class="d">IAQ Override Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="384" data-acc="W" data-u="" id="obj-av-384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">384</td><td class="n">OADCFG_IAQODB</td><td class="d">IAQ Override Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="385" data-acc="W" data-u="" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">OADCFG_IAQOPOS</td><td class="d">IAQ Override Position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="386" data-acc="W" data-u="" id="obj-av-386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386</td><td class="n">OADCFG_IAQPDUR</td><td class="d">IAQ Purge Duration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="387" data-acc="W" data-u="" id="obj-av-387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387</td><td class="n">OADCFG_IAQPLOCK</td><td class="d">IAQ Purge Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="388" data-acc="W" data-u="" id="obj-av-388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">388</td><td class="n">OADCFG_IAQPRGLL</td><td class="d">IAQ Purge OAT Lo Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="389" data-acc="W" data-u="" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">OADCFG_IAQPRGHL</td><td class="d">IAQ Purge OAT Hi Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="390" data-acc="W" data-u="" id="obj-av-390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">390</td><td class="n">OADCFG_IAQPLOTP</td><td class="d">IAQ Purge Lo Temp Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="391" data-acc="W" data-u="" id="obj-av-391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">391</td><td class="n">OADCFG_IAQPHITP</td><td class="d">IAQ Purge Hi Temp Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="392" data-acc="W" data-u="" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">OADCFG_IAQCFMRS</td><td class="d">IAQ OA CFM Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="393" data-acc="W" data-u="" id="obj-av-393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">393</td><td class="n">OADCFG_PRGSHORT</td><td class="d">Purge Short Duration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="394" data-acc="W" data-u="" id="obj-av-394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">394</td><td class="n">OADCFG_PRGLONG</td><td class="d">Purge Long Duration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="395" data-acc="W" data-u="" id="obj-av-395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">395</td><td class="n">FRECLCFG_ODAIRQTH</td><td class="d">OAQ Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="396" data-acc="W" data-u="" id="obj-av-396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">396</td><td class="n">OADCFG_OABPOREN</td><td class="d">Bld Pressure Override En</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="397" data-acc="W" data-u="" id="obj-av-397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">397</td><td class="n">OADCFG_OABPORTH</td><td class="d">Bld Pressure Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="398" data-acc="W" data-u="" id="obj-av-398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">398</td><td class="n">OADCFG_OABPORDB</td><td class="d">Bld Pressure Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="399" data-acc="W" data-u="" id="obj-av-399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">399</td><td class="n">OADCFG_CFMSP</td><td class="d">OACFM Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="400" data-acc="R" data-u="" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">RFGPRESS_SPA</td><td class="d">Cir A Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="401" data-acc="R" data-u="" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">RFGPRESS_SPB</td><td class="d">Cir B Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="402" data-acc="R" data-u="" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">RFGPRESS_DPA</td><td class="d">Cir A Discharge Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="403" data-acc="R" data-u="" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">RFGPRESS_DPB</td><td class="d">Cir B Discharge Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="404" data-acc="R" data-u="" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">RFGTEMP_SSTA</td><td class="d">Saturated Suction A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="405" data-acc="R" data-u="" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">RFGTEMP_SSTB</td><td class="d">Saturated Suction B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="406" data-acc="R" data-u="" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">RFGTEMP_SDTA</td><td class="d">Saturated Discharge CirA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="407" data-acc="R" data-u="" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">RFGTEMP_SDTB</td><td class="d">Saturated Discharge CirB</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="408" data-acc="R" data-u="" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">RFGTEMP_SSHA1</td><td class="d">A1 Superheat Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="409" data-acc="R" data-u="" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">RFGTEMP_SSHA2</td><td class="d">A2 Superheat Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="410" data-acc="R" data-u="" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">RFGTEMP_SSHB1</td><td class="d">B1 Superheat Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="411" data-acc="R" data-u="" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">RFGTEMP_SSHB2</td><td class="d">B2 Superheat Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="412" data-acc="R" data-u="" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">RFGTEMP_SGTA1</td><td class="d">Suction Gas Temp Cir A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="413" data-acc="R" data-u="" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">RFGTEMP_SGTA2</td><td class="d">Suction Gas Temp Cir A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="414" data-acc="R" data-u="" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">RFGTEMP_SGTB1</td><td class="d">Suction Gas Temp Cir B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="415" data-acc="R" data-u="" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">RFGTEMP_SGTB2</td><td class="d">Suction Gas Temp Cir B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="416" data-acc="R" data-u="" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">RFGTEMP_OILTSMPA</td><td class="d">Oil Sump Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="417" data-acc="R" data-u="" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">RUNTIME_COMPA1RT</td><td class="d">Comp A1 Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="418" data-acc="R" data-u="" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">RUNTIME_COMPA1SC</td><td class="d">Comp A1 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="419" data-acc="R" data-u="" id="obj-av-419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">419</td><td class="n">RUNTIME_COMPA1RC</td><td class="d">Comp A1 Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="420" data-acc="R" data-u="" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">RUNTIME_COMPA2RT</td><td class="d">Comp A2 Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="421" data-acc="R" data-u="" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">RUNTIME_COMPA2SC</td><td class="d">Comp A2 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="422" data-acc="R" data-u="" id="obj-av-422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">422</td><td class="n">RUNTIME_COMPA2RC</td><td class="d">Comp A2 Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="423" data-acc="R" data-u="" id="obj-av-423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">423</td><td class="n">RUNTIME_COMPB1RT</td><td class="d">Comp B1 Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="424" data-acc="R" data-u="" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">RUNTIME_COMPB1SC</td><td class="d">Comp B1 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="425" data-acc="R" data-u="" id="obj-av-425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">425</td><td class="n">RUNTIME_COMPB1RC</td><td class="d">Comp B1 Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="426" data-acc="R" data-u="" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">RUNTIME_COMPB2RT</td><td class="d">Comp B2 Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="427" data-acc="R" data-u="" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">RUNTIME_COMPB2SC</td><td class="d">Comp B2 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="428" data-acc="R" data-u="" id="obj-av-428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">428</td><td class="n">RUNTIME_COMPB2RC</td><td class="d">Comp B2 Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="429" data-acc="R" data-u="" id="obj-av-429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">429</td><td class="n">RUNTIME_CND1_RT</td><td class="d">CF 1 Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="430" data-acc="R" data-u="" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">RUNTIME_CND1_SC</td><td class="d">CF 1 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="431" data-acc="R" data-u="" id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">RUNTIME_CND1_RC</td><td class="d">CF 1 Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="432" data-acc="R" data-u="" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">RUNTIME_CND2_RT</td><td class="d">CF 2 Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="433" data-acc="R" data-u="" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">RUNTIME_CND2_SC</td><td class="d">CF 2 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="434" data-acc="R" data-u="" id="obj-av-434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">434</td><td class="n">RUNTIME_CND2_RC</td><td class="d">CF 2 Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="435" data-acc="R" data-u="" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">RUNTIME_CND3_RT</td><td class="d">CF 3 Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="436" data-acc="R" data-u="" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">RUNTIME_CND3_SC</td><td class="d">CF 3 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="437" data-acc="R" data-u="" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">RUNTIME_CND3_RC</td><td class="d">CF 3 Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="438" data-acc="R" data-u="" id="obj-av-438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">438</td><td class="n">RUNTIME_IDF_RT</td><td class="d">Indoor Fan Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="439" data-acc="R" data-u="" id="obj-av-439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">439</td><td class="n">RUNTIME_IDF_SC</td><td class="d">Indoor Fan Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="440" data-acc="R" data-u="" id="obj-av-440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">440</td><td class="n">RUNTIME_IDF_RC</td><td class="d">Indoor Fan Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="441" data-acc="R" data-u="" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">RUNTIME_EFAN_RT</td><td class="d">Exhaust Fan Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="442" data-acc="R" data-u="" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">RUNTIME_EFAN_SC</td><td class="d">Exhaust Fan Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="443" data-acc="R" data-u="" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">RUNTIME_EFAN_RC</td><td class="d">Exhaust Fan Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="444" data-acc="R" data-u="" id="obj-av-444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">444</td><td class="n">RUNTIME_SHEAT_RT</td><td class="d">Heat Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="445" data-acc="R" data-u="" id="obj-av-445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">445</td><td class="n">RUNTIME_SHEAT_SC</td><td class="d">Heat Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="446" data-acc="R" data-u="" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">RUNTIME_SHEAT_RC</td><td class="d">Heat Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="447" data-acc="R" data-u="" id="obj-av-447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">447</td><td class="n">RUNTIME_HMVLV_RT</td><td class="d">HGRH Valve Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="448" data-acc="R" data-u="" id="obj-av-448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">448</td><td class="n">RUNTIME_HMVLV_SC</td><td class="d">HGRH Valve Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="449" data-acc="R" data-u="" id="obj-av-449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">449</td><td class="n">RUNTIME_HMVLV_RC</td><td class="d">HGRH Valve Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="450" data-acc="R" data-u="" id="obj-av-450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">450</td><td class="n">RUNTIME_DAMP_RT</td><td class="d">OAD Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="451" data-acc="R" data-u="" id="obj-av-451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">451</td><td class="n">RUNTIME_DAMP_SC</td><td class="d">OAD Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="452" data-acc="R" data-u="" id="obj-av-452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">452</td><td class="n">RUNTIME_DAMP_RC</td><td class="d">OAD Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="453" data-acc="R" data-u="" id="obj-av-453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">453</td><td class="n">RUNTIME_CCHRA_RT</td><td class="d">CCH A Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="454" data-acc="R" data-u="" id="obj-av-454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">454</td><td class="n">RUNTIME_CCHRA_SC</td><td class="d">CCH A Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="455" data-acc="R" data-u="" id="obj-av-455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">455</td><td class="n">RUNTIME_CCHRA_RC</td><td class="d">CCH A Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="456" data-acc="R" data-u="" id="obj-av-456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">456</td><td class="n">RUNTIME_CCHRB_RT</td><td class="d">CCH B Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="457" data-acc="R" data-u="" id="obj-av-457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">457</td><td class="n">RUNTIME_CCHRB_SC</td><td class="d">CCH B Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="458" data-acc="R" data-u="" id="obj-av-458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">458</td><td class="n">RUNTIME_CCHRB_RC</td><td class="d">CCH B Reset Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="459" data-acc="R" data-u="" id="obj-av-459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">459</td><td class="n">RUNTIME_OILACYSC</td><td class="d">Oil Cir A Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="460" data-acc="R" data-u="" id="obj-av-460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">460</td><td class="n">RUNTIME_OILBCYSC</td><td class="d">Oil Cir B Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="461" data-acc="R" data-u="" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">CMPASTS_OILRECAC</td><td class="d">Oil Recovery Actv Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="462" data-acc="R" data-u="" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">CMPASTS_ORTMLFTA</td><td class="d">Cir A Oil Rec Time Left</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="463" data-acc="R" data-u="" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">CMPBSTS_OILRECAC</td><td class="d">Oil Recovery Actv Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="464" data-acc="R" data-u="" id="obj-av-464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">464</td><td class="n">CMPBSTS_ORTMLFTB</td><td class="d">Cir B Oil Rec Time Left</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="465" data-acc="R" data-u="" id="obj-av-465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">465</td><td class="n">RUNTIME_HUMPUSC</td><td class="d">Humdimizer Cycle Cnt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="466" data-acc="R" data-u="" id="obj-av-466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">466</td><td class="n">GENUINIT_FILT_RT</td><td class="d">Filter Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="467" data-acc="W" data-u="" id="obj-av-467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">467</td><td class="n">SERVICE_MAXOACFM</td><td class="d">OACFM Sensor Max Range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="468" data-acc="W" data-u="" id="obj-av-468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">468</td><td class="n">SERVICE1_HTTOCL</td><td class="d">Heat to Cool Guard</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="469" data-acc="W" data-u="" id="obj-av-469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">469</td><td class="n">SERVICE1_CLTOHT</td><td class="d">Cool to Heat Guard</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="470" data-acc="W" data-u="" id="obj-av-470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">470</td><td class="n">SERVICE1_ZDORCAP</td><td class="d">ZDOR Heat Cap Thresh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="471" data-acc="W" data-u="" id="obj-av-471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">471</td><td class="n">COOLCFG_CCHTHA</td><td class="d">CCH A OAT Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="472" data-acc="W" data-u="" id="obj-av-472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">472</td><td class="n">COOLCFG_CCHTHB</td><td class="d">CCH B OAT Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="473" data-acc="W" data-u="" id="obj-av-473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">473</td><td class="n">FRECLCFG_FCOOL_TG</td><td class="d">Free Cool Timeguard</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="474" data-acc="W" data-u="" id="obj-av-474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">474</td><td class="n">COOLSTP_CMPMAXA1</td><td class="d">Cmp Nominal Spd Max A1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="475" data-acc="W" data-u="" id="obj-av-475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">475</td><td class="n">COOLSTP_CMPMINA1</td><td class="d">Cmp Nominal Spd Min A1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="476" data-acc="W" data-u="" id="obj-av-476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">476</td><td class="n">COOLSTP_CMPMAXA2</td><td class="d">Cmp Nominal Spd Max A2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="477" data-acc="W" data-u="" id="obj-av-477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">477</td><td class="n">COOLSTP_CMPMINA2</td><td class="d">Cmp Nominal Spd Min A2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="478" data-acc="W" data-u="" id="obj-av-478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">478</td><td class="n">COOLSTP_CMPMAXB1</td><td class="d">Cmp Nominal Spd Max B1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="479" data-acc="W" data-u="" id="obj-av-479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">479</td><td class="n">COOLSTP_CMPMINB1</td><td class="d">Cmp Nominal Spd Min B1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="480" data-acc="W" data-u="" id="obj-av-480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">480</td><td class="n">COOLSTP_CMPMAXB2</td><td class="d">Cmp Nominal Spd Max B2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="481" data-acc="W" data-u="" id="obj-av-481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">481</td><td class="n">COOLSTP_CMPMINB2</td><td class="d">Cmp Nominal Spd Min B2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="482" data-acc="W" data-u="" id="obj-av-482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">482</td><td class="n">COOLCFG_SATLO_DB</td><td class="d">SAT Lo Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="483" data-acc="W" data-u="" id="obj-av-483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">483</td><td class="n">COOLCFG_SATHI_DB</td><td class="d">SAT High Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="484" data-acc="W" data-u="" id="obj-av-484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">484</td><td class="n">DHUMCFG_DHUMMODE</td><td class="d">Dehum Control Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="485" data-acc="W" data-u="" id="obj-av-485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">485</td><td class="n">COOLCFG_SCT_HLIM</td><td class="d">SCT High Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="486" data-acc="W" data-u="" id="obj-av-486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">486</td><td class="n">COOLCFG_SCT_LLIM</td><td class="d">SCT Low Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="487" data-acc="W" data-u="" id="obj-av-487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">487</td><td class="n">DHUMCFG_RHMINPOS</td><td class="d">HGRH Valve Min Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="488" data-acc="W" data-u="" id="obj-av-488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">488</td><td class="n">DHUMCFG_RHMAXPOS</td><td class="d">HGRH Valve Max Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="489" data-acc="W" data-u="" id="obj-av-489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">489</td><td class="n">DHUMCFG_RHSTART</td><td class="d">HGRH Start Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="490" data-acc="W" data-u="" id="obj-av-490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">490</td><td class="n">DHUMCFG_RHTIME</td><td class="d">HGRH Startup Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="491" data-acc="W" data-u="" id="obj-av-491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">491</td><td class="n">SERVICE1_CMPMATL</td><td class="d">Comp MAT Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="492" data-acc="W" data-u="" id="obj-av-492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">492</td><td class="n">SERVICE1_CMPOATL</td><td class="d">Comp OAT Lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="493" data-acc="W" data-u="" id="obj-av-493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">493</td><td class="n">CNDSTP_SDTTEMP1</td><td class="d">SDT Setpoint 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="494" data-acc="W" data-u="" id="obj-av-494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">494</td><td class="n">CNDSTP_SDTTEMP2</td><td class="d">SDT Setpoint 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="495" data-acc="W" data-u="" id="obj-av-495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">495</td><td class="n">CNDSTP_SDTTEMP3</td><td class="d">SDT Setpoint 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="496" data-acc="W" data-u="" id="obj-av-496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">496</td><td class="n">COOLCFG_CFSPDMN1</td><td class="d">CF Speed MIN</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="497" data-acc="W" data-u="" id="obj-av-497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">497</td><td class="n">COOLCFG_CFSPDMX1</td><td class="d">CF Speed MAX</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="498" data-acc="W" data-u="" id="obj-av-498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">498</td><td class="n">COOLCFG_CFSTSPD1</td><td class="d">CF User Start Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="499" data-acc="W" data-u="" id="obj-av-499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">499</td><td class="n">SERVICE1_SVTESTMT</td><td class="d">Test Mode Timeout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="500" data-acc="W" data-u="" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">SERVICE_NETINTO</td><td class="d">Network Input Timeout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="501" data-acc="W" data-u="" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">SERVICE_LLAGCFG</td><td class="d">Lead Lag Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="502" data-acc="W" data-u="" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">SERVICE_RCYCLIM</td><td class="d">Recycle Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="503" data-acc="W" data-u="" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">SERVICE_RCYCDB</td><td class="d">Recycle DB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="504" data-acc="W" data-u="" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">DHUMCFG_OILLOWTH</td><td class="d">Oil Recov Low Thld</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="505" data-acc="W" data-u="" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">DHUMCFG_OILHITH</td><td class="d">Oil Recov High Thld</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="506" data-acc="W" data-u="" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">DHUMCFG_OILTIME</td><td class="d">Dehum Oil Recov Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="507" data-acc="W" data-u="" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">FACTORY_OILRHLDT</td><td class="d">Oil Recovery Hold Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="508" data-acc="W" data-u="" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">FACTORY_OILRECSP</td><td class="d">Oil Recovery Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="509" data-acc="W" data-u="" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">FACTORY_OILTIME1</td><td class="d">Oil Recovery Time 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="510" data-acc="W" data-u="" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">FACTORY_OILTIME2</td><td class="d">Oil Recovery Time 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="511" data-acc="W" data-u="" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">FACTORY_LOWOILA</td><td class="d">Low Oil Threshold A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="512" data-acc="W" data-u="" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">FACTORY_LOWOILB</td><td class="d">Low Oil Threshold B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="513" data-acc="W" data-u="" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">FACTORY_LOWOILTM</td><td class="d">Oil Threshold Timer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="514" data-acc="W" data-u="" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">FACTORY_OILRSTLM</td><td class="d">Oil Threshold Reset Lim</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="515" data-acc="W" data-u="" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">FACTORY_LOWOILRT</td><td class="d">Low Oil Reset Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="516" data-acc="R" data-u="" id="obj-av-516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">516</td><td class="n">STATES_MINTILOC</td><td class="d">Time Until Next Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="517" data-acc="R" data-u="" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">LABONLY_CAPAPCT</td><td class="d">System Capacity Req %</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="518" data-acc="R" data-u="" id="obj-av-518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">518</td><td class="n">LABONLY_CAPACT</td><td class="d">System Capacity Act %</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="519" data-acc="R" data-u="" id="obj-av-519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">519</td><td class="n">CMPA1STS_LOADREQ</td><td class="d">Load Request Comp A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="520" data-acc="R" data-u="" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">CMPA2STS_LOADREQ</td><td class="d">Load Request Comp A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="521" data-acc="R" data-u="" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">CMPB1STS_LOADREQ</td><td class="d">Load Request Comp B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="522" data-acc="R" data-u="" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">CMPB2STS_LOADREQ</td><td class="d">Load Request Comp B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="523" data-acc="R" data-u="" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">OUTPUTS_EXVA1OBJ</td><td class="d">EXV A1 Objective</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="524" data-acc="R" data-u="" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">OUTPUTS_EXVA2OBJ</td><td class="d">EXV A2 Objective</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="525" data-acc="R" data-u="" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">OUTPUTS_EXVB1OBJ</td><td class="d">EXV B1 Objective</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="526" data-acc="R" data-u="" id="obj-av-526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">526</td><td class="n">OUTPUTS_EXVB2OBJ</td><td class="d">EXV B2 Objective</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="527" data-acc="R" data-u="" id="obj-av-527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">527</td><td class="n">COOLSTP_ACTV_SP</td><td class="d">SAT Setpt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="528" data-acc="R" data-u="" id="obj-av-528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">528</td><td class="n">CMPASTS_SSTENVMN</td><td class="d">SST Env Min CirA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="529" data-acc="R" data-u="" id="obj-av-529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">529</td><td class="n">CMPASTS_SSTENVMX</td><td class="d">SST Env Max CirA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="530" data-acc="R" data-u="" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">CMPASTS_SDTENVMN</td><td class="d">SDT Env Min CirA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="531" data-acc="R" data-u="" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">CMPASTS_SDTENVMX</td><td class="d">SDT Env Max CirA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="532" data-acc="R" data-u="" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">CMPBSTS_SSTENVMN</td><td class="d">SST Env Min Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="533" data-acc="R" data-u="" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">CMPBSTS_SSTENVMX</td><td class="d">SST Env Max Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="534" data-acc="R" data-u="" id="obj-av-534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">534</td><td class="n">CMPBSTS_SDTENVMN</td><td class="d">SDT Env Min Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="535" data-acc="R" data-u="" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">CMPBSTS_SDTENVMX</td><td class="d">SDT Env Max Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="536" data-acc="R" data-u="" id="obj-av-536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">536</td><td class="n">CMPASTS_SSTABSMN</td><td class="d">SST Abs Min CirA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="537" data-acc="R" data-u="" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">CMPASTS_SSTABSMX</td><td class="d">SST Abs Max CirA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="538" data-acc="R" data-u="" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">CMPASTS_SDTABSMN</td><td class="d">SDT Abs Min Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="539" data-acc="R" data-u="" id="obj-av-539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">539</td><td class="n">CMPASTS_SDTABSMX</td><td class="d">SDT Abs Max Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="540" data-acc="R" data-u="" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">CMPBSTS_SSTABSMN</td><td class="d">SST Abs Min Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="541" data-acc="R" data-u="" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">CMPBSTS_SSTABSMX</td><td class="d">SST Abs Max Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="542" data-acc="R" data-u="" id="obj-av-542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542</td><td class="n">CMPBSTS_SDTABSMN</td><td class="d">SDT Abs Min Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="543" data-acc="R" data-u="" id="obj-av-543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">543</td><td class="n">CMPBSTS_SDTABSMX</td><td class="d">SDT Abs Max Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="544" data-acc="R" data-u="" id="obj-av-544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544</td><td class="n">LAB_SSHCMDA1</td><td class="d">EXVA1 SSHCMD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="545" data-acc="R" data-u="" id="obj-av-545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">545</td><td class="n">LAB_SSHSTPA1</td><td class="d">EXVA1 SSHSTPT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="546" data-acc="R" data-u="" id="obj-av-546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546</td><td class="n">LAB_SSHCMDA2</td><td class="d">EXVA2 SSHCMD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="547" data-acc="R" data-u="" id="obj-av-547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">547</td><td class="n">LAB_SSHSTPA2</td><td class="d">EXVA2 SSHSTPT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="548" data-acc="R" data-u="" id="obj-av-548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">548</td><td class="n">LAB_SSHCMDB1</td><td class="d">EXVB1 SSHCMD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="549" data-acc="R" data-u="" id="obj-av-549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">549</td><td class="n">LAB_SSHSTPB1</td><td class="d">EXVB1 SSHSTPT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="550" data-acc="R" data-u="" id="obj-av-550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">550</td><td class="n">LAB_SSHCMDB2</td><td class="d">EXVB2 SSHCMD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="551" data-acc="R" data-u="" id="obj-av-551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">551</td><td class="n">LAB_SSHSTPB2</td><td class="d">EXVB2 SSHSTPT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="552" data-acc="R" data-u="" id="obj-av-552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">552</td><td class="n">LAB_DSTKPA1</td><td class="d">EXVA1 DST KP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="553" data-acc="R" data-u="" id="obj-av-553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">553</td><td class="n">LAB_DSTTIA1</td><td class="d">EXVA1 DST TI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="554" data-acc="R" data-u="" id="obj-av-554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">554</td><td class="n">LAB_SSHKPA1</td><td class="d">EXVA1 SSH KP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="555" data-acc="R" data-u="" id="obj-av-555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">555</td><td class="n">LAB_SSHTIA1</td><td class="d">EXVA1 SSH TI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="556" data-acc="R" data-u="" id="obj-av-556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">556</td><td class="n">LAB_DSTKPA2</td><td class="d">EXVA2 DST KP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="557" data-acc="R" data-u="" id="obj-av-557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">557</td><td class="n">LAB_DSTTIA2</td><td class="d">EXVA2 DST TI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="558" data-acc="R" data-u="" id="obj-av-558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">558</td><td class="n">LAB_SSHKPA2</td><td class="d">EXVA2 SSH KP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="559" data-acc="R" data-u="" id="obj-av-559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">559</td><td class="n">LAB_SSHTIA2</td><td class="d">EXVA2 SSH TI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="560" data-acc="R" data-u="" id="obj-av-560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">560</td><td class="n">LAB_DSTKPB1</td><td class="d">EXVB1 DST KP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="561" data-acc="R" data-u="" id="obj-av-561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">561</td><td class="n">LAB_DSTTIB1</td><td class="d">EXVB1 DST TI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="562" data-acc="R" data-u="" id="obj-av-562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">562</td><td class="n">LAB_SSHKPB2</td><td class="d">EXVB2 SSH KP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="563" data-acc="R" data-u="" id="obj-av-563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">563</td><td class="n">LAB_SSHTIB2</td><td class="d">EXVB2 SSH TI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="564" data-acc="R" data-u="" id="obj-av-564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">564</td><td class="n">LABONLY_DHUM_REQ</td><td class="d">Dehum Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="565" data-acc="R" data-u="" id="obj-av-565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">565</td><td class="n">LAB_SDTTARG</td><td class="d">SDT Target</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="566" data-acc="R" data-u="" id="obj-av-566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">566</td><td class="n">LAB_SATCTLPT</td><td class="d">SAT Control Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="567" data-acc="R" data-u="" id="obj-av-567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">567</td><td class="n">GENUNIT_SMAXCCAP</td><td class="d">Sys Max Cool Cap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="568" data-acc="R" data-u="" id="obj-av-568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">568</td><td class="n">GENUNIT_SMAXHCAP</td><td class="d">Sys Max Heat Cap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="569" data-acc="R" data-u="" id="obj-av-569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">569</td><td class="n">LAB_OACFMCP</td><td class="d">OA CFM Control Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="571" data-acc="R" data-u="" id="obj-av-571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">571</td><td class="n">HOME_SCREEN_ID</td><td class="d">Current home screen ID</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="573" data-acc="R" data-u="" id="obj-av-573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">573</td><td class="n">BACNET_ALC_PRIME</td><td class="d">Value of Prime variable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="574" data-acc="W" data-u="" id="obj-av-574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">574</td><td class="n">EQUIPCFG_SIO3DI7</td><td class="d">Select IAQ or OAQ Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="575" data-acc="W" data-u="" id="obj-av-575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">575</td><td class="n">LPALMHYS</td><td class="d">Low Power Hysteresis(mS)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="572" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">ALARMRST_RST_ALM</td><td class="d">Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="573" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">UNITCFG_PG_SP_EN</td><td class="d">Prognostics SP Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="574" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">UNITCFG_PG_BP_EN</td><td class="d">Prognostics BP Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="575" data-i="4" data-acc="W" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">ALERTCFG_LOCK_OUT</td><td class="d">Lockout Notification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="576" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">ALERTCFG_T24ENAB</td><td class="d">T24 Diagnostic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="577" data-i="6" data-acc="R" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">IDFFDBK_STATUS</td><td class="d">IDF Feedback Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="578" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">COOLCFG_TMPDVNT</td><td class="d">Cool Tempered Venting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="579" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">SVCOUT_CMTRNDAC</td><td class="d">Cool Comfort Trending</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="580" data-i="9" data-acc="W" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">DHUMCFG_UNOCENAB</td><td class="d">Unoccupied Dehum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="581" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">DHUMCFG_SUPPHEAT</td><td class="d">Supplemental Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="582" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">DHUMCFG_DHUMVENT</td><td class="d">Vent/None Dehum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="583" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">DHUMCFG_DHUMVAV</td><td class="d">VAV Cool Dehum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="584" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">DHUMCFG_DHUMHICL</td><td class="d">High Cool Dehum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="585" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">DHUMCFG_DHUMLOCL</td><td class="d">Low Cool Dehum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="586" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">DHUMCFG_DHUMHIHT</td><td class="d">High Heat Dehum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="587" data-i="16" data-acc="W" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">DHUMCFG_DHUMLOHT</td><td class="d">Low Heat Dehum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="588" data-i="17" data-acc="W" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">OADCFG_OADHUMEN</td><td class="d">OA Dehum Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="589" data-i="18" data-acc="W" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">DHUMCFG_OFDHUMEN</td><td class="d">Occupied Free Dehum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="590" data-i="19" data-acc="W" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">DHUMCFG_UFDHUMEN</td><td class="d">Unoccupied Free Dehum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="591" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">DISCIN_TSTAT_G</td><td class="d">Indoor Fan Input (G)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="592" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">DISCIN_TSTAT_Y1</td><td class="d">Lo Cool Input (Y1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="593" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">DISCIN_TSTAT_Y2</td><td class="d">Hi Cool Input (Y2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="594" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">DISCIN_TSTAT_W1</td><td class="d">Lo Heat Input (W1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="595" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">DISCIN_TSTAT_W2</td><td class="d">Hi Heat Input (W2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="596" data-i="25" data-acc="R" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">DISCIN_FIRESW</td><td class="d">Fire Shutdown Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="597" data-i="26" data-acc="R" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">DISCIN_SMOKESW</td><td class="d">Smoke Detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="598" data-i="27" data-acc="R" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">DISCIN_SMKPRGSW</td><td class="d">Smoke Purge Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="599" data-i="28" data-acc="R" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">DISCIN_PMR_STAT</td><td class="d">Phase Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="600" data-i="29" data-acc="R" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">DISCIN_SHTDWNSW</td><td class="d">Shutdown Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="601" data-i="30" data-acc="R" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">DISCIN_FILTSTAT</td><td class="d">Filter Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="602" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">DISCIN_IDF_LSM</td><td class="d">Indoor Fan Limit Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="603" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">DISCIN_HT_ALARM</td><td class="d">Heat Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="604" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">DISCIN_CNDOSW</td><td class="d">COFS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="605" data-i="34" data-acc="R" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">DISCIN_DEHUMSW</td><td class="d">Dehumidify Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="606" data-i="35" data-acc="R" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">DISCIN_CMPFBKA1</td><td class="d">Comp A1 Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="607" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">DISCIN_CMPFBKA2</td><td class="d">Comp A2 Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="608" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">DISCIN_CMPFBKB1</td><td class="d">Comp B1 Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="609" data-i="38" data-acc="R" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">DISCIN_CMPFBKB2</td><td class="d">Comp B2 Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="610" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">DISCIN_HPSA</td><td class="d">Cir A HPS Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="611" data-i="40" data-acc="R" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">DISCIN_HPSB</td><td class="d">Cir B HPS Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="612" data-i="41" data-acc="R" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">DISCIN_RESW</td><td class="d">Remote Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="613" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">DISCIN_ERV_FRST</td><td class="d">ERV Frost Indicator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="614" data-i="43" data-acc="R" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">DISCIN_WHEEL_ST</td><td class="d">ERV Motion Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="615" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">DISCIN_ERVFSS</td><td class="d">ERV OD Filt Stat Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="616" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">DISCIN_DLS1</td><td class="d">DemandLimSwitch1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="617" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">DISCIN_DLS2</td><td class="d">DemandLimSwitch2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="618" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">DISCIN_IGCFANSW</td><td class="d">IGC IDF Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="619" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">DISCIN_PFPSS</td><td class="d">Pre Filter Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="620" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">DISCIN_PRESSSW</td><td class="d">Fire Press Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="621" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">DISCIN_EVACSW</td><td class="d">Smoke Evac Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="622" data-i="51" data-acc="R" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">DISCIN_FRZSW</td><td class="d">Hydronic Freeze Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="623" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">DISCIN_PPSS</td><td class="d">Pressure Safety</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="624" data-i="53" data-acc="R" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">DISCIN_IAQSW</td><td class="d">IAQ Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="625" data-i="54" data-acc="R" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">DISCIN_OAQSW</td><td class="d">OAQ Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="626" data-i="55" data-acc="R" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">DISCIN_ODENTHSW</td><td class="d">Outdoor Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="627" data-i="56" data-acc="R" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">DISCIN_ENEGPRES</td><td class="d">OAD Neg Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="628" data-i="57" data-acc="R" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">DISCIN_VSOLSWA</td><td class="d">VS Oil Level Switch A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="629" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">DISCIN_INRFGLK</td><td class="d">Indoor RFG Sensor ALM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="630" data-i="59" data-acc="R" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">DISCIN_OUTRFGLK</td><td class="d">Outdoor RFG Sensor ALM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="631" data-i="60" data-acc="R" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">DISCOUT_CPA1</td><td class="d">Compressor A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="632" data-i="61" data-acc="R" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">DISCOUT_CMPRELA1</td><td class="d">Comp A1 Modulation RLY</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="633" data-i="62" data-acc="R" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">DISCOUT_CPA2</td><td class="d">Compressor A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="634" data-i="63" data-acc="R" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">DISCOUT_CMPRELA2</td><td class="d">Comp A2 Modulation RLY</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="635" data-i="64" data-acc="R" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">DISCOUT_CPB1</td><td class="d">Compressor B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="636" data-i="65" data-acc="R" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">DISCOUT_CPB2</td><td class="d">Compressor B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="637" data-i="66" data-acc="R" data-u="" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">DISCOUT_IDFBYREL</td><td class="d">IDF VFD Bypass Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="638" data-i="67" data-acc="R" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">DISCOUT_ODF1</td><td class="d">CF 1 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="639" data-i="68" data-acc="R" data-u="" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">DISCOUT_ODF2</td><td class="d">CF 2 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="640" data-i="69" data-acc="R" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">DISCOUT_ODF3</td><td class="d">CF 3 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="641" data-i="70" data-acc="R" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">DISCOUT_CCHRA</td><td class="d">CCH A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="642" data-i="71" data-acc="R" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">DISCOUT_CCHRB</td><td class="d">CCH B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="643" data-i="72" data-acc="R" data-u="" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">DISCOUT_HMS</td><td class="d">Reheat 3-way valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="644" data-i="73" data-acc="R" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">DISCOUT_RH3PRLY</td><td class="d">3rd Party Reheat Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="645" data-i="74" data-acc="R" data-u="" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">DISCOUT_ERVWHEEL</td><td class="d">ERV Wheel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="646" data-i="75" data-acc="R" data-u="" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">DISCOUT_STGHEAT1</td><td class="d">Heat Enable 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="647" data-i="76" data-acc="R" data-u="" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">DISCOUT_STGHEAT2</td><td class="d">Heat Enable 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="648" data-i="77" data-acc="R" data-u="" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">DISCOUT_STGHEAT3</td><td class="d">Heat Enable 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="649" data-i="78" data-acc="R" data-u="" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">DISCOUT_STGHEAT4</td><td class="d">Heat Enable 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="650" data-i="79" data-acc="R" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">DISCOUT_STGHEAT5</td><td class="d">Heat Enable 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="651" data-i="80" data-acc="R" data-u="" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">DISCOUT_STGHEAT6</td><td class="d">Heat Enable 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="652" data-i="81" data-acc="R" data-u="" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">DISCOUT_BYP_DAMP</td><td class="d">ERV Bypass Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="653" data-i="82" data-acc="R" data-u="" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">DISCOUT_ZDOR</td><td class="d">Zone Damper Override RLY</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="654" data-i="83" data-acc="R" data-u="" data-min="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">83</td><td class="n">DISCOUT_ALMOUT</td><td class="d">Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="655" data-i="84" data-acc="R" data-u="" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">DISCOUT_HIR</td><td class="d">Heat Interlock Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="656" data-i="85" data-acc="R" data-u="" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">DISCOUT_HMFR</td><td class="d">Humidifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="657" data-i="86" data-acc="R" data-u="" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">DISCOUT_HRR</td><td class="d">Heat Reclaim</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="658" data-i="87" data-acc="R" data-u="" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">DISCOUT_PEA</td><td class="d">Power Exh A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="659" data-i="88" data-acc="R" data-u="" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">DISCOUT_PEB</td><td class="d">Power Exh B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="660" data-i="89" data-acc="R" data-u="" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">DISCOUT_PEC</td><td class="d">Power Exh C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="661" data-i="90" data-acc="R" data-u="" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">DISCOUT_AUTOADDR</td><td class="d">Fan Auto Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="662" data-i="91" data-acc="W" data-u="" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">DMDLMCFG_DLSWSEN</td><td class="d">Demand Switch Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="663" data-i="92" data-acc="W" data-u="" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">OCCSB_EN</td><td class="d">Occupied Standby Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="664" data-i="93" data-acc="W" data-u="" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">EQUIPCFG_DMDLIM</td><td class="d">Demand/Capacity Anlg In</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="665" data-i="94" data-acc="W" data-u="" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">EQUIPCFG_SMOKEEN</td><td class="d">Smoke Detector</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="666" data-i="95" data-acc="W" data-u="" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">EQUIPCFG_TSTATEN</td><td class="d">Thermostat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="667" data-i="96" data-acc="W" data-u="" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">EQUIPCFG_HUMSWEN</td><td class="d">Humidistat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="668" data-i="97" data-acc="W" data-u="" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">EQUIPCFG_FILTSWEN</td><td class="d">Pre-Filter Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="669" data-i="98" data-acc="W" data-u="" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">EQUIPCFG_PMREN</td><td class="d">Phase Monitor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="670" data-i="99" data-acc="W" data-u="" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">EQUIPCFG_SHTDWNEN</td><td class="d">Emergency Shutdown En</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="671" data-i="100" data-acc="W" data-u="" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">EQUIPCFG_ZDOREN</td><td class="d">ZDOR</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="672" data-i="101" data-acc="W" data-u="" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">EQUIPCFG_ALARMEN</td><td class="d">Alarm Output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="673" data-i="102" data-acc="W" data-u="" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">EQUIPCFG_EATEN</td><td class="d">EAT Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="674" data-i="103" data-acc="W" data-u="" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">EQUIPCFG_OACFMEN</td><td class="d">OACFM Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="675" data-i="104" data-acc="W" data-u="" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">EQUIPCFG_IDFVFDBY</td><td class="d">IDF VFD Bypass</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="676" data-i="105" data-acc="W" data-u="" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">EQUIPCFG_SF3PEN</td><td class="d">IDF 3rd Party Mod</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="677" data-i="106" data-acc="W" data-u="" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">EQUIPCFG_SPSREN</td><td class="d">SPSR Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="678" data-i="107" data-acc="W" data-u="" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">EQUIPCFG_EF3PEN</td><td class="d">EXF 3rd Party Mod</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="679" data-i="108" data-acc="W" data-u="" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">EQUIPCFG_RH3PEN</td><td class="d">3rd Party Reheat Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="680" data-i="109" data-acc="W" data-u="" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">EQUIPCFG_OAD3PEN</td><td class="d">OAD 3rd Party Mod</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="681" data-i="110" data-acc="W" data-u="" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">EQUIPCFG_ERVEN</td><td class="d">ERV</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="682" data-i="111" data-acc="W" data-u="" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">EQUIPCFG_ERVOAFEN</td><td class="d">ERV OAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="683" data-i="112" data-acc="W" data-u="" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">EQUIPCFG_ERVBYPEN</td><td class="d">ERV Bypass Damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="684" data-i="113" data-acc="W" data-u="" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">EQUIPCFG_FIRESWEN</td><td class="d">Fire Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="685" data-i="114" data-acc="W" data-u="" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">EQUIPCFG_EVACEN</td><td class="d">Evacuation Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="686" data-i="115" data-acc="W" data-u="" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">EQUIPCFG_PRESSEN</td><td class="d">Pressurization Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="687" data-i="116" data-acc="W" data-u="" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">EQUIPCFG_EFEN</td><td class="d">Exhaust Fan</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="688" data-i="117" data-acc="W" data-u="" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">EQUIPCFG_ECONEN</td><td class="d">Economizer (OAD)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="689" data-i="118" data-acc="W" data-u="" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">EQUIPCFG_HT1EN</td><td class="d">Heat Stage 1 Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="690" data-i="119" data-acc="W" data-u="" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">EQUIPCFG_HT2EN</td><td class="d">Heat Stage 2 Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="691" data-i="120" data-acc="W" data-u="" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">EQUIPCFG_HT3EN</td><td class="d">Heat Stage 3 Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="692" data-i="121" data-acc="W" data-u="" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">EQUIPCFG_HT4EN</td><td class="d">Heat Stage 4 Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="693" data-i="122" data-acc="W" data-u="" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">EQUIPCFG_DMDRSTEN</td><td class="d">Demand Reset Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="694" data-i="123" data-acc="W" data-u="" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">EQUIPCFG_CONDEN</td><td class="d">COFS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="695" data-i="124" data-acc="W" data-u="" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">EQUIPCFG_ENTHSWEN</td><td class="d">Enthalpy Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="696" data-i="125" data-acc="W" data-u="" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">EQUIPCFG_IAQOREN</td><td class="d">IAQ-OD Pos Reset Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="697" data-i="126" data-acc="W" data-u="" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">EQUIPCFG_OAQSWEN</td><td class="d">OAQ Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="698" data-i="127" data-acc="W" data-u="" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">EQUIPCFG_IAQSWEN</td><td class="d">IAQ Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="699" data-i="128" data-acc="W" data-u="" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">EXVSTP_SETPTENB</td><td class="d">User Setpoint Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="700" data-i="129" data-acc="W" data-u="" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">EXVSTP_EXVSTENB</td><td class="d">Manual Start Pos Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="701" data-i="130" data-acc="W" data-u="" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">FRECLCFG_FREECLEN</td><td class="d">Occ Free Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="702" data-i="131" data-acc="W" data-u="" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">FRECLCFG_UFC</td><td class="d">Unocc Free Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="703" data-i="132" data-acc="W" data-u="" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">FRECLCFG_DRYBLB</td><td class="d">Dry Bulb Chngeover (OAT)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="704" data-i="133" data-acc="W" data-u="" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">FRECLCFG_DEWLIM</td><td class="d">OADP Limit Check</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="705" data-i="134" data-acc="W" data-u="" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">HEATCFG_HTMPDVNT</td><td class="d">Heat Tempered Venting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="706" data-i="135" data-acc="W" data-u="" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">HEATCFG_HTTEMPCL</td><td class="d">Heat Tempered Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="707" data-i="136" data-acc="W" data-u="" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">SVCOUT_CMTRNDAH</td><td class="d">Add Heat Comfort Trend</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="708" data-i="137" data-acc="W" data-u="" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">HEATCFG_HEAT_EBL</td><td class="d">Morning Warmup Only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="709" data-i="138" data-acc="R" data-u="" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">MDESTS_ERVCHECK</td><td class="d">ERV Check Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="710" data-i="139" data-acc="R" data-u="" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">MDESTS_DHUMPURG</td><td class="d">Reheat Oil Purge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="711" data-i="140" data-acc="R" data-u="" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">LINK_ACT</td><td class="d">Linkage Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="712" data-i="141" data-acc="W" data-u="" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">NETIN_Y1_NET</td><td class="d">Network Y1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="713" data-i="142" data-acc="W" data-u="" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">NETIN_Y2_NET</td><td class="d">Network Y2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="714" data-i="143" data-acc="W" data-u="" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">NETIN_W1_NET</td><td class="d">Network W1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="715" data-i="144" data-acc="W" data-u="" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">NETIN_W2_NET</td><td class="d">Network W2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="716" data-i="145" data-acc="W" data-u="" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">NETIN_G_NET</td><td class="d">Network G</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="717" data-i="146" data-acc="W" data-u="" id="obj-bv-146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">146</td><td class="n">NETIN_HSTATNET</td><td class="d">Network HSTAT</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="718" data-i="147" data-acc="W" data-u="" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">FRECLCFG_ODAIRQ</td><td class="d">OAQ Check</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="719" data-i="148" data-acc="W" data-u="" id="obj-bv-148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">148</td><td class="n">OADCFG_IAQSBVEN</td><td class="d">IAQ Vent Standby Demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="720" data-i="149" data-acc="W" data-u="" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">OADCFG_IAQPOP</td><td class="d">IAQ Pre-Occ Purge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="721" data-i="150" data-acc="W" data-u="" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">RESET_RT_CMPA1</td><td class="d">Reset Comp A1 Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="722" data-i="151" data-acc="W" data-u="" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">RESET_RT_CMPA2</td><td class="d">Reset Comp A2 Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="723" data-i="152" data-acc="W" data-u="" id="obj-bv-152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">152</td><td class="n">RESET_RT_CMPB1</td><td class="d">Reset Comp B1 Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="724" data-i="153" data-acc="W" data-u="" id="obj-bv-153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">153</td><td class="n">RESET_RT_CMPB2</td><td class="d">Reset Comp B2 Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="725" data-i="154" data-acc="W" data-u="" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">RESET_RT_CND1</td><td class="d">Reset CF 1 Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="726" data-i="155" data-acc="W" data-u="" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155</td><td class="n">RESET_RT_CND2</td><td class="d">Reset CF 2 Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="727" data-i="156" data-acc="W" data-u="" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">RESET_RT_CND3</td><td class="d">Reset CF 3 Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="728" data-i="157" data-acc="W" data-u="" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">RESET_RT_CNDA</td><td class="d">Reset CF A Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="729" data-i="158" data-acc="W" data-u="" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">RESET_RT_CNDB</td><td class="d">Reset CF B Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="730" data-i="159" data-acc="W" data-u="" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">RESET_RT_IDF</td><td class="d">Reset IDF Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="731" data-i="160" data-acc="W" data-u="" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">RESET_RT_EFAN</td><td class="d">Reset EXF Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="732" data-i="161" data-acc="W" data-u="" id="obj-bv-161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">161</td><td class="n">RESET_RT_CCHA</td><td class="d">Reset CCH A Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="733" data-i="162" data-acc="W" data-u="" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">RESET_RT_CCHB</td><td class="d">Reset CCH B Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="734" data-i="163" data-acc="W" data-u="" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">RESET_RT_CCH</td><td class="d">Reset CCH Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="735" data-i="164" data-acc="W" data-u="" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">RESET_RT_DAMP</td><td class="d">Reset OAD Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="736" data-i="165" data-acc="W" data-u="" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">RESET_RT_STGHEAT</td><td class="d">Reset Heat Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="737" data-i="166" data-acc="W" data-u="" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">RESET_RT_HMZRVLV</td><td class="d">Reset HGRH Min/Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="738" data-i="167" data-acc="W" data-u="" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">GENUNIT_FLTR_RST</td><td class="d">Reset Filter Hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="739" data-i="168" data-acc="W" data-u="" id="obj-bv-168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">168</td><td class="n">RESET_RT_OILCYCLA</td><td class="d">Reset Oil Cnt Cir A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="740" data-i="169" data-acc="W" data-u="" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">RESET_RT_OILCYCLB</td><td class="d">Reset OilCnt Cir B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="741" data-i="170" data-acc="W" data-u="" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">RESET_RT_HUMPURC</td><td class="d">Reset Humidimer Cnt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="742" data-i="171" data-acc="W" data-u="" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">171</td><td class="n">CNDSTP_SDTStpEn</td><td class="d">SDT Setpoint Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="743" data-i="172" data-acc="W" data-u="" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">CNDSTP_SPDStpEN</td><td class="d">CF User Start Spd Enab</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="744" data-i="173" data-acc="W" data-u="" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">SERVICE_DISABLEM</td><td class="d">Service Lock Out</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="745" data-i="174" data-acc="W" data-u="" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">COOLCFG_LCRCO</td><td class="d">Low Cap Req Comp On</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="746" data-i="175" data-acc="W" data-u="" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">COOLCFG_VSCFS_OR</td><td class="d">VSC Fixed Speed Override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="747" data-i="176" data-acc="R" data-u="" id="obj-bv-176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">176</td><td class="n">STATES_OKTOFRCL</td><td class="d">Free Cooling Available</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="748" data-i="177" data-acc="R" data-u="" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">MDESTS_MODETCST</td><td class="d">Temp Compensated Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="749" data-i="178" data-acc="R" data-u="" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">STATES_PURGEACT</td><td class="d">Pre-Occ Purge State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="750" data-i="179" data-acc="R" data-u="" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">OCCSB</td><td class="d">Occupied Standby</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="751" data-i="180" data-acc="R" data-u="" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">STATES_OKTOFDHM</td><td class="d">Free Dehum Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="752" data-i="181" data-acc="W" data-u="" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">SWTCHCFG_HTALMINV</td><td class="d">Heat Alarm/Limit Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="753" data-i="182" data-acc="W" data-u="" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">SWTCHCFG_CNDSWINV</td><td class="d">Condensate Ovrflw Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="754" data-i="183" data-acc="W" data-u="" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">SWTCHCFG_SMKSWINV</td><td class="d">Smoke Detector</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="755" data-i="184" data-acc="W" data-u="" id="obj-bv-184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">184</td><td class="n">SWTCHCFG_IDFSWINV</td><td class="d">Indoor Fan Limit Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="756" data-i="185" data-acc="W" data-u="" id="obj-bv-185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">185</td><td class="n">SWTCHCFG_HPSAINV</td><td class="d">High Pressure Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="757" data-i="186" data-acc="W" data-u="" id="obj-bv-186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">186</td><td class="n">SWTCHCFG_TSTGINV</td><td class="d">Thermostat G</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="758" data-i="187" data-acc="W" data-u="" id="obj-bv-187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">187</td><td class="n">SWTCHCFG_TSTY1INV</td><td class="d">Thermostat Y1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="759" data-i="188" data-acc="W" data-u="" id="obj-bv-188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">188</td><td class="n">SWTCHCFG_TSTY2INV</td><td class="d">Thermostat Y2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="760" data-i="189" data-acc="W" data-u="" id="obj-bv-189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">189</td><td class="n">SWTCHCFG_DHMSWINV</td><td class="d">Humidistat Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="761" data-i="190" data-acc="W" data-u="" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">SWTCHCFG_TSTW1INV</td><td class="d">Thermostat W1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="762" data-i="191" data-acc="W" data-u="" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">191</td><td class="n">SWTCHCFG_TSTW2INV</td><td class="d">Thermostat W2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="763" data-i="192" data-acc="W" data-u="" id="obj-bv-192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">192</td><td class="n">SWTCHCFG_FLTSWINV</td><td class="d">Filter Status Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="764" data-i="193" data-acc="W" data-u="" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">SWTCHCFG_RESWINV</td><td class="d">Remote Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="765" data-i="194" data-acc="W" data-u="" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">SWTCHCFG_PMRSWINV</td><td class="d">Phase Monitor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="766" data-i="195" data-acc="W" data-u="" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">SWTCHCFG_FRESWINV</td><td class="d">Fire Shutdown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="767" data-i="196" data-acc="W" data-u="" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">SWTCHCFG_FRSTINV</td><td class="d">ERV Frost Indication</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="768" data-i="197" data-acc="W" data-u="" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">SWTCHCFG_WHLSTINV</td><td class="d">ERV Wheel Motion Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="769" data-i="198" data-acc="W" data-u="" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">SWTCHCFG_HTENINV</td><td class="d">Heat Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="770" data-i="199" data-acc="W" data-u="" id="obj-bv-199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">199</td><td class="n">SWTCHCFG_DORINV</td><td class="d">Damper Override Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="771" data-i="200" data-acc="W" data-u="" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">SWTCHCFG_CMPA1INV</td><td class="d">Compressor A1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="772" data-i="201" data-acc="W" data-u="" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">SWTCHCFG_CMPA2INV</td><td class="d">Compressor A2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="773" data-i="202" data-acc="W" data-u="" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">SWTCHCFG_CCHRAINV</td><td class="d">Crankcase Heater A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="774" data-i="203" data-acc="W" data-u="" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">SWTCHCFG_PEENINV</td><td class="d">EXF Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="775" data-i="204" data-acc="W" data-u="" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">SWTCHCFG_EVBYPINV</td><td class="d">ERV Bypass Damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="776" data-i="205" data-acc="W" data-u="" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">SWTCHCFG_ERVINV</td><td class="d">ERV Wheel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="777" data-i="206" data-acc="W" data-u="" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">SWTCHCFG_ALARMINV</td><td class="d">Alarm Relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="778" data-i="207" data-acc="W" data-u="" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">UNITCFG_AUTRST</td><td class="d">Auto Restart</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="779" data-i="208" data-acc="R" data-u="" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">LABONLY_SYSON</td><td class="d">System On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="780" data-i="209" data-acc="R" data-u="" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">ALM_61413</td><td class="d">T413</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="781" data-i="210" data-acc="R" data-u="" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">ALM_61085</td><td class="d">T085</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="782" data-i="211" data-acc="R" data-u="" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">ALM_61086</td><td class="d">T086</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="783" data-i="212" data-acc="R" data-u="" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">ALM_62051</td><td class="d">P051</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="784" data-i="213" data-acc="R" data-u="" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">ALM_61051</td><td class="d">T051</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="785" data-i="214" data-acc="R" data-u="" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">ALM_60051</td><td class="d">A051</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="786" data-i="215" data-acc="R" data-u="" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">ALM_62052</td><td class="d">P052</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="787" data-i="216" data-acc="R" data-u="" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">ALM_61052</td><td class="d">T052</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="788" data-i="217" data-acc="R" data-u="" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">ALM_60052</td><td class="d">A052</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="789" data-i="218" data-acc="R" data-u="" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">ALM_62054</td><td class="d">P054</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="790" data-i="219" data-acc="R" data-u="" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">ALM_61054</td><td class="d">T054</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="791" data-i="220" data-acc="R" data-u="" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">ALM_60054</td><td class="d">A054</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="792" data-i="221" data-acc="R" data-u="" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">ALM_62055</td><td class="d">P055</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="793" data-i="222" data-acc="R" data-u="" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">ALM_61055</td><td class="d">T055</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="794" data-i="223" data-acc="R" data-u="" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">ALM_60055</td><td class="d">A055</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="795" data-i="224" data-acc="R" data-u="" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">ALM_60057</td><td class="d">A057</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="796" data-i="225" data-acc="R" data-u="" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">ALM_61057</td><td class="d">T057</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="797" data-i="226" data-acc="R" data-u="" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">ALM_60058</td><td class="d">A058</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="798" data-i="227" data-acc="R" data-u="" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">ALM_61058</td><td class="d">T058</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="799" data-i="228" data-acc="R" data-u="" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">ALM_61072</td><td class="d">T072</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="800" data-i="229" data-acc="R" data-u="" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">ALM_61073</td><td class="d">T073</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="801" data-i="230" data-acc="R" data-u="" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">ALM_60073</td><td class="d">A073</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="802" data-i="231" data-acc="R" data-u="" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">ALM_60700</td><td class="d">A700</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="803" data-i="232" data-acc="R" data-u="" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">ALM_61706</td><td class="d">T706</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="804" data-i="233" data-acc="R" data-u="" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">ALM_60706</td><td class="d">A706</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="805" data-i="234" data-acc="R" data-u="" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">ALM_61075</td><td class="d">T075</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="806" data-i="235" data-acc="R" data-u="" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">ALM_60075</td><td class="d">A075</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="807" data-i="236" data-acc="R" data-u="" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">ALM_60710</td><td class="d">A710</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="808" data-i="237" data-acc="R" data-u="" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">ALM_61090</td><td class="d">T090</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="809" data-i="238" data-acc="R" data-u="" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">ALM_60090</td><td class="d">A090</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="810" data-i="240" data-acc="R" data-u="" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">ALM_61092</td><td class="d">T092</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="811" data-i="241" data-acc="R" data-u="" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">ALM_60092</td><td class="d">A092</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="812" data-i="243" data-acc="R" data-u="" id="obj-bv-243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">243</td><td class="n">ALM_60110</td><td class="d">A110</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="813" data-i="244" data-acc="R" data-u="" id="obj-bv-244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">244</td><td class="n">ALM_60120</td><td class="d">A120</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="814" data-i="245" data-acc="R" data-u="" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">ALM_61120</td><td class="d">T120</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="815" data-i="246" data-acc="R" data-u="" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">ALM_60121</td><td class="d">A121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="816" data-i="247" data-acc="R" data-u="" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">ALM_61121</td><td class="d">T121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="817" data-i="248" data-acc="R" data-u="" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">ALM_61122</td><td class="d">T122</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="818" data-i="249" data-acc="R" data-u="" id="obj-bv-249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">249</td><td class="n">ALM_61123</td><td class="d">T123</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="819" data-i="250" data-acc="R" data-u="" id="obj-bv-250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">250</td><td class="n">ALM_60126</td><td class="d">A126</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="820" data-i="251" data-acc="R" data-u="" id="obj-bv-251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">251</td><td class="n">ALM_61126</td><td class="d">T126</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="821" data-i="252" data-acc="R" data-u="" id="obj-bv-252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">252</td><td class="n">ALM_60127</td><td class="d">A127</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="822" data-i="253" data-acc="R" data-u="" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">ALM_61127</td><td class="d">T127</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="823" data-i="254" data-acc="R" data-u="" id="obj-bv-254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">254</td><td class="n">ALM_61128</td><td class="d">T128</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="824" data-i="255" data-acc="R" data-u="" id="obj-bv-255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">255</td><td class="n">ALM_60128</td><td class="d">A128</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="825" data-i="256" data-acc="R" data-u="" id="obj-bv-256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">256</td><td class="n">ALM_61069</td><td class="d">A069</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="826" data-i="257" data-acc="R" data-u="" id="obj-bv-257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">257</td><td class="n">ALM_60071</td><td class="d">A071</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="827" data-i="258" data-acc="R" data-u="" id="obj-bv-258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">258</td><td class="n">ALM_61425</td><td class="d">T425</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="828" data-i="259" data-acc="R" data-u="" id="obj-bv-259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">259</td><td class="n">ALM_61181</td><td class="d">T181</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="829" data-i="260" data-acc="R" data-u="" id="obj-bv-260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">260</td><td class="n">ALM_61426</td><td class="d">T426</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="830" data-i="261" data-acc="R" data-u="" id="obj-bv-261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">261</td><td class="n">ALM_61182</td><td class="d">T182</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="831" data-i="262" data-acc="R" data-u="" id="obj-bv-262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">262</td><td class="n">ALM_60140</td><td class="d">A140</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="832" data-i="263" data-acc="R" data-u="" id="obj-bv-263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">263</td><td class="n">ALM_60141</td><td class="d">A141</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="833" data-i="264" data-acc="R" data-u="" id="obj-bv-264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">264</td><td class="n">ALM_60142</td><td class="d">A142</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="834" data-i="265" data-acc="R" data-u="" id="obj-bv-265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">265</td><td class="n">ALM_60143</td><td class="d">A143</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="835" data-i="266" data-acc="R" data-u="" id="obj-bv-266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">266</td><td class="n">ALM_61102</td><td class="d">T102</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="836" data-i="267" data-acc="R" data-u="" id="obj-bv-267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">267</td><td class="n">ALM_61103</td><td class="d">T103</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="837" data-i="268" data-acc="R" data-u="" id="obj-bv-268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">268</td><td class="n">ALM_60104</td><td class="d">A104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="838" data-i="269" data-acc="R" data-u="" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">ALM_60106</td><td class="d">A106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="839" data-i="270" data-acc="R" data-u="" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">ALM_60107</td><td class="d">A107</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="840" data-i="271" data-acc="R" data-u="" id="obj-bv-271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">271</td><td class="n">ALM_60150</td><td class="d">A150</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="841" data-i="272" data-acc="R" data-u="" id="obj-bv-272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">272</td><td class="n">ALM_60151</td><td class="d">A151</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="842" data-i="273" data-acc="R" data-u="" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">ALM_61163</td><td class="d">T163 - Compressor Drive Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="843" data-i="274" data-acc="R" data-u="" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">ALM_61164</td><td class="d">A164</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="844" data-i="275" data-acc="R" data-u="" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">ALM_60166</td><td class="d">A166</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="845" data-i="276" data-acc="R" data-u="" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">ALM_60167</td><td class="d">A167</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="846" data-i="277" data-acc="R" data-u="" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">ALM_60168</td><td class="d">A168</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="847" data-i="278" data-acc="R" data-u="" id="obj-bv-278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">278</td><td class="n">ALM_60169</td><td class="d">A169</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="848" data-i="279" data-acc="R" data-u="" id="obj-bv-279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">279</td><td class="n">ALM_60179</td><td class="d">A179</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="849" data-i="280" data-acc="R" data-u="" id="obj-bv-280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">280</td><td class="n">ALM_60175</td><td class="d">A175</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="850" data-i="281" data-acc="R" data-u="" id="obj-bv-281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">281</td><td class="n">ALM_61410</td><td class="d">T410</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="851" data-i="282" data-acc="R" data-u="" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">282</td><td class="n">ALM_61411</td><td class="d">T411</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="852" data-i="283" data-acc="R" data-u="" id="obj-bv-283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">283</td><td class="n">ALM_61412</td><td class="d">T412</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="853" data-i="284" data-acc="R" data-u="" id="obj-bv-284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">284</td><td class="n">ALM_61094</td><td class="d">T094</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="854" data-i="285" data-acc="R" data-u="" id="obj-bv-285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">285</td><td class="n">ALM_61095</td><td class="d">T095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="855" data-i="286" data-acc="R" data-u="" id="obj-bv-286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">286</td><td class="n">ALM_61096</td><td class="d">T096</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="856" data-i="287" data-acc="R" data-u="" id="obj-bv-287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">287</td><td class="n">ALM_61097</td><td class="d">T097</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="857" data-i="288" data-acc="R" data-u="" id="obj-bv-288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">288</td><td class="n">ALM_61300</td><td class="d">T300</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="858" data-i="289" data-acc="R" data-u="" id="obj-bv-289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">289</td><td class="n">ALM_61301</td><td class="d">T301</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="859" data-i="290" data-acc="R" data-u="" id="obj-bv-290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">290</td><td class="n">ALM_61302</td><td class="d">T302</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="860" data-i="291" data-acc="R" data-u="" id="obj-bv-291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">291</td><td class="n">ALM_61303</td><td class="d">T303</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="861" data-i="292" data-acc="R" data-u="" id="obj-bv-292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">292</td><td class="n">ALM_61304</td><td class="d">T304</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="862" data-i="293" data-acc="R" data-u="" id="obj-bv-293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">293</td><td class="n">ALM_61305</td><td class="d">T305</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="863" data-i="294" data-acc="R" data-u="" id="obj-bv-294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">294</td><td class="n">ALM_61308</td><td class="d">T308</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="864" data-i="295" data-acc="R" data-u="" id="obj-bv-295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">295</td><td class="n">ALM_61309</td><td class="d">T309</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="865" data-i="296" data-acc="R" data-u="" id="obj-bv-296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">296</td><td class="n">ALM_61312</td><td class="d">T312</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="866" data-i="297" data-acc="R" data-u="" id="obj-bv-297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">297</td><td class="n">ALM_61313</td><td class="d">T313</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="867" data-i="298" data-acc="R" data-u="" id="obj-bv-298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">298</td><td class="n">ALM_61314</td><td class="d">T314</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="868" data-i="299" data-acc="R" data-u="" id="obj-bv-299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">299</td><td class="n">ALM_61316</td><td class="d">T316</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="869" data-i="300" data-acc="R" data-u="" id="obj-bv-300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">300</td><td class="n">ALM_61317</td><td class="d">T317</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="870" data-i="301" data-acc="R" data-u="" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">ALM_61329</td><td class="d">T329 - Cir A Press Ratio Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="871" data-i="302" data-acc="R" data-u="" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">ALM_60329</td><td class="d">A329 - Cir A Press Ratio Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="872" data-i="303" data-acc="R" data-u="" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">ALM_61330</td><td class="d">T330 - Cir B Press Ratio Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="873" data-i="304" data-acc="R" data-u="" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">ALM_60330</td><td class="d">A330 - Cir B Press Ratio Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="874" data-i="305" data-acc="R" data-u="" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">ALM_61331</td><td class="d">T331</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="875" data-i="306" data-acc="R" data-u="" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">ALM_60331</td><td class="d">A331</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="876" data-i="307" data-acc="R" data-u="" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">ALM_61333</td><td class="d">T333</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="877" data-i="308" data-acc="R" data-u="" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">ALM_60333</td><td class="d">A333</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="878" data-i="309" data-acc="R" data-u="" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">ALM_61211</td><td class="d">T211</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="879" data-i="310" data-acc="R" data-u="" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">ALM_60211</td><td class="d">A211</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="880" data-i="311" data-acc="R" data-u="" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">ALM_61177</td><td class="d">T177</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="881" data-i="312" data-acc="R" data-u="" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">ALM_61178</td><td class="d">T178</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="882" data-i="313" data-acc="R" data-u="" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">ALM_61310</td><td class="d">T310</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="883" data-i="314" data-acc="R" data-u="" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">ALM_61311</td><td class="d">T311</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="884" data-i="315" data-acc="R" data-u="" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">ALM_60152</td><td class="d">A152</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="885" data-i="316" data-acc="R" data-u="" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">ALM_61190</td><td class="d">T190</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="886" data-i="317" data-acc="R" data-u="" id="obj-bv-317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">317</td><td class="n">ALM_60191</td><td class="d">A191</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="887" data-i="318" data-acc="R" data-u="" id="obj-bv-318"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">318</td><td class="n">ALM_60195</td><td class="d">A195</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="888" data-i="319" data-acc="R" data-u="" id="obj-bv-319"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">319</td><td class="n">ALM_60196</td><td class="d">A196</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="889" data-i="320" data-acc="R" data-u="" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">ALM_60184</td><td class="d">A184</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="890" data-i="321" data-acc="R" data-u="" id="obj-bv-321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">321</td><td class="n">ALM_60185</td><td class="d">A185</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="891" data-i="322" data-acc="R" data-u="" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">ALM_60186</td><td class="d">A186</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="892" data-i="323" data-acc="R" data-u="" id="obj-bv-323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">323</td><td class="n">ALM_60189</td><td class="d">A189</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="893" data-i="324" data-acc="R" data-u="" id="obj-bv-324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">324</td><td class="n">ALM_60190</td><td class="d">A190</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="894" data-i="325" data-acc="R" data-u="" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">ALM_60192</td><td class="d">A192</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="895" data-i="326" data-acc="R" data-u="" id="obj-bv-326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">326</td><td class="n">ALM_60193</td><td class="d">A193</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="896" data-i="327" data-acc="R" data-u="" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">ALM_60194</td><td class="d">A194</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="897" data-i="328" data-acc="R" data-u="" id="obj-bv-328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">328</td><td class="n">ALM_60197</td><td class="d">A197</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="898" data-i="329" data-acc="R" data-u="" id="obj-bv-329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">329</td><td class="n">ALM_60198</td><td class="d">A198</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="899" data-i="330" data-acc="R" data-u="" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">ALM_60199</td><td class="d">A199</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="900" data-i="331" data-acc="R" data-u="" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">ALM_60201</td><td class="d">A201</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="901" data-i="332" data-acc="R" data-u="" id="obj-bv-332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">332</td><td class="n">ALM_60627</td><td class="d">T627</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="902" data-i="333" data-acc="R" data-u="" id="obj-bv-333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">333</td><td class="n">ALM_60202</td><td class="d">A202</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="903" data-i="334" data-acc="R" data-u="" id="obj-bv-334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">334</td><td class="n">ALM_60203</td><td class="d">A203</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="904" data-i="335" data-acc="R" data-u="" id="obj-bv-335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">335</td><td class="n">ALM_60187</td><td class="d">A187</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="905" data-i="336" data-acc="R" data-u="" id="obj-bv-336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">336</td><td class="n">ALM_60188</td><td class="d">A188</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="906" data-i="337" data-acc="R" data-u="" id="obj-bv-337"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">337</td><td class="n">ALM_61068</td><td class="d">T068</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="907" data-i="338" data-acc="R" data-u="" id="obj-bv-338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">338</td><td class="n">ALM_61074</td><td class="d">T074</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="908" data-i="339" data-acc="R" data-u="" id="obj-bv-339"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">339</td><td class="n">ALM_61707</td><td class="d">T707</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="909" data-i="340" data-acc="R" data-u="" id="obj-bv-340"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">340</td><td class="n">ALM_61421</td><td class="d">T421</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="910" data-i="341" data-acc="R" data-u="" id="obj-bv-341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">341</td><td class="n">ALM_61422</td><td class="d">T422</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="911" data-i="342" data-acc="R" data-u="" id="obj-bv-342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">342</td><td class="n">ALM_61423</td><td class="d">T423</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="912" data-i="343" data-acc="R" data-u="" id="obj-bv-343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">343</td><td class="n">ALM_61424</td><td class="d">T424</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="913" data-i="344" data-acc="R" data-u="" id="obj-bv-344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">344</td><td class="n">ALM_61434</td><td class="d">T434</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="914" data-i="345" data-acc="R" data-u="" id="obj-bv-345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">345</td><td class="n">ALM_60435</td><td class="d">A435</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="915" data-i="346" data-acc="R" data-u="" id="obj-bv-346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">346</td><td class="n">ALM_61435</td><td class="d">T435</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="916" data-i="347" data-acc="R" data-u="" id="obj-bv-347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">347</td><td class="n">ALM_61076</td><td class="d">T076</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="917" data-i="348" data-acc="R" data-u="" id="obj-bv-348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">348</td><td class="n">ALM_61077</td><td class="d">T077</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="918" data-i="349" data-acc="R" data-u="" id="obj-bv-349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">349</td><td class="n">ALM_61078</td><td class="d">T078</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="919" data-i="350" data-acc="R" data-u="" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">ALM_61082</td><td class="d">T082</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="920" data-i="351" data-acc="R" data-u="" id="obj-bv-351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">351</td><td class="n">ALM_61210</td><td class="d">T210</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="921" data-i="352" data-acc="R" data-u="" id="obj-bv-352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">352</td><td class="n">ALM_62210</td><td class="d">A2101</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="922" data-i="353" data-acc="R" data-u="" id="obj-bv-353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">353</td><td class="n">ALM_60210</td><td class="d">A210</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="923" data-i="354" data-acc="R" data-u="" id="obj-bv-354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">354</td><td class="n">ALM_61220</td><td class="d">T220</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="924" data-i="355" data-acc="R" data-u="" id="obj-bv-355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">355</td><td class="n">ALM_60220</td><td class="d">A220</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="925" data-i="356" data-acc="R" data-u="" id="obj-bv-356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">356</td><td class="n">ALM_61221</td><td class="d">T221</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="926" data-i="357" data-acc="R" data-u="" id="obj-bv-357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">357</td><td class="n">ALM_61245</td><td class="d">T245</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="927" data-i="358" data-acc="R" data-u="" id="obj-bv-358"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">358</td><td class="n">ALM_61335</td><td class="d">T335</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="928" data-i="359" data-acc="R" data-u="" id="obj-bv-359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">359</td><td class="n">ALM_60436</td><td class="d">A436</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="929" data-i="360" data-acc="R" data-u="" id="obj-bv-360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">360</td><td class="n">ALM_60400</td><td class="d">A400</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="930" data-i="361" data-acc="R" data-u="" id="obj-bv-361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">361</td><td class="n">ALM_60404</td><td class="d">A404</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="931" data-i="362" data-acc="R" data-u="" id="obj-bv-362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">362</td><td class="n">ALM_60405</td><td class="d">T405</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="932" data-i="363" data-acc="R" data-u="" id="obj-bv-363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">363</td><td class="n">ALM_60406</td><td class="d">T406</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="933" data-i="364" data-acc="R" data-u="" id="obj-bv-364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">364</td><td class="n">ALM_60407</td><td class="d">T407</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="934" data-i="365" data-acc="R" data-u="" id="obj-bv-365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">365</td><td class="n">ALM_61415</td><td class="d">T415</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="935" data-i="366" data-acc="R" data-u="" id="obj-bv-366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">366</td><td class="n">ALM_61416</td><td class="d">T416</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="936" data-i="367" data-acc="R" data-u="" id="obj-bv-367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">367</td><td class="n">ALM_61408</td><td class="d">T408</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="937" data-i="368" data-acc="R" data-u="" id="obj-bv-368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">368</td><td class="n">ALM_61318</td><td class="d">T318</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="938" data-i="369" data-acc="R" data-u="" id="obj-bv-369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">369</td><td class="n">ALM_61319</td><td class="d">T319</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="939" data-i="370" data-acc="R" data-u="" id="obj-bv-370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">370</td><td class="n">ALM_61615</td><td class="d">T615</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="940" data-i="371" data-acc="R" data-u="" id="obj-bv-371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">371</td><td class="n">ALM_61616</td><td class="d">T616</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="941" data-i="372" data-acc="R" data-u="" id="obj-bv-372"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">372</td><td class="n">ALM_61617</td><td class="d">T617</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="942" data-i="373" data-acc="R" data-u="" id="obj-bv-373"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">373</td><td class="n">ALM_61414</td><td class="d">T414</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="943" data-i="374" data-acc="R" data-u="" id="obj-bv-374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">374</td><td class="n">ALM_61352</td><td class="d">T352</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="944" data-i="375" data-acc="R" data-u="" id="obj-bv-375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">375</td><td class="n">ALM_61045</td><td class="d">T045</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="945" data-i="376" data-acc="R" data-u="" id="obj-bv-376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">376</td><td class="n">ALM_60046</td><td class="d">A046</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="946" data-i="377" data-acc="R" data-u="" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">ALM_60047</td><td class="d">A047</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="947" data-i="378" data-acc="R" data-u="" id="obj-bv-378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">378</td><td class="n">ALM_60048</td><td class="d">A048</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="948" data-i="379" data-acc="R" data-u="" id="obj-bv-379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">379</td><td class="n">ALM_61047</td><td class="d">T047</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="949" data-i="380" data-acc="R" data-u="" id="obj-bv-380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">380</td><td class="n">ALM_61048</td><td class="d">T048</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="950" data-i="381" data-acc="R" data-u="" id="obj-bv-381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">381</td><td class="n">ALM_60228</td><td class="d">A228</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="951" data-i="382" data-acc="R" data-u="" id="obj-bv-382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">382</td><td class="n">ALM_61079</td><td class="d">T079</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="952" data-i="383" data-acc="R" data-u="" id="obj-bv-383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">383</td><td class="n">ALM_61080</td><td class="d">T080</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="953" data-i="384" data-acc="R" data-u="" id="obj-bv-384"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">384</td><td class="n">ALM_61222</td><td class="d">T222</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="954" data-i="385" data-acc="R" data-u="" id="obj-bv-385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">385</td><td class="n">ALM_60222</td><td class="d">A222</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="955" data-i="386" data-acc="R" data-u="" id="obj-bv-386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">386</td><td class="n">ALM_61223</td><td class="d">T223</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="956" data-i="387" data-acc="R" data-u="" id="obj-bv-387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">387</td><td class="n">ALM_60223</td><td class="d">A223</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="957" data-i="388" data-acc="R" data-u="" id="obj-bv-388"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">388</td><td class="n">ALM_61224</td><td class="d">T224</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="958" data-i="389" data-acc="R" data-u="" id="obj-bv-389"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">389</td><td class="n">ALM_60224</td><td class="d">A224</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="959" data-i="390" data-acc="R" data-u="" id="obj-bv-390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">390</td><td class="n">ALM_60420</td><td class="d">A420</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="960" data-i="391" data-acc="R" data-u="" id="obj-bv-391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">391</td><td class="n">ALM_60200</td><td class="d">A200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="961" data-i="392" data-acc="R" data-u="" id="obj-bv-392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">392</td><td class="n">ALM_61084</td><td class="d">T084</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="962" data-i="393" data-acc="R" data-u="" id="obj-bv-393"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">393</td><td class="n">ALM_60083</td><td class="d">T083</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="963" data-i="394" data-acc="R" data-u="" id="obj-bv-394"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">394</td><td class="n">ALM_60081</td><td class="d">T081</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="964" data-i="395" data-acc="R" data-u="" id="obj-bv-395"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">395</td><td class="n">ALM_62437</td><td class="d">A437</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="965" data-i="396" data-acc="R" data-u="" id="obj-bv-396"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">396</td><td class="n">ALM_61153</td><td class="d">T153</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="966" data-i="397" data-acc="R" data-u="" id="obj-bv-397"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">397</td><td class="n">ALM_60154</td><td class="d">A154</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="967" data-i="398" data-acc="R" data-u="" id="obj-bv-398"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">398</td><td class="n">ALM_61155</td><td class="d">T155</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="968" data-i="399" data-acc="R" data-u="" id="obj-bv-399"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">399</td><td class="n">ALM_60156</td><td class="d">A156</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="969" data-i="400" data-acc="R" data-u="" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">ALM_60157</td><td class="d">A157</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="970" data-i="401" data-acc="R" data-u="" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">ALM_61350</td><td class="d">T350</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="971" data-i="402" data-acc="R" data-u="" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">ALM_61351</td><td class="d">T351</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="972" data-i="403" data-acc="R" data-u="" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">ALM_61320</td><td class="d">T320</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="973" data-i="404" data-acc="R" data-u="" id="obj-bv-404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">404</td><td class="n">ALM_61321</td><td class="d">T321</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="974" data-i="405" data-acc="R" data-u="" id="obj-bv-405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">405</td><td class="n">ALM_61062</td><td class="d">T062</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="975" data-i="406" data-acc="R" data-u="" id="obj-bv-406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406</td><td class="n">ALM_61322</td><td class="d">T322</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="976" data-i="407" data-acc="R" data-u="" id="obj-bv-407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">407</td><td class="n">ALM_61323</td><td class="d">T323</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="977" data-i="408" data-acc="R" data-u="" id="obj-bv-408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">408</td><td class="n">ALM_62445</td><td class="d">A2445</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="978" data-i="409" data-acc="R" data-u="" id="obj-bv-409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">409</td><td class="n">ALM_63445</td><td class="d">A3445</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="979" data-i="410" data-acc="R" data-u="" id="obj-bv-410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">410</td><td class="n">ALM_61445</td><td class="d">A1445</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="980" data-i="411" data-acc="R" data-u="" id="obj-bv-411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">411</td><td class="n">ALM_60445</td><td class="d">A445</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="981" data-i="412" data-acc="R" data-u="" id="obj-bv-412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">412</td><td class="n">ALM_60433</td><td class="d">A433</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="982" data-i="413" data-acc="R" data-u="" id="obj-bv-413"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">413</td><td class="n">ALM_60438</td><td class="d">A438</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="983" data-i="414" data-acc="R" data-u="" id="obj-bv-414"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">414</td><td class="n">ALM_61112</td><td class="d">T112</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="984" data-i="415" data-acc="R" data-u="" id="obj-bv-415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">415</td><td class="n">ALM_61114</td><td class="d">T114</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="985" data-i="416" data-acc="R" data-u="" id="obj-bv-416"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">416</td><td class="n">ALM_65000</td><td class="d">Y000</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="986" data-i="417" data-acc="R" data-u="" id="obj-bv-417"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">417</td><td class="n">ALM_65001</td><td class="d">Y001</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="987" data-i="418" data-acc="R" data-u="" id="obj-bv-418"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">418</td><td class="n">ALM_65002</td><td class="d">Y002</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="988" data-i="419" data-acc="R" data-u="" id="obj-bv-419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">419</td><td class="n">ALM_65003</td><td class="d">Y003</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="989" data-i="420" data-acc="R" data-u="" id="obj-bv-420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">420</td><td class="n">ALM_65004</td><td class="d">Y004</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="990" data-i="421" data-acc="R" data-u="" id="obj-bv-421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">421</td><td class="n">ALM_65005</td><td class="d">Y005</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="991" data-i="422" data-acc="R" data-u="" id="obj-bv-422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">422</td><td class="n">ALM_65006</td><td class="d">Y006</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="992" data-i="423" data-acc="R" data-u="" id="obj-bv-423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">423</td><td class="n">ALM_65007</td><td class="d">Y007</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="993" data-i="424" data-acc="R" data-u="" id="obj-bv-424"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">424</td><td class="n">ALM_65008</td><td class="d">Y008</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="994" data-i="425" data-acc="R" data-u="" id="obj-bv-425"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">425</td><td class="n">ALM_65009</td><td class="d">Y009</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="995" data-i="426" data-acc="R" data-u="" id="obj-bv-426"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">426</td><td class="n">ALM_65010</td><td class="d">Y010</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="996" data-i="427" data-acc="R" data-u="" id="obj-bv-427"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">427</td><td class="n">ALM_65011</td><td class="d">Y011</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="997" data-i="428" data-acc="R" data-u="" id="obj-bv-428"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">428</td><td class="n">ALM_65012</td><td class="d">Y012</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="998" data-i="429" data-acc="R" data-u="" id="obj-bv-429"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">429</td><td class="n">ALM_65013</td><td class="d">Y013</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="999" data-i="430" data-acc="R" data-u="" id="obj-bv-430"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">430</td><td class="n">ALM_65014</td><td class="d">Y014</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1000" data-i="431" data-acc="R" data-u="" id="obj-bv-431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">431</td><td class="n">ALM_65015</td><td class="d">Y015</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1001" data-i="432" data-acc="R" data-u="" id="obj-bv-432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">432</td><td class="n">ALM_65016</td><td class="d">Y016</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1002" data-i="433" data-acc="R" data-u="" id="obj-bv-433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">433</td><td class="n">ALM_65017</td><td class="d">Y017</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1003" data-i="434" data-acc="R" data-u="" id="obj-bv-434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">434</td><td class="n">ALM_65018</td><td class="d">Y018</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1004" data-i="435" data-acc="R" data-u="" id="obj-bv-435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">435</td><td class="n">ALM_65019</td><td class="d">Y019</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1005" data-i="437" data-acc="R" data-u="" id="obj-bv-437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">437</td><td class="n">ALM_60629</td><td class="d">T629</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1006" data-i="438" data-acc="R" data-u="" id="obj-bv-438"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">438</td><td class="n">ALM_61000</td><td class="d">0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1007" data-i="439" data-acc="R" data-u="" id="obj-bv-439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">439</td><td class="n">ALM_61147</td><td class="d">T147</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1008" data-i="440" data-acc="R" data-u="" id="obj-bv-440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">440</td><td class="n">ALM_60129</td><td class="d">Low Compressor Ratio Ckt A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1009" data-i="441" data-acc="R" data-u="" id="obj-bv-441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">441</td><td class="n">ALM_60130</td><td class="d">Low Compressor Ratio Ckt B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1010" data-i="442" data-acc="R" data-u="" id="obj-bv-442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">442</td><td class="n">ALM_61109</td><td class="d">IDF VFD Bypass Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1011" data-i="443" data-acc="R" data-u="" id="obj-bv-443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">443</td><td class="n">ALM_61087</td><td class="d">Heat Capacity Limit Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1012" data-i="444" data-acc="R" data-u="" id="obj-bv-444"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">444</td><td class="n">ALM_61088</td><td class="d">Cool Capacity Limit Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1013" data-i="445" data-acc="R" data-u="" id="obj-bv-445"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">445</td><td class="n">DISCOUT_VSCA1_SS</td><td class="d">VSC A1 Safe Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1014" data-i="446" data-acc="R" data-u="" id="obj-bv-446"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">446</td><td class="n">ALM_60091</td><td class="d">A091</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1015" data-i="447" data-acc="R" data-u="" id="obj-bv-447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">447</td><td class="n">ALM_60093</td><td class="d">A093</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1016" data-i="448" data-acc="W" data-u="" id="obj-bv-448"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">448</td><td class="n">LPALMEN</td><td class="d">Low Power Alarm Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1017" data-i="449" data-acc="R" data-u="" id="obj-bv-449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">449</td><td class="n">ALM_60266</td><td class="d">A266</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1018" data-i="450" data-acc="R" data-u="" id="obj-bv-450"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">450</td><td class="n">ALM_60267</td><td class="d">A267</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1019" data-i="451" data-acc="R" data-u="" id="obj-bv-451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">451</td><td class="n">ALM_60268</td><td class="d">A268</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1020" data-i="452" data-acc="R" data-u="" id="obj-bv-452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">452</td><td class="n">ALM_60269</td><td class="d">A269</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1021" data-i="453" data-acc="R" data-u="" id="obj-bv-453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">453</td><td class="n">ALM_61628</td><td class="d">OAD/RAD % Open Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1022" data-i="1" data-acc="R" data-u="" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">MDESTS_CIRCAMDN</td><td class="d">Circuit A Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1023" data-i="2" data-acc="R" data-u="" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">MDESTS_CIRCBMDN</td><td class="d">Circuit B Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1024" data-i="3" data-acc="R" data-u="" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">MDESTS_CMPA1MDN</td><td class="d">Comp A1 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1025" data-i="4" data-acc="R" data-u="" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">MDESTS_CMPA2MDN</td><td class="d">Comp A2 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1026" data-i="5" data-acc="R" data-u="" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">MDESTS_CMPB1MDN</td><td class="d">Comp B1 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1027" data-i="6" data-acc="R" data-u="" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">MDESTS_CMPB2MDN</td><td class="d">Comp B2 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1028" data-i="7" data-acc="R" data-u="" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">MDESTS_ODF1MDN</td><td class="d">CF 1 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1029" data-i="8" data-acc="R" data-u="" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">MDESTS_ODF2MDN</td><td class="d">CF 2 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1030" data-i="9" data-acc="R" data-u="" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">MDESTS_ODF3MDN</td><td class="d">CF 3 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1031" data-i="10" data-acc="R" data-u="" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">MDESTS_IDFMDNUM</td><td class="d">Indoor Fan Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1032" data-i="11" data-acc="R" data-u="" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">MDESTS_HEATRMDN</td><td class="d">Heater Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1033" data-i="12" data-acc="R" data-u="" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">MDESTS_ECONMNUM</td><td class="d">OAD Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1034" data-i="13" data-acc="R" data-u="" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">STATES_CIRCASTN</td><td class="d">Circuit A State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1035" data-i="14" data-acc="R" data-u="" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">STATES_CIRCBSTN</td><td class="d">Circuit B State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1036" data-i="15" data-acc="R" data-u="" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">STATES_CMPA1STN</td><td class="d">Comp A1 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1037" data-i="16" data-acc="R" data-u="" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">STATES_CMPA2STN</td><td class="d">Comp A2 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1038" data-i="17" data-acc="R" data-u="" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">STATES_CMPB1STN</td><td class="d">Comp B1 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1039" data-i="18" data-acc="R" data-u="" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">STATES_CMPB2STN</td><td class="d">Comp B2 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1040" data-i="19" data-acc="R" data-u="" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">STATES_ODF1STN</td><td class="d">ODF A State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1041" data-i="20" data-acc="R" data-u="" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">STATES_ODF2STN</td><td class="d">CF 2 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1042" data-i="21" data-acc="R" data-u="" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">STATES_ODF3STN</td><td class="d">CF 3 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1043" data-i="22" data-acc="R" data-u="" data-min="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">STATES_IDFNUM</td><td class="d">Indoor Fan State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1044" data-i="23" data-acc="R" data-u="" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">STATES_RHTSTNUM</td><td class="d">HGRH State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1045" data-i="24" data-acc="R" data-u="" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">STATES_HEATRSTN</td><td class="d">Heater State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1046" data-i="25" data-acc="R" data-u="" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">STATES_ECONNUM</td><td class="d">OAD State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1047" data-i="26" data-acc="R" data-u="" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">STATES_OCCSRNUM</td><td class="d">Occupancy Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1048" data-i="27" data-acc="R" data-u="" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">BACNET_ALC_COLOR</td><td class="d">Operation Status Color</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier 48/50LC*H Light Commercial Rooftop point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>AIRPRESS_RAP</li><li><a href="#obj-av-2"><code>AV2</code></a>AIRPRESS_SDP</li><li><a href="#obj-av-3"><code>AV3</code></a>AIRPRESS_BP</li><li><a href="#obj-av-4"><code>AV4</code></a>AIRTEMP_SAT</li><li><a href="#obj-av-5"><code>AV5</code></a>AIRTEMP_SATO</li><li><a href="#obj-av-6"><code>AV6</code></a>AIRTEMP_RAT</li><li><a href="#obj-av-7"><code>AV7</code></a>AIRTEMP_SPT</li><li><a href="#obj-av-8"><code>AV8</code></a>AIRTEMP_SPTO</li><li><a href="#obj-av-9"><code>AV9</code></a>AIRTEMP_OAT</li><li><a href="#obj-av-10"><code>AV10</code></a>AIRTEMP_MAT</li><li><a href="#obj-av-11"><code>AV11</code></a>AIRTEMP_EAT</li><li><a href="#obj-av-12"><code>AV12</code></a>AIRTEMP_LST</li><li><a href="#obj-av-13"><code>AV13</code></a>AIRTEMP_LAT</li><li><a href="#obj-av-14"><code>AV14</code></a>AIRTEMP_EFF_CP</li><li><a href="#obj-av-15"><code>AV15</code></a>AIRTEMP_DXLAT</li><li><a href="#obj-av-16"><code>AV16</code></a>ALERTCFG_SPRHHL</li><li><a href="#obj-av-17"><code>AV17</code></a>ALERTCFG_SPRHLL</li><li><a href="#obj-av-18"><code>AV18</code></a>ALERTCFG_SPTLLMTO</li><li><a href="#obj-av-19"><code>AV19</code></a>ALERTCFG_SPTHLMTO</li><li><a href="#obj-av-20"><code>AV20</code></a>ALERTCFG_SPTLLMTU</li><li><a href="#obj-av-21"><code>AV21</code></a>ALERTCFG_SPTHLMTU</li><li><a href="#obj-av-22"><code>AV22</code></a>ALERTCFG_SATLLMTO</li><li><a href="#obj-av-23"><code>AV23</code></a>ALERTCFG_SATHLMTO</li><li><a href="#obj-av-24"><code>AV24</code></a>ALERTCFG_SATLLMTU</li><li><a href="#obj-av-25"><code>AV25</code></a>ALERTCFG_SATHLMTU</li><li><a href="#obj-av-26"><code>AV26</code></a>ALERTCFG_RATLLMTO</li><li><a href="#obj-av-27"><code>AV27</code></a>ALERTCFG_RATHLMTO</li><li><a href="#obj-av-28"><code>AV28</code></a>ALERTCFG_RATHLMTU</li><li><a href="#obj-av-29"><code>AV29</code></a>ALERTCFG_RATLLMTU</li><li><a href="#obj-av-30"><code>AV30</code></a>ALERTCFG_RARH_LT</li><li><a href="#obj-av-31"><code>AV31</code></a>ALERTCFG_RARH_HT</li><li><a href="#obj-av-32"><code>AV32</code></a>ALERTCFG_SP_LLMT</li><li><a href="#obj-av-33"><code>AV33</code></a>ALERTCFG_SP_HLMT</li><li><a href="#obj-av-34"><code>AV34</code></a>ALERTCFG_BP_LLMT</li><li><a href="#obj-av-35"><code>AV35</code></a>ALERTCFG_BP_HLMT</li><li><a href="#obj-av-36"><code>AV36</code></a>ALERTCFG_SAT_LTMP</li><li><a href="#obj-av-37"><code>AV37</code></a>ALERTCFG_SAT_HTMP</li><li><a href="#obj-av-38"><code>AV38</code></a>ALERTCFG_OAT_LLMT</li><li><a href="#obj-av-39"><code>AV39</code></a>ALERTCFG_OAT_HLMT</li><li><a href="#obj-av-40"><code>AV40</code></a>ALERTCFG_IAQ_HLMT</li><li><a href="#obj-av-41"><code>AV41</code></a>ALERTCFG_MAINFLT</li><li><a href="#obj-av-42"><code>AV42</code></a>GENUNIT_PREFLTR_SRC</li><li><a href="#obj-av-43"><code>AV43</code></a>GENUNIT_PREFLTR_LIM</li><li><a href="#obj-av-45"><code>AV45</code></a>ALERTCFG2_ERV_ALRT</li><li><a href="#obj-av-46"><code>AV46</code></a>UNITCFG_PG_SP_DB</li><li><a href="#obj-av-47"><code>AV47</code></a>UNITCFG_PG_BP_DB</li><li><a href="#obj-av-48"><code>AV48</code></a>ALERTCFG_HIGH_SST</li><li><a href="#obj-av-49"><code>AV49</code></a>ALERTCFG_MINSUCA</li><li><a href="#obj-av-50"><code>AV50</code></a>ALERTCFG_MINDISA</li><li><a href="#obj-av-51"><code>AV51</code></a>ALERTCFG_MINSUCB</li><li><a href="#obj-av-52"><code>AV52</code></a>ALERTCFG_MINDISB</li><li><a href="#obj-av-53"><code>AV53</code></a>ALERTCFG_OFF_PRES</li><li><a href="#obj-av-54"><code>AV54</code></a>ALERTCFG_CMPCMD_T</li><li><a href="#obj-av-55"><code>AV55</code></a>ALERTCFG_OCFMSENS</li><li><a href="#obj-av-56"><code>AV56</code></a>ALERTCFG_ECMINCFM</li><li><a href="#obj-av-57"><code>AV57</code></a>OADCFG_FLTGAP</li><li><a href="#obj-av-58"><code>AV58</code></a>OADCFG_FLTTIME</li><li><a href="#obj-av-59"><code>AV59</code></a>ALERTCFG_POSTFL</li><li><a href="#obj-av-60"><code>AV60</code></a>ALERTCFG_CP_C_TH</li><li><a href="#obj-av-61"><code>AV61</code></a>ALERTCFG_LSST4T</li><li><a href="#obj-av-62"><code>AV62</code></a>ALERTCFG_LSST2T</li><li><a href="#obj-av-63"><code>AV63</code></a>ALERTCFG_LSST1T</li><li><a href="#obj-av-64"><code>AV64</code></a>ALERTCFG_LSST20sT</li><li><a href="#obj-av-65"><code>AV65</code></a>ALERTCFG_SSHALOW</li><li><a href="#obj-av-66"><code>AV66</code></a>ALERTCFG_SSHAPLLO</li><li><a href="#obj-av-67"><code>AV67</code></a>ALERTCFG_SSHAFLLO</li><li><a href="#obj-av-68"><code>AV68</code></a>ALERTCFG_SSHBLOW</li><li><a href="#obj-av-69"><code>AV69</code></a>ALERTCFG_SSHBPLLO</li><li><a href="#obj-av-70"><code>AV70</code></a>ALERTCFG_SSHBFLLO</li><li><a href="#obj-av-71"><code>AV71</code></a>ALERTCFG_LSSHTIME</li><li><a href="#obj-av-72"><code>AV72</code></a>ALERTCFG_LPRL</li><li><a href="#obj-av-73"><code>AV73</code></a>LPRTIME</li><li><a href="#obj-av-74"><code>AV74</code></a>ALERTCFG_COFS_ACT</li><li><a href="#obj-av-75"><code>AV75</code></a>ALERTCFG_COFS_TRP</li><li><a href="#obj-av-76"><code>AV76</code></a>ALERTCFG_COFS_TME</li><li><a href="#obj-av-77"><code>AV77</code></a>ALERTCFG_OARADIFF</li><li><a href="#obj-av-78"><code>AV78</code></a>ALERTCFG_SATMOVE</li><li><a href="#obj-av-79"><code>AV79</code></a>ALERTCFG_SATCHNGE</li><li><a href="#obj-av-80"><code>AV80</code></a>ALERTCFG_MOVEDTEC</li><li><a href="#obj-av-81"><code>AV81</code></a>ALERTCFG_SASETTLE</li><li><a href="#obj-av-82"><code>AV82</code></a>ALERTCFG_T24ECMIN</li><li><a href="#obj-av-83"><code>AV83</code></a>ALERTCFG_T24ECMAX</li><li><a href="#obj-av-84"><code>AV84</code></a>ALERTCFG_HCDELAY</li><li><a href="#obj-av-85"><code>AV85</code></a>EFCFG_RAP_TH</li><li><a href="#obj-av-86"><code>AV86</code></a>ALERTCFG_MSDPT</li><li><a href="#obj-av-87"><code>AV87</code></a>CMPSTKTM</li><li><a href="#obj-av-88"><code>AV88</code></a>CMPFLRTM</li><li><a href="#obj-av-89"><code>AV89</code></a>HEATSINK_HSCTRLOF</li><li><a href="#obj-av-90"><code>AV90</code></a>HEATSINK_HSHTMPDB</li><li><a href="#obj-av-91"><code>AV91</code></a>HEATSINK_HSHTEMP</li><li><a href="#obj-av-92"><code>AV92</code></a>ANALGOUT_DAMPCMD</li><li><a href="#obj-av-93"><code>AV93</code></a>ANALGOUT_DAMPCMD2</li><li><a href="#obj-av-94"><code>AV94</code></a>ANALGOUT_HEATCMD</li><li><a href="#obj-av-95"><code>AV95</code></a>ANALGOUT_HMV</li><li><a href="#obj-av-96"><code>AV96</code></a>ANALGOUT_HMV2</li><li><a href="#obj-av-97"><code>AV97</code></a>ANALGOUT_EFCMD</li><li><a href="#obj-av-98"><code>AV98</code></a>ANALGOUT_ERV_OAF</li><li><a href="#obj-av-99"><code>AV99</code></a>ANALGOUT_CMPA1CMD</li><li><a href="#obj-av-100"><code>AV100</code></a>ANALGOUT_CMPA2CMD</li><li><a href="#obj-av-101"><code>AV101</code></a>ANALGOUT_CMPB1CMD</li><li><a href="#obj-av-102"><code>AV102</code></a>ANALGOUT_CMPB2CMD</li><li><a href="#obj-av-103"><code>AV103</code></a>ANALGOUT_IDFCMD</li><li><a href="#obj-av-104"><code>AV104</code></a>ANALGOUT_ODF1CMD</li><li><a href="#obj-av-105"><code>AV105</code></a>ANALGOUT_ODF2CMD</li><li><a href="#obj-av-106"><code>AV106</code></a>ANALGOUT_ODF3CMD</li><li><a href="#obj-av-107"><code>AV107</code></a>ANALGOUT_EXVA1CMD</li><li><a href="#obj-av-108"><code>AV108</code></a>ANALGOUT_EXVA2CMD</li><li><a href="#obj-av-109"><code>AV109</code></a>ANALGOUT_EXVB1CMD</li><li><a href="#obj-av-110"><code>AV110</code></a>ANALGOUT_EXVB2CMD</li><li><a href="#obj-av-111"><code>AV111</code></a>ANALOGIN_OACFM</li><li><a href="#obj-av-112"><code>AV112</code></a>ANALOGIN_OACFMRST</li><li><a href="#obj-av-113"><code>AV113</code></a>ANALOGIN_OD3P_CMD</li><li><a href="#obj-av-114"><code>AV114</code></a>ANALOGIN_EF3P_CMD</li><li><a href="#obj-av-115"><code>AV115</code></a>ANALOGIN_SF3P_CMD</li><li><a href="#obj-av-116"><code>AV116</code></a>ANALOGIN_IAQOPRST</li><li><a href="#obj-av-117"><code>AV117</code></a>ANALOGIN_IAQ</li><li><a href="#obj-av-118"><code>AV118</code></a>ANALOGIN_OAQ</li><li><a href="#obj-av-119"><code>AV119</code></a>ANALOGIN_OARH</li><li><a href="#obj-av-120"><code>AV120</code></a>AIRTEMP_OADP</li><li><a href="#obj-av-121"><code>AV121</code></a>ANALOGIN_RARH</li><li><a href="#obj-av-122"><code>AV122</code></a>ANALOGIN_SARH</li><li><a href="#obj-av-123"><code>AV123</code></a>AIRTEMP_SADP</li><li><a href="#obj-av-124"><code>AV124</code></a>ANALOGIN_SPRH</li><li><a href="#obj-av-125"><code>AV125</code></a>ANALOGIN_MARH</li><li><a href="#obj-av-126"><code>AV126</code></a>ANALOGIN_ZDP</li><li><a href="#obj-av-127"><code>AV127</code></a>ANALOGIN_DAMPPOS</li><li><a href="#obj-av-128"><code>AV128</code></a>ANALOGIN_DAMPPOS2</li><li><a href="#obj-av-129"><code>AV129</code></a>ANALOGIN_HMD</li><li><a href="#obj-av-130"><code>AV130</code></a>ANALOGIN_HMD2</li><li><a href="#obj-av-131"><code>AV131</code></a>ANALOGIN_CMPA1SPD</li><li><a href="#obj-av-132"><code>AV132</code></a>ANALOGIN_CMPA2SPD</li><li><a href="#obj-av-133"><code>AV133</code></a>ANALOGIN_CMPB1SPD</li><li><a href="#obj-av-134"><code>AV134</code></a>ANALOGIN_CMPB2SPD</li><li><a href="#obj-av-135"><code>AV135</code></a>ANALOGIN_ODF1SPD</li><li><a href="#obj-av-136"><code>AV136</code></a>ANALOGIN_ODF2SPD</li><li><a href="#obj-av-137"><code>AV137</code></a>ANALOGIN_ODF3SPD</li><li><a href="#obj-av-138"><code>AV138</code></a>ANALOGIN_IDFSPD</li><li><a href="#obj-av-139"><code>AV139</code></a>ANALOGIN_IDFRPM</li><li><a href="#obj-av-140"><code>AV140</code></a>ANALOGIN_EFSPD</li><li><a href="#obj-av-141"><code>AV141</code></a>ANALOGIN_EXV_A1</li><li><a href="#obj-av-142"><code>AV142</code></a>ANALOGIN_EXV_A2</li><li><a href="#obj-av-143"><code>AV143</code></a>ANALOGIN_EXV_B1</li><li><a href="#obj-av-144"><code>AV144</code></a>ANALOGIN_EXV_B2</li><li><a href="#obj-av-145"><code>AV145</code></a>ANALOGIN_SPSR</li><li><a href="#obj-av-146"><code>AV146</code></a>ANALOGIN_DLC</li><li><a href="#obj-av-147"><code>AV147</code></a>ANALOGIN_PFPD</li><li><a href="#obj-av-148"><code>AV148</code></a>ANALOGIN_FFPD</li><li><a href="#obj-av-149"><code>AV149</code></a>ANALOGIN_OA_ENTH</li><li><a href="#obj-av-150"><code>AV150</code></a>ANALOGIN_RA_ENTH</li><li><a href="#obj-av-151"><code>AV151</code></a>EMPTY_NOPOINT</li><li><a href="#obj-av-152"><code>AV152</code></a>COMMADDR_AUX1</li><li><a href="#obj-av-153"><code>AV153</code></a>COMMADDR_NGC1</li><li><a href="#obj-av-154"><code>AV154</code></a>COMMADDR_PD4_EXV1</li><li><a href="#obj-av-155"><code>AV155</code></a>COMMADDR_SIOB1</li><li><a href="#obj-av-156"><code>AV156</code></a>COMMADDR_SIOB2</li><li><a href="#obj-av-157"><code>AV157</code></a>COMMADDR_SIOB3</li><li><a href="#obj-av-158"><code>AV158</code></a>COMMADDR_SYSTEMVU</li><li><a href="#obj-av-159"><code>AV159</code></a>COMMADDR_COMP_A1</li><li><a href="#obj-av-160"><code>AV160</code></a>COMMADDR_IDF_1</li><li><a href="#obj-av-161"><code>AV161</code></a>COMMADDR_IDF_2</li><li><a href="#obj-av-162"><code>AV162</code></a>COMMADDR_IDF_3</li><li><a href="#obj-av-163"><code>AV163</code></a>COMMADDR_IDF_4</li><li><a href="#obj-av-164"><code>AV164</code></a>COMMADDR_IDF_5</li><li><a href="#obj-av-165"><code>AV165</code></a>COMMADDR_IDF_6</li><li><a href="#obj-av-166"><code>AV166</code></a>COMMADDR_ODF_1</li><li><a href="#obj-av-167"><code>AV167</code></a>COMMADDR_ODF_2</li><li><a href="#obj-av-168"><code>AV168</code></a>COMMADDR_ODF_3</li><li><a href="#obj-av-169"><code>AV169</code></a>COMMADDR_RF_1</li><li><a href="#obj-av-170"><code>AV170</code></a>COMMADDR_RF_2</li><li><a href="#obj-av-171"><code>AV171</code></a>COMMADDR_PWREXH_1</li><li><a href="#obj-av-172"><code>AV172</code></a>COMMADDR_PWREXH_2</li><li><a href="#obj-av-173"><code>AV173</code></a>LEN_status</li><li><a href="#obj-av-174"><code>AV174</code></a>LEN_nb_message_10s</li><li><a href="#obj-av-175"><code>AV175</code></a>LEN_nb_nb_arh_busy_10s</li><li><a href="#obj-av-176"><code>AV176</code></a>LEN_total_nb_arh_busy</li><li><a href="#obj-av-177"><code>AV177</code></a>LEN_total_nb_message</li><li><a href="#obj-av-178"><code>AV178</code></a>LEN_total_nb_nack</li><li><a href="#obj-av-179"><code>AV179</code></a>LEN_total_nb_no_resp</li><li><a href="#obj-av-180"><code>AV180</code></a>MODSCAN_status</li><li><a href="#obj-av-181"><code>AV181</code></a>MODSCAN_nb_message_10s</li><li><a href="#obj-av-182"><code>AV182</code></a>MODSCAN_total_nb_message</li><li><a href="#obj-av-183"><code>AV183</code></a>MODSCAN_total_nb_nack</li><li><a href="#obj-av-184"><code>AV184</code></a>MODSCAN_total_nb_no_resp</li><li><a href="#obj-av-185"><code>AV185</code></a>MODSCAN_total_nb_rtry_fl</li><li><a href="#obj-av-186"><code>AV186</code></a>COOLCFG_DEMAND</li><li><a href="#obj-av-187"><code>AV187</code></a>COOLCFG_SPLYDB</li><li><a href="#obj-av-188"><code>AV188</code></a>COOLCFG_TPCTLRST</li><li><a href="#obj-av-189"><code>AV189</code></a>COOLCFG_RSTRTIO</li><li><a href="#obj-av-190"><code>AV190</code></a>COOLCFG_RSTLMIT</li><li><a href="#obj-av-191"><code>AV191</code></a>COOLCFG_CLTREND</li><li><a href="#obj-av-192"><code>AV192</code></a>COOLCFG_CLTNDTM</li><li><a href="#obj-av-193"><code>AV193</code></a>COOLCFG_GAP_CLHT</li><li><a href="#obj-av-194"><code>AV194</code></a>SERVICE_TCSTCOOL</li><li><a href="#obj-av-195"><code>AV195</code></a>COOLSTP_CLSP_OCC</li><li><a href="#obj-av-196"><code>AV196</code></a>COOLSTP_CLSP_UNO</li><li><a href="#obj-av-197"><code>AV197</code></a>COOLSTP_SALOCLSP</li><li><a href="#obj-av-198"><code>AV198</code></a>COOLSTP_SAHICLSP</li><li><a href="#obj-av-199"><code>AV199</code></a>COOLSTP_HODALCL</li><li><a href="#obj-av-200"><code>AV200</code></a>COOLSTP_HODAHCL</li><li><a href="#obj-av-201"><code>AV201</code></a>COOLCFG_DOLOCLON</li><li><a href="#obj-av-202"><code>AV202</code></a>COOLCFG_DOLOCLOF</li><li><a href="#obj-av-203"><code>AV203</code></a>COOLCFG_DOHICLON</li><li><a href="#obj-av-204"><code>AV204</code></a>COOLSTP_VAVCLSP</li><li><a href="#obj-av-205"><code>AV205</code></a>COOLCFG_DOVAVCON</li><li><a href="#obj-av-206"><code>AV206</code></a>COOLCFG_DOVAVCOF</li><li><a href="#obj-av-207"><code>AV207</code></a>COOLSTP_SPLYAVSP</li><li><a href="#obj-av-208"><code>AV208</code></a>DHUMCFG_DMD_SRC</li><li><a href="#obj-av-209"><code>AV209</code></a>DHUMCFG_DHMATLCK</li><li><a href="#obj-av-210"><code>AV210</code></a>DHUMCFG_RHTOPTME</li><li><a href="#obj-av-211"><code>AV211</code></a>DHUMCFG_RHTCLTME</li><li><a href="#obj-av-212"><code>AV212</code></a>DHUMCFG_CCBYPTME</li><li><a href="#obj-av-213"><code>AV213</code></a>DHUMCFG_CCPRGPOS</li><li><a href="#obj-av-214"><code>AV214</code></a>DHUMCFG_CCPRGTME</li><li><a href="#obj-av-215"><code>AV215</code></a>DHUMSTP_DHUMRHSP</li><li><a href="#obj-av-216"><code>AV216</code></a>DHUMCFG_RLOS_ON</li><li><a href="#obj-av-217"><code>AV217</code></a>DHUMCFG_RLOS_OFF</li><li><a href="#obj-av-218"><code>AV218</code></a>DHUMSTP_CCTSTP</li><li><a href="#obj-av-219"><code>AV219</code></a>DISCOUT_POWEXH1</li><li><a href="#obj-av-220"><code>AV220</code></a>DMDLMCFG_DMDLMSRC</li><li><a href="#obj-av-221"><code>AV221</code></a>DMDLMCFG_AICLSEL</li><li><a href="#obj-av-222"><code>AV222</code></a>DMDLMCFG_CAPLMSRC</li><li><a href="#obj-av-223"><code>AV223</code></a>COOLSTP_CLCAPSTP</li><li><a href="#obj-av-224"><code>AV224</code></a>COOLSTP_CAPLIMS1</li><li><a href="#obj-av-225"><code>AV225</code></a>COOLSTP_CAPLIMS2</li><li><a href="#obj-av-226"><code>AV226</code></a>COOLSTP_DMDLIMS1</li><li><a href="#obj-av-227"><code>AV227</code></a>COOLSTP_DMDLIMS2</li><li><a href="#obj-av-228"><code>AV228</code></a>HEATSTP_HTCAPSTP</li><li><a href="#obj-av-229"><code>AV229</code></a>HEATSTP_CAPLIMS1</li><li><a href="#obj-av-230"><code>AV230</code></a>HEATSTP_CAPLIMS2</li><li><a href="#obj-av-231"><code>AV231</code></a>HEATSTP_DMDLIMS1</li><li><a href="#obj-av-232"><code>AV232</code></a>HEATSTP_DMDLIMS2</li><li><a href="#obj-av-233"><code>AV233</code></a>COOLSTP_DMDRSTCL</li><li><a href="#obj-av-234"><code>AV234</code></a>HEATSTP_DMDRSTHT</li><li><a href="#obj-av-235"><code>AV235</code></a>EFCFG_CONTROL</li><li><a href="#obj-av-236"><code>AV236</code></a>EFCFG_MINSPD</li><li><a href="#obj-av-237"><code>AV237</code></a>EFCFG_MAXSPD</li><li><a href="#obj-av-238"><code>AV238</code></a>EFCFG_SPEED1</li><li><a href="#obj-av-239"><code>AV239</code></a>EFCFG_SPEED2</li><li><a href="#obj-av-240"><code>AV240</code></a>EFCFG_DAMPPOS1</li><li><a href="#obj-av-241"><code>AV241</code></a>EFCFG_DAMPPOS2</li><li><a href="#obj-av-242"><code>AV242</code></a>EFCFG_PEOAD1</li><li><a href="#obj-av-243"><code>AV243</code></a>EFCFG_PEOAD2</li><li><a href="#obj-av-244"><code>AV244</code></a>EFCFG_PEOAD3</li><li><a href="#obj-av-245"><code>AV245</code></a>EFCFG_PEOAD4</li><li><a href="#obj-av-246"><code>AV246</code></a>EFCFG_PEOAD5</li><li><a href="#obj-av-247"><code>AV247</code></a>EFCFG_PEOAD6</li><li><a href="#obj-av-248"><code>AV248</code></a>EFCFG_EXFPURGE</li><li><a href="#obj-av-249"><code>AV249</code></a>EFCFG_EXFEVAC</li><li><a href="#obj-av-250"><code>AV250</code></a>EFSTP_EFBPSPT</li><li><a href="#obj-av-251"><code>AV251</code></a>EMAILCFG_Send</li><li><a href="#obj-av-252"><code>AV252</code></a>EMAILCFG_portNbr</li><li><a href="#obj-av-253"><code>AV253</code></a>EMAILCFG_srvTim</li><li><a href="#obj-av-254"><code>AV254</code></a>EMAILCFG_attach_blackbox</li><li><a href="#obj-av-255"><code>AV255</code></a>EQUIPCFG_RESWEN</li><li><a href="#obj-av-256"><code>AV256</code></a>EQUIPCFG_AUXRELAY</li><li><a href="#obj-av-257"><code>AV257</code></a>EQUIPCFG_SIO1AI10</li><li><a href="#obj-av-258"><code>AV258</code></a>OCCSTNDT</li><li><a href="#obj-av-259"><code>AV259</code></a>UNITCFG_OCC_OT</li><li><a href="#obj-av-260"><code>AV260</code></a>ERVCFG_CHKTYPE</li><li><a href="#obj-av-261"><code>AV261</code></a>ERVCFG_TMPTOL</li><li><a href="#obj-av-262"><code>AV262</code></a>ERVCFG_ENTTOL</li><li><a href="#obj-av-263"><code>AV263</code></a>ERVCFG_MAXBYPOP</li><li><a href="#obj-av-264"><code>AV264</code></a>ERVCFG_MAXBYPCL</li><li><a href="#obj-av-265"><code>AV265</code></a>ERVCFG_ERVMINPS</li><li><a href="#obj-av-266"><code>AV266</code></a>ERVCFG_WHMINPOS</li><li><a href="#obj-av-267"><code>AV267</code></a>ERVCFG_ERVEFMIN</li><li><a href="#obj-av-268"><code>AV268</code></a>ERVCFG_OFFTMPDB</li><li><a href="#obj-av-269"><code>AV269</code></a>ERVCFG_OFFENTDB</li><li><a href="#obj-av-270"><code>AV270</code></a>EXVSTP_SupHtA1</li><li><a href="#obj-av-271"><code>AV271</code></a>EXVSTP_SupHtA2</li><li><a href="#obj-av-272"><code>AV272</code></a>EXVSTP_SupHtB1</li><li><a href="#obj-av-273"><code>AV273</code></a>EXVSTP_SupHtB2</li><li><a href="#obj-av-274"><code>AV274</code></a>EXVSTP_EXVSTA1</li><li><a href="#obj-av-275"><code>AV275</code></a>EXVSTP_EXVSTA2</li><li><a href="#obj-av-276"><code>AV276</code></a>EXVSTP_EXVSTB1</li><li><a href="#obj-av-277"><code>AV277</code></a>EXVSTP_EXVSTB2</li><li><a href="#obj-av-278"><code>AV278</code></a>FRECLCFG_CHNGSEL</li><li><a href="#obj-av-279"><code>AV279</code></a>FRECLCFG_DIFFENTH</li><li><a href="#obj-av-280"><code>AV280</code></a>FRECLCFG_DRYBLBTH</li><li><a href="#obj-av-281"><code>AV281</code></a>FRECLCFG_DEWLIMTH</li><li><a href="#obj-av-282"><code>AV282</code></a>FRECLCFG_DIFFDBTH</li><li><a href="#obj-av-283"><code>AV283</code></a>FRECLCFG_IAQOADRS</li><li><a href="#obj-av-284"><code>AV284</code></a>HCSTATUS_HEATREQ</li><li><a href="#obj-av-285"><code>AV285</code></a>HCSTATUS_SATCTLPT</li><li><a href="#obj-av-286"><code>AV286</code></a>HCSTATUS_CAPACT</li><li><a href="#obj-av-287"><code>AV287</code></a>IDFSTP_ZPSETPT</li><li><a href="#obj-av-288"><code>AV288</code></a>IDFCFG_SDPRLMIT</li><li><a href="#obj-av-289"><code>AV289</code></a>GENUNIT_OCCUPIED</li><li><a href="#obj-av-290"><code>AV290</code></a>MDESTS_DMD_DET</li><li><a href="#obj-av-291"><code>AV291</code></a>MDESTS_OP_STATE</li><li><a href="#obj-av-292"><code>AV292</code></a>GENUNIT_HEATCOOL</li><li><a href="#obj-av-293"><code>AV293</code></a>RFGTEMP_CCT</li><li><a href="#obj-av-294"><code>AV294</code></a>BACNET_SCH_Objj</li><li><a href="#obj-av-295"><code>AV295</code></a>BACNET_loc_occ</li><li><a href="#obj-av-296"><code>AV296</code></a>COOLSTP_HODACLSP</li><li><a href="#obj-av-297"><code>AV297</code></a>FILTER_STATUS</li><li><a href="#obj-av-298"><code>AV298</code></a>SERVICE1_M_FILTER</li><li><a href="#obj-av-299"><code>AV299</code></a>RFGTEMP_SGT1</li><li><a href="#obj-av-300"><code>AV300</code></a>RFGTEMP_DGTA</li><li><a href="#obj-av-301"><code>AV301</code></a>HMZR_CONDPURG</li><li><a href="#obj-av-302"><code>AV302</code></a>DHUMSTP_DHUMSADP</li><li><a href="#obj-av-303"><code>AV303</code></a>EQUIPCFG_FRZSWEN</li><li><a href="#obj-av-304"><code>AV304</code></a>DMDLMCFG_DMDLMEN</li><li><a href="#obj-av-305"><code>AV305</code></a>DMDLMCFG_DMDCPEN</li><li><a href="#obj-av-306"><code>AV306</code></a>HEATCFG_HEATTTDB</li><li><a href="#obj-av-307"><code>AV307</code></a>HEATCFG_HTTREND</li><li><a href="#obj-av-308"><code>AV308</code></a>HEATCFG_HTTNDTM</li><li><a href="#obj-av-309"><code>AV309</code></a>HEATCFG_HT2DTG</li><li><a href="#obj-av-310"><code>AV310</code></a>HEATCFG_HT2UTG</li><li><a href="#obj-av-311"><code>AV311</code></a>SERVICE_TCSTHEAT</li><li><a href="#obj-av-312"><code>AV312</code></a>HEATCFG_HEAT_FOD</li><li><a href="#obj-av-313"><code>AV313</code></a>HEATSTP_HTSP_OCC</li><li><a href="#obj-av-314"><code>AV314</code></a>HEATSTP_HTSP_UNO</li><li><a href="#obj-av-315"><code>AV315</code></a>HEATSTP_SALOHTSP</li><li><a href="#obj-av-316"><code>AV316</code></a>HEATSTP_SAHIHTSP</li><li><a href="#obj-av-317"><code>AV317</code></a>HEATSTP_HODALHT</li><li><a href="#obj-av-318"><code>AV318</code></a>HEATSTP_HODAHHT</li><li><a href="#obj-av-319"><code>AV319</code></a>HEATCFG_DOLOHTON</li><li><a href="#obj-av-320"><code>AV320</code></a>HEATCFG_DOLOHTOF</li><li><a href="#obj-av-321"><code>AV321</code></a>HEATCFG_DOHIHTON</li><li><a href="#obj-av-322"><code>AV322</code></a>IDFCFG_OPSELECT</li><li><a href="#obj-av-323"><code>AV323</code></a>IDFCFG_SAVTYPE</li><li><a href="#obj-av-324"><code>AV324</code></a>IDFCFG_IDFMNSPD</li><li><a href="#obj-av-325"><code>AV325</code></a>IDFCFG_IDFMXSPD</li><li><a href="#obj-av-326"><code>AV326</code></a>IDFCFG_IDFCSPD1</li><li><a href="#obj-av-327"><code>AV327</code></a>IDFCFG_IDFMCSPD</li><li><a href="#obj-av-328"><code>AV328</code></a>IDFCFG_IDFCSPD2</li><li><a href="#obj-av-329"><code>AV329</code></a>IDFCFG_SAVLCCTH</li><li><a href="#obj-av-330"><code>AV330</code></a>IDFCFG_SAVMCCTH</li><li><a href="#obj-av-331"><code>AV331</code></a>IDFCFG_SAVHCCTH</li><li><a href="#obj-av-332"><code>AV332</code></a>IDFCFG_IDFHSPD1</li><li><a href="#obj-av-333"><code>AV333</code></a>IDFCFG_IDFHSPD2</li><li><a href="#obj-av-334"><code>AV334</code></a>IDFCFG_IDFPURGE</li><li><a href="#obj-av-335"><code>AV335</code></a>IDFCFG_IDFPRESS</li><li><a href="#obj-av-336"><code>AV336</code></a>IDFCFG_IDFEVAC</li><li><a href="#obj-av-337"><code>AV337</code></a>IDFCFG_OCCUCFG</li><li><a href="#obj-av-338"><code>AV338</code></a>IDFCFG_UNOCCFG</li><li><a href="#obj-av-339"><code>AV339</code></a>IDFCFG_SDPRS</li><li><a href="#obj-av-340"><code>AV340</code></a>IDFCFG_SDPRRTIO</li><li><a href="#obj-av-341"><code>AV341</code></a>IDFCFG_SDPRTIME</li><li><a href="#obj-av-342"><code>AV342</code></a>IDFCFG_SDPRZDP</li><li><a href="#obj-av-343"><code>AV343</code></a>IDFSTP_CO2LVL</li><li><a href="#obj-av-344"><code>AV344</code></a>IDFSTP_DUCTSET</li><li><a href="#obj-av-345"><code>AV345</code></a>IDFSTP_AIRFLOW</li><li><a href="#obj-av-346"><code>AV346</code></a>CMPASTS_BOOSTSTA</li><li><a href="#obj-av-347"><code>AV347</code></a>ANALOGIN_SPRHNET</li><li><a href="#obj-av-348"><code>AV348</code></a>ANALOGIN_RARHNET</li><li><a href="#obj-av-349"><code>AV349</code></a>ANALOGIN_OACFMNET</li><li><a href="#obj-av-350"><code>AV350</code></a>ANALOGIN_OCFMRNET</li><li><a href="#obj-av-351"><code>AV351</code></a>ANALOGIN_IAQORNET</li><li><a href="#obj-av-352"><code>AV352</code></a>AIRPRESS_BPNET</li><li><a href="#obj-av-353"><code>AV353</code></a>ANALOGIN_EF3P_NET</li><li><a href="#obj-av-354"><code>AV354</code></a>ANALOGIN_OD3P_NET</li><li><a href="#obj-av-355"><code>AV355</code></a>ANALOGIN_SF3P_NET</li><li><a href="#obj-av-356"><code>AV356</code></a>ANALOGIN_OAQNET</li><li><a href="#obj-av-357"><code>AV357</code></a>ANALOGIN_IAQNET</li><li><a href="#obj-av-358"><code>AV358</code></a>ANALOGIN_IAQRNET</li><li><a href="#obj-av-359"><code>AV359</code></a>AIRPRESS_SDP_NET</li><li><a href="#obj-av-360"><code>AV360</code></a>AIRTEMP_SPTNET</li><li><a href="#obj-av-361"><code>AV361</code></a>AIRTEMP_SPTONET</li><li><a href="#obj-av-362"><code>AV362</code></a>AIRTEMP_OATNET</li><li><a href="#obj-av-363"><code>AV363</code></a>GENUNIT_NETOCC</li><li><a href="#obj-av-364"><code>AV364</code></a>ANALOGIN_SPSR_NET</li><li><a href="#obj-av-365"><code>AV365</code></a>ANALOGIN_ZDPNET</li><li><a href="#obj-av-366"><code>AV366</code></a>OCCSBNET</li><li><a href="#obj-av-367"><code>AV367</code></a>ZS_OCCSB</li><li><a href="#obj-av-368"><code>AV368</code></a>OADCFG_ECONCTRL</li><li><a href="#obj-av-369"><code>AV369</code></a>OADCFG_IAQOCFG</li><li><a href="#obj-av-370"><code>AV370</code></a>OADCFG_MINPOS</li><li><a href="#obj-av-371"><code>AV371</code></a>OADCFG_MAXPOS</li><li><a href="#obj-av-372"><code>AV372</code></a>OADCFG_MINOADCP</li><li><a href="#obj-av-373"><code>AV373</code></a>OADCFG_OADEVAC</li><li><a href="#obj-av-374"><code>AV374</code></a>IDFCFG_VENTSPD1</li><li><a href="#obj-av-375"><code>AV375</code></a>IDFCFG_VENTSPD2</li><li><a href="#obj-av-376"><code>AV376</code></a>IDFCFG_VENTSPD3</li><li><a href="#obj-av-377"><code>AV377</code></a>IDFCFG_VENTSPD4</li><li><a href="#obj-av-378"><code>AV378</code></a>OADCFG_OADPOS1</li><li><a href="#obj-av-379"><code>AV379</code></a>OADCFG_OADPOS2</li><li><a href="#obj-av-380"><code>AV380</code></a>OADCFG_OADPOS3</li><li><a href="#obj-av-381"><code>AV381</code></a>OADCFG_OADPOS4</li><li><a href="#obj-av-382"><code>AV382</code></a>OADCFG_IAQRESET</li><li><a href="#obj-av-383"><code>AV383</code></a>OADCFG_IAQOTH</li><li><a href="#obj-av-384"><code>AV384</code></a>OADCFG_IAQODB</li><li><a href="#obj-av-385"><code>AV385</code></a>OADCFG_IAQOPOS</li><li><a href="#obj-av-386"><code>AV386</code></a>OADCFG_IAQPDUR</li><li><a href="#obj-av-387"><code>AV387</code></a>OADCFG_IAQPLOCK</li><li><a href="#obj-av-388"><code>AV388</code></a>OADCFG_IAQPRGLL</li><li><a href="#obj-av-389"><code>AV389</code></a>OADCFG_IAQPRGHL</li><li><a href="#obj-av-390"><code>AV390</code></a>OADCFG_IAQPLOTP</li><li><a href="#obj-av-391"><code>AV391</code></a>OADCFG_IAQPHITP</li><li><a href="#obj-av-392"><code>AV392</code></a>OADCFG_IAQCFMRS</li><li><a href="#obj-av-393"><code>AV393</code></a>OADCFG_PRGSHORT</li><li><a href="#obj-av-394"><code>AV394</code></a>OADCFG_PRGLONG</li><li><a href="#obj-av-395"><code>AV395</code></a>FRECLCFG_ODAIRQTH</li><li><a href="#obj-av-396"><code>AV396</code></a>OADCFG_OABPOREN</li><li><a href="#obj-av-397"><code>AV397</code></a>OADCFG_OABPORTH</li><li><a href="#obj-av-398"><code>AV398</code></a>OADCFG_OABPORDB</li><li><a href="#obj-av-399"><code>AV399</code></a>OADCFG_CFMSP</li><li><a href="#obj-av-400"><code>AV400</code></a>RFGPRESS_SPA</li><li><a href="#obj-av-401"><code>AV401</code></a>RFGPRESS_SPB</li><li><a href="#obj-av-402"><code>AV402</code></a>RFGPRESS_DPA</li><li><a href="#obj-av-403"><code>AV403</code></a>RFGPRESS_DPB</li><li><a href="#obj-av-404"><code>AV404</code></a>RFGTEMP_SSTA</li><li><a href="#obj-av-405"><code>AV405</code></a>RFGTEMP_SSTB</li><li><a href="#obj-av-406"><code>AV406</code></a>RFGTEMP_SDTA</li><li><a href="#obj-av-407"><code>AV407</code></a>RFGTEMP_SDTB</li><li><a href="#obj-av-408"><code>AV408</code></a>RFGTEMP_SSHA1</li><li><a href="#obj-av-409"><code>AV409</code></a>RFGTEMP_SSHA2</li><li><a href="#obj-av-410"><code>AV410</code></a>RFGTEMP_SSHB1</li><li><a href="#obj-av-411"><code>AV411</code></a>RFGTEMP_SSHB2</li><li><a href="#obj-av-412"><code>AV412</code></a>RFGTEMP_SGTA1</li><li><a href="#obj-av-413"><code>AV413</code></a>RFGTEMP_SGTA2</li><li><a href="#obj-av-414"><code>AV414</code></a>RFGTEMP_SGTB1</li><li><a href="#obj-av-415"><code>AV415</code></a>RFGTEMP_SGTB2</li><li><a href="#obj-av-416"><code>AV416</code></a>RFGTEMP_OILTSMPA</li><li><a href="#obj-av-417"><code>AV417</code></a>RUNTIME_COMPA1RT</li><li><a href="#obj-av-418"><code>AV418</code></a>RUNTIME_COMPA1SC</li><li><a href="#obj-av-419"><code>AV419</code></a>RUNTIME_COMPA1RC</li><li><a href="#obj-av-420"><code>AV420</code></a>RUNTIME_COMPA2RT</li><li><a href="#obj-av-421"><code>AV421</code></a>RUNTIME_COMPA2SC</li><li><a href="#obj-av-422"><code>AV422</code></a>RUNTIME_COMPA2RC</li><li><a href="#obj-av-423"><code>AV423</code></a>RUNTIME_COMPB1RT</li><li><a href="#obj-av-424"><code>AV424</code></a>RUNTIME_COMPB1SC</li><li><a href="#obj-av-425"><code>AV425</code></a>RUNTIME_COMPB1RC</li><li><a href="#obj-av-426"><code>AV426</code></a>RUNTIME_COMPB2RT</li><li><a href="#obj-av-427"><code>AV427</code></a>RUNTIME_COMPB2SC</li><li><a href="#obj-av-428"><code>AV428</code></a>RUNTIME_COMPB2RC</li><li><a href="#obj-av-429"><code>AV429</code></a>RUNTIME_CND1_RT</li><li><a href="#obj-av-430"><code>AV430</code></a>RUNTIME_CND1_SC</li><li><a href="#obj-av-431"><code>AV431</code></a>RUNTIME_CND1_RC</li><li><a href="#obj-av-432"><code>AV432</code></a>RUNTIME_CND2_RT</li><li><a href="#obj-av-433"><code>AV433</code></a>RUNTIME_CND2_SC</li><li><a href="#obj-av-434"><code>AV434</code></a>RUNTIME_CND2_RC</li><li><a href="#obj-av-435"><code>AV435</code></a>RUNTIME_CND3_RT</li><li><a href="#obj-av-436"><code>AV436</code></a>RUNTIME_CND3_SC</li><li><a href="#obj-av-437"><code>AV437</code></a>RUNTIME_CND3_RC</li><li><a href="#obj-av-438"><code>AV438</code></a>RUNTIME_IDF_RT</li><li><a href="#obj-av-439"><code>AV439</code></a>RUNTIME_IDF_SC</li><li><a href="#obj-av-440"><code>AV440</code></a>RUNTIME_IDF_RC</li><li><a href="#obj-av-441"><code>AV441</code></a>RUNTIME_EFAN_RT</li><li><a href="#obj-av-442"><code>AV442</code></a>RUNTIME_EFAN_SC</li><li><a href="#obj-av-443"><code>AV443</code></a>RUNTIME_EFAN_RC</li><li><a href="#obj-av-444"><code>AV444</code></a>RUNTIME_SHEAT_RT</li><li><a href="#obj-av-445"><code>AV445</code></a>RUNTIME_SHEAT_SC</li><li><a href="#obj-av-446"><code>AV446</code></a>RUNTIME_SHEAT_RC</li><li><a href="#obj-av-447"><code>AV447</code></a>RUNTIME_HMVLV_RT</li><li><a href="#obj-av-448"><code>AV448</code></a>RUNTIME_HMVLV_SC</li><li><a href="#obj-av-449"><code>AV449</code></a>RUNTIME_HMVLV_RC</li><li><a href="#obj-av-450"><code>AV450</code></a>RUNTIME_DAMP_RT</li><li><a href="#obj-av-451"><code>AV451</code></a>RUNTIME_DAMP_SC</li><li><a href="#obj-av-452"><code>AV452</code></a>RUNTIME_DAMP_RC</li><li><a href="#obj-av-453"><code>AV453</code></a>RUNTIME_CCHRA_RT</li><li><a href="#obj-av-454"><code>AV454</code></a>RUNTIME_CCHRA_SC</li><li><a href="#obj-av-455"><code>AV455</code></a>RUNTIME_CCHRA_RC</li><li><a href="#obj-av-456"><code>AV456</code></a>RUNTIME_CCHRB_RT</li><li><a href="#obj-av-457"><code>AV457</code></a>RUNTIME_CCHRB_SC</li><li><a href="#obj-av-458"><code>AV458</code></a>RUNTIME_CCHRB_RC</li><li><a href="#obj-av-459"><code>AV459</code></a>RUNTIME_OILACYSC</li><li><a href="#obj-av-460"><code>AV460</code></a>RUNTIME_OILBCYSC</li><li><a href="#obj-av-461"><code>AV461</code></a>CMPASTS_OILRECAC</li><li><a href="#obj-av-462"><code>AV462</code></a>CMPASTS_ORTMLFTA</li><li><a href="#obj-av-463"><code>AV463</code></a>CMPBSTS_OILRECAC</li><li><a href="#obj-av-464"><code>AV464</code></a>CMPBSTS_ORTMLFTB</li><li><a href="#obj-av-465"><code>AV465</code></a>RUNTIME_HUMPUSC</li><li><a href="#obj-av-466"><code>AV466</code></a>GENUINIT_FILT_RT</li><li><a href="#obj-av-467"><code>AV467</code></a>SERVICE_MAXOACFM</li><li><a href="#obj-av-468"><code>AV468</code></a>SERVICE1_HTTOCL</li><li><a href="#obj-av-469"><code>AV469</code></a>SERVICE1_CLTOHT</li><li><a href="#obj-av-470"><code>AV470</code></a>SERVICE1_ZDORCAP</li><li><a href="#obj-av-471"><code>AV471</code></a>COOLCFG_CCHTHA</li><li><a href="#obj-av-472"><code>AV472</code></a>COOLCFG_CCHTHB</li><li><a href="#obj-av-473"><code>AV473</code></a>FRECLCFG_FCOOL_TG</li><li><a href="#obj-av-474"><code>AV474</code></a>COOLSTP_CMPMAXA1</li><li><a href="#obj-av-475"><code>AV475</code></a>COOLSTP_CMPMINA1</li><li><a href="#obj-av-476"><code>AV476</code></a>COOLSTP_CMPMAXA2</li><li><a href="#obj-av-477"><code>AV477</code></a>COOLSTP_CMPMINA2</li><li><a href="#obj-av-478"><code>AV478</code></a>COOLSTP_CMPMAXB1</li><li><a href="#obj-av-479"><code>AV479</code></a>COOLSTP_CMPMINB1</li><li><a href="#obj-av-480"><code>AV480</code></a>COOLSTP_CMPMAXB2</li><li><a href="#obj-av-481"><code>AV481</code></a>COOLSTP_CMPMINB2</li><li><a href="#obj-av-482"><code>AV482</code></a>COOLCFG_SATLO_DB</li><li><a href="#obj-av-483"><code>AV483</code></a>COOLCFG_SATHI_DB</li><li><a href="#obj-av-484"><code>AV484</code></a>DHUMCFG_DHUMMODE</li><li><a href="#obj-av-485"><code>AV485</code></a>COOLCFG_SCT_HLIM</li><li><a href="#obj-av-486"><code>AV486</code></a>COOLCFG_SCT_LLIM</li><li><a href="#obj-av-487"><code>AV487</code></a>DHUMCFG_RHMINPOS</li><li><a href="#obj-av-488"><code>AV488</code></a>DHUMCFG_RHMAXPOS</li><li><a href="#obj-av-489"><code>AV489</code></a>DHUMCFG_RHSTART</li><li><a href="#obj-av-490"><code>AV490</code></a>DHUMCFG_RHTIME</li><li><a href="#obj-av-491"><code>AV491</code></a>SERVICE1_CMPMATL</li><li><a href="#obj-av-492"><code>AV492</code></a>SERVICE1_CMPOATL</li><li><a href="#obj-av-493"><code>AV493</code></a>CNDSTP_SDTTEMP1</li><li><a href="#obj-av-494"><code>AV494</code></a>CNDSTP_SDTTEMP2</li><li><a href="#obj-av-495"><code>AV495</code></a>CNDSTP_SDTTEMP3</li><li><a href="#obj-av-496"><code>AV496</code></a>COOLCFG_CFSPDMN1</li><li><a href="#obj-av-497"><code>AV497</code></a>COOLCFG_CFSPDMX1</li><li><a href="#obj-av-498"><code>AV498</code></a>COOLCFG_CFSTSPD1</li><li><a href="#obj-av-499"><code>AV499</code></a>SERVICE1_SVTESTMT</li><li><a href="#obj-av-500"><code>AV500</code></a>SERVICE_NETINTO</li><li><a href="#obj-av-501"><code>AV501</code></a>SERVICE_LLAGCFG</li><li><a href="#obj-av-502"><code>AV502</code></a>SERVICE_RCYCLIM</li><li><a href="#obj-av-503"><code>AV503</code></a>SERVICE_RCYCDB</li><li><a href="#obj-av-504"><code>AV504</code></a>DHUMCFG_OILLOWTH</li><li><a href="#obj-av-505"><code>AV505</code></a>DHUMCFG_OILHITH</li><li><a href="#obj-av-506"><code>AV506</code></a>DHUMCFG_OILTIME</li><li><a href="#obj-av-507"><code>AV507</code></a>FACTORY_OILRHLDT</li><li><a href="#obj-av-508"><code>AV508</code></a>FACTORY_OILRECSP</li><li><a href="#obj-av-509"><code>AV509</code></a>FACTORY_OILTIME1</li><li><a href="#obj-av-510"><code>AV510</code></a>FACTORY_OILTIME2</li><li><a href="#obj-av-511"><code>AV511</code></a>FACTORY_LOWOILA</li><li><a href="#obj-av-512"><code>AV512</code></a>FACTORY_LOWOILB</li><li><a href="#obj-av-513"><code>AV513</code></a>FACTORY_LOWOILTM</li><li><a href="#obj-av-514"><code>AV514</code></a>FACTORY_OILRSTLM</li><li><a href="#obj-av-515"><code>AV515</code></a>FACTORY_LOWOILRT</li><li><a href="#obj-av-516"><code>AV516</code></a>STATES_MINTILOC</li><li><a href="#obj-av-517"><code>AV517</code></a>LABONLY_CAPAPCT</li><li><a href="#obj-av-518"><code>AV518</code></a>LABONLY_CAPACT</li><li><a href="#obj-av-519"><code>AV519</code></a>CMPA1STS_LOADREQ</li><li><a href="#obj-av-520"><code>AV520</code></a>CMPA2STS_LOADREQ</li><li><a href="#obj-av-521"><code>AV521</code></a>CMPB1STS_LOADREQ</li><li><a href="#obj-av-522"><code>AV522</code></a>CMPB2STS_LOADREQ</li><li><a href="#obj-av-523"><code>AV523</code></a>OUTPUTS_EXVA1OBJ</li><li><a href="#obj-av-524"><code>AV524</code></a>OUTPUTS_EXVA2OBJ</li><li><a href="#obj-av-525"><code>AV525</code></a>OUTPUTS_EXVB1OBJ</li><li><a href="#obj-av-526"><code>AV526</code></a>OUTPUTS_EXVB2OBJ</li><li><a href="#obj-av-527"><code>AV527</code></a>COOLSTP_ACTV_SP</li><li><a href="#obj-av-528"><code>AV528</code></a>CMPASTS_SSTENVMN</li><li><a href="#obj-av-529"><code>AV529</code></a>CMPASTS_SSTENVMX</li><li><a href="#obj-av-530"><code>AV530</code></a>CMPASTS_SDTENVMN</li><li><a href="#obj-av-531"><code>AV531</code></a>CMPASTS_SDTENVMX</li><li><a href="#obj-av-532"><code>AV532</code></a>CMPBSTS_SSTENVMN</li><li><a href="#obj-av-533"><code>AV533</code></a>CMPBSTS_SSTENVMX</li><li><a href="#obj-av-534"><code>AV534</code></a>CMPBSTS_SDTENVMN</li><li><a href="#obj-av-535"><code>AV535</code></a>CMPBSTS_SDTENVMX</li><li><a href="#obj-av-536"><code>AV536</code></a>CMPASTS_SSTABSMN</li><li><a href="#obj-av-537"><code>AV537</code></a>CMPASTS_SSTABSMX</li><li><a href="#obj-av-538"><code>AV538</code></a>CMPASTS_SDTABSMN</li><li><a href="#obj-av-539"><code>AV539</code></a>CMPASTS_SDTABSMX</li><li><a href="#obj-av-540"><code>AV540</code></a>CMPBSTS_SSTABSMN</li><li><a href="#obj-av-541"><code>AV541</code></a>CMPBSTS_SSTABSMX</li><li><a href="#obj-av-542"><code>AV542</code></a>CMPBSTS_SDTABSMN</li><li><a href="#obj-av-543"><code>AV543</code></a>CMPBSTS_SDTABSMX</li><li><a href="#obj-av-544"><code>AV544</code></a>LAB_SSHCMDA1</li><li><a href="#obj-av-545"><code>AV545</code></a>LAB_SSHSTPA1</li><li><a href="#obj-av-546"><code>AV546</code></a>LAB_SSHCMDA2</li><li><a href="#obj-av-547"><code>AV547</code></a>LAB_SSHSTPA2</li><li><a href="#obj-av-548"><code>AV548</code></a>LAB_SSHCMDB1</li><li><a href="#obj-av-549"><code>AV549</code></a>LAB_SSHSTPB1</li><li><a href="#obj-av-550"><code>AV550</code></a>LAB_SSHCMDB2</li><li><a href="#obj-av-551"><code>AV551</code></a>LAB_SSHSTPB2</li><li><a href="#obj-av-552"><code>AV552</code></a>LAB_DSTKPA1</li><li><a href="#obj-av-553"><code>AV553</code></a>LAB_DSTTIA1</li><li><a href="#obj-av-554"><code>AV554</code></a>LAB_SSHKPA1</li><li><a href="#obj-av-555"><code>AV555</code></a>LAB_SSHTIA1</li><li><a href="#obj-av-556"><code>AV556</code></a>LAB_DSTKPA2</li><li><a href="#obj-av-557"><code>AV557</code></a>LAB_DSTTIA2</li><li><a href="#obj-av-558"><code>AV558</code></a>LAB_SSHKPA2</li><li><a href="#obj-av-559"><code>AV559</code></a>LAB_SSHTIA2</li><li><a href="#obj-av-560"><code>AV560</code></a>LAB_DSTKPB1</li><li><a href="#obj-av-561"><code>AV561</code></a>LAB_DSTTIB1</li><li><a href="#obj-av-562"><code>AV562</code></a>LAB_SSHKPB2</li><li><a href="#obj-av-563"><code>AV563</code></a>LAB_SSHTIB2</li><li><a href="#obj-av-564"><code>AV564</code></a>LABONLY_DHUM_REQ</li><li><a href="#obj-av-565"><code>AV565</code></a>LAB_SDTTARG</li><li><a href="#obj-av-566"><code>AV566</code></a>LAB_SATCTLPT</li><li><a href="#obj-av-567"><code>AV567</code></a>GENUNIT_SMAXCCAP</li><li><a href="#obj-av-568"><code>AV568</code></a>GENUNIT_SMAXHCAP</li><li><a href="#obj-av-569"><code>AV569</code></a>LAB_OACFMCP</li><li><a href="#obj-av-571"><code>AV571</code></a>HOME_SCREEN_ID</li><li><a href="#obj-av-573"><code>AV573</code></a>BACNET_ALC_PRIME</li><li><a href="#obj-av-574"><code>AV574</code></a>EQUIPCFG_SIO3DI7</li><li><a href="#obj-av-575"><code>AV575</code></a>LPALMHYS</li><li><a href="#obj-bv-1"><code>BV1</code></a>ALARMRST_RST_ALM</li><li><a href="#obj-bv-2"><code>BV2</code></a>UNITCFG_PG_SP_EN</li><li><a href="#obj-bv-3"><code>BV3</code></a>UNITCFG_PG_BP_EN</li><li><a href="#obj-bv-4"><code>BV4</code></a>ALERTCFG_LOCK_OUT</li><li><a href="#obj-bv-5"><code>BV5</code></a>ALERTCFG_T24ENAB</li><li><a href="#obj-bv-6"><code>BV6</code></a>IDFFDBK_STATUS</li><li><a href="#obj-bv-7"><code>BV7</code></a>COOLCFG_TMPDVNT</li><li><a href="#obj-bv-8"><code>BV8</code></a>SVCOUT_CMTRNDAC</li><li><a href="#obj-bv-9"><code>BV9</code></a>DHUMCFG_UNOCENAB</li><li><a href="#obj-bv-10"><code>BV10</code></a>DHUMCFG_SUPPHEAT</li><li><a href="#obj-bv-11"><code>BV11</code></a>DHUMCFG_DHUMVENT</li><li><a href="#obj-bv-12"><code>BV12</code></a>DHUMCFG_DHUMVAV</li><li><a href="#obj-bv-13"><code>BV13</code></a>DHUMCFG_DHUMHICL</li><li><a href="#obj-bv-14"><code>BV14</code></a>DHUMCFG_DHUMLOCL</li><li><a href="#obj-bv-15"><code>BV15</code></a>DHUMCFG_DHUMHIHT</li><li><a href="#obj-bv-16"><code>BV16</code></a>DHUMCFG_DHUMLOHT</li><li><a href="#obj-bv-17"><code>BV17</code></a>OADCFG_OADHUMEN</li><li><a href="#obj-bv-18"><code>BV18</code></a>DHUMCFG_OFDHUMEN</li><li><a href="#obj-bv-19"><code>BV19</code></a>DHUMCFG_UFDHUMEN</li><li><a href="#obj-bv-20"><code>BV20</code></a>DISCIN_TSTAT_G</li><li><a href="#obj-bv-21"><code>BV21</code></a>DISCIN_TSTAT_Y1</li><li><a href="#obj-bv-22"><code>BV22</code></a>DISCIN_TSTAT_Y2</li><li><a href="#obj-bv-23"><code>BV23</code></a>DISCIN_TSTAT_W1</li><li><a href="#obj-bv-24"><code>BV24</code></a>DISCIN_TSTAT_W2</li><li><a href="#obj-bv-25"><code>BV25</code></a>DISCIN_FIRESW</li><li><a href="#obj-bv-26"><code>BV26</code></a>DISCIN_SMOKESW</li><li><a href="#obj-bv-27"><code>BV27</code></a>DISCIN_SMKPRGSW</li><li><a href="#obj-bv-28"><code>BV28</code></a>DISCIN_PMR_STAT</li><li><a href="#obj-bv-29"><code>BV29</code></a>DISCIN_SHTDWNSW</li><li><a href="#obj-bv-30"><code>BV30</code></a>DISCIN_FILTSTAT</li><li><a href="#obj-bv-31"><code>BV31</code></a>DISCIN_IDF_LSM</li><li><a href="#obj-bv-32"><code>BV32</code></a>DISCIN_HT_ALARM</li><li><a href="#obj-bv-33"><code>BV33</code></a>DISCIN_CNDOSW</li><li><a href="#obj-bv-34"><code>BV34</code></a>DISCIN_DEHUMSW</li><li><a href="#obj-bv-35"><code>BV35</code></a>DISCIN_CMPFBKA1</li><li><a href="#obj-bv-36"><code>BV36</code></a>DISCIN_CMPFBKA2</li><li><a href="#obj-bv-37"><code>BV37</code></a>DISCIN_CMPFBKB1</li><li><a href="#obj-bv-38"><code>BV38</code></a>DISCIN_CMPFBKB2</li><li><a href="#obj-bv-39"><code>BV39</code></a>DISCIN_HPSA</li><li><a href="#obj-bv-40"><code>BV40</code></a>DISCIN_HPSB</li><li><a href="#obj-bv-41"><code>BV41</code></a>DISCIN_RESW</li><li><a href="#obj-bv-42"><code>BV42</code></a>DISCIN_ERV_FRST</li><li><a href="#obj-bv-43"><code>BV43</code></a>DISCIN_WHEEL_ST</li><li><a href="#obj-bv-44"><code>BV44</code></a>DISCIN_ERVFSS</li><li><a href="#obj-bv-45"><code>BV45</code></a>DISCIN_DLS1</li><li><a href="#obj-bv-46"><code>BV46</code></a>DISCIN_DLS2</li><li><a href="#obj-bv-47"><code>BV47</code></a>DISCIN_IGCFANSW</li><li><a href="#obj-bv-48"><code>BV48</code></a>DISCIN_PFPSS</li><li><a href="#obj-bv-49"><code>BV49</code></a>DISCIN_PRESSSW</li><li><a href="#obj-bv-50"><code>BV50</code></a>DISCIN_EVACSW</li><li><a href="#obj-bv-51"><code>BV51</code></a>DISCIN_FRZSW</li><li><a href="#obj-bv-52"><code>BV52</code></a>DISCIN_PPSS</li><li><a href="#obj-bv-53"><code>BV53</code></a>DISCIN_IAQSW</li><li><a href="#obj-bv-54"><code>BV54</code></a>DISCIN_OAQSW</li><li><a href="#obj-bv-55"><code>BV55</code></a>DISCIN_ODENTHSW</li><li><a href="#obj-bv-56"><code>BV56</code></a>DISCIN_ENEGPRES</li><li><a href="#obj-bv-57"><code>BV57</code></a>DISCIN_VSOLSWA</li><li><a href="#obj-bv-58"><code>BV58</code></a>DISCIN_INRFGLK</li><li><a href="#obj-bv-59"><code>BV59</code></a>DISCIN_OUTRFGLK</li><li><a href="#obj-bv-60"><code>BV60</code></a>DISCOUT_CPA1</li><li><a href="#obj-bv-61"><code>BV61</code></a>DISCOUT_CMPRELA1</li><li><a href="#obj-bv-62"><code>BV62</code></a>DISCOUT_CPA2</li><li><a href="#obj-bv-63"><code>BV63</code></a>DISCOUT_CMPRELA2</li><li><a href="#obj-bv-64"><code>BV64</code></a>DISCOUT_CPB1</li><li><a href="#obj-bv-65"><code>BV65</code></a>DISCOUT_CPB2</li><li><a href="#obj-bv-66"><code>BV66</code></a>DISCOUT_IDFBYREL</li><li><a href="#obj-bv-67"><code>BV67</code></a>DISCOUT_ODF1</li><li><a href="#obj-bv-68"><code>BV68</code></a>DISCOUT_ODF2</li><li><a href="#obj-bv-69"><code>BV69</code></a>DISCOUT_ODF3</li><li><a href="#obj-bv-70"><code>BV70</code></a>DISCOUT_CCHRA</li><li><a href="#obj-bv-71"><code>BV71</code></a>DISCOUT_CCHRB</li><li><a href="#obj-bv-72"><code>BV72</code></a>DISCOUT_HMS</li><li><a href="#obj-bv-73"><code>BV73</code></a>DISCOUT_RH3PRLY</li><li><a href="#obj-bv-74"><code>BV74</code></a>DISCOUT_ERVWHEEL</li><li><a href="#obj-bv-75"><code>BV75</code></a>DISCOUT_STGHEAT1</li><li><a href="#obj-bv-76"><code>BV76</code></a>DISCOUT_STGHEAT2</li><li><a href="#obj-bv-77"><code>BV77</code></a>DISCOUT_STGHEAT3</li><li><a href="#obj-bv-78"><code>BV78</code></a>DISCOUT_STGHEAT4</li><li><a href="#obj-bv-79"><code>BV79</code></a>DISCOUT_STGHEAT5</li><li><a href="#obj-bv-80"><code>BV80</code></a>DISCOUT_STGHEAT6</li><li><a href="#obj-bv-81"><code>BV81</code></a>DISCOUT_BYP_DAMP</li><li><a href="#obj-bv-82"><code>BV82</code></a>DISCOUT_ZDOR</li><li><a href="#obj-bv-83"><code>BV83</code></a>DISCOUT_ALMOUT</li><li><a href="#obj-bv-84"><code>BV84</code></a>DISCOUT_HIR</li><li><a href="#obj-bv-85"><code>BV85</code></a>DISCOUT_HMFR</li><li><a href="#obj-bv-86"><code>BV86</code></a>DISCOUT_HRR</li><li><a href="#obj-bv-87"><code>BV87</code></a>DISCOUT_PEA</li><li><a href="#obj-bv-88"><code>BV88</code></a>DISCOUT_PEB</li><li><a href="#obj-bv-89"><code>BV89</code></a>DISCOUT_PEC</li><li><a href="#obj-bv-90"><code>BV90</code></a>DISCOUT_AUTOADDR</li><li><a href="#obj-bv-91"><code>BV91</code></a>DMDLMCFG_DLSWSEN</li><li><a href="#obj-bv-92"><code>BV92</code></a>OCCSB_EN</li><li><a href="#obj-bv-93"><code>BV93</code></a>EQUIPCFG_DMDLIM</li><li><a href="#obj-bv-94"><code>BV94</code></a>EQUIPCFG_SMOKEEN</li><li><a href="#obj-bv-95"><code>BV95</code></a>EQUIPCFG_TSTATEN</li><li><a href="#obj-bv-96"><code>BV96</code></a>EQUIPCFG_HUMSWEN</li><li><a href="#obj-bv-97"><code>BV97</code></a>EQUIPCFG_FILTSWEN</li><li><a href="#obj-bv-98"><code>BV98</code></a>EQUIPCFG_PMREN</li><li><a href="#obj-bv-99"><code>BV99</code></a>EQUIPCFG_SHTDWNEN</li><li><a href="#obj-bv-100"><code>BV100</code></a>EQUIPCFG_ZDOREN</li><li><a href="#obj-bv-101"><code>BV101</code></a>EQUIPCFG_ALARMEN</li><li><a href="#obj-bv-102"><code>BV102</code></a>EQUIPCFG_EATEN</li><li><a href="#obj-bv-103"><code>BV103</code></a>EQUIPCFG_OACFMEN</li><li><a href="#obj-bv-104"><code>BV104</code></a>EQUIPCFG_IDFVFDBY</li><li><a href="#obj-bv-105"><code>BV105</code></a>EQUIPCFG_SF3PEN</li><li><a href="#obj-bv-106"><code>BV106</code></a>EQUIPCFG_SPSREN</li><li><a href="#obj-bv-107"><code>BV107</code></a>EQUIPCFG_EF3PEN</li><li><a href="#obj-bv-108"><code>BV108</code></a>EQUIPCFG_RH3PEN</li><li><a href="#obj-bv-109"><code>BV109</code></a>EQUIPCFG_OAD3PEN</li><li><a href="#obj-bv-110"><code>BV110</code></a>EQUIPCFG_ERVEN</li><li><a href="#obj-bv-111"><code>BV111</code></a>EQUIPCFG_ERVOAFEN</li><li><a href="#obj-bv-112"><code>BV112</code></a>EQUIPCFG_ERVBYPEN</li><li><a href="#obj-bv-113"><code>BV113</code></a>EQUIPCFG_FIRESWEN</li><li><a href="#obj-bv-114"><code>BV114</code></a>EQUIPCFG_EVACEN</li><li><a href="#obj-bv-115"><code>BV115</code></a>EQUIPCFG_PRESSEN</li><li><a href="#obj-bv-116"><code>BV116</code></a>EQUIPCFG_EFEN</li><li><a href="#obj-bv-117"><code>BV117</code></a>EQUIPCFG_ECONEN</li><li><a href="#obj-bv-118"><code>BV118</code></a>EQUIPCFG_HT1EN</li><li><a href="#obj-bv-119"><code>BV119</code></a>EQUIPCFG_HT2EN</li><li><a href="#obj-bv-120"><code>BV120</code></a>EQUIPCFG_HT3EN</li><li><a href="#obj-bv-121"><code>BV121</code></a>EQUIPCFG_HT4EN</li><li><a href="#obj-bv-122"><code>BV122</code></a>EQUIPCFG_DMDRSTEN</li><li><a href="#obj-bv-123"><code>BV123</code></a>EQUIPCFG_CONDEN</li><li><a href="#obj-bv-124"><code>BV124</code></a>EQUIPCFG_ENTHSWEN</li><li><a href="#obj-bv-125"><code>BV125</code></a>EQUIPCFG_IAQOREN</li><li><a href="#obj-bv-126"><code>BV126</code></a>EQUIPCFG_OAQSWEN</li><li><a href="#obj-bv-127"><code>BV127</code></a>EQUIPCFG_IAQSWEN</li><li><a href="#obj-bv-128"><code>BV128</code></a>EXVSTP_SETPTENB</li><li><a href="#obj-bv-129"><code>BV129</code></a>EXVSTP_EXVSTENB</li><li><a href="#obj-bv-130"><code>BV130</code></a>FRECLCFG_FREECLEN</li><li><a href="#obj-bv-131"><code>BV131</code></a>FRECLCFG_UFC</li><li><a href="#obj-bv-132"><code>BV132</code></a>FRECLCFG_DRYBLB</li><li><a href="#obj-bv-133"><code>BV133</code></a>FRECLCFG_DEWLIM</li><li><a href="#obj-bv-134"><code>BV134</code></a>HEATCFG_HTMPDVNT</li><li><a href="#obj-bv-135"><code>BV135</code></a>HEATCFG_HTTEMPCL</li><li><a href="#obj-bv-136"><code>BV136</code></a>SVCOUT_CMTRNDAH</li><li><a href="#obj-bv-137"><code>BV137</code></a>HEATCFG_HEAT_EBL</li><li><a href="#obj-bv-138"><code>BV138</code></a>MDESTS_ERVCHECK</li><li><a href="#obj-bv-139"><code>BV139</code></a>MDESTS_DHUMPURG</li><li><a href="#obj-bv-140"><code>BV140</code></a>LINK_ACT</li><li><a href="#obj-bv-141"><code>BV141</code></a>NETIN_Y1_NET</li><li><a href="#obj-bv-142"><code>BV142</code></a>NETIN_Y2_NET</li><li><a href="#obj-bv-143"><code>BV143</code></a>NETIN_W1_NET</li><li><a href="#obj-bv-144"><code>BV144</code></a>NETIN_W2_NET</li><li><a href="#obj-bv-145"><code>BV145</code></a>NETIN_G_NET</li><li><a href="#obj-bv-146"><code>BV146</code></a>NETIN_HSTATNET</li><li><a href="#obj-bv-147"><code>BV147</code></a>FRECLCFG_ODAIRQ</li><li><a href="#obj-bv-148"><code>BV148</code></a>OADCFG_IAQSBVEN</li><li><a href="#obj-bv-149"><code>BV149</code></a>OADCFG_IAQPOP</li><li><a href="#obj-bv-150"><code>BV150</code></a>RESET_RT_CMPA1</li><li><a href="#obj-bv-151"><code>BV151</code></a>RESET_RT_CMPA2</li><li><a href="#obj-bv-152"><code>BV152</code></a>RESET_RT_CMPB1</li><li><a href="#obj-bv-153"><code>BV153</code></a>RESET_RT_CMPB2</li><li><a href="#obj-bv-154"><code>BV154</code></a>RESET_RT_CND1</li><li><a href="#obj-bv-155"><code>BV155</code></a>RESET_RT_CND2</li><li><a href="#obj-bv-156"><code>BV156</code></a>RESET_RT_CND3</li><li><a href="#obj-bv-157"><code>BV157</code></a>RESET_RT_CNDA</li><li><a href="#obj-bv-158"><code>BV158</code></a>RESET_RT_CNDB</li><li><a href="#obj-bv-159"><code>BV159</code></a>RESET_RT_IDF</li><li><a href="#obj-bv-160"><code>BV160</code></a>RESET_RT_EFAN</li><li><a href="#obj-bv-161"><code>BV161</code></a>RESET_RT_CCHA</li><li><a href="#obj-bv-162"><code>BV162</code></a>RESET_RT_CCHB</li><li><a href="#obj-bv-163"><code>BV163</code></a>RESET_RT_CCH</li><li><a href="#obj-bv-164"><code>BV164</code></a>RESET_RT_DAMP</li><li><a href="#obj-bv-165"><code>BV165</code></a>RESET_RT_STGHEAT</li><li><a href="#obj-bv-166"><code>BV166</code></a>RESET_RT_HMZRVLV</li><li><a href="#obj-bv-167"><code>BV167</code></a>GENUNIT_FLTR_RST</li><li><a href="#obj-bv-168"><code>BV168</code></a>RESET_RT_OILCYCLA</li><li><a href="#obj-bv-169"><code>BV169</code></a>RESET_RT_OILCYCLB</li><li><a href="#obj-bv-170"><code>BV170</code></a>RESET_RT_HUMPURC</li><li><a href="#obj-bv-171"><code>BV171</code></a>CNDSTP_SDTStpEn</li><li><a href="#obj-bv-172"><code>BV172</code></a>CNDSTP_SPDStpEN</li><li><a href="#obj-bv-173"><code>BV173</code></a>SERVICE_DISABLEM</li><li><a href="#obj-bv-174"><code>BV174</code></a>COOLCFG_LCRCO</li><li><a href="#obj-bv-175"><code>BV175</code></a>COOLCFG_VSCFS_OR</li><li><a href="#obj-bv-176"><code>BV176</code></a>STATES_OKTOFRCL</li><li><a href="#obj-bv-177"><code>BV177</code></a>MDESTS_MODETCST</li><li><a href="#obj-bv-178"><code>BV178</code></a>STATES_PURGEACT</li><li><a href="#obj-bv-179"><code>BV179</code></a>OCCSB</li><li><a href="#obj-bv-180"><code>BV180</code></a>STATES_OKTOFDHM</li><li><a href="#obj-bv-181"><code>BV181</code></a>SWTCHCFG_HTALMINV</li><li><a href="#obj-bv-182"><code>BV182</code></a>SWTCHCFG_CNDSWINV</li><li><a href="#obj-bv-183"><code>BV183</code></a>SWTCHCFG_SMKSWINV</li><li><a href="#obj-bv-184"><code>BV184</code></a>SWTCHCFG_IDFSWINV</li><li><a href="#obj-bv-185"><code>BV185</code></a>SWTCHCFG_HPSAINV</li><li><a href="#obj-bv-186"><code>BV186</code></a>SWTCHCFG_TSTGINV</li><li><a href="#obj-bv-187"><code>BV187</code></a>SWTCHCFG_TSTY1INV</li><li><a href="#obj-bv-188"><code>BV188</code></a>SWTCHCFG_TSTY2INV</li><li><a href="#obj-bv-189"><code>BV189</code></a>SWTCHCFG_DHMSWINV</li><li><a href="#obj-bv-190"><code>BV190</code></a>SWTCHCFG_TSTW1INV</li><li><a href="#obj-bv-191"><code>BV191</code></a>SWTCHCFG_TSTW2INV</li><li><a href="#obj-bv-192"><code>BV192</code></a>SWTCHCFG_FLTSWINV</li><li><a href="#obj-bv-193"><code>BV193</code></a>SWTCHCFG_RESWINV</li><li><a href="#obj-bv-194"><code>BV194</code></a>SWTCHCFG_PMRSWINV</li><li><a href="#obj-bv-195"><code>BV195</code></a>SWTCHCFG_FRESWINV</li><li><a href="#obj-bv-196"><code>BV196</code></a>SWTCHCFG_FRSTINV</li><li><a href="#obj-bv-197"><code>BV197</code></a>SWTCHCFG_WHLSTINV</li><li><a href="#obj-bv-198"><code>BV198</code></a>SWTCHCFG_HTENINV</li><li><a href="#obj-bv-199"><code>BV199</code></a>SWTCHCFG_DORINV</li><li><a href="#obj-bv-200"><code>BV200</code></a>SWTCHCFG_CMPA1INV</li><li><a href="#obj-bv-201"><code>BV201</code></a>SWTCHCFG_CMPA2INV</li><li><a href="#obj-bv-202"><code>BV202</code></a>SWTCHCFG_CCHRAINV</li><li><a href="#obj-bv-203"><code>BV203</code></a>SWTCHCFG_PEENINV</li><li><a href="#obj-bv-204"><code>BV204</code></a>SWTCHCFG_EVBYPINV</li><li><a href="#obj-bv-205"><code>BV205</code></a>SWTCHCFG_ERVINV</li><li><a href="#obj-bv-206"><code>BV206</code></a>SWTCHCFG_ALARMINV</li><li><a href="#obj-bv-207"><code>BV207</code></a>UNITCFG_AUTRST</li><li><a href="#obj-bv-208"><code>BV208</code></a>LABONLY_SYSON</li><li><a href="#obj-bv-209"><code>BV209</code></a>ALM_61413</li><li><a href="#obj-bv-210"><code>BV210</code></a>ALM_61085</li><li><a href="#obj-bv-211"><code>BV211</code></a>ALM_61086</li><li><a href="#obj-bv-212"><code>BV212</code></a>ALM_62051</li><li><a href="#obj-bv-213"><code>BV213</code></a>ALM_61051</li><li><a href="#obj-bv-214"><code>BV214</code></a>ALM_60051</li><li><a href="#obj-bv-215"><code>BV215</code></a>ALM_62052</li><li><a href="#obj-bv-216"><code>BV216</code></a>ALM_61052</li><li><a href="#obj-bv-217"><code>BV217</code></a>ALM_60052</li><li><a href="#obj-bv-218"><code>BV218</code></a>ALM_62054</li><li><a href="#obj-bv-219"><code>BV219</code></a>ALM_61054</li><li><a href="#obj-bv-220"><code>BV220</code></a>ALM_60054</li><li><a href="#obj-bv-221"><code>BV221</code></a>ALM_62055</li><li><a href="#obj-bv-222"><code>BV222</code></a>ALM_61055</li><li><a href="#obj-bv-223"><code>BV223</code></a>ALM_60055</li><li><a href="#obj-bv-224"><code>BV224</code></a>ALM_60057</li><li><a href="#obj-bv-225"><code>BV225</code></a>ALM_61057</li><li><a href="#obj-bv-226"><code>BV226</code></a>ALM_60058</li><li><a href="#obj-bv-227"><code>BV227</code></a>ALM_61058</li><li><a href="#obj-bv-228"><code>BV228</code></a>ALM_61072</li><li><a href="#obj-bv-229"><code>BV229</code></a>ALM_61073</li><li><a href="#obj-bv-230"><code>BV230</code></a>ALM_60073</li><li><a href="#obj-bv-231"><code>BV231</code></a>ALM_60700</li><li><a href="#obj-bv-232"><code>BV232</code></a>ALM_61706</li><li><a href="#obj-bv-233"><code>BV233</code></a>ALM_60706</li><li><a href="#obj-bv-234"><code>BV234</code></a>ALM_61075</li><li><a href="#obj-bv-235"><code>BV235</code></a>ALM_60075</li><li><a href="#obj-bv-236"><code>BV236</code></a>ALM_60710</li><li><a href="#obj-bv-237"><code>BV237</code></a>ALM_61090</li><li><a href="#obj-bv-238"><code>BV238</code></a>ALM_60090</li><li><a href="#obj-bv-240"><code>BV240</code></a>ALM_61092</li><li><a href="#obj-bv-241"><code>BV241</code></a>ALM_60092</li><li><a href="#obj-bv-243"><code>BV243</code></a>ALM_60110</li><li><a href="#obj-bv-244"><code>BV244</code></a>ALM_60120</li><li><a href="#obj-bv-245"><code>BV245</code></a>ALM_61120</li><li><a href="#obj-bv-246"><code>BV246</code></a>ALM_60121</li><li><a href="#obj-bv-247"><code>BV247</code></a>ALM_61121</li><li><a href="#obj-bv-248"><code>BV248</code></a>ALM_61122</li><li><a href="#obj-bv-249"><code>BV249</code></a>ALM_61123</li><li><a href="#obj-bv-250"><code>BV250</code></a>ALM_60126</li><li><a href="#obj-bv-251"><code>BV251</code></a>ALM_61126</li><li><a href="#obj-bv-252"><code>BV252</code></a>ALM_60127</li><li><a href="#obj-bv-253"><code>BV253</code></a>ALM_61127</li><li><a href="#obj-bv-254"><code>BV254</code></a>ALM_61128</li><li><a href="#obj-bv-255"><code>BV255</code></a>ALM_60128</li><li><a href="#obj-bv-256"><code>BV256</code></a>ALM_61069</li><li><a href="#obj-bv-257"><code>BV257</code></a>ALM_60071</li><li><a href="#obj-bv-258"><code>BV258</code></a>ALM_61425</li><li><a href="#obj-bv-259"><code>BV259</code></a>ALM_61181</li><li><a href="#obj-bv-260"><code>BV260</code></a>ALM_61426</li><li><a href="#obj-bv-261"><code>BV261</code></a>ALM_61182</li><li><a href="#obj-bv-262"><code>BV262</code></a>ALM_60140</li><li><a href="#obj-bv-263"><code>BV263</code></a>ALM_60141</li><li><a href="#obj-bv-264"><code>BV264</code></a>ALM_60142</li><li><a href="#obj-bv-265"><code>BV265</code></a>ALM_60143</li><li><a href="#obj-bv-266"><code>BV266</code></a>ALM_61102</li><li><a href="#obj-bv-267"><code>BV267</code></a>ALM_61103</li><li><a href="#obj-bv-268"><code>BV268</code></a>ALM_60104</li><li><a href="#obj-bv-269"><code>BV269</code></a>ALM_60106</li><li><a href="#obj-bv-270"><code>BV270</code></a>ALM_60107</li><li><a href="#obj-bv-271"><code>BV271</code></a>ALM_60150</li><li><a href="#obj-bv-272"><code>BV272</code></a>ALM_60151</li><li><a href="#obj-bv-273"><code>BV273</code></a>ALM_61163</li><li><a href="#obj-bv-274"><code>BV274</code></a>ALM_61164</li><li><a href="#obj-bv-275"><code>BV275</code></a>ALM_60166</li><li><a href="#obj-bv-276"><code>BV276</code></a>ALM_60167</li><li><a href="#obj-bv-277"><code>BV277</code></a>ALM_60168</li><li><a href="#obj-bv-278"><code>BV278</code></a>ALM_60169</li><li><a href="#obj-bv-279"><code>BV279</code></a>ALM_60179</li><li><a href="#obj-bv-280"><code>BV280</code></a>ALM_60175</li><li><a href="#obj-bv-281"><code>BV281</code></a>ALM_61410</li><li><a href="#obj-bv-282"><code>BV282</code></a>ALM_61411</li><li><a href="#obj-bv-283"><code>BV283</code></a>ALM_61412</li><li><a href="#obj-bv-284"><code>BV284</code></a>ALM_61094</li><li><a href="#obj-bv-285"><code>BV285</code></a>ALM_61095</li><li><a href="#obj-bv-286"><code>BV286</code></a>ALM_61096</li><li><a href="#obj-bv-287"><code>BV287</code></a>ALM_61097</li><li><a href="#obj-bv-288"><code>BV288</code></a>ALM_61300</li><li><a href="#obj-bv-289"><code>BV289</code></a>ALM_61301</li><li><a href="#obj-bv-290"><code>BV290</code></a>ALM_61302</li><li><a href="#obj-bv-291"><code>BV291</code></a>ALM_61303</li><li><a href="#obj-bv-292"><code>BV292</code></a>ALM_61304</li><li><a href="#obj-bv-293"><code>BV293</code></a>ALM_61305</li><li><a href="#obj-bv-294"><code>BV294</code></a>ALM_61308</li><li><a href="#obj-bv-295"><code>BV295</code></a>ALM_61309</li><li><a href="#obj-bv-296"><code>BV296</code></a>ALM_61312</li><li><a href="#obj-bv-297"><code>BV297</code></a>ALM_61313</li><li><a href="#obj-bv-298"><code>BV298</code></a>ALM_61314</li><li><a href="#obj-bv-299"><code>BV299</code></a>ALM_61316</li><li><a href="#obj-bv-300"><code>BV300</code></a>ALM_61317</li><li><a href="#obj-bv-301"><code>BV301</code></a>ALM_61329</li><li><a href="#obj-bv-302"><code>BV302</code></a>ALM_60329</li><li><a href="#obj-bv-303"><code>BV303</code></a>ALM_61330</li><li><a href="#obj-bv-304"><code>BV304</code></a>ALM_60330</li><li><a href="#obj-bv-305"><code>BV305</code></a>ALM_61331</li><li><a href="#obj-bv-306"><code>BV306</code></a>ALM_60331</li><li><a href="#obj-bv-307"><code>BV307</code></a>ALM_61333</li><li><a href="#obj-bv-308"><code>BV308</code></a>ALM_60333</li><li><a href="#obj-bv-309"><code>BV309</code></a>ALM_61211</li><li><a href="#obj-bv-310"><code>BV310</code></a>ALM_60211</li><li><a href="#obj-bv-311"><code>BV311</code></a>ALM_61177</li><li><a href="#obj-bv-312"><code>BV312</code></a>ALM_61178</li><li><a href="#obj-bv-313"><code>BV313</code></a>ALM_61310</li><li><a href="#obj-bv-314"><code>BV314</code></a>ALM_61311</li><li><a href="#obj-bv-315"><code>BV315</code></a>ALM_60152</li><li><a href="#obj-bv-316"><code>BV316</code></a>ALM_61190</li><li><a href="#obj-bv-317"><code>BV317</code></a>ALM_60191</li><li><a href="#obj-bv-318"><code>BV318</code></a>ALM_60195</li><li><a href="#obj-bv-319"><code>BV319</code></a>ALM_60196</li><li><a href="#obj-bv-320"><code>BV320</code></a>ALM_60184</li><li><a href="#obj-bv-321"><code>BV321</code></a>ALM_60185</li><li><a href="#obj-bv-322"><code>BV322</code></a>ALM_60186</li><li><a href="#obj-bv-323"><code>BV323</code></a>ALM_60189</li><li><a href="#obj-bv-324"><code>BV324</code></a>ALM_60190</li><li><a href="#obj-bv-325"><code>BV325</code></a>ALM_60192</li><li><a href="#obj-bv-326"><code>BV326</code></a>ALM_60193</li><li><a href="#obj-bv-327"><code>BV327</code></a>ALM_60194</li><li><a href="#obj-bv-328"><code>BV328</code></a>ALM_60197</li><li><a href="#obj-bv-329"><code>BV329</code></a>ALM_60198</li><li><a href="#obj-bv-330"><code>BV330</code></a>ALM_60199</li><li><a href="#obj-bv-331"><code>BV331</code></a>ALM_60201</li><li><a href="#obj-bv-332"><code>BV332</code></a>ALM_60627</li><li><a href="#obj-bv-333"><code>BV333</code></a>ALM_60202</li><li><a href="#obj-bv-334"><code>BV334</code></a>ALM_60203</li><li><a href="#obj-bv-335"><code>BV335</code></a>ALM_60187</li><li><a href="#obj-bv-336"><code>BV336</code></a>ALM_60188</li><li><a href="#obj-bv-337"><code>BV337</code></a>ALM_61068</li><li><a href="#obj-bv-338"><code>BV338</code></a>ALM_61074</li><li><a href="#obj-bv-339"><code>BV339</code></a>ALM_61707</li><li><a href="#obj-bv-340"><code>BV340</code></a>ALM_61421</li><li><a href="#obj-bv-341"><code>BV341</code></a>ALM_61422</li><li><a href="#obj-bv-342"><code>BV342</code></a>ALM_61423</li><li><a href="#obj-bv-343"><code>BV343</code></a>ALM_61424</li><li><a href="#obj-bv-344"><code>BV344</code></a>ALM_61434</li><li><a href="#obj-bv-345"><code>BV345</code></a>ALM_60435</li><li><a href="#obj-bv-346"><code>BV346</code></a>ALM_61435</li><li><a href="#obj-bv-347"><code>BV347</code></a>ALM_61076</li><li><a href="#obj-bv-348"><code>BV348</code></a>ALM_61077</li><li><a href="#obj-bv-349"><code>BV349</code></a>ALM_61078</li><li><a href="#obj-bv-350"><code>BV350</code></a>ALM_61082</li><li><a href="#obj-bv-351"><code>BV351</code></a>ALM_61210</li><li><a href="#obj-bv-352"><code>BV352</code></a>ALM_62210</li><li><a href="#obj-bv-353"><code>BV353</code></a>ALM_60210</li><li><a href="#obj-bv-354"><code>BV354</code></a>ALM_61220</li><li><a href="#obj-bv-355"><code>BV355</code></a>ALM_60220</li><li><a href="#obj-bv-356"><code>BV356</code></a>ALM_61221</li><li><a href="#obj-bv-357"><code>BV357</code></a>ALM_61245</li><li><a href="#obj-bv-358"><code>BV358</code></a>ALM_61335</li><li><a href="#obj-bv-359"><code>BV359</code></a>ALM_60436</li><li><a href="#obj-bv-360"><code>BV360</code></a>ALM_60400</li><li><a href="#obj-bv-361"><code>BV361</code></a>ALM_60404</li><li><a href="#obj-bv-362"><code>BV362</code></a>ALM_60405</li><li><a href="#obj-bv-363"><code>BV363</code></a>ALM_60406</li><li><a href="#obj-bv-364"><code>BV364</code></a>ALM_60407</li><li><a href="#obj-bv-365"><code>BV365</code></a>ALM_61415</li><li><a href="#obj-bv-366"><code>BV366</code></a>ALM_61416</li><li><a href="#obj-bv-367"><code>BV367</code></a>ALM_61408</li><li><a href="#obj-bv-368"><code>BV368</code></a>ALM_61318</li><li><a href="#obj-bv-369"><code>BV369</code></a>ALM_61319</li><li><a href="#obj-bv-370"><code>BV370</code></a>ALM_61615</li><li><a href="#obj-bv-371"><code>BV371</code></a>ALM_61616</li><li><a href="#obj-bv-372"><code>BV372</code></a>ALM_61617</li><li><a href="#obj-bv-373"><code>BV373</code></a>ALM_61414</li><li><a href="#obj-bv-374"><code>BV374</code></a>ALM_61352</li><li><a href="#obj-bv-375"><code>BV375</code></a>ALM_61045</li><li><a href="#obj-bv-376"><code>BV376</code></a>ALM_60046</li><li><a href="#obj-bv-377"><code>BV377</code></a>ALM_60047</li><li><a href="#obj-bv-378"><code>BV378</code></a>ALM_60048</li><li><a href="#obj-bv-379"><code>BV379</code></a>ALM_61047</li><li><a href="#obj-bv-380"><code>BV380</code></a>ALM_61048</li><li><a href="#obj-bv-381"><code>BV381</code></a>ALM_60228</li><li><a href="#obj-bv-382"><code>BV382</code></a>ALM_61079</li><li><a href="#obj-bv-383"><code>BV383</code></a>ALM_61080</li><li><a href="#obj-bv-384"><code>BV384</code></a>ALM_61222</li><li><a href="#obj-bv-385"><code>BV385</code></a>ALM_60222</li><li><a href="#obj-bv-386"><code>BV386</code></a>ALM_61223</li><li><a href="#obj-bv-387"><code>BV387</code></a>ALM_60223</li><li><a href="#obj-bv-388"><code>BV388</code></a>ALM_61224</li><li><a href="#obj-bv-389"><code>BV389</code></a>ALM_60224</li><li><a href="#obj-bv-390"><code>BV390</code></a>ALM_60420</li><li><a href="#obj-bv-391"><code>BV391</code></a>ALM_60200</li><li><a href="#obj-bv-392"><code>BV392</code></a>ALM_61084</li><li><a href="#obj-bv-393"><code>BV393</code></a>ALM_60083</li><li><a href="#obj-bv-394"><code>BV394</code></a>ALM_60081</li><li><a href="#obj-bv-395"><code>BV395</code></a>ALM_62437</li><li><a href="#obj-bv-396"><code>BV396</code></a>ALM_61153</li><li><a href="#obj-bv-397"><code>BV397</code></a>ALM_60154</li><li><a href="#obj-bv-398"><code>BV398</code></a>ALM_61155</li><li><a href="#obj-bv-399"><code>BV399</code></a>ALM_60156</li><li><a href="#obj-bv-400"><code>BV400</code></a>ALM_60157</li><li><a href="#obj-bv-401"><code>BV401</code></a>ALM_61350</li><li><a href="#obj-bv-402"><code>BV402</code></a>ALM_61351</li><li><a href="#obj-bv-403"><code>BV403</code></a>ALM_61320</li><li><a href="#obj-bv-404"><code>BV404</code></a>ALM_61321</li><li><a href="#obj-bv-405"><code>BV405</code></a>ALM_61062</li><li><a href="#obj-bv-406"><code>BV406</code></a>ALM_61322</li><li><a href="#obj-bv-407"><code>BV407</code></a>ALM_61323</li><li><a href="#obj-bv-408"><code>BV408</code></a>ALM_62445</li><li><a href="#obj-bv-409"><code>BV409</code></a>ALM_63445</li><li><a href="#obj-bv-410"><code>BV410</code></a>ALM_61445</li><li><a href="#obj-bv-411"><code>BV411</code></a>ALM_60445</li><li><a href="#obj-bv-412"><code>BV412</code></a>ALM_60433</li><li><a href="#obj-bv-413"><code>BV413</code></a>ALM_60438</li><li><a href="#obj-bv-414"><code>BV414</code></a>ALM_61112</li><li><a href="#obj-bv-415"><code>BV415</code></a>ALM_61114</li><li><a href="#obj-bv-416"><code>BV416</code></a>ALM_65000</li><li><a href="#obj-bv-417"><code>BV417</code></a>ALM_65001</li><li><a href="#obj-bv-418"><code>BV418</code></a>ALM_65002</li><li><a href="#obj-bv-419"><code>BV419</code></a>ALM_65003</li><li><a href="#obj-bv-420"><code>BV420</code></a>ALM_65004</li><li><a href="#obj-bv-421"><code>BV421</code></a>ALM_65005</li><li><a href="#obj-bv-422"><code>BV422</code></a>ALM_65006</li><li><a href="#obj-bv-423"><code>BV423</code></a>ALM_65007</li><li><a href="#obj-bv-424"><code>BV424</code></a>ALM_65008</li><li><a href="#obj-bv-425"><code>BV425</code></a>ALM_65009</li><li><a href="#obj-bv-426"><code>BV426</code></a>ALM_65010</li><li><a href="#obj-bv-427"><code>BV427</code></a>ALM_65011</li><li><a href="#obj-bv-428"><code>BV428</code></a>ALM_65012</li><li><a href="#obj-bv-429"><code>BV429</code></a>ALM_65013</li><li><a href="#obj-bv-430"><code>BV430</code></a>ALM_65014</li><li><a href="#obj-bv-431"><code>BV431</code></a>ALM_65015</li><li><a href="#obj-bv-432"><code>BV432</code></a>ALM_65016</li><li><a href="#obj-bv-433"><code>BV433</code></a>ALM_65017</li><li><a href="#obj-bv-434"><code>BV434</code></a>ALM_65018</li><li><a href="#obj-bv-435"><code>BV435</code></a>ALM_65019</li><li><a href="#obj-bv-437"><code>BV437</code></a>ALM_60629</li><li><a href="#obj-bv-438"><code>BV438</code></a>ALM_61000</li><li><a href="#obj-bv-439"><code>BV439</code></a>ALM_61147</li><li><a href="#obj-bv-440"><code>BV440</code></a>ALM_60129</li><li><a href="#obj-bv-441"><code>BV441</code></a>ALM_60130</li><li><a href="#obj-bv-442"><code>BV442</code></a>ALM_61109</li><li><a href="#obj-bv-443"><code>BV443</code></a>ALM_61087</li><li><a href="#obj-bv-444"><code>BV444</code></a>ALM_61088</li><li><a href="#obj-bv-445"><code>BV445</code></a>DISCOUT_VSCA1_SS</li><li><a href="#obj-bv-446"><code>BV446</code></a>ALM_60091</li><li><a href="#obj-bv-447"><code>BV447</code></a>ALM_60093</li><li><a href="#obj-bv-448"><code>BV448</code></a>LPALMEN</li><li><a href="#obj-bv-449"><code>BV449</code></a>ALM_60266</li><li><a href="#obj-bv-450"><code>BV450</code></a>ALM_60267</li><li><a href="#obj-bv-451"><code>BV451</code></a>ALM_60268</li><li><a href="#obj-bv-452"><code>BV452</code></a>ALM_60269</li><li><a href="#obj-bv-453"><code>BV453</code></a>ALM_61628</li><li><a href="#obj-mv-1"><code>MV1</code></a>MDESTS_CIRCAMDN</li><li><a href="#obj-mv-2"><code>MV2</code></a>MDESTS_CIRCBMDN</li><li><a href="#obj-mv-3"><code>MV3</code></a>MDESTS_CMPA1MDN</li><li><a href="#obj-mv-4"><code>MV4</code></a>MDESTS_CMPA2MDN</li><li><a href="#obj-mv-5"><code>MV5</code></a>MDESTS_CMPB1MDN</li><li><a href="#obj-mv-6"><code>MV6</code></a>MDESTS_CMPB2MDN</li><li><a href="#obj-mv-7"><code>MV7</code></a>MDESTS_ODF1MDN</li><li><a href="#obj-mv-8"><code>MV8</code></a>MDESTS_ODF2MDN</li><li><a href="#obj-mv-9"><code>MV9</code></a>MDESTS_ODF3MDN</li><li><a href="#obj-mv-10"><code>MV10</code></a>MDESTS_IDFMDNUM</li><li><a href="#obj-mv-11"><code>MV11</code></a>MDESTS_HEATRMDN</li><li><a href="#obj-mv-12"><code>MV12</code></a>MDESTS_ECONMNUM</li><li><a href="#obj-mv-13"><code>MV13</code></a>STATES_CIRCASTN</li><li><a href="#obj-mv-14"><code>MV14</code></a>STATES_CIRCBSTN</li><li><a href="#obj-mv-15"><code>MV15</code></a>STATES_CMPA1STN</li><li><a href="#obj-mv-16"><code>MV16</code></a>STATES_CMPA2STN</li><li><a href="#obj-mv-17"><code>MV17</code></a>STATES_CMPB1STN</li><li><a href="#obj-mv-18"><code>MV18</code></a>STATES_CMPB2STN</li><li><a href="#obj-mv-19"><code>MV19</code></a>STATES_ODF1STN</li><li><a href="#obj-mv-20"><code>MV20</code></a>STATES_ODF2STN</li><li><a href="#obj-mv-21"><code>MV21</code></a>STATES_ODF3STN</li><li><a href="#obj-mv-22"><code>MV22</code></a>STATES_IDFNUM</li><li><a href="#obj-mv-23"><code>MV23</code></a>STATES_RHTSTNUM</li><li><a href="#obj-mv-24"><code>MV24</code></a>STATES_HEATRSTN</li><li><a href="#obj-mv-25"><code>MV25</code></a>STATES_ECONNUM</li><li><a href="#obj-mv-26"><code>MV26</code></a>STATES_OCCSRNUM</li><li><a href="#obj-mv-27"><code>MV27</code></a>BACNET_ALC_COLOR</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Point availability varies by model, unit type, size and configuration; not every object exists on every unit.</li><li>The guide prints no units or multistate texts for the BACnet objects. Metric Units and Percentage Conversion settings change how values read (percentages as 0-100 or 0.00-1.00).</li><li>The guide&#x27;s Appendix B prints the same 1,049-object BACnet table for 48/50V units on PIC 6.0 (only AV 571 is spelled in lower case there). Our separate 48/50K and 48/50V SmartVu PIC 6.1 entry (48-50-ART-SVU-1T) uses the same object names and instances for the 715 objects it lists.</li><li>ALM_6xxxx BVs (instances 214-450) are one flag per alarm or alert code; the description is the code only (e.g. T322, A267).</li><li>An Option column (Type 4, 5 or 6) is printed for every object but not explained in the guide; it is not captured here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) have?</summary><p>This list has 1049 BACnet objects: 572 analog values, 450 binary values, 27 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet points are writable?</summary><p>444 of the 1049 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet documentation?</summary><p>The source is SmartVu Controls Version 2.X for Light Commercial and Applied Rooftop Gas Heat/Electric Cooling and Electric Heat/Electric Cooling Units with PIC 6.0 Hardware - Integration Guide (Appendix A: BACnet Points for 48/50LC*H) (48-50-LRT-SMVU-2T), revision 4-25, published free by Carrier at https://brandportal.carrier.com/asset/372917a4-9cbe-4b10-b124-328f4316d083/48-50-LRT-SMVU-2T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)?</summary><p>Start with AV 363 GENUNIT_NETOCC (Network occupancy; Primary BAS Network must be BACnet); AV 195 COOLSTP_CLSP_OCC (Occupied cooling setpoint); AV 313 HEATSTP_HTSP_OCC (Occupied heating setpoint); BV 1 ALARMRST_RST_ALM (Alarm reset command); MV 22 STATES_IDFNUM (Indoor fan state); AV 289 GENUNIT_OCCUPIED (Confirms occupied/unoccupied); AV 7 AIRTEMP_SPT (Space temperature); AV 4 AIRTEMP_SAT (Supply air temperature); BV 83 DISCOUT_ALMOUT (Common alarm relay output).</p></details><details><summary>How do I enable BMS control of the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)?</summary><p>Primary BAS Network sets which network drives the occupancy schedule (BACnet, CCN, a CCN local schedule or none); CCN schedule zero makes the unit always occupied. The guide does not explain the values of Network Occupancy (GENUNIT_NETOCC, AV 363). Occupancy Source (MV 26) shows where occupancy currently comes from.</p></details><details><summary>Does the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) need a BACnet heartbeat or have a communication timeout?</summary><p>The list includes Network Input Timeout (SERVICE_NETINTO, AV 500), but the guide does not explain it or give a default.</p></details><details><summary>Can the BMS supply sensor values to the Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)?</summary><p>Writable network inputs include Net SPT (AV 360), Net OAT (AV 362) and network thermostat calls Network Y1/Y2/W1/W2/G/HSTAT (BV 141-146). The guide does not explain how the unit selects them.</p></details><details><summary>How do I check these points on the real 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://brandportal.carrier.com/asset/372917a4-9cbe-4b10-b124-328f4316d083/48-50-LRT-SMVU-2T.pdf" rel="nofollow noopener" target="_blank">SmartVu Controls Version 2.X for Light Commercial and Applied Rooftop Gas Heat/Electric Cooling and Electric Heat/Electric Cooling Units with PIC 6.0 Hardware - Integration Guide (Appendix A: BACnet Points for 48/50LC*H) &middot; 48-50-LRT-SMVU-2T &middot; rev. 4-25</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
