<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier 62H Dedicated Outdoor Air Unit BACnet Points List</title>
<meta name="description" content="Carrier 62H Dedicated Outdoor Air Unit BACnet points list: 251 objects by ID and name (e.g. BV 101 = occ_en), 85 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier 62H Dedicated Outdoor Air Unit BACnet Points List">
<meta property="og:description" content="Carrier 62H Dedicated Outdoor Air Unit BACnet points list: 251 objects by ID and name (e.g. BV 101 = occ_en), 85 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier 62H Dedicated Outdoor Air Unit BACnet Points List">
<meta name="twitter:description" content="Carrier 62H Dedicated Outdoor Air Unit BACnet points list: 251 objects by ID and name (e.g. BV 101 = occ_en), 85 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k",
   "name": "Carrier 62H Dedicated Outdoor Air Unit BACnet Points List",
   "description": "Carrier 62H Dedicated Outdoor Air Unit BACnet points list: 251 objects by ID and name (e.g. BV 101 = occ_en), 85 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k#dataset",
   "name": "Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet Points List",
   "description": "62H dedicated outdoor air units with Revision K controls use an Automated Logic LS-1628u controller that speaks BACnet MS/TP on its RS-485 ports and BACnet IP on its Gig-E port. The Table C mapping lists 251 AVs, BVs and two MSVs: occupancy and BAS heartbeat points, supply air, zone and dehumidification setpoints, sensor readings, digital compressor output, compressor, fan, wheel and damper status, PID override points and many individual alarms. Carrier 62H Dedicated Outdoor Air Unit BACnet points list: 251 objects by ID and name (e.g. BV 101 = occ_en), 85 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k",
   "keywords": [
    "Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet Points List",
    "Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet objects",
    "Carrier BACnet",
    "62H BACnet points list",
    "Carrier 62H DOAS BACnet points list",
    "Revision K controls BACnet points list",
    "LS-1628u BACnet points list",
    "62H-2T BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "62H 03-55 Tons Revision K Controls Dedicated Outdoor Air Unit - Controls, Operation, Start-Up, and Troubleshooting (Appendix A, Table C: Mapping Points - Carrier 62H Rev. K - 100% Outdoor Air)",
    "url": "https://brandportal.carrier.com/asset/07ef7df6-5ec8-4570-a4dd-84659551da6c/62H-2T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Dedicated outdoor air unit (DOAS) controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 251 BACnet objects: 113 analog values, 136 binary values, 2 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "85 of the 251 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is 62H 03-55 Tons Revision K Controls Dedicated Outdoor Air Unit - Controls, Operation, Start-Up, and Troubleshooting (Appendix A, Table C: Mapping Points - Carrier 62H Rev. K - 100% Outdoor Air) (62H-2T), revision 4-26, published free by Carrier at https://brandportal.carrier.com/asset/07ef7df6-5ec8-4570-a4dd-84659551da6c/62H-2T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 101 occ_en (BAS occupied/unoccupied command); MV 101 occ_ctrl_opts (Must be BAS for BAS occupancy control); AV 313 clg_sat_sp_o (Occupied cooling supply air setpoint); AV 354 htg_sat_sp_o (Occupied heating supply air setpoint); BV 110 bas_comm_status (Heartbeat: toggle before the BAS lost delay ends); BV 900 alarm_reset (Alarm reset); AV 112 op_mode (Operating mode code (Appendix B)); BV 105 occ_status (Occupied/unoccupied status); AV 235 sat_stat (Supply air temperature); BV 851 alarm_status (Unit alarm status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Occupancy Control (Occupancy Control Options, MSV 101) chooses BAS control, local schedule, 24/7 or CO2. With BAS control, BAS Manual Occ Control (BV 101) puts the unit in occupied or unoccupied mode. Enable Unit Operation (Tech Set Up) must be on. Emergency Shutdown in Tech Set Up disables the unit; Emerg. Shutdown Enable (BV 821) is writable over BACnet."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Field BAS Comm. Status (BV 110) must change state before the BAS Comm. Lost Delay (AV 103, default 60 s) runs out, or BAS Communication Lost (BV 107) and the BAS LOST alarm (BV 899) are set. Enable BAS Monitor Schedule (BV 106) lets the unit fall back to its local schedule on a loss. The manual does not describe the OAT/OARH loss action beyond its status point (BV 1102)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The BAS can write zone temperature (ZAT From BAS, AV 208), zone RH (AV 211), CO2 (AV 213), outdoor temperature (AV 1104) and outdoor RH (AV 1106). BAS outdoor values are monitored when Enable BAS Mon OAT/OARH (BV 1100) is on; Local OAT/OARH Sensor Enabled (BV 1115) selects the unit's own sensors."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real 62H Dedicated Outdoor Air Unit (Rev. K controls)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "62H Dedicated Outdoor Air Unit (Rev. K controls)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">62H Dedicated Outdoor Air Unit (Rev. K controls)</li></ol>
<p class="eyebrow">Dedicated outdoor air unit (DOAS) controller &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>62H dedicated outdoor air units with Revision K controls use an Automated Logic LS-1628u controller that speaks BACnet MS/TP on its RS-485 ports and BACnet IP on its Gig-E port. The Table C mapping lists 251 AVs, BVs and two MSVs: occupancy and BAS heartbeat points, supply air, zone and dehumidification setpoints, sensor readings, digital compressor output, compressor, fan, wheel and damper status, PID override points and many individual alarms.</p>
<p>This page lists <strong>251 BACnet objects</strong> for the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) &mdash; 85 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>62H Dedicated Outdoor Air Unit (Rev. K controls)</dd></div><div><dt>Equipment</dt><dd>Dedicated outdoor air unit (DOAS) controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>251 (85 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Revision K controls</dd></div><div><dt>Default device instance</dt><dd>1602</dd></div><div><dt>Also known as</dt><dd>62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</dd></div><div><dt>Source document</dt><dd><a href="https://brandportal.carrier.com/asset/07ef7df6-5ec8-4570-a4dd-84659551da6c/62H-2T.pdf" rel="nofollow noopener" target="_blank">62H 03-55 Tons Revision K Controls Dedicated Outdoor Air Unit - Controls, Operation, Start-Up, and Troubleshooting (Appendix A, Table C: Mapping Points - Carrier 62H Rev. K - 100% Outdoor Air) &middot; 62H-2T &middot; rev. 4-26</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/62h-doas-rev-k.csv" rel="nofollow" download>Download CSV <small>251 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/62h-doas-rev-k-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/62h-doas-rev-k.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://brandportal.carrier.com/asset/07ef7df6-5ec8-4570-a4dd-84659551da6c/62H-2T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/62h-doas-rev-k">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h2>
<div class="answer"><b>Integration in brief</b><p>The 62H uses an Automated Logic LS-1628u controller (third-party to i-Vu). Set Occupancy Control Options to BAS, then command occupancy with BAS Manual Occ Control and toggle Field BAS Comm. Status faster than the BAS lost delay. Write the supply air setpoints the unit discharges to, read operating mode, occupancy, SAT and the alarm status.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-101">BV 101</a></td><td class="n">occ_en</td><td>BAS occupied/unoccupied command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-101">MV 101</a></td><td class="n">occ_ctrl_opts</td><td>Must be BAS for BAS occupancy control</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-313">AV 313</a></td><td class="n">clg_sat_sp_o</td><td>Occupied cooling supply air setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-354">AV 354</a></td><td class="n">htg_sat_sp_o</td><td>Occupied heating supply air setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-110">BV 110</a></td><td class="n">bas_comm_status</td><td>Heartbeat: toggle before the BAS lost delay ends</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-900">BV 900</a></td><td class="n">alarm_reset</td><td>Alarm reset</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-112">AV 112</a></td><td class="n">op_mode</td><td>Operating mode code (Appendix B)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-105">BV 105</a></td><td class="n">occ_status</td><td>Occupied/unoccupied status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-235">AV 235</a></td><td class="n">sat_stat</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-851">BV 851</a></td><td class="n">alarm_status</td><td>Unit alarm status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Occupancy Control (Occupancy Control Options, MSV 101) chooses BAS control, local schedule, 24/7 or CO2. With BAS control, BAS Manual Occ Control (BV 101) puts the unit in occupied or unoccupied mode. Enable Unit Operation (Tech Set Up) must be on. Emergency Shutdown in Tech Set Up disables the unit; Emerg. Shutdown Enable (BV 821) is writable over BACnet.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Field BAS Comm. Status (BV 110) must change state before the BAS Comm. Lost Delay (AV 103, default 60 s) runs out, or BAS Communication Lost (BV 107) and the BAS LOST alarm (BV 899) are set. Enable BAS Monitor Schedule (BV 106) lets the unit fall back to its local schedule on a loss. The manual does not describe the OAT/OARH loss action beyond its status point (BV 1102).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>The BAS can write zone temperature (ZAT From BAS, AV 208), zone RH (AV 211), CO2 (AV 213), outdoor temperature (AV 1104) and outdoor RH (AV 1106). BAS outdoor values are monitored when Enable BAS Mon OAT/OARH (BV 1100) is on; Local OAT/OARH Sensor Enabled (BV 1115) selects the unit&#x27;s own sensors.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet device instance defaults to 1602; with Auto Generate Device ID = Yes, the rotary switch address is added to 1602. Set it on the Equipment Touch (BAS Set Up &gt; Communication).</li><li>MS/TP on Port S1 (Port S1 rotary switch = 1) or Port S2; MAC 0-127 on the three rotary switches; baud default 76.8k or autobaud.</li><li>BACnet IP or BACnet Ethernet on the Gig-E port; IP by DHCP, custom static, or default 192.168.168.x from the rotary switches.</li><li>Set the port&#x27;s End of Net? switch to Yes at either end of an MS/TP segment.</li><li>Service port web pages at http://169.254.1.1 (laptop 169.254.1.2-7, mask 255.255.255.248).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BAS Manual Occ Control only works when Occupancy Control is set to BAS control.</li><li>The PID Output Override and Override Lock points (SF, EF, OADA, heat, HGRH) fix outputs for CAV setups; don&#x27;t write them for normal control.</li><li>Operating mode and condition are integer AVs; see the Appendix B code lists in the notes.</li><li>To use the unit with Carrier i-Vu Open it needs an i-Vu Link and i-Vu Open Plus.</li></ul>
</section>
<h2 id="points">Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">251 of 251 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>113</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>136</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>251</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>166</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>85</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>1</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="900" data-acc="W" data-u="" data-min="1" id="obj-bv-900"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">900</td><td class="n">alarm_reset</td><td class="d">Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="851" data-acc="R" data-u="" data-min="1" id="obj-bv-851"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">851</td><td class="n">alarm_status</td><td class="d">Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="539" data-acc="W" data-u="" id="obj-bv-539"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">539</td><td class="n">comp_dis</td><td class="d">Allow Compressor Disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="202" data-acc="W" data-u="" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">zat_sp_adj_en</td><td class="d">Allow Zone Set Point Adjust (default plus or minus 5°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="580" data-acc="R" data-u="" id="obj-bv-580"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">580</td><td class="n">ahtg_en</td><td class="d">Aux. Htg. Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="1102" data-acc="R" data-u="" id="obj-bv-1102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1102</td><td class="n">bas_com_lost_on</td><td class="d">BAS Com Lost OAT/ OARH Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">bas_comm_lost_delay</td><td class="d">BAS Comm. Lost Delay (default 60 seconds)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="107" data-acc="R" data-u="" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">bas_comm_lost</td><td class="d">BAS Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="899" data-acc="R" data-u="" id="obj-bv-899"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">899</td><td class="n">bas_comm_lost_alarm</td><td class="d">BAS LOST</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="101" data-acc="W" data-u="" data-min="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">occ_en</td><td class="d">BAS Manual Occ Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="863" data-acc="R" data-u="" id="obj-bv-863"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">863</td><td class="n">c1_alarm</td><td class="d">C1 ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="243" data-acc="R" data-u="" id="obj-bv-243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">243</td><td class="n">c1_cmd</td><td class="d">C1 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="555" data-acc="R" data-u="" id="obj-bv-555"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">555</td><td class="n">c1_freeze_stat</td><td class="d">C1 Freeze Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="873" data-acc="R" data-u="" id="obj-bv-873"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">873</td><td class="n">c1_hand_alarm</td><td class="d">C1 HAND</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="864" data-acc="R" data-u="" id="obj-bv-864"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">864</td><td class="n">c1_stop_alarm</td><td class="d">C1 STOP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="847" data-acc="W" data-u="" id="obj-bv-847"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">847</td><td class="n">c1c2_stop_disables_unit</td><td class="d">C1/C2 Stop Disables Unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="6402" data-acc="W" data-u="" id="obj-av-6402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6402</td><td class="n">dig1_pct_c2_sp</td><td class="d">C1DIG Percentage Before C2 SP (default 95%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="877" data-acc="R" data-u="" id="obj-bv-877"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">877</td><td class="n">c2_alarm</td><td class="d">C2 ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="244" data-acc="R" data-u="" id="obj-bv-244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">244</td><td class="n">c2_cmd</td><td class="d">C2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="556" data-acc="R" data-u="" id="obj-bv-556"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">556</td><td class="n">c2_freeze_stat</td><td class="d">C2 Freeze Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="887" data-acc="R" data-u="" id="obj-bv-887"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">887</td><td class="n">c2_hand_alarm</td><td class="d">C2 HAND</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="878" data-acc="R" data-u="" id="obj-bv-878"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">878</td><td class="n">c2_stop_alarm</td><td class="d">C2 STOP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="893" data-acc="R" data-u="" id="obj-bv-893"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">893</td><td class="n">cfi_alarm</td><td class="d">CFI ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="232" data-acc="R" data-u="" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">cfi_stat</td><td class="d">CFI Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="307" data-acc="W" data-u="" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">clg1_en_sp</td><td class="d">Clg #1 Enable SP (default varies)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="327" data-acc="W" data-u="" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">clg2_en_sp</td><td class="d">Clg #2 Enable SP (default varies)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="375" data-acc="W" data-u="" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">clg_mod_sp_o</td><td class="d">Clg Modulation SP Occ (default 55°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="313" data-acc="W" data-u="" data-min="1" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">313</td><td class="n">clg_sat_sp_o</td><td class="d">Clg SAT SP Occ (default varies)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="314" data-acc="W" data-u="" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">clg_sat_sp_u</td><td class="d">Clg SAT SP Unocc (default varies)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="217" data-acc="W" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">co2_db</td><td class="d">CO2 Dead Band (default 200 ppm)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="854" data-acc="R" data-u="" id="obj-bv-854"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">854</td><td class="n">co2_failure</td><td class="d">CO2 FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="213" data-acc="W" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">co2_bas</td><td class="d">CO2 From BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="203" data-acc="R" data-u="" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">co2_occ_stat</td><td class="d">CO2 Occupancy Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="215" data-acc="W" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">co2_sp1</td><td class="d">CO2 Set Point #1 (default 300ppm)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="216" data-acc="W" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">co2_sp2</td><td class="d">CO2 Set Point #2 (default 1200ppm)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="214" data-acc="R" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">co2_stat</td><td class="d">CO2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="224" data-acc="R" data-u="" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">cc1_cs_stat</td><td class="d">Comp #1 CS Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="227" data-acc="R" data-u="" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">cc2_cs_stat</td><td class="d">Comp #2 CS Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="541" data-acc="W" data-u="" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">comp_dis_sp</td><td class="d">Compressor Disable SP (default 32°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="540" data-acc="R" data-u="" id="obj-bv-540"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">540</td><td class="n">comp_dis_oat</td><td class="d">Compressor Disabled by OAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="233" data-acc="R" data-u="" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">cos_stat</td><td class="d">Condensate Overflow Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="551" data-acc="R" data-u="" id="obj-bv-551"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">551</td><td class="n">clg1_en</td><td class="d">Cooling #1 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="552" data-acc="R" data-u="" id="obj-bv-552"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">552</td><td class="n">clg2_en</td><td class="d">Cooling #2 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="894" data-acc="R" data-u="" id="obj-bv-894"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">894</td><td class="n">cos_alarm</td><td class="d">COS ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="640" data-acc="W" data-u="" id="obj-bv-640"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">640</td><td class="n">cwv_action</td><td class="d">CWV Action (default N.O.)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="288" data-acc="R" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">cwv_pct</td><td class="d">CWV Percentage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="565" data-acc="R" data-u="" id="obj-bv-565"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">565</td><td class="n">dh1_en</td><td class="d">Dehumid. #1 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="566" data-acc="R" data-u="" id="obj-bv-566"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">566</td><td class="n">dh2_en</td><td class="d">Dehumid. #2 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="346" data-acc="W" data-u="" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">dh_mod_sp</td><td class="d">DH Mod. SP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="344" data-acc="W" data-u="" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">dh_llim</td><td class="d">DH Mode Low Limit (default 60°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="341" data-acc="W" data-u="" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">dh_sat_sp_o</td><td class="d">DH SAT SP Occ (default 70°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="342" data-acc="W" data-u="" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">dh_sat_sp_u</td><td class="d">DH SAT SP Unocc (default 75°)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="337" data-acc="W" data-u="" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">dh_sp_o</td><td class="d">DH SP Occ (default 55)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="338" data-acc="W" data-u="" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">dh_sp_u</td><td class="d">DH SP Unocc (default 65)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="345" data-acc="R" data-u="" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">dh1_stat</td><td class="d">DH1 Sensor Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="349" data-acc="R" data-u="" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">dh2_sens_stat</td><td class="d">DH2 Sensor Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="647" data-acc="W" data-u="" id="obj-av-647"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">647</td><td class="n">dig1_min</td><td class="d">DIG1 Minimum Output (default 20%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="6401" data-acc="R" data-u="" id="obj-av-6401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6401</td><td class="n">dig_c1_pct</td><td class="d">Digital Compressor #1 Percent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="6501" data-acc="R" data-u="" id="obj-av-6501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6501</td><td class="n">dig_c2_pct</td><td class="d">Digital Compressor #2 Percent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="256" data-acc="R" data-u="" id="obj-bv-256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">256</td><td class="n">dr1_stat</td><td class="d">DR1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="257" data-acc="R" data-u="" id="obj-bv-257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">257</td><td class="n">dr2_stat</td><td class="d">DR2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="245" data-acc="R" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">dx_lat2_stat</td><td class="d">DX LAT #2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="243" data-acc="R" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">dx_lat_stat</td><td class="d">DX LAT Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="843" data-acc="R" data-u="" id="obj-bv-843"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">843</td><td class="n">dx_lat_failure</td><td class="d">DXLAT FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="844" data-acc="R" data-u="" id="obj-bv-844"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">844</td><td class="n">dx_lat2_failure</td><td class="d">DXLAT2 FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="831" data-acc="R" data-u="" id="obj-bv-831"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">831</td><td class="n">ecat_failure</td><td class="d">ECAT FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="219" data-acc="R" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">ecat_stat</td><td class="d">ECAT Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="962" data-acc="R" data-u="" id="obj-bv-962"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">962</td><td class="n">econ_not_fdd</td><td class="d">ECON NOT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="600" data-acc="W" data-u="" id="obj-av-600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">600</td><td class="n">econ_mat_sp</td><td class="d">Econ. MAT SP (default 65°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="549" data-acc="W" data-u="" id="obj-av-549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">549</td><td class="n">econ_oae_sp</td><td class="d">Econ. OAE SP (default 22btu/lb)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="550" data-acc="W" data-u="" id="obj-av-550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">550</td><td class="n">econ_oat_usp</td><td class="d">Econ. OAT Upper SP (default 59°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="832" data-acc="R" data-u="" id="obj-bv-832"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">832</td><td class="n">ecrh_failure</td><td class="d">ECRH FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="221" data-acc="R" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">ecrh_stat</td><td class="d">ECRH Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="952" data-acc="R" data-u="" id="obj-bv-952"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">952</td><td class="n">ecw_alarm</td><td class="d">ECW ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="247" data-acc="R" data-u="" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">ecw_cmd</td><td class="d">ECW Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="222" data-acc="R" data-u="" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">ecw_cs_stat</td><td class="d">ECW CS Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="514" data-acc="R" data-u="" id="obj-bv-514"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">514</td><td class="n">ecw_def_on</td><td class="d">ECW Defrost ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="513" data-acc="R" data-u="" id="obj-bv-513"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">513</td><td class="n">ecw_en</td><td class="d">ECW Enable (default 25°F)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="953" data-acc="R" data-u="" id="obj-bv-953"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">953</td><td class="n">ecw_hand_alarm</td><td class="d">ECW HAND</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="284" data-acc="R" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">ecwvfd_freq</td><td class="d">ECW VFD Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="860" data-acc="R" data-u="" id="obj-bv-860"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">860</td><td class="n">ef_alarm</td><td class="d">EF ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="305" data-acc="W" data-u="" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">ef_ams_sp</td><td class="d">EF AMS SP (default 2000cfm)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="302" data-acc="W" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">ef_dpt_sp</td><td class="d">EF DPT SP (default 1 in. of H2O)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="861" data-acc="R" data-u="" id="obj-bv-861"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">861</td><td class="n">ef_hand_alarm</td><td class="d">EF HAND</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="287" data-acc="R" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">efmod_pct</td><td class="d">EF Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="259" data-acc="R" data-u="" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">ef_oa_ams_stat</td><td class="d">EF OA AMS Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="639" data-acc="W" data-u="" id="obj-av-639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">639</td><td class="n">ef_pid_ovrd</td><td class="d">EF PID Output Override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="631" data-acc="W" data-u="" id="obj-bv-631"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">631</td><td class="n">ef_pid_ovrd_lock</td><td class="d">EF PID Output Override Lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="221" data-acc="R" data-u="" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">ef_aps_stat</td><td class="d">EF-APS or CS Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="895" data-acc="R" data-u="" id="obj-bv-895"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">895</td><td class="n">em_shtdn_alarm</td><td class="d">EM SHTDN</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="579" data-acc="R" data-u="" id="obj-bv-579"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">579</td><td class="n">ehtg_en</td><td class="d">Em. Htg. Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="821" data-acc="W" data-u="" id="obj-bv-821"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">821</td><td class="n">emsd_en</td><td class="d">Emerg. Shutdown Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="822" data-acc="R" data-u="" id="obj-bv-822"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">822</td><td class="n">emsd_status</td><td class="d">Emergency Shutdown Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="234" data-acc="R" data-u="" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">emrsd_stat</td><td class="d">EMR/EMSD Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="1100" data-acc="W" data-u="" id="obj-bv-1100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1100</td><td class="n">en_bas_mon_oa</td><td class="d">Enable BAS Mon OAT/ OARH</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="106" data-acc="W" data-u="" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">en_bas_mon</td><td class="d">Enable BAS Monitor Schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="960" data-acc="W" data-u="" id="obj-bv-960"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">960</td><td class="n">fdd_alarm_en</td><td class="d">Enable FDD Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="262" data-acc="R" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">eca_dewpoint</td><td class="d">Entering Coil Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="263" data-acc="R" data-u="" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">ec_enthalpy</td><td class="d">Entering coil Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="964" data-acc="R" data-u="" id="obj-bv-964"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">964</td><td class="n">excess_oa_fdd</td><td class="d">EXCESS OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="110" data-acc="W" data-u="" data-min="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">110</td><td class="n">bas_comm_status</td><td class="d">Field BAS Comm. Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="871" data-acc="R" data-u="" id="obj-bv-871"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">871</td><td class="n">fp1_alarm</td><td class="d">FP1 ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="872" data-acc="R" data-u="" id="obj-bv-872"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">872</td><td class="n">fp1_stop_alarm</td><td class="d">FP1 STOP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="885" data-acc="R" data-u="" id="obj-bv-885"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">885</td><td class="n">fp2_alarm</td><td class="d">FP2 ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="886" data-acc="R" data-u="" id="obj-bv-886"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">886</td><td class="n">fp2_stop_alarm</td><td class="d">FP2 STOP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="323" data-acc="W" data-u="" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">fp_lsp</td><td class="d">Freeze Protection LSP (default 38°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="322" data-acc="W" data-u="" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">fp_msp</td><td class="d">Freeze Protection MSP (default 45°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="321" data-acc="W" data-u="" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">fp_usp</td><td class="d">Freeze Protection USP (default 55°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="231" data-acc="R" data-u="" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">frz_stat</td><td class="d">FRZ Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="830" data-acc="R" data-u="" id="obj-bv-830"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">830</td><td class="n">fzt_alarm</td><td class="d">FZT ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="677" data-acc="W" data-u="" id="obj-av-677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">677</td><td class="n">htg_mod_min</td><td class="d">Heat Mod. Minimum Output (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="286" data-acc="R" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">htg_mod</td><td class="d">Heat Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="678" data-acc="W" data-u="" id="obj-av-678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">678</td><td class="n">htg_pid_ovrd</td><td class="d">Heat PID Output Override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="671" data-acc="W" data-u="" id="obj-bv-671"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">671</td><td class="n">htg_pid_ovrd_lock</td><td class="d">Heat PID Output Override Lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="571" data-acc="R" data-u="" id="obj-bv-571"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">571</td><td class="n">hp1_en</td><td class="d">Heat Pump #1 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="572" data-acc="R" data-u="" id="obj-bv-572"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">572</td><td class="n">hp2_en</td><td class="d">Heat Pump #2 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="563" data-acc="W" data-u="" id="obj-bv-563"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">563</td><td class="n">htg_rh_en</td><td class="d">Heating Supports Reheat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="668" data-acc="W" data-u="" id="obj-av-668"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">668</td><td class="n">hgrh_mod_min</td><td class="d">HGRH Mod. Minimum Output (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="285" data-acc="R" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">hgrh_mod</td><td class="d">HGRH Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="669" data-acc="W" data-u="" id="obj-av-669"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">669</td><td class="n">hgrh_pid_ovrd</td><td class="d">HGRH PID Output Override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="661" data-acc="W" data-u="" id="obj-bv-661"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">661</td><td class="n">hgrh_pid_ovrd_lock</td><td class="d">HGRH PID Output Override Lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="826" data-acc="R" data-u="" id="obj-bv-826"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">826</td><td class="n">high_co2_alarm</td><td class="d">HIGH CO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="804" data-acc="W" data-u="" id="obj-av-804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">804</td><td class="n">high_sfdpt_sp</td><td class="d">High Supply DPT SP (default 5 in. of H2O)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="226" data-acc="R" data-u="" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">hps1_stat</td><td class="d">HPS #1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="229" data-acc="R" data-u="" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">hps2_stat</td><td class="d">HPS #2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="867" data-acc="R" data-u="" id="obj-bv-867"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">867</td><td class="n">hps1_alarm</td><td class="d">HPS1 ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="868" data-acc="R" data-u="" id="obj-bv-868"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">868</td><td class="n">hps1_stop_alarm</td><td class="d">HPS1 STOP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="881" data-acc="R" data-u="" id="obj-bv-881"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">881</td><td class="n">hps2_alarm</td><td class="d">HPS2 ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="882" data-acc="R" data-u="" id="obj-bv-882"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">882</td><td class="n">hps2_stop_alarm</td><td class="d">HPS2 STOP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="892" data-acc="R" data-u="" id="obj-bv-892"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">892</td><td class="n">hsat_alarm</td><td class="d">HSAT ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="858" data-acc="R" data-u="" id="obj-bv-858"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">858</td><td class="n">hsdp_alarm</td><td class="d">HSDP ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="859" data-acc="R" data-u="" id="obj-bv-859"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">859</td><td class="n">hsdp_stop_alarm</td><td class="d">HSDP STOP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="891" data-acc="R" data-u="" id="obj-bv-891"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">891</td><td class="n">heat_failure</td><td class="d">HT FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="351" data-acc="W" data-u="" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">htg_en_sp</td><td class="d">Htg Enable SP (default 55°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="360" data-acc="W" data-u="" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">htg_hlim</td><td class="d">Htg Mode High Limit Set Point (default 60°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="354" data-acc="W" data-u="" data-min="1" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">354</td><td class="n">htg_sat_sp_o</td><td class="d">Htg SAT SP Occ (default 70°F or 90°F Recirc)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="355" data-acc="W" data-u="" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">htg_sat_sp_u</td><td class="d">Htg SAT SP Unocc (default 90°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="253" data-acc="R" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">zn_ef_dpt11_stat</td><td class="d">IN0/11_ZN/EFdpt Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="1115" data-acc="W" data-u="" id="obj-bv-1115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1115</td><td class="n">local_oa_sens_en</td><td class="d">Local OAT/OARH Sensor Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="225" data-acc="R" data-u="" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">lps1_stat</td><td class="d">LPS #1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="228" data-acc="R" data-u="" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">lps2_stat</td><td class="d">LPS #2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="869" data-acc="R" data-u="" id="obj-bv-869"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">869</td><td class="n">lps1_alarm</td><td class="d">LPS1 ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="870" data-acc="R" data-u="" id="obj-bv-870"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">870</td><td class="n">lps1_stop_alarm</td><td class="d">LPS1 STOP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="883" data-acc="R" data-u="" id="obj-bv-883"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">883</td><td class="n">lps2_alarm</td><td class="d">LPS2 ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="884" data-acc="R" data-u="" id="obj-bv-884"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">884</td><td class="n">lps2_stop_alarm</td><td class="d">LPS2 STOP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="898" data-acc="R" data-u="" id="obj-bv-898"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">898</td><td class="n">low_sat_alarm</td><td class="d">LSAT ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="828" data-acc="R" data-u="" id="obj-bv-828"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">828</td><td class="n">marh_failure</td><td class="d">MARH FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">marh_stat</td><td class="d">MA-RH Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="827" data-acc="R" data-u="" id="obj-bv-827"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">827</td><td class="n">mat_failure</td><td class="d">MAT FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="223" data-acc="R" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">mat_stat</td><td class="d">MAT Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="264" data-acc="R" data-u="" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">ma_dewpoint</td><td class="d">Mixed Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="265" data-acc="R" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">ma_enthalpy</td><td class="d">Mixed Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="219" data-acc="R" data-u="" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">nsb_on</td><td class="d">Night Setback Mode ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="961" data-acc="R" data-u="" id="obj-bv-961"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">961</td><td class="n">not_econ_fdd</td><td class="d">NOT ECON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="306" data-acc="W" data-u="" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">oa_ams_sp</td><td class="d">OA AMS SP (default 800 cfm)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="242" data-acc="R" data-u="" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">oada_en</td><td class="d">OA Damper Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="950" data-acc="R" data-u="" id="obj-bv-950"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">950</td><td class="n">oada_alarm</td><td class="d">OADA ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="951" data-acc="R" data-u="" id="obj-bv-951"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">951</td><td class="n">oada_hand_alarm</td><td class="d">OADA HAND</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="607" data-acc="W" data-u="" id="obj-av-607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">607</td><td class="n">oada_min_pos_cmd</td><td class="d">OADA Minimum Position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="609" data-acc="W" data-u="" id="obj-av-609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">609</td><td class="n">oada_pid_ovrd</td><td class="d">OADA PID Output Override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="601" data-acc="W" data-u="" id="obj-bv-601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">601</td><td class="n">oada_pid_ovrd_lock</td><td class="d">OADA PID Output Override Lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="204" data-acc="R" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">oada_pos</td><td class="d">OADA Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="220" data-acc="R" data-u="" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">oada_stat</td><td class="d">OADA Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="836" data-acc="R" data-u="" id="obj-bv-836"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">836</td><td class="n">oarh_failure</td><td class="d">OARH FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="1106" data-acc="W" data-u="" id="obj-av-1106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1106</td><td class="n">bas_oarh</td><td class="d">OARH from BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="229" data-acc="R" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">oarh_stat</td><td class="d">OA-RH Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="835" data-acc="R" data-u="" id="obj-bv-835"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">835</td><td class="n">oat_failure</td><td class="d">OAT FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="1104" data-acc="W" data-u="" id="obj-av-1104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1104</td><td class="n">bas_oat</td><td class="d">OAT from BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="227" data-acc="R" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">oat_stat</td><td class="d">OAT Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="169" data-i="101" data-acc="W" data-u="" data-min="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">occ_ctrl_opts</td><td class="d">Occupancy Control Options: local, BAS, 24/7 or CO2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="105" data-acc="R" data-u="" data-min="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">105</td><td class="n">occ_status</td><td class="d">Occupancy Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="319" data-acc="W" data-u="" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">clg_llim</td><td class="d">Occupied Cooling Mode Low Limit (default 55°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="1120" data-acc="R" data-u="" id="obj-bv-1120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1120</td><td class="n">od_cmd</td><td class="d">OD Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">op_cond</td><td class="d">Operating Condition (code, see notes)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="112" data-acc="R" data-u="" data-min="1" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">112</td><td class="n">op_mode</td><td class="d">Operating Mode (code, see notes)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="902" data-acc="R" data-u="" id="obj-bv-902"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">902</td><td class="n">opt_start_on</td><td class="d">Optimal Start On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="266" data-acc="R" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">oa_dewpoint</td><td class="d">Outside Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="267" data-acc="R" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">oa_enthalpy</td><td class="d">Outside Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="963" data-acc="R" data-u="" id="obj-bv-963"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">963</td><td class="n">rada_not_mod_fdd</td><td class="d">RADA NOT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="601" data-acc="R" data-u="" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">rada_pos</td><td class="d">RADA Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="283" data-acc="R" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">rada_stat</td><td class="d">RADA Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="834" data-acc="R" data-u="" id="obj-bv-834"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">834</td><td class="n">rarh_failure</td><td class="d">RARH FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="226" data-acc="R" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">rarh_stat</td><td class="d">RA-RH Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="833" data-acc="R" data-u="" id="obj-bv-833"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">833</td><td class="n">rat_failure</td><td class="d">RAT FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="225" data-acc="R" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">rat_stat</td><td class="d">RAT Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="503" data-acc="R" data-u="" id="obj-bv-503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">503</td><td class="n">rada_cmd</td><td class="d">Return Air Damper Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="268" data-acc="R" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">ra_dewpoint</td><td class="d">Return Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="269" data-acc="R" data-u="" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">ra_enthalpy</td><td class="d">Return Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="564" data-acc="R" data-u="" id="obj-bv-564"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">564</td><td class="n">rh_cmd</td><td class="d">RH CMD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="561" data-acc="W" data-u="" id="obj-bv-561"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">561</td><td class="n">rh_clg_mode</td><td class="d">RH in Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="550" data-acc="R" data-u="" id="obj-bv-550"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">550</td><td class="n">rv_cmd</td><td class="d">RV CMD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="840" data-acc="R" data-u="" id="obj-bv-840"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">840</td><td class="n">sarh_failure</td><td class="d">SARH FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="237" data-acc="R" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">sarh_stat</td><td class="d">SARH Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="839" data-acc="R" data-u="" id="obj-bv-839"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">839</td><td class="n">sat_failure</td><td class="d">SAT FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="361" data-acc="W" data-u="" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">sat_heat_fail_sp</td><td class="d">SAT Heat Fail SP (default 50°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="362" data-acc="W" data-u="" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">sat_high_limit_sp</td><td class="d">SAT High Limit SP (default 120°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="808" data-acc="W" data-u="" id="obj-av-808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">808</td><td class="n">sat_low_limit_sp</td><td class="d">SAT Low Limit SP (default 40°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="326" data-acc="W" data-u="" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">sat_max_reset</td><td class="d">SAT Maximum Reset (default 15)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="325" data-acc="W" data-u="" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">sat_ratio</td><td class="d">SAT Ratio (default 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="235" data-acc="R" data-u="" data-min="1" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">235</td><td class="n">sat_stat</td><td class="d">SAT Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="1110" data-acc="W" data-u="" id="obj-bv-1110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1110</td><td class="n">sc_zat_disa</td><td class="d">SC ZAT DISA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="896" data-acc="R" data-u="" id="obj-bv-896"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">896</td><td class="n">sd_alarm</td><td class="d">SD ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="235" data-acc="R" data-u="" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">sd_stat</td><td class="d">SD Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="855" data-acc="R" data-u="" id="obj-bv-855"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">855</td><td class="n">sf_alarm</td><td class="d">SF ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="304" data-acc="W" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">sf_ams_sp</td><td class="d">SF AMS SP (default 3900 cfm)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="261" data-acc="R" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">sf_ams_stat</td><td class="d">SF AMS Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="241" data-acc="R" data-u="" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">sf_cmd</td><td class="d">SF Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="301" data-acc="W" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">sf_dpt_sp</td><td class="d">SF DPT SP (default 1 in. of H2O)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="255" data-acc="R" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">sf_dpt_stat</td><td class="d">SF DPT Status (default 5 in. of H2O)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="856" data-acc="R" data-u="" id="obj-bv-856"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">856</td><td class="n">sf_hand_alarm</td><td class="d">SF HAND</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="630" data-acc="W" data-u="" id="obj-av-630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">630</td><td class="n">sf_clg_min_out</td><td class="d">SF Mod. CLG Min. Output (default 50%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="629" data-acc="W" data-u="" id="obj-av-629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">629</td><td class="n">sf_hp_min_out</td><td class="d">SF Mod. HP Min. Output (default 85%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="282" data-acc="R" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">sfmod_pct</td><td class="d">SF Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="213" data-i="931" data-acc="W" data-u="" data-st="1" id="obj-mv-931"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">931</td><td class="n">sf_oper</td><td class="d">SF Operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Continuous/Demand, 2=Con/Con, 3=Dem/Dem</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="628" data-acc="W" data-u="" id="obj-av-628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">628</td><td class="n">sf_pid_ovrd</td><td class="d">SF PID Output Override (default 90%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="621" data-acc="W" data-u="" id="obj-bv-621"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">621</td><td class="n">sf_pid_ovrd_lock</td><td class="d">SF PID Output Override Lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="223" data-acc="R" data-u="" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">sf_aps_stat</td><td class="d">SF-APS or CS Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="627" data-acc="R" data-u="" id="obj-av-627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">627</td><td class="n">sf_min_out</td><td class="d">SFMinimum Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="250" data-acc="R" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">slt_stat</td><td class="d">SLT #1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="251" data-acc="R" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">slt2_stat</td><td class="d">SLT #2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="845" data-acc="R" data-u="" id="obj-bv-845"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">845</td><td class="n">slt_failure</td><td class="d">SLT FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="846" data-acc="R" data-u="" id="obj-bv-846"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">846</td><td class="n">slt2_failure</td><td class="d">SLT2 FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="248" data-acc="R" data-u="" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">sc_cmd</td><td class="d">Sub-Cooling Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="270" data-acc="R" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">sa_dewpoint</td><td class="d">Supply Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="271" data-acc="R" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">sa_enthalpy</td><td class="d">Supply Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="819" data-acc="R" data-u="" id="obj-bv-819"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">819</td><td class="n">unit_stop</td><td class="d">Unit Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="320" data-acc="W" data-u="" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">clg_llim_u</td><td class="d">Unoccupied Cooling Mode Low Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="240" data-acc="R" data-u="" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">w1_cmd</td><td class="d">W1 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="578" data-acc="R" data-u="" id="obj-bv-578"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">578</td><td class="n">w1_en</td><td class="d">W1 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="239" data-acc="R" data-u="" id="obj-bv-239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">239</td><td class="n">w2_cmd</td><td class="d">W2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="837" data-acc="R" data-u="" id="obj-bv-837"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">837</td><td class="n">wexat_failure</td><td class="d">WExAT FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="238" data-acc="R" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">wexat_stat</td><td class="d">WExAT Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="838" data-acc="R" data-u="" id="obj-bv-838"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">838</td><td class="n">wexrh_failure</td><td class="d">WExRH FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="239" data-acc="R" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">wexrh_stat</td><td class="d">WExRH Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="829" data-acc="R" data-u="" id="obj-bv-829"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">829</td><td class="n">wfs_alarm</td><td class="d">WFS ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="230" data-acc="R" data-u="" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">wfs_stat</td><td class="d">WFS Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="852" data-acc="R" data-u="" id="obj-bv-852"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">852</td><td class="n">zat_failure</td><td class="d">ZAT FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="208" data-acc="W" data-u="" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">zat_bas</td><td class="d">ZAT From BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="324" data-acc="W" data-u="" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">zat_ratio</td><td class="d">ZAT Ratio (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="209" data-acc="R" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">zat_stat</td><td class="d">ZAT Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="301" data-acc="W" data-u="" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">rs_sat_en</td><td class="d">ZAT/SAT Set Point Reset Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="303" data-acc="W" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">zn_dpt_sp</td><td class="d">ZN DPT SP (default 0.020 in. of H2O)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="274" data-acc="R" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">za_dewpoint</td><td class="d">Zone Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="275" data-acc="R" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">za_enthalpy</td><td class="d">Zone Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="200" data-acc="W" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">clg_zat_sp_o</td><td class="d">Zone set point, occupied cooling (default 74°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="201" data-acc="W" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">htg_zat_sp_o</td><td class="d">Zone set point, occupied heating (default 68°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="202" data-acc="W" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">clg_zat_sp_u</td><td class="d">Zone set point, unoccupied cooling (default 80°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="203" data-acc="W" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">htg_zat_sp_u</td><td class="d">Zone set point, unoccupied heating (default 60)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="853" data-acc="R" data-u="" id="obj-bv-853"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">853</td><td class="n">zrh_failure</td><td class="d">ZRH FAIL</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="211" data-acc="W" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">zrh_bas</td><td class="d">Z-RH From BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="212" data-acc="R" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">zrh_stat</td><td class="d">Z-RH Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier 62H Dedicated Outdoor Air Unit point IDs by name</summary><ul><li><a href="#obj-bv-900"><code>BV900</code></a>alarm_reset</li><li><a href="#obj-bv-851"><code>BV851</code></a>alarm_status</li><li><a href="#obj-bv-539"><code>BV539</code></a>comp_dis</li><li><a href="#obj-bv-202"><code>BV202</code></a>zat_sp_adj_en</li><li><a href="#obj-bv-580"><code>BV580</code></a>ahtg_en</li><li><a href="#obj-bv-1102"><code>BV1102</code></a>bas_com_lost_on</li><li><a href="#obj-av-103"><code>AV103</code></a>bas_comm_lost_delay</li><li><a href="#obj-bv-107"><code>BV107</code></a>bas_comm_lost</li><li><a href="#obj-bv-899"><code>BV899</code></a>bas_comm_lost_alarm</li><li><a href="#obj-bv-101"><code>BV101</code></a>occ_en</li><li><a href="#obj-bv-863"><code>BV863</code></a>c1_alarm</li><li><a href="#obj-bv-243"><code>BV243</code></a>c1_cmd</li><li><a href="#obj-bv-555"><code>BV555</code></a>c1_freeze_stat</li><li><a href="#obj-bv-873"><code>BV873</code></a>c1_hand_alarm</li><li><a href="#obj-bv-864"><code>BV864</code></a>c1_stop_alarm</li><li><a href="#obj-bv-847"><code>BV847</code></a>c1c2_stop_disables_unit</li><li><a href="#obj-av-6402"><code>AV6402</code></a>dig1_pct_c2_sp</li><li><a href="#obj-bv-877"><code>BV877</code></a>c2_alarm</li><li><a href="#obj-bv-244"><code>BV244</code></a>c2_cmd</li><li><a href="#obj-bv-556"><code>BV556</code></a>c2_freeze_stat</li><li><a href="#obj-bv-887"><code>BV887</code></a>c2_hand_alarm</li><li><a href="#obj-bv-878"><code>BV878</code></a>c2_stop_alarm</li><li><a href="#obj-bv-893"><code>BV893</code></a>cfi_alarm</li><li><a href="#obj-bv-232"><code>BV232</code></a>cfi_stat</li><li><a href="#obj-av-307"><code>AV307</code></a>clg1_en_sp</li><li><a href="#obj-av-327"><code>AV327</code></a>clg2_en_sp</li><li><a href="#obj-av-375"><code>AV375</code></a>clg_mod_sp_o</li><li><a href="#obj-av-313"><code>AV313</code></a>clg_sat_sp_o</li><li><a href="#obj-av-314"><code>AV314</code></a>clg_sat_sp_u</li><li><a href="#obj-av-217"><code>AV217</code></a>co2_db</li><li><a href="#obj-bv-854"><code>BV854</code></a>co2_failure</li><li><a href="#obj-av-213"><code>AV213</code></a>co2_bas</li><li><a href="#obj-bv-203"><code>BV203</code></a>co2_occ_stat</li><li><a href="#obj-av-215"><code>AV215</code></a>co2_sp1</li><li><a href="#obj-av-216"><code>AV216</code></a>co2_sp2</li><li><a href="#obj-av-214"><code>AV214</code></a>co2_stat</li><li><a href="#obj-bv-224"><code>BV224</code></a>cc1_cs_stat</li><li><a href="#obj-bv-227"><code>BV227</code></a>cc2_cs_stat</li><li><a href="#obj-av-541"><code>AV541</code></a>comp_dis_sp</li><li><a href="#obj-bv-540"><code>BV540</code></a>comp_dis_oat</li><li><a href="#obj-bv-233"><code>BV233</code></a>cos_stat</li><li><a href="#obj-bv-551"><code>BV551</code></a>clg1_en</li><li><a href="#obj-bv-552"><code>BV552</code></a>clg2_en</li><li><a href="#obj-bv-894"><code>BV894</code></a>cos_alarm</li><li><a href="#obj-bv-640"><code>BV640</code></a>cwv_action</li><li><a href="#obj-av-288"><code>AV288</code></a>cwv_pct</li><li><a href="#obj-bv-565"><code>BV565</code></a>dh1_en</li><li><a href="#obj-bv-566"><code>BV566</code></a>dh2_en</li><li><a href="#obj-av-346"><code>AV346</code></a>dh_mod_sp</li><li><a href="#obj-av-344"><code>AV344</code></a>dh_llim</li><li><a href="#obj-av-341"><code>AV341</code></a>dh_sat_sp_o</li><li><a href="#obj-av-342"><code>AV342</code></a>dh_sat_sp_u</li><li><a href="#obj-av-337"><code>AV337</code></a>dh_sp_o</li><li><a href="#obj-av-338"><code>AV338</code></a>dh_sp_u</li><li><a href="#obj-av-345"><code>AV345</code></a>dh1_stat</li><li><a href="#obj-av-349"><code>AV349</code></a>dh2_sens_stat</li><li><a href="#obj-av-647"><code>AV647</code></a>dig1_min</li><li><a href="#obj-av-6401"><code>AV6401</code></a>dig_c1_pct</li><li><a href="#obj-av-6501"><code>AV6501</code></a>dig_c2_pct</li><li><a href="#obj-bv-256"><code>BV256</code></a>dr1_stat</li><li><a href="#obj-bv-257"><code>BV257</code></a>dr2_stat</li><li><a href="#obj-av-245"><code>AV245</code></a>dx_lat2_stat</li><li><a href="#obj-av-243"><code>AV243</code></a>dx_lat_stat</li><li><a href="#obj-bv-843"><code>BV843</code></a>dx_lat_failure</li><li><a href="#obj-bv-844"><code>BV844</code></a>dx_lat2_failure</li><li><a href="#obj-bv-831"><code>BV831</code></a>ecat_failure</li><li><a href="#obj-av-219"><code>AV219</code></a>ecat_stat</li><li><a href="#obj-bv-962"><code>BV962</code></a>econ_not_fdd</li><li><a href="#obj-av-600"><code>AV600</code></a>econ_mat_sp</li><li><a href="#obj-av-549"><code>AV549</code></a>econ_oae_sp</li><li><a href="#obj-av-550"><code>AV550</code></a>econ_oat_usp</li><li><a href="#obj-bv-832"><code>BV832</code></a>ecrh_failure</li><li><a href="#obj-av-221"><code>AV221</code></a>ecrh_stat</li><li><a href="#obj-bv-952"><code>BV952</code></a>ecw_alarm</li><li><a href="#obj-bv-247"><code>BV247</code></a>ecw_cmd</li><li><a href="#obj-bv-222"><code>BV222</code></a>ecw_cs_stat</li><li><a href="#obj-bv-514"><code>BV514</code></a>ecw_def_on</li><li><a href="#obj-bv-513"><code>BV513</code></a>ecw_en</li><li><a href="#obj-bv-953"><code>BV953</code></a>ecw_hand_alarm</li><li><a href="#obj-av-284"><code>AV284</code></a>ecwvfd_freq</li><li><a href="#obj-bv-860"><code>BV860</code></a>ef_alarm</li><li><a href="#obj-av-305"><code>AV305</code></a>ef_ams_sp</li><li><a href="#obj-av-302"><code>AV302</code></a>ef_dpt_sp</li><li><a href="#obj-bv-861"><code>BV861</code></a>ef_hand_alarm</li><li><a href="#obj-av-287"><code>AV287</code></a>efmod_pct</li><li><a href="#obj-av-259"><code>AV259</code></a>ef_oa_ams_stat</li><li><a href="#obj-av-639"><code>AV639</code></a>ef_pid_ovrd</li><li><a href="#obj-bv-631"><code>BV631</code></a>ef_pid_ovrd_lock</li><li><a href="#obj-bv-221"><code>BV221</code></a>ef_aps_stat</li><li><a href="#obj-bv-895"><code>BV895</code></a>em_shtdn_alarm</li><li><a href="#obj-bv-579"><code>BV579</code></a>ehtg_en</li><li><a href="#obj-bv-821"><code>BV821</code></a>emsd_en</li><li><a href="#obj-bv-822"><code>BV822</code></a>emsd_status</li><li><a href="#obj-bv-234"><code>BV234</code></a>emrsd_stat</li><li><a href="#obj-bv-1100"><code>BV1100</code></a>en_bas_mon_oa</li><li><a href="#obj-bv-106"><code>BV106</code></a>en_bas_mon</li><li><a href="#obj-bv-960"><code>BV960</code></a>fdd_alarm_en</li><li><a href="#obj-av-262"><code>AV262</code></a>eca_dewpoint</li><li><a href="#obj-av-263"><code>AV263</code></a>ec_enthalpy</li><li><a href="#obj-bv-964"><code>BV964</code></a>excess_oa_fdd</li><li><a href="#obj-bv-110"><code>BV110</code></a>bas_comm_status</li><li><a href="#obj-bv-871"><code>BV871</code></a>fp1_alarm</li><li><a href="#obj-bv-872"><code>BV872</code></a>fp1_stop_alarm</li><li><a href="#obj-bv-885"><code>BV885</code></a>fp2_alarm</li><li><a href="#obj-bv-886"><code>BV886</code></a>fp2_stop_alarm</li><li><a href="#obj-av-323"><code>AV323</code></a>fp_lsp</li><li><a href="#obj-av-322"><code>AV322</code></a>fp_msp</li><li><a href="#obj-av-321"><code>AV321</code></a>fp_usp</li><li><a href="#obj-bv-231"><code>BV231</code></a>frz_stat</li><li><a href="#obj-bv-830"><code>BV830</code></a>fzt_alarm</li><li><a href="#obj-av-677"><code>AV677</code></a>htg_mod_min</li><li><a href="#obj-av-286"><code>AV286</code></a>htg_mod</li><li><a href="#obj-av-678"><code>AV678</code></a>htg_pid_ovrd</li><li><a href="#obj-bv-671"><code>BV671</code></a>htg_pid_ovrd_lock</li><li><a href="#obj-bv-571"><code>BV571</code></a>hp1_en</li><li><a href="#obj-bv-572"><code>BV572</code></a>hp2_en</li><li><a href="#obj-bv-563"><code>BV563</code></a>htg_rh_en</li><li><a href="#obj-av-668"><code>AV668</code></a>hgrh_mod_min</li><li><a href="#obj-av-285"><code>AV285</code></a>hgrh_mod</li><li><a href="#obj-av-669"><code>AV669</code></a>hgrh_pid_ovrd</li><li><a href="#obj-bv-661"><code>BV661</code></a>hgrh_pid_ovrd_lock</li><li><a href="#obj-bv-826"><code>BV826</code></a>high_co2_alarm</li><li><a href="#obj-av-804"><code>AV804</code></a>high_sfdpt_sp</li><li><a href="#obj-bv-226"><code>BV226</code></a>hps1_stat</li><li><a href="#obj-bv-229"><code>BV229</code></a>hps2_stat</li><li><a href="#obj-bv-867"><code>BV867</code></a>hps1_alarm</li><li><a href="#obj-bv-868"><code>BV868</code></a>hps1_stop_alarm</li><li><a href="#obj-bv-881"><code>BV881</code></a>hps2_alarm</li><li><a href="#obj-bv-882"><code>BV882</code></a>hps2_stop_alarm</li><li><a href="#obj-bv-892"><code>BV892</code></a>hsat_alarm</li><li><a href="#obj-bv-858"><code>BV858</code></a>hsdp_alarm</li><li><a href="#obj-bv-859"><code>BV859</code></a>hsdp_stop_alarm</li><li><a href="#obj-bv-891"><code>BV891</code></a>heat_failure</li><li><a href="#obj-av-351"><code>AV351</code></a>htg_en_sp</li><li><a href="#obj-av-360"><code>AV360</code></a>htg_hlim</li><li><a href="#obj-av-354"><code>AV354</code></a>htg_sat_sp_o</li><li><a href="#obj-av-355"><code>AV355</code></a>htg_sat_sp_u</li><li><a href="#obj-av-253"><code>AV253</code></a>zn_ef_dpt11_stat</li><li><a href="#obj-bv-1115"><code>BV1115</code></a>local_oa_sens_en</li><li><a href="#obj-bv-225"><code>BV225</code></a>lps1_stat</li><li><a href="#obj-bv-228"><code>BV228</code></a>lps2_stat</li><li><a href="#obj-bv-869"><code>BV869</code></a>lps1_alarm</li><li><a href="#obj-bv-870"><code>BV870</code></a>lps1_stop_alarm</li><li><a href="#obj-bv-883"><code>BV883</code></a>lps2_alarm</li><li><a href="#obj-bv-884"><code>BV884</code></a>lps2_stop_alarm</li><li><a href="#obj-bv-898"><code>BV898</code></a>low_sat_alarm</li><li><a href="#obj-bv-828"><code>BV828</code></a>marh_failure</li><li><a href="#obj-av-224"><code>AV224</code></a>marh_stat</li><li><a href="#obj-bv-827"><code>BV827</code></a>mat_failure</li><li><a href="#obj-av-223"><code>AV223</code></a>mat_stat</li><li><a href="#obj-av-264"><code>AV264</code></a>ma_dewpoint</li><li><a href="#obj-av-265"><code>AV265</code></a>ma_enthalpy</li><li><a href="#obj-bv-219"><code>BV219</code></a>nsb_on</li><li><a href="#obj-bv-961"><code>BV961</code></a>not_econ_fdd</li><li><a href="#obj-av-306"><code>AV306</code></a>oa_ams_sp</li><li><a href="#obj-bv-242"><code>BV242</code></a>oada_en</li><li><a href="#obj-bv-950"><code>BV950</code></a>oada_alarm</li><li><a href="#obj-bv-951"><code>BV951</code></a>oada_hand_alarm</li><li><a href="#obj-av-607"><code>AV607</code></a>oada_min_pos_cmd</li><li><a href="#obj-av-609"><code>AV609</code></a>oada_pid_ovrd</li><li><a href="#obj-bv-601"><code>BV601</code></a>oada_pid_ovrd_lock</li><li><a href="#obj-av-204"><code>AV204</code></a>oada_pos</li><li><a href="#obj-bv-220"><code>BV220</code></a>oada_stat</li><li><a href="#obj-bv-836"><code>BV836</code></a>oarh_failure</li><li><a href="#obj-av-1106"><code>AV1106</code></a>bas_oarh</li><li><a href="#obj-av-229"><code>AV229</code></a>oarh_stat</li><li><a href="#obj-bv-835"><code>BV835</code></a>oat_failure</li><li><a href="#obj-av-1104"><code>AV1104</code></a>bas_oat</li><li><a href="#obj-av-227"><code>AV227</code></a>oat_stat</li><li><a href="#obj-mv-101"><code>MV101</code></a>occ_ctrl_opts</li><li><a href="#obj-bv-105"><code>BV105</code></a>occ_status</li><li><a href="#obj-av-319"><code>AV319</code></a>clg_llim</li><li><a href="#obj-bv-1120"><code>BV1120</code></a>od_cmd</li><li><a href="#obj-av-111"><code>AV111</code></a>op_cond</li><li><a href="#obj-av-112"><code>AV112</code></a>op_mode</li><li><a href="#obj-bv-902"><code>BV902</code></a>opt_start_on</li><li><a href="#obj-av-266"><code>AV266</code></a>oa_dewpoint</li><li><a href="#obj-av-267"><code>AV267</code></a>oa_enthalpy</li><li><a href="#obj-bv-963"><code>BV963</code></a>rada_not_mod_fdd</li><li><a href="#obj-av-601"><code>AV601</code></a>rada_pos</li><li><a href="#obj-av-283"><code>AV283</code></a>rada_stat</li><li><a href="#obj-bv-834"><code>BV834</code></a>rarh_failure</li><li><a href="#obj-av-226"><code>AV226</code></a>rarh_stat</li><li><a href="#obj-bv-833"><code>BV833</code></a>rat_failure</li><li><a href="#obj-av-225"><code>AV225</code></a>rat_stat</li><li><a href="#obj-bv-503"><code>BV503</code></a>rada_cmd</li><li><a href="#obj-av-268"><code>AV268</code></a>ra_dewpoint</li><li><a href="#obj-av-269"><code>AV269</code></a>ra_enthalpy</li><li><a href="#obj-bv-564"><code>BV564</code></a>rh_cmd</li><li><a href="#obj-bv-561"><code>BV561</code></a>rh_clg_mode</li><li><a href="#obj-bv-550"><code>BV550</code></a>rv_cmd</li><li><a href="#obj-bv-840"><code>BV840</code></a>sarh_failure</li><li><a href="#obj-av-237"><code>AV237</code></a>sarh_stat</li><li><a href="#obj-bv-839"><code>BV839</code></a>sat_failure</li><li><a href="#obj-av-361"><code>AV361</code></a>sat_heat_fail_sp</li><li><a href="#obj-av-362"><code>AV362</code></a>sat_high_limit_sp</li><li><a href="#obj-av-808"><code>AV808</code></a>sat_low_limit_sp</li><li><a href="#obj-av-326"><code>AV326</code></a>sat_max_reset</li><li><a href="#obj-av-325"><code>AV325</code></a>sat_ratio</li><li><a href="#obj-av-235"><code>AV235</code></a>sat_stat</li><li><a href="#obj-bv-1110"><code>BV1110</code></a>sc_zat_disa</li><li><a href="#obj-bv-896"><code>BV896</code></a>sd_alarm</li><li><a href="#obj-bv-235"><code>BV235</code></a>sd_stat</li><li><a href="#obj-bv-855"><code>BV855</code></a>sf_alarm</li><li><a href="#obj-av-304"><code>AV304</code></a>sf_ams_sp</li><li><a href="#obj-av-261"><code>AV261</code></a>sf_ams_stat</li><li><a href="#obj-bv-241"><code>BV241</code></a>sf_cmd</li><li><a href="#obj-av-301"><code>AV301</code></a>sf_dpt_sp</li><li><a href="#obj-av-255"><code>AV255</code></a>sf_dpt_stat</li><li><a href="#obj-bv-856"><code>BV856</code></a>sf_hand_alarm</li><li><a href="#obj-av-630"><code>AV630</code></a>sf_clg_min_out</li><li><a href="#obj-av-629"><code>AV629</code></a>sf_hp_min_out</li><li><a href="#obj-av-282"><code>AV282</code></a>sfmod_pct</li><li><a href="#obj-mv-931"><code>MV931</code></a>sf_oper</li><li><a href="#obj-av-628"><code>AV628</code></a>sf_pid_ovrd</li><li><a href="#obj-bv-621"><code>BV621</code></a>sf_pid_ovrd_lock</li><li><a href="#obj-bv-223"><code>BV223</code></a>sf_aps_stat</li><li><a href="#obj-av-627"><code>AV627</code></a>sf_min_out</li><li><a href="#obj-av-250"><code>AV250</code></a>slt_stat</li><li><a href="#obj-av-251"><code>AV251</code></a>slt2_stat</li><li><a href="#obj-bv-845"><code>BV845</code></a>slt_failure</li><li><a href="#obj-bv-846"><code>BV846</code></a>slt2_failure</li><li><a href="#obj-bv-248"><code>BV248</code></a>sc_cmd</li><li><a href="#obj-av-270"><code>AV270</code></a>sa_dewpoint</li><li><a href="#obj-av-271"><code>AV271</code></a>sa_enthalpy</li><li><a href="#obj-bv-819"><code>BV819</code></a>unit_stop</li><li><a href="#obj-av-320"><code>AV320</code></a>clg_llim_u</li><li><a href="#obj-bv-240"><code>BV240</code></a>w1_cmd</li><li><a href="#obj-bv-578"><code>BV578</code></a>w1_en</li><li><a href="#obj-bv-239"><code>BV239</code></a>w2_cmd</li><li><a href="#obj-bv-837"><code>BV837</code></a>wexat_failure</li><li><a href="#obj-av-238"><code>AV238</code></a>wexat_stat</li><li><a href="#obj-bv-838"><code>BV838</code></a>wexrh_failure</li><li><a href="#obj-av-239"><code>AV239</code></a>wexrh_stat</li><li><a href="#obj-bv-829"><code>BV829</code></a>wfs_alarm</li><li><a href="#obj-bv-230"><code>BV230</code></a>wfs_stat</li><li><a href="#obj-bv-852"><code>BV852</code></a>zat_failure</li><li><a href="#obj-av-208"><code>AV208</code></a>zat_bas</li><li><a href="#obj-av-324"><code>AV324</code></a>zat_ratio</li><li><a href="#obj-av-209"><code>AV209</code></a>zat_stat</li><li><a href="#obj-bv-301"><code>BV301</code></a>rs_sat_en</li><li><a href="#obj-av-303"><code>AV303</code></a>zn_dpt_sp</li><li><a href="#obj-av-274"><code>AV274</code></a>za_dewpoint</li><li><a href="#obj-av-275"><code>AV275</code></a>za_enthalpy</li><li><a href="#obj-av-200"><code>AV200</code></a>clg_zat_sp_o</li><li><a href="#obj-av-201"><code>AV201</code></a>htg_zat_sp_o</li><li><a href="#obj-av-202"><code>AV202</code></a>clg_zat_sp_u</li><li><a href="#obj-av-203"><code>AV203</code></a>htg_zat_sp_u</li><li><a href="#obj-bv-853"><code>BV853</code></a>zrh_failure</li><li><a href="#obj-av-211"><code>AV211</code></a>zrh_bas</li><li><a href="#obj-av-212"><code>AV212</code></a>zrh_stat</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The mapping table has no units column, so units are left blank; defaults quoted in the table&#x27;s descriptions are added to the descriptions here.</li><li>Appendix B Table D (operating modes): 0 SCHEDULE, 1 OA DAMPER, 2 FAN ONLY, 3 ECONOMIZER, 4 COOLING, 5 CLG and REHEAT, 6 DEHUMID, 7 HEATING, 8 HEAT PUMP, 9 AUX HEAT, 10 EMER HEAT, 11 DEFROST ON, 12 PURGE #1, 13 PURGE#2, 14 FDD ALARM, 15 SF FAIL, 16 SF HAND, 17 EF FAIL, 18 EF HAND, 19 C1 ALARM, 20 C1 STOP, 21 HPS1 ALARM, 22 APS2 STOP, 23 LPS1 ALARM, 24 LPS1 STOP, 25 FP1 ALARM, 26 FP1 STOP, 27 C1 HAND, 28 C2 ALARM, 29 C2 STOP, 30 HPS2 ALARM, 31 HPS2 STOP, 32 LPS2 ALARM, 33 LPS2 STOP, 34 FP2 ALARM, 35 FP2 STOP, 36 C2 HAND, 37 HEAT FAIL, 38 HIGH SAT, 39 WFS ALARM, 40 FZT ALARM, 41 RUN TIME, 42 SP OVERLAP, 43 SENSOR FAIL, 44 CLGD FLTR, 45 COS ALARM, 46 HIGH CO2, 47 HIGH SFDPT, 48 SD STOP, 49 SAT FAIL, 50 LOW SAT, 51 DISABLED, 52 ENERGY MGT, 53 EMERSHTDN.</li><li>Appendix B Table E (operating conditions): 0 UNOCCUPIED, 1 NIGHT STBK, 2 OPT START, 3 OCCUPIED, 4 TESTING, 5 ALARM, 6 SHUTDOWN.</li><li>The table sends Operating Condition (AV 111) to Table D and Operating Mode (AV 112) to Table E, but Table D is titled Operating Modes and Table E Operating Conditions; the names suggest AV 112 uses Table D and AV 111 Table E. Check on the unit.</li><li>Many objects only apply with the matching option (energy wheel, exhaust fan, hot gas reheat, heat pump, chilled water valve, airflow stations, CO2).</li><li>Same table as the 62X/62W Rev. K manuals plus three digital compressor points: DIG1 Minimum Output (AV 647), Digital Compressor #1 Percent (AV 6401) and #2 Percent (AV 6501).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the 62H Dedicated Outdoor Air Unit (Rev. K controls) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) have?</summary><p>This list has 251 BACnet objects: 113 analog values, 136 binary values, 2 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet points are writable?</summary><p>85 of the 251 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet documentation?</summary><p>The source is 62H 03-55 Tons Revision K Controls Dedicated Outdoor Air Unit - Controls, Operation, Start-Up, and Troubleshooting (Appendix A, Table C: Mapping Points - Carrier 62H Rev. K - 100% Outdoor Air) (62H-2T), revision 4-26, published free by Carrier at https://brandportal.carrier.com/asset/07ef7df6-5ec8-4570-a4dd-84659551da6c/62H-2T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)?</summary><p>Start with BV 101 occ_en (BAS occupied/unoccupied command); MV 101 occ_ctrl_opts (Must be BAS for BAS occupancy control); AV 313 clg_sat_sp_o (Occupied cooling supply air setpoint); AV 354 htg_sat_sp_o (Occupied heating supply air setpoint); BV 110 bas_comm_status (Heartbeat: toggle before the BAS lost delay ends); BV 900 alarm_reset (Alarm reset); AV 112 op_mode (Operating mode code (Appendix B)); BV 105 occ_status (Occupied/unoccupied status); AV 235 sat_stat (Supply air temperature); BV 851 alarm_status (Unit alarm status).</p></details><details><summary>How do I enable BMS control of the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)?</summary><p>Occupancy Control (Occupancy Control Options, MSV 101) chooses BAS control, local schedule, 24/7 or CO2. With BAS control, BAS Manual Occ Control (BV 101) puts the unit in occupied or unoccupied mode. Enable Unit Operation (Tech Set Up) must be on. Emergency Shutdown in Tech Set Up disables the unit; Emerg. Shutdown Enable (BV 821) is writable over BACnet.</p></details><details><summary>Does the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) need a BACnet heartbeat or have a communication timeout?</summary><p>Field BAS Comm. Status (BV 110) must change state before the BAS Comm. Lost Delay (AV 103, default 60 s) runs out, or BAS Communication Lost (BV 107) and the BAS LOST alarm (BV 899) are set. Enable BAS Monitor Schedule (BV 106) lets the unit fall back to its local schedule on a loss. The manual does not describe the OAT/OARH loss action beyond its status point (BV 1102).</p></details><details><summary>Can the BMS supply sensor values to the Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)?</summary><p>The BAS can write zone temperature (ZAT From BAS, AV 208), zone RH (AV 211), CO2 (AV 213), outdoor temperature (AV 1104) and outdoor RH (AV 1106). BAS outdoor values are monitored when Enable BAS Mon OAT/OARH (BV 1100) is on; Local OAT/OARH Sensor Enabled (BV 1115) selects the unit&#x27;s own sensors.</p></details><details><summary>How do I check these points on the real 62H Dedicated Outdoor Air Unit (Rev. K controls)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://brandportal.carrier.com/asset/07ef7df6-5ec8-4570-a4dd-84659551da6c/62H-2T.pdf" rel="nofollow noopener" target="_blank">62H 03-55 Tons Revision K Controls Dedicated Outdoor Air Unit - Controls, Operation, Start-Up, and Troubleshooting (Appendix A, Table C: Mapping Points - Carrier 62H Rev. K - 100% Outdoor Air) &middot; 62H-2T &middot; rev. 4-26</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
