<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier AquaEdge 19XR PIC6.1 BACnet Points List | Easy BACnet</title>
<meta name="description" content="Carrier AquaEdge 19XR PIC6.1 BACnet points list: 463 objects by ID and name (e.g. BV 66 = GENUNIT_CHIL_S_S_wr), 15 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier AquaEdge 19XR PIC6.1 BACnet Points List | Easy BACnet">
<meta property="og:description" content="Carrier AquaEdge 19XR PIC6.1 BACnet points list: 463 objects by ID and name (e.g. BV 66 = GENUNIT_CHIL_S_S_wr), 15 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier AquaEdge 19XR PIC6.1 BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Carrier AquaEdge 19XR PIC6.1 BACnet points list: 463 objects by ID and name (e.g. BV 66 = GENUNIT_CHIL_S_S_wr), 15 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1",
   "name": "Carrier AquaEdge 19XR PIC6.1 BACnet Points List | Easy BACnet",
   "description": "Carrier AquaEdge 19XR PIC6.1 BACnet points list: 463 objects by ID and name (e.g. BV 66 = GENUNIT_CHIL_S_S_wr), 15 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1#dataset",
   "name": "Carrier AquaEdge 19XR (PIC6.1) BACnet Points List",
   "description": "The 19XR PIC6.1 controller speaks BACnet MS/TP on RS-485 port J8 or BACnet IP on Ethernet port J15, plus Modbus RTU/TCP. Object names join the CCN table and point name (TEMP_LCW, GENUNIT_CHIL_S_S_wr). Commands use paired read (_rd) and write (_wr) objects; the list also carries temperatures, pressures, bearing and motor data, VFD values and one binary value per alarm or alert code (BV 10000 and up). Carrier AquaEdge 19XR PIC6.1 BACnet points list: 463 objects by ID and name (e.g. BV 66 = GENUNIT_CHIL_S_S_wr), 15 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1",
   "keywords": [
    "Carrier AquaEdge 19XR (PIC6.1) BACnet Points List",
    "Carrier AquaEdge 19XR (PIC6.1) BACnet objects",
    "Carrier BACnet",
    "19XR BACnet points list",
    "AquaEdge 19XR BACnet points list",
    "19XR PIC6.1 BACnet points list",
    "PIC6.1 BACnet points list",
    "19XR-CLT-9T BACnet points list",
    "centrifugal chiller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "AquaEdge 19XR Single-Stage and Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers - Controls Operation and Troubleshooting (Appendix D, Table C BACnet Object Table)",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/0C/19XR-CLT-9T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier AquaEdge 19XR (PIC6.1)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Water-cooled centrifugal chiller controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier AquaEdge 19XR (PIC6.1) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 463 BACnet objects: 160 analog values, 294 binary values, 9 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier AquaEdge 19XR (PIC6.1) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "15 of the 463 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier AquaEdge 19XR (PIC6.1) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is AquaEdge 19XR Single-Stage and Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers - Controls Operation and Troubleshooting (Appendix D, Table C BACnet Object Table) (19XR-CLT-9T), revision 2024-11, published free by Carrier at https://www.shareddocs.com/hvac/docs/1005/Public/0C/19XR-CLT-9T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier AquaEdge 19XR (PIC6.1)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 66 GENUNIT_CHIL_S_S_wr (Network start/stop command); BV 68 GENUNIT_CHIL_OCC_wr (Network occupied command); BV 67 GENUNIT_EMSTOP_wr (Emergency stop command); AV 147 GENUNIT_CTRL_PNT_wr (Control point command); AV 148 GENUNIT_DEM_LIM_wr (Demand limit command); MV 1 GENUNIT_ctl_mode (Control mode: Local, Network, Remote, Local Sched); AV 7 GENUNIT_ch_state (Chiller status code); AV 9 TEMP_LCW (Leaving chilled water temperature); AV 8 TEMP_ECW (Entering chilled water temperature); AV 85 ALARMRST_alarm_1 (Current alarm 1)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier AquaEdge 19XR (PIC6.1)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In Network control mode the chiller starts and stops from the CHIL_S_S and CHIL_OCC points written over the network (both must be true). Use EMSTOP for a shutdown. If the Stop Override point in GENUNIT is enabled the chiller cannot start."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real AquaEdge 19XR (PIC6.1)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AquaEdge 19XR (PIC6.1)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">AquaEdge 19XR (PIC6.1)</li></ol>
<p class="eyebrow">Water-cooled centrifugal chiller controller &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> AquaEdge 19XR (PIC6.1) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The 19XR PIC6.1 controller speaks BACnet MS/TP on RS-485 port J8 or BACnet IP on Ethernet port J15, plus Modbus RTU/TCP. Object names join the CCN table and point name (TEMP_LCW, GENUNIT_CHIL_S_S_wr). Commands use paired read (_rd) and write (_wr) objects; the list also carries temperatures, pressures, bearing and motor data, VFD values and one binary value per alarm or alert code (BV 10000 and up).</p>
<p>This page lists <strong>463 BACnet objects</strong> for the Carrier AquaEdge 19XR (PIC6.1) &mdash; 15 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>AquaEdge 19XR (PIC6.1)</dd></div><div><dt>Equipment</dt><dd>Water-cooled centrifugal chiller controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>463 (15 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1600001</dd></div><div><dt>Also known as</dt><dd>19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</dd></div><div><dt>Source document</dt><dd><a href="https://www.shareddocs.com/hvac/docs/1005/Public/0C/19XR-CLT-9T.pdf" rel="nofollow noopener" target="_blank">AquaEdge 19XR Single-Stage and Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers - Controls Operation and Troubleshooting (Appendix D, Table C BACnet Object Table) &middot; 19XR-CLT-9T &middot; rev. 2024-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1.csv" rel="nofollow" download>Download CSV <small>463 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.shareddocs.com/hvac/docs/1005/Public/0C/19XR-CLT-9T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/aquaedge-19xr-pic6-1">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier AquaEdge 19XR (PIC6.1)</h2>
<div class="answer"><b>Integration in brief</b><p>Select BACnet MS/TP on port J8 or enable BACnet/IP in the BMS Protocol menu (Service password), set the identifier and network, and put the chiller in Network control mode. The chiller then starts when both BV 66 start/stop and BV 68 occupied are true; write control point and demand limit through the _wr objects and read status, water temperatures and alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-66">BV 66</a></td><td class="n">GENUNIT_CHIL_S_S_wr</td><td>Network start/stop command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-68">BV 68</a></td><td class="n">GENUNIT_CHIL_OCC_wr</td><td>Network occupied command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-67">BV 67</a></td><td class="n">GENUNIT_EMSTOP_wr</td><td>Emergency stop command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-147">AV 147</a></td><td class="n">GENUNIT_CTRL_PNT_wr</td><td>Control point command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-148">AV 148</a></td><td class="n">GENUNIT_DEM_LIM_wr</td><td>Demand limit command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">GENUNIT_ctl_mode</td><td>Control mode: Local, Network, Remote, Local Sched</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">GENUNIT_ch_state</td><td>Chiller status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">TEMP_LCW</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-8">AV 8</a></td><td class="n">TEMP_ECW</td><td>Entering chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-85">AV 85</a></td><td class="n">ALARMRST_alarm_1</td><td>Current alarm 1</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>In Network control mode the chiller starts and stops from the CHIL_S_S and CHIL_OCC points written over the network (both must be true). Use EMSTOP for a shutdown. If the Stop Override point in GENUNIT is enabled the chiller cannot start.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BMS Protocol menu: port J8 carries BACnet MS/TP or Modbus RTU; BACnet/IP and Modbus TCP use Ethernet port J15 (default 169.254.0.1, mask 255.255.0.0).</li><li>Defaults: BACnet identifier 1600001, BACnet network 1600, UDP port 47808, MS/TP MAC 1, MS/TP baud option 2 (38400), Max Master 3, Max Info Frames 5.</li><li>BACnet MS/TP and BACnet IP cannot both be enabled.</li><li>Changing a BACnet parameter reboots the board after 1 minute; an IP address change needs a manual reboot or power cycle.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Write the _wr objects; the _rd objects only echo the current value.</li><li>BV 304 GENUNIT_REM_RST resets alarms remotely.</li><li>Alarm and alert flags exist only for the options fitted (VFD, AHF, hydraulic, free cooling and so on).</li></ul>
</section>
<h2 id="points">Carrier AquaEdge 19XR (PIC6.1) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">463 of 463 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>160</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>294</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>9</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>463</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>448</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>15</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier AquaEdge 19XR (PIC6.1) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">GENUNIT_ctl_mode</td><td class="d">Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="1" data-acc="R" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">GENUNIT_statstop</td><td class="d">Deter Start Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">GENUNIT_CHIL_S_S_rd</td><td class="d">Network:Cmd Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">GENUNIT_CHIL_OCC_rd</td><td class="d">Network:Cmd Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">GENUNIT_HC_SEL_rd</td><td class="d">Cooling/Heating Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">GENUNIT_CTRL_PNT_rd</td><td class="d">Control Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">GENUNIT_reset</td><td class="d">Control Point Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">GENUNIT_setpoint</td><td class="d">Actual Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">GENUNIT_AMPS_P</td><td class="d">Percent Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">GENUNIT_KW_P</td><td class="d">Motor Percent Kilowatts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">GENUNIT_DEM_LIM_rd</td><td class="d">Actual Demand Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">GENUNIT_EMSTOP_rd</td><td class="d">BMS Emergency Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">GENUNIT_ch_state</td><td class="d">Chiller Status Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="6" data-acc="R" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">GENUNIT_loc_occ</td><td class="d">Local Schedule Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="7" data-acc="R" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">GENUNIT_ice_occ</td><td class="d">Ice Schedule Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="8" data-acc="R" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">GENUNIT_FC_START_rd</td><td class="d">Start Free Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">GENUNIT_BAC_OCC</td><td class="d">BACnet Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="8" data-acc="R" data-u="" data-min="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">TEMP_ECW</td><td class="d">Entering Chilled Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="9" data-acc="R" data-u="" data-min="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">TEMP_LCW</td><td class="d">Leaving Chilled Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="10" data-acc="R" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">TEMP_ECDW</td><td class="d">Entering Condenser Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">TEMP_LCDW</td><td class="d">Leaving Condenser Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="12" data-acc="R" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">TEMP_HR_EWT</td><td class="d">Heat Recl Entering Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="13" data-acc="R" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">TEMP_HR_LWT</td><td class="d">Heat Recl Leaving Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="14" data-acc="R" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">TEMP_EVAP_SAT</td><td class="d">Evap Sat Refrig Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="15" data-acc="R" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">TEMP_EVAP_T</td><td class="d">Evap Refrig Liquid Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">TEMP_evap_app</td><td class="d">Evaporator Approach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">TEMP_cond_app</td><td class="d">Condenser Approach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="18" data-acc="R" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">TEMP_COND_SAT</td><td class="d">Cond Sat Refrig Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="19" data-acc="R" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">TEMP_DGT</td><td class="d">Comp Discharge Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="20" data-acc="R" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">TEMP_DSH</td><td class="d">Discharge Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="21" data-acc="R" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">TEMP_MTRB_OIL</td><td class="d">Thrust Bearing Oil Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">TEMP_MTRB</td><td class="d">Thrust Bearing Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">TEMP_MTRB1</td><td class="d">Low Speed ME Brg Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="24" data-acc="R" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">TEMP_MTRB2</td><td class="d">Low Speed CE Brg Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">TEMP_MTRB3</td><td class="d">High Speed ME Brg Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="26" data-acc="R" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">TEMP_MTRB4</td><td class="d">High Speed CE Brg Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="27" data-acc="R" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">TEMP_MTRW1</td><td class="d">Motor Winding 1 Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="28" data-acc="R" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">TEMP_MTRW2</td><td class="d">Motor Winding 2 Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="29" data-acc="R" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">TEMP_MTRW3</td><td class="d">Motor Winding 3 Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="30" data-acc="R" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">TEMP_OILT_SMP</td><td class="d">Oil Sump Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="31" data-acc="R" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">TEMP_OILT_DIS</td><td class="d">Oil Supply Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="32" data-acc="R" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">TEMP_PGC_SUCT</td><td class="d">Purge Comp Suction Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="33" data-acc="R" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">TEMP_CBH1_T</td><td class="d">1st Stage Bearing Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="34" data-acc="R" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">TEMP_CBH2_T</td><td class="d">2nd Stage Bearing Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="36" data-acc="R" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">PRESSURE_EVAP_P</td><td class="d">Evaporator Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">PRESSURE_COND_P</td><td class="d">Condenser Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="38" data-acc="R" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">PRESSURE_ECON_P</td><td class="d">Economizer Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="39" data-acc="R" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">PRESSURE_OIL_PD</td><td class="d">Oil Pump Delta P</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="40" data-acc="R" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">PRESSURE_DIFF_P</td><td class="d">Diffuser Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="41" data-acc="R" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">PRESSURE_HEAD_P</td><td class="d">Head Pressure Reference</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="42" data-acc="R" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">PRESSURE_REF_PD</td><td class="d">Bearing Delta P</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">PRESSURE_PUMP_PD</td><td class="d">Ref Pump Delta P</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="10" data-acc="R" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">INPUTS_STAR_AUX</td><td class="d">Compressor Start Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="2" data-acc="R" data-u="" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">INPUTS_DMP_ACT</td><td class="d">ECO DMP VLV Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="54" data-i="3" data-acc="R" data-u="" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">INPUTS_HGBP_ACT</td><td class="d">EC/HG VLV Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">INPUTS_HP_SW</td><td class="d">High Pressure Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">INPUTS_REM_CON</td><td class="d">Remote Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">INPUTS_E_STOP</td><td class="d">Emergency Stop Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="14" data-acc="R" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">INPUTS_ICE_CON</td><td class="d">Ice Build Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">INPUTS_REM_LOCK</td><td class="d">Chiller Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">INPUTS_SAFETY</td><td class="d">Spare Safety Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">INPUTS_STARTFLT</td><td class="d">Starter Fault Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">INPUTS_FS_LOCK</td><td class="d">Fire Security Interlock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="44" data-acc="R" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">INPUTS_GV1_ACT</td><td class="d">Guide Vane 1 Actual Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="45" data-acc="R" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">INPUTS_GV2_ACT</td><td class="d">Guide Vane 2 Actual Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="46" data-acc="R" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">INPUTS_VFD_ACT</td><td class="d">Actual VFD Speed Per</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="47" data-acc="R" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">INPUTS_DIFF_ACT</td><td class="d">Diffuser Actual Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="48" data-acc="R" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">INPUTS_HGBPACTP</td><td class="d">EC/HG VLV Actual Pos Per</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">INPUTS_TRIPR</td><td class="d">Shunt Trip Relay Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">INPUTS_PGLE_LO</td><td class="d">Purge Level Switch Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">INPUTS_PGLE_HI</td><td class="d">Purge Level Switch High</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">INPUTS_HF_LS</td><td class="d">Liquid Level Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="49" data-acc="R" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">OUTPUTS_DIFF_OUT</td><td class="d">Diffuser Output mA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="50" data-acc="R" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">OUTPUTS_HDPV_OUT</td><td class="d">Head Pres Output mA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="51" data-acc="R" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">OUTPUTS_CHST_OUT</td><td class="d">Chiller Status (Analog)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="52" data-acc="R" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">OUTPUTS_VFD_OUT</td><td class="d">VFD Speed Output mA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="53" data-acc="R" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">OUTPUTS_EXV_OUT</td><td class="d">Oil Cooler EXV mA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="54" data-acc="R" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">OUTPUTS_llc_exvt</td><td class="d">Liquid Level EXV Target</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="55" data-acc="R" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">OUTPUTS_op_vfd_t</td><td class="d">Oil Pump VFD Target</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="56" data-acc="R" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">OUTPUTS_GV1_OUT</td><td class="d">Guide Vane1 Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="57" data-acc="R" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">OUTPUTS_GV2_OUT</td><td class="d">Guide Vane2 Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">OUTPUTS_ALM</td><td class="d">Alarm Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="25" data-acc="R" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">OUTPUTS_ALE</td><td class="d">Alert Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="26" data-acc="R" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">OUTPUTS_COMP_SR</td><td class="d">Compressor Start Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="27" data-acc="R" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">OUTPUTS_GV1_DEC</td><td class="d">Guide Vane 1 Decrease</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="28" data-acc="R" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">OUTPUTS_GV1_INC</td><td class="d">Guide Vane 1 Increase</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="29" data-acc="R" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">OUTPUTS_OIL_HEAT</td><td class="d">Oil Heater Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="30" data-acc="R" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">OUTPUTS_OIL_PUMP</td><td class="d">Oil Pump Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">OUTPUTS_TFR_HIGH</td><td class="d">Tower Fan Relay High</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">OUTPUTS_TFR_LOW</td><td class="d">Tower Fan Relay Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">OUTPUTS_ECON_IV</td><td class="d">ECO Isolation VLV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="34" data-acc="R" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">OUTPUTS_COND_CV</td><td class="d">Cond Valve (Ref Lube)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="35" data-acc="R" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">OUTPUTS_EVAP_CV</td><td class="d">Evap Valve (Ref Lube)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">OUTPUTS_EVAP_DCV</td><td class="d">Evaporator Drain Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">OUTPUTS_COND_DCV</td><td class="d">Condenser Drain Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="38" data-acc="R" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">OUTPUTS_COND_PSV</td><td class="d">Purge Cond Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">OUTPUTS_COMP_PSV</td><td class="d">Purge Comp Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="40" data-acc="R" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">OUTPUTS_DRASVON</td><td class="d">Purge Drainage Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="41" data-acc="R" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">OUTPUTS_REG_PSV</td><td class="d">Purge Regeneration Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">OUTPUTS_DIS_PSV</td><td class="d">Purge Discharge Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="43" data-acc="R" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">OUTPUTS_PGAPUMP</td><td class="d">Purge Vacuum Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">OUTPUTS_PG_COMP</td><td class="d">Purge Compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">OUTPUTS_PG_HEAT</td><td class="d">Purge Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">OUTPUTS_VS_SV</td><td class="d">Vapor Source SV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">OUTPUTS_FC_VALVE</td><td class="d">Free Cooling Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">OUTPUTS_COND_FCV</td><td class="d">Cond Charging (Ref Lube)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">HYDRLIC_CDWP</td><td class="d">Condenser Water Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">HYDRLIC_CDW_FLOW</td><td class="d">Condenser Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="58" data-acc="R" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">HYDRLIC_CDW_FV</td><td class="d">Cond Water Flow Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="59" data-acc="R" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">HYDRLIC_cdw_pd</td><td class="d">Condenser Water Delta P</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="51" data-acc="R" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">HYDRLIC_CHWP</td><td class="d">Chilled Water Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">HYDRLIC_CHW_FLOW</td><td class="d">Chilled Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="60" data-acc="R" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">HYDRLIC_CHW_FV</td><td class="d">Chilled Water Flow Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="61" data-acc="R" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">HYDRLIC_chw_pd</td><td class="d">Chilled Water Delta P</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="62" data-acc="R" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">HYDRLIC_ctrlw_dt</td><td class="d">Controlled Water DT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="63" data-acc="R" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">RUNTIME_C_STARTS</td><td class="d">Compressor Starts Num</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="64" data-acc="R" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">RUNTIME_COMP_HRS</td><td class="d">Comp Total Running Hrs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="65" data-acc="R" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">RUNTIME_SRV_HRS</td><td class="d">After Service Hrs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="66" data-acc="R" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">POWER_I_AMPS_A_I</td><td class="d">Actual Line Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="67" data-acc="R" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">POWER_I_AMPS_P_I</td><td class="d">Percent Line Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="68" data-acc="R" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">POWER_I_VOLT_A</td><td class="d">Actual Line Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="69" data-acc="R" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">POWER_I_VOLT_P</td><td class="d">Percent Line Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="70" data-acc="R" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">POWER_I_KW</td><td class="d">Line KW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="71" data-acc="R" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">POWER_I_POW_FACT</td><td class="d">Line Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="72" data-acc="R" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">POWER_I_ln_imb_v</td><td class="d">Line Voltage Imbalance%</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="73" data-acc="R" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">POWER_O_VFD_LOAD</td><td class="d">VFD Load Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="74" data-acc="R" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">POWER_O_amps_p_o</td><td class="d">Percent VFD Load Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="75" data-acc="R" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">POWER_O_MOT_FREQ</td><td class="d">Motor Actual Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="76" data-acc="R" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">POWER_O_bus_volt</td><td class="d">DC Bus Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="77" data-acc="R" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">POWER_O_vfd_act</td><td class="d">Actual VFD Speed Per</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="78" data-acc="R" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">POWER_O_motor_pf</td><td class="d">Motor Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="79" data-acc="R" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">POWER_O_motor_kw</td><td class="d">Motor Kilowatts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="80" data-acc="R" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">POWER_O_motorkwh</td><td class="d">Motor Kilowatt-Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="81" data-acc="R" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">POWER_O_enc_temp</td><td class="d">VFD Enclosure Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="82" data-acc="R" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">POWER_O_inv_temp</td><td class="d">Inverter Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="83" data-acc="R" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">POWER_O_rec_temp</td><td class="d">Rectifier Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="53" data-acc="R" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">POWER_O_prech_fd</td><td class="d">Precharge Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="54" data-acc="R" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">POWER_O_lrtem_sw</td><td class="d">LR Temp Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="84" data-acc="R" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">POWER_O_alm_code</td><td class="d">VFD Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="55" data-acc="R" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">POWER_O_spd_fd</td><td class="d">SPD Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="56" data-acc="R" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">POWER_O_VFDC_HI</td><td class="d">High VFD Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="85" data-acc="R" data-u="" data-min="1" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">85</td><td class="n">ALARMRST_alarm_1</td><td class="d">Jbus Current Alarm 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="86" data-acc="R" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">ALARMRST_alarm_2</td><td class="d">Jbus Current Alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="87" data-acc="R" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">ALARMRST_alarm_3</td><td class="d">Jbus Current Alarm 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="88" data-acc="R" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">ALARMRST_alarm_4</td><td class="d">Jbus Current Alarm 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="89" data-acc="R" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">ALARMRST_alarm_5</td><td class="d">Jbus Current Alarm 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="90" data-acc="R" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">CAPACTRL_ctrl_wt</td><td class="d">Controlled Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="91" data-acc="R" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">CAPACTRL_gv1_tgt</td><td class="d">Target GV1 Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="92" data-acc="R" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">CAPACTRL_gv2_tgt</td><td class="d">Target GV2 Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">CAPACTRL_vfd_tgt</td><td class="d">Target VFD Speed Per</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="94" data-acc="R" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">CAPACTRL_hgbp_tp</td><td class="d">EC/HG VLV Target Per</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="95" data-acc="R" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">CAPACTRL_cm_stat1</td><td class="d">Comp1 Run State Val</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="96" data-acc="R" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">MAISURGE_act_reg</td><td class="d">Surge Region</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="97" data-acc="R" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">MAISURGE_dts_act</td><td class="d">Actual Delta Tsat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="98" data-acc="R" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">MAISURGE_dts_cal</td><td class="d">Calc Ref Delta Tsat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="99" data-acc="R" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">MAISURGE_sc</td><td class="d">Surge Counts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">MAISURGE_spc</td><td class="d">Surge Protection Counts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">MAISURGE_surg_act</td><td class="d">Surge Prevention Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="102" data-acc="R" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">MAISURGE_surg_pro</td><td class="d">Surge Protection Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">MAISURGE_dts_maxc</td><td class="d">Cal Surge Delta Tsmax</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">MAISURGE_dts_minc</td><td class="d">Cal Surge Delta Tsmin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">MAISURGE_dts_medc</td><td class="d">Cal Surge Delta Tsmed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">MAISURGE_gv1_sful</td><td class="d">IGV1 Full Load Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">MAISURGE_gv1_smin</td><td class="d">IGV1 Minimum Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="108" data-acc="R" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">MAISURGE_gv1_smed</td><td class="d">Opti-Sound IGV1 Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="109" data-acc="R" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">MAISURGE_enlp_opt</td><td class="d">Envelope Line/HG Opt.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="110" data-acc="R" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">QCK_TEST_Q_GV1ACT</td><td class="d">Guide Vane 1 Actual Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">QCK_TEST_Q_DIFTGT</td><td class="d">Diffuser Target Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">MAIN_SRD_diff_tgt</td><td class="d">Diffuser Target Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="57" data-acc="R" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">MAIN_SRD_diffault</td><td class="d">Diffuser Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">MAIN_SRD_diff_alm</td><td class="d">SRD Rotating Stall Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">MAIN_SRD_lift_a</td><td class="d">Actual Lift</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="114" data-acc="R" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">MAIN_SRD_lift_1</td><td class="d">VDO High Lift Load Line</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">MAIN_SRD_lift_2</td><td class="d">VDO Low Lift Load Line</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">MAIN_MS_lead_lag</td><td class="d">Unit is Lead or Lag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">MAIN_MS_ms_ctrl</td><td class="d">Primary Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">MAIN_MS_sl_ctrl</td><td class="d">Secondary Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="59" data-acc="R" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">MAIN_MS_ll_comm</td><td class="d">Lead Lag Communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="119" data-acc="R" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">MAIN_MS_ll_fault</td><td class="d">Primary Secondary Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="120" data-acc="R" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">MAIN_MS_lagstat</td><td class="d">Secondary Run Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="60" data-acc="R" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">MAIN_MS_lag_s_s</td><td class="d">Secondary Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">MAIN_MS_lagstart</td><td class="d">Lag Start Timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="122" data-acc="R" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">MAIN_MS_lagstop</td><td class="d">Lag Stop Timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">MAIN_MS_preflt</td><td class="d">Prestart Fault Timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">MAIN_MS_pulltime</td><td class="d">Pulldown Timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="125" data-acc="R" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">MAIN_MS_ll_hr_d</td><td class="d">Lead/Lag Hours Delta</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="186" data-i="4" data-acc="R" data-u="" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">FACTORY_chil_typ</td><td class="d">Chiller Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="187" data-i="5" data-acc="R" data-u="" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">FACTORY_vfd_opt</td><td class="d">VFD/Starter Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="126" data-acc="R" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">CFGSURGE_gv1_pmin</td><td class="d">IGV1 Minimum Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="127" data-acc="R" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">CFGSURGE_gv1_pful</td><td class="d">IGV1 Full Load Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="128" data-acc="R" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">CFGSURGE_sgl_off</td><td class="d">Surge Line Offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="129" data-acc="R" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">CFGSURGE_sgl_loff</td><td class="d">Surge Line Lower DB</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="130" data-acc="R" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">CFGSURGE_sgl_hoff</td><td class="d">Surge Line Upper DB</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="131" data-acc="R" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">CFGSURGE_sgl_shfh</td><td class="d">Surge Line Shape Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="132" data-acc="R" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">CFGSURGE_sgl_shfl</td><td class="d">Sound Line Shape Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="133" data-acc="R" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">CFGSURGE_sgl_spdf</td><td class="d">Surge Line Speed Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="134" data-acc="R" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">CFGSURGE_sgl_pro</td><td class="d">Surge Profile Offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="197" data-i="6" data-acc="R" data-u="" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">CONF_OPT_hgbp_opt</td><td class="d">EC/HG Valve Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="198" data-i="7" data-acc="R" data-u="" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">CONF_OPT_hgbp_sel</td><td class="d">EC/HG Valve Selection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="61" data-acc="R" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">LABONLY_gv1_fc</td><td class="d">GV1 Forced</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="62" data-acc="R" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">LABONLY_gv2_fc</td><td class="d">GV2 Forced</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="135" data-acc="R" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">CONF_PRG_oil_qly</td><td class="d">Oil Quality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="136" data-acc="R" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">CONF_PRG_oil_flt</td><td class="d">Oil Filter Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="137" data-acc="R" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">CONF_PRG_tran_dev</td><td class="d">Transducer Deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="138" data-acc="R" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">CONF_PRG_ref_chg</td><td class="d">Refrig Charge Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="63" data-acc="R" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">CONNECT_bacena</td><td class="d">BACnet/IP Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="64" data-acc="R" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">CONNECT_bacunit</td><td class="d">BACnet Metric Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="139" data-acc="R" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">CONNECT_network</td><td class="d">BACnet Network</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="140" data-acc="R" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">CONNECT_bac_id</td><td class="d">BACnet Identifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">SETPOINT_ecw_sp</td><td class="d">Cooling ECW Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="142" data-acc="W" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">SETPOINT_lcw_sp</td><td class="d">Cooling LCW Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="143" data-acc="W" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">SETPOINT_ecdw_sp</td><td class="d">Heating ECDW Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="144" data-acc="W" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">SETPOINT_lcdw_sp</td><td class="d">Heating LCDW Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">SETPOINT_ice_sp</td><td class="d">Ice Build Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="146" data-acc="W" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">SETPOINT_dem_base</td><td class="d">Base Demand Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="65" data-acc="W" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">SETPOINT_EWT_OPT</td><td class="d">EWT Control Option</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="66" data-acc="W" data-u="" data-min="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">66</td><td class="n">GENUNIT_CHIL_S_S_wr</td><td class="d">Chiller Start/Stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="147" data-acc="W" data-u="" data-min="1" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">147</td><td class="n">GENUNIT_CTRL_PNT_wr</td><td class="d">Control Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="148" data-acc="W" data-u="" data-min="1" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">148</td><td class="n">GENUNIT_DEM_LIM_wr</td><td class="d">Demand Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="67" data-acc="W" data-u="" data-min="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">67</td><td class="n">GENUNIT_EMSTOP_wr</td><td class="d">BMS Emergency Stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="149" data-acc="W" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">GENUNIT_HC_SEL_wr</td><td class="d">Heatcool Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="68" data-acc="W" data-u="" data-min="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">68</td><td class="n">GENUNIT_CHIL_OCC_wr</td><td class="d">Chiller occupied?</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="69" data-acc="W" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">GENUNIT_FC_START_wr</td><td class="d">Start Free Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="223" data-i="8" data-acc="R" data-u="" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">BACnet_COLOR</td><td class="d">Operation Status Color</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="150" data-acc="R" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">BACnet_PRIME_V</td><td class="d">Value of Prime variable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="151" data-acc="R" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">RUNTIME_ST_CNT12</td><td class="d">Starts Num in 12 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="152" data-acc="R" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">POWER_I_ln_imb_i</td><td class="d">Line Current Imbalance%</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="9" data-acc="R" data-u="" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">MODES_cm_stat1</td><td class="d">Comp1 Run State Val</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="153" data-acc="R" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">RUNTIME_PGP_NO</td><td class="d">Total Pumpout Numbers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="154" data-acc="R" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">RUNTIME_PGP_TM</td><td class="d">Total Pumpout Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="155" data-acc="R" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">RUNTIME_pgp_tm_w</td><td class="d">Avg Daily Purge in 7 Day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="156" data-acc="R" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">POWER_I_KWH</td><td class="d">Line KWH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="70" data-acc="R" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">OUTPUTS_RUN_STAT</td><td class="d">Chiller Status(Discrete)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="200" data-acc="R" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">HYDRLIC_EVAP_EWP</td><td class="d">Entering Chilled Water P</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="201" data-acc="R" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">HYDRLIC_EVAP_LWP</td><td class="d">Leaving Chilled Water P</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="202" data-acc="R" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">RUNTIME_spst_tim</td><td class="d">Stop to Start Timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="203" data-acc="R" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">RUNTIME_stst_tim</td><td class="d">Start to Start Timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="300" data-acc="R" data-u="" id="obj-bv-300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">300</td><td class="n">INPUTS_POW_FDB</td><td class="d">Marine Pwr Req Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="301" data-acc="R" data-u="" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">OUTPUTS_POW_REQ</td><td class="d">Marine Pwr Req Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="204" data-acc="R" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">GENUNIT_cal_capa</td><td class="d">Calculated Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="302" data-acc="R" data-u="" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">HYDRLIC_EVAP_FS</td><td class="d">Evap Water Flow Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="303" data-acc="R" data-u="" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">HYDRLIC_COND_FS</td><td class="d">Cond Water Flow Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="304" data-acc="W" data-u="" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">GENUNIT_REM_RST</td><td class="d">Remote Reset Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="10100" data-acc="R" data-u="" id="obj-bv-10100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10100</td><td class="n">A_PRE_STARTS_LIMIT_EXCEE</td><td class="d">ALT-100 Prestart Alert - Starts Limit Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="10101" data-acc="R" data-u="" id="obj-bv-10101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10101</td><td class="n">A_PRE_LOW_OIL_T_F</td><td class="d">ALT-101 Prestart Alert - Low Oil Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="10102" data-acc="R" data-u="" id="obj-bv-10102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10102</td><td class="n">A_PRE_HIGH_COND_PRESS_F</td><td class="d">ALT-102 Prestart Alert - High Condenser Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="10103" data-acc="R" data-u="" id="obj-bv-10103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10103</td><td class="n">A_PRE_EXCESSIVE_RECYCLE_</td><td class="d">ALT-103 Prestart Alert - Excessive Recycle Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="10104" data-acc="R" data-u="" id="obj-bv-10104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10104</td><td class="n">A_PRE_WAIT_FOR_PERMISSIO</td><td class="d">ALT-104 Prestart Alert - Waiting For Start Permission</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="10120" data-acc="R" data-u="" id="obj-bv-10120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10120</td><td class="n">A_REMOTE_TEMP_OUT_OF_RAN</td><td class="d">ALT-120 Sensor Alert - Remote Temperature Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="10121" data-acc="R" data-u="" id="obj-bv-10121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10121</td><td class="n">A_SEN_AUTO_WATER_TEMP_RE</td><td class="d">ALT-121 Sensor Alert - Auto Water Temp Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="10122" data-acc="R" data-u="" id="obj-bv-10122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10122</td><td class="n">A_SEN_AUTO_DEMAND_LIMIT_</td><td class="d">ALT-122 Sensor Alert - Auto Demand Limit Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="10123" data-acc="R" data-u="" id="obj-bv-10123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10123</td><td class="n">A_SEN_VFD_SPEED_OUT_OF_R</td><td class="d">ALT-123 Sensor Alert - VFD Speed Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="10124" data-acc="R" data-u="" id="obj-bv-10124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10124</td><td class="n">A_SEN_HUMIDITY_SENSOR_F</td><td class="d">ALT-124 Sensor Alert - Humidity Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="10125" data-acc="R" data-u="" id="obj-bv-10125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10125</td><td class="n">A_SEN_REFRIG_LEAK_INPUT_</td><td class="d">ALT-125 Sensor Alert - Refrigerant Leak Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="10126" data-acc="R" data-u="" id="obj-bv-10126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10126</td><td class="n">A_SEN_DIFF_POS_FEEDBACK_</td><td class="d">ALT-126 Sensor Alert - Diffuser Pos Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="10127" data-acc="R" data-u="" id="obj-bv-10127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10127</td><td class="n">A_SEN_VFD_CURRENT_INPUT_</td><td class="d">ALT-127 Sensor Alert - VFD Current Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="10128" data-acc="R" data-u="" id="obj-bv-10128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10128</td><td class="n">A_SEN_HI_COND_WATER_PRES</td><td class="d">ALT-128 Sensor Alert - High Cond Water Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="10129" data-acc="R" data-u="" id="obj-bv-10129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10129</td><td class="n">A_SEN_LCDW_F</td><td class="d">ALT-129 Sensor Alert - Leaving Cond Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="10130" data-acc="R" data-u="" id="obj-bv-10130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10130</td><td class="n">A_SEN_ECDW_F</td><td class="d">ALT-130 Sensor Alert - Entering Cond Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="10131" data-acc="R" data-u="" id="obj-bv-10131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10131</td><td class="n">A_SEN_ECDW_PRESS_F</td><td class="d">ALT-131 Sensor Alert - Entering Cond Water Press</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="10132" data-acc="R" data-u="" id="obj-bv-10132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10132</td><td class="n">A_SEN_ECW_PRESS_F</td><td class="d">ALT-132 Sensor Alert - Entering Chilled Water Press</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="10133" data-acc="R" data-u="" id="obj-bv-10133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10133</td><td class="n">A_SEN_LCDW_PRESS_F</td><td class="d">ALT-133 Sensor Alert - Leaving Cond Water Press</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="10134" data-acc="R" data-u="" id="obj-bv-10134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10134</td><td class="n">A_SEN_LCW_PRESS_F</td><td class="d">ALT-134 Sensor Alert - Leaving Chilled Water Press</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="10135" data-acc="R" data-u="" id="obj-bv-10135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10135</td><td class="n">A_SEN_GUIDE_VANE_1_POS_F</td><td class="d">ALT-135 Sensor Alert - Guide Vane 1 Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="10136" data-acc="R" data-u="" id="obj-bv-10136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10136</td><td class="n">A_CONF_TEMP_RESET_F</td><td class="d">ALT-136 Configuration Error - Temp Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="10137" data-acc="R" data-u="" id="obj-bv-10137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10137</td><td class="n">A_CONF_CTRL_WATER_DT_RES</td><td class="d">ALT-137 Configuration Error - Controlled Water Delta T Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="10138" data-acc="R" data-u="" id="obj-bv-10138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10138</td><td class="n">A_CONF_HEAD_PRESS_F</td><td class="d">ALT-138 Configuration Error - Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="10139" data-acc="R" data-u="" id="obj-bv-10139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10139</td><td class="n">A_SEN_GUIDE_VANE_2_POS_F</td><td class="d">ALT-139 Sensor Alert - Guide Vane 2 Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="10145" data-acc="R" data-u="" id="obj-bv-10145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10145</td><td class="n">A_PRO_PURGE_LL_SWITCH_M</td><td class="d">ALT-145 Process Alert - Purge Liquid Level Switch Malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="10146" data-acc="R" data-u="" id="obj-bv-10146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10146</td><td class="n">A_PRO_HIGH_FILTER_DP_F</td><td class="d">ALT-146 Process Alert - High Ref Filter Delta Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="10147" data-acc="R" data-u="" id="obj-bv-10147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10147</td><td class="n">A_PRO_DRAINAGE_SYS_F</td><td class="d">ALT-147 Process Alert - Drainage System Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="10148" data-acc="R" data-u="" id="obj-bv-10148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10148</td><td class="n">A_PRO_DAILY_PG_LIM_F</td><td class="d">ALT-148 Process Alert - Purge Daily Pumpout Limit Exceed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="10150" data-acc="R" data-u="" id="obj-bv-10150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10150</td><td class="n">A_PRO_LOW_DSH_F</td><td class="d">ALT-150 Process Alert - Low Discharge Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="10151" data-acc="R" data-u="" id="obj-bv-10151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10151</td><td class="n">A_PRO_HI_EVAP_APPROACH_F</td><td class="d">ALT-151 Process Alert - High Evaporator Approach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="10152" data-acc="R" data-u="" id="obj-bv-10152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10152</td><td class="n">A_PRO_HI_COND_APPROACH_F</td><td class="d">ALT-152 Process Alert - High Condenser Approach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="10153" data-acc="R" data-u="" id="obj-bv-10153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10153</td><td class="n">A_PRO_HI_NOISE_REGION_F</td><td class="d">ALT-153 Process Alert - High Noise Region</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="10154" data-acc="R" data-u="" id="obj-bv-10154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10154</td><td class="n">A_PRO_DAMPER_VALVE_F</td><td class="d">ALT-154 Process Alert - Damper Valve Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="10155" data-acc="R" data-u="" id="obj-bv-10155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10155</td><td class="n">A_PRO_ALT_LOW_OIL_PRES_F</td><td class="d">ALT-155 Process Alert - Low Oil Pressure Difference</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="10156" data-acc="R" data-u="" id="obj-bv-10156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10156</td><td class="n">A_HGBP_VALVE_F</td><td class="d">ALT-156 Process Alert - EC/HG Valve Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="10157" data-acc="R" data-u="" id="obj-bv-10157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10157</td><td class="n">A_PRO_HI_COND_PRESS_CHIL</td><td class="d">ALT-157 Process Alert - High Condenser Pressure Chiller Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="10158" data-acc="R" data-u="" id="obj-bv-10158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10158</td><td class="n">A_PRO_PROGNOSTIC_F</td><td class="d">ALT-158 Process Alert - Prognostic Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="10159" data-acc="R" data-u="" id="obj-bv-10159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10159</td><td class="n">A_PRO_LEN_SCAN_WARNING_F</td><td class="d">ALT-159 Process Alert - LEN Scan Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="10160" data-acc="R" data-u="" id="obj-bv-10160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10160</td><td class="n">A_PRO_OIL_FILTER_REPLACE</td><td class="d">ALT-160 Process Alert - Oil Filter Replacement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="10161" data-acc="R" data-u="" id="obj-bv-10161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10161</td><td class="n">A_PRO_TRANSDUCER_CALIBRA</td><td class="d">ALT-161 Process Alert - Transducer Calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="10162" data-acc="R" data-u="" id="obj-bv-10162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10162</td><td class="n">A_PRO_LOW_REFRIGERANT_CH</td><td class="d">ALT-162 Process Alert - Low Refrigerant Charge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="10163" data-acc="R" data-u="" id="obj-bv-10163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10163</td><td class="n">A_PRO_HF_LOW_LEVEL</td><td class="d">ALT-163 Process Alert - Low Liquid Level in High Float VLV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="10164" data-acc="R" data-u="" id="obj-bv-10164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10164</td><td class="n">A_PRO_ALT_DISPLACEMENT_F</td><td class="d">ALT-164 Process Alert - Displacement Switch Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="10165" data-acc="R" data-u="" id="obj-bv-10165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10165</td><td class="n">A_PRO_HIGH_OIL_SUPPLY_TE</td><td class="d">ALT-165 Process Alert - High Oil Supply Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="10166" data-acc="R" data-u="" id="obj-bv-10166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10166</td><td class="n">A_PRO_COND_FLUSH_F</td><td class="d">ALT-166 Process Alert - Condenser Flushing Suggested</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="10167" data-acc="R" data-u="" id="obj-bv-10167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10167</td><td class="n">A_PRO_CUSTOMER_ALERT_F</td><td class="d">ALT-167 Process Alert - Customer Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="10168" data-acc="R" data-u="" id="obj-bv-10168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10168</td><td class="n">A_PRO_COND_FREEZE_ALERT_</td><td class="d">ALT-168 Process Alert - Low Temp/Potential Cond Freeze-up</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="10169" data-acc="R" data-u="" id="obj-bv-10169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10169</td><td class="n">A_PRO_ALT_HI_EVAP_PRESS_</td><td class="d">ALT-169 Process Alert - High Evaporator Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="10170" data-acc="R" data-u="" id="obj-bv-10170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10170</td><td class="n">A_MS_SAME_ADDR_F</td><td class="d">ALT-170 Primary Secondary - Same Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="10171" data-acc="R" data-u="" id="obj-bv-10171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10171</td><td class="n">A_MS_CONFLICT_SW_VERSION</td><td class="d">ALT-171 Primary Secondary - Conflict Application SW Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="10172" data-acc="R" data-u="" id="obj-bv-10172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10172</td><td class="n">A_MS_CONFLICT_HEAT_COOL_</td><td class="d">ALT-172 Primary Secondary - Conflict Heating Cooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="10173" data-acc="R" data-u="" id="obj-bv-10173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10173</td><td class="n">A_MS_INCORRECT_SLAVE_CTR</td><td class="d">ALT-173 Primary Secondary - Incorrect Secondary Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="10174" data-acc="R" data-u="" id="obj-bv-10174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10174</td><td class="n">A_MS_SLAVE_TRIPOUT_F</td><td class="d">ALT-174 Primary Secondary - Secondary Tripout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="10175" data-acc="R" data-u="" id="obj-bv-10175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10175</td><td class="n">A_MS_INCORRECT_MASTER_CT</td><td class="d">ALT-175 Primary Secondary - Incorrect Primary Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="10176" data-acc="R" data-u="" id="obj-bv-10176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10176</td><td class="n">A_MS_NO_COMMUNICATION_F</td><td class="d">ALT-176 Primary Secondary - No Communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="10179" data-acc="R" data-u="" id="obj-bv-10179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10179</td><td class="n">A_MS_MASTER_CCN_WRITE_RE</td><td class="d">ALT-179 Primary Secondary - Primary CCN Write Rejection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="10180" data-acc="R" data-u="" id="obj-bv-10180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10180</td><td class="n">A_MS_DUPLICATED_F</td><td class="d">ALT-180 Primary Secondary - Secondary Addr Not Secondary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="10181" data-acc="R" data-u="" id="obj-bv-10181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10181</td><td class="n">A_LOSS_COMM_WITH_GDCB_1_</td><td class="d">ALT-181 Loss Communication with AHF GDCB 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="10182" data-acc="R" data-u="" id="obj-bv-10182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10182</td><td class="n">A_LOSS_COMM_WITH_GDCB_2_</td><td class="d">ALT-182 Loss Communication with AHF GDCB 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="10183" data-acc="R" data-u="" id="obj-bv-10183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10183</td><td class="n">A_LOSS_COMM_WITH_GDCB_3_</td><td class="d">ALT-183 Loss Communication with AHF GDCB 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="10184" data-acc="R" data-u="" id="obj-bv-10184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10184</td><td class="n">A_LOSS_COMM_WITH_GDCB_4_</td><td class="d">ALT-184 Loss Communication with AHF GDCB 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="10185" data-acc="R" data-u="" id="obj-bv-10185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10185</td><td class="n">A_VFD_GDCB_1_FAULT_F</td><td class="d">ALT-185 AHF GDCB 1 Start Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="10186" data-acc="R" data-u="" id="obj-bv-10186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10186</td><td class="n">A_VFD_GDCB_2_FAULT_F</td><td class="d">ALT-186 AHF GDCB 2 Start Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="10187" data-acc="R" data-u="" id="obj-bv-10187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10187</td><td class="n">A_VFD_GDCB_3_FAULT_F</td><td class="d">ALT-187 AHF GDCB 3 Start Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="10188" data-acc="R" data-u="" id="obj-bv-10188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10188</td><td class="n">A_VFD_GDCB_4_FAULT_F</td><td class="d">ALT-188 AHF GDCB 4 Start Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="10189" data-acc="R" data-u="" id="obj-bv-10189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10189</td><td class="n">A_PRO_LOW_OIL_SUPPLY_TEM</td><td class="d">ALT-189 Process Alert - Low Oil Supply Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="10190" data-acc="R" data-u="" id="obj-bv-10190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10190</td><td class="n">A_AHF_FAULT_F</td><td class="d">ALT-190 AHF FAULT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="10191" data-acc="R" data-u="" id="obj-bv-10191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10191</td><td class="n">A_LOSS_COMM_WITH_AHF_F</td><td class="d">ALT-191 Loss Communication with AHF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="10200" data-acc="R" data-u="" id="obj-bv-10200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10200</td><td class="n">A_SEN_LCW_F</td><td class="d">ALM-200 Sensor Fault - Leaving Chilled Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="10201" data-acc="R" data-u="" id="obj-bv-10201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10201</td><td class="n">A_SEN_ECW_F</td><td class="d">ALM-201 Sensor Fault - Entering Chilled Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="10202" data-acc="R" data-u="" id="obj-bv-10202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10202</td><td class="n">A_SEN_LCDWT_FAULT_F</td><td class="d">ALM-202 Sensor Fault - Leaving Cond Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="10203" data-acc="R" data-u="" id="obj-bv-10203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10203</td><td class="n">A_SEN_ECDWT_FAULT_F</td><td class="d">ALM-203 Sensor Fault - Entering Cond Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="10204" data-acc="R" data-u="" id="obj-bv-10204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10204</td><td class="n">A_SEN_COMP_DISCHARGE_T_F</td><td class="d">ALM-204 Sensor Fault - Comp Discharge Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="10205" data-acc="R" data-u="" id="obj-bv-10205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10205</td><td class="n">A_SEN_OIL_SUMP_TEMP_F</td><td class="d">ALM-205 Sensor Fault - Oil Sump Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="10206" data-acc="R" data-u="" id="obj-bv-10206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10206</td><td class="n">A_SEN_OIL_DISCHARGE_T_F</td><td class="d">ALM-206 Sensor Fault - Oil Supply Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="10207" data-acc="R" data-u="" id="obj-bv-10207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10207</td><td class="n">A_SEN_EVAP_REFRIG_LIQID_</td><td class="d">ALM-207 Sensor Fault - Evap Refrig Liquid Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="10208" data-acc="R" data-u="" id="obj-bv-10208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10208</td><td class="n">A_SEN_COMP_BEARING_T_1_F</td><td class="d">ALM-208 Sensor Fault - Low Speed Motor End Bearing Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="10209" data-acc="R" data-u="" id="obj-bv-10209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10209</td><td class="n">A_SEN_COMP_BEARING_T_2_F</td><td class="d">ALM-209 Sensor Fault - Low Speed Comp End Bearing Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="10210" data-acc="R" data-u="" id="obj-bv-10210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10210</td><td class="n">A_SEN_COMP_BEARING_T_3_F</td><td class="d">ALM-210 Sensor Fault - High Speed Motor End Bearing Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="10211" data-acc="R" data-u="" id="obj-bv-10211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10211</td><td class="n">A_SEN_COMP_BEARING_T_4_F</td><td class="d">ALM-211 Sensor Fault - High Speed Comp End Bearing Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="10212" data-acc="R" data-u="" id="obj-bv-10212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10212</td><td class="n">A_SEN_COMP_MOTOR_T_1</td><td class="d">ALM-212 Sensor Fault - Compressor Motor Winding 1 Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="10213" data-acc="R" data-u="" id="obj-bv-10213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10213</td><td class="n">A_SEN_COMP_MOTOR_T_2</td><td class="d">ALM-213 Sensor Fault - Compressor Motor Winding 2 Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="10214" data-acc="R" data-u="" id="obj-bv-10214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10214</td><td class="n">A_SEN_COMP_MOTOR_T_3</td><td class="d">ALM-214 Sensor Fault - Compressor Motor Winding 3 Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="10215" data-acc="R" data-u="" id="obj-bv-10215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10215</td><td class="n">A_SEN_COND_PRESS_F</td><td class="d">ALM-215 Sensor Fault - Condenser Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="10216" data-acc="R" data-u="" id="obj-bv-10216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10216</td><td class="n">A_SEN_EVAP_PRESS_F</td><td class="d">ALM-216 Sensor Fault - Evaporator Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="10217" data-acc="R" data-u="" id="obj-bv-10217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10217</td><td class="n">A_SEN_ECON_PRESS_F</td><td class="d">ALM-217 Sensor Fault - Economizer Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="10218" data-acc="R" data-u="" id="obj-bv-10218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10218</td><td class="n">A_SEN_DIFF_PRESS_F</td><td class="d">ALM-218 Sensor Fault - Diffuser Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="10219" data-acc="R" data-u="" id="obj-bv-10219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10219</td><td class="n">A_SEN_OIL_SUMP_PRESS_F</td><td class="d">ALM-219 Sensor Fault - Oil Sump Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="10220" data-acc="R" data-u="" id="obj-bv-10220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10220</td><td class="n">A_SEN_OIL_DISCHARGE_PRES</td><td class="d">ALM-220 Sensor Fault - Oil Supply Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="10221" data-acc="R" data-u="" id="obj-bv-10221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10221</td><td class="n">A_SEN_COMP_THRUST_BEARIN</td><td class="d">ALM-221 Sensor Fault - Comp Thrust Bearing Oil Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="10223" data-acc="R" data-u="" id="obj-bv-10223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10223</td><td class="n">A_SEN_PURGE_COMP_INLET_T</td><td class="d">ALM-223 Sensor Fault - Purge Compressor Suction Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="10225" data-acc="R" data-u="" id="obj-bv-10225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10225</td><td class="n">A_SEN_PUMP_INPUT_PRESS_F</td><td class="d">ALM-225 Sensor Fault - Pump Inlet Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="10226" data-acc="R" data-u="" id="obj-bv-10226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10226</td><td class="n">A_SEN_BEARING_INLET_PRES</td><td class="d">ALM-226 Sensor Fault - Bearing Inlet Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="10227" data-acc="R" data-u="" id="obj-bv-10227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10227</td><td class="n">A_SEN_BEARING_OUTLET_PRE</td><td class="d">ALM-227 Sensor Fault - Bearing Outlet Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="10228" data-acc="R" data-u="" id="obj-bv-10228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10228</td><td class="n">A_SEN_CHWS_F</td><td class="d">ALM-228 Sensor Fault - Common CHWS Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="10229" data-acc="R" data-u="" id="obj-bv-10229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10229</td><td class="n">A_SEN_CHWR_F</td><td class="d">ALM-229 Sensor Fault - Common CHWR Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="10230" data-acc="R" data-u="" id="obj-bv-10230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10230</td><td class="n">A_PRE_HI_BEARING_T_F</td><td class="d">ALM-230 Prestart Failure - High Bearing Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="10231" data-acc="R" data-u="" id="obj-bv-10231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10231</td><td class="n">A_PRE_HI_MOTOR_T_F</td><td class="d">ALM-231 Prestart Failure - High Motor Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="10232" data-acc="R" data-u="" id="obj-bv-10232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10232</td><td class="n">A_PRE_HIGH_DISCHARGE_T_F</td><td class="d">ALM-232 Prestart Failure - High Discharge Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="10233" data-acc="R" data-u="" id="obj-bv-10233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10233</td><td class="n">A_PRE_LOW_REFRI_TEMP_F</td><td class="d">ALM-233 Prestart Failure - Low Refrigerant Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="10234" data-acc="R" data-u="" id="obj-bv-10234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10234</td><td class="n">A_PRE_LOW_LINE_VOLT_F</td><td class="d">ALM-234 Prestart Failure - Low Line Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="10235" data-acc="R" data-u="" id="obj-bv-10235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10235</td><td class="n">A_PRE_HIGH_LINE_VOLT_F</td><td class="d">ALM-235 Prestart Failure - High Line Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="10236" data-acc="R" data-u="" id="obj-bv-10236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10236</td><td class="n">A_GV1_CALIB_NOT_COMPLETE</td><td class="d">ALM-236 Guide Vane 1 Calibration Not Completed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="10237" data-acc="R" data-u="" id="obj-bv-10237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10237</td><td class="n">A_PRE_NO_PERMISSION_TO_S</td><td class="d">ALM-237 Prestart Failure - No Power Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="10238" data-acc="R" data-u="" id="obj-bv-10238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10238</td><td class="n">A_GV2_CALIB_NOT_COMPLETE</td><td class="d">ALM-238 Guide Vane 2 Calibration Not Completed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="10239" data-acc="R" data-u="" id="obj-bv-10239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10239</td><td class="n">A_HGBP_CALIB_NOT_COMPLET</td><td class="d">ALM-239 Envelope Control Valve Calibration Not Completed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="10240" data-acc="R" data-u="" id="obj-bv-10240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10240</td><td class="n">A_DMP_CALIB_NOT_COMPLETE</td><td class="d">ALM-240 Damper Valve Calibration Not Completed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="10250" data-acc="R" data-u="" id="obj-bv-10250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10250</td><td class="n">A_PRO_LOW_OIL_PRESS_DIFF</td><td class="d">ALM-250 Protective Limit - Oil Pressure Difference Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="10251" data-acc="R" data-u="" id="obj-bv-10251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10251</td><td class="n">A_PRO_LOW_CHILLED_WATER_</td><td class="d">ALM-251 Protective Limit - Low Chilled Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="10252" data-acc="R" data-u="" id="obj-bv-10252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10252</td><td class="n">A_PRO_LOW_COND_WATER_FLO</td><td class="d">ALM-252 Protective Limit - Low Condenser Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="10253" data-acc="R" data-u="" id="obj-bv-10253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10253</td><td class="n">A_PRO_HI_DSH_TEMP_F</td><td class="d">ALM-253 Protective Limit - High Discharge Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="10255" data-acc="R" data-u="" id="obj-bv-10255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10255</td><td class="n">A_PRO_HI_MOTOR_T_F</td><td class="d">ALM-255 Protective Limit - High Motor Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="10256" data-acc="R" data-u="" id="obj-bv-10256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10256</td><td class="n">A_PRO_HI_BEARING_T_F</td><td class="d">ALM-256 Protective Limit - High Bearing Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="10257" data-acc="R" data-u="" id="obj-bv-10257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10257</td><td class="n">A_PRO_HI_COND_PRESS_F</td><td class="d">ALM-257 Protective Limit - High Condenser Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="10258" data-acc="R" data-u="" id="obj-bv-10258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10258</td><td class="n">A_PRO_SPARE_SAFETY_DEV_F</td><td class="d">ALM-258 Protective Limit - Spare Safety Device</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="10259" data-acc="R" data-u="" id="obj-bv-10259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10259</td><td class="n">A_PRO_EXCESSIVE_COMP_SUR</td><td class="d">ALM-259 Protective Limit - Excessive Compressor Surge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="10260" data-acc="R" data-u="" id="obj-bv-10260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10260</td><td class="n">A_PRO_COMP_RELAY_START_F</td><td class="d">ALM-260 Protective Limit - Comp Start Relay Start Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="10261" data-acc="R" data-u="" id="obj-bv-10261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10261</td><td class="n">A_PRO_EVAP_FREEZE_F</td><td class="d">ALM-261 Protective Limit - Low Temp / Potential Evap Freeze-up</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="10262" data-acc="R" data-u="" id="obj-bv-10262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10262</td><td class="n">A_PRO_COND_FREEZE_F</td><td class="d">ALM-262 Protective Limit - Low Temp / Potential Cond Freeze-up</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="10263" data-acc="R" data-u="" id="obj-bv-10263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10263</td><td class="n">A_PRO_INVALID_DIFF_CONF_</td><td class="d">ALM-263 Protective Limit - Invalid Diffuser Config</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="10264" data-acc="R" data-u="" id="obj-bv-10264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10264</td><td class="n">A_PRO_DIFF_POS_F</td><td class="d">ALM-264 Protective Limit - Diffuser Position Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="10265" data-acc="R" data-u="" id="obj-bv-10265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10265</td><td class="n">A_PRO_REFRIG_LEAK_F</td><td class="d">ALM-265 Protective Limit - Refrigerant Leak</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="10266" data-acc="R" data-u="" id="obj-bv-10266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10266</td><td class="n">A_PRO_IOB_LOW_VOLT_F</td><td class="d">ALM-266 Protective Limit - IOB Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="10267" data-acc="R" data-u="" id="obj-bv-10267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10267</td><td class="n">A_PRO_GV1_F</td><td class="d">ALM-267 Protective Limit - Guide Vane 1 Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="10268" data-acc="R" data-u="" id="obj-bv-10268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10268</td><td class="n">A_PRO_DAMPER_VALVE_FAULT</td><td class="d">ALM-268 Protective Limit - Damper Valve Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="10269" data-acc="R" data-u="" id="obj-bv-10269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10269</td><td class="n">A_PRO_HGBP_VALVE_F</td><td class="d">ALM-269 Protective Limit - Envelope Control Valve Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="10270" data-acc="R" data-u="" id="obj-bv-10270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10270</td><td class="n">A_PRO_HI_COND_WATER_FLOW</td><td class="d">ALM-270 Protective Limit - High Cond Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="10271" data-acc="R" data-u="" id="obj-bv-10271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10271</td><td class="n">A_PRO_EMERGENCY_STOP_F</td><td class="d">ALM-271 Protective Limit - Emergency Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="10272" data-acc="R" data-u="" id="obj-bv-10272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10272</td><td class="n">A_PRO_ISM_CONF_CONFLIG_F</td><td class="d">ALM-272 Protective Limit - ISM Config Conflict</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="10273" data-acc="R" data-u="" id="obj-bv-10273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10273</td><td class="n">A_PRO_SWIFT_LIMIT_EXCEED</td><td class="d">ALM-273 Protective Limit - Swift Restarts Limit Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="10274" data-acc="R" data-u="" id="obj-bv-10274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10274</td><td class="n">A_PRO_CHILLER_LOCKOUT_F</td><td class="d">ALM-274 Protective Limit - Chiller Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="10275" data-acc="R" data-u="" id="obj-bv-10275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10275</td><td class="n">A_PRO_FIRE_ALM_F</td><td class="d">ALM-275 Protective Limit - Fire Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="10276" data-acc="R" data-u="" id="obj-bv-10276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10276</td><td class="n">A_PRO_STOP_OVERRIDE_F</td><td class="d">ALM-276 Protective Limit - Stop Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="10277" data-acc="R" data-u="" id="obj-bv-10277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10277</td><td class="n">A_PRO_UI_FREEZE_F</td><td class="d">ALM-277 Protective Limit - UI Freeze Reboot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="10278" data-acc="R" data-u="" id="obj-bv-10278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10278</td><td class="n">A_PRO_VFD_CONF_CONFLICT_</td><td class="d">ALM-278 Protective Limit - VFD Config Conflict</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="10279" data-acc="R" data-u="" id="obj-bv-10279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10279</td><td class="n">A_PRO_VFD_CONF_ERROR_F</td><td class="d">ALM-279 Protective Limit - VFD Config Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="10280" data-acc="R" data-u="" id="obj-bv-10280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10280</td><td class="n">A_PRO_HIGH_VFD_SPEED_F</td><td class="d">ALM-280 Protective Limit - High VFD Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="10282" data-acc="R" data-u="" id="obj-bv-10282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10282</td><td class="n">A_PRO_BEARING_DISPLACEME</td><td class="d">ALM-282 Protective Limit - Displacement Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="10283" data-acc="R" data-u="" id="obj-bv-10283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10283</td><td class="n">A_PRO_HIGH_PRESSURE_SWIT</td><td class="d">ALM-283 Protective Limit - High Pressure Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="383" data-i="10284" data-acc="R" data-u="" id="obj-bv-10284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10284</td><td class="n">A_PRO_POWER_FDB_LOSS</td><td class="d">ALM-284 Protective Limit - Power Feedback Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="384" data-i="10285" data-acc="R" data-u="" id="obj-bv-10285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10285</td><td class="n">A_PRO_LOW_BEARING_DELTA_</td><td class="d">ALM-285 Protective Limit - Low Bearing Delta Pres Difference</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="10286" data-acc="R" data-u="" id="obj-bv-10286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10286</td><td class="n">A_PRO_ECO_PRESSURE_LOW</td><td class="d">ALM-286 Protective Limit - Economizer Pressure Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="10287" data-acc="R" data-u="" id="obj-bv-10287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10287</td><td class="n">A_PRO_OIL_PRESS_TRANS_F</td><td class="d">ALM-287 Protective Limit - Oil Pressure Transducer Abnormal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="10288" data-acc="R" data-u="" id="obj-bv-10288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10288</td><td class="n">A_PRO_VFD_EMERGENCY_STOP</td><td class="d">ALM-288 Protective Limit - VFD Emergency Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="10292" data-acc="R" data-u="" id="obj-bv-10292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10292</td><td class="n">A_PRO_GV2_F</td><td class="d">ALM-292 Protective Limit - Guide Vane 2 Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="389" data-i="10296" data-acc="R" data-u="" id="obj-bv-10296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10296</td><td class="n">A_PRO_HI_EVAP_PRESS_CUTO</td><td class="d">ALM-296 Protective Limit - High Evaporator Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="390" data-i="10300" data-acc="R" data-u="" id="obj-bv-10300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10300</td><td class="n">A_LOSS_COMM_WITH_ISM_F</td><td class="d">ALM-300 Loss Communication With ISM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="391" data-i="10301" data-acc="R" data-u="" id="obj-bv-10301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10301</td><td class="n">A_LOSS_COMM_WITH_IOB1_F</td><td class="d">ALM-301 Loss Communication With IOB1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="392" data-i="10302" data-acc="R" data-u="" id="obj-bv-10302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10302</td><td class="n">A_LOSS_COMM_WITH_IOB2_F</td><td class="d">ALM-302 Loss Communication With IOB2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="393" data-i="10303" data-acc="R" data-u="" id="obj-bv-10303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10303</td><td class="n">A_LOSS_COMM_WITH_IOB3_F</td><td class="d">ALM-303 Loss Communication With IOB3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="10304" data-acc="R" data-u="" id="obj-bv-10304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10304</td><td class="n">A_LOSS_COMM_WITH_IOB4_F</td><td class="d">ALM-304 Loss Communication With IOB4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="10305" data-acc="R" data-u="" id="obj-bv-10305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10305</td><td class="n">A_LOSS_COMM_WITH_IOB5_F</td><td class="d">ALM-305 Loss Communication With IOB5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="10306" data-acc="R" data-u="" id="obj-bv-10306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10306</td><td class="n">A_LOSS_COMM_WITH_SIOB_F</td><td class="d">ALM-306 Loss Communication With SIOB</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="397" data-i="10307" data-acc="R" data-u="" id="obj-bv-10307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10307</td><td class="n">A_LEN_SCAN_ERROR_F</td><td class="d">ALM-307 LEN Scan Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="398" data-i="10308" data-acc="R" data-u="" id="obj-bv-10308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10308</td><td class="n">A_LOSS_COMM_WITH_32VS_VF</td><td class="d">ALM-308 Loss Communication With 32VS VFD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="10309" data-acc="R" data-u="" id="obj-bv-10309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10309</td><td class="n">A_LOSS_COMM_WITH_GATEWAY</td><td class="d">ALM-309 Loss Communication With VFD Gateway (LEN)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="10310" data-acc="R" data-u="" id="obj-bv-10310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10310</td><td class="n">A_LOSS_COMM_WITH_MODBUS_</td><td class="d">ALM-310 Loss Communication With VFD/Starter (Modbus)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="10311" data-acc="R" data-u="" id="obj-bv-10311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10311</td><td class="n">A_LOSS_COMM_WITH_DANFOSS</td><td class="d">ALM-311 Loss Communication With Danfoss VFD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="402" data-i="10350" data-acc="R" data-u="" id="obj-bv-10350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10350</td><td class="n">A_SEN_1ST_BEARING_T</td><td class="d">ALM-350 Sensor Fault - 19DV 1st Stage Bearing Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="403" data-i="10351" data-acc="R" data-u="" id="obj-bv-10351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10351</td><td class="n">A_SEN_2ND_BEARING_T</td><td class="d">ALM-351 Sensor Fault - 19DV 2nd Stage Bearing Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="404" data-i="10352" data-acc="R" data-u="" id="obj-bv-10352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10352</td><td class="n">A_SEN_PUMP_OUTPUT_PRESS_</td><td class="d">ALM-352 Sensor Fault - 19DV Pump Outlet Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="405" data-i="10353" data-acc="R" data-u="" id="obj-bv-10353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10353</td><td class="n">A_SEN_HR_EWT</td><td class="d">ALM-353 Sensor Fault - Heat Reclaim Entering Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="406" data-i="10354" data-acc="R" data-u="" id="obj-bv-10354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10354</td><td class="n">A_SEN_HR_LWT</td><td class="d">ALM-354 Sensor Fault - Heat Reclaim Leaving Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="407" data-i="10400" data-acc="R" data-u="" id="obj-bv-10400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10400</td><td class="n">A_ISM_LINE_VOLT_DROPOUT_</td><td class="d">ALM-400 ISM Fault - Line Voltage Dropout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="408" data-i="10401" data-acc="R" data-u="" id="obj-bv-10401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10401</td><td class="n">A_ISM_LINE_PHASE_LOSS_F</td><td class="d">ALM-401 ISM Fault - Line Phase Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="409" data-i="10402" data-acc="R" data-u="" id="obj-bv-10402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10402</td><td class="n">A_ISM_HI_LINE_VOLT_F</td><td class="d">ALM-402 ISM Fault - High Line Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="410" data-i="10403" data-acc="R" data-u="" id="obj-bv-10403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10403</td><td class="n">A_ISM_LOW_LINE_VOLT_F</td><td class="d">ALM-403 ISM Fault - Low Line Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="10404" data-acc="R" data-u="" id="obj-bv-10404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10404</td><td class="n">A_ISM_LINE_CURRENT_IMB_F</td><td class="d">ALM-404 ISM Fault - Line Current Imbalance</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="10405" data-acc="R" data-u="" id="obj-bv-10405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10405</td><td class="n">A_ISM_LINE_VOLT_IMB_F</td><td class="d">ALM-405 ISM Fault - Line Voltage Imbalance</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="413" data-i="10406" data-acc="R" data-u="" id="obj-bv-10406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10406</td><td class="n">A_ISM_OVER_LOAD_TRIP_F</td><td class="d">ALM-406 ISM Fault - Overload Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="10407" data-acc="R" data-u="" id="obj-bv-10407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10407</td><td class="n">A_ISM_MOTOR_LOCKED_ROTOR</td><td class="d">ALM-407 ISM Fault - Motor Locked Rotor Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="10408" data-acc="R" data-u="" id="obj-bv-10408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10408</td><td class="n">A_ISM_STARTER_LOCK_ROTOR</td><td class="d">ALM-408 ISM Fault - Starter Lock Rotor Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="10409" data-acc="R" data-u="" id="obj-bv-10409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10409</td><td class="n">A_ISM_GROUND_FAULT_F</td><td class="d">ALM-409 ISM Fault - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="10410" data-acc="R" data-u="" id="obj-bv-10410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10410</td><td class="n">A_ISM_PHASE_REVER_TRIP_F</td><td class="d">ALM-410 ISM Fault - Phase Reversal Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="10411" data-acc="R" data-u="" id="obj-bv-10411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10411</td><td class="n">A_ISM_FREQ_TRIP_F</td><td class="d">ALM-411 ISM Fault - Line Frequency Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="10412" data-acc="R" data-u="" id="obj-bv-10412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10412</td><td class="n">A_ISM_STARTER_MODULE_RES</td><td class="d">ALM-412 ISM Fault - Starter Module Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="10413" data-acc="R" data-u="" id="obj-bv-10413"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10413</td><td class="n">A_ISM_1M_CONTACT_F</td><td class="d">ALM-413 ISM Fault - Start Contact Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="10414" data-acc="R" data-u="" id="obj-bv-10414"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10414</td><td class="n">A_ISM_2M_CONTACT_F</td><td class="d">ALM-414 ISM Fault - Transition Contact Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="10415" data-acc="R" data-u="" id="obj-bv-10415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10415</td><td class="n">A_ISM_HI_COND_PRESS_F</td><td class="d">ALM-415 ISM Fault - Oil Pump or HPS Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="423" data-i="10416" data-acc="R" data-u="" id="obj-bv-10416"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10416</td><td class="n">A_ISM_STARTER_F</td><td class="d">ALM-416 ISM Fault - Starter Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="10417" data-acc="R" data-u="" id="obj-bv-10417"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10417</td><td class="n">A_ISM_MOTOR_AMPS_NOT_SEN</td><td class="d">ALM-417 ISM Fault - Motor Amps Not Sensed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="10418" data-acc="R" data-u="" id="obj-bv-10418"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10418</td><td class="n">A_ISM_EXCESS_ACCEL_TIME_</td><td class="d">ALM-418 ISM Fault - Excessive Acceleration Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="10419" data-acc="R" data-u="" id="obj-bv-10419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10419</td><td class="n">A_ISM_EXCESS_MOTOR_AMPS_</td><td class="d">ALM-419 ISM Fault - Excessive Motor Amps</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="10420" data-acc="R" data-u="" id="obj-bv-10420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10420</td><td class="n">A_ISM_1M2M_CONTACT_F</td><td class="d">ALM-420 ISM Fault - Start Transition Contact Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="10421" data-acc="R" data-u="" id="obj-bv-10421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10421</td><td class="n">A_ISM_MOTOR_AMPS_WHEN_ST</td><td class="d">ALM-421 ISM Fault - Motor Amps When Stopped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="429" data-i="10422" data-acc="R" data-u="" id="obj-bv-10422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10422</td><td class="n">A_ISM_STARTER_MODULE_FAI</td><td class="d">ALM-422 ISM Fault - Starter Module Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="430" data-i="10423" data-acc="R" data-u="" id="obj-bv-10423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10423</td><td class="n">A_ISM_CALIB_FACTOR_ERROR</td><td class="d">ALM-423 ISM Fault - Calibration Factor Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="10424" data-acc="R" data-u="" id="obj-bv-10424"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10424</td><td class="n">A_ISM_INVALID_CONFIG_ERR</td><td class="d">ALM-424 ISM Fault - Invalid Configuration Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="432" data-i="10425" data-acc="R" data-u="" id="obj-bv-10425"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10425</td><td class="n">A_VFD_SINGLE_CYCLE_DROPO</td><td class="d">ALM-425 VFD Fault - Single Cycle Dropout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="433" data-i="10426" data-acc="R" data-u="" id="obj-bv-10426"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10426</td><td class="n">A_VFD_LINE_CURRENT_IMBAL</td><td class="d">ALM-426 VFD Fault - Line Current Imbalance</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="434" data-i="10427" data-acc="R" data-u="" id="obj-bv-10427"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10427</td><td class="n">A_VFD_HIGH_LINE_VOLTAGE_</td><td class="d">ALM-427 VFD Fault - High Line Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="435" data-i="10428" data-acc="R" data-u="" id="obj-bv-10428"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10428</td><td class="n">A_VFD_LOW_LINE_VOLTAGE_F</td><td class="d">ALM-428 VFD Fault - Low Line Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="436" data-i="10429" data-acc="R" data-u="" id="obj-bv-10429"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10429</td><td class="n">A_VFD_LOW_DC_BUS_VOLTAGE</td><td class="d">ALM-429 VFD Fault - Low DC Bus Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="437" data-i="10430" data-acc="R" data-u="" id="obj-bv-10430"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10430</td><td class="n">A_VFD_HIGH_DC_BUS_VOLTAG</td><td class="d">ALM-430 VFD Fault - High DC Bus Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="438" data-i="10431" data-acc="R" data-u="" id="obj-bv-10431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10431</td><td class="n">A_VFD_POWER_ON_RESET_F</td><td class="d">ALM-431 VFD Fault - VFD Power On Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="10432" data-acc="R" data-u="" id="obj-bv-10432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10432</td><td class="n">A_VFD_GROUND_FAULT_F</td><td class="d">ALM-432 VFD Fault - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="440" data-i="10433" data-acc="R" data-u="" id="obj-bv-10433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10433</td><td class="n">A_VFD_LINE_PHASE_REVERSA</td><td class="d">ALM-433 VFD Fault - Line Phase Reversal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="10434" data-acc="R" data-u="" id="obj-bv-10434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10434</td><td class="n">A_VFD_MOTOR_OVERLOAD_TRI</td><td class="d">ALM-434 VFD Fault - Motor Overload Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="442" data-i="10435" data-acc="R" data-u="" id="obj-bv-10435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10435</td><td class="n">A_VFD_RECTIFIER_POWER_FA</td><td class="d">ALM-435 VFD Fault - Rectifier Power Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="10436" data-acc="R" data-u="" id="obj-bv-10436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10436</td><td class="n">A_VFD_INVERTER_POWER_FAU</td><td class="d">ALM-436 VFD Fault - Inverter Power Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="10437" data-acc="R" data-u="" id="obj-bv-10437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10437</td><td class="n">A_VFD_RECTIFIER_OVERCURR</td><td class="d">ALM-437 VFD Fault - Rectifier Overcurrent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="10438" data-acc="R" data-u="" id="obj-bv-10438"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10438</td><td class="n">A_VFD_INVERTER_OVERCURRE</td><td class="d">ALM-438 VFD Fault - Inverter Overcurrent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="10439" data-acc="R" data-u="" id="obj-bv-10439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10439</td><td class="n">A_VFD_CONDENSER_HIGH_PRE</td><td class="d">ALM-439 VFD Fault - Condenser High Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="10440" data-acc="R" data-u="" id="obj-bv-10440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10440</td><td class="n">A_VFD_MOTOR_AMPS_NOT_SEN</td><td class="d">ALM-440 VFD Fault - Motor Amps Not Sensed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="10441" data-acc="R" data-u="" id="obj-bv-10441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10441</td><td class="n">A_VFD_MOTOR_ACCELERATION</td><td class="d">ALM-441 VFD Fault - Motor Acceleration Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="10442" data-acc="R" data-u="" id="obj-bv-10442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10442</td><td class="n">A_VFD_STOP_FAULT_F</td><td class="d">ALM-442 VFD Fault - Stop Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="10443" data-acc="R" data-u="" id="obj-bv-10443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10443</td><td class="n">A_VFD_RECTIFIER_OVERTEMP</td><td class="d">ALM-443 VFD Fault - Rectifier Overtemp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="10444" data-acc="R" data-u="" id="obj-bv-10444"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10444</td><td class="n">A_VFD_INVERTER_OVERTEMP_</td><td class="d">ALM-444 VFD Fault - Inverter Overtemp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="10445" data-acc="R" data-u="" id="obj-bv-10445"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10445</td><td class="n">A_VFD_MOTOR_CURRENT_IMBA</td><td class="d">ALM-445 VFD Fault - Motor Current Imbalance</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="10446" data-acc="R" data-u="" id="obj-bv-10446"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10446</td><td class="n">A_VFD_LINE_VOLTAGE_IMBAL</td><td class="d">ALM-446 VFD Fault - Line Voltage Imbalance</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="10447" data-acc="R" data-u="" id="obj-bv-10447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10447</td><td class="n">A_VFD_FREQUENCY_FAULT_F</td><td class="d">ALM-447 VFD Fault - Frequency Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="10448" data-acc="R" data-u="" id="obj-bv-10448"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10448</td><td class="n">A_VFD_COMM_FAIL_F</td><td class="d">ALM-448 VFD/Starter Fault - Communication Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="456" data-i="10449" data-acc="R" data-u="" id="obj-bv-10449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10449</td><td class="n">A_VFD_FAULT_F</td><td class="d">ALM-449 VFD Fault - VFD Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="10450" data-acc="R" data-u="" id="obj-bv-10450"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10450</td><td class="n">A_VFD_START_INHIBIT_F</td><td class="d">ALM-450 VFD Fault - VFD Start Inhibit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="458" data-i="10451" data-acc="R" data-u="" id="obj-bv-10451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10451</td><td class="n">A_VFD_CHECKSUM_ERROR_F</td><td class="d">ALM-451 VFD Fault - VFD Checksum Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="10452" data-acc="R" data-u="" id="obj-bv-10452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10452</td><td class="n">A_VFD_INDUCTOR_OVERTEMP_</td><td class="d">ALM-452 VFD Fault - Inductor Overtemp Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="10453" data-acc="R" data-u="" id="obj-bv-10453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10453</td><td class="n">A_VFD_INCOMPATIBILITY_FA</td><td class="d">ALM-453 VFD Fault - Incompatibility Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="10454" data-acc="R" data-u="" id="obj-bv-10454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10454</td><td class="n">A_VFD_MAIN_FAILURE_F</td><td class="d">ALM-454 VFD Fault - Main Power Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="462" data-i="10000" data-acc="R" data-u="" id="obj-bv-10000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10000</td><td class="n">A_ALARM_NULL</td><td class="d">ALM Message End</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier AquaEdge 19XR PIC6.1 point IDs by name</summary><ul><li><a href="#obj-mv-1"><code>MV1</code></a>GENUNIT_ctl_mode</li><li><a href="#obj-bv-1"><code>BV1</code></a>GENUNIT_statstop</li><li><a href="#obj-bv-2"><code>BV2</code></a>GENUNIT_CHIL_S_S_rd</li><li><a href="#obj-bv-3"><code>BV3</code></a>GENUNIT_CHIL_OCC_rd</li><li><a href="#obj-bv-4"><code>BV4</code></a>GENUNIT_HC_SEL_rd</li><li><a href="#obj-av-1"><code>AV1</code></a>GENUNIT_CTRL_PNT_rd</li><li><a href="#obj-av-2"><code>AV2</code></a>GENUNIT_reset</li><li><a href="#obj-av-3"><code>AV3</code></a>GENUNIT_setpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>GENUNIT_AMPS_P</li><li><a href="#obj-av-5"><code>AV5</code></a>GENUNIT_KW_P</li><li><a href="#obj-av-6"><code>AV6</code></a>GENUNIT_DEM_LIM_rd</li><li><a href="#obj-bv-5"><code>BV5</code></a>GENUNIT_EMSTOP_rd</li><li><a href="#obj-av-7"><code>AV7</code></a>GENUNIT_ch_state</li><li><a href="#obj-bv-6"><code>BV6</code></a>GENUNIT_loc_occ</li><li><a href="#obj-bv-7"><code>BV7</code></a>GENUNIT_ice_occ</li><li><a href="#obj-bv-8"><code>BV8</code></a>GENUNIT_FC_START_rd</li><li><a href="#obj-bv-9"><code>BV9</code></a>GENUNIT_BAC_OCC</li><li><a href="#obj-av-8"><code>AV8</code></a>TEMP_ECW</li><li><a href="#obj-av-9"><code>AV9</code></a>TEMP_LCW</li><li><a href="#obj-av-10"><code>AV10</code></a>TEMP_ECDW</li><li><a href="#obj-av-11"><code>AV11</code></a>TEMP_LCDW</li><li><a href="#obj-av-12"><code>AV12</code></a>TEMP_HR_EWT</li><li><a href="#obj-av-13"><code>AV13</code></a>TEMP_HR_LWT</li><li><a href="#obj-av-14"><code>AV14</code></a>TEMP_EVAP_SAT</li><li><a href="#obj-av-15"><code>AV15</code></a>TEMP_EVAP_T</li><li><a href="#obj-av-16"><code>AV16</code></a>TEMP_evap_app</li><li><a href="#obj-av-17"><code>AV17</code></a>TEMP_cond_app</li><li><a href="#obj-av-18"><code>AV18</code></a>TEMP_COND_SAT</li><li><a href="#obj-av-19"><code>AV19</code></a>TEMP_DGT</li><li><a href="#obj-av-20"><code>AV20</code></a>TEMP_DSH</li><li><a href="#obj-av-21"><code>AV21</code></a>TEMP_MTRB_OIL</li><li><a href="#obj-av-22"><code>AV22</code></a>TEMP_MTRB</li><li><a href="#obj-av-23"><code>AV23</code></a>TEMP_MTRB1</li><li><a href="#obj-av-24"><code>AV24</code></a>TEMP_MTRB2</li><li><a href="#obj-av-25"><code>AV25</code></a>TEMP_MTRB3</li><li><a href="#obj-av-26"><code>AV26</code></a>TEMP_MTRB4</li><li><a href="#obj-av-27"><code>AV27</code></a>TEMP_MTRW1</li><li><a href="#obj-av-28"><code>AV28</code></a>TEMP_MTRW2</li><li><a href="#obj-av-29"><code>AV29</code></a>TEMP_MTRW3</li><li><a href="#obj-av-30"><code>AV30</code></a>TEMP_OILT_SMP</li><li><a href="#obj-av-31"><code>AV31</code></a>TEMP_OILT_DIS</li><li><a href="#obj-av-32"><code>AV32</code></a>TEMP_PGC_SUCT</li><li><a href="#obj-av-33"><code>AV33</code></a>TEMP_CBH1_T</li><li><a href="#obj-av-34"><code>AV34</code></a>TEMP_CBH2_T</li><li><a href="#obj-av-36"><code>AV36</code></a>PRESSURE_EVAP_P</li><li><a href="#obj-av-37"><code>AV37</code></a>PRESSURE_COND_P</li><li><a href="#obj-av-38"><code>AV38</code></a>PRESSURE_ECON_P</li><li><a href="#obj-av-39"><code>AV39</code></a>PRESSURE_OIL_PD</li><li><a href="#obj-av-40"><code>AV40</code></a>PRESSURE_DIFF_P</li><li><a href="#obj-av-41"><code>AV41</code></a>PRESSURE_HEAD_P</li><li><a href="#obj-av-42"><code>AV42</code></a>PRESSURE_REF_PD</li><li><a href="#obj-av-43"><code>AV43</code></a>PRESSURE_PUMP_PD</li><li><a href="#obj-bv-10"><code>BV10</code></a>INPUTS_STAR_AUX</li><li><a href="#obj-mv-2"><code>MV2</code></a>INPUTS_DMP_ACT</li><li><a href="#obj-mv-3"><code>MV3</code></a>INPUTS_HGBP_ACT</li><li><a href="#obj-bv-11"><code>BV11</code></a>INPUTS_HP_SW</li><li><a href="#obj-bv-12"><code>BV12</code></a>INPUTS_REM_CON</li><li><a href="#obj-bv-13"><code>BV13</code></a>INPUTS_E_STOP</li><li><a href="#obj-bv-14"><code>BV14</code></a>INPUTS_ICE_CON</li><li><a href="#obj-bv-15"><code>BV15</code></a>INPUTS_REM_LOCK</li><li><a href="#obj-bv-16"><code>BV16</code></a>INPUTS_SAFETY</li><li><a href="#obj-bv-17"><code>BV17</code></a>INPUTS_STARTFLT</li><li><a href="#obj-bv-18"><code>BV18</code></a>INPUTS_FS_LOCK</li><li><a href="#obj-av-44"><code>AV44</code></a>INPUTS_GV1_ACT</li><li><a href="#obj-av-45"><code>AV45</code></a>INPUTS_GV2_ACT</li><li><a href="#obj-av-46"><code>AV46</code></a>INPUTS_VFD_ACT</li><li><a href="#obj-av-47"><code>AV47</code></a>INPUTS_DIFF_ACT</li><li><a href="#obj-av-48"><code>AV48</code></a>INPUTS_HGBPACTP</li><li><a href="#obj-bv-19"><code>BV19</code></a>INPUTS_TRIPR</li><li><a href="#obj-bv-21"><code>BV21</code></a>INPUTS_PGLE_LO</li><li><a href="#obj-bv-22"><code>BV22</code></a>INPUTS_PGLE_HI</li><li><a href="#obj-bv-23"><code>BV23</code></a>INPUTS_HF_LS</li><li><a href="#obj-av-49"><code>AV49</code></a>OUTPUTS_DIFF_OUT</li><li><a href="#obj-av-50"><code>AV50</code></a>OUTPUTS_HDPV_OUT</li><li><a href="#obj-av-51"><code>AV51</code></a>OUTPUTS_CHST_OUT</li><li><a href="#obj-av-52"><code>AV52</code></a>OUTPUTS_VFD_OUT</li><li><a href="#obj-av-53"><code>AV53</code></a>OUTPUTS_EXV_OUT</li><li><a href="#obj-av-54"><code>AV54</code></a>OUTPUTS_llc_exvt</li><li><a href="#obj-av-55"><code>AV55</code></a>OUTPUTS_op_vfd_t</li><li><a href="#obj-av-56"><code>AV56</code></a>OUTPUTS_GV1_OUT</li><li><a href="#obj-av-57"><code>AV57</code></a>OUTPUTS_GV2_OUT</li><li><a href="#obj-bv-24"><code>BV24</code></a>OUTPUTS_ALM</li><li><a href="#obj-bv-25"><code>BV25</code></a>OUTPUTS_ALE</li><li><a href="#obj-bv-26"><code>BV26</code></a>OUTPUTS_COMP_SR</li><li><a href="#obj-bv-27"><code>BV27</code></a>OUTPUTS_GV1_DEC</li><li><a href="#obj-bv-28"><code>BV28</code></a>OUTPUTS_GV1_INC</li><li><a href="#obj-bv-29"><code>BV29</code></a>OUTPUTS_OIL_HEAT</li><li><a href="#obj-bv-30"><code>BV30</code></a>OUTPUTS_OIL_PUMP</li><li><a href="#obj-bv-31"><code>BV31</code></a>OUTPUTS_TFR_HIGH</li><li><a href="#obj-bv-32"><code>BV32</code></a>OUTPUTS_TFR_LOW</li><li><a href="#obj-bv-33"><code>BV33</code></a>OUTPUTS_ECON_IV</li><li><a href="#obj-bv-34"><code>BV34</code></a>OUTPUTS_COND_CV</li><li><a href="#obj-bv-35"><code>BV35</code></a>OUTPUTS_EVAP_CV</li><li><a href="#obj-bv-36"><code>BV36</code></a>OUTPUTS_EVAP_DCV</li><li><a href="#obj-bv-37"><code>BV37</code></a>OUTPUTS_COND_DCV</li><li><a href="#obj-bv-38"><code>BV38</code></a>OUTPUTS_COND_PSV</li><li><a href="#obj-bv-39"><code>BV39</code></a>OUTPUTS_COMP_PSV</li><li><a href="#obj-bv-40"><code>BV40</code></a>OUTPUTS_DRASVON</li><li><a href="#obj-bv-41"><code>BV41</code></a>OUTPUTS_REG_PSV</li><li><a href="#obj-bv-42"><code>BV42</code></a>OUTPUTS_DIS_PSV</li><li><a href="#obj-bv-43"><code>BV43</code></a>OUTPUTS_PGAPUMP</li><li><a href="#obj-bv-44"><code>BV44</code></a>OUTPUTS_PG_COMP</li><li><a href="#obj-bv-45"><code>BV45</code></a>OUTPUTS_PG_HEAT</li><li><a href="#obj-bv-46"><code>BV46</code></a>OUTPUTS_VS_SV</li><li><a href="#obj-bv-47"><code>BV47</code></a>OUTPUTS_FC_VALVE</li><li><a href="#obj-bv-48"><code>BV48</code></a>OUTPUTS_COND_FCV</li><li><a href="#obj-bv-49"><code>BV49</code></a>HYDRLIC_CDWP</li><li><a href="#obj-bv-50"><code>BV50</code></a>HYDRLIC_CDW_FLOW</li><li><a href="#obj-av-58"><code>AV58</code></a>HYDRLIC_CDW_FV</li><li><a href="#obj-av-59"><code>AV59</code></a>HYDRLIC_cdw_pd</li><li><a href="#obj-bv-51"><code>BV51</code></a>HYDRLIC_CHWP</li><li><a href="#obj-bv-52"><code>BV52</code></a>HYDRLIC_CHW_FLOW</li><li><a href="#obj-av-60"><code>AV60</code></a>HYDRLIC_CHW_FV</li><li><a href="#obj-av-61"><code>AV61</code></a>HYDRLIC_chw_pd</li><li><a href="#obj-av-62"><code>AV62</code></a>HYDRLIC_ctrlw_dt</li><li><a href="#obj-av-63"><code>AV63</code></a>RUNTIME_C_STARTS</li><li><a href="#obj-av-64"><code>AV64</code></a>RUNTIME_COMP_HRS</li><li><a href="#obj-av-65"><code>AV65</code></a>RUNTIME_SRV_HRS</li><li><a href="#obj-av-66"><code>AV66</code></a>POWER_I_AMPS_A_I</li><li><a href="#obj-av-67"><code>AV67</code></a>POWER_I_AMPS_P_I</li><li><a href="#obj-av-68"><code>AV68</code></a>POWER_I_VOLT_A</li><li><a href="#obj-av-69"><code>AV69</code></a>POWER_I_VOLT_P</li><li><a href="#obj-av-70"><code>AV70</code></a>POWER_I_KW</li><li><a href="#obj-av-71"><code>AV71</code></a>POWER_I_POW_FACT</li><li><a href="#obj-av-72"><code>AV72</code></a>POWER_I_ln_imb_v</li><li><a href="#obj-av-73"><code>AV73</code></a>POWER_O_VFD_LOAD</li><li><a href="#obj-av-74"><code>AV74</code></a>POWER_O_amps_p_o</li><li><a href="#obj-av-75"><code>AV75</code></a>POWER_O_MOT_FREQ</li><li><a href="#obj-av-76"><code>AV76</code></a>POWER_O_bus_volt</li><li><a href="#obj-av-77"><code>AV77</code></a>POWER_O_vfd_act</li><li><a href="#obj-av-78"><code>AV78</code></a>POWER_O_motor_pf</li><li><a href="#obj-av-79"><code>AV79</code></a>POWER_O_motor_kw</li><li><a href="#obj-av-80"><code>AV80</code></a>POWER_O_motorkwh</li><li><a href="#obj-av-81"><code>AV81</code></a>POWER_O_enc_temp</li><li><a href="#obj-av-82"><code>AV82</code></a>POWER_O_inv_temp</li><li><a href="#obj-av-83"><code>AV83</code></a>POWER_O_rec_temp</li><li><a href="#obj-bv-53"><code>BV53</code></a>POWER_O_prech_fd</li><li><a href="#obj-bv-54"><code>BV54</code></a>POWER_O_lrtem_sw</li><li><a href="#obj-av-84"><code>AV84</code></a>POWER_O_alm_code</li><li><a href="#obj-bv-55"><code>BV55</code></a>POWER_O_spd_fd</li><li><a href="#obj-bv-56"><code>BV56</code></a>POWER_O_VFDC_HI</li><li><a href="#obj-av-85"><code>AV85</code></a>ALARMRST_alarm_1</li><li><a href="#obj-av-86"><code>AV86</code></a>ALARMRST_alarm_2</li><li><a href="#obj-av-87"><code>AV87</code></a>ALARMRST_alarm_3</li><li><a href="#obj-av-88"><code>AV88</code></a>ALARMRST_alarm_4</li><li><a href="#obj-av-89"><code>AV89</code></a>ALARMRST_alarm_5</li><li><a href="#obj-av-90"><code>AV90</code></a>CAPACTRL_ctrl_wt</li><li><a href="#obj-av-91"><code>AV91</code></a>CAPACTRL_gv1_tgt</li><li><a href="#obj-av-92"><code>AV92</code></a>CAPACTRL_gv2_tgt</li><li><a href="#obj-av-93"><code>AV93</code></a>CAPACTRL_vfd_tgt</li><li><a href="#obj-av-94"><code>AV94</code></a>CAPACTRL_hgbp_tp</li><li><a href="#obj-av-95"><code>AV95</code></a>CAPACTRL_cm_stat1</li><li><a href="#obj-av-96"><code>AV96</code></a>MAISURGE_act_reg</li><li><a href="#obj-av-97"><code>AV97</code></a>MAISURGE_dts_act</li><li><a href="#obj-av-98"><code>AV98</code></a>MAISURGE_dts_cal</li><li><a href="#obj-av-99"><code>AV99</code></a>MAISURGE_sc</li><li><a href="#obj-av-100"><code>AV100</code></a>MAISURGE_spc</li><li><a href="#obj-av-101"><code>AV101</code></a>MAISURGE_surg_act</li><li><a href="#obj-av-102"><code>AV102</code></a>MAISURGE_surg_pro</li><li><a href="#obj-av-103"><code>AV103</code></a>MAISURGE_dts_maxc</li><li><a href="#obj-av-104"><code>AV104</code></a>MAISURGE_dts_minc</li><li><a href="#obj-av-105"><code>AV105</code></a>MAISURGE_dts_medc</li><li><a href="#obj-av-106"><code>AV106</code></a>MAISURGE_gv1_sful</li><li><a href="#obj-av-107"><code>AV107</code></a>MAISURGE_gv1_smin</li><li><a href="#obj-av-108"><code>AV108</code></a>MAISURGE_gv1_smed</li><li><a href="#obj-av-109"><code>AV109</code></a>MAISURGE_enlp_opt</li><li><a href="#obj-av-110"><code>AV110</code></a>QCK_TEST_Q_GV1ACT</li><li><a href="#obj-av-111"><code>AV111</code></a>QCK_TEST_Q_DIFTGT</li><li><a href="#obj-av-112"><code>AV112</code></a>MAIN_SRD_diff_tgt</li><li><a href="#obj-bv-57"><code>BV57</code></a>MAIN_SRD_diffault</li><li><a href="#obj-bv-58"><code>BV58</code></a>MAIN_SRD_diff_alm</li><li><a href="#obj-av-113"><code>AV113</code></a>MAIN_SRD_lift_a</li><li><a href="#obj-av-114"><code>AV114</code></a>MAIN_SRD_lift_1</li><li><a href="#obj-av-115"><code>AV115</code></a>MAIN_SRD_lift_2</li><li><a href="#obj-av-116"><code>AV116</code></a>MAIN_MS_lead_lag</li><li><a href="#obj-av-117"><code>AV117</code></a>MAIN_MS_ms_ctrl</li><li><a href="#obj-av-118"><code>AV118</code></a>MAIN_MS_sl_ctrl</li><li><a href="#obj-bv-59"><code>BV59</code></a>MAIN_MS_ll_comm</li><li><a href="#obj-av-119"><code>AV119</code></a>MAIN_MS_ll_fault</li><li><a href="#obj-av-120"><code>AV120</code></a>MAIN_MS_lagstat</li><li><a href="#obj-bv-60"><code>BV60</code></a>MAIN_MS_lag_s_s</li><li><a href="#obj-av-121"><code>AV121</code></a>MAIN_MS_lagstart</li><li><a href="#obj-av-122"><code>AV122</code></a>MAIN_MS_lagstop</li><li><a href="#obj-av-123"><code>AV123</code></a>MAIN_MS_preflt</li><li><a href="#obj-av-124"><code>AV124</code></a>MAIN_MS_pulltime</li><li><a href="#obj-av-125"><code>AV125</code></a>MAIN_MS_ll_hr_d</li><li><a href="#obj-mv-4"><code>MV4</code></a>FACTORY_chil_typ</li><li><a href="#obj-mv-5"><code>MV5</code></a>FACTORY_vfd_opt</li><li><a href="#obj-av-126"><code>AV126</code></a>CFGSURGE_gv1_pmin</li><li><a href="#obj-av-127"><code>AV127</code></a>CFGSURGE_gv1_pful</li><li><a href="#obj-av-128"><code>AV128</code></a>CFGSURGE_sgl_off</li><li><a href="#obj-av-129"><code>AV129</code></a>CFGSURGE_sgl_loff</li><li><a href="#obj-av-130"><code>AV130</code></a>CFGSURGE_sgl_hoff</li><li><a href="#obj-av-131"><code>AV131</code></a>CFGSURGE_sgl_shfh</li><li><a href="#obj-av-132"><code>AV132</code></a>CFGSURGE_sgl_shfl</li><li><a href="#obj-av-133"><code>AV133</code></a>CFGSURGE_sgl_spdf</li><li><a href="#obj-av-134"><code>AV134</code></a>CFGSURGE_sgl_pro</li><li><a href="#obj-mv-6"><code>MV6</code></a>CONF_OPT_hgbp_opt</li><li><a href="#obj-mv-7"><code>MV7</code></a>CONF_OPT_hgbp_sel</li><li><a href="#obj-bv-61"><code>BV61</code></a>LABONLY_gv1_fc</li><li><a href="#obj-bv-62"><code>BV62</code></a>LABONLY_gv2_fc</li><li><a href="#obj-av-135"><code>AV135</code></a>CONF_PRG_oil_qly</li><li><a href="#obj-av-136"><code>AV136</code></a>CONF_PRG_oil_flt</li><li><a href="#obj-av-137"><code>AV137</code></a>CONF_PRG_tran_dev</li><li><a href="#obj-av-138"><code>AV138</code></a>CONF_PRG_ref_chg</li><li><a href="#obj-bv-63"><code>BV63</code></a>CONNECT_bacena</li><li><a href="#obj-bv-64"><code>BV64</code></a>CONNECT_bacunit</li><li><a href="#obj-av-139"><code>AV139</code></a>CONNECT_network</li><li><a href="#obj-av-140"><code>AV140</code></a>CONNECT_bac_id</li><li><a href="#obj-av-141"><code>AV141</code></a>SETPOINT_ecw_sp</li><li><a href="#obj-av-142"><code>AV142</code></a>SETPOINT_lcw_sp</li><li><a href="#obj-av-143"><code>AV143</code></a>SETPOINT_ecdw_sp</li><li><a href="#obj-av-144"><code>AV144</code></a>SETPOINT_lcdw_sp</li><li><a href="#obj-av-145"><code>AV145</code></a>SETPOINT_ice_sp</li><li><a href="#obj-av-146"><code>AV146</code></a>SETPOINT_dem_base</li><li><a href="#obj-bv-65"><code>BV65</code></a>SETPOINT_EWT_OPT</li><li><a href="#obj-bv-66"><code>BV66</code></a>GENUNIT_CHIL_S_S_wr</li><li><a href="#obj-av-147"><code>AV147</code></a>GENUNIT_CTRL_PNT_wr</li><li><a href="#obj-av-148"><code>AV148</code></a>GENUNIT_DEM_LIM_wr</li><li><a href="#obj-bv-67"><code>BV67</code></a>GENUNIT_EMSTOP_wr</li><li><a href="#obj-av-149"><code>AV149</code></a>GENUNIT_HC_SEL_wr</li><li><a href="#obj-bv-68"><code>BV68</code></a>GENUNIT_CHIL_OCC_wr</li><li><a href="#obj-bv-69"><code>BV69</code></a>GENUNIT_FC_START_wr</li><li><a href="#obj-mv-8"><code>MV8</code></a>BACnet_COLOR</li><li><a href="#obj-av-150"><code>AV150</code></a>BACnet_PRIME_V</li><li><a href="#obj-av-151"><code>AV151</code></a>RUNTIME_ST_CNT12</li><li><a href="#obj-av-152"><code>AV152</code></a>POWER_I_ln_imb_i</li><li><a href="#obj-mv-9"><code>MV9</code></a>MODES_cm_stat1</li><li><a href="#obj-av-153"><code>AV153</code></a>RUNTIME_PGP_NO</li><li><a href="#obj-av-154"><code>AV154</code></a>RUNTIME_PGP_TM</li><li><a href="#obj-av-155"><code>AV155</code></a>RUNTIME_pgp_tm_w</li><li><a href="#obj-av-156"><code>AV156</code></a>POWER_I_KWH</li><li><a href="#obj-bv-70"><code>BV70</code></a>OUTPUTS_RUN_STAT</li><li><a href="#obj-av-200"><code>AV200</code></a>HYDRLIC_EVAP_EWP</li><li><a href="#obj-av-201"><code>AV201</code></a>HYDRLIC_EVAP_LWP</li><li><a href="#obj-av-202"><code>AV202</code></a>RUNTIME_spst_tim</li><li><a href="#obj-av-203"><code>AV203</code></a>RUNTIME_stst_tim</li><li><a href="#obj-bv-300"><code>BV300</code></a>INPUTS_POW_FDB</li><li><a href="#obj-bv-301"><code>BV301</code></a>OUTPUTS_POW_REQ</li><li><a href="#obj-av-204"><code>AV204</code></a>GENUNIT_cal_capa</li><li><a href="#obj-bv-302"><code>BV302</code></a>HYDRLIC_EVAP_FS</li><li><a href="#obj-bv-303"><code>BV303</code></a>HYDRLIC_COND_FS</li><li><a href="#obj-bv-304"><code>BV304</code></a>GENUNIT_REM_RST</li><li><a href="#obj-bv-10100"><code>BV10100</code></a>A_PRE_STARTS_LIMIT_EXCEE</li><li><a href="#obj-bv-10101"><code>BV10101</code></a>A_PRE_LOW_OIL_T_F</li><li><a href="#obj-bv-10102"><code>BV10102</code></a>A_PRE_HIGH_COND_PRESS_F</li><li><a href="#obj-bv-10103"><code>BV10103</code></a>A_PRE_EXCESSIVE_RECYCLE_</li><li><a href="#obj-bv-10104"><code>BV10104</code></a>A_PRE_WAIT_FOR_PERMISSIO</li><li><a href="#obj-bv-10120"><code>BV10120</code></a>A_REMOTE_TEMP_OUT_OF_RAN</li><li><a href="#obj-bv-10121"><code>BV10121</code></a>A_SEN_AUTO_WATER_TEMP_RE</li><li><a href="#obj-bv-10122"><code>BV10122</code></a>A_SEN_AUTO_DEMAND_LIMIT_</li><li><a href="#obj-bv-10123"><code>BV10123</code></a>A_SEN_VFD_SPEED_OUT_OF_R</li><li><a href="#obj-bv-10124"><code>BV10124</code></a>A_SEN_HUMIDITY_SENSOR_F</li><li><a href="#obj-bv-10125"><code>BV10125</code></a>A_SEN_REFRIG_LEAK_INPUT_</li><li><a href="#obj-bv-10126"><code>BV10126</code></a>A_SEN_DIFF_POS_FEEDBACK_</li><li><a href="#obj-bv-10127"><code>BV10127</code></a>A_SEN_VFD_CURRENT_INPUT_</li><li><a href="#obj-bv-10128"><code>BV10128</code></a>A_SEN_HI_COND_WATER_PRES</li><li><a href="#obj-bv-10129"><code>BV10129</code></a>A_SEN_LCDW_F</li><li><a href="#obj-bv-10130"><code>BV10130</code></a>A_SEN_ECDW_F</li><li><a href="#obj-bv-10131"><code>BV10131</code></a>A_SEN_ECDW_PRESS_F</li><li><a href="#obj-bv-10132"><code>BV10132</code></a>A_SEN_ECW_PRESS_F</li><li><a href="#obj-bv-10133"><code>BV10133</code></a>A_SEN_LCDW_PRESS_F</li><li><a href="#obj-bv-10134"><code>BV10134</code></a>A_SEN_LCW_PRESS_F</li><li><a href="#obj-bv-10135"><code>BV10135</code></a>A_SEN_GUIDE_VANE_1_POS_F</li><li><a href="#obj-bv-10136"><code>BV10136</code></a>A_CONF_TEMP_RESET_F</li><li><a href="#obj-bv-10137"><code>BV10137</code></a>A_CONF_CTRL_WATER_DT_RES</li><li><a href="#obj-bv-10138"><code>BV10138</code></a>A_CONF_HEAD_PRESS_F</li><li><a href="#obj-bv-10139"><code>BV10139</code></a>A_SEN_GUIDE_VANE_2_POS_F</li><li><a href="#obj-bv-10145"><code>BV10145</code></a>A_PRO_PURGE_LL_SWITCH_M</li><li><a href="#obj-bv-10146"><code>BV10146</code></a>A_PRO_HIGH_FILTER_DP_F</li><li><a href="#obj-bv-10147"><code>BV10147</code></a>A_PRO_DRAINAGE_SYS_F</li><li><a href="#obj-bv-10148"><code>BV10148</code></a>A_PRO_DAILY_PG_LIM_F</li><li><a href="#obj-bv-10150"><code>BV10150</code></a>A_PRO_LOW_DSH_F</li><li><a href="#obj-bv-10151"><code>BV10151</code></a>A_PRO_HI_EVAP_APPROACH_F</li><li><a href="#obj-bv-10152"><code>BV10152</code></a>A_PRO_HI_COND_APPROACH_F</li><li><a href="#obj-bv-10153"><code>BV10153</code></a>A_PRO_HI_NOISE_REGION_F</li><li><a href="#obj-bv-10154"><code>BV10154</code></a>A_PRO_DAMPER_VALVE_F</li><li><a href="#obj-bv-10155"><code>BV10155</code></a>A_PRO_ALT_LOW_OIL_PRES_F</li><li><a href="#obj-bv-10156"><code>BV10156</code></a>A_HGBP_VALVE_F</li><li><a href="#obj-bv-10157"><code>BV10157</code></a>A_PRO_HI_COND_PRESS_CHIL</li><li><a href="#obj-bv-10158"><code>BV10158</code></a>A_PRO_PROGNOSTIC_F</li><li><a href="#obj-bv-10159"><code>BV10159</code></a>A_PRO_LEN_SCAN_WARNING_F</li><li><a href="#obj-bv-10160"><code>BV10160</code></a>A_PRO_OIL_FILTER_REPLACE</li><li><a href="#obj-bv-10161"><code>BV10161</code></a>A_PRO_TRANSDUCER_CALIBRA</li><li><a href="#obj-bv-10162"><code>BV10162</code></a>A_PRO_LOW_REFRIGERANT_CH</li><li><a href="#obj-bv-10163"><code>BV10163</code></a>A_PRO_HF_LOW_LEVEL</li><li><a href="#obj-bv-10164"><code>BV10164</code></a>A_PRO_ALT_DISPLACEMENT_F</li><li><a href="#obj-bv-10165"><code>BV10165</code></a>A_PRO_HIGH_OIL_SUPPLY_TE</li><li><a href="#obj-bv-10166"><code>BV10166</code></a>A_PRO_COND_FLUSH_F</li><li><a href="#obj-bv-10167"><code>BV10167</code></a>A_PRO_CUSTOMER_ALERT_F</li><li><a href="#obj-bv-10168"><code>BV10168</code></a>A_PRO_COND_FREEZE_ALERT_</li><li><a href="#obj-bv-10169"><code>BV10169</code></a>A_PRO_ALT_HI_EVAP_PRESS_</li><li><a href="#obj-bv-10170"><code>BV10170</code></a>A_MS_SAME_ADDR_F</li><li><a href="#obj-bv-10171"><code>BV10171</code></a>A_MS_CONFLICT_SW_VERSION</li><li><a href="#obj-bv-10172"><code>BV10172</code></a>A_MS_CONFLICT_HEAT_COOL_</li><li><a href="#obj-bv-10173"><code>BV10173</code></a>A_MS_INCORRECT_SLAVE_CTR</li><li><a href="#obj-bv-10174"><code>BV10174</code></a>A_MS_SLAVE_TRIPOUT_F</li><li><a href="#obj-bv-10175"><code>BV10175</code></a>A_MS_INCORRECT_MASTER_CT</li><li><a href="#obj-bv-10176"><code>BV10176</code></a>A_MS_NO_COMMUNICATION_F</li><li><a href="#obj-bv-10179"><code>BV10179</code></a>A_MS_MASTER_CCN_WRITE_RE</li><li><a href="#obj-bv-10180"><code>BV10180</code></a>A_MS_DUPLICATED_F</li><li><a href="#obj-bv-10181"><code>BV10181</code></a>A_LOSS_COMM_WITH_GDCB_1_</li><li><a href="#obj-bv-10182"><code>BV10182</code></a>A_LOSS_COMM_WITH_GDCB_2_</li><li><a href="#obj-bv-10183"><code>BV10183</code></a>A_LOSS_COMM_WITH_GDCB_3_</li><li><a href="#obj-bv-10184"><code>BV10184</code></a>A_LOSS_COMM_WITH_GDCB_4_</li><li><a href="#obj-bv-10185"><code>BV10185</code></a>A_VFD_GDCB_1_FAULT_F</li><li><a href="#obj-bv-10186"><code>BV10186</code></a>A_VFD_GDCB_2_FAULT_F</li><li><a href="#obj-bv-10187"><code>BV10187</code></a>A_VFD_GDCB_3_FAULT_F</li><li><a href="#obj-bv-10188"><code>BV10188</code></a>A_VFD_GDCB_4_FAULT_F</li><li><a href="#obj-bv-10189"><code>BV10189</code></a>A_PRO_LOW_OIL_SUPPLY_TEM</li><li><a href="#obj-bv-10190"><code>BV10190</code></a>A_AHF_FAULT_F</li><li><a href="#obj-bv-10191"><code>BV10191</code></a>A_LOSS_COMM_WITH_AHF_F</li><li><a href="#obj-bv-10200"><code>BV10200</code></a>A_SEN_LCW_F</li><li><a href="#obj-bv-10201"><code>BV10201</code></a>A_SEN_ECW_F</li><li><a href="#obj-bv-10202"><code>BV10202</code></a>A_SEN_LCDWT_FAULT_F</li><li><a href="#obj-bv-10203"><code>BV10203</code></a>A_SEN_ECDWT_FAULT_F</li><li><a href="#obj-bv-10204"><code>BV10204</code></a>A_SEN_COMP_DISCHARGE_T_F</li><li><a href="#obj-bv-10205"><code>BV10205</code></a>A_SEN_OIL_SUMP_TEMP_F</li><li><a href="#obj-bv-10206"><code>BV10206</code></a>A_SEN_OIL_DISCHARGE_T_F</li><li><a href="#obj-bv-10207"><code>BV10207</code></a>A_SEN_EVAP_REFRIG_LIQID_</li><li><a href="#obj-bv-10208"><code>BV10208</code></a>A_SEN_COMP_BEARING_T_1_F</li><li><a href="#obj-bv-10209"><code>BV10209</code></a>A_SEN_COMP_BEARING_T_2_F</li><li><a href="#obj-bv-10210"><code>BV10210</code></a>A_SEN_COMP_BEARING_T_3_F</li><li><a href="#obj-bv-10211"><code>BV10211</code></a>A_SEN_COMP_BEARING_T_4_F</li><li><a href="#obj-bv-10212"><code>BV10212</code></a>A_SEN_COMP_MOTOR_T_1</li><li><a href="#obj-bv-10213"><code>BV10213</code></a>A_SEN_COMP_MOTOR_T_2</li><li><a href="#obj-bv-10214"><code>BV10214</code></a>A_SEN_COMP_MOTOR_T_3</li><li><a href="#obj-bv-10215"><code>BV10215</code></a>A_SEN_COND_PRESS_F</li><li><a href="#obj-bv-10216"><code>BV10216</code></a>A_SEN_EVAP_PRESS_F</li><li><a href="#obj-bv-10217"><code>BV10217</code></a>A_SEN_ECON_PRESS_F</li><li><a href="#obj-bv-10218"><code>BV10218</code></a>A_SEN_DIFF_PRESS_F</li><li><a href="#obj-bv-10219"><code>BV10219</code></a>A_SEN_OIL_SUMP_PRESS_F</li><li><a href="#obj-bv-10220"><code>BV10220</code></a>A_SEN_OIL_DISCHARGE_PRES</li><li><a href="#obj-bv-10221"><code>BV10221</code></a>A_SEN_COMP_THRUST_BEARIN</li><li><a href="#obj-bv-10223"><code>BV10223</code></a>A_SEN_PURGE_COMP_INLET_T</li><li><a href="#obj-bv-10225"><code>BV10225</code></a>A_SEN_PUMP_INPUT_PRESS_F</li><li><a href="#obj-bv-10226"><code>BV10226</code></a>A_SEN_BEARING_INLET_PRES</li><li><a href="#obj-bv-10227"><code>BV10227</code></a>A_SEN_BEARING_OUTLET_PRE</li><li><a href="#obj-bv-10228"><code>BV10228</code></a>A_SEN_CHWS_F</li><li><a href="#obj-bv-10229"><code>BV10229</code></a>A_SEN_CHWR_F</li><li><a href="#obj-bv-10230"><code>BV10230</code></a>A_PRE_HI_BEARING_T_F</li><li><a href="#obj-bv-10231"><code>BV10231</code></a>A_PRE_HI_MOTOR_T_F</li><li><a href="#obj-bv-10232"><code>BV10232</code></a>A_PRE_HIGH_DISCHARGE_T_F</li><li><a href="#obj-bv-10233"><code>BV10233</code></a>A_PRE_LOW_REFRI_TEMP_F</li><li><a href="#obj-bv-10234"><code>BV10234</code></a>A_PRE_LOW_LINE_VOLT_F</li><li><a href="#obj-bv-10235"><code>BV10235</code></a>A_PRE_HIGH_LINE_VOLT_F</li><li><a href="#obj-bv-10236"><code>BV10236</code></a>A_GV1_CALIB_NOT_COMPLETE</li><li><a href="#obj-bv-10237"><code>BV10237</code></a>A_PRE_NO_PERMISSION_TO_S</li><li><a href="#obj-bv-10238"><code>BV10238</code></a>A_GV2_CALIB_NOT_COMPLETE</li><li><a href="#obj-bv-10239"><code>BV10239</code></a>A_HGBP_CALIB_NOT_COMPLET</li><li><a href="#obj-bv-10240"><code>BV10240</code></a>A_DMP_CALIB_NOT_COMPLETE</li><li><a href="#obj-bv-10250"><code>BV10250</code></a>A_PRO_LOW_OIL_PRESS_DIFF</li><li><a href="#obj-bv-10251"><code>BV10251</code></a>A_PRO_LOW_CHILLED_WATER_</li><li><a href="#obj-bv-10252"><code>BV10252</code></a>A_PRO_LOW_COND_WATER_FLO</li><li><a href="#obj-bv-10253"><code>BV10253</code></a>A_PRO_HI_DSH_TEMP_F</li><li><a href="#obj-bv-10255"><code>BV10255</code></a>A_PRO_HI_MOTOR_T_F</li><li><a href="#obj-bv-10256"><code>BV10256</code></a>A_PRO_HI_BEARING_T_F</li><li><a href="#obj-bv-10257"><code>BV10257</code></a>A_PRO_HI_COND_PRESS_F</li><li><a href="#obj-bv-10258"><code>BV10258</code></a>A_PRO_SPARE_SAFETY_DEV_F</li><li><a href="#obj-bv-10259"><code>BV10259</code></a>A_PRO_EXCESSIVE_COMP_SUR</li><li><a href="#obj-bv-10260"><code>BV10260</code></a>A_PRO_COMP_RELAY_START_F</li><li><a href="#obj-bv-10261"><code>BV10261</code></a>A_PRO_EVAP_FREEZE_F</li><li><a href="#obj-bv-10262"><code>BV10262</code></a>A_PRO_COND_FREEZE_F</li><li><a href="#obj-bv-10263"><code>BV10263</code></a>A_PRO_INVALID_DIFF_CONF_</li><li><a href="#obj-bv-10264"><code>BV10264</code></a>A_PRO_DIFF_POS_F</li><li><a href="#obj-bv-10265"><code>BV10265</code></a>A_PRO_REFRIG_LEAK_F</li><li><a href="#obj-bv-10266"><code>BV10266</code></a>A_PRO_IOB_LOW_VOLT_F</li><li><a href="#obj-bv-10267"><code>BV10267</code></a>A_PRO_GV1_F</li><li><a href="#obj-bv-10268"><code>BV10268</code></a>A_PRO_DAMPER_VALVE_FAULT</li><li><a href="#obj-bv-10269"><code>BV10269</code></a>A_PRO_HGBP_VALVE_F</li><li><a href="#obj-bv-10270"><code>BV10270</code></a>A_PRO_HI_COND_WATER_FLOW</li><li><a href="#obj-bv-10271"><code>BV10271</code></a>A_PRO_EMERGENCY_STOP_F</li><li><a href="#obj-bv-10272"><code>BV10272</code></a>A_PRO_ISM_CONF_CONFLIG_F</li><li><a href="#obj-bv-10273"><code>BV10273</code></a>A_PRO_SWIFT_LIMIT_EXCEED</li><li><a href="#obj-bv-10274"><code>BV10274</code></a>A_PRO_CHILLER_LOCKOUT_F</li><li><a href="#obj-bv-10275"><code>BV10275</code></a>A_PRO_FIRE_ALM_F</li><li><a href="#obj-bv-10276"><code>BV10276</code></a>A_PRO_STOP_OVERRIDE_F</li><li><a href="#obj-bv-10277"><code>BV10277</code></a>A_PRO_UI_FREEZE_F</li><li><a href="#obj-bv-10278"><code>BV10278</code></a>A_PRO_VFD_CONF_CONFLICT_</li><li><a href="#obj-bv-10279"><code>BV10279</code></a>A_PRO_VFD_CONF_ERROR_F</li><li><a href="#obj-bv-10280"><code>BV10280</code></a>A_PRO_HIGH_VFD_SPEED_F</li><li><a href="#obj-bv-10282"><code>BV10282</code></a>A_PRO_BEARING_DISPLACEME</li><li><a href="#obj-bv-10283"><code>BV10283</code></a>A_PRO_HIGH_PRESSURE_SWIT</li><li><a href="#obj-bv-10284"><code>BV10284</code></a>A_PRO_POWER_FDB_LOSS</li><li><a href="#obj-bv-10285"><code>BV10285</code></a>A_PRO_LOW_BEARING_DELTA_</li><li><a href="#obj-bv-10286"><code>BV10286</code></a>A_PRO_ECO_PRESSURE_LOW</li><li><a href="#obj-bv-10287"><code>BV10287</code></a>A_PRO_OIL_PRESS_TRANS_F</li><li><a href="#obj-bv-10288"><code>BV10288</code></a>A_PRO_VFD_EMERGENCY_STOP</li><li><a href="#obj-bv-10292"><code>BV10292</code></a>A_PRO_GV2_F</li><li><a href="#obj-bv-10296"><code>BV10296</code></a>A_PRO_HI_EVAP_PRESS_CUTO</li><li><a href="#obj-bv-10300"><code>BV10300</code></a>A_LOSS_COMM_WITH_ISM_F</li><li><a href="#obj-bv-10301"><code>BV10301</code></a>A_LOSS_COMM_WITH_IOB1_F</li><li><a href="#obj-bv-10302"><code>BV10302</code></a>A_LOSS_COMM_WITH_IOB2_F</li><li><a href="#obj-bv-10303"><code>BV10303</code></a>A_LOSS_COMM_WITH_IOB3_F</li><li><a href="#obj-bv-10304"><code>BV10304</code></a>A_LOSS_COMM_WITH_IOB4_F</li><li><a href="#obj-bv-10305"><code>BV10305</code></a>A_LOSS_COMM_WITH_IOB5_F</li><li><a href="#obj-bv-10306"><code>BV10306</code></a>A_LOSS_COMM_WITH_SIOB_F</li><li><a href="#obj-bv-10307"><code>BV10307</code></a>A_LEN_SCAN_ERROR_F</li><li><a href="#obj-bv-10308"><code>BV10308</code></a>A_LOSS_COMM_WITH_32VS_VF</li><li><a href="#obj-bv-10309"><code>BV10309</code></a>A_LOSS_COMM_WITH_GATEWAY</li><li><a href="#obj-bv-10310"><code>BV10310</code></a>A_LOSS_COMM_WITH_MODBUS_</li><li><a href="#obj-bv-10311"><code>BV10311</code></a>A_LOSS_COMM_WITH_DANFOSS</li><li><a href="#obj-bv-10350"><code>BV10350</code></a>A_SEN_1ST_BEARING_T</li><li><a href="#obj-bv-10351"><code>BV10351</code></a>A_SEN_2ND_BEARING_T</li><li><a href="#obj-bv-10352"><code>BV10352</code></a>A_SEN_PUMP_OUTPUT_PRESS_</li><li><a href="#obj-bv-10353"><code>BV10353</code></a>A_SEN_HR_EWT</li><li><a href="#obj-bv-10354"><code>BV10354</code></a>A_SEN_HR_LWT</li><li><a href="#obj-bv-10400"><code>BV10400</code></a>A_ISM_LINE_VOLT_DROPOUT_</li><li><a href="#obj-bv-10401"><code>BV10401</code></a>A_ISM_LINE_PHASE_LOSS_F</li><li><a href="#obj-bv-10402"><code>BV10402</code></a>A_ISM_HI_LINE_VOLT_F</li><li><a href="#obj-bv-10403"><code>BV10403</code></a>A_ISM_LOW_LINE_VOLT_F</li><li><a href="#obj-bv-10404"><code>BV10404</code></a>A_ISM_LINE_CURRENT_IMB_F</li><li><a href="#obj-bv-10405"><code>BV10405</code></a>A_ISM_LINE_VOLT_IMB_F</li><li><a href="#obj-bv-10406"><code>BV10406</code></a>A_ISM_OVER_LOAD_TRIP_F</li><li><a href="#obj-bv-10407"><code>BV10407</code></a>A_ISM_MOTOR_LOCKED_ROTOR</li><li><a href="#obj-bv-10408"><code>BV10408</code></a>A_ISM_STARTER_LOCK_ROTOR</li><li><a href="#obj-bv-10409"><code>BV10409</code></a>A_ISM_GROUND_FAULT_F</li><li><a href="#obj-bv-10410"><code>BV10410</code></a>A_ISM_PHASE_REVER_TRIP_F</li><li><a href="#obj-bv-10411"><code>BV10411</code></a>A_ISM_FREQ_TRIP_F</li><li><a href="#obj-bv-10412"><code>BV10412</code></a>A_ISM_STARTER_MODULE_RES</li><li><a href="#obj-bv-10413"><code>BV10413</code></a>A_ISM_1M_CONTACT_F</li><li><a href="#obj-bv-10414"><code>BV10414</code></a>A_ISM_2M_CONTACT_F</li><li><a href="#obj-bv-10415"><code>BV10415</code></a>A_ISM_HI_COND_PRESS_F</li><li><a href="#obj-bv-10416"><code>BV10416</code></a>A_ISM_STARTER_F</li><li><a href="#obj-bv-10417"><code>BV10417</code></a>A_ISM_MOTOR_AMPS_NOT_SEN</li><li><a href="#obj-bv-10418"><code>BV10418</code></a>A_ISM_EXCESS_ACCEL_TIME_</li><li><a href="#obj-bv-10419"><code>BV10419</code></a>A_ISM_EXCESS_MOTOR_AMPS_</li><li><a href="#obj-bv-10420"><code>BV10420</code></a>A_ISM_1M2M_CONTACT_F</li><li><a href="#obj-bv-10421"><code>BV10421</code></a>A_ISM_MOTOR_AMPS_WHEN_ST</li><li><a href="#obj-bv-10422"><code>BV10422</code></a>A_ISM_STARTER_MODULE_FAI</li><li><a href="#obj-bv-10423"><code>BV10423</code></a>A_ISM_CALIB_FACTOR_ERROR</li><li><a href="#obj-bv-10424"><code>BV10424</code></a>A_ISM_INVALID_CONFIG_ERR</li><li><a href="#obj-bv-10425"><code>BV10425</code></a>A_VFD_SINGLE_CYCLE_DROPO</li><li><a href="#obj-bv-10426"><code>BV10426</code></a>A_VFD_LINE_CURRENT_IMBAL</li><li><a href="#obj-bv-10427"><code>BV10427</code></a>A_VFD_HIGH_LINE_VOLTAGE_</li><li><a href="#obj-bv-10428"><code>BV10428</code></a>A_VFD_LOW_LINE_VOLTAGE_F</li><li><a href="#obj-bv-10429"><code>BV10429</code></a>A_VFD_LOW_DC_BUS_VOLTAGE</li><li><a href="#obj-bv-10430"><code>BV10430</code></a>A_VFD_HIGH_DC_BUS_VOLTAG</li><li><a href="#obj-bv-10431"><code>BV10431</code></a>A_VFD_POWER_ON_RESET_F</li><li><a href="#obj-bv-10432"><code>BV10432</code></a>A_VFD_GROUND_FAULT_F</li><li><a href="#obj-bv-10433"><code>BV10433</code></a>A_VFD_LINE_PHASE_REVERSA</li><li><a href="#obj-bv-10434"><code>BV10434</code></a>A_VFD_MOTOR_OVERLOAD_TRI</li><li><a href="#obj-bv-10435"><code>BV10435</code></a>A_VFD_RECTIFIER_POWER_FA</li><li><a href="#obj-bv-10436"><code>BV10436</code></a>A_VFD_INVERTER_POWER_FAU</li><li><a href="#obj-bv-10437"><code>BV10437</code></a>A_VFD_RECTIFIER_OVERCURR</li><li><a href="#obj-bv-10438"><code>BV10438</code></a>A_VFD_INVERTER_OVERCURRE</li><li><a href="#obj-bv-10439"><code>BV10439</code></a>A_VFD_CONDENSER_HIGH_PRE</li><li><a href="#obj-bv-10440"><code>BV10440</code></a>A_VFD_MOTOR_AMPS_NOT_SEN</li><li><a href="#obj-bv-10441"><code>BV10441</code></a>A_VFD_MOTOR_ACCELERATION</li><li><a href="#obj-bv-10442"><code>BV10442</code></a>A_VFD_STOP_FAULT_F</li><li><a href="#obj-bv-10443"><code>BV10443</code></a>A_VFD_RECTIFIER_OVERTEMP</li><li><a href="#obj-bv-10444"><code>BV10444</code></a>A_VFD_INVERTER_OVERTEMP_</li><li><a href="#obj-bv-10445"><code>BV10445</code></a>A_VFD_MOTOR_CURRENT_IMBA</li><li><a href="#obj-bv-10446"><code>BV10446</code></a>A_VFD_LINE_VOLTAGE_IMBAL</li><li><a href="#obj-bv-10447"><code>BV10447</code></a>A_VFD_FREQUENCY_FAULT_F</li><li><a href="#obj-bv-10448"><code>BV10448</code></a>A_VFD_COMM_FAIL_F</li><li><a href="#obj-bv-10449"><code>BV10449</code></a>A_VFD_FAULT_F</li><li><a href="#obj-bv-10450"><code>BV10450</code></a>A_VFD_START_INHIBIT_F</li><li><a href="#obj-bv-10451"><code>BV10451</code></a>A_VFD_CHECKSUM_ERROR_F</li><li><a href="#obj-bv-10452"><code>BV10452</code></a>A_VFD_INDUCTOR_OVERTEMP_</li><li><a href="#obj-bv-10453"><code>BV10453</code></a>A_VFD_INCOMPATIBILITY_FA</li><li><a href="#obj-bv-10454"><code>BV10454</code></a>A_VFD_MAIN_FAILURE_F</li><li><a href="#obj-bv-10000"><code>BV10000</code></a>A_ALARM_NULL</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access is taken from the PV ACCESS column: RW objects are listed as writable, RO as read-only.</li><li>This is the PIC6.1 controller; the older PIC5 19XR has its own list (19XR-CLT-3T).</li><li>The guide says the controller holds up to 500 objects; the table prints 463 (160 AV, 294 BV, 9 MV).</li><li>BV 10000-10454 are one flag per alert (ALT-) or alarm (ALM-) code; BV 10000 marks the end of the alarm message list.</li><li>No units column; values follow the BACnet Metric Unit setting (bacunit).</li><li>Some alarm object names are cut at 24 characters in the guide (for example A_PRO_ALT_HI_EVAP_PRESS_); they are kept as printed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the AquaEdge 19XR (PIC6.1) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier AquaEdge 19XR (PIC6.1)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier AquaEdge 19XR (PIC6.1) have?</summary><p>This list has 463 BACnet objects: 160 analog values, 294 binary values, 9 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier AquaEdge 19XR (PIC6.1) BACnet points are writable?</summary><p>15 of the 463 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier AquaEdge 19XR (PIC6.1) BACnet documentation?</summary><p>The source is AquaEdge 19XR Single-Stage and Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers - Controls Operation and Troubleshooting (Appendix D, Table C BACnet Object Table) (19XR-CLT-9T), revision 2024-11, published free by Carrier at https://www.shareddocs.com/hvac/docs/1005/Public/0C/19XR-CLT-9T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier AquaEdge 19XR (PIC6.1)?</summary><p>Start with BV 66 GENUNIT_CHIL_S_S_wr (Network start/stop command); BV 68 GENUNIT_CHIL_OCC_wr (Network occupied command); BV 67 GENUNIT_EMSTOP_wr (Emergency stop command); AV 147 GENUNIT_CTRL_PNT_wr (Control point command); AV 148 GENUNIT_DEM_LIM_wr (Demand limit command); MV 1 GENUNIT_ctl_mode (Control mode: Local, Network, Remote, Local Sched); AV 7 GENUNIT_ch_state (Chiller status code); AV 9 TEMP_LCW (Leaving chilled water temperature); AV 8 TEMP_ECW (Entering chilled water temperature); AV 85 ALARMRST_alarm_1 (Current alarm 1).</p></details><details><summary>How do I enable BMS control of the Carrier AquaEdge 19XR (PIC6.1)?</summary><p>In Network control mode the chiller starts and stops from the CHIL_S_S and CHIL_OCC points written over the network (both must be true). Use EMSTOP for a shutdown. If the Stop Override point in GENUNIT is enabled the chiller cannot start.</p></details><details><summary>How do I check these points on the real AquaEdge 19XR (PIC6.1)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://www.shareddocs.com/hvac/docs/1005/Public/0C/19XR-CLT-9T.pdf" rel="nofollow noopener" target="_blank">AquaEdge 19XR Single-Stage and Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers - Controls Operation and Troubleshooting (Appendix D, Table C BACnet Object Table) &middot; 19XR-CLT-9T &middot; rev. 2024-11</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
