<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier AquaForce 30XV 140-500 Series B, BACnet Points List</title>
<meta name="description" content="Carrier AquaForce 30XV 140-500 Series B, Carrier Controller BACnet points list: 837 objects by ID and name, e.g. BV 123 = GENUNIT_CHIL_S_S_wr.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier AquaForce 30XV 140-500 Series B, BACnet Points List">
<meta property="og:description" content="Carrier AquaForce 30XV 140-500 Series B, Carrier Controller BACnet points list: 837 objects by ID and name, e.g. BV 123 = GENUNIT_CHIL_S_S_wr.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier AquaForce 30XV 140-500 Series B, BACnet Points List">
<meta name="twitter:description" content="Carrier AquaForce 30XV 140-500 Series B, Carrier Controller BACnet points list: 837 objects by ID and name, e.g. BV 123 = GENUNIT_CHIL_S_S_wr.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019",
   "name": "Carrier AquaForce 30XV 140-500 Series B, BACnet Points List",
   "description": "Carrier AquaForce 30XV 140-500 Series B, Carrier Controller BACnet points list: 837 objects by ID and name, e.g. BV 123 = GENUNIT_CHIL_S_S_wr.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019#dataset",
   "name": "Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet Points List",
   "description": "This is the native BACnet object list from the 2019 edition of the 30XV Series B Carrier Controller manual: 559 AVs, 227 BVs and 51 Trend Logs named after their CCN table and point. Commands use separate _wr objects (start/stop, occupancy, control point, demand limit, emergency stop, pump commands) and each alarm has its own read-only BV. Many instance numbers differ from the later PIC6.1 list (Form 30XV-6T), so use the list that matches the controller software. Carrier AquaForce 30XV 140-500 Series B, Carrier Controller BACnet points list: 837 objects by ID and name, e.g. BV 123 = GENUNIT_CHIL_S_S_wr.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019",
   "keywords": [
    "Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet Points List",
    "Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet objects",
    "Carrier BACnet",
    "30XV BACnet points list",
    "AquaForce 30XV BACnet points list",
    "30XV-3T BACnet points list",
    "30XV Series B 2019 BACnet points list",
    "Carrier Controller BACnet points list",
    "Greenspeed BACnet points list",
    "04-53300197-01 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "AquaForce 30XV140-500, Series B Variable Speed Air-Cooled Liquid Chillers with Greenspeed Intelligence and Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E, BACnet IP Points)",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/06/30XV-3T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Air-cooled screw chiller controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 837 BACnet objects: 559 analog values, 227 binary values, 51 trend logs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "71 of the 837 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is AquaForce 30XV140-500, Series B Variable Speed Air-Cooled Liquid Chillers with Greenspeed Intelligence and Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E, BACnet IP Points) (30XV-3T), revision 6-19, published free by Carrier at https://www.shareddocs.com/hvac/docs/1005/Public/06/30XV-3T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 123 GENUNIT_CHIL_S_S_wr (Network start/stop command); BV 129 GENUNIT_CHIL_OCC_wr (Network occupied command); AV 557 GENUNIT_CTRL_PNT_wr (Leaving water control point from the BMS); AV 558 GENUNIT_DEM_LIM_wr (Demand limit command); AV 20 GENUNIT_CTRL_TYP (Control type: Local, Network or Remote); AV 21 GENUNIT_STATUS (Running status); AV 30 TEMP_COOL_LWT (Leaving chilled water temperature); AV 29 TEMP_COOL_EWT (Entering chilled water temperature); AV 24 GENUNIT_CAP_T (Percent total capacity); AV 109 ALARMRST_ALM (Unit alarm state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Put the unit under network control (Network machine control method); start/stop and occupancy are then written to the _wr objects."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</li></ol>
<p class="eyebrow">Air-cooled screw chiller controller &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>This is the native BACnet object list from the 2019 edition of the 30XV Series B Carrier Controller manual: 559 AVs, 227 BVs and 51 Trend Logs named after their CCN table and point. Commands use separate _wr objects (start/stop, occupancy, control point, demand limit, emergency stop, pump commands) and each alarm has its own read-only BV. Many instance numbers differ from the later PIC6.1 list (Form 30XV-6T), so use the list that matches the controller software.</p>
<p>This page lists <strong>837 BACnet objects</strong> for the Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) &mdash; 71 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</dd></div><div><dt>Equipment</dt><dd>Air-cooled screw chiller controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>837 (71 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1600001</dd></div><div><dt>Also known as</dt><dd>30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</dd></div><div><dt>Source document</dt><dd><a href="https://www.shareddocs.com/hvac/docs/1005/Public/06/30XV-3T.pdf" rel="nofollow noopener" target="_blank">AquaForce 30XV140-500, Series B Variable Speed Air-Cooled Liquid Chillers with Greenspeed Intelligence and Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E, BACnet IP Points) &middot; 30XV-3T &middot; rev. 6-19</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019.csv" rel="nofollow" download>Download CSV <small>837 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.shareddocs.com/hvac/docs/1005/Public/06/30XV-3T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/aquaforce-30xv-carrier-controller-2019">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable BACnet (bacena), pick BACnet IP or MS/TP in the BACnet configuration menu and set the network and identifier, then put the machine under network control. Command through the _wr objects (start/stop, occupancy, control point, demand limit) and read run status, water temperatures, capacity and alarm state.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-123">BV 123</a></td><td class="n">GENUNIT_CHIL_S_S_wr</td><td>Network start/stop command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-129">BV 129</a></td><td class="n">GENUNIT_CHIL_OCC_wr</td><td>Network occupied command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-557">AV 557</a></td><td class="n">GENUNIT_CTRL_PNT_wr</td><td>Leaving water control point from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-558">AV 558</a></td><td class="n">GENUNIT_DEM_LIM_wr</td><td>Demand limit command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-20">AV 20</a></td><td class="n">GENUNIT_CTRL_TYP</td><td>Control type: Local, Network or Remote</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-21">AV 21</a></td><td class="n">GENUNIT_STATUS</td><td>Running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-30">AV 30</a></td><td class="n">TEMP_COOL_LWT</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-29">AV 29</a></td><td class="n">TEMP_COOL_EWT</td><td>Entering chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-24">AV 24</a></td><td class="n">GENUNIT_CAP_T</td><td>Percent total capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-109">AV 109</a></td><td class="n">ALARMRST_ALM</td><td>Unit alarm state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Put the unit under network control (Network machine control method); start/stop and occupancy are then written to the _wr objects.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet is enabled with the bacena parameter in the BACnet configuration menu; the data link can be BACnet IP or MS/TP.</li><li>Defaults shown: network 1601, identifier 1600001; BACnet management device 0 = none, 1 = foreign device, 2 = BBMD.</li><li>RS485-4 (J8) is the BMS BACnet port; J15 is an Ethernet BMS / service port.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Write the _wr object, not the read copy; the read copy only reports the current value.</li><li>Cooling setpoints (AV 550-552) and switch limit setpoints (AV 554-556) are writable directly as well.</li><li>Instance numbers differ from the later PIC6.1 (30XV-6T) list; check the controller software before mapping.</li></ul>
</section>
<h2 id="points">Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">837 of 837 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>559</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>227</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="TL" aria-pressed="false" title="Trend Log">TL<b>51</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>837</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>766</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>71</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">GENCONF_prio_cir</td><td class="d">Cir Priority Sequence</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto, 1=A Prio, 2=B Prio</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">GENCONF_off_on_d</td><td class="d">Unit Off to On Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">GENCONF_lim_sel</td><td class="d">Demand Limit Type Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Switch Control, 2=4-20mA Control</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">GENCONF_nh_start</td><td class="d">Night Mode Start Hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">GENCONF_nh_end</td><td class="d">Night Mode End Hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">GENCONF_nh_limit</td><td class="d">Night Capacity Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">PUMPCONF_cpumpseq</td><td class="d">Evap Pumps Sequence</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Pump, 1=One Pump Only, 2=Two Pumps Auto, 3=Pump#1 Manual, 4=Pump#2 Manual</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">PUMPCONF_pump_del</td><td class="d">Pump Auto Rotation Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">USERCONF_use_pass</td><td class="d">User Password</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">RESETCFG_cr_sel</td><td class="d">Cooling Reset Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=OAT, 2=Delta T, 3=4-20mA control, 4=Space Temp</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">RESETCFG_oat_crno</td><td class="d">OAT No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">RESETCFG_oat_crfu</td><td class="d">OAT Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">RESETCFG_dt_cr_no</td><td class="d">Delta T No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">RESETCFG_dt_cr_fu</td><td class="d">Delta T Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">RESETCFG_v_cr_no</td><td class="d">Current No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">RESETCFG_v_cr_fu</td><td class="d">Current Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">RESETCFG_spacr_no</td><td class="d">Space T No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">RESETCFG_spacr_fu</td><td class="d">Space T Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">RESETCFG_cr_deg</td><td class="d">Cooling Reset Deg. Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="R" data-u="" data-min="1" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">GENUNIT_CTRL_TYP</td><td class="d">Local=0 Net.=1 Remote=2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="R" data-u="" data-min="1" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">GENUNIT_STATUS</td><td class="d">Run Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">GENUNIT_min_left</td><td class="d">Minutes Left for Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">GENUNIT_SP_SEL_rd</td><td class="d">Setpoint Select, 0=Auto, 1=Spt1, 2=Spt2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="R" data-u="" data-min="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">GENUNIT_CAP_T</td><td class="d">Percent Total Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">GENUNIT_SP</td><td class="d">Current Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">GENUNIT_CTRL_PNT_rd</td><td class="d">Control Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">GENUNIT_DEM_LIM_rd</td><td class="d">Active Demand Limit Val</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">GENUNIT_min_lim</td><td class="d">Demand Limit Minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="R" data-u="" data-min="1" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29</td><td class="n">TEMP_COOL_EWT</td><td class="d">Evap Entering Fluid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="R" data-u="" data-min="1" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30</td><td class="n">TEMP_COOL_LWT</td><td class="d">Evap Leaving Fluid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">TEMP_OAT</td><td class="d">Outdoor Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">TEMP_SCT_A</td><td class="d">Saturated Cond Tmp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">TEMP_SST_A</td><td class="d">Saturated Suction Temp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">TEMP_SLT_A</td><td class="d">Saturated Liquid Temp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">TEMP_SUCT_A</td><td class="d">Compressor Suction Tmp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">TEMP_DGT_A</td><td class="d">Discharge Gas Temp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">TEMP_CP_TMP_A</td><td class="d">Motor Temperature Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">TEMP_ECO_T_A</td><td class="d">EXV Eco. Tmp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">TEMP_LIQ_T_A</td><td class="d">Liquid Temperature A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">TEMP_SCT_B</td><td class="d">Saturated Cond Tmp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">TEMP_SST_B</td><td class="d">Saturated Suction Temp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">TEMP_SLT_B</td><td class="d">Saturated Liquid Temp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">TEMP_SUCT_B</td><td class="d">Compressor Suction Tmp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">TEMP_DGT_B</td><td class="d">Discharge Gas Temp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">TEMP_CP_TMP_B</td><td class="d">Motor Temperature Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">TEMP_ECO_T_B</td><td class="d">EXV Eco. Tmp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">TEMP_LIQ_T_B</td><td class="d">Liquid Temperature B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="R" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">TEMP_SPACETMP</td><td class="d">Space Temp (Opt.)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="49" data-acc="R" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">TEMP_CHWSTEMP</td><td class="d">Chill Water Temp (Opt.)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="50" data-acc="R" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">PRESSURE_DP_A</td><td class="d">Discharge Pressure A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">PRESSURE_SP_A</td><td class="d">Main Suction Pressure A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="52" data-acc="R" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">PRESSURE_OP_A</td><td class="d">Oil Pressure A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="53" data-acc="R" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">PRESSURE_DOP_A</td><td class="d">Delta Oil Pressure A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="54" data-acc="R" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">PRESSURE_ECO_P_A</td><td class="d">Economizer Pressure A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="55" data-acc="R" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">PRESSURE_LIQ_P_A</td><td class="d">Liquid Pressure A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="56" data-acc="R" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">PRESSURE_DP_B</td><td class="d">Discharge Pressure B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="57" data-acc="R" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">PRESSURE_SP_B</td><td class="d">Main Suction Pressure B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="58" data-acc="R" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">PRESSURE_OP_B</td><td class="d">Oil Pressure B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">PRESSURE_DOP_B</td><td class="d">Delta Oil Pressure B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">PRESSURE_ECO_P_B</td><td class="d">Economizer Pressure B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">PRESSURE_LIQ_P_B</td><td class="d">Liquid Pressure B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="62" data-acc="R" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">INPUTS_SP_RESET</td><td class="d">Remote Reset Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">INPUTS_LIM_ANAL</td><td class="d">Remote Dem. Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="64" data-acc="R" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">INPUTS_leak_v</td><td class="d">Leakage Detector 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="65" data-acc="R" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">INPUTS_leak_2_v</td><td class="d">Leakage Detector 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">OUTPUTS_CAPT010A</td><td class="d">Capacity Signal Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">OUTPUTS_VFAN_A</td><td class="d">VariFan Speed A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="68" data-acc="R" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">OUTPUTS_CAPT010B</td><td class="d">Capacity Signal Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">OUTPUTS_VFAN_B</td><td class="d">VariFan Speed B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="70" data-acc="R" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">OUTPUTS_CAPT_010</td><td class="d">Chiller Capacity Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="71" data-acc="R" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">RUNTIME_HR_MACH</td><td class="d">Machine Operating Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">RUNTIME_st_mach</td><td class="d">Machine Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="73" data-acc="R" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">RUNTIME_HR_CP_A</td><td class="d">Compressor A Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="74" data-acc="R" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">RUNTIME_st_cp_a</td><td class="d">Compressor A Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">RUNTIME_HR_CP_B</td><td class="d">Compressor B Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="76" data-acc="R" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">RUNTIME_st_cp_b</td><td class="d">Compressor B Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="77" data-acc="R" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">RUNTIME_hr_cpum1</td><td class="d">Evap Pump #1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="78" data-acc="R" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">RUNTIME_hr_cpum2</td><td class="d">Evap Pump #2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">RUNTIME_VIctA</td><td class="d">VI Cycle Count A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="80" data-acc="R" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">RUNTIME_VIctB</td><td class="d">VI Cycle Count B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">RUNTIME_hrfana01</td><td class="d">Circuit A Fan #1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">RUNTIME_hrfana02</td><td class="d">Circuit A Fan #2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">RUNTIME_hrfana03</td><td class="d">Circuit A Fan #3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">RUNTIME_hrfana04</td><td class="d">Circuit A Fan #4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">RUNTIME_hrfana05</td><td class="d">Circuit A Fan #5 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">RUNTIME_hrfana06</td><td class="d">Circuit A Fan #6 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">RUNTIME_hrfana07</td><td class="d">Circuit A Fan #7 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="88" data-acc="R" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">RUNTIME_hrfana08</td><td class="d">Circuit A Fan #8 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="89" data-acc="R" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">RUNTIME_hrfana09</td><td class="d">Circuit A Fan #9 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">RUNTIME_hrfana10</td><td class="d">Circuit A Fan #10 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">RUNTIME_hrfana11</td><td class="d">Circuit A Fan #11 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">RUNTIME_hrfana12</td><td class="d">Circuit A Fan #12 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">RUNTIME_hrfana13</td><td class="d">Circuit A Fan #13 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="94" data-acc="R" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">RUNTIME_hrfana14</td><td class="d">Circuit A Fan #14 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">RUNTIME_hrfanb01</td><td class="d">Circuit B Fan #1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">RUNTIME_hrfanb02</td><td class="d">Circuit B Fan #2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">RUNTIME_hrfanb03</td><td class="d">Circuit B Fan #3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">RUNTIME_hrfanb04</td><td class="d">Circuit B Fan #4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="99" data-acc="R" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">RUNTIME_hrfanb05</td><td class="d">Circuit B Fan #5 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">RUNTIME_hrfanb06</td><td class="d">Circuit B Fan #6 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">RUNTIME_hrfanb07</td><td class="d">Circuit B Fan #7 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">RUNTIME_hrfanb08</td><td class="d">Circuit B Fan #8 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">RUNTIME_hrfanb09</td><td class="d">Circuit B Fan #9 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">RUNTIME_hrfanb10</td><td class="d">Circuit B Fan #10 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">RUNTIME_hrfanb11</td><td class="d">Circuit B Fan #11 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">RUNTIME_hrfanb12</td><td class="d">Circuit B Fan #12 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">RUNTIME_hrfanb13</td><td class="d">Circuit B Fan #13 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">RUNTIME_hrfanb14</td><td class="d">Circuit B Fan #14 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="109" data-acc="R" data-u="" data-min="1" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">109</td><td class="n">ALARMRST_ALM</td><td class="d">Alarm State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">ALARMRST_alarm_1</td><td class="d">Jbus Current Alarm 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">ALARMRST_alarm_2</td><td class="d">Jbus Current Alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">ALARMRST_alarm_3</td><td class="d">Jbus Current Alarm 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">ALARMRST_alarm_4</td><td class="d">Jbus Current Alarm 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">ALARMRST_alarm_5</td><td class="d">Jbus Current Alarm 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">VLT_DRV_drv_pwra</td><td class="d">Cir A Drive Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">VLT_DRV_drv_Ia</td><td class="d">Cir A Drive Amps</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">VLT_DRV_drv_Va</td><td class="d">Cir A Drive Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">VLT_DRV_drv_Sa</td><td class="d">Cir A Drive Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">VLT_DRV_drv_Fa</td><td class="d">Cir A Drive Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">VLT_DRV_drv_Ta</td><td class="d">Cir A Drive Torque</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">VLT_DRV_drv_DCVa</td><td class="d">Cir A Drive DC Link Volt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">VLT_DRV_drv_HSTa</td><td class="d">Cir A Drive Heat Sink T</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">VLT_DRV_drv_CCTa</td><td class="d">Cir A Drive Ctrl Card T</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">VLT_DRV_drv_HTRa</td><td class="d">Cir A Drive Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="125" data-acc="R" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">VLT_DRV_drv_pwrb</td><td class="d">Cir B Drive Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="126" data-acc="R" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">VLT_DRV_drv_Ib</td><td class="d">Cir B Drive Amps</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="127" data-acc="R" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">VLT_DRV_drv_Vb</td><td class="d">Cir B Drive Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="128" data-acc="R" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">VLT_DRV_drv_Sb</td><td class="d">Cir B Drive Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="129" data-acc="R" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">VLT_DRV_drv_Fb</td><td class="d">Cir B Drive Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="130" data-acc="R" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">VLT_DRV_drv_Tb</td><td class="d">Cir B Drive Torque</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="131" data-acc="R" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">VLT_DRV_drv_DCVb</td><td class="d">Cir B Drive DC Link Volt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="132" data-acc="R" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">VLT_DRV_drv_HSTb</td><td class="d">Cir B Drive Heat Sink T</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="133" data-acc="R" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">VLT_DRV_drv_CCTb</td><td class="d">Cir B Drive Ctrl Card T</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="134" data-acc="R" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">VLT_DRV_drv_HTRb</td><td class="d">Cir B Drive Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="135" data-acc="R" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">VLT_DRV_drv_pwr</td><td class="d">Total Comp Drive Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="136" data-acc="R" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">LAST_POR_date_on1</td><td class="d">Power On 1 :day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="137" data-acc="R" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">LAST_POR_time_on1</td><td class="d">Power On 1 :hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="138" data-acc="R" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">LAST_POR_date_of1</td><td class="d">PowerDown 1:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="139" data-acc="R" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">LAST_POR_time_of1</td><td class="d">PowerDown 1:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="140" data-acc="R" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">LAST_POR_date_on2</td><td class="d">Power On 2 :day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="141" data-acc="R" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">LAST_POR_time_on2</td><td class="d">Power On 2 :hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">LAST_POR_date_of2</td><td class="d">PowerDown 2:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="143" data-acc="R" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">LAST_POR_time_of2</td><td class="d">PowerDown 2:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="144" data-acc="R" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">LAST_POR_date_on3</td><td class="d">Power On 3 :day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="145" data-acc="R" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">LAST_POR_time_on3</td><td class="d">Power On 3 :hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">LAST_POR_date_of3</td><td class="d">PowerDown 3:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="147" data-acc="R" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">LAST_POR_time_of3</td><td class="d">PowerDown 3:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="148" data-acc="R" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">LAST_POR_date_on4</td><td class="d">Power On 4 :day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="149" data-acc="R" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">LAST_POR_time_on4</td><td class="d">Power On 4 :hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="150" data-acc="R" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">LAST_POR_date_of4</td><td class="d">PowerDown 4:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">LAST_POR_time_of4</td><td class="d">PowerDown 4:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="152" data-acc="R" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">LAST_POR_date_on5</td><td class="d">Power On 5 :day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="153" data-acc="R" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">LAST_POR_time_on5</td><td class="d">Power On 5 :hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">LAST_POR_date_of5</td><td class="d">PowerDown 5:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="155" data-acc="R" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">LAST_POR_time_of5</td><td class="d">PowerDown 5:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">EXV_CTRL_ov_exv_a</td><td class="d">EXV Override Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="157" data-acc="R" data-u="" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">EXV_CTRL_EXV_A</td><td class="d">EXV Position Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="158" data-acc="R" data-u="" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">EXV_CTRL_DSH_A</td><td class="d">Discharge Superheat A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="159" data-acc="R" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">EXV_CTRL_dsh_spa</td><td class="d">Dis. Superheat Setpnt A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="160" data-acc="R" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">EXV_CTRL_SH_A</td><td class="d">Suction Superheat A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">EXV_CTRL_sh_sp_a</td><td class="d">Suct. Superheat Setpnt A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="162" data-acc="R" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">EXV_CTRL_pinch_a</td><td class="d">Evap ExchangeDT Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="163" data-acc="R" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">EXV_CTRL_subcoola</td><td class="d">Subcooling Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="164" data-acc="R" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">EXV_CTRL_subc_spa</td><td class="d">Subcooling Setpoint A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="165" data-acc="R" data-u="" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">EXV_CTRL_exv_sta</td><td class="d">EXV State A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">EXV_CTRL_exv_lsta</td><td class="d">EXV Previous State A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="167" data-acc="R" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">EXV_CTRL_exvwposa</td><td class="d">EXV Wished Position A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="168" data-acc="R" data-u="" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">EXV_CTRL_ov_exv_b</td><td class="d">EXV Override Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="169" data-acc="R" data-u="" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">EXV_CTRL_EXV_B</td><td class="d">EXV Position Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="170" data-acc="R" data-u="" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">EXV_CTRL_DSH_B</td><td class="d">Discharge Superheat B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="171" data-acc="R" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">EXV_CTRL_dsh_spb</td><td class="d">Dis. Superheat Setpnt B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="172" data-acc="R" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">EXV_CTRL_SH_B</td><td class="d">Suction Superheat B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="173" data-acc="R" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">EXV_CTRL_sh_sp_b</td><td class="d">Suct. Superheat Setpnt B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="174" data-acc="R" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">EXV_CTRL_pinch_b</td><td class="d">Evap ExchangeDT Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="175" data-acc="R" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">EXV_CTRL_subcoolb</td><td class="d">Subcooling Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="176" data-acc="R" data-u="" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">EXV_CTRL_subc_spb</td><td class="d">Subcooling Setpoint B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="177" data-acc="R" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">EXV_CTRL_exv_stb</td><td class="d">EXV State B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">EXV_CTRL_exv_lstb</td><td class="d">EXV Previous State B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="179" data-acc="R" data-u="" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">EXV_CTRL_exvwposb</td><td class="d">EXV Wished Position B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="180" data-acc="R" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">M_MSTSLV_slv_stat</td><td class="d">Slave Chiller State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">M_MSTSLV_slv_capt</td><td class="d">Slave Chiller Total Cap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="182" data-acc="R" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">M_MSTSLV_l_strt_d</td><td class="d">Lag Start Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="183" data-acc="R" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">M_MSTSLV_ll_hr_d</td><td class="d">Lead/lag Hours Delta</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="184" data-acc="R" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">M_MSTSLV_ms_error</td><td class="d">Master/Slave Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="185" data-acc="R" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">M_MSTSLV_lagstat</td><td class="d">Slave lagstat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="186" data-acc="R" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">M_MSTSLV_slav_hr</td><td class="d">Slave Operating Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="187" data-acc="R" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">M_MSTSLV_slav_ewt</td><td class="d">Slave Evap Ent. Fluid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="188" data-acc="R" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">M_MSTSLV_slav_lwt</td><td class="d">Slave Evap Leav. Fluid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="189" data-acc="R" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">CAPACTRL_ctrl_wt</td><td class="d">Controled Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="190" data-acc="R" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">CAPACTRL_cwt_rate</td><td class="d">Ctrl Water Temp, Deg/Min</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="191" data-acc="R" data-u="" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">CAPACTRL_cap_lim</td><td class="d">Current Capacity Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="192" data-acc="R" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">CAPACTRL_drvcmda</td><td class="d">Wished Comp. Frequency A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="193" data-acc="R" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">CAPACTRL_capmoda</td><td class="d">Capa Ctrl Stat Nb A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="194" data-acc="R" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">CAPACTRL_lcapmoda</td><td class="d">Last Capa Ctrl Stat Nb A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="195" data-acc="R" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">CAPACTRL_overrida</td><td class="d">Override Capacity Nb A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">CAPACTRL_cap_pc_a</td><td class="d">Estimated Capacity A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">CAPACTRL_drvcmdb</td><td class="d">Wished Comp. Frequency B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">CAPACTRL_capmodb</td><td class="d">Capacity Ctrl Stat Nb B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">CAPACTRL_lcapmodb</td><td class="d">Last Capa Ctrl Stat Nb B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">CAPACTRL_overridb</td><td class="d">Override Capacity Nb B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">CAPACTRL_cap_pc_b</td><td class="d">Estimated Capacity B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="202" data-acc="R" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">CAPACTRL_cMaxFrqA</td><td class="d">Max Comp. Frequency A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">CAPACTRL_cMaxFrqB</td><td class="d">Max Comp. Frequency B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="204" data-acc="R" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">CAPACTRL_viCmdA</td><td class="d">Comp. VI Cmd A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="205" data-acc="R" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">CAPACTRL_viCmdB</td><td class="d">Comp. VI Cmd B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">CAPACTRL_reset</td><td class="d">Reset Amount</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">CAPACTRL_CirRunNb</td><td class="d">Circuit Running Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">CAPACTRL_StatCirA</td><td class="d">State of Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">CAPACTRL_StatCirB</td><td class="d">State of Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="210" data-acc="R" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">CAPACTRL_DualMast</td><td class="d">Dual Circuit Master</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">CAPACTRL_xSpdHigh</td><td class="d">Transfer Spd, add cir</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">CAPACTRL_xSpdLow</td><td class="d">Transfer Spd, remove cir</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">LIMITS_dshacta</td><td class="d">EXV_dsh_act A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">LIMITS_dshstpa</td><td class="d">EXV_dsh_stp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">LIMITS_elspacta</td><td class="d">EXV_lsp_act A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="216" data-acc="R" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">LIMITS_elspstpa</td><td class="d">EXV_lsp_stp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="217" data-acc="R" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">LIMITS_chdpacta</td><td class="d">ENV comp high dp act A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="218" data-acc="R" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">LIMITS_chdpstpa</td><td class="d">ENV comp high dp stp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="219" data-acc="R" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">LIMITS_fhdpacta</td><td class="d">ENV fan high dp act A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="220" data-acc="R" data-u="" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">LIMITS_fhdpstpa</td><td class="d">ENV fan high dp stp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="221" data-acc="R" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">LIMITS_ldpacta</td><td class="d">ENV low dp act A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="222" data-acc="R" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">LIMITS_ldpstpa</td><td class="d">ENV low dp stp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="223" data-acc="R" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">LIMITS_hspacta</td><td class="d">ENV high sp act A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">LIMITS_hspstpa</td><td class="d">ENV high sp stp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="225" data-acc="R" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">LIMITS_lspacta</td><td class="d">ENV low sp act A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="226" data-acc="R" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">LIMITS_lspstpa</td><td class="d">ENV low sp stp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="227" data-acc="R" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">LIMITS_lspdcpa</td><td class="d">ENV low sp delta A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="228" data-acc="R" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">LIMITS_dgtacta</td><td class="d">dgt act A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="229" data-acc="R" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">LIMITS_dgtstpa</td><td class="d">dgt stp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="230" data-acc="R" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">LIMITS_dshactb</td><td class="d">EXV_dsh_act B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="231" data-acc="R" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">LIMITS_dshstpb</td><td class="d">EXV_dsh_stp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="232" data-acc="R" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">LIMITS_elspactb</td><td class="d">EXV_lsp_act B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="233" data-acc="R" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">LIMITS_elspstpb</td><td class="d">EXV_lsp_stp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="234" data-acc="R" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">LIMITS_chdpactb</td><td class="d">ENV comp high dp act B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="235" data-acc="R" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">LIMITS_chdpstpb</td><td class="d">ENV comp high dp stp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="236" data-acc="R" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">LIMITS_fhdpactb</td><td class="d">ENV fan high dp act B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="237" data-acc="R" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">LIMITS_fhdpstpb</td><td class="d">ENV fan high dp stp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="238" data-acc="R" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">LIMITS_ldpactb</td><td class="d">ENV low dp act B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="239" data-acc="R" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">LIMITS_ldpstpb</td><td class="d">ENV low dp stp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="240" data-acc="R" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">LIMITS_hspactb</td><td class="d">ENV high sp act B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="241" data-acc="R" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">LIMITS_hspstpb</td><td class="d">ENV high sp stp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="242" data-acc="R" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">LIMITS_lspactb</td><td class="d">ENV low sp act B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="243" data-acc="R" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">LIMITS_lspstpb</td><td class="d">ENV low sp stp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="244" data-acc="R" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">LIMITS_lspdcpb</td><td class="d">ENV low sp delta B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="245" data-acc="R" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">LIMITS_dgtactb</td><td class="d">dgt_act B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="246" data-acc="R" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">LIMITS_dgtstpb</td><td class="d">dgt_stp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="247" data-acc="R" data-u="" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">ECO_CTRL_eco_a</td><td class="d">EXV Eco Position Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="248" data-acc="R" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">ECO_CTRL_eco_b</td><td class="d">EXV Eco Position Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="249" data-acc="R" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">FAN_CTRL_fan_f_a</td><td class="d">Fan Freq Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="250" data-acc="R" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">FAN_CTRL_fan_sta</td><td class="d">Fan State A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="251" data-acc="R" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">FAN_CTRL_fan_lsta</td><td class="d">Fan Previous State A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="252" data-acc="R" data-u="" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">FAN_CTRL_wfan_f_a</td><td class="d">Fan Wished Freq A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="253" data-acc="R" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">FAN_CTRL_fan_moda</td><td class="d">Fan Mode A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="254" data-acc="R" data-u="" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">FAN_CTRL_fan_txta</td><td class="d">Fan Mode Text A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="255" data-acc="R" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">FAN_CTRL_ftotpowa</td><td class="d">Fan Tot Pwr Filtered A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="256" data-acc="R" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">FAN_CTRL_fcont_a</td><td class="d">Fan Contactors On A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="257" data-acc="R" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">FAN_CTRL_fan_f_b</td><td class="d">Fan Freq Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="258" data-acc="R" data-u="" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">FAN_CTRL_fan_stb</td><td class="d">Fan State B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="259" data-acc="R" data-u="" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">FAN_CTRL_fan_lstb</td><td class="d">Fan Previous State B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="260" data-acc="R" data-u="" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">FAN_CTRL_wfan_f_b</td><td class="d">Fan Wished Freq B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="261" data-acc="R" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">FAN_CTRL_fan_modb</td><td class="d">Fan Mode B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="262" data-acc="R" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">FAN_CTRL_fan_txtb</td><td class="d">Fan Mode Text B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="263" data-acc="R" data-u="" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">FAN_CTRL_ftotpowb</td><td class="d">Fan Tot Pwr Filtered B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="264" data-acc="R" data-u="" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">FAN_CTRL_fcont_b</td><td class="d">Fan Contactors On B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="265" data-acc="R" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">FAN_DRV_fd_pwra1</td><td class="d">Fan Drive Power A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="266" data-acc="R" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">FAN_DRV_fd_Ia1</td><td class="d">Fan Drive Amps A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="267" data-acc="R" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">FAN_DRV_fd_Va1</td><td class="d">Fan Drive Voltage A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="268" data-acc="R" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">FAN_DRV_fd_Sa1</td><td class="d">Fan Drive Speed A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="269" data-acc="R" data-u="" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">FAN_DRV_fd_Fa1</td><td class="d">Fan Drive Frequency A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="270" data-acc="R" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">FAN_DRV_fd_Ta1</td><td class="d">Fan Drive Torque A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="271" data-acc="R" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">FAN_DRV_fd_DCVa1</td><td class="d">Fan Drv DC Link Volt A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="272" data-acc="R" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">FAN_DRV_fd_HSTa1</td><td class="d">Fan Drive Heat Sink T A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="273" data-acc="R" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">FAN_DRV_fd_CCTa1</td><td class="d">Fan Drive Ctrl Card T A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="274" data-acc="R" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">FAN_DRV_fd_pwra2</td><td class="d">Fan Drive Power A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="275" data-acc="R" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">FAN_DRV_fd_Ia2</td><td class="d">Fan Drive Amps A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="276" data-acc="R" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">FAN_DRV_fd_Va2</td><td class="d">Fan Drive Voltage A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="277" data-acc="R" data-u="" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">FAN_DRV_fd_Sa2</td><td class="d">Fan Drive Speed A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="278" data-acc="R" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">FAN_DRV_fd_Fa2</td><td class="d">Fan Drive Frequency A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="279" data-acc="R" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">FAN_DRV_fd_Ta2</td><td class="d">Fan Drive Torque A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="280" data-acc="R" data-u="" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">FAN_DRV_fd_DCVa2</td><td class="d">Fan Drv DC Link Volt A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="281" data-acc="R" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">FAN_DRV_fd_HSTa2</td><td class="d">Fan Drive Heat Sink T A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="282" data-acc="R" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">FAN_DRV_fd_CCTa2</td><td class="d">Fan Drive Ctrl Card T A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="283" data-acc="R" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">FAN_DRV_fd_pwra3</td><td class="d">Fan Drive Power A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="284" data-acc="R" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">FAN_DRV_fd_Ia3</td><td class="d">Fan Drive Amps A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="285" data-acc="R" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">FAN_DRV_fd_Va3</td><td class="d">Fan Drive Voltage A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="286" data-acc="R" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">FAN_DRV_fd_Sa3</td><td class="d">Fan Drive Speed A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="287" data-acc="R" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">FAN_DRV_fd_Fa3</td><td class="d">Fan Drive Frequency A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="288" data-acc="R" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">FAN_DRV_fd_Ta3</td><td class="d">Fan Drive Torque A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="289" data-acc="R" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">FAN_DRV_fd_DCVa3</td><td class="d">Fan Drv DC Link Volt A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="290" data-acc="R" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">FAN_DRV_fd_HSTa3</td><td class="d">Fan Drive Heat Sink T A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="291" data-acc="R" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">FAN_DRV_fd_CCTa3</td><td class="d">Fan Drive Ctrl Card T A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="292" data-acc="R" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">FAN_DRV_fd_pwrb1</td><td class="d">Fan Drive Power B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="293" data-acc="R" data-u="" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">FAN_DRV_fd_Ib1</td><td class="d">Fan Drive Amps B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="294" data-acc="R" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">FAN_DRV_fd_Vb1</td><td class="d">Fan Drive Voltage B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="295" data-acc="R" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">FAN_DRV_fd_Sb1</td><td class="d">Fan Drive Speed B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="296" data-acc="R" data-u="" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">FAN_DRV_fd_Fb1</td><td class="d">Fan Drive Frequency B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="297" data-acc="R" data-u="" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">FAN_DRV_fd_Tb1</td><td class="d">Fan Drive Torque B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="298" data-acc="R" data-u="" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">FAN_DRV_fd_DCVb1</td><td class="d">Fan Drv DC Link Volt B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="299" data-acc="R" data-u="" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">FAN_DRV_fd_HSTb1</td><td class="d">Fan Drive Heat Sink T B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="300" data-acc="R" data-u="" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">FAN_DRV_fd_CCTb1</td><td class="d">Fan Drive Ctrl Card T B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="301" data-acc="R" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">FAN_DRV_fd_pwrb2</td><td class="d">Fan Drive Power B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="302" data-acc="R" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">FAN_DRV_fd_Ib2</td><td class="d">Fan Drive Amps B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="303" data-acc="R" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">FAN_DRV_fd_Vb2</td><td class="d">Fan Drive Voltage B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="304" data-acc="R" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">FAN_DRV_fd_Sb2</td><td class="d">Fan Drive Speed B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="305" data-acc="R" data-u="" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">FAN_DRV_fd_Fb2</td><td class="d">Fan Drive Frequency B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="306" data-acc="R" data-u="" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">FAN_DRV_fd_Tb2</td><td class="d">Fan Drive Torque B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="307" data-acc="R" data-u="" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">FAN_DRV_fd_DCVb2</td><td class="d">Fan Drv DC Link Volt B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="308" data-acc="R" data-u="" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">FAN_DRV_fd_HSTb2</td><td class="d">Fan Drive Heat Sink T B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="309" data-acc="R" data-u="" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">FAN_DRV_fd_CCTb2</td><td class="d">Fan Drive Ctrl Card T B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="310" data-acc="R" data-u="" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">FAN_DRV_fd_pwrb3</td><td class="d">Fan Drive Power B3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="311" data-acc="R" data-u="" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">FAN_DRV_fd_Ib3</td><td class="d">Fan Drive Amps B3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="312" data-acc="R" data-u="" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">FAN_DRV_fd_Vb3</td><td class="d">Fan Drive Voltage B3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="313" data-acc="R" data-u="" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">FAN_DRV_fd_Sb3</td><td class="d">Fan Drive Speed B3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="314" data-acc="R" data-u="" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">FAN_DRV_fd_Fb3</td><td class="d">Fan Drive Frequency B3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="315" data-acc="R" data-u="" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">FAN_DRV_fd_Tb3</td><td class="d">Fan Drive Torque B3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="316" data-acc="R" data-u="" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">FAN_DRV_fd_DCVb3</td><td class="d">Fan Drv DC Link Volt B3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="317" data-acc="R" data-u="" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">FAN_DRV_fd_HSTb3</td><td class="d">Fan Drive Heat Sink T B3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="318" data-acc="R" data-u="" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">FAN_DRV_fd_CCTb3</td><td class="d">Fan Drive Ctrl Card T B3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="319" data-acc="R" data-u="" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">FAN_DRV_fd_pwr</td><td class="d">Total Fan Drive Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="320" data-acc="R" data-u="" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">FACTORY_unitsize</td><td class="d">Unit Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="321" data-acc="R" data-u="" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">FACTORY_voltage</td><td class="d">Power Supply Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="322" data-acc="R" data-u="" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">FACTORY_mfg_tier</td><td class="d">Tier 0=STD, 1=MID, 2=HI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="323" data-acc="R" data-u="" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">FACTORY_cpass_nb</td><td class="d">Evap Pass Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="324" data-acc="R" data-u="" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">FACTORY_fac_pass</td><td class="d">Factory Password</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="325" data-acc="R" data-u="" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">FACTORY_fMaxOvrA</td><td class="d">Max Frequency Override A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="326" data-acc="R" data-u="" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">FACTORY_fMaxOvrB</td><td class="d">Max Frequency Override B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="327" data-acc="R" data-u="" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">FACTORY_fan_fact</td><td class="d">Fan Freq Factor(0.7-1.1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="328" data-acc="R" data-u="" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">FACTORY_fMinOvr</td><td class="d">Min Frequency Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="329" data-acc="R" data-u="" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">FACTORY_lastspda</td><td class="d">Low Amb. Start Spd A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="330" data-acc="R" data-u="" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">FACTORY_lastspdb</td><td class="d">Low Amb. Start Spd B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="331" data-acc="R" data-u="" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">FACTORY2_exvmax_a</td><td class="d">EXV A Maximum Steps Numb</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="332" data-acc="R" data-u="" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">FACTORY2_exvmax_b</td><td class="d">EXV B Maximum Steps Numb</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="333" data-acc="R" data-u="" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">FACTORY2_eco_cnfa</td><td class="d">Economizer A Steps Numb</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="334" data-acc="R" data-u="" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">FACTORY2_eco_cnfb</td><td class="d">Economizer B Steps Numb</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="335" data-acc="R" data-u="" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">FACTORY2_vfd_cmp</td><td class="d">Nb VFD Compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="336" data-acc="R" data-u="" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">FACTORY2_vfd_fana</td><td class="d">Nb Fan Drive Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="337" data-acc="R" data-u="" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">FACTORY2_vfd_fanb</td><td class="d">Nb Fan Drive Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="338" data-acc="R" data-u="" data-st="1" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">SERVICE1_flui_typ</td><td class="d">Evaporator Fluid Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Water, 2=Med Brine, 3=Low Brine</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="339" data-acc="R" data-u="" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">SERVICE1_freezesp</td><td class="d">Brine Freeze Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="340" data-acc="R" data-u="" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">SERVICE1_mini_lwt</td><td class="d">Brine Minimum Fluid Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="341" data-acc="R" data-u="" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">SERVICE1_fastcapr</td><td class="d">Fast Capacity Recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="342" data-acc="R" data-u="" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">SERVICE1_ewt_cirA</td><td class="d">EWT Probe on Cir A Side</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="343" data-acc="R" data-u="" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">SERVICE1_leak_thr</td><td class="d">Leakage Charge Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="344" data-acc="R" data-u="" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">SERVICE1_leak_tmr</td><td class="d">Leakage Charge Timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="345" data-acc="R" data-u="" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">SERVICE1_heatersp</td><td class="d">Evap Heater Delta Spt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="346" data-acc="R" data-u="" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">SERVICE1_freez_ov</td><td class="d">Freeze Override Offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="347" data-acc="W" data-u="" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">SERVICE1_ViPwrChk</td><td class="d">VI Self-Test Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="348" data-acc="R" data-u="" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">SERVICE1_odtrspd</td><td class="d">Oil Delta Trigger Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="349" data-acc="R" data-u="" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">SERVICE1_otrigtim</td><td class="d">Oil Trigger Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="350" data-acc="R" data-u="" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">SERVICE1_odrecspd</td><td class="d">Oil Delta Recover Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="351" data-acc="R" data-u="" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">SERVICE1_orectim</td><td class="d">Oil Recover Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="352" data-acc="R" data-u="" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">SERVICE1_wateesys</td><td class="d">Water Temp Hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="353" data-acc="R" data-u="" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">SERVICE1_vistrtdt</td><td class="d">High VI Time at Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="354" data-acc="R" data-u="" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">SERVICE1_vistrten</td><td class="d">Enable High VI at Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="355" data-acc="R" data-u="" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">SERVICE1_apr_en</td><td class="d">Approach Ctrl at Start??</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="356" data-acc="R" data-u="" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">UPDTHOUR_hr_mach</td><td class="d">Machine Operating Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="357" data-acc="R" data-u="" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">UPDTHOUR_st_mach</td><td class="d">Machine Starts Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="358" data-acc="R" data-u="" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">UPDTHOUR_hr_cp_a</td><td class="d">Compressor A Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="359" data-acc="R" data-u="" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">UPDTHOUR_st_cp_a</td><td class="d">Compressor A Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="360" data-acc="R" data-u="" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">UPDTHOUR_hr_cp_b</td><td class="d">Compressor B Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="361" data-acc="R" data-u="" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">UPDTHOUR_st_cp_b</td><td class="d">Compressor B Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="362" data-acc="R" data-u="" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">UPDTHOUR_hr_cpum1</td><td class="d">Evap Pump #1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="363" data-acc="R" data-u="" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">UPDTHOUR_hr_cpum2</td><td class="d">Evap Pump #2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="364" data-acc="R" data-u="" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">UPDTHOUR_VIctA</td><td class="d">VI Cycle Count A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="365" data-acc="R" data-u="" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">UPDTHOUR_VIctB</td><td class="d">VI Cycle Count B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="366" data-acc="R" data-u="" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">UPDTHOUR_hrfana01</td><td class="d">Circuit A Fan #1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="367" data-acc="R" data-u="" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">UPDTHOUR_hrfana02</td><td class="d">Circuit A Fan #2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="368" data-acc="R" data-u="" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">UPDTHOUR_hrfana03</td><td class="d">Circuit A Fan #3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="369" data-acc="R" data-u="" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">UPDTHOUR_hrfana04</td><td class="d">Circuit A Fan #4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="370" data-acc="R" data-u="" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">UPDTHOUR_hrfana05</td><td class="d">Circuit A Fan #5 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="371" data-acc="R" data-u="" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">UPDTHOUR_hrfana06</td><td class="d">Circuit A Fan #6 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="372" data-acc="R" data-u="" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">UPDTHOUR_hrfana07</td><td class="d">Circuit A Fan #7 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="373" data-acc="R" data-u="" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">UPDTHOUR_hrfana08</td><td class="d">Circuit A Fan #8 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="374" data-acc="R" data-u="" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">UPDTHOUR_hrfana09</td><td class="d">Circuit A Fan #9 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="375" data-acc="R" data-u="" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">UPDTHOUR_hrfana10</td><td class="d">Circuit A Fan #10 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="376" data-acc="R" data-u="" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">UPDTHOUR_hrfana11</td><td class="d">Circuit A Fan #11 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="377" data-acc="R" data-u="" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">UPDTHOUR_hrfana12</td><td class="d">Circuit A Fan #12 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="378" data-acc="R" data-u="" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">UPDTHOUR_hrfana13</td><td class="d">Circuit A Fan #13 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="379" data-acc="R" data-u="" id="obj-av-379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379</td><td class="n">UPDTHOUR_hrfana14</td><td class="d">Circuit A Fan #14 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="380" data-acc="R" data-u="" id="obj-av-380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">380</td><td class="n">UPDTHOUR_hrfanb01</td><td class="d">Circuit B Fan #1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="381" data-acc="R" data-u="" id="obj-av-381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">381</td><td class="n">UPDTHOUR_hrfanb02</td><td class="d">Circuit B Fan #2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="382" data-acc="R" data-u="" id="obj-av-382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">382</td><td class="n">UPDTHOUR_hrfanb03</td><td class="d">Circuit B Fan #3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="383" data-acc="R" data-u="" id="obj-av-383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">383</td><td class="n">UPDTHOUR_hrfanb04</td><td class="d">Circuit B Fan #4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="384" data-acc="R" data-u="" id="obj-av-384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">384</td><td class="n">UPDTHOUR_hrfanb05</td><td class="d">Circuit B Fan #5 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="385" data-acc="R" data-u="" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">UPDTHOUR_hrfanb06</td><td class="d">Circuit B Fan #6 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="386" data-acc="R" data-u="" id="obj-av-386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386</td><td class="n">UPDTHOUR_hrfanb07</td><td class="d">Circuit B Fan #7 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="387" data-acc="R" data-u="" id="obj-av-387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387</td><td class="n">UPDTHOUR_hrfanb08</td><td class="d">Circuit B Fan #8 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="388" data-acc="R" data-u="" id="obj-av-388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">388</td><td class="n">UPDTHOUR_hrfanb09</td><td class="d">Circuit B Fan #9 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="389" data-acc="R" data-u="" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">UPDTHOUR_hrfanb10</td><td class="d">Circuit B Fan #10 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="390" data-acc="R" data-u="" id="obj-av-390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">390</td><td class="n">UPDTHOUR_hrfanb11</td><td class="d">Circuit B Fan #11 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="391" data-acc="R" data-u="" id="obj-av-391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">391</td><td class="n">UPDTHOUR_hrfanb12</td><td class="d">Circuit B Fan #12 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="392" data-acc="R" data-u="" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">UPDTHOUR_hrfanb13</td><td class="d">Circuit B Fan #13 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="393" data-acc="R" data-u="" id="obj-av-393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">393</td><td class="n">UPDTHOUR_hrfanb14</td><td class="d">Circuit B Fan #14 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="394" data-acc="R" data-u="" data-st="1" id="obj-av-394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">394</td><td class="n">MST_SLV_ms_sel</td><td class="d">Master/Slave Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Master, 2=Slave</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="395" data-acc="R" data-u="" data-st="1" id="obj-av-395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">395</td><td class="n">MST_SLV_ms_ctrl</td><td class="d">Master Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Local Control, 2=Remote Control, 3=CCN Control</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="396" data-acc="R" data-u="" id="obj-av-396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">396</td><td class="n">MST_SLV_slv_addr</td><td class="d">Slave Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="397" data-acc="R" data-u="" data-st="1" id="obj-av-397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">397</td><td class="n">MST_SLV_lead_sel</td><td class="d">Lead Lag Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Always Lead, 1=Lag Once Failed Only, 2=Lead/Lag Runtime Sel</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="398" data-acc="R" data-u="" id="obj-av-398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">398</td><td class="n">MST_SLV_ll_bal_d</td><td class="d">Lead/Lag Balance Delta</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="399" data-acc="R" data-u="" id="obj-av-399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">399</td><td class="n">MST_SLV_lstr_tim</td><td class="d">Lead/Lag Start Timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="400" data-acc="R" data-u="" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">MST_SLV_lead_pul</td><td class="d">Lead Pulldown Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="401" data-acc="R" data-u="" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">MST_SLV_start_dt</td><td class="d">Start If Error Higher</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="402" data-acc="R" data-u="" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">MST_SLV_lag_mini</td><td class="d">Lag Minimum Running Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="403" data-acc="R" data-u="" data-st="1" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">MST_SLV_lag_pump</td><td class="d">Lag Unit Pump Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop if Unit Stops, 1=Run if Unit Stops</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="404" data-acc="R" data-u="" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">CMP_PI_wt_kp_a</td><td class="d">Water Temp PI, Kp, Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="405" data-acc="R" data-u="" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">CMP_PI_wt_ti_a</td><td class="d">Water Temp PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="406" data-acc="R" data-u="" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">CMP_PI_wt_ni_a</td><td class="d">Water Temp PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="407" data-acc="R" data-u="" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">CMP_PI_dgt_kp_a</td><td class="d">DGT PI Kp, Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="408" data-acc="R" data-u="" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">CMP_PI_dgt_ti_a</td><td class="d">DGT PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="409" data-acc="R" data-u="" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">CMP_PI_dgt_ni_a</td><td class="d">DGT PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="410" data-acc="R" data-u="" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">CMP_PI_cpt_kp_a</td><td class="d">Comp Temp PI, Kp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="411" data-acc="R" data-u="" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">CMP_PI_cpt_ti_a</td><td class="d">Comp Temp PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="412" data-acc="R" data-u="" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">CMP_PI_cpt_ni_a</td><td class="d">Comp Temp PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="413" data-acc="R" data-u="" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">CMP_PI_dp_kp_a</td><td class="d">Disch Press PI, Kp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="414" data-acc="R" data-u="" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">CMP_PI_dp_ti_a</td><td class="d">Disch Press PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="415" data-acc="R" data-u="" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">CMP_PI_dp_ni_a</td><td class="d">Disch Press PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="416" data-acc="R" data-u="" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">CMP_PI_lsp_kp_a</td><td class="d">Low SP PI, Kp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="417" data-acc="R" data-u="" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">CMP_PI_lsp_ti_a</td><td class="d">Low SP PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="418" data-acc="R" data-u="" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">CMP_PI_lsp_ni_a</td><td class="d">Low SP PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="419" data-acc="R" data-u="" id="obj-av-419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">419</td><td class="n">CMP_PI_wt_kp_b</td><td class="d">Water Temp PI, Kp, Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="420" data-acc="R" data-u="" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">CMP_PI_wt_ti_b</td><td class="d">Water Temp PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="421" data-acc="R" data-u="" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">CMP_PI_wt_ni_b</td><td class="d">Water Temp PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="422" data-acc="R" data-u="" id="obj-av-422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">422</td><td class="n">CMP_PI_dgt_kp_b</td><td class="d">DGT PI Kp, Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="423" data-acc="R" data-u="" id="obj-av-423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">423</td><td class="n">CMP_PI_dgt_ti_b</td><td class="d">DGT PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="424" data-acc="R" data-u="" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">CMP_PI_dgt_ni_b</td><td class="d">DGT PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="425" data-acc="R" data-u="" id="obj-av-425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">425</td><td class="n">CMP_PI_cpt_kp_b</td><td class="d">Comp Temp PI, Kp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="426" data-acc="R" data-u="" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">CMP_PI_cpt_ti_b</td><td class="d">Comp Temp PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="427" data-acc="R" data-u="" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">CMP_PI_cpt_ni_b</td><td class="d">Comp Temp PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="428" data-acc="R" data-u="" id="obj-av-428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">428</td><td class="n">CMP_PI_dp_kp_b</td><td class="d">Disch Press PI, Kp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="429" data-acc="R" data-u="" id="obj-av-429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">429</td><td class="n">CMP_PI_dp_ti_b</td><td class="d">Disch Press PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="430" data-acc="R" data-u="" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">CMP_PI_dp_ni_b</td><td class="d">Disch Press PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="431" data-acc="R" data-u="" id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">CMP_PI_lsp_kp_b</td><td class="d">Low SP PI, Kp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="432" data-acc="R" data-u="" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">CMP_PI_lsp_ti_b</td><td class="d">Low SP PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="433" data-acc="R" data-u="" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">CMP_PI_lsp_ni_b</td><td class="d">Low SP PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="434" data-acc="R" data-u="" id="obj-av-434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">434</td><td class="n">EXV_CFG_fixeddsh</td><td class="d">Fixed DSH Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="435" data-acc="R" data-u="" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">EXV_CFG_scsp_max</td><td class="d">Subcooling Setpoint Max</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="436" data-acc="R" data-u="" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">EXV_CFG_scsp_min</td><td class="d">Subcooling Setpoint Min</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="437" data-acc="R" data-u="" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">EXV_CFG_sh_sp_a</td><td class="d">Superheat Setpoint A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="438" data-acc="R" data-u="" id="obj-av-438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">438</td><td class="n">EXV_CFG_sh_sp_b</td><td class="d">Superheat Setpoint B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="439" data-acc="R" data-u="" id="obj-av-439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">439</td><td class="n">EXV_CFG_apr_stp</td><td class="d">Approach Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="440" data-acc="R" data-u="" id="obj-av-440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">440</td><td class="n">EXV_CFG_sbc_kp_a</td><td class="d">Subcool PI, Kp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="441" data-acc="R" data-u="" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">EXV_CFG_sbc_ti_a</td><td class="d">Subcool PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="442" data-acc="R" data-u="" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">EXV_CFG_sbc_ni_a</td><td class="d">Subcool PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="443" data-acc="R" data-u="" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">EXV_CFG_dsh_kp_a</td><td class="d">DSH PI, Kp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="444" data-acc="R" data-u="" id="obj-av-444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">444</td><td class="n">EXV_CFG_dsh_ti_a</td><td class="d">DSH PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="445" data-acc="R" data-u="" id="obj-av-445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">445</td><td class="n">EXV_CFG_dsh_ni_a</td><td class="d">DSH PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="446" data-acc="R" data-u="" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">EXV_CFG_hsp_kp_a</td><td class="d">High SP PI, Kp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="447" data-acc="R" data-u="" id="obj-av-447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">447</td><td class="n">EXV_CFG_hsp_ti_a</td><td class="d">High SP PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="448" data-acc="R" data-u="" id="obj-av-448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">448</td><td class="n">EXV_CFG_hsp_ni_a</td><td class="d">High SP PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="449" data-acc="R" data-u="" id="obj-av-449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">449</td><td class="n">EXV_CFG_lsp_kp_a</td><td class="d">Low SP PI, Kp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="450" data-acc="R" data-u="" id="obj-av-450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">450</td><td class="n">EXV_CFG_lsp_ti_a</td><td class="d">Low SP PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="451" data-acc="R" data-u="" id="obj-av-451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">451</td><td class="n">EXV_CFG_lsp_ni_a</td><td class="d">Low SP PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="452" data-acc="R" data-u="" id="obj-av-452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">452</td><td class="n">EXV_CFG_dop_kp_a</td><td class="d">Dop PI, Kp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="453" data-acc="R" data-u="" id="obj-av-453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">453</td><td class="n">EXV_CFG_dop_ti_a</td><td class="d">Dop PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="454" data-acc="R" data-u="" id="obj-av-454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">454</td><td class="n">EXV_CFG_dop_ni_a</td><td class="d">Dop PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="455" data-acc="R" data-u="" id="obj-av-455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">455</td><td class="n">EXV_CFG_ssh_kp_a</td><td class="d">Suction SH PI, Kp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="456" data-acc="R" data-u="" id="obj-av-456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">456</td><td class="n">EXV_CFG_ssh_ti_a</td><td class="d">Suction SH PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="457" data-acc="R" data-u="" id="obj-av-457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">457</td><td class="n">EXV_CFG_ssh_ni_a</td><td class="d">Suction SH PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="458" data-acc="R" data-u="" id="obj-av-458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">458</td><td class="n">EXV_CFG_sbc_kp_b</td><td class="d">Subcool PI, Kp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="459" data-acc="R" data-u="" id="obj-av-459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">459</td><td class="n">EXV_CFG_sbc_ti_b</td><td class="d">Subcool PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="460" data-acc="R" data-u="" id="obj-av-460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">460</td><td class="n">EXV_CFG_sbc_ni_b</td><td class="d">Subcool PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="461" data-acc="R" data-u="" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">EXV_CFG_dsh_kp_b</td><td class="d">DSH PI, Kp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="462" data-acc="R" data-u="" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">EXV_CFG_dsh_ti_b</td><td class="d">DSH PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="463" data-acc="R" data-u="" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">EXV_CFG_dsh_ni_b</td><td class="d">DSH PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="464" data-acc="R" data-u="" id="obj-av-464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">464</td><td class="n">EXV_CFG_hsp_kp_b</td><td class="d">High SP PI, Kp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="465" data-acc="R" data-u="" id="obj-av-465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">465</td><td class="n">EXV_CFG_hsp_ti_b</td><td class="d">High SP PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="466" data-acc="R" data-u="" id="obj-av-466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">466</td><td class="n">EXV_CFG_hsp_ni_b</td><td class="d">High SP PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="467" data-acc="R" data-u="" id="obj-av-467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">467</td><td class="n">EXV_CFG_lsp_kp_b</td><td class="d">Low SP PI, Kp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="468" data-acc="R" data-u="" id="obj-av-468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">468</td><td class="n">EXV_CFG_lsp_ti_b</td><td class="d">Low SP PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="469" data-acc="R" data-u="" id="obj-av-469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">469</td><td class="n">EXV_CFG_lsp_ni_b</td><td class="d">Low SP PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="470" data-acc="R" data-u="" id="obj-av-470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">470</td><td class="n">EXV_CFG_dop_kp_b</td><td class="d">Dop PI, Kp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="471" data-acc="R" data-u="" id="obj-av-471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">471</td><td class="n">EXV_CFG_dop_ti_b</td><td class="d">Dop PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="472" data-acc="R" data-u="" id="obj-av-472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">472</td><td class="n">EXV_CFG_dop_ni_b</td><td class="d">Dop PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="473" data-acc="R" data-u="" id="obj-av-473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">473</td><td class="n">EXV_CFG_ssh_kp_b</td><td class="d">Suction SH PI, Kp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="474" data-acc="R" data-u="" id="obj-av-474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">474</td><td class="n">EXV_CFG_ssh_ti_b</td><td class="d">Suction SH PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="475" data-acc="R" data-u="" id="obj-av-475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">475</td><td class="n">EXV_CFG_ssh_ni_b</td><td class="d">Suction SH PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="476" data-acc="R" data-u="" id="obj-av-476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">476</td><td class="n">EXV_CFG_apr_kp_a</td><td class="d">Appr. PI, Kp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="477" data-acc="R" data-u="" id="obj-av-477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">477</td><td class="n">EXV_CFG_apr_ti_a</td><td class="d">Appr. PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="478" data-acc="R" data-u="" id="obj-av-478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">478</td><td class="n">EXV_CFG_apr_ni_a</td><td class="d">Appr. PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="479" data-acc="R" data-u="" id="obj-av-479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">479</td><td class="n">EXV_CFG_apr_kp_b</td><td class="d">Appr. PI, Kp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="480" data-acc="R" data-u="" id="obj-av-480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">480</td><td class="n">EXV_CFG_apr_ti_b</td><td class="d">Appr. PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="481" data-acc="R" data-u="" id="obj-av-481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">481</td><td class="n">EXV_CFG_apr_ni_b</td><td class="d">Appr. PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="482" data-acc="R" data-u="" id="obj-av-482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">482</td><td class="n">DELTA_wateesys</td><td class="d">water_t_hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="483" data-acc="R" data-u="" id="obj-av-483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">483</td><td class="n">DELTA_chdp_hys</td><td class="d">cmp high dp hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="484" data-acc="R" data-u="" id="obj-av-484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">484</td><td class="n">DELTA_chdtdact</td><td class="d">cmp high dt act offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="485" data-acc="R" data-u="" id="obj-av-485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">485</td><td class="n">DELTA_chdtdspt</td><td class="d">cmp high dt stp offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="486" data-acc="R" data-u="" id="obj-av-486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">486</td><td class="n">DELTA_fhdp_hys</td><td class="d">fan high dp hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="487" data-acc="R" data-u="" id="obj-av-487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">487</td><td class="n">DELTA_fhdtdact</td><td class="d">fan high dt act offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="488" data-acc="R" data-u="" id="obj-av-488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">488</td><td class="n">DELTA_fhdtdstp</td><td class="d">fan high dt stp offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="489" data-acc="R" data-u="" id="obj-av-489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">489</td><td class="n">DELTA_ldp_hys</td><td class="d">low dp hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="490" data-acc="R" data-u="" id="obj-av-490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">490</td><td class="n">DELTA_ldtdact</td><td class="d">low dt act offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="491" data-acc="R" data-u="" id="obj-av-491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">491</td><td class="n">DELTA_ldtdspt</td><td class="d">low dt stp offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="492" data-acc="R" data-u="" id="obj-av-492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">492</td><td class="n">DELTA_hsp_hyst</td><td class="d">high sp hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="493" data-acc="R" data-u="" id="obj-av-493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">493</td><td class="n">DELTA_hstdact</td><td class="d">high st act offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="494" data-acc="R" data-u="" id="obj-av-494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">494</td><td class="n">DELTA_hstdspt</td><td class="d">high st stp offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="495" data-acc="R" data-u="" id="obj-av-495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">495</td><td class="n">DELTA_lsp_hyst</td><td class="d">low sp hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="496" data-acc="R" data-u="" id="obj-av-496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">496</td><td class="n">DELTA_lstdact</td><td class="d">low st act offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="497" data-acc="R" data-u="" id="obj-av-497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">497</td><td class="n">DELTA_lstdspt</td><td class="d">low st stp offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="498" data-acc="R" data-u="" id="obj-av-498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">498</td><td class="n">DELTA_lstdcpa</td><td class="d">deltat lstEXV vs lstCAPA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="499" data-acc="R" data-u="" id="obj-av-499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">499</td><td class="n">DELTA_mt_hyst</td><td class="d">motor temp hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="500" data-acc="R" data-u="" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">DELTA_mt_dact</td><td class="d">motor temp act offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="501" data-acc="R" data-u="" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">DELTA_mt_dspt</td><td class="d">motor temp stp offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="502" data-acc="R" data-u="" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">DELTA_dgt_hyst</td><td class="d">dgt hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="503" data-acc="R" data-u="" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">DELTA_dgt_act</td><td class="d">dgt limit act offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="504" data-acc="R" data-u="" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">DELTA_dgt_spt</td><td class="d">dgt limit spt offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="505" data-acc="R" data-u="" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">DELTA_dsh_hyst</td><td class="d">dsh hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="506" data-acc="R" data-u="" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">DELTA_dsh_act</td><td class="d">dsh act offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="507" data-acc="R" data-u="" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">DELTA_dshdelay</td><td class="d">exv_no_dsh_delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="508" data-acc="R" data-u="" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">DELTA_mopdelay</td><td class="d">exv_no_mop_delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="509" data-acc="R" data-u="" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">DELTA_sbc_hys</td><td class="d">subcool hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="510" data-acc="R" data-u="" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">DELTA_sbc_act</td><td class="d">subcool act offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="511" data-acc="R" data-u="" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">DELTA_sbc_spt</td><td class="d">Subcooling Setpoint A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="512" data-acc="R" data-u="" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">DELTA_cramprt</td><td class="d">Compressor Ramp Rate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="513" data-acc="R" data-u="" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">BACNET_network</td><td class="d">Network</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="514" data-acc="R" data-u="" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">BACNET_ident</td><td class="d">Identifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="515" data-acc="R" data-u="" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">BACNET_bbmd</td><td class="d">BACnet Management Device</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="516" data-acc="R" data-u="" id="obj-av-516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">516</td><td class="n">FAN_CFG_fldp_kpa</td><td class="d">Fan Low DP PI, Kp, Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="517" data-acc="R" data-u="" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">FAN_CFG_fldp_tia</td><td class="d">Fan Low DP PI, Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="518" data-acc="R" data-u="" id="obj-av-518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">518</td><td class="n">FAN_CFG_fldp_nia</td><td class="d">Fan Low DP PI, NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="519" data-acc="R" data-u="" id="obj-av-519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">519</td><td class="n">FAN_CFG_fldp_kpb</td><td class="d">Fan Low DP PI, Kp, Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="520" data-acc="R" data-u="" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">FAN_CFG_fldp_tib</td><td class="d">Fan Low DP PI, Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="521" data-acc="R" data-u="" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">FAN_CFG_fldp_nib</td><td class="d">Fan Low DP PI, NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="522" data-acc="R" data-u="" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">FAN_CFG_fan_hlim</td><td class="d">Fan Max Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="523" data-acc="R" data-u="" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">FAN_CFG_fan_llim</td><td class="d">Fan Min Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="524" data-acc="R" data-u="" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">FAN_CFG_sync_Kp</td><td class="d">Sychronizing Output Kp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="525" data-acc="R" data-u="" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">FAN_CFG_n_coilsA</td><td class="d">Cir Cond Coil Number A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="526" data-acc="R" data-u="" id="obj-av-526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">526</td><td class="n">FAN_CFG_n_coilsB</td><td class="d">Cir Cond Coil Number B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="527" data-acc="R" data-u="" id="obj-av-527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">527</td><td class="n">FAN_CFG_cp_factA</td><td class="d">Compressor Factor A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="528" data-acc="R" data-u="" id="obj-av-528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">528</td><td class="n">FAN_CFG_cp_factB</td><td class="d">Compressor Factor B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="529" data-acc="R" data-u="" id="obj-av-529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">529</td><td class="n">FAN_CFG_fldtfact</td><td class="d">Fan Low Dis. Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="530" data-acc="R" data-u="" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">FAN_CFG_xt_s_smp</td><td class="d">Stablility Sample Nb</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="531" data-acc="R" data-u="" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">FAN_CFG_xt_in_tl</td><td class="d">Opt. Deviation Tolerance</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="532" data-acc="R" data-u="" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">FAN_CFG_os_d_amp</td><td class="d">Opt. Disturbance Ampl.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="533" data-acc="R" data-u="" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">FAN_CFG_os_d_per</td><td class="d">Opt. Disturbance Period</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="534" data-acc="R" data-u="" id="obj-av-534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">534</td><td class="n">FAN_CFG_os_f_pow</td><td class="d">Opt. Freeze Power Tol.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="535" data-acc="R" data-u="" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">FAN_CFG_xtos_flt</td><td class="d">Opt. Filter Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="536" data-acc="R" data-u="" id="obj-av-536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">536</td><td class="n">FAN_CFG_sct_bias</td><td class="d">SCT bias at start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="537" data-acc="R" data-u="" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">FAN_CFG_sct_tim</td><td class="d">Total SCT bias time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="538" data-acc="R" data-u="" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">FAN_CFG_sct_decr</td><td class="d">Decrement SCT bias time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="539" data-acc="R" data-u="" id="obj-av-539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">539</td><td class="n">ECO_PI_ecsh_kpa</td><td class="d">EXV Eco. SH Kp, Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="540" data-acc="R" data-u="" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">ECO_PI_ecsh_tia</td><td class="d">EXV Eco. SH Ti Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="541" data-acc="R" data-u="" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">ECO_PI_ecsh_nia</td><td class="d">EXV Eco. SH NI Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="542" data-acc="R" data-u="" id="obj-av-542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542</td><td class="n">ECO_PI_ecsh_kpb</td><td class="d">EXV Eco. SH Kp, Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="543" data-acc="R" data-u="" id="obj-av-543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">543</td><td class="n">ECO_PI_ecsh_tib</td><td class="d">EXV Eco. SH Ti Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="544" data-acc="R" data-u="" id="obj-av-544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544</td><td class="n">ECO_PI_ecsh_nib</td><td class="d">EXV Eco. SH NI Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="545" data-acc="R" data-u="" id="obj-av-545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">545</td><td class="n">ECO_PI_eco_min</td><td class="d">EXV Eco. Min Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="546" data-acc="R" data-u="" id="obj-av-546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546</td><td class="n">ECO_PI_eco_max</td><td class="d">EXV Eco. Max Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="547" data-acc="R" data-u="" id="obj-av-547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">547</td><td class="n">ECO_PI_capa_lim</td><td class="d">Capacity Lim Disable Eco</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="548" data-acc="R" data-u="" id="obj-av-548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">548</td><td class="n">ECO_PI_ecoshspa</td><td class="d">Eco Superheat Setpoint A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="549" data-acc="R" data-u="" id="obj-av-549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">549</td><td class="n">ECO_PI_ecoshspb</td><td class="d">Eco Superheat Setpoint B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="550" data-acc="W" data-u="" id="obj-av-550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">550</td><td class="n">SETPOINT_csp1</td><td class="d">Cooling Setpoint 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="551" data-acc="W" data-u="" id="obj-av-551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">551</td><td class="n">SETPOINT_csp2</td><td class="d">Cooling Setpoint 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="552" data-acc="W" data-u="" id="obj-av-552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">552</td><td class="n">SETPOINT_ice_sp</td><td class="d">Cooling Ice Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="553" data-acc="W" data-u="" id="obj-av-553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">553</td><td class="n">SETPOINT_cramp_sp</td><td class="d">Cooling Ramp Loading</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="554" data-acc="W" data-u="" id="obj-av-554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">554</td><td class="n">SETPOINT_lim_sp1</td><td class="d">Switch Limit Setpoint 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="555" data-acc="W" data-u="" id="obj-av-555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">555</td><td class="n">SETPOINT_lim_sp2</td><td class="d">Switch Limit Setpoint 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="556" data-acc="W" data-u="" id="obj-av-556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">556</td><td class="n">SETPOINT_lim_sp3</td><td class="d">Switch Limit Setpoint 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="557" data-acc="W" data-u="" data-min="1" id="obj-av-557"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">557</td><td class="n">GENUNIT_CTRL_PNT_wr</td><td class="d">Control Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="558" data-acc="W" data-u="" data-min="1" id="obj-av-558"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">558</td><td class="n">GENUNIT_DEM_LIM_wr</td><td class="d">Active Demand Limit Val</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="559" data-acc="W" data-u="" id="obj-av-559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">559</td><td class="n">GENUNIT_SP_SEL_wr</td><td class="d">Setpoint Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="559" data-i="1" data-acc="R" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">GENCONF_ramp_sel</td><td class="d">Ramp Loading Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="560" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">GENCONF_ice_cnfg</td><td class="d">Ice Mode Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="561" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">GENCONF_shortcyc</td><td class="d">Short Cycle Management</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="562" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">PUMPCONF_pump_per</td><td class="d">Pump Sticking Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="563" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">PUMPCONF_pump_loc</td><td class="d">Flow Checked If Pump Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="564" data-i="6" data-acc="R" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">GENUNIT_CHIL_S_S_rd</td><td class="d">Net.: Cmd Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="565" data-i="7" data-acc="R" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">GENUNIT_CHIL_OCC_rd</td><td class="d">Net.: Cmd Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="566" data-i="8" data-acc="R" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">GENUNIT_SP_OCC_rd</td><td class="d">Setpoint Occupied?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="567" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">GENUNIT_EMSTOP_rd</td><td class="d">Emergency Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="568" data-i="10" data-acc="R" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">INPUTS_ONOFF_SW</td><td class="d">Remote On/Off Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="569" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">INPUTS_SETP_SW</td><td class="d">Remote Setpoint Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="570" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">INPUTS_LIM_SW1</td><td class="d">Limit Switch 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="571" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">INPUTS_LIM_SW2</td><td class="d">Limit Switch 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="572" data-i="14" data-acc="R" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">INPUTS_OIL_L_A</td><td class="d">Oil Level Input A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="573" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">INPUTS_OIL_L_B</td><td class="d">Oil Level Input B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="574" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">INPUTS_REM_LOCK</td><td class="d">Customer Interlock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="575" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">INPUTS_ICE_SW</td><td class="d">Ice Done Storage Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="576" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">INPUTS_OCC_OVSW</td><td class="d">Occupied Override Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="577" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">INPUTS_HEATR_SW</td><td class="d">Evap Heater Detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="578" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">OUTPUTS_LABEL_A</td><td class="d">CIRCUIT A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="579" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">OUTPUTS_CP_A</td><td class="d">Compressor A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="580" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">OUTPUTS_OIL_SL_A</td><td class="d">Oil Solenoid Output A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="581" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">OUTPUTS_VI_A</td><td class="d">VI Solenoid Output A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="582" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">OUTPUTS_ISO_OP_A</td><td class="d">Ref Iso Relay Energize A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="583" data-i="25" data-acc="R" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">OUTPUTS_ISO_POSA</td><td class="d">Ref Iso Valve State A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="584" data-i="26" data-acc="R" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">OUTPUTS_OIL_HT_A</td><td class="d">Oil Heater Output A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="585" data-i="27" data-acc="R" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">OUTPUTS_LABEL_B</td><td class="d">CIRCUIT B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="586" data-i="28" data-acc="R" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">OUTPUTS_CP_B</td><td class="d">Compressor B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="587" data-i="29" data-acc="R" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">OUTPUTS_OIL_SL_B</td><td class="d">Oil Solenoid Output B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="588" data-i="30" data-acc="R" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">OUTPUTS_VI_B</td><td class="d">VI Solenoid Output B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="589" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">OUTPUTS_ISO_OP_B</td><td class="d">Ref Iso Relay Energize B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="590" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">OUTPUTS_ISO_POSB</td><td class="d">Ref Iso Valve State B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="591" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">OUTPUTS_OIL_HT_B</td><td class="d">Oil Heater Output B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="592" data-i="34" data-acc="R" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">OUTPUTS_ALARM</td><td class="d">Alarm Relay Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="593" data-i="35" data-acc="R" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">OUTPUTS_RUNNING</td><td class="d">Running Relay Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="594" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">OUTPUTS_ALERT</td><td class="d">Alert Relay State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="595" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">OUTPUTS_SHUTDOWN</td><td class="d">Shutdown Indicator State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="596" data-i="38" data-acc="R" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">OUTPUTS_C_HEATER</td><td class="d">Evap Heater Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="597" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">OUTPUTS_FCA1</td><td class="d">Fan Contactor 1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="598" data-i="40" data-acc="R" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">OUTPUTS_FCA2</td><td class="d">Fan Contactor 2A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="599" data-i="41" data-acc="R" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">OUTPUTS_FCA3</td><td class="d">Fan Contactor 3A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="600" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">OUTPUTS_FCA4</td><td class="d">Fan Contactor 4A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="601" data-i="43" data-acc="R" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">OUTPUTS_FCA5</td><td class="d">Fan Contactor 5A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="602" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">OUTPUTS_FCA6</td><td class="d">Fan Contactor 6A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="603" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">OUTPUTS_FCA7</td><td class="d">Fan Contactor 7A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="604" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">OUTPUTS_FCA8</td><td class="d">Fan Contactor 8A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="605" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">OUTPUTS_FCB1</td><td class="d">Fan Contactor 1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="606" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">OUTPUTS_FCB2</td><td class="d">Fan Contactor 2B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="607" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">OUTPUTS_FCB3</td><td class="d">Fan Contactor 3B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="608" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">OUTPUTS_FCB4</td><td class="d">Fan Contactor 4B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="609" data-i="51" data-acc="R" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">OUTPUTS_FCB5</td><td class="d">Fan Contactor 5B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="610" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">OUTPUTS_FCB6</td><td class="d">Fan Contactor 6B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="611" data-i="53" data-acc="R" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">OUTPUTS_FCB7</td><td class="d">Fan Contactor 7B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="612" data-i="54" data-acc="R" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">OUTPUTS_FCB8</td><td class="d">Fan Contactor 8B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="613" data-i="55" data-acc="R" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">OUTPUTS_VFD_EN_A</td><td class="d">Comp. HW Enable A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="614" data-i="56" data-acc="R" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">OUTPUTS_VFD_EN_B</td><td class="d">Comp. HW Enable B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="615" data-i="57" data-acc="R" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">OUTPUTS_BOX_HTR</td><td class="d">Control Box Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="616" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">PUMPSTAT_CPUMP_1_rd</td><td class="d">Evap Pump #1 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="617" data-i="59" data-acc="R" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">PUMPSTAT_CPUMP_2_rd</td><td class="d">Evap Pump #2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="618" data-i="60" data-acc="R" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">PUMPSTAT_ROTCPUMP_rd</td><td class="d">Rotate Evap Pumps ?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="619" data-i="61" data-acc="R" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">PUMPSTAT_FLOW_SW</td><td class="d">Evap Flow Switch #1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="620" data-i="62" data-acc="R" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">PUMPSTAT_FLOW_SWB</td><td class="d">Evap Flow Switch #2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="621" data-i="63" data-acc="R" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">MODES_m_delay</td><td class="d">Start Up Delay In Effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="622" data-i="64" data-acc="R" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">MODES_m_2stpt</td><td class="d">Second Setpoint In Use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="623" data-i="65" data-acc="R" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">MODES_m_reset</td><td class="d">Reset In Effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="624" data-i="66" data-acc="R" data-u="" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">MODES_m_demlim</td><td class="d">Demand Limit Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="625" data-i="67" data-acc="R" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">MODES_m_pmprot</td><td class="d">Evaporator Pump Rotation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="626" data-i="68" data-acc="R" data-u="" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">MODES_m_pmpper</td><td class="d">Pump Periodic Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="627" data-i="69" data-acc="R" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">MODES_m_night</td><td class="d">Night Low Noise Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="628" data-i="70" data-acc="R" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">MODES_m_slave</td><td class="d">Master Slave Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="629" data-i="71" data-acc="R" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">MODES_m_ice</td><td class="d">Ice Mode In Effect, Active Alarms:</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="630" data-i="72" data-acc="R" data-u="" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">ALARMRST_RST_ALM</td><td class="d">Alarm Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="631" data-i="73" data-acc="R" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">VLT_DRV_SET_DRVA</td><td class="d">Drive A Attach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="632" data-i="74" data-acc="R" data-u="" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">VLT_DRV_SET_DRVB</td><td class="d">Drive B Attach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="633" data-i="75" data-acc="R" data-u="" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">VLT_DRV_VLT_COMA</td><td class="d">Comm with Drive A Ok</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="634" data-i="76" data-acc="R" data-u="" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">VLT_DRV_VLT_COMB</td><td class="d">Comm with Drive B Ok</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="635" data-i="77" data-acc="R" data-u="" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">M_MSTSLV_ms_activ</td><td class="d">Master/Slave Ctrl Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="636" data-i="78" data-acc="R" data-u="" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">M_MSTSLV_lead_sel</td><td class="d">Lead Unit is the:</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="637" data-i="79" data-acc="R" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">M_MSTSLV_ll_chang</td><td class="d">Lead/lag Changeover?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="638" data-i="80" data-acc="R" data-u="" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">M_MSTSLV_ll_pull</td><td class="d">Lead Pulldown ?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="639" data-i="81" data-acc="R" data-u="" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">M_MSTSLV_cap_max</td><td class="d">Max Available Capacity ?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="640" data-i="82" data-acc="R" data-u="" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">FAN_DRV2_SET_FDA1</td><td class="d">Fan Drive A1 Attach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="641" data-i="83" data-acc="R" data-u="" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">FAN_DRV2_SET_FDA2</td><td class="d">Fan Drive A2 Attach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="642" data-i="84" data-acc="R" data-u="" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">FAN_DRV2_SET_FDA3</td><td class="d">Fan Drive A3 Attach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="643" data-i="85" data-acc="R" data-u="" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">FAN_DRV2_SET_FDB1</td><td class="d">Fan Drive B1 Attach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="644" data-i="86" data-acc="R" data-u="" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">FAN_DRV2_SET_FDB2</td><td class="d">Fan Drive B2 Attach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="645" data-i="87" data-acc="R" data-u="" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">FAN_DRV2_SET_FDB3</td><td class="d">Fan Drive B3 Attach</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="646" data-i="88" data-acc="R" data-u="" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">FAN_DRV2_FD_COMA1</td><td class="d">Comm Fan Drive A1 Ok</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="647" data-i="89" data-acc="R" data-u="" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">FAN_DRV2_FD_COMA2</td><td class="d">Comm Fan Drive A2 Ok</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="648" data-i="90" data-acc="R" data-u="" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">FAN_DRV2_FD_COMA3</td><td class="d">Comm Fan Drive A3 Ok</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="649" data-i="91" data-acc="R" data-u="" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">FAN_DRV2_FD_COMB1</td><td class="d">Comm Fan Drive B1 Ok</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="650" data-i="92" data-acc="R" data-u="" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">FAN_DRV2_FD_COMB2</td><td class="d">Comm Fan Drive B2 Ok</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="651" data-i="93" data-acc="R" data-u="" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">FAN_DRV2_FD_COMB3</td><td class="d">Comm Fan Drive B3 Ok</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="652" data-i="94" data-acc="R" data-u="" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">FAN_DRV2_stopfana</td><td class="d">Stop Cir A Fan Drive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="653" data-i="95" data-acc="R" data-u="" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">FAN_DRV2_stopfanb</td><td class="d">Stop Cir B Fan Drive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="654" data-i="96" data-acc="R" data-u="" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">FACTORY_freq_60H</td><td class="d">60Hz Sel (No=50, Yes=60)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="655" data-i="97" data-acc="R" data-u="" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">FACTORY_probrine</td><td class="d">Process Brine Evap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="656" data-i="98" data-acc="R" data-u="" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">FACTORY_heat_sel</td><td class="d">Evap Heater Installed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="657" data-i="99" data-acc="R" data-u="" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">FACTORY_mst_slv</td><td class="d">Master Slave Setup</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="658" data-i="100" data-acc="R" data-u="" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">FACTORY_emm_nrcp</td><td class="d">Energy Management Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="659" data-i="101" data-acc="R" data-u="" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">FACTORY_loambopt</td><td class="d">Low Ambient Option (STD)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="660" data-i="102" data-acc="R" data-u="" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">FACTORY_leak_chk</td><td class="d">Leakage Charge Detection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="661" data-i="103" data-acc="R" data-u="" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">FACTORY_fMaxEnA</td><td class="d">Enable Max Frequency A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="662" data-i="104" data-acc="R" data-u="" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">FACTORY_fMaxEnB</td><td class="d">Enable Max Frequency B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="663" data-i="105" data-acc="R" data-u="" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">SERVICE1_ewt_opt</td><td class="d">Entering Fluid Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="664" data-i="106" data-acc="R" data-u="" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">SERVICE1_ser_pass</td><td class="d">Service Password</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="665" data-i="107" data-acc="R" data-u="" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">SERVICE1_RFI_conf</td><td class="d">Compressor RFI Filter En</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="666" data-i="108" data-acc="R" data-u="" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">SERVICE1_metric</td><td class="d">Metric Units? (Blackbox)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="667" data-i="109" data-acc="R" data-u="" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">SERVICE1_fdrv_cfg</td><td class="d">Send fan drive config?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="668" data-i="110" data-acc="R" data-u="" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">SERVICE1_cdrv_cfg</td><td class="d">Send comp. drive config?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="669" data-i="111" data-acc="R" data-u="" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">SERVICE1_auto_sm</td><td class="d">Auto Start When SM Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="670" data-i="112" data-acc="W" data-u="" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">SERVICE1_ViChkEn</td><td class="d">VI Self-Test Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="671" data-i="113" data-acc="R" data-u="" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">SERVICE1_AntiFrz</td><td class="d">Pump Rot. AntiFrz Protec</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="672" data-i="114" data-acc="R" data-u="" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">SERVICE1_http_en</td><td class="d">HTTP Server</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="673" data-i="115" data-acc="R" data-u="" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">SERVICE1_ftp_en</td><td class="d">FTP Server</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="674" data-i="116" data-acc="R" data-u="" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">MST_SLV_ll_serie</td><td class="d">Chiller In Series</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="675" data-i="117" data-acc="R" data-u="" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">BACNET_bacena</td><td class="d">BACnet Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="676" data-i="118" data-acc="R" data-u="" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">BACNET_bacunit</td><td class="d">Metric Units? (Blackbox)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="677" data-i="119" data-acc="R" data-u="" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">FAN_CFG_fan_ctrl</td><td class="d">Fan Ctrl Type (Vari,Fix), Optimization Parameters</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="678" data-i="120" data-acc="R" data-u="" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">FAN_CFG_xt_enabl</td><td class="d">Optimization Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="679" data-i="121" data-acc="R" data-u="" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">CP_ENABL_en_cp_a</td><td class="d">Compressor A Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="680" data-i="122" data-acc="R" data-u="" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">CP_ENABL_en_cp_b</td><td class="d">Compressor B Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="681" data-i="123" data-acc="W" data-u="" data-min="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">123</td><td class="n">GENUNIT_CHIL_S_S_wr</td><td class="d">Net.: Cmd Start/Stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="682" data-i="124" data-acc="W" data-u="" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">PUMPSTAT_CPUMP_1_wr</td><td class="d">Evap Pump #1 Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="683" data-i="125" data-acc="W" data-u="" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">PUMPSTAT_CPUMP_2_wr</td><td class="d">Evap Pump #2 Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="684" data-i="126" data-acc="W" data-u="" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">GENUNIT_EMSTOP_wr</td><td class="d">Emergency Stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="685" data-i="127" data-acc="W" data-u="" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">PUMPSTAT_ROTCPUMP_wr</td><td class="d">Rotate Evap Pumps ?</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="686" data-i="128" data-acc="W" data-u="" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">GENUNIT_SP_OCC_wr</td><td class="d">Setpoint Occupied?</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="687" data-i="129" data-acc="W" data-u="" data-min="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">129</td><td class="n">GENUNIT_CHIL_OCC_wr</td><td class="d">Net.: Cmd Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="688" data-i="130" data-acc="R" data-u="" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">ALM_COOL_EWT_F</td><td class="d">COOL_EWT_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="689" data-i="131" data-acc="R" data-u="" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">ALM_COOL_LWT_F</td><td class="d">COOL_LWT_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="690" data-i="132" data-acc="R" data-u="" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">ALM_OAT_F</td><td class="d">OAT_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="691" data-i="133" data-acc="R" data-u="" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">ALM_CHWSTEMP_F</td><td class="d">CHWSTEMP_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="692" data-i="134" data-acc="R" data-u="" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">ALM_SUCTION_T_A_F</td><td class="d">SUCTION_T_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="693" data-i="135" data-acc="R" data-u="" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">ALM_SUCTION_T_B_F</td><td class="d">SUCTION_T_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="694" data-i="136" data-acc="R" data-u="" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">ALM_DGT_A_T_F</td><td class="d">DGT_A_T_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="695" data-i="137" data-acc="R" data-u="" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">ALM_DGT_B_T_F</td><td class="d">DGT_B_T_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="696" data-i="138" data-acc="R" data-u="" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">ALM_LIQUID_T_A_F</td><td class="d">LIQUID_T_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="697" data-i="139" data-acc="R" data-u="" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">ALM_LIQUID_T_B_F</td><td class="d">LIQUID_T_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="698" data-i="140" data-acc="R" data-u="" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">ALM_CP_TMP_A_F</td><td class="d">CP_TMP_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="699" data-i="141" data-acc="R" data-u="" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">ALM_CP_TMP_B_F</td><td class="d">CP_TMP_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="700" data-i="142" data-acc="R" data-u="" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">ALM_ECO_T_A_F</td><td class="d">ECO_T_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="701" data-i="143" data-acc="R" data-u="" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">ALM_ECO_T_B_F</td><td class="d">ECO_T_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="702" data-i="144" data-acc="R" data-u="" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">ALM_SPACE_TEMP_F</td><td class="d">SPACE_TEMP_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="703" data-i="145" data-acc="R" data-u="" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">ALM_DP_A_F</td><td class="d">DP_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="704" data-i="146" data-acc="R" data-u="" id="obj-bv-146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">146</td><td class="n">ALM_DP_B_F</td><td class="d">DP_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="705" data-i="147" data-acc="R" data-u="" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">ALM_SP_A_F</td><td class="d">SP_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="706" data-i="148" data-acc="R" data-u="" id="obj-bv-148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">148</td><td class="n">ALM_SP_B_F</td><td class="d">SP_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="707" data-i="149" data-acc="R" data-u="" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">ALM_OIL_P_A_F</td><td class="d">OIL_P_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="708" data-i="150" data-acc="R" data-u="" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">ALM_OIL_P_B_F</td><td class="d">OIL_P_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="709" data-i="151" data-acc="R" data-u="" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">ALM_ECO_P_A_F</td><td class="d">ECO_P_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="710" data-i="152" data-acc="R" data-u="" id="obj-bv-152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">152</td><td class="n">ALM_ECO_P_B_F</td><td class="d">ECO_P_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="711" data-i="153" data-acc="R" data-u="" id="obj-bv-153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">153</td><td class="n">ALM_LIQUID_P_A_F</td><td class="d">LIQUID_P_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="712" data-i="154" data-acc="R" data-u="" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">ALM_LIQUID_P_B_F</td><td class="d">LIQUID_P_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="713" data-i="155" data-acc="R" data-u="" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155</td><td class="n">ALM_SIOB1_COM_F</td><td class="d">SIOB1_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="714" data-i="156" data-acc="R" data-u="" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">ALM_SIOB2_COM_F</td><td class="d">SIOB2_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="715" data-i="157" data-acc="R" data-u="" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">ALM_AUX1_1_COM_F</td><td class="d">AUX1_1_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="716" data-i="158" data-acc="R" data-u="" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">ALM_AUX1_2_COM_F</td><td class="d">AUX1_2_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="717" data-i="159" data-acc="R" data-u="" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">ALM_AUX1_3_COM_F</td><td class="d">AUX1_3_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="718" data-i="160" data-acc="R" data-u="" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">ALM_AUX1_4_COM_F</td><td class="d">AUX1_4_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="719" data-i="161" data-acc="R" data-u="" id="obj-bv-161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">161</td><td class="n">ALM_EMM_BRD_COM_F</td><td class="d">EMM_BOARD_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="720" data-i="162" data-acc="R" data-u="" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">ALM_VLT_DRIVE1_COM_F</td><td class="d">VLT_DRIVE1_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="721" data-i="163" data-acc="R" data-u="" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">ALM_VLT_DRIVE2_COM_F</td><td class="d">VLT_DRIVE2_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="722" data-i="164" data-acc="R" data-u="" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">ALM_FAN_DRIVEA1_COM_F</td><td class="d">FAN_DRIVEA1_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="723" data-i="165" data-acc="R" data-u="" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">ALM_FAN_DRIVEA2_COM_F</td><td class="d">FAN_DRIVEA2_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="724" data-i="166" data-acc="R" data-u="" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">ALM_FAN_DRIVEA3_COM_F</td><td class="d">FAN_DRIVEA3_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="725" data-i="167" data-acc="R" data-u="" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">ALM_FAN_DRIVEB1_COM_F</td><td class="d">FAN_DRIVEB1_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="726" data-i="168" data-acc="R" data-u="" id="obj-bv-168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">168</td><td class="n">ALM_FAN_DRIVEB2_COM_F</td><td class="d">FAN_DRIVEB2_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="727" data-i="169" data-acc="R" data-u="" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">ALM_FAN_DRIVEB3_COM_F</td><td class="d">FAN_DRIVEB3_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="728" data-i="170" data-acc="R" data-u="" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">ALM_COOLER_FREEZE_F</td><td class="d">COOLER_FREEZE_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="729" data-i="171" data-acc="R" data-u="" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">171</td><td class="n">ALM_LOW_SUCTION_A_F</td><td class="d">LOW_SUCTION_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="730" data-i="172" data-acc="R" data-u="" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">ALM_LOW_SUCTION_B_F</td><td class="d">LOW_SUCTION_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="731" data-i="173" data-acc="R" data-u="" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">ALM_LOCK_F</td><td class="d">LOCK_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="732" data-i="174" data-acc="R" data-u="" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">ALM_LOSS_COM_MS_F</td><td class="d">LOSS_COM_MS_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="733" data-i="175" data-acc="R" data-u="" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">ALM_LOW_OIL_A_P_F</td><td class="d">LOW_OIL_A_P_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="734" data-i="176" data-acc="R" data-u="" id="obj-bv-176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">176</td><td class="n">ALM_LOW_OIL_B_P_F</td><td class="d">LOW_OIL_B_P_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="735" data-i="177" data-acc="R" data-u="" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">ALM_OIL_FILT_A_P_F</td><td class="d">OIL_FILT_A_P_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="736" data-i="178" data-acc="R" data-u="" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">ALM_OIL_FILT_B_P_F</td><td class="d">OIL_FILT_B_P_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="737" data-i="179" data-acc="R" data-u="" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">ALM_OIL_DROP_A_P_F</td><td class="d">OIL_DROP_A_P_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="738" data-i="180" data-acc="R" data-u="" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">ALM_OIL_DROP_B_P_F</td><td class="d">OIL_DROP_B_P_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="739" data-i="181" data-acc="R" data-u="" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">ALM_LOW_OIL_LEVEL_A_F</td><td class="d">LOW_OIL_LEVEL_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="740" data-i="182" data-acc="R" data-u="" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">ALM_LOW_OIL_LEVEL_B_F</td><td class="d">LOW_OIL_LEVEL_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="741" data-i="183" data-acc="R" data-u="" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">ALM_M_S_CONFIG_F</td><td class="d">M_S_CONFIG_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="742" data-i="184" data-acc="R" data-u="" id="obj-bv-184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">184</td><td class="n">ALM_INI_FACT_CONF_F</td><td class="d">INI_FACT_CONF_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="743" data-i="185" data-acc="R" data-u="" id="obj-bv-185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">185</td><td class="n">ALM_ILL_FACT_CONF_F</td><td class="d">ILL_FACT_CONF_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="744" data-i="186" data-acc="R" data-u="" id="obj-bv-186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">186</td><td class="n">ALM_CCN_EMSTOP_F</td><td class="d">CCN_EMSTOP_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="745" data-i="187" data-acc="R" data-u="" id="obj-bv-187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">187</td><td class="n">ALM_COOL_PUMP1_F</td><td class="d">COOL_PUMP1_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="746" data-i="188" data-acc="R" data-u="" id="obj-bv-188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">188</td><td class="n">ALM_COOL_PUMP2_F</td><td class="d">COOL_PUMP2_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="747" data-i="189" data-acc="R" data-u="" id="obj-bv-189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">189</td><td class="n">ALM_SCT_OUT_OF_CP_M_A_F</td><td class="d">SCT_OUT_OF_CP_MAP_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="748" data-i="190" data-acc="R" data-u="" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">ALM_SCT_OUT_OF_CP_M_B_F</td><td class="d">SCT_OUT_OF_CP_MAP_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="749" data-i="191" data-acc="R" data-u="" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">191</td><td class="n">ALM_REFRIG_ESCAPE_F</td><td class="d">REFRIGERANT_ESCAPE_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="750" data-i="192" data-acc="R" data-u="" id="obj-bv-192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">192</td><td class="n">ALM_HIGH_DGT_A_F</td><td class="d">HIGH_DGT_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="751" data-i="193" data-acc="R" data-u="" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">ALM_HIGH_DGT_B_F</td><td class="d">HIGH_DGT_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="752" data-i="194" data-acc="R" data-u="" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">ALM_SUCT_VALV_CLOSD_A_F</td><td class="d">SUCT_VALV_CLOSED_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="753" data-i="195" data-acc="R" data-u="" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">ALM_SUCT_VALV_CLOSD_B_F</td><td class="d">SUCT_VALV_CLOSED_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="754" data-i="196" data-acc="R" data-u="" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">ALM_COOLER_FLOW_F</td><td class="d">COOLER_FLOW_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="755" data-i="197" data-acc="R" data-u="" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">ALM_SENSORS_SWAP_F</td><td class="d">SENSORS_SWAP_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="756" data-i="198" data-acc="R" data-u="" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">ALM_SST_OUT_OF_CP_M_A_F</td><td class="d">SST_OUT_OF_CP_MAP_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="757" data-i="199" data-acc="R" data-u="" id="obj-bv-199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">199</td><td class="n">ALM_SST_OUT_OF_CP_M_B_F</td><td class="d">SST_OUT_OF_CP_MAP_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="758" data-i="200" data-acc="R" data-u="" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">ALM_VLT_DRIVE_A_F</td><td class="d">VLT_DRIVE_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="759" data-i="201" data-acc="R" data-u="" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">ALM_VLT_DRIVE_B_F</td><td class="d">VLT_DRIVE_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="760" data-i="202" data-acc="R" data-u="" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">ALM_FAN_DRIVE_A1_F</td><td class="d">FAN_DRIVE_A1_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="761" data-i="203" data-acc="R" data-u="" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">ALM_FAN_DRIVE_A2_F</td><td class="d">FAN_DRIVE_A2_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="762" data-i="204" data-acc="R" data-u="" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">ALM_FAN_DRIVE_A3_F</td><td class="d">FAN_DRIVE_A3_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="763" data-i="205" data-acc="R" data-u="" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">ALM_FAN_DRIVE_B1_F</td><td class="d">FAN_DRIVE_B1_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="764" data-i="206" data-acc="R" data-u="" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">ALM_FAN_DRIVE_B2_F</td><td class="d">FAN_DRIVE_B2_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="765" data-i="207" data-acc="R" data-u="" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">ALM_FAN_DRIVE_B3_F</td><td class="d">FAN_DRIVE_B3_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="766" data-i="208" data-acc="R" data-u="" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">ALM_VLT_DRIVE_A_ALERT</td><td class="d">VLT_DRIVE_A_ALERT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="767" data-i="209" data-acc="R" data-u="" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">ALM_VLT_DRIVE_B_ALERT</td><td class="d">VLT_DRIVE_B_ALERT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="768" data-i="210" data-acc="R" data-u="" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">ALM_FAN_DRIVE_A1_ALERT</td><td class="d">FAN_DRIVE_A1_ALERT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="769" data-i="211" data-acc="R" data-u="" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">ALM_FAN_DRIVE_A2_ALERT</td><td class="d">FAN_DRIVE_A2_ALERT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="770" data-i="212" data-acc="R" data-u="" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">ALM_FAN_DRIVE_A3_ALERT</td><td class="d">FAN_DRIVE_A3_ALERT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="771" data-i="213" data-acc="R" data-u="" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">ALM_FAN_DRIVE_B1_ALERT</td><td class="d">FAN_DRIVE_B1_ALERT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="772" data-i="214" data-acc="R" data-u="" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">ALM_FAN_DRIVE_B2_ALERT</td><td class="d">FAN_DRIVE_B2_ALERT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="773" data-i="215" data-acc="R" data-u="" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">ALM_FAN_DRIVE_B3_ALERT</td><td class="d">FAN_DRIVE_B3_ALERT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="774" data-i="216" data-acc="R" data-u="" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">ALM_HIGH_CP_TMP_A_F</td><td class="d">HIGH_CP_TMP_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="775" data-i="217" data-acc="R" data-u="" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">ALM_HIGH_CP_TMP_B_F</td><td class="d">HIGH_CP_TMP_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="776" data-i="218" data-acc="R" data-u="" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">ALM_HP_SWITCH_A_F</td><td class="d">HP_SWITCH_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="777" data-i="219" data-acc="R" data-u="" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">ALM_HP_SWITCH_B_F</td><td class="d">HP_SWITCH_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="778" data-i="220" data-acc="R" data-u="" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">ALM_DATABASE_F</td><td class="d">DATABASE_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="779" data-i="221" data-acc="R" data-u="" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">ALM_LENSCAN_F</td><td class="d">LENSCAN_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="780" data-i="222" data-acc="R" data-u="" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">ALM_STEPPER_EXV_A_F</td><td class="d">STEPPER_EXV_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="781" data-i="223" data-acc="R" data-u="" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">ALM_STEPPER_EXV_B_F</td><td class="d">STEPPER_EXV_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="782" data-i="224" data-acc="R" data-u="" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">ALM_STEPPER_ECO_A_F</td><td class="d">STEPPER_ECO_A_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="783" data-i="225" data-acc="R" data-u="" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">ALM_STEPPER_ECO_B_F</td><td class="d">STEPPER_ECO_B_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="784" data-i="226" data-acc="R" data-u="" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">ALM_VI_DIAG_A_ALERT</td><td class="d">VI_DIAG_A_ALERT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="785" data-i="227" data-acc="R" data-u="" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">ALM_VI_DIAG_B_ALERT</td><td class="d">VI_DIAG_B_ALERT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="786" data-i="1" data-acc="W" data-u="" id="obj-tl-1"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1</td><td class="n">TL_STATUS</td><td class="d">Run Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="787" data-i="2" data-acc="W" data-u="" id="obj-tl-2"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">2</td><td class="n">TL_SP_SEL</td><td class="d">Setpoint Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="788" data-i="3" data-acc="W" data-u="" id="obj-tl-3"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">3</td><td class="n">TL_DEM_LIM</td><td class="d">Active Demand Limit Val</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="789" data-i="4" data-acc="W" data-u="" id="obj-tl-4"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">4</td><td class="n">TL_COOL_EWT</td><td class="d">Evap Entering Fluid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="790" data-i="5" data-acc="W" data-u="" id="obj-tl-5"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">5</td><td class="n">TL_COOL_LWT</td><td class="d">Evap Leaving Fluid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="791" data-i="6" data-acc="W" data-u="" id="obj-tl-6"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">6</td><td class="n">TL_OAT</td><td class="d">Outdoor Air Temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="792" data-i="7" data-acc="W" data-u="" id="obj-tl-7"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">7</td><td class="n">TL_SCT_A</td><td class="d">Saturated Cond Tmp Cir A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="793" data-i="8" data-acc="W" data-u="" id="obj-tl-8"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">8</td><td class="n">TL_SST_A</td><td class="d">Saturated Suction Temp A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="794" data-i="9" data-acc="W" data-u="" id="obj-tl-9"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">9</td><td class="n">TL_DGT_A</td><td class="d">Discharge Gas Temp Cir A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="795" data-i="10" data-acc="W" data-u="" id="obj-tl-10"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">10</td><td class="n">TL_CP_TMP_A</td><td class="d">Motor Temperature Cir A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="796" data-i="11" data-acc="W" data-u="" id="obj-tl-11"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">11</td><td class="n">TL_ECO_T_A</td><td class="d">EXV Eco. Tmp Cir A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="797" data-i="12" data-acc="W" data-u="" id="obj-tl-12"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">12</td><td class="n">TL_SCT_B</td><td class="d">Saturated Cond Tmp Cir B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="798" data-i="13" data-acc="W" data-u="" id="obj-tl-13"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">13</td><td class="n">TL_SST_B</td><td class="d">Saturated Suction Temp B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="799" data-i="14" data-acc="W" data-u="" id="obj-tl-14"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">14</td><td class="n">TL_DGT_B</td><td class="d">Discharge Gas Temp Cir B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="800" data-i="15" data-acc="W" data-u="" id="obj-tl-15"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">15</td><td class="n">TL_CP_TMP_B</td><td class="d">Motor Temperature Cir B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="801" data-i="16" data-acc="W" data-u="" id="obj-tl-16"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">16</td><td class="n">TL_ECO_T_B</td><td class="d">EXV Eco. Tmp Cir B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="802" data-i="17" data-acc="W" data-u="" id="obj-tl-17"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">17</td><td class="n">TL_ECO_P_A</td><td class="d">Economizer Pressure A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="803" data-i="18" data-acc="W" data-u="" id="obj-tl-18"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">18</td><td class="n">TL_ECO_P_B</td><td class="d">Economizer Pressure B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="804" data-i="19" data-acc="W" data-u="" id="obj-tl-19"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">19</td><td class="n">TL_OIL_L_A</td><td class="d">Oil Level Input A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="805" data-i="20" data-acc="W" data-u="" id="obj-tl-20"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">20</td><td class="n">TL_OIL_L_B</td><td class="d">Oil Level Input B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="806" data-i="21" data-acc="W" data-u="" id="obj-tl-21"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">21</td><td class="n">TL_HR_MACH</td><td class="d">Machine Operating Hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="807" data-i="22" data-acc="W" data-u="" id="obj-tl-22"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">22</td><td class="n">TL_st_mach</td><td class="d">Machine Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="808" data-i="23" data-acc="W" data-u="" id="obj-tl-23"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">23</td><td class="n">TL_HR_CP_A</td><td class="d">Compressor A Hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="809" data-i="24" data-acc="W" data-u="" id="obj-tl-24"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">24</td><td class="n">TL_st_cp_a</td><td class="d">Compressor A Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="810" data-i="25" data-acc="W" data-u="" id="obj-tl-25"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">25</td><td class="n">TL_HR_CP_B</td><td class="d">Compressor B Hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="811" data-i="26" data-acc="W" data-u="" id="obj-tl-26"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">26</td><td class="n">TL_st_cp_b</td><td class="d">Compressor B Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="812" data-i="27" data-acc="W" data-u="" id="obj-tl-27"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">27</td><td class="n">TL_drv_pwra</td><td class="d">Cir A Drive Power</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="813" data-i="28" data-acc="W" data-u="" id="obj-tl-28"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">28</td><td class="n">TL_drv_Ia</td><td class="d">Cir A Drive Amps</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="814" data-i="29" data-acc="W" data-u="" id="obj-tl-29"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">29</td><td class="n">TL_drv_Fa</td><td class="d">Cir A Drive Frequency</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="815" data-i="30" data-acc="W" data-u="" id="obj-tl-30"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">30</td><td class="n">TL_drv_pwrb</td><td class="d">Cir B Drive Power</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="816" data-i="31" data-acc="W" data-u="" id="obj-tl-31"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">31</td><td class="n">TL_drv_Ib</td><td class="d">Cir B Drive Amps</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="817" data-i="32" data-acc="W" data-u="" id="obj-tl-32"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">32</td><td class="n">TL_drv_Fb</td><td class="d">Cir B Drive Frequency</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="818" data-i="33" data-acc="W" data-u="" id="obj-tl-33"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">33</td><td class="n">TL_drv_pwr</td><td class="d">Total Comp Drive Power</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="819" data-i="34" data-acc="W" data-u="" id="obj-tl-34"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">34</td><td class="n">TL_ov_exv_a</td><td class="d">EXV Override Circuit A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="820" data-i="35" data-acc="W" data-u="" id="obj-tl-35"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">35</td><td class="n">TL_EXV_A</td><td class="d">EXV Position Circuit A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="821" data-i="36" data-acc="W" data-u="" id="obj-tl-36"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">36</td><td class="n">TL_ov_exv_b</td><td class="d">EXV Override Circuit B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="822" data-i="37" data-acc="W" data-u="" id="obj-tl-37"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">37</td><td class="n">TL_EXV_B</td><td class="d">EXV Position Circuit B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="823" data-i="38" data-acc="W" data-u="" id="obj-tl-38"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">38</td><td class="n">TL_ctrl_wt</td><td class="d">Controled Water Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="824" data-i="39" data-acc="W" data-u="" id="obj-tl-39"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">39</td><td class="n">TL_overrida</td><td class="d">Override Capacity Nb A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="825" data-i="40" data-acc="W" data-u="" id="obj-tl-40"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">40</td><td class="n">TL_cap_pc_a</td><td class="d">Estimated Capacity A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="826" data-i="41" data-acc="W" data-u="" id="obj-tl-41"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">41</td><td class="n">TL_overridb</td><td class="d">Override Capacity Nb B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="827" data-i="42" data-acc="W" data-u="" id="obj-tl-42"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">42</td><td class="n">TL_cap_pc_b</td><td class="d">Estimated Capacity B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="828" data-i="43" data-acc="W" data-u="" id="obj-tl-43"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">43</td><td class="n">TL_eco_a</td><td class="d">EXV Eco Position Cir A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="829" data-i="44" data-acc="W" data-u="" id="obj-tl-44"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">44</td><td class="n">TL_eco_b</td><td class="d">EXV Eco Position Cir B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="830" data-i="45" data-acc="W" data-u="" id="obj-tl-45"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">45</td><td class="n">TL_fan_f_a</td><td class="d">Fan Freq Cir A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="831" data-i="46" data-acc="W" data-u="" id="obj-tl-46"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">46</td><td class="n">TL_fan_f_b</td><td class="d">Fan Freq Cir B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="832" data-i="47" data-acc="W" data-u="" id="obj-tl-47"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">47</td><td class="n">TL_fd_pwra1</td><td class="d">Fan Drive Power A1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="833" data-i="48" data-acc="W" data-u="" id="obj-tl-48"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">48</td><td class="n">TL_fd_pwra2</td><td class="d">Fan Drive Power A2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="834" data-i="49" data-acc="W" data-u="" id="obj-tl-49"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">49</td><td class="n">TL_fd_pwrb1</td><td class="d">Fan Drive Power B1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="835" data-i="50" data-acc="W" data-u="" id="obj-tl-50"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">50</td><td class="n">TL_fd_pwrb2</td><td class="d">Fan Drive Power B2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="836" data-i="51" data-acc="W" data-u="" id="obj-tl-51"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">51</td><td class="n">TL_fd_pwr</td><td class="d">Total Fan Drive Power</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier AquaForce 30XV 140-500 Series B, Carrier Controller point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>GENCONF_prio_cir</li><li><a href="#obj-av-2"><code>AV2</code></a>GENCONF_off_on_d</li><li><a href="#obj-av-3"><code>AV3</code></a>GENCONF_lim_sel</li><li><a href="#obj-av-4"><code>AV4</code></a>GENCONF_nh_start</li><li><a href="#obj-av-5"><code>AV5</code></a>GENCONF_nh_end</li><li><a href="#obj-av-6"><code>AV6</code></a>GENCONF_nh_limit</li><li><a href="#obj-av-7"><code>AV7</code></a>PUMPCONF_cpumpseq</li><li><a href="#obj-av-8"><code>AV8</code></a>PUMPCONF_pump_del</li><li><a href="#obj-av-9"><code>AV9</code></a>USERCONF_use_pass</li><li><a href="#obj-av-10"><code>AV10</code></a>RESETCFG_cr_sel</li><li><a href="#obj-av-11"><code>AV11</code></a>RESETCFG_oat_crno</li><li><a href="#obj-av-12"><code>AV12</code></a>RESETCFG_oat_crfu</li><li><a href="#obj-av-13"><code>AV13</code></a>RESETCFG_dt_cr_no</li><li><a href="#obj-av-14"><code>AV14</code></a>RESETCFG_dt_cr_fu</li><li><a href="#obj-av-15"><code>AV15</code></a>RESETCFG_v_cr_no</li><li><a href="#obj-av-16"><code>AV16</code></a>RESETCFG_v_cr_fu</li><li><a href="#obj-av-17"><code>AV17</code></a>RESETCFG_spacr_no</li><li><a href="#obj-av-18"><code>AV18</code></a>RESETCFG_spacr_fu</li><li><a href="#obj-av-19"><code>AV19</code></a>RESETCFG_cr_deg</li><li><a href="#obj-av-20"><code>AV20</code></a>GENUNIT_CTRL_TYP</li><li><a href="#obj-av-21"><code>AV21</code></a>GENUNIT_STATUS</li><li><a href="#obj-av-22"><code>AV22</code></a>GENUNIT_min_left</li><li><a href="#obj-av-23"><code>AV23</code></a>GENUNIT_SP_SEL_rd</li><li><a href="#obj-av-24"><code>AV24</code></a>GENUNIT_CAP_T</li><li><a href="#obj-av-25"><code>AV25</code></a>GENUNIT_SP</li><li><a href="#obj-av-26"><code>AV26</code></a>GENUNIT_CTRL_PNT_rd</li><li><a href="#obj-av-27"><code>AV27</code></a>GENUNIT_DEM_LIM_rd</li><li><a href="#obj-av-28"><code>AV28</code></a>GENUNIT_min_lim</li><li><a href="#obj-av-29"><code>AV29</code></a>TEMP_COOL_EWT</li><li><a href="#obj-av-30"><code>AV30</code></a>TEMP_COOL_LWT</li><li><a href="#obj-av-31"><code>AV31</code></a>TEMP_OAT</li><li><a href="#obj-av-32"><code>AV32</code></a>TEMP_SCT_A</li><li><a href="#obj-av-33"><code>AV33</code></a>TEMP_SST_A</li><li><a href="#obj-av-34"><code>AV34</code></a>TEMP_SLT_A</li><li><a href="#obj-av-35"><code>AV35</code></a>TEMP_SUCT_A</li><li><a href="#obj-av-36"><code>AV36</code></a>TEMP_DGT_A</li><li><a href="#obj-av-37"><code>AV37</code></a>TEMP_CP_TMP_A</li><li><a href="#obj-av-38"><code>AV38</code></a>TEMP_ECO_T_A</li><li><a href="#obj-av-39"><code>AV39</code></a>TEMP_LIQ_T_A</li><li><a href="#obj-av-40"><code>AV40</code></a>TEMP_SCT_B</li><li><a href="#obj-av-41"><code>AV41</code></a>TEMP_SST_B</li><li><a href="#obj-av-42"><code>AV42</code></a>TEMP_SLT_B</li><li><a href="#obj-av-43"><code>AV43</code></a>TEMP_SUCT_B</li><li><a href="#obj-av-44"><code>AV44</code></a>TEMP_DGT_B</li><li><a href="#obj-av-45"><code>AV45</code></a>TEMP_CP_TMP_B</li><li><a href="#obj-av-46"><code>AV46</code></a>TEMP_ECO_T_B</li><li><a href="#obj-av-47"><code>AV47</code></a>TEMP_LIQ_T_B</li><li><a href="#obj-av-48"><code>AV48</code></a>TEMP_SPACETMP</li><li><a href="#obj-av-49"><code>AV49</code></a>TEMP_CHWSTEMP</li><li><a href="#obj-av-50"><code>AV50</code></a>PRESSURE_DP_A</li><li><a href="#obj-av-51"><code>AV51</code></a>PRESSURE_SP_A</li><li><a href="#obj-av-52"><code>AV52</code></a>PRESSURE_OP_A</li><li><a href="#obj-av-53"><code>AV53</code></a>PRESSURE_DOP_A</li><li><a href="#obj-av-54"><code>AV54</code></a>PRESSURE_ECO_P_A</li><li><a href="#obj-av-55"><code>AV55</code></a>PRESSURE_LIQ_P_A</li><li><a href="#obj-av-56"><code>AV56</code></a>PRESSURE_DP_B</li><li><a href="#obj-av-57"><code>AV57</code></a>PRESSURE_SP_B</li><li><a href="#obj-av-58"><code>AV58</code></a>PRESSURE_OP_B</li><li><a href="#obj-av-59"><code>AV59</code></a>PRESSURE_DOP_B</li><li><a href="#obj-av-60"><code>AV60</code></a>PRESSURE_ECO_P_B</li><li><a href="#obj-av-61"><code>AV61</code></a>PRESSURE_LIQ_P_B</li><li><a href="#obj-av-62"><code>AV62</code></a>INPUTS_SP_RESET</li><li><a href="#obj-av-63"><code>AV63</code></a>INPUTS_LIM_ANAL</li><li><a href="#obj-av-64"><code>AV64</code></a>INPUTS_leak_v</li><li><a href="#obj-av-65"><code>AV65</code></a>INPUTS_leak_2_v</li><li><a href="#obj-av-66"><code>AV66</code></a>OUTPUTS_CAPT010A</li><li><a href="#obj-av-67"><code>AV67</code></a>OUTPUTS_VFAN_A</li><li><a href="#obj-av-68"><code>AV68</code></a>OUTPUTS_CAPT010B</li><li><a href="#obj-av-69"><code>AV69</code></a>OUTPUTS_VFAN_B</li><li><a href="#obj-av-70"><code>AV70</code></a>OUTPUTS_CAPT_010</li><li><a href="#obj-av-71"><code>AV71</code></a>RUNTIME_HR_MACH</li><li><a href="#obj-av-72"><code>AV72</code></a>RUNTIME_st_mach</li><li><a href="#obj-av-73"><code>AV73</code></a>RUNTIME_HR_CP_A</li><li><a href="#obj-av-74"><code>AV74</code></a>RUNTIME_st_cp_a</li><li><a href="#obj-av-75"><code>AV75</code></a>RUNTIME_HR_CP_B</li><li><a href="#obj-av-76"><code>AV76</code></a>RUNTIME_st_cp_b</li><li><a href="#obj-av-77"><code>AV77</code></a>RUNTIME_hr_cpum1</li><li><a href="#obj-av-78"><code>AV78</code></a>RUNTIME_hr_cpum2</li><li><a href="#obj-av-79"><code>AV79</code></a>RUNTIME_VIctA</li><li><a href="#obj-av-80"><code>AV80</code></a>RUNTIME_VIctB</li><li><a href="#obj-av-81"><code>AV81</code></a>RUNTIME_hrfana01</li><li><a href="#obj-av-82"><code>AV82</code></a>RUNTIME_hrfana02</li><li><a href="#obj-av-83"><code>AV83</code></a>RUNTIME_hrfana03</li><li><a href="#obj-av-84"><code>AV84</code></a>RUNTIME_hrfana04</li><li><a href="#obj-av-85"><code>AV85</code></a>RUNTIME_hrfana05</li><li><a href="#obj-av-86"><code>AV86</code></a>RUNTIME_hrfana06</li><li><a href="#obj-av-87"><code>AV87</code></a>RUNTIME_hrfana07</li><li><a href="#obj-av-88"><code>AV88</code></a>RUNTIME_hrfana08</li><li><a href="#obj-av-89"><code>AV89</code></a>RUNTIME_hrfana09</li><li><a href="#obj-av-90"><code>AV90</code></a>RUNTIME_hrfana10</li><li><a href="#obj-av-91"><code>AV91</code></a>RUNTIME_hrfana11</li><li><a href="#obj-av-92"><code>AV92</code></a>RUNTIME_hrfana12</li><li><a href="#obj-av-93"><code>AV93</code></a>RUNTIME_hrfana13</li><li><a href="#obj-av-94"><code>AV94</code></a>RUNTIME_hrfana14</li><li><a href="#obj-av-95"><code>AV95</code></a>RUNTIME_hrfanb01</li><li><a href="#obj-av-96"><code>AV96</code></a>RUNTIME_hrfanb02</li><li><a href="#obj-av-97"><code>AV97</code></a>RUNTIME_hrfanb03</li><li><a href="#obj-av-98"><code>AV98</code></a>RUNTIME_hrfanb04</li><li><a href="#obj-av-99"><code>AV99</code></a>RUNTIME_hrfanb05</li><li><a href="#obj-av-100"><code>AV100</code></a>RUNTIME_hrfanb06</li><li><a href="#obj-av-101"><code>AV101</code></a>RUNTIME_hrfanb07</li><li><a href="#obj-av-102"><code>AV102</code></a>RUNTIME_hrfanb08</li><li><a href="#obj-av-103"><code>AV103</code></a>RUNTIME_hrfanb09</li><li><a href="#obj-av-104"><code>AV104</code></a>RUNTIME_hrfanb10</li><li><a href="#obj-av-105"><code>AV105</code></a>RUNTIME_hrfanb11</li><li><a href="#obj-av-106"><code>AV106</code></a>RUNTIME_hrfanb12</li><li><a href="#obj-av-107"><code>AV107</code></a>RUNTIME_hrfanb13</li><li><a href="#obj-av-108"><code>AV108</code></a>RUNTIME_hrfanb14</li><li><a href="#obj-av-109"><code>AV109</code></a>ALARMRST_ALM</li><li><a href="#obj-av-110"><code>AV110</code></a>ALARMRST_alarm_1</li><li><a href="#obj-av-111"><code>AV111</code></a>ALARMRST_alarm_2</li><li><a href="#obj-av-112"><code>AV112</code></a>ALARMRST_alarm_3</li><li><a href="#obj-av-113"><code>AV113</code></a>ALARMRST_alarm_4</li><li><a href="#obj-av-114"><code>AV114</code></a>ALARMRST_alarm_5</li><li><a href="#obj-av-115"><code>AV115</code></a>VLT_DRV_drv_pwra</li><li><a href="#obj-av-116"><code>AV116</code></a>VLT_DRV_drv_Ia</li><li><a href="#obj-av-117"><code>AV117</code></a>VLT_DRV_drv_Va</li><li><a href="#obj-av-118"><code>AV118</code></a>VLT_DRV_drv_Sa</li><li><a href="#obj-av-119"><code>AV119</code></a>VLT_DRV_drv_Fa</li><li><a href="#obj-av-120"><code>AV120</code></a>VLT_DRV_drv_Ta</li><li><a href="#obj-av-121"><code>AV121</code></a>VLT_DRV_drv_DCVa</li><li><a href="#obj-av-122"><code>AV122</code></a>VLT_DRV_drv_HSTa</li><li><a href="#obj-av-123"><code>AV123</code></a>VLT_DRV_drv_CCTa</li><li><a href="#obj-av-124"><code>AV124</code></a>VLT_DRV_drv_HTRa</li><li><a href="#obj-av-125"><code>AV125</code></a>VLT_DRV_drv_pwrb</li><li><a href="#obj-av-126"><code>AV126</code></a>VLT_DRV_drv_Ib</li><li><a href="#obj-av-127"><code>AV127</code></a>VLT_DRV_drv_Vb</li><li><a href="#obj-av-128"><code>AV128</code></a>VLT_DRV_drv_Sb</li><li><a href="#obj-av-129"><code>AV129</code></a>VLT_DRV_drv_Fb</li><li><a href="#obj-av-130"><code>AV130</code></a>VLT_DRV_drv_Tb</li><li><a href="#obj-av-131"><code>AV131</code></a>VLT_DRV_drv_DCVb</li><li><a href="#obj-av-132"><code>AV132</code></a>VLT_DRV_drv_HSTb</li><li><a href="#obj-av-133"><code>AV133</code></a>VLT_DRV_drv_CCTb</li><li><a href="#obj-av-134"><code>AV134</code></a>VLT_DRV_drv_HTRb</li><li><a href="#obj-av-135"><code>AV135</code></a>VLT_DRV_drv_pwr</li><li><a href="#obj-av-136"><code>AV136</code></a>LAST_POR_date_on1</li><li><a href="#obj-av-137"><code>AV137</code></a>LAST_POR_time_on1</li><li><a href="#obj-av-138"><code>AV138</code></a>LAST_POR_date_of1</li><li><a href="#obj-av-139"><code>AV139</code></a>LAST_POR_time_of1</li><li><a href="#obj-av-140"><code>AV140</code></a>LAST_POR_date_on2</li><li><a href="#obj-av-141"><code>AV141</code></a>LAST_POR_time_on2</li><li><a href="#obj-av-142"><code>AV142</code></a>LAST_POR_date_of2</li><li><a href="#obj-av-143"><code>AV143</code></a>LAST_POR_time_of2</li><li><a href="#obj-av-144"><code>AV144</code></a>LAST_POR_date_on3</li><li><a href="#obj-av-145"><code>AV145</code></a>LAST_POR_time_on3</li><li><a href="#obj-av-146"><code>AV146</code></a>LAST_POR_date_of3</li><li><a href="#obj-av-147"><code>AV147</code></a>LAST_POR_time_of3</li><li><a href="#obj-av-148"><code>AV148</code></a>LAST_POR_date_on4</li><li><a href="#obj-av-149"><code>AV149</code></a>LAST_POR_time_on4</li><li><a href="#obj-av-150"><code>AV150</code></a>LAST_POR_date_of4</li><li><a href="#obj-av-151"><code>AV151</code></a>LAST_POR_time_of4</li><li><a href="#obj-av-152"><code>AV152</code></a>LAST_POR_date_on5</li><li><a href="#obj-av-153"><code>AV153</code></a>LAST_POR_time_on5</li><li><a href="#obj-av-154"><code>AV154</code></a>LAST_POR_date_of5</li><li><a href="#obj-av-155"><code>AV155</code></a>LAST_POR_time_of5</li><li><a href="#obj-av-156"><code>AV156</code></a>EXV_CTRL_ov_exv_a</li><li><a href="#obj-av-157"><code>AV157</code></a>EXV_CTRL_EXV_A</li><li><a href="#obj-av-158"><code>AV158</code></a>EXV_CTRL_DSH_A</li><li><a href="#obj-av-159"><code>AV159</code></a>EXV_CTRL_dsh_spa</li><li><a href="#obj-av-160"><code>AV160</code></a>EXV_CTRL_SH_A</li><li><a href="#obj-av-161"><code>AV161</code></a>EXV_CTRL_sh_sp_a</li><li><a href="#obj-av-162"><code>AV162</code></a>EXV_CTRL_pinch_a</li><li><a href="#obj-av-163"><code>AV163</code></a>EXV_CTRL_subcoola</li><li><a href="#obj-av-164"><code>AV164</code></a>EXV_CTRL_subc_spa</li><li><a href="#obj-av-165"><code>AV165</code></a>EXV_CTRL_exv_sta</li><li><a href="#obj-av-166"><code>AV166</code></a>EXV_CTRL_exv_lsta</li><li><a href="#obj-av-167"><code>AV167</code></a>EXV_CTRL_exvwposa</li><li><a href="#obj-av-168"><code>AV168</code></a>EXV_CTRL_ov_exv_b</li><li><a href="#obj-av-169"><code>AV169</code></a>EXV_CTRL_EXV_B</li><li><a href="#obj-av-170"><code>AV170</code></a>EXV_CTRL_DSH_B</li><li><a href="#obj-av-171"><code>AV171</code></a>EXV_CTRL_dsh_spb</li><li><a href="#obj-av-172"><code>AV172</code></a>EXV_CTRL_SH_B</li><li><a href="#obj-av-173"><code>AV173</code></a>EXV_CTRL_sh_sp_b</li><li><a href="#obj-av-174"><code>AV174</code></a>EXV_CTRL_pinch_b</li><li><a href="#obj-av-175"><code>AV175</code></a>EXV_CTRL_subcoolb</li><li><a href="#obj-av-176"><code>AV176</code></a>EXV_CTRL_subc_spb</li><li><a href="#obj-av-177"><code>AV177</code></a>EXV_CTRL_exv_stb</li><li><a href="#obj-av-178"><code>AV178</code></a>EXV_CTRL_exv_lstb</li><li><a href="#obj-av-179"><code>AV179</code></a>EXV_CTRL_exvwposb</li><li><a href="#obj-av-180"><code>AV180</code></a>M_MSTSLV_slv_stat</li><li><a href="#obj-av-181"><code>AV181</code></a>M_MSTSLV_slv_capt</li><li><a href="#obj-av-182"><code>AV182</code></a>M_MSTSLV_l_strt_d</li><li><a href="#obj-av-183"><code>AV183</code></a>M_MSTSLV_ll_hr_d</li><li><a href="#obj-av-184"><code>AV184</code></a>M_MSTSLV_ms_error</li><li><a href="#obj-av-185"><code>AV185</code></a>M_MSTSLV_lagstat</li><li><a href="#obj-av-186"><code>AV186</code></a>M_MSTSLV_slav_hr</li><li><a href="#obj-av-187"><code>AV187</code></a>M_MSTSLV_slav_ewt</li><li><a href="#obj-av-188"><code>AV188</code></a>M_MSTSLV_slav_lwt</li><li><a href="#obj-av-189"><code>AV189</code></a>CAPACTRL_ctrl_wt</li><li><a href="#obj-av-190"><code>AV190</code></a>CAPACTRL_cwt_rate</li><li><a href="#obj-av-191"><code>AV191</code></a>CAPACTRL_cap_lim</li><li><a href="#obj-av-192"><code>AV192</code></a>CAPACTRL_drvcmda</li><li><a href="#obj-av-193"><code>AV193</code></a>CAPACTRL_capmoda</li><li><a href="#obj-av-194"><code>AV194</code></a>CAPACTRL_lcapmoda</li><li><a href="#obj-av-195"><code>AV195</code></a>CAPACTRL_overrida</li><li><a href="#obj-av-196"><code>AV196</code></a>CAPACTRL_cap_pc_a</li><li><a href="#obj-av-197"><code>AV197</code></a>CAPACTRL_drvcmdb</li><li><a href="#obj-av-198"><code>AV198</code></a>CAPACTRL_capmodb</li><li><a href="#obj-av-199"><code>AV199</code></a>CAPACTRL_lcapmodb</li><li><a href="#obj-av-200"><code>AV200</code></a>CAPACTRL_overridb</li><li><a href="#obj-av-201"><code>AV201</code></a>CAPACTRL_cap_pc_b</li><li><a href="#obj-av-202"><code>AV202</code></a>CAPACTRL_cMaxFrqA</li><li><a href="#obj-av-203"><code>AV203</code></a>CAPACTRL_cMaxFrqB</li><li><a href="#obj-av-204"><code>AV204</code></a>CAPACTRL_viCmdA</li><li><a href="#obj-av-205"><code>AV205</code></a>CAPACTRL_viCmdB</li><li><a href="#obj-av-206"><code>AV206</code></a>CAPACTRL_reset</li><li><a href="#obj-av-207"><code>AV207</code></a>CAPACTRL_CirRunNb</li><li><a href="#obj-av-208"><code>AV208</code></a>CAPACTRL_StatCirA</li><li><a href="#obj-av-209"><code>AV209</code></a>CAPACTRL_StatCirB</li><li><a href="#obj-av-210"><code>AV210</code></a>CAPACTRL_DualMast</li><li><a href="#obj-av-211"><code>AV211</code></a>CAPACTRL_xSpdHigh</li><li><a href="#obj-av-212"><code>AV212</code></a>CAPACTRL_xSpdLow</li><li><a href="#obj-av-213"><code>AV213</code></a>LIMITS_dshacta</li><li><a href="#obj-av-214"><code>AV214</code></a>LIMITS_dshstpa</li><li><a href="#obj-av-215"><code>AV215</code></a>LIMITS_elspacta</li><li><a href="#obj-av-216"><code>AV216</code></a>LIMITS_elspstpa</li><li><a href="#obj-av-217"><code>AV217</code></a>LIMITS_chdpacta</li><li><a href="#obj-av-218"><code>AV218</code></a>LIMITS_chdpstpa</li><li><a href="#obj-av-219"><code>AV219</code></a>LIMITS_fhdpacta</li><li><a href="#obj-av-220"><code>AV220</code></a>LIMITS_fhdpstpa</li><li><a href="#obj-av-221"><code>AV221</code></a>LIMITS_ldpacta</li><li><a href="#obj-av-222"><code>AV222</code></a>LIMITS_ldpstpa</li><li><a href="#obj-av-223"><code>AV223</code></a>LIMITS_hspacta</li><li><a href="#obj-av-224"><code>AV224</code></a>LIMITS_hspstpa</li><li><a href="#obj-av-225"><code>AV225</code></a>LIMITS_lspacta</li><li><a href="#obj-av-226"><code>AV226</code></a>LIMITS_lspstpa</li><li><a href="#obj-av-227"><code>AV227</code></a>LIMITS_lspdcpa</li><li><a href="#obj-av-228"><code>AV228</code></a>LIMITS_dgtacta</li><li><a href="#obj-av-229"><code>AV229</code></a>LIMITS_dgtstpa</li><li><a href="#obj-av-230"><code>AV230</code></a>LIMITS_dshactb</li><li><a href="#obj-av-231"><code>AV231</code></a>LIMITS_dshstpb</li><li><a href="#obj-av-232"><code>AV232</code></a>LIMITS_elspactb</li><li><a href="#obj-av-233"><code>AV233</code></a>LIMITS_elspstpb</li><li><a href="#obj-av-234"><code>AV234</code></a>LIMITS_chdpactb</li><li><a href="#obj-av-235"><code>AV235</code></a>LIMITS_chdpstpb</li><li><a href="#obj-av-236"><code>AV236</code></a>LIMITS_fhdpactb</li><li><a href="#obj-av-237"><code>AV237</code></a>LIMITS_fhdpstpb</li><li><a href="#obj-av-238"><code>AV238</code></a>LIMITS_ldpactb</li><li><a href="#obj-av-239"><code>AV239</code></a>LIMITS_ldpstpb</li><li><a href="#obj-av-240"><code>AV240</code></a>LIMITS_hspactb</li><li><a href="#obj-av-241"><code>AV241</code></a>LIMITS_hspstpb</li><li><a href="#obj-av-242"><code>AV242</code></a>LIMITS_lspactb</li><li><a href="#obj-av-243"><code>AV243</code></a>LIMITS_lspstpb</li><li><a href="#obj-av-244"><code>AV244</code></a>LIMITS_lspdcpb</li><li><a href="#obj-av-245"><code>AV245</code></a>LIMITS_dgtactb</li><li><a href="#obj-av-246"><code>AV246</code></a>LIMITS_dgtstpb</li><li><a href="#obj-av-247"><code>AV247</code></a>ECO_CTRL_eco_a</li><li><a href="#obj-av-248"><code>AV248</code></a>ECO_CTRL_eco_b</li><li><a href="#obj-av-249"><code>AV249</code></a>FAN_CTRL_fan_f_a</li><li><a href="#obj-av-250"><code>AV250</code></a>FAN_CTRL_fan_sta</li><li><a href="#obj-av-251"><code>AV251</code></a>FAN_CTRL_fan_lsta</li><li><a href="#obj-av-252"><code>AV252</code></a>FAN_CTRL_wfan_f_a</li><li><a href="#obj-av-253"><code>AV253</code></a>FAN_CTRL_fan_moda</li><li><a href="#obj-av-254"><code>AV254</code></a>FAN_CTRL_fan_txta</li><li><a href="#obj-av-255"><code>AV255</code></a>FAN_CTRL_ftotpowa</li><li><a href="#obj-av-256"><code>AV256</code></a>FAN_CTRL_fcont_a</li><li><a href="#obj-av-257"><code>AV257</code></a>FAN_CTRL_fan_f_b</li><li><a href="#obj-av-258"><code>AV258</code></a>FAN_CTRL_fan_stb</li><li><a href="#obj-av-259"><code>AV259</code></a>FAN_CTRL_fan_lstb</li><li><a href="#obj-av-260"><code>AV260</code></a>FAN_CTRL_wfan_f_b</li><li><a href="#obj-av-261"><code>AV261</code></a>FAN_CTRL_fan_modb</li><li><a href="#obj-av-262"><code>AV262</code></a>FAN_CTRL_fan_txtb</li><li><a href="#obj-av-263"><code>AV263</code></a>FAN_CTRL_ftotpowb</li><li><a href="#obj-av-264"><code>AV264</code></a>FAN_CTRL_fcont_b</li><li><a href="#obj-av-265"><code>AV265</code></a>FAN_DRV_fd_pwra1</li><li><a href="#obj-av-266"><code>AV266</code></a>FAN_DRV_fd_Ia1</li><li><a href="#obj-av-267"><code>AV267</code></a>FAN_DRV_fd_Va1</li><li><a href="#obj-av-268"><code>AV268</code></a>FAN_DRV_fd_Sa1</li><li><a href="#obj-av-269"><code>AV269</code></a>FAN_DRV_fd_Fa1</li><li><a href="#obj-av-270"><code>AV270</code></a>FAN_DRV_fd_Ta1</li><li><a href="#obj-av-271"><code>AV271</code></a>FAN_DRV_fd_DCVa1</li><li><a href="#obj-av-272"><code>AV272</code></a>FAN_DRV_fd_HSTa1</li><li><a href="#obj-av-273"><code>AV273</code></a>FAN_DRV_fd_CCTa1</li><li><a href="#obj-av-274"><code>AV274</code></a>FAN_DRV_fd_pwra2</li><li><a href="#obj-av-275"><code>AV275</code></a>FAN_DRV_fd_Ia2</li><li><a href="#obj-av-276"><code>AV276</code></a>FAN_DRV_fd_Va2</li><li><a href="#obj-av-277"><code>AV277</code></a>FAN_DRV_fd_Sa2</li><li><a href="#obj-av-278"><code>AV278</code></a>FAN_DRV_fd_Fa2</li><li><a href="#obj-av-279"><code>AV279</code></a>FAN_DRV_fd_Ta2</li><li><a href="#obj-av-280"><code>AV280</code></a>FAN_DRV_fd_DCVa2</li><li><a href="#obj-av-281"><code>AV281</code></a>FAN_DRV_fd_HSTa2</li><li><a href="#obj-av-282"><code>AV282</code></a>FAN_DRV_fd_CCTa2</li><li><a href="#obj-av-283"><code>AV283</code></a>FAN_DRV_fd_pwra3</li><li><a href="#obj-av-284"><code>AV284</code></a>FAN_DRV_fd_Ia3</li><li><a href="#obj-av-285"><code>AV285</code></a>FAN_DRV_fd_Va3</li><li><a href="#obj-av-286"><code>AV286</code></a>FAN_DRV_fd_Sa3</li><li><a href="#obj-av-287"><code>AV287</code></a>FAN_DRV_fd_Fa3</li><li><a href="#obj-av-288"><code>AV288</code></a>FAN_DRV_fd_Ta3</li><li><a href="#obj-av-289"><code>AV289</code></a>FAN_DRV_fd_DCVa3</li><li><a href="#obj-av-290"><code>AV290</code></a>FAN_DRV_fd_HSTa3</li><li><a href="#obj-av-291"><code>AV291</code></a>FAN_DRV_fd_CCTa3</li><li><a href="#obj-av-292"><code>AV292</code></a>FAN_DRV_fd_pwrb1</li><li><a href="#obj-av-293"><code>AV293</code></a>FAN_DRV_fd_Ib1</li><li><a href="#obj-av-294"><code>AV294</code></a>FAN_DRV_fd_Vb1</li><li><a href="#obj-av-295"><code>AV295</code></a>FAN_DRV_fd_Sb1</li><li><a href="#obj-av-296"><code>AV296</code></a>FAN_DRV_fd_Fb1</li><li><a href="#obj-av-297"><code>AV297</code></a>FAN_DRV_fd_Tb1</li><li><a href="#obj-av-298"><code>AV298</code></a>FAN_DRV_fd_DCVb1</li><li><a href="#obj-av-299"><code>AV299</code></a>FAN_DRV_fd_HSTb1</li><li><a href="#obj-av-300"><code>AV300</code></a>FAN_DRV_fd_CCTb1</li><li><a href="#obj-av-301"><code>AV301</code></a>FAN_DRV_fd_pwrb2</li><li><a href="#obj-av-302"><code>AV302</code></a>FAN_DRV_fd_Ib2</li><li><a href="#obj-av-303"><code>AV303</code></a>FAN_DRV_fd_Vb2</li><li><a href="#obj-av-304"><code>AV304</code></a>FAN_DRV_fd_Sb2</li><li><a href="#obj-av-305"><code>AV305</code></a>FAN_DRV_fd_Fb2</li><li><a href="#obj-av-306"><code>AV306</code></a>FAN_DRV_fd_Tb2</li><li><a href="#obj-av-307"><code>AV307</code></a>FAN_DRV_fd_DCVb2</li><li><a href="#obj-av-308"><code>AV308</code></a>FAN_DRV_fd_HSTb2</li><li><a href="#obj-av-309"><code>AV309</code></a>FAN_DRV_fd_CCTb2</li><li><a href="#obj-av-310"><code>AV310</code></a>FAN_DRV_fd_pwrb3</li><li><a href="#obj-av-311"><code>AV311</code></a>FAN_DRV_fd_Ib3</li><li><a href="#obj-av-312"><code>AV312</code></a>FAN_DRV_fd_Vb3</li><li><a href="#obj-av-313"><code>AV313</code></a>FAN_DRV_fd_Sb3</li><li><a href="#obj-av-314"><code>AV314</code></a>FAN_DRV_fd_Fb3</li><li><a href="#obj-av-315"><code>AV315</code></a>FAN_DRV_fd_Tb3</li><li><a href="#obj-av-316"><code>AV316</code></a>FAN_DRV_fd_DCVb3</li><li><a href="#obj-av-317"><code>AV317</code></a>FAN_DRV_fd_HSTb3</li><li><a href="#obj-av-318"><code>AV318</code></a>FAN_DRV_fd_CCTb3</li><li><a href="#obj-av-319"><code>AV319</code></a>FAN_DRV_fd_pwr</li><li><a href="#obj-av-320"><code>AV320</code></a>FACTORY_unitsize</li><li><a href="#obj-av-321"><code>AV321</code></a>FACTORY_voltage</li><li><a href="#obj-av-322"><code>AV322</code></a>FACTORY_mfg_tier</li><li><a href="#obj-av-323"><code>AV323</code></a>FACTORY_cpass_nb</li><li><a href="#obj-av-324"><code>AV324</code></a>FACTORY_fac_pass</li><li><a href="#obj-av-325"><code>AV325</code></a>FACTORY_fMaxOvrA</li><li><a href="#obj-av-326"><code>AV326</code></a>FACTORY_fMaxOvrB</li><li><a href="#obj-av-327"><code>AV327</code></a>FACTORY_fan_fact</li><li><a href="#obj-av-328"><code>AV328</code></a>FACTORY_fMinOvr</li><li><a href="#obj-av-329"><code>AV329</code></a>FACTORY_lastspda</li><li><a href="#obj-av-330"><code>AV330</code></a>FACTORY_lastspdb</li><li><a href="#obj-av-331"><code>AV331</code></a>FACTORY2_exvmax_a</li><li><a href="#obj-av-332"><code>AV332</code></a>FACTORY2_exvmax_b</li><li><a href="#obj-av-333"><code>AV333</code></a>FACTORY2_eco_cnfa</li><li><a href="#obj-av-334"><code>AV334</code></a>FACTORY2_eco_cnfb</li><li><a href="#obj-av-335"><code>AV335</code></a>FACTORY2_vfd_cmp</li><li><a href="#obj-av-336"><code>AV336</code></a>FACTORY2_vfd_fana</li><li><a href="#obj-av-337"><code>AV337</code></a>FACTORY2_vfd_fanb</li><li><a href="#obj-av-338"><code>AV338</code></a>SERVICE1_flui_typ</li><li><a href="#obj-av-339"><code>AV339</code></a>SERVICE1_freezesp</li><li><a href="#obj-av-340"><code>AV340</code></a>SERVICE1_mini_lwt</li><li><a href="#obj-av-341"><code>AV341</code></a>SERVICE1_fastcapr</li><li><a href="#obj-av-342"><code>AV342</code></a>SERVICE1_ewt_cirA</li><li><a href="#obj-av-343"><code>AV343</code></a>SERVICE1_leak_thr</li><li><a href="#obj-av-344"><code>AV344</code></a>SERVICE1_leak_tmr</li><li><a href="#obj-av-345"><code>AV345</code></a>SERVICE1_heatersp</li><li><a href="#obj-av-346"><code>AV346</code></a>SERVICE1_freez_ov</li><li><a href="#obj-av-347"><code>AV347</code></a>SERVICE1_ViPwrChk</li><li><a href="#obj-av-348"><code>AV348</code></a>SERVICE1_odtrspd</li><li><a href="#obj-av-349"><code>AV349</code></a>SERVICE1_otrigtim</li><li><a href="#obj-av-350"><code>AV350</code></a>SERVICE1_odrecspd</li><li><a href="#obj-av-351"><code>AV351</code></a>SERVICE1_orectim</li><li><a href="#obj-av-352"><code>AV352</code></a>SERVICE1_wateesys</li><li><a href="#obj-av-353"><code>AV353</code></a>SERVICE1_vistrtdt</li><li><a href="#obj-av-354"><code>AV354</code></a>SERVICE1_vistrten</li><li><a href="#obj-av-355"><code>AV355</code></a>SERVICE1_apr_en</li><li><a href="#obj-av-356"><code>AV356</code></a>UPDTHOUR_hr_mach</li><li><a href="#obj-av-357"><code>AV357</code></a>UPDTHOUR_st_mach</li><li><a href="#obj-av-358"><code>AV358</code></a>UPDTHOUR_hr_cp_a</li><li><a href="#obj-av-359"><code>AV359</code></a>UPDTHOUR_st_cp_a</li><li><a href="#obj-av-360"><code>AV360</code></a>UPDTHOUR_hr_cp_b</li><li><a href="#obj-av-361"><code>AV361</code></a>UPDTHOUR_st_cp_b</li><li><a href="#obj-av-362"><code>AV362</code></a>UPDTHOUR_hr_cpum1</li><li><a href="#obj-av-363"><code>AV363</code></a>UPDTHOUR_hr_cpum2</li><li><a href="#obj-av-364"><code>AV364</code></a>UPDTHOUR_VIctA</li><li><a href="#obj-av-365"><code>AV365</code></a>UPDTHOUR_VIctB</li><li><a href="#obj-av-366"><code>AV366</code></a>UPDTHOUR_hrfana01</li><li><a href="#obj-av-367"><code>AV367</code></a>UPDTHOUR_hrfana02</li><li><a href="#obj-av-368"><code>AV368</code></a>UPDTHOUR_hrfana03</li><li><a href="#obj-av-369"><code>AV369</code></a>UPDTHOUR_hrfana04</li><li><a href="#obj-av-370"><code>AV370</code></a>UPDTHOUR_hrfana05</li><li><a href="#obj-av-371"><code>AV371</code></a>UPDTHOUR_hrfana06</li><li><a href="#obj-av-372"><code>AV372</code></a>UPDTHOUR_hrfana07</li><li><a href="#obj-av-373"><code>AV373</code></a>UPDTHOUR_hrfana08</li><li><a href="#obj-av-374"><code>AV374</code></a>UPDTHOUR_hrfana09</li><li><a href="#obj-av-375"><code>AV375</code></a>UPDTHOUR_hrfana10</li><li><a href="#obj-av-376"><code>AV376</code></a>UPDTHOUR_hrfana11</li><li><a href="#obj-av-377"><code>AV377</code></a>UPDTHOUR_hrfana12</li><li><a href="#obj-av-378"><code>AV378</code></a>UPDTHOUR_hrfana13</li><li><a href="#obj-av-379"><code>AV379</code></a>UPDTHOUR_hrfana14</li><li><a href="#obj-av-380"><code>AV380</code></a>UPDTHOUR_hrfanb01</li><li><a href="#obj-av-381"><code>AV381</code></a>UPDTHOUR_hrfanb02</li><li><a href="#obj-av-382"><code>AV382</code></a>UPDTHOUR_hrfanb03</li><li><a href="#obj-av-383"><code>AV383</code></a>UPDTHOUR_hrfanb04</li><li><a href="#obj-av-384"><code>AV384</code></a>UPDTHOUR_hrfanb05</li><li><a href="#obj-av-385"><code>AV385</code></a>UPDTHOUR_hrfanb06</li><li><a href="#obj-av-386"><code>AV386</code></a>UPDTHOUR_hrfanb07</li><li><a href="#obj-av-387"><code>AV387</code></a>UPDTHOUR_hrfanb08</li><li><a href="#obj-av-388"><code>AV388</code></a>UPDTHOUR_hrfanb09</li><li><a href="#obj-av-389"><code>AV389</code></a>UPDTHOUR_hrfanb10</li><li><a href="#obj-av-390"><code>AV390</code></a>UPDTHOUR_hrfanb11</li><li><a href="#obj-av-391"><code>AV391</code></a>UPDTHOUR_hrfanb12</li><li><a href="#obj-av-392"><code>AV392</code></a>UPDTHOUR_hrfanb13</li><li><a href="#obj-av-393"><code>AV393</code></a>UPDTHOUR_hrfanb14</li><li><a href="#obj-av-394"><code>AV394</code></a>MST_SLV_ms_sel</li><li><a href="#obj-av-395"><code>AV395</code></a>MST_SLV_ms_ctrl</li><li><a href="#obj-av-396"><code>AV396</code></a>MST_SLV_slv_addr</li><li><a href="#obj-av-397"><code>AV397</code></a>MST_SLV_lead_sel</li><li><a href="#obj-av-398"><code>AV398</code></a>MST_SLV_ll_bal_d</li><li><a href="#obj-av-399"><code>AV399</code></a>MST_SLV_lstr_tim</li><li><a href="#obj-av-400"><code>AV400</code></a>MST_SLV_lead_pul</li><li><a href="#obj-av-401"><code>AV401</code></a>MST_SLV_start_dt</li><li><a href="#obj-av-402"><code>AV402</code></a>MST_SLV_lag_mini</li><li><a href="#obj-av-403"><code>AV403</code></a>MST_SLV_lag_pump</li><li><a href="#obj-av-404"><code>AV404</code></a>CMP_PI_wt_kp_a</li><li><a href="#obj-av-405"><code>AV405</code></a>CMP_PI_wt_ti_a</li><li><a href="#obj-av-406"><code>AV406</code></a>CMP_PI_wt_ni_a</li><li><a href="#obj-av-407"><code>AV407</code></a>CMP_PI_dgt_kp_a</li><li><a href="#obj-av-408"><code>AV408</code></a>CMP_PI_dgt_ti_a</li><li><a href="#obj-av-409"><code>AV409</code></a>CMP_PI_dgt_ni_a</li><li><a href="#obj-av-410"><code>AV410</code></a>CMP_PI_cpt_kp_a</li><li><a href="#obj-av-411"><code>AV411</code></a>CMP_PI_cpt_ti_a</li><li><a href="#obj-av-412"><code>AV412</code></a>CMP_PI_cpt_ni_a</li><li><a href="#obj-av-413"><code>AV413</code></a>CMP_PI_dp_kp_a</li><li><a href="#obj-av-414"><code>AV414</code></a>CMP_PI_dp_ti_a</li><li><a href="#obj-av-415"><code>AV415</code></a>CMP_PI_dp_ni_a</li><li><a href="#obj-av-416"><code>AV416</code></a>CMP_PI_lsp_kp_a</li><li><a href="#obj-av-417"><code>AV417</code></a>CMP_PI_lsp_ti_a</li><li><a href="#obj-av-418"><code>AV418</code></a>CMP_PI_lsp_ni_a</li><li><a href="#obj-av-419"><code>AV419</code></a>CMP_PI_wt_kp_b</li><li><a href="#obj-av-420"><code>AV420</code></a>CMP_PI_wt_ti_b</li><li><a href="#obj-av-421"><code>AV421</code></a>CMP_PI_wt_ni_b</li><li><a href="#obj-av-422"><code>AV422</code></a>CMP_PI_dgt_kp_b</li><li><a href="#obj-av-423"><code>AV423</code></a>CMP_PI_dgt_ti_b</li><li><a href="#obj-av-424"><code>AV424</code></a>CMP_PI_dgt_ni_b</li><li><a href="#obj-av-425"><code>AV425</code></a>CMP_PI_cpt_kp_b</li><li><a href="#obj-av-426"><code>AV426</code></a>CMP_PI_cpt_ti_b</li><li><a href="#obj-av-427"><code>AV427</code></a>CMP_PI_cpt_ni_b</li><li><a href="#obj-av-428"><code>AV428</code></a>CMP_PI_dp_kp_b</li><li><a href="#obj-av-429"><code>AV429</code></a>CMP_PI_dp_ti_b</li><li><a href="#obj-av-430"><code>AV430</code></a>CMP_PI_dp_ni_b</li><li><a href="#obj-av-431"><code>AV431</code></a>CMP_PI_lsp_kp_b</li><li><a href="#obj-av-432"><code>AV432</code></a>CMP_PI_lsp_ti_b</li><li><a href="#obj-av-433"><code>AV433</code></a>CMP_PI_lsp_ni_b</li><li><a href="#obj-av-434"><code>AV434</code></a>EXV_CFG_fixeddsh</li><li><a href="#obj-av-435"><code>AV435</code></a>EXV_CFG_scsp_max</li><li><a href="#obj-av-436"><code>AV436</code></a>EXV_CFG_scsp_min</li><li><a href="#obj-av-437"><code>AV437</code></a>EXV_CFG_sh_sp_a</li><li><a href="#obj-av-438"><code>AV438</code></a>EXV_CFG_sh_sp_b</li><li><a href="#obj-av-439"><code>AV439</code></a>EXV_CFG_apr_stp</li><li><a href="#obj-av-440"><code>AV440</code></a>EXV_CFG_sbc_kp_a</li><li><a href="#obj-av-441"><code>AV441</code></a>EXV_CFG_sbc_ti_a</li><li><a href="#obj-av-442"><code>AV442</code></a>EXV_CFG_sbc_ni_a</li><li><a href="#obj-av-443"><code>AV443</code></a>EXV_CFG_dsh_kp_a</li><li><a href="#obj-av-444"><code>AV444</code></a>EXV_CFG_dsh_ti_a</li><li><a href="#obj-av-445"><code>AV445</code></a>EXV_CFG_dsh_ni_a</li><li><a href="#obj-av-446"><code>AV446</code></a>EXV_CFG_hsp_kp_a</li><li><a href="#obj-av-447"><code>AV447</code></a>EXV_CFG_hsp_ti_a</li><li><a href="#obj-av-448"><code>AV448</code></a>EXV_CFG_hsp_ni_a</li><li><a href="#obj-av-449"><code>AV449</code></a>EXV_CFG_lsp_kp_a</li><li><a href="#obj-av-450"><code>AV450</code></a>EXV_CFG_lsp_ti_a</li><li><a href="#obj-av-451"><code>AV451</code></a>EXV_CFG_lsp_ni_a</li><li><a href="#obj-av-452"><code>AV452</code></a>EXV_CFG_dop_kp_a</li><li><a href="#obj-av-453"><code>AV453</code></a>EXV_CFG_dop_ti_a</li><li><a href="#obj-av-454"><code>AV454</code></a>EXV_CFG_dop_ni_a</li><li><a href="#obj-av-455"><code>AV455</code></a>EXV_CFG_ssh_kp_a</li><li><a href="#obj-av-456"><code>AV456</code></a>EXV_CFG_ssh_ti_a</li><li><a href="#obj-av-457"><code>AV457</code></a>EXV_CFG_ssh_ni_a</li><li><a href="#obj-av-458"><code>AV458</code></a>EXV_CFG_sbc_kp_b</li><li><a href="#obj-av-459"><code>AV459</code></a>EXV_CFG_sbc_ti_b</li><li><a href="#obj-av-460"><code>AV460</code></a>EXV_CFG_sbc_ni_b</li><li><a href="#obj-av-461"><code>AV461</code></a>EXV_CFG_dsh_kp_b</li><li><a href="#obj-av-462"><code>AV462</code></a>EXV_CFG_dsh_ti_b</li><li><a href="#obj-av-463"><code>AV463</code></a>EXV_CFG_dsh_ni_b</li><li><a href="#obj-av-464"><code>AV464</code></a>EXV_CFG_hsp_kp_b</li><li><a href="#obj-av-465"><code>AV465</code></a>EXV_CFG_hsp_ti_b</li><li><a href="#obj-av-466"><code>AV466</code></a>EXV_CFG_hsp_ni_b</li><li><a href="#obj-av-467"><code>AV467</code></a>EXV_CFG_lsp_kp_b</li><li><a href="#obj-av-468"><code>AV468</code></a>EXV_CFG_lsp_ti_b</li><li><a href="#obj-av-469"><code>AV469</code></a>EXV_CFG_lsp_ni_b</li><li><a href="#obj-av-470"><code>AV470</code></a>EXV_CFG_dop_kp_b</li><li><a href="#obj-av-471"><code>AV471</code></a>EXV_CFG_dop_ti_b</li><li><a href="#obj-av-472"><code>AV472</code></a>EXV_CFG_dop_ni_b</li><li><a href="#obj-av-473"><code>AV473</code></a>EXV_CFG_ssh_kp_b</li><li><a href="#obj-av-474"><code>AV474</code></a>EXV_CFG_ssh_ti_b</li><li><a href="#obj-av-475"><code>AV475</code></a>EXV_CFG_ssh_ni_b</li><li><a href="#obj-av-476"><code>AV476</code></a>EXV_CFG_apr_kp_a</li><li><a href="#obj-av-477"><code>AV477</code></a>EXV_CFG_apr_ti_a</li><li><a href="#obj-av-478"><code>AV478</code></a>EXV_CFG_apr_ni_a</li><li><a href="#obj-av-479"><code>AV479</code></a>EXV_CFG_apr_kp_b</li><li><a href="#obj-av-480"><code>AV480</code></a>EXV_CFG_apr_ti_b</li><li><a href="#obj-av-481"><code>AV481</code></a>EXV_CFG_apr_ni_b</li><li><a href="#obj-av-482"><code>AV482</code></a>DELTA_wateesys</li><li><a href="#obj-av-483"><code>AV483</code></a>DELTA_chdp_hys</li><li><a href="#obj-av-484"><code>AV484</code></a>DELTA_chdtdact</li><li><a href="#obj-av-485"><code>AV485</code></a>DELTA_chdtdspt</li><li><a href="#obj-av-486"><code>AV486</code></a>DELTA_fhdp_hys</li><li><a href="#obj-av-487"><code>AV487</code></a>DELTA_fhdtdact</li><li><a href="#obj-av-488"><code>AV488</code></a>DELTA_fhdtdstp</li><li><a href="#obj-av-489"><code>AV489</code></a>DELTA_ldp_hys</li><li><a href="#obj-av-490"><code>AV490</code></a>DELTA_ldtdact</li><li><a href="#obj-av-491"><code>AV491</code></a>DELTA_ldtdspt</li><li><a href="#obj-av-492"><code>AV492</code></a>DELTA_hsp_hyst</li><li><a href="#obj-av-493"><code>AV493</code></a>DELTA_hstdact</li><li><a href="#obj-av-494"><code>AV494</code></a>DELTA_hstdspt</li><li><a href="#obj-av-495"><code>AV495</code></a>DELTA_lsp_hyst</li><li><a href="#obj-av-496"><code>AV496</code></a>DELTA_lstdact</li><li><a href="#obj-av-497"><code>AV497</code></a>DELTA_lstdspt</li><li><a href="#obj-av-498"><code>AV498</code></a>DELTA_lstdcpa</li><li><a href="#obj-av-499"><code>AV499</code></a>DELTA_mt_hyst</li><li><a href="#obj-av-500"><code>AV500</code></a>DELTA_mt_dact</li><li><a href="#obj-av-501"><code>AV501</code></a>DELTA_mt_dspt</li><li><a href="#obj-av-502"><code>AV502</code></a>DELTA_dgt_hyst</li><li><a href="#obj-av-503"><code>AV503</code></a>DELTA_dgt_act</li><li><a href="#obj-av-504"><code>AV504</code></a>DELTA_dgt_spt</li><li><a href="#obj-av-505"><code>AV505</code></a>DELTA_dsh_hyst</li><li><a href="#obj-av-506"><code>AV506</code></a>DELTA_dsh_act</li><li><a href="#obj-av-507"><code>AV507</code></a>DELTA_dshdelay</li><li><a href="#obj-av-508"><code>AV508</code></a>DELTA_mopdelay</li><li><a href="#obj-av-509"><code>AV509</code></a>DELTA_sbc_hys</li><li><a href="#obj-av-510"><code>AV510</code></a>DELTA_sbc_act</li><li><a href="#obj-av-511"><code>AV511</code></a>DELTA_sbc_spt</li><li><a href="#obj-av-512"><code>AV512</code></a>DELTA_cramprt</li><li><a href="#obj-av-513"><code>AV513</code></a>BACNET_network</li><li><a href="#obj-av-514"><code>AV514</code></a>BACNET_ident</li><li><a href="#obj-av-515"><code>AV515</code></a>BACNET_bbmd</li><li><a href="#obj-av-516"><code>AV516</code></a>FAN_CFG_fldp_kpa</li><li><a href="#obj-av-517"><code>AV517</code></a>FAN_CFG_fldp_tia</li><li><a href="#obj-av-518"><code>AV518</code></a>FAN_CFG_fldp_nia</li><li><a href="#obj-av-519"><code>AV519</code></a>FAN_CFG_fldp_kpb</li><li><a href="#obj-av-520"><code>AV520</code></a>FAN_CFG_fldp_tib</li><li><a href="#obj-av-521"><code>AV521</code></a>FAN_CFG_fldp_nib</li><li><a href="#obj-av-522"><code>AV522</code></a>FAN_CFG_fan_hlim</li><li><a href="#obj-av-523"><code>AV523</code></a>FAN_CFG_fan_llim</li><li><a href="#obj-av-524"><code>AV524</code></a>FAN_CFG_sync_Kp</li><li><a href="#obj-av-525"><code>AV525</code></a>FAN_CFG_n_coilsA</li><li><a href="#obj-av-526"><code>AV526</code></a>FAN_CFG_n_coilsB</li><li><a href="#obj-av-527"><code>AV527</code></a>FAN_CFG_cp_factA</li><li><a href="#obj-av-528"><code>AV528</code></a>FAN_CFG_cp_factB</li><li><a href="#obj-av-529"><code>AV529</code></a>FAN_CFG_fldtfact</li><li><a href="#obj-av-530"><code>AV530</code></a>FAN_CFG_xt_s_smp</li><li><a href="#obj-av-531"><code>AV531</code></a>FAN_CFG_xt_in_tl</li><li><a href="#obj-av-532"><code>AV532</code></a>FAN_CFG_os_d_amp</li><li><a href="#obj-av-533"><code>AV533</code></a>FAN_CFG_os_d_per</li><li><a href="#obj-av-534"><code>AV534</code></a>FAN_CFG_os_f_pow</li><li><a href="#obj-av-535"><code>AV535</code></a>FAN_CFG_xtos_flt</li><li><a href="#obj-av-536"><code>AV536</code></a>FAN_CFG_sct_bias</li><li><a href="#obj-av-537"><code>AV537</code></a>FAN_CFG_sct_tim</li><li><a href="#obj-av-538"><code>AV538</code></a>FAN_CFG_sct_decr</li><li><a href="#obj-av-539"><code>AV539</code></a>ECO_PI_ecsh_kpa</li><li><a href="#obj-av-540"><code>AV540</code></a>ECO_PI_ecsh_tia</li><li><a href="#obj-av-541"><code>AV541</code></a>ECO_PI_ecsh_nia</li><li><a href="#obj-av-542"><code>AV542</code></a>ECO_PI_ecsh_kpb</li><li><a href="#obj-av-543"><code>AV543</code></a>ECO_PI_ecsh_tib</li><li><a href="#obj-av-544"><code>AV544</code></a>ECO_PI_ecsh_nib</li><li><a href="#obj-av-545"><code>AV545</code></a>ECO_PI_eco_min</li><li><a href="#obj-av-546"><code>AV546</code></a>ECO_PI_eco_max</li><li><a href="#obj-av-547"><code>AV547</code></a>ECO_PI_capa_lim</li><li><a href="#obj-av-548"><code>AV548</code></a>ECO_PI_ecoshspa</li><li><a href="#obj-av-549"><code>AV549</code></a>ECO_PI_ecoshspb</li><li><a href="#obj-av-550"><code>AV550</code></a>SETPOINT_csp1</li><li><a href="#obj-av-551"><code>AV551</code></a>SETPOINT_csp2</li><li><a href="#obj-av-552"><code>AV552</code></a>SETPOINT_ice_sp</li><li><a href="#obj-av-553"><code>AV553</code></a>SETPOINT_cramp_sp</li><li><a href="#obj-av-554"><code>AV554</code></a>SETPOINT_lim_sp1</li><li><a href="#obj-av-555"><code>AV555</code></a>SETPOINT_lim_sp2</li><li><a href="#obj-av-556"><code>AV556</code></a>SETPOINT_lim_sp3</li><li><a href="#obj-av-557"><code>AV557</code></a>GENUNIT_CTRL_PNT_wr</li><li><a href="#obj-av-558"><code>AV558</code></a>GENUNIT_DEM_LIM_wr</li><li><a href="#obj-av-559"><code>AV559</code></a>GENUNIT_SP_SEL_wr</li><li><a href="#obj-bv-1"><code>BV1</code></a>GENCONF_ramp_sel</li><li><a href="#obj-bv-2"><code>BV2</code></a>GENCONF_ice_cnfg</li><li><a href="#obj-bv-3"><code>BV3</code></a>GENCONF_shortcyc</li><li><a href="#obj-bv-4"><code>BV4</code></a>PUMPCONF_pump_per</li><li><a href="#obj-bv-5"><code>BV5</code></a>PUMPCONF_pump_loc</li><li><a href="#obj-bv-6"><code>BV6</code></a>GENUNIT_CHIL_S_S_rd</li><li><a href="#obj-bv-7"><code>BV7</code></a>GENUNIT_CHIL_OCC_rd</li><li><a href="#obj-bv-8"><code>BV8</code></a>GENUNIT_SP_OCC_rd</li><li><a href="#obj-bv-9"><code>BV9</code></a>GENUNIT_EMSTOP_rd</li><li><a href="#obj-bv-10"><code>BV10</code></a>INPUTS_ONOFF_SW</li><li><a href="#obj-bv-11"><code>BV11</code></a>INPUTS_SETP_SW</li><li><a href="#obj-bv-12"><code>BV12</code></a>INPUTS_LIM_SW1</li><li><a href="#obj-bv-13"><code>BV13</code></a>INPUTS_LIM_SW2</li><li><a href="#obj-bv-14"><code>BV14</code></a>INPUTS_OIL_L_A</li><li><a href="#obj-bv-15"><code>BV15</code></a>INPUTS_OIL_L_B</li><li><a href="#obj-bv-16"><code>BV16</code></a>INPUTS_REM_LOCK</li><li><a href="#obj-bv-17"><code>BV17</code></a>INPUTS_ICE_SW</li><li><a href="#obj-bv-18"><code>BV18</code></a>INPUTS_OCC_OVSW</li><li><a href="#obj-bv-19"><code>BV19</code></a>INPUTS_HEATR_SW</li><li><a href="#obj-bv-20"><code>BV20</code></a>OUTPUTS_LABEL_A</li><li><a href="#obj-bv-21"><code>BV21</code></a>OUTPUTS_CP_A</li><li><a href="#obj-bv-22"><code>BV22</code></a>OUTPUTS_OIL_SL_A</li><li><a href="#obj-bv-23"><code>BV23</code></a>OUTPUTS_VI_A</li><li><a href="#obj-bv-24"><code>BV24</code></a>OUTPUTS_ISO_OP_A</li><li><a href="#obj-bv-25"><code>BV25</code></a>OUTPUTS_ISO_POSA</li><li><a href="#obj-bv-26"><code>BV26</code></a>OUTPUTS_OIL_HT_A</li><li><a href="#obj-bv-27"><code>BV27</code></a>OUTPUTS_LABEL_B</li><li><a href="#obj-bv-28"><code>BV28</code></a>OUTPUTS_CP_B</li><li><a href="#obj-bv-29"><code>BV29</code></a>OUTPUTS_OIL_SL_B</li><li><a href="#obj-bv-30"><code>BV30</code></a>OUTPUTS_VI_B</li><li><a href="#obj-bv-31"><code>BV31</code></a>OUTPUTS_ISO_OP_B</li><li><a href="#obj-bv-32"><code>BV32</code></a>OUTPUTS_ISO_POSB</li><li><a href="#obj-bv-33"><code>BV33</code></a>OUTPUTS_OIL_HT_B</li><li><a href="#obj-bv-34"><code>BV34</code></a>OUTPUTS_ALARM</li><li><a href="#obj-bv-35"><code>BV35</code></a>OUTPUTS_RUNNING</li><li><a href="#obj-bv-36"><code>BV36</code></a>OUTPUTS_ALERT</li><li><a href="#obj-bv-37"><code>BV37</code></a>OUTPUTS_SHUTDOWN</li><li><a href="#obj-bv-38"><code>BV38</code></a>OUTPUTS_C_HEATER</li><li><a href="#obj-bv-39"><code>BV39</code></a>OUTPUTS_FCA1</li><li><a href="#obj-bv-40"><code>BV40</code></a>OUTPUTS_FCA2</li><li><a href="#obj-bv-41"><code>BV41</code></a>OUTPUTS_FCA3</li><li><a href="#obj-bv-42"><code>BV42</code></a>OUTPUTS_FCA4</li><li><a href="#obj-bv-43"><code>BV43</code></a>OUTPUTS_FCA5</li><li><a href="#obj-bv-44"><code>BV44</code></a>OUTPUTS_FCA6</li><li><a href="#obj-bv-45"><code>BV45</code></a>OUTPUTS_FCA7</li><li><a href="#obj-bv-46"><code>BV46</code></a>OUTPUTS_FCA8</li><li><a href="#obj-bv-47"><code>BV47</code></a>OUTPUTS_FCB1</li><li><a href="#obj-bv-48"><code>BV48</code></a>OUTPUTS_FCB2</li><li><a href="#obj-bv-49"><code>BV49</code></a>OUTPUTS_FCB3</li><li><a href="#obj-bv-50"><code>BV50</code></a>OUTPUTS_FCB4</li><li><a href="#obj-bv-51"><code>BV51</code></a>OUTPUTS_FCB5</li><li><a href="#obj-bv-52"><code>BV52</code></a>OUTPUTS_FCB6</li><li><a href="#obj-bv-53"><code>BV53</code></a>OUTPUTS_FCB7</li><li><a href="#obj-bv-54"><code>BV54</code></a>OUTPUTS_FCB8</li><li><a href="#obj-bv-55"><code>BV55</code></a>OUTPUTS_VFD_EN_A</li><li><a href="#obj-bv-56"><code>BV56</code></a>OUTPUTS_VFD_EN_B</li><li><a href="#obj-bv-57"><code>BV57</code></a>OUTPUTS_BOX_HTR</li><li><a href="#obj-bv-58"><code>BV58</code></a>PUMPSTAT_CPUMP_1_rd</li><li><a href="#obj-bv-59"><code>BV59</code></a>PUMPSTAT_CPUMP_2_rd</li><li><a href="#obj-bv-60"><code>BV60</code></a>PUMPSTAT_ROTCPUMP_rd</li><li><a href="#obj-bv-61"><code>BV61</code></a>PUMPSTAT_FLOW_SW</li><li><a href="#obj-bv-62"><code>BV62</code></a>PUMPSTAT_FLOW_SWB</li><li><a href="#obj-bv-63"><code>BV63</code></a>MODES_m_delay</li><li><a href="#obj-bv-64"><code>BV64</code></a>MODES_m_2stpt</li><li><a href="#obj-bv-65"><code>BV65</code></a>MODES_m_reset</li><li><a href="#obj-bv-66"><code>BV66</code></a>MODES_m_demlim</li><li><a href="#obj-bv-67"><code>BV67</code></a>MODES_m_pmprot</li><li><a href="#obj-bv-68"><code>BV68</code></a>MODES_m_pmpper</li><li><a href="#obj-bv-69"><code>BV69</code></a>MODES_m_night</li><li><a href="#obj-bv-70"><code>BV70</code></a>MODES_m_slave</li><li><a href="#obj-bv-71"><code>BV71</code></a>MODES_m_ice</li><li><a href="#obj-bv-72"><code>BV72</code></a>ALARMRST_RST_ALM</li><li><a href="#obj-bv-73"><code>BV73</code></a>VLT_DRV_SET_DRVA</li><li><a href="#obj-bv-74"><code>BV74</code></a>VLT_DRV_SET_DRVB</li><li><a href="#obj-bv-75"><code>BV75</code></a>VLT_DRV_VLT_COMA</li><li><a href="#obj-bv-76"><code>BV76</code></a>VLT_DRV_VLT_COMB</li><li><a href="#obj-bv-77"><code>BV77</code></a>M_MSTSLV_ms_activ</li><li><a href="#obj-bv-78"><code>BV78</code></a>M_MSTSLV_lead_sel</li><li><a href="#obj-bv-79"><code>BV79</code></a>M_MSTSLV_ll_chang</li><li><a href="#obj-bv-80"><code>BV80</code></a>M_MSTSLV_ll_pull</li><li><a href="#obj-bv-81"><code>BV81</code></a>M_MSTSLV_cap_max</li><li><a href="#obj-bv-82"><code>BV82</code></a>FAN_DRV2_SET_FDA1</li><li><a href="#obj-bv-83"><code>BV83</code></a>FAN_DRV2_SET_FDA2</li><li><a href="#obj-bv-84"><code>BV84</code></a>FAN_DRV2_SET_FDA3</li><li><a href="#obj-bv-85"><code>BV85</code></a>FAN_DRV2_SET_FDB1</li><li><a href="#obj-bv-86"><code>BV86</code></a>FAN_DRV2_SET_FDB2</li><li><a href="#obj-bv-87"><code>BV87</code></a>FAN_DRV2_SET_FDB3</li><li><a href="#obj-bv-88"><code>BV88</code></a>FAN_DRV2_FD_COMA1</li><li><a href="#obj-bv-89"><code>BV89</code></a>FAN_DRV2_FD_COMA2</li><li><a href="#obj-bv-90"><code>BV90</code></a>FAN_DRV2_FD_COMA3</li><li><a href="#obj-bv-91"><code>BV91</code></a>FAN_DRV2_FD_COMB1</li><li><a href="#obj-bv-92"><code>BV92</code></a>FAN_DRV2_FD_COMB2</li><li><a href="#obj-bv-93"><code>BV93</code></a>FAN_DRV2_FD_COMB3</li><li><a href="#obj-bv-94"><code>BV94</code></a>FAN_DRV2_stopfana</li><li><a href="#obj-bv-95"><code>BV95</code></a>FAN_DRV2_stopfanb</li><li><a href="#obj-bv-96"><code>BV96</code></a>FACTORY_freq_60H</li><li><a href="#obj-bv-97"><code>BV97</code></a>FACTORY_probrine</li><li><a href="#obj-bv-98"><code>BV98</code></a>FACTORY_heat_sel</li><li><a href="#obj-bv-99"><code>BV99</code></a>FACTORY_mst_slv</li><li><a href="#obj-bv-100"><code>BV100</code></a>FACTORY_emm_nrcp</li><li><a href="#obj-bv-101"><code>BV101</code></a>FACTORY_loambopt</li><li><a href="#obj-bv-102"><code>BV102</code></a>FACTORY_leak_chk</li><li><a href="#obj-bv-103"><code>BV103</code></a>FACTORY_fMaxEnA</li><li><a href="#obj-bv-104"><code>BV104</code></a>FACTORY_fMaxEnB</li><li><a href="#obj-bv-105"><code>BV105</code></a>SERVICE1_ewt_opt</li><li><a href="#obj-bv-106"><code>BV106</code></a>SERVICE1_ser_pass</li><li><a href="#obj-bv-107"><code>BV107</code></a>SERVICE1_RFI_conf</li><li><a href="#obj-bv-108"><code>BV108</code></a>SERVICE1_metric</li><li><a href="#obj-bv-109"><code>BV109</code></a>SERVICE1_fdrv_cfg</li><li><a href="#obj-bv-110"><code>BV110</code></a>SERVICE1_cdrv_cfg</li><li><a href="#obj-bv-111"><code>BV111</code></a>SERVICE1_auto_sm</li><li><a href="#obj-bv-112"><code>BV112</code></a>SERVICE1_ViChkEn</li><li><a href="#obj-bv-113"><code>BV113</code></a>SERVICE1_AntiFrz</li><li><a href="#obj-bv-114"><code>BV114</code></a>SERVICE1_http_en</li><li><a href="#obj-bv-115"><code>BV115</code></a>SERVICE1_ftp_en</li><li><a href="#obj-bv-116"><code>BV116</code></a>MST_SLV_ll_serie</li><li><a href="#obj-bv-117"><code>BV117</code></a>BACNET_bacena</li><li><a href="#obj-bv-118"><code>BV118</code></a>BACNET_bacunit</li><li><a href="#obj-bv-119"><code>BV119</code></a>FAN_CFG_fan_ctrl</li><li><a href="#obj-bv-120"><code>BV120</code></a>FAN_CFG_xt_enabl</li><li><a href="#obj-bv-121"><code>BV121</code></a>CP_ENABL_en_cp_a</li><li><a href="#obj-bv-122"><code>BV122</code></a>CP_ENABL_en_cp_b</li><li><a href="#obj-bv-123"><code>BV123</code></a>GENUNIT_CHIL_S_S_wr</li><li><a href="#obj-bv-124"><code>BV124</code></a>PUMPSTAT_CPUMP_1_wr</li><li><a href="#obj-bv-125"><code>BV125</code></a>PUMPSTAT_CPUMP_2_wr</li><li><a href="#obj-bv-126"><code>BV126</code></a>GENUNIT_EMSTOP_wr</li><li><a href="#obj-bv-127"><code>BV127</code></a>PUMPSTAT_ROTCPUMP_wr</li><li><a href="#obj-bv-128"><code>BV128</code></a>GENUNIT_SP_OCC_wr</li><li><a href="#obj-bv-129"><code>BV129</code></a>GENUNIT_CHIL_OCC_wr</li><li><a href="#obj-bv-130"><code>BV130</code></a>ALM_COOL_EWT_F</li><li><a href="#obj-bv-131"><code>BV131</code></a>ALM_COOL_LWT_F</li><li><a href="#obj-bv-132"><code>BV132</code></a>ALM_OAT_F</li><li><a href="#obj-bv-133"><code>BV133</code></a>ALM_CHWSTEMP_F</li><li><a href="#obj-bv-134"><code>BV134</code></a>ALM_SUCTION_T_A_F</li><li><a href="#obj-bv-135"><code>BV135</code></a>ALM_SUCTION_T_B_F</li><li><a href="#obj-bv-136"><code>BV136</code></a>ALM_DGT_A_T_F</li><li><a href="#obj-bv-137"><code>BV137</code></a>ALM_DGT_B_T_F</li><li><a href="#obj-bv-138"><code>BV138</code></a>ALM_LIQUID_T_A_F</li><li><a href="#obj-bv-139"><code>BV139</code></a>ALM_LIQUID_T_B_F</li><li><a href="#obj-bv-140"><code>BV140</code></a>ALM_CP_TMP_A_F</li><li><a href="#obj-bv-141"><code>BV141</code></a>ALM_CP_TMP_B_F</li><li><a href="#obj-bv-142"><code>BV142</code></a>ALM_ECO_T_A_F</li><li><a href="#obj-bv-143"><code>BV143</code></a>ALM_ECO_T_B_F</li><li><a href="#obj-bv-144"><code>BV144</code></a>ALM_SPACE_TEMP_F</li><li><a href="#obj-bv-145"><code>BV145</code></a>ALM_DP_A_F</li><li><a href="#obj-bv-146"><code>BV146</code></a>ALM_DP_B_F</li><li><a href="#obj-bv-147"><code>BV147</code></a>ALM_SP_A_F</li><li><a href="#obj-bv-148"><code>BV148</code></a>ALM_SP_B_F</li><li><a href="#obj-bv-149"><code>BV149</code></a>ALM_OIL_P_A_F</li><li><a href="#obj-bv-150"><code>BV150</code></a>ALM_OIL_P_B_F</li><li><a href="#obj-bv-151"><code>BV151</code></a>ALM_ECO_P_A_F</li><li><a href="#obj-bv-152"><code>BV152</code></a>ALM_ECO_P_B_F</li><li><a href="#obj-bv-153"><code>BV153</code></a>ALM_LIQUID_P_A_F</li><li><a href="#obj-bv-154"><code>BV154</code></a>ALM_LIQUID_P_B_F</li><li><a href="#obj-bv-155"><code>BV155</code></a>ALM_SIOB1_COM_F</li><li><a href="#obj-bv-156"><code>BV156</code></a>ALM_SIOB2_COM_F</li><li><a href="#obj-bv-157"><code>BV157</code></a>ALM_AUX1_1_COM_F</li><li><a href="#obj-bv-158"><code>BV158</code></a>ALM_AUX1_2_COM_F</li><li><a href="#obj-bv-159"><code>BV159</code></a>ALM_AUX1_3_COM_F</li><li><a href="#obj-bv-160"><code>BV160</code></a>ALM_AUX1_4_COM_F</li><li><a href="#obj-bv-161"><code>BV161</code></a>ALM_EMM_BRD_COM_F</li><li><a href="#obj-bv-162"><code>BV162</code></a>ALM_VLT_DRIVE1_COM_F</li><li><a href="#obj-bv-163"><code>BV163</code></a>ALM_VLT_DRIVE2_COM_F</li><li><a href="#obj-bv-164"><code>BV164</code></a>ALM_FAN_DRIVEA1_COM_F</li><li><a href="#obj-bv-165"><code>BV165</code></a>ALM_FAN_DRIVEA2_COM_F</li><li><a href="#obj-bv-166"><code>BV166</code></a>ALM_FAN_DRIVEA3_COM_F</li><li><a href="#obj-bv-167"><code>BV167</code></a>ALM_FAN_DRIVEB1_COM_F</li><li><a href="#obj-bv-168"><code>BV168</code></a>ALM_FAN_DRIVEB2_COM_F</li><li><a href="#obj-bv-169"><code>BV169</code></a>ALM_FAN_DRIVEB3_COM_F</li><li><a href="#obj-bv-170"><code>BV170</code></a>ALM_COOLER_FREEZE_F</li><li><a href="#obj-bv-171"><code>BV171</code></a>ALM_LOW_SUCTION_A_F</li><li><a href="#obj-bv-172"><code>BV172</code></a>ALM_LOW_SUCTION_B_F</li><li><a href="#obj-bv-173"><code>BV173</code></a>ALM_LOCK_F</li><li><a href="#obj-bv-174"><code>BV174</code></a>ALM_LOSS_COM_MS_F</li><li><a href="#obj-bv-175"><code>BV175</code></a>ALM_LOW_OIL_A_P_F</li><li><a href="#obj-bv-176"><code>BV176</code></a>ALM_LOW_OIL_B_P_F</li><li><a href="#obj-bv-177"><code>BV177</code></a>ALM_OIL_FILT_A_P_F</li><li><a href="#obj-bv-178"><code>BV178</code></a>ALM_OIL_FILT_B_P_F</li><li><a href="#obj-bv-179"><code>BV179</code></a>ALM_OIL_DROP_A_P_F</li><li><a href="#obj-bv-180"><code>BV180</code></a>ALM_OIL_DROP_B_P_F</li><li><a href="#obj-bv-181"><code>BV181</code></a>ALM_LOW_OIL_LEVEL_A_F</li><li><a href="#obj-bv-182"><code>BV182</code></a>ALM_LOW_OIL_LEVEL_B_F</li><li><a href="#obj-bv-183"><code>BV183</code></a>ALM_M_S_CONFIG_F</li><li><a href="#obj-bv-184"><code>BV184</code></a>ALM_INI_FACT_CONF_F</li><li><a href="#obj-bv-185"><code>BV185</code></a>ALM_ILL_FACT_CONF_F</li><li><a href="#obj-bv-186"><code>BV186</code></a>ALM_CCN_EMSTOP_F</li><li><a href="#obj-bv-187"><code>BV187</code></a>ALM_COOL_PUMP1_F</li><li><a href="#obj-bv-188"><code>BV188</code></a>ALM_COOL_PUMP2_F</li><li><a href="#obj-bv-189"><code>BV189</code></a>ALM_SCT_OUT_OF_CP_M_A_F</li><li><a href="#obj-bv-190"><code>BV190</code></a>ALM_SCT_OUT_OF_CP_M_B_F</li><li><a href="#obj-bv-191"><code>BV191</code></a>ALM_REFRIG_ESCAPE_F</li><li><a href="#obj-bv-192"><code>BV192</code></a>ALM_HIGH_DGT_A_F</li><li><a href="#obj-bv-193"><code>BV193</code></a>ALM_HIGH_DGT_B_F</li><li><a href="#obj-bv-194"><code>BV194</code></a>ALM_SUCT_VALV_CLOSD_A_F</li><li><a href="#obj-bv-195"><code>BV195</code></a>ALM_SUCT_VALV_CLOSD_B_F</li><li><a href="#obj-bv-196"><code>BV196</code></a>ALM_COOLER_FLOW_F</li><li><a href="#obj-bv-197"><code>BV197</code></a>ALM_SENSORS_SWAP_F</li><li><a href="#obj-bv-198"><code>BV198</code></a>ALM_SST_OUT_OF_CP_M_A_F</li><li><a href="#obj-bv-199"><code>BV199</code></a>ALM_SST_OUT_OF_CP_M_B_F</li><li><a href="#obj-bv-200"><code>BV200</code></a>ALM_VLT_DRIVE_A_F</li><li><a href="#obj-bv-201"><code>BV201</code></a>ALM_VLT_DRIVE_B_F</li><li><a href="#obj-bv-202"><code>BV202</code></a>ALM_FAN_DRIVE_A1_F</li><li><a href="#obj-bv-203"><code>BV203</code></a>ALM_FAN_DRIVE_A2_F</li><li><a href="#obj-bv-204"><code>BV204</code></a>ALM_FAN_DRIVE_A3_F</li><li><a href="#obj-bv-205"><code>BV205</code></a>ALM_FAN_DRIVE_B1_F</li><li><a href="#obj-bv-206"><code>BV206</code></a>ALM_FAN_DRIVE_B2_F</li><li><a href="#obj-bv-207"><code>BV207</code></a>ALM_FAN_DRIVE_B3_F</li><li><a href="#obj-bv-208"><code>BV208</code></a>ALM_VLT_DRIVE_A_ALERT</li><li><a href="#obj-bv-209"><code>BV209</code></a>ALM_VLT_DRIVE_B_ALERT</li><li><a href="#obj-bv-210"><code>BV210</code></a>ALM_FAN_DRIVE_A1_ALERT</li><li><a href="#obj-bv-211"><code>BV211</code></a>ALM_FAN_DRIVE_A2_ALERT</li><li><a href="#obj-bv-212"><code>BV212</code></a>ALM_FAN_DRIVE_A3_ALERT</li><li><a href="#obj-bv-213"><code>BV213</code></a>ALM_FAN_DRIVE_B1_ALERT</li><li><a href="#obj-bv-214"><code>BV214</code></a>ALM_FAN_DRIVE_B2_ALERT</li><li><a href="#obj-bv-215"><code>BV215</code></a>ALM_FAN_DRIVE_B3_ALERT</li><li><a href="#obj-bv-216"><code>BV216</code></a>ALM_HIGH_CP_TMP_A_F</li><li><a href="#obj-bv-217"><code>BV217</code></a>ALM_HIGH_CP_TMP_B_F</li><li><a href="#obj-bv-218"><code>BV218</code></a>ALM_HP_SWITCH_A_F</li><li><a href="#obj-bv-219"><code>BV219</code></a>ALM_HP_SWITCH_B_F</li><li><a href="#obj-bv-220"><code>BV220</code></a>ALM_DATABASE_F</li><li><a href="#obj-bv-221"><code>BV221</code></a>ALM_LENSCAN_F</li><li><a href="#obj-bv-222"><code>BV222</code></a>ALM_STEPPER_EXV_A_F</li><li><a href="#obj-bv-223"><code>BV223</code></a>ALM_STEPPER_EXV_B_F</li><li><a href="#obj-bv-224"><code>BV224</code></a>ALM_STEPPER_ECO_A_F</li><li><a href="#obj-bv-225"><code>BV225</code></a>ALM_STEPPER_ECO_B_F</li><li><a href="#obj-bv-226"><code>BV226</code></a>ALM_VI_DIAG_A_ALERT</li><li><a href="#obj-bv-227"><code>BV227</code></a>ALM_VI_DIAG_B_ALERT</li><li><a href="#obj-tl-1"><code>TL1</code></a>TL_STATUS</li><li><a href="#obj-tl-2"><code>TL2</code></a>TL_SP_SEL</li><li><a href="#obj-tl-3"><code>TL3</code></a>TL_DEM_LIM</li><li><a href="#obj-tl-4"><code>TL4</code></a>TL_COOL_EWT</li><li><a href="#obj-tl-5"><code>TL5</code></a>TL_COOL_LWT</li><li><a href="#obj-tl-6"><code>TL6</code></a>TL_OAT</li><li><a href="#obj-tl-7"><code>TL7</code></a>TL_SCT_A</li><li><a href="#obj-tl-8"><code>TL8</code></a>TL_SST_A</li><li><a href="#obj-tl-9"><code>TL9</code></a>TL_DGT_A</li><li><a href="#obj-tl-10"><code>TL10</code></a>TL_CP_TMP_A</li><li><a href="#obj-tl-11"><code>TL11</code></a>TL_ECO_T_A</li><li><a href="#obj-tl-12"><code>TL12</code></a>TL_SCT_B</li><li><a href="#obj-tl-13"><code>TL13</code></a>TL_SST_B</li><li><a href="#obj-tl-14"><code>TL14</code></a>TL_DGT_B</li><li><a href="#obj-tl-15"><code>TL15</code></a>TL_CP_TMP_B</li><li><a href="#obj-tl-16"><code>TL16</code></a>TL_ECO_T_B</li><li><a href="#obj-tl-17"><code>TL17</code></a>TL_ECO_P_A</li><li><a href="#obj-tl-18"><code>TL18</code></a>TL_ECO_P_B</li><li><a href="#obj-tl-19"><code>TL19</code></a>TL_OIL_L_A</li><li><a href="#obj-tl-20"><code>TL20</code></a>TL_OIL_L_B</li><li><a href="#obj-tl-21"><code>TL21</code></a>TL_HR_MACH</li><li><a href="#obj-tl-22"><code>TL22</code></a>TL_st_mach</li><li><a href="#obj-tl-23"><code>TL23</code></a>TL_HR_CP_A</li><li><a href="#obj-tl-24"><code>TL24</code></a>TL_st_cp_a</li><li><a href="#obj-tl-25"><code>TL25</code></a>TL_HR_CP_B</li><li><a href="#obj-tl-26"><code>TL26</code></a>TL_st_cp_b</li><li><a href="#obj-tl-27"><code>TL27</code></a>TL_drv_pwra</li><li><a href="#obj-tl-28"><code>TL28</code></a>TL_drv_Ia</li><li><a href="#obj-tl-29"><code>TL29</code></a>TL_drv_Fa</li><li><a href="#obj-tl-30"><code>TL30</code></a>TL_drv_pwrb</li><li><a href="#obj-tl-31"><code>TL31</code></a>TL_drv_Ib</li><li><a href="#obj-tl-32"><code>TL32</code></a>TL_drv_Fb</li><li><a href="#obj-tl-33"><code>TL33</code></a>TL_drv_pwr</li><li><a href="#obj-tl-34"><code>TL34</code></a>TL_ov_exv_a</li><li><a href="#obj-tl-35"><code>TL35</code></a>TL_EXV_A</li><li><a href="#obj-tl-36"><code>TL36</code></a>TL_ov_exv_b</li><li><a href="#obj-tl-37"><code>TL37</code></a>TL_EXV_B</li><li><a href="#obj-tl-38"><code>TL38</code></a>TL_ctrl_wt</li><li><a href="#obj-tl-39"><code>TL39</code></a>TL_overrida</li><li><a href="#obj-tl-40"><code>TL40</code></a>TL_cap_pc_a</li><li><a href="#obj-tl-41"><code>TL41</code></a>TL_overridb</li><li><a href="#obj-tl-42"><code>TL42</code></a>TL_cap_pc_b</li><li><a href="#obj-tl-43"><code>TL43</code></a>TL_eco_a</li><li><a href="#obj-tl-44"><code>TL44</code></a>TL_eco_b</li><li><a href="#obj-tl-45"><code>TL45</code></a>TL_fan_f_a</li><li><a href="#obj-tl-46"><code>TL46</code></a>TL_fan_f_b</li><li><a href="#obj-tl-47"><code>TL47</code></a>TL_fd_pwra1</li><li><a href="#obj-tl-48"><code>TL48</code></a>TL_fd_pwra2</li><li><a href="#obj-tl-49"><code>TL49</code></a>TL_fd_pwrb1</li><li><a href="#obj-tl-50"><code>TL50</code></a>TL_fd_pwrb2</li><li><a href="#obj-tl-51"><code>TL51</code></a>TL_fd_pwr</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From Appendix E &quot;BACnet IP Points&quot; (manual pages 310-327). The table has no units column; temperatures and pressures follow the Metric Units setting (bacunit).</li><li>Command points have a read object and a separate _wr object; the writable ones are BV 123-129, AV 557-559, the setpoints AV 550-556, BV 112, AV 347 and AV 9 (User Password).</li><li>Most object names (754 of 786) also appear in the later 30XV-6T (PIC6.1) list, but only 359 keep the same type and instance; e.g. GENUNIT_CTRL_PNT_wr is AV 557 here and AV 552 there.</li><li>The Trend Log table prints TL_fd_pwr and TL_fd_pwra1 to TL_fd_pwrb2 twice; each is listed once. SERVICE1_leak_thr (AV 343) has no access value printed and is listed as read-only.</li><li>Alarm BV descriptions in the table are just the alarm code. The option column (IR, COV, CMD) and the BACnet/Modbus translator list (Appendix D) are not reproduced.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) have?</summary><p>This list has 837 BACnet objects: 559 analog values, 227 binary values, 51 trend logs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet points are writable?</summary><p>71 of the 837 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet documentation?</summary><p>The source is AquaForce 30XV140-500, Series B Variable Speed Air-Cooled Liquid Chillers with Greenspeed Intelligence and Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E, BACnet IP Points) (30XV-3T), revision 6-19, published free by Carrier at https://www.shareddocs.com/hvac/docs/1005/Public/06/30XV-3T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)?</summary><p>Start with BV 123 GENUNIT_CHIL_S_S_wr (Network start/stop command); BV 129 GENUNIT_CHIL_OCC_wr (Network occupied command); AV 557 GENUNIT_CTRL_PNT_wr (Leaving water control point from the BMS); AV 558 GENUNIT_DEM_LIM_wr (Demand limit command); AV 20 GENUNIT_CTRL_TYP (Control type: Local, Network or Remote); AV 21 GENUNIT_STATUS (Running status); AV 30 TEMP_COOL_LWT (Leaving chilled water temperature); AV 29 TEMP_COOL_EWT (Entering chilled water temperature); AV 24 GENUNIT_CAP_T (Percent total capacity); AV 109 ALARMRST_ALM (Unit alarm state).</p></details><details><summary>How do I enable BMS control of the Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)?</summary><p>Put the unit under network control (Network machine control method); start/stop and occupancy are then written to the _wr objects.</p></details><details><summary>How do I check these points on the real AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://www.shareddocs.com/hvac/docs/1005/Public/06/30XV-3T.pdf" rel="nofollow noopener" target="_blank">AquaForce 30XV140-500, Series B Variable Speed Air-Cooled Liquid Chillers with Greenspeed Intelligence and Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E, BACnet IP Points) &middot; 30XV-3T &middot; rev. 6-19</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
