<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier AquaSnap 30MP BACnet Points List | Easy BACnet</title>
<meta name="description" content="Carrier AquaSnap 30MP BACnet points list: 232 objects by ID and name (e.g. BV 10012 = GENUNIT_CHIL_S_S_wr), 24 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier AquaSnap 30MP BACnet Points List | Easy BACnet">
<meta property="og:description" content="Carrier AquaSnap 30MP BACnet points list: 232 objects by ID and name (e.g. BV 10012 = GENUNIT_CHIL_S_S_wr), 24 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier AquaSnap 30MP BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Carrier AquaSnap 30MP BACnet points list: 232 objects by ID and name (e.g. BV 10012 = GENUNIT_CHIL_S_S_wr), 24 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6",
   "name": "Carrier AquaSnap 30MP BACnet Points List | Easy BACnet",
   "description": "Carrier AquaSnap 30MP BACnet points list: 232 objects by ID and name (e.g. BV 10012 = GENUNIT_CHIL_S_S_wr), 24 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6#dataset",
   "name": "Carrier AquaSnap 30MP (PIC6 Carrier Controller) BACnet Points List",
   "description": "The 30MP's Carrier Controller publishes about 230 BACnet objects (AV, BV and one MV) on its ETH0 Ethernet port. Commands come as separate read (_rd) and write (_wr) objects, with the writable copies numbered 10000 and up, and alarm flags are BVs numbered after Carrier alarm codes (e.g. BV 110001). Water-cooled condenser, head pressure and heat pump points only apply to some unit types. Carrier AquaSnap 30MP BACnet points list: 232 objects by ID and name (e.g. BV 10012 = GENUNIT_CHIL_S_S_wr), 24 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6",
   "keywords": [
    "Carrier AquaSnap 30MP (PIC6 Carrier Controller) BACnet Points List",
    "Carrier AquaSnap 30MP (PIC6 Carrier Controller) BACnet objects",
    "Carrier BACnet",
    "30MPW BACnet points list",
    "30MPA BACnet points list",
    "30MPQ BACnet points list",
    "30MP BACnet points list",
    "AquaSnap 30MP BACnet points list",
    "30MP-8T BACnet points list",
    "Carrier Controller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "AquaSnap 30MPW017-080, 30MPA021-080, 30MPQ021-080 Liquid Chillers/Heat Pumps with Scroll Compressors and PIC6 Controls - Controls, Start-Up, Operation, Service, and Troubleshooting (Appendix C, BACnet IP Points)",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/01/30MP-8T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier AquaSnap 30MP (PIC6 Carrier Controller)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Scroll chiller / heat pump controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-28"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier AquaSnap 30MP (PIC6 Carrier Controller) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 232 BACnet objects: 137 analog values, 94 binary values, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier AquaSnap 30MP (PIC6 Carrier Controller) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "24 of the 232 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier AquaSnap 30MP (PIC6 Carrier Controller) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is AquaSnap 30MPW017-080, 30MPA021-080, 30MPQ021-080 Liquid Chillers/Heat Pumps with Scroll Compressors and PIC6 Controls - Controls, Start-Up, Operation, Service, and Troubleshooting (Appendix C, BACnet IP Points) (30MP-8T), revision 6-25, published free by Carrier at https://www.shareddocs.com/hvac/docs/1005/Public/01/30MP-8T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier AquaSnap 30MP (PIC6 Carrier Controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 10012 GENUNIT_CHIL_S_S_wr (Network start/stop command); BV 10058 GENUNIT_CHIL_OCC_wr (Network occupied command); AV 10023 GENUNIT_HC_SEL_wr (Heat/cool select command); AV 10006 GENUNIT_CTRL_PNT_wr (Leaving water control point from the BMS); AV 10008 GENUNIT_DEM_LIM_wr (Demand limit command); AV 21 GENUNIT_CTRL_TYP (Control type: Local, Network or Remote); AV 22 GENUNIT_STATUS (Running status); AV 2 TEMP_LWT (Leaving water temperature); AV 9 GENUNIT_CAP_T (Percent total capacity); AV 990 ALARMRST_ALM (Unit alarm state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier AquaSnap 30MP (PIC6 Carrier Controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Select the Network machine control method with the Start/Stop button. The unit then follows CCN, BACnet (if enabled) or Modbus (if enabled) commands and ignores the remote control contacts. Start/stop and occupancy are written to the _wr objects."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Carrier AquaSnap 30MP (PIC6 Carrier Controller) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manual says that if communication with the network is lost while under network control, the machine starts and runs under local control."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real AquaSnap 30MP (PIC6 Carrier Controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AquaSnap 30MP (PIC6 Carrier Controller)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">AquaSnap 30MP (PIC6 Carrier Controller)</li></ol>
<p class="eyebrow">Scroll chiller / heat pump controller &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> AquaSnap 30MP (PIC6 Carrier Controller) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The 30MP&#x27;s Carrier Controller publishes about 230 BACnet objects (AV, BV and one MV) on its ETH0 Ethernet port. Commands come as separate read (_rd) and write (_wr) objects, with the writable copies numbered 10000 and up, and alarm flags are BVs numbered after Carrier alarm codes (e.g. BV 110001). Water-cooled condenser, head pressure and heat pump points only apply to some unit types.</p>
<p>This page lists <strong>232 BACnet objects</strong> for the Carrier AquaSnap 30MP (PIC6 Carrier Controller) &mdash; 24 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>AquaSnap 30MP (PIC6 Carrier Controller)</dd></div><div><dt>Equipment</dt><dd>Scroll chiller / heat pump controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>232 (24 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1600001</dd></div><div><dt>Also known as</dt><dd>30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.shareddocs.com/hvac/docs/1005/Public/01/30MP-8T.pdf" rel="nofollow noopener" target="_blank">AquaSnap 30MPW017-080, 30MPA021-080, 30MPQ021-080 Liquid Chillers/Heat Pumps with Scroll Compressors and PIC6 Controls - Controls, Start-Up, Operation, Service, and Troubleshooting (Appendix C, BACnet IP Points) &middot; 30MP-8T &middot; rev. 6-25</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6.csv" rel="nofollow" download>Download CSV <small>232 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.shareddocs.com/hvac/docs/1005/Public/01/30MP-8T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/aquasnap-30mp-pic6">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h2>
<div class="answer"><b>Integration in brief</b><p>Set bacena to 1 (BACnet IP) under Main Menu &gt; Configuration &gt; BACnet, set the device ID and network, then put the unit in Network control with the Start/Stop button. Command through the _wr objects (start/stop, occupancy, control point, demand limit, heat/cool select, emergency stop) and read run status, water temperatures, capacity and alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-10012">BV 10012</a></td><td class="n">GENUNIT_CHIL_S_S_wr</td><td>Network start/stop command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-10058">BV 10058</a></td><td class="n">GENUNIT_CHIL_OCC_wr</td><td>Network occupied command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10023">AV 10023</a></td><td class="n">GENUNIT_HC_SEL_wr</td><td>Heat/cool select command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10006">AV 10006</a></td><td class="n">GENUNIT_CTRL_PNT_wr</td><td>Leaving water control point from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10008">AV 10008</a></td><td class="n">GENUNIT_DEM_LIM_wr</td><td>Demand limit command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-21">AV 21</a></td><td class="n">GENUNIT_CTRL_TYP</td><td>Control type: Local, Network or Remote</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-22">AV 22</a></td><td class="n">GENUNIT_STATUS</td><td>Running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">TEMP_LWT</td><td>Leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">GENUNIT_CAP_T</td><td>Percent total capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-990">AV 990</a></td><td class="n">ALARMRST_ALM</td><td>Unit alarm state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Select the Network machine control method with the Start/Stop button. The unit then follows CCN, BACnet (if enabled) or Modbus (if enabled) commands and ignores the remote control contacts. Start/stop and occupancy are written to the _wr objects.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The manual says that if communication with the network is lost while under network control, the machine starts and runs under local control.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet is disabled by default (bacena 0); set 1 for BACnet IP (2 selects MS/TP in the menu).</li><li>Defaults shown: network 1600, UDP port 47808 (47808-47823), manual device ID 1600001, auto device ID option off.</li><li>BACnet IP uses the ETH0 port (IP port interface option 0 = J5/J15, 1 = J16).</li><li>MS/TP menu defaults: MAC 1, baud option 2 (38400), Max Master 10, Max Info Frames 5.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Write the _wr object, not the _rd one; the _rd copy only reports the current value.</li><li>The BACnet menu has a &quot;BACnet Manage Occupancy&quot; option (mng_occ, default No) and the list has a writable BACnet_BMS_OCC (AV 66, 0 = unocc, 1 = occ, 2 = none); check how they interact with CHIL_OCC before relying on either.</li><li>The manual says CCN loadshed demand limiting needs the unit in Network control.</li></ul>
</section>
<h2 id="points">Carrier AquaSnap 30MP (PIC6 Carrier Controller) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">232 of 232 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>137</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>94</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>232</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>208</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>24</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier AquaSnap 30MP (PIC6 Carrier Controller) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">TEMP_EWT</td><td class="d">Entering Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">TEMP_LWT</td><td class="d">Leaving Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">TEMP_OAT</td><td class="d">Outdoor Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">TEMP_DLWT</td><td class="d">Dual Leaving Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">GENUNIT_CTRL_PNT_rd</td><td class="d">Control Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">GENUNIT_SP</td><td class="d">Current Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">GENUNIT_DEM_LIM_rd</td><td class="d">Active Demand Limit Val</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="9" data-acc="R" data-u="" data-min="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">GENUNIT_CAP_T</td><td class="d">Percent Total Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">GENUNIT_min_left</td><td class="d">Minutes Left for Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="20" data-acc="R" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">INPUTS_ICE_SW</td><td class="d">Ice Done Storage Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="21" data-acc="R" data-u="" data-min="1" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">GENUNIT_CTRL_TYP</td><td class="d">Local=0 Network=1 Remote=2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="22" data-acc="R" data-u="" data-min="1" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">GENUNIT_STATUS</td><td class="d">Running Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">GENUNIT_HC_SEL_rd</td><td class="d">Heat/Cool Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="24" data-acc="R" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">GENUNIT_SP_SEL_rd</td><td class="d">Setpoint Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">TEMP_CEWT</td><td class="d">Cond Entering Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="26" data-acc="R" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">TEMP_CLWT</td><td class="d">Cond Leaving Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="45" data-acc="R" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">INPUTS_HC_SW</td><td class="d">Remote Heat/Cool Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="62" data-acc="R" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">BACnet_network</td><td class="d">Network</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="63" data-acc="R" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">BACnet_ident</td><td class="d">Device Id Actually Used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="65" data-acc="R" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">BACnet_PRIME_V</td><td class="d">ALC Prime Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">BACnet_BMS_OCC</td><td class="d">BMS&#x27;s request for occupancy: 0=UNOCC, 1=OCC, 2, None.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="73" data-acc="R" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">PUMPCONF_pump_seq</td><td class="d">Cooler Pumps Sequence</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="77" data-acc="R" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">GENUNIT_HEATCOOL</td><td class="d">Heat/Cool status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="900" data-acc="W" data-u="" id="obj-av-900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">900</td><td class="n">SETPOINT_csp1</td><td class="d">Cooling Setpoint 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="901" data-acc="W" data-u="" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">SETPOINT_csp2</td><td class="d">Cooling Setpoint 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="903" data-acc="W" data-u="" id="obj-av-903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">903</td><td class="n">SETPOINT_hsp1</td><td class="d">Heating Setpoint 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="904" data-acc="W" data-u="" id="obj-av-904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">904</td><td class="n">SETPOINT_hsp2</td><td class="d">Heating Setpoint 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="905" data-acc="W" data-u="" id="obj-av-905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">905</td><td class="n">SETPOINT_lim_sp1</td><td class="d">Switch Limit Setpoint 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="906" data-acc="W" data-u="" id="obj-av-906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">906</td><td class="n">SETPOINT_lim_sp2</td><td class="d">Switch Limit Setpoint 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="907" data-acc="W" data-u="" id="obj-av-907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">907</td><td class="n">SETPOINT_lim_sp3</td><td class="d">Switch Limit Setpoint 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="960" data-acc="R" data-u="" id="obj-av-960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">960</td><td class="n">RUNTIME_hr_mach</td><td class="d">Machine Operating Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="961" data-acc="R" data-u="" id="obj-av-961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">961</td><td class="n">RUNTIME_st_mach</td><td class="d">Machine Starts Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="962" data-acc="R" data-u="" id="obj-av-962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">962</td><td class="n">RUNTIME_hr_pump1</td><td class="d">Water Pump no. 1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="963" data-acc="R" data-u="" id="obj-av-963"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">963</td><td class="n">RUNTIME_hr_pump2</td><td class="d">Water Pump no. 2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="966" data-acc="R" data-u="" id="obj-av-966"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">966</td><td class="n">HR_PARTIAL_DOWNTIME</td><td class="d">Cumul Time Partial Alm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="967" data-acc="R" data-u="" id="obj-av-967"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">967</td><td class="n">HR_TOTAL_DOWNTIME</td><td class="d">Cumul Time Tripout Alm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="980" data-acc="R" data-u="" id="obj-av-980"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">980</td><td class="n">ALARMRST_alarm_1c</td><td class="d">Current Alarm 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="981" data-acc="R" data-u="" id="obj-av-981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">981</td><td class="n">ALARMRST_alarm_2c</td><td class="d">Current Alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="982" data-acc="R" data-u="" id="obj-av-982"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">982</td><td class="n">ALARMRST_alarm_3c</td><td class="d">Current Alarm 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="983" data-acc="R" data-u="" id="obj-av-983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">983</td><td class="n">ALARMRST_alarm_4c</td><td class="d">Current Alarm 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="984" data-acc="R" data-u="" id="obj-av-984"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">984</td><td class="n">ALARMRST_alarm_5c</td><td class="d">Current Alarm 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="985" data-acc="R" data-u="" id="obj-av-985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">985</td><td class="n">ALARMRST_alarm_1</td><td class="d">Current Alarm 1 index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="986" data-acc="R" data-u="" id="obj-av-986"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">986</td><td class="n">ALARMRST_alarm_2</td><td class="d">Current Alarm 2 index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="987" data-acc="R" data-u="" id="obj-av-987"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">987</td><td class="n">ALARMRST_alarm_3</td><td class="d">Current Alarm 3 index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="988" data-acc="R" data-u="" id="obj-av-988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">988</td><td class="n">ALARMRST_alarm_4</td><td class="d">Current Alarm 4 index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="989" data-acc="R" data-u="" id="obj-av-989"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">989</td><td class="n">ALARMRST_alarm_5</td><td class="d">Current Alarm 5 index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="990" data-acc="R" data-u="" data-min="1" id="obj-av-990"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">990</td><td class="n">ALARMRST_ALM</td><td class="d">Alarm State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="1000" data-acc="R" data-u="" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">PRESSURE_DP_A</td><td class="d">Discharge Pressure A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="1001" data-acc="R" data-u="" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">PRESSURE_SP_A</td><td class="d">Suction Pressure A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="1005" data-acc="R" data-u="" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">TEMP_SCT_A</td><td class="d">Saturated Cond Tmp Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="1006" data-acc="R" data-u="" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">TEMP_SST_A</td><td class="d">Saturated Suction Temp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="1007" data-acc="R" data-u="" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">TEMP_SUCT_A</td><td class="d">Suction Temp Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="1009" data-acc="R" data-u="" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">TEMP_DGT_A</td><td class="d">Discharge Gas Temp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="1011" data-acc="R" data-u="" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">LOADFACT_SH_A</td><td class="d">Suction Superheat A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="1015" data-acc="R" data-u="" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">OUTPUTS_VFAN</td><td class="d">Variable Fan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="1017" data-acc="R" data-u="" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">GENUNIT_CAPA_T</td><td class="d">Circuit A Total Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="1960" data-acc="R" data-u="" id="obj-av-1960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1960</td><td class="n">RUNTIME_hr_cp_a1</td><td class="d">Compressor A1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="1961" data-acc="R" data-u="" id="obj-av-1961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1961</td><td class="n">RUNTIME_hr_cp_a2</td><td class="d">Compressor A2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="1962" data-acc="R" data-u="" id="obj-av-1962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1962</td><td class="n">RUNTIME_hr_cp_a3</td><td class="d">Compressor A3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="1964" data-acc="R" data-u="" id="obj-av-1964"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1964</td><td class="n">RUNTIME_st_cp_a1</td><td class="d">Compressor A1 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="1965" data-acc="R" data-u="" id="obj-av-1965"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1965</td><td class="n">RUNTIME_st_cp_a2</td><td class="d">Compressor A2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="1966" data-acc="R" data-u="" id="obj-av-1966"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1966</td><td class="n">RUNTIME_st_cp_a3</td><td class="d">Compressor A3 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="2000" data-acc="R" data-u="" id="obj-av-2000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2000</td><td class="n">PRESSURE_DP_B</td><td class="d">Discharge Pressure B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="2001" data-acc="R" data-u="" id="obj-av-2001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2001</td><td class="n">PRESSURE_SP_B</td><td class="d">Suction Pressure B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="2005" data-acc="R" data-u="" id="obj-av-2005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2005</td><td class="n">TEMP_SCT_B</td><td class="d">Saturated Cond Tmp Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="2006" data-acc="R" data-u="" id="obj-av-2006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006</td><td class="n">TEMP_SST_B</td><td class="d">Saturated Suction Temp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="2007" data-acc="R" data-u="" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">TEMP_SUCT_B</td><td class="d">Suction Temp Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="2009" data-acc="R" data-u="" id="obj-av-2009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2009</td><td class="n">TEMP_DGT_B</td><td class="d">Discharge Gas Temp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="2011" data-acc="R" data-u="" id="obj-av-2011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2011</td><td class="n">LOADFACT_SH_B</td><td class="d">Suction Superheat B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="2017" data-acc="R" data-u="" id="obj-av-2017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2017</td><td class="n">GENUNIT_CAPB_T</td><td class="d">Circuit B Total Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="2960" data-acc="R" data-u="" id="obj-av-2960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2960</td><td class="n">RUNTIME_hr_cp_b1</td><td class="d">Compressor B1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="2961" data-acc="R" data-u="" id="obj-av-2961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2961</td><td class="n">RUNTIME_hr_cp_b2</td><td class="d">Compressor B2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="2964" data-acc="R" data-u="" id="obj-av-2964"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2964</td><td class="n">RUNTIME_st_cp_b1</td><td class="d">Compressor B1 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="2965" data-acc="R" data-u="" id="obj-av-2965"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2965</td><td class="n">RUNTIME_st_cp_b2</td><td class="d">Compressor B2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="5001" data-acc="R" data-u="" id="obj-av-5001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5001</td><td class="n">PUMPCONF_pump_del</td><td class="d">Pump Auto Rotation Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="5003" data-acc="R" data-u="" id="obj-av-5003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5003</td><td class="n">GENCONF_lim_sel</td><td class="d">Demand Limit Type Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="5005" data-acc="R" data-u="" id="obj-av-5005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5005</td><td class="n">INPUTS_SP_RESET</td><td class="d">Setpoint Reset Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="5006" data-acc="R" data-u="" id="obj-av-5006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5006</td><td class="n">INPUTS_leak_v1</td><td class="d">Leakage Detection 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="5007" data-acc="R" data-u="" id="obj-av-5007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5007</td><td class="n">INPUTS_leak_v2</td><td class="d">Leakage Detection 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="5008" data-acc="R" data-u="" id="obj-av-5008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5008</td><td class="n">INPUTS_DSHTR_SW</td><td class="d">Desuperheater Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="5013" data-acc="R" data-u="" id="obj-av-5013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5013</td><td class="n">FACTORY_unit_typ</td><td class="d">Unit Type (WaterCooled=3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="5014" data-acc="R" data-u="" id="obj-av-5014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5014</td><td class="n">FACTORY_unitsize</td><td class="d">Unit Capacity Model</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="5015" data-acc="W" data-u="" id="obj-av-5015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5015</td><td class="n">SETPOINT_ramp_sp</td><td class="d">Ramp Loading</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="5016" data-acc="W" data-u="" id="obj-av-5016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5016</td><td class="n">SETPOINT_cauto_sp</td><td class="d">Cool Changeover Setpt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="5017" data-acc="W" data-u="" id="obj-av-5017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5017</td><td class="n">SETPOINT_hauto_sp</td><td class="d">Heat Changeover Setpt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="5019" data-acc="R" data-u="" id="obj-av-5019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5019</td><td class="n">HCCONFIG_cr_sel</td><td class="d">Cooling Reset Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="5020" data-acc="R" data-u="" id="obj-av-5020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5020</td><td class="n">HCCONFIG_hr_sel</td><td class="d">Heating Reset Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="5023" data-acc="R" data-u="" id="obj-av-5023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5023</td><td class="n">OUTPUTS_EXV_A</td><td class="d">EXV Position Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="5024" data-acc="R" data-u="" id="obj-av-5024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5024</td><td class="n">OUTPUTS_EXV_B</td><td class="d">EXV Position Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="5027" data-acc="R" data-u="" id="obj-av-5027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5027</td><td class="n">RESETCFG_oat_crno</td><td class="d">OAT No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="5028" data-acc="R" data-u="" id="obj-av-5028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5028</td><td class="n">RESETCFG_oat_crfu</td><td class="d">OAT Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="5029" data-acc="R" data-u="" id="obj-av-5029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5029</td><td class="n">RESETCFG_dt_cr_no</td><td class="d">Delta T No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="5030" data-acc="R" data-u="" id="obj-av-5030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5030</td><td class="n">RESETCFG_dt_cr_fu</td><td class="d">Delta T Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="5031" data-acc="R" data-u="" id="obj-av-5031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5031</td><td class="n">RESETCFG_I_cr_no</td><td class="d">Current No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="5032" data-acc="R" data-u="" id="obj-av-5032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5032</td><td class="n">RESETCFG_I_cr_fu</td><td class="d">Current Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="5033" data-acc="R" data-u="" id="obj-av-5033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5033</td><td class="n">RESETCFG_spacr_no</td><td class="d">Space T No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="5034" data-acc="R" data-u="" id="obj-av-5034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5034</td><td class="n">RESETCFG_spacr_fu</td><td class="d">Space T Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="5035" data-acc="R" data-u="" id="obj-av-5035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5035</td><td class="n">RESETCFG_cr_deg</td><td class="d">Cooling Reset Deg. Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="5036" data-acc="R" data-u="" id="obj-av-5036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5036</td><td class="n">RESETCFG_oat_hrno</td><td class="d">OAT No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="5037" data-acc="R" data-u="" id="obj-av-5037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5037</td><td class="n">RESETCFG_oat_hrfu</td><td class="d">OAT Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="5038" data-acc="R" data-u="" id="obj-av-5038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5038</td><td class="n">RESETCFG_dt_hr_no</td><td class="d">Delta T No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="5039" data-acc="R" data-u="" id="obj-av-5039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5039</td><td class="n">RESETCFG_dt_hr_fu</td><td class="d">Delta T Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="5040" data-acc="R" data-u="" id="obj-av-5040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5040</td><td class="n">RESETCFG_I_hr_no</td><td class="d">Current No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="5041" data-acc="R" data-u="" id="obj-av-5041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5041</td><td class="n">RESETCFG_I_hr_fu</td><td class="d">Current Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="5042" data-acc="R" data-u="" id="obj-av-5042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5042</td><td class="n">RESETCFG_spahr_no</td><td class="d">Space T No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="5043" data-acc="R" data-u="" id="obj-av-5043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5043</td><td class="n">RESETCFG_spahr_fu</td><td class="d">Space T Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="5044" data-acc="R" data-u="" id="obj-av-5044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5044</td><td class="n">RESETCFG_hr_deg</td><td class="d">Heating Reset Deg. Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="5064" data-acc="W" data-u="" id="obj-av-5064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5064</td><td class="n">SETPOINT_min_sct</td><td class="d">Desuperheater Min Sct</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="5082" data-acc="R" data-u="" id="obj-av-5082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5082</td><td class="n">TEMP_SPACETMP</td><td class="d">Space Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="5106" data-acc="R" data-u="" id="obj-av-5106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5106</td><td class="n">INPUTS_CSP_IN</td><td class="d">4_20mA Cooling Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="5443" data-acc="R" data-u="" id="obj-av-5443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5443</td><td class="n">FACTORY_flui_typ</td><td class="d">Cooler Fluid Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="5447" data-acc="R" data-u="" id="obj-av-5447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5447</td><td class="n">SERVICE1_freezesp</td><td class="d">Brine Freeze Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="5711" data-acc="R" data-u="" id="obj-av-5711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5711</td><td class="n">OUTPUTS_BOILER</td><td class="d">Boiler Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="5752" data-acc="R" data-u="" id="obj-av-5752"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5752</td><td class="n">OUTPUTS_HEAD_ACT</td><td class="d">Head Pressure Actuator A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="5753" data-acc="R" data-u="" id="obj-av-5753"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5753</td><td class="n">OUTPUTS_HGBP_V</td><td class="d">Hot Gas ByPass Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="5754" data-acc="R" data-u="" id="obj-av-5754"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5754</td><td class="n">OUTPUTS_DUS</td><td class="d">Digital Unload Solenoid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="5757" data-acc="R" data-u="" id="obj-av-5757"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5757</td><td class="n">OUTPUTS_LLSV_B</td><td class="d">Soleniod Valve B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="5758" data-acc="R" data-u="" id="obj-av-5758"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5758</td><td class="n">OUTPUTS_LLSV_A</td><td class="d">Soleniod Valve A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="5759" data-acc="R" data-u="" id="obj-av-5759"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5759</td><td class="n">INPUTS_CWP1</td><td class="d">Water Pump Interlock 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="5760" data-acc="R" data-u="" id="obj-av-5760"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5760</td><td class="n">INPUTS_CWP2</td><td class="d">Water Pump Interlock 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="5761" data-acc="R" data-u="" id="obj-av-5761"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5761</td><td class="n">INPUTS_REV_ROT</td><td class="d">Phase Reversal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="5762" data-acc="R" data-u="" id="obj-av-5762"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5762</td><td class="n">OUTPUTS_FANC_1</td><td class="d">Fan Contactor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="5763" data-acc="R" data-u="" id="obj-av-5763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5763</td><td class="n">OUTPUTS_FANC_2</td><td class="d">Fan Contactor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="5764" data-acc="R" data-u="" id="obj-av-5764"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5764</td><td class="n">INPUTS_LIM_4_20</td><td class="d">Capacity Limit Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="5765" data-acc="R" data-u="" id="obj-av-5765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5765</td><td class="n">OUTPUTS_EISOR</td><td class="d">Evaporator Isolator Rly</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="5766" data-acc="R" data-u="" id="obj-av-5766"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5766</td><td class="n">FACTORY2_cap_a1</td><td class="d">Compressor A1 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="5767" data-acc="R" data-u="" id="obj-av-5767"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5767</td><td class="n">FACTORY2_cap_a2</td><td class="d">Compressor A2 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="5768" data-acc="R" data-u="" id="obj-av-5768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5768</td><td class="n">FACTORY2_cap_a3</td><td class="d">Compressor A3 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="5769" data-acc="R" data-u="" id="obj-av-5769"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5769</td><td class="n">FACTORY2_cap_b1</td><td class="d">Compressor B1 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="5771" data-acc="R" data-u="" id="obj-av-5771"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5771</td><td class="n">OUTPUTS_Mod_CPA1</td><td class="d">Digital Module A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="5772" data-acc="R" data-u="" id="obj-av-5772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5772</td><td class="n">HEADCTRL_condsp</td><td class="d">Computed Cond Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="5773" data-acc="R" data-u="" id="obj-av-5773"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5773</td><td class="n">HEADCTRL_fan</td><td class="d">Fan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="10006" data-acc="W" data-u="" data-min="1" id="obj-av-10006"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10006</td><td class="n">GENUNIT_CTRL_PNT_wr</td><td class="d">Control Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="10008" data-acc="W" data-u="" data-min="1" id="obj-av-10008"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10008</td><td class="n">GENUNIT_DEM_LIM_wr</td><td class="d">Active Demand Limit Val</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="10023" data-acc="W" data-u="" data-min="1" id="obj-av-10023"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10023</td><td class="n">GENUNIT_HC_SEL_wr</td><td class="d">Heat/Cool Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="10024" data-acc="W" data-u="" id="obj-av-10024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10024</td><td class="n">GENUNIT_SP_SEL_wr</td><td class="d">Setpoint Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="110073" data-acc="R" data-u="" id="obj-av-110073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110073</td><td class="n">ALM_COND_PUMP_F</td><td class="d">Condenser Pump Default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">GENUNIT_CHIL_S_S_rd</td><td class="d">Net.: Cmd Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">GENUNIT_EMSTOP_rd</td><td class="d">Emergency Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">OUTPUTS_RUN</td><td class="d">Running Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">INPUTS_ONOFF_SW</td><td class="d">Remote On/Off Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">INPUTS_LIM_SW1</td><td class="d">Limit Switch 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">INPUTS_LIM_SW2</td><td class="d">Limit Switch 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">INPUTS_SETP_SW</td><td class="d">Second Setpoint Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">PUMPSTAT_PUMP_1_rd</td><td class="d">Water Pump no. 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="51" data-acc="R" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">PUMPSTAT_PUMP_2_rd</td><td class="d">Water Pump no. 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">INPUTS_FLOW_SW</td><td class="d">Flow Switch Interlock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="55" data-acc="R" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">INPUTS_CNFS</td><td class="d">Condenser Water Flow SW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="57" data-acc="R" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">OUTPUTS_EXCH_HTR</td><td class="d">Exchanger Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">GENUNIT_CHIL_OCC_rd</td><td class="d">Net.: Cmd Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="59" data-acc="R" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">GENUNIT_SP_OCC_rd</td><td class="d">Setpoint Occupied?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="60" data-acc="R" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">BACnet_bacena</td><td class="d">BACnet Enable Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="61" data-acc="R" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">BACnet_bacunit</td><td class="d">Metric Units?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="1032" data-acc="R" data-u="" id="obj-bv-1032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1032</td><td class="n">OUTPUTS_CP_A1</td><td class="d">Compressor A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="1033" data-acc="R" data-u="" id="obj-bv-1033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1033</td><td class="n">OUTPUTS_CP_A2</td><td class="d">Compressor A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="1034" data-acc="R" data-u="" id="obj-bv-1034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1034</td><td class="n">OUTPUTS_CP_A3</td><td class="d">Compressor A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="2032" data-acc="R" data-u="" id="obj-bv-2032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2032</td><td class="n">OUTPUTS_CP_B1</td><td class="d">Compressor B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="2033" data-acc="R" data-u="" id="obj-bv-2033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2033</td><td class="n">OUTPUTS_CP_B2</td><td class="d">Compressor B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="5002" data-acc="R" data-u="" id="obj-bv-5002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5002</td><td class="n">PUMPCONF_pump_per</td><td class="d">Pump Sticking Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="5003" data-acc="R" data-u="" id="obj-bv-5003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5003</td><td class="n">PUMPCONF_pump_sby</td><td class="d">Stop Pump During Standby</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="5004" data-acc="R" data-u="" id="obj-bv-5004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5004</td><td class="n">PUMPCONF_pump_loc</td><td class="d">Flow Checked if Pump Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="5009" data-acc="R" data-u="" id="obj-bv-5009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5009</td><td class="n">INPUTS_HP_SW_A</td><td class="d">High Pressure Switch A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="5011" data-acc="R" data-u="" id="obj-bv-5011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5011</td><td class="n">INPUTS_HP_SW_B</td><td class="d">High Pressure Switch B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="5012" data-acc="R" data-u="" id="obj-bv-5012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5012</td><td class="n">OUTPUTS_ALARM</td><td class="d">Alarm Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="5061" data-acc="W" data-u="" id="obj-bv-5061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5061</td><td class="n">OPT_SEL_boil_en</td><td class="d">Boiler Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="5078" data-acc="R" data-u="" id="obj-bv-5078"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5078</td><td class="n">GENCONF_ewt_opt</td><td class="d">Entering Fluid Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="5301" data-acc="R" data-u="" id="obj-bv-5301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5301</td><td class="n">MODES_m_ice</td><td class="d">Ice Mode In Effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="5756" data-acc="R" data-u="" id="obj-bv-5756"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5756</td><td class="n">PUMPSTAT_CPUMP</td><td class="d">Condenser Pump Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="5770" data-acc="R" data-u="" id="obj-bv-5770"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5770</td><td class="n">FACTORY_hgbp_sel</td><td class="d">Hot Gas Bypass Selection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="10012" data-acc="W" data-u="" data-min="1" id="obj-bv-10012"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10012</td><td class="n">GENUNIT_CHIL_S_S_wr</td><td class="d">Net.: Cmd Start/Stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="10013" data-acc="W" data-u="" id="obj-bv-10013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10013</td><td class="n">GENUNIT_EMSTOP_wr</td><td class="d">Emergency Stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="10050" data-acc="W" data-u="" id="obj-bv-10050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10050</td><td class="n">PUMPSTAT_PUMP_1_wr</td><td class="d">Evaporator pump 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="10051" data-acc="W" data-u="" id="obj-bv-10051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10051</td><td class="n">PUMPSTAT_PUMP_2_wr</td><td class="d">Evaporator pump 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="10053" data-acc="W" data-u="" id="obj-bv-10053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10053</td><td class="n">PROTOCOL_PUMP_C</td><td class="d">Condenser pump</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="10058" data-acc="W" data-u="" data-min="1" id="obj-bv-10058"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10058</td><td class="n">GENUNIT_CHIL_OCC_wr</td><td class="d">Net.: Cmd Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="10059" data-acc="W" data-u="" id="obj-bv-10059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10059</td><td class="n">GENUNIT_SP_OCC_wr</td><td class="d">Setpoint Occupied?</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="104701" data-acc="R" data-u="" id="obj-bv-104701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104701</td><td class="n">ALM_FAN_DRIVE_COM_F</td><td class="d">Loss of communication with VFD Fan Drive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="104901" data-acc="R" data-u="" id="obj-bv-104901"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104901</td><td class="n">ALM_CIOB_CIR_A_COM_F</td><td class="d">Loss of communication with CIOB Board Number A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="104902" data-acc="R" data-u="" id="obj-bv-104902"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104902</td><td class="n">ALM_CIOB_CIR_B_COM_F</td><td class="d">Loss of communication with CIOB Board Number B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="107001" data-acc="R" data-u="" id="obj-bv-107001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107001</td><td class="n">ALM_ILL_FACT_CONF_F</td><td class="d">Illegal configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="108000" data-acc="R" data-u="" id="obj-bv-108000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108000</td><td class="n">ALM_INI_FACT_CONF_F</td><td class="d">Initial factory configuration required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="109001" data-acc="R" data-u="" id="obj-bv-109001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109001</td><td class="n">ALM_M_S_CONFIG_F</td><td class="d">Primary chiller configuration error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="110001" data-acc="R" data-u="" id="obj-bv-110001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110001</td><td class="n">ALM_COOLER_FREEZE_F</td><td class="d">Water Exchanger Freeze Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="110005" data-acc="R" data-u="" id="obj-bv-110005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110005</td><td class="n">ALM_LOW_SUCTION_A_F</td><td class="d">Circuit A Low Saturated Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="110006" data-acc="R" data-u="" id="obj-bv-110006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110006</td><td class="n">ALM_LOW_SUCTION_B_F</td><td class="d">Circuit B Low Saturated Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="110011" data-acc="R" data-u="" id="obj-bv-110011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110011</td><td class="n">ALM_LOW_SH_A_F</td><td class="d">Circuit A Low Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="110012" data-acc="R" data-u="" id="obj-bv-110012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110012</td><td class="n">ALM_LOW_SH_B_F</td><td class="d">Circuit B Low Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="110014" data-acc="R" data-u="" id="obj-bv-110014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110014</td><td class="n">ALM_COOLER_LOCK_F</td><td class="d">Cooler Interlock Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="110015" data-acc="R" data-u="" id="obj-bv-110015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110015</td><td class="n">ALM_CONDENSER_LOCK_F</td><td class="d">Condenser Flow Switch Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="110016" data-acc="R" data-u="" id="obj-bv-110016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110016</td><td class="n">ALM_CPA1_REVERSE_ROT_F</td><td class="d">Compressor A1 Not Started Or Pressure Increase not Established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="110017" data-acc="R" data-u="" id="obj-bv-110017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110017</td><td class="n">ALM_CPA2_REVERSE_ROT_F</td><td class="d">Compressor A2 Not Started Or Pressure Increase not Established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="110018" data-acc="R" data-u="" id="obj-bv-110018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110018</td><td class="n">ALM_CPA3_REVERSE_ROT_F</td><td class="d">Compressor A3 Not Started Or Pressure Increase not Established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="110020" data-acc="R" data-u="" id="obj-bv-110020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110020</td><td class="n">ALM_CPB1_REVERSE_ROT_F</td><td class="d">Compressor B1 Not Started Or Pressure Increase not Established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="110021" data-acc="R" data-u="" id="obj-bv-110021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110021</td><td class="n">ALM_CPB2_REVERSE_ROT_F</td><td class="d">Compressor B2 Not Started Or Pressure Increase not Established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="110029" data-acc="R" data-u="" id="obj-bv-110029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110029</td><td class="n">ALM_LOSS_COM_SM_F</td><td class="d">Loss of communication with System Manager</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="110030" data-acc="R" data-u="" id="obj-bv-110030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110030</td><td class="n">ALM_LOSS_COM_MS_F</td><td class="d">Primary/Secondary communication Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="110031" data-acc="R" data-u="" id="obj-bv-110031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110031</td><td class="n">ALM_NETWORK_EMSTOP_F</td><td class="d">Unit is in Network emergency stop.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="110032" data-acc="R" data-u="" id="obj-bv-110032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110032</td><td class="n">ALM_COOL_PUMP1_F</td><td class="d">Cooler Pump 1 Default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="110033" data-acc="R" data-u="" id="obj-bv-110033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110033</td><td class="n">ALM_COOL_PUMP2_F</td><td class="d">Cooler Pump 2 Default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="110037" data-acc="R" data-u="" id="obj-bv-110037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110037</td><td class="n">ALM_REPEATED_HI_DGT_A_F</td><td class="d">Circuit A Repeated High Discharge Gas Overrides</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="110038" data-acc="R" data-u="" id="obj-bv-110038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110038</td><td class="n">ALM_REPEATED_HI_DGT_B_F</td><td class="d">Circuit B Repeated High Discharge Gas Overrides</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="110040" data-acc="R" data-u="" id="obj-bv-110040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110040</td><td class="n">ALM_REPEATED_LO_SST_A_F</td><td class="d">Circuit A Repeated Low Suction Temp Overrides</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="110041" data-acc="R" data-u="" id="obj-bv-110041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110041</td><td class="n">ALM_REPEATED_LO_SST_B_F</td><td class="d">Circuit B Repeated Low Suction Temp Overrides</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="110063" data-acc="R" data-u="" id="obj-bv-110063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110063</td><td class="n">ALM_HP_SWITCH_A_F</td><td class="d">Circuit A High pressure switch Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="110064" data-acc="R" data-u="" id="obj-bv-110064"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110064</td><td class="n">ALM_HP_SWITCH_B_F</td><td class="d">Circuit B High pressure switch Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="110097" data-acc="R" data-u="" id="obj-bv-110097"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110097</td><td class="n">ALM_SENSORS_SWAP_F</td><td class="d">Water Exchanger Temperature Sensors Swapped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="110098" data-acc="R" data-u="" id="obj-bv-110098"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110098</td><td class="n">ALM_COND_SENSORS_SWAP_F</td><td class="d">Condenser Water Exchanger Temperature Sensors Swapped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="110099" data-acc="R" data-u="" id="obj-bv-110099"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110099</td><td class="n">ALM_FLUIDE_FAIL</td><td class="d">Possible Refrigerant Leakage Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="110210" data-acc="R" data-u="" id="obj-bv-110210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110210</td><td class="n">ALM_RUN_OUT_MAP_A_F</td><td class="d">Compressor Running Outside MAP - cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="110211" data-acc="R" data-u="" id="obj-bv-110211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110211</td><td class="n">ALM_RUN_OUT_MAP_B_F</td><td class="d">Compressor Running Outside MAP - cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="112001" data-acc="R" data-u="" id="obj-bv-112001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112001</td><td class="n">ALM_DP_A_F</td><td class="d">Circuit A Discharge Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="112002" data-acc="R" data-u="" id="obj-bv-112002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112002</td><td class="n">ALM_DP_B_F</td><td class="d">Circuit B Discharge Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="112004" data-acc="R" data-u="" id="obj-bv-112004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112004</td><td class="n">ALM_SP_A_F</td><td class="d">Circuit A Suction Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="112005" data-acc="R" data-u="" id="obj-bv-112005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112005</td><td class="n">ALM_SP_B_F</td><td class="d">Circuit B Suction Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="113001" data-acc="R" data-u="" id="obj-bv-113001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113001</td><td class="n">ALM_SERVICE_MAINT_ALERT</td><td class="d">Service maintenance alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="113005" data-acc="R" data-u="" id="obj-bv-113005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113005</td><td class="n">ALM_FGAS_NEEDED</td><td class="d">Fgas check needed, call your maintenance company</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="115001" data-acc="R" data-u="" id="obj-bv-115001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115001</td><td class="n">ALM_COOL_EWT_F</td><td class="d">Water Exchanger Entering Fluid Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="115002" data-acc="R" data-u="" id="obj-bv-115002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115002</td><td class="n">ALM_COOL_LWT_F</td><td class="d">Water Exchanger Leaving Fluid Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="115006" data-acc="R" data-u="" id="obj-bv-115006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115006</td><td class="n">ALM_COND_EWT_F</td><td class="d">Condenser Entering Fluid Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="115007" data-acc="R" data-u="" id="obj-bv-115007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115007</td><td class="n">ALM_COND_LWT_F</td><td class="d">Condenser Leaving Fluid Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="115010" data-acc="R" data-u="" id="obj-bv-115010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115010</td><td class="n">ALM_OAT_F</td><td class="d">OAT Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="115011" data-acc="R" data-u="" id="obj-bv-115011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115011</td><td class="n">ALM_DLWT_F</td><td class="d">Primary/Secondary Common Fluid Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="115012" data-acc="R" data-u="" id="obj-bv-115012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115012</td><td class="n">ALM_SUCTION_T_A_F</td><td class="d">Circuit A Suction Gas Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="115013" data-acc="R" data-u="" id="obj-bv-115013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115013</td><td class="n">ALM_SUCTION_T_B_F</td><td class="d">Circuit B Suction Gas Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="115015" data-acc="R" data-u="" id="obj-bv-115015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115015</td><td class="n">ALM_DGT_A_F</td><td class="d">Circuit A Discharge Gas Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="115021" data-acc="R" data-u="" id="obj-bv-115021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115021</td><td class="n">ALM_SPACETMP</td><td class="d">Space Temperature Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="117001" data-acc="R" data-u="" id="obj-bv-117001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117001</td><td class="n">ALM_FAN_VFD_DRIVE_F</td><td class="d">Circuit A VFD Fan Drive Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="157001" data-acc="R" data-u="" id="obj-bv-157001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157001</td><td class="n">ALM_CIOB_A_LOW_VOLT_F</td><td class="d">Circuit A CIOB Low Voltage Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="157002" data-acc="R" data-u="" id="obj-bv-157002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157002</td><td class="n">ALM_CIOB_B_LOW_VOLT_F</td><td class="d">Circuit B CIOB Low Voltage Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="157020" data-acc="R" data-u="" id="obj-bv-157020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157020</td><td class="n">ALM_EXV_A_F</td><td class="d">Main EXV Stepper Motor Failure - Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="157021" data-acc="R" data-u="" id="obj-bv-157021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157021</td><td class="n">ALM_EXV_B_F</td><td class="d">Main EXV Stepper Motor Failure - Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="231" data-i="64" data-acc="R" data-u="" id="obj-mv-64"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64</td><td class="n">BACnet_COLOR</td><td class="d">ALC Color Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier AquaSnap 30MP point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>TEMP_EWT</li><li><a href="#obj-av-2"><code>AV2</code></a>TEMP_LWT</li><li><a href="#obj-av-3"><code>AV3</code></a>TEMP_OAT</li><li><a href="#obj-av-5"><code>AV5</code></a>TEMP_DLWT</li><li><a href="#obj-av-6"><code>AV6</code></a>GENUNIT_CTRL_PNT_rd</li><li><a href="#obj-av-7"><code>AV7</code></a>GENUNIT_SP</li><li><a href="#obj-av-8"><code>AV8</code></a>GENUNIT_DEM_LIM_rd</li><li><a href="#obj-av-9"><code>AV9</code></a>GENUNIT_CAP_T</li><li><a href="#obj-av-11"><code>AV11</code></a>GENUNIT_min_left</li><li><a href="#obj-av-20"><code>AV20</code></a>INPUTS_ICE_SW</li><li><a href="#obj-av-21"><code>AV21</code></a>GENUNIT_CTRL_TYP</li><li><a href="#obj-av-22"><code>AV22</code></a>GENUNIT_STATUS</li><li><a href="#obj-av-23"><code>AV23</code></a>GENUNIT_HC_SEL_rd</li><li><a href="#obj-av-24"><code>AV24</code></a>GENUNIT_SP_SEL_rd</li><li><a href="#obj-av-25"><code>AV25</code></a>TEMP_CEWT</li><li><a href="#obj-av-26"><code>AV26</code></a>TEMP_CLWT</li><li><a href="#obj-av-45"><code>AV45</code></a>INPUTS_HC_SW</li><li><a href="#obj-av-62"><code>AV62</code></a>BACnet_network</li><li><a href="#obj-av-63"><code>AV63</code></a>BACnet_ident</li><li><a href="#obj-av-65"><code>AV65</code></a>BACnet_PRIME_V</li><li><a href="#obj-av-66"><code>AV66</code></a>BACnet_BMS_OCC</li><li><a href="#obj-av-73"><code>AV73</code></a>PUMPCONF_pump_seq</li><li><a href="#obj-av-77"><code>AV77</code></a>GENUNIT_HEATCOOL</li><li><a href="#obj-av-900"><code>AV900</code></a>SETPOINT_csp1</li><li><a href="#obj-av-901"><code>AV901</code></a>SETPOINT_csp2</li><li><a href="#obj-av-903"><code>AV903</code></a>SETPOINT_hsp1</li><li><a href="#obj-av-904"><code>AV904</code></a>SETPOINT_hsp2</li><li><a href="#obj-av-905"><code>AV905</code></a>SETPOINT_lim_sp1</li><li><a href="#obj-av-906"><code>AV906</code></a>SETPOINT_lim_sp2</li><li><a href="#obj-av-907"><code>AV907</code></a>SETPOINT_lim_sp3</li><li><a href="#obj-av-960"><code>AV960</code></a>RUNTIME_hr_mach</li><li><a href="#obj-av-961"><code>AV961</code></a>RUNTIME_st_mach</li><li><a href="#obj-av-962"><code>AV962</code></a>RUNTIME_hr_pump1</li><li><a href="#obj-av-963"><code>AV963</code></a>RUNTIME_hr_pump2</li><li><a href="#obj-av-966"><code>AV966</code></a>HR_PARTIAL_DOWNTIME</li><li><a href="#obj-av-967"><code>AV967</code></a>HR_TOTAL_DOWNTIME</li><li><a href="#obj-av-980"><code>AV980</code></a>ALARMRST_alarm_1c</li><li><a href="#obj-av-981"><code>AV981</code></a>ALARMRST_alarm_2c</li><li><a href="#obj-av-982"><code>AV982</code></a>ALARMRST_alarm_3c</li><li><a href="#obj-av-983"><code>AV983</code></a>ALARMRST_alarm_4c</li><li><a href="#obj-av-984"><code>AV984</code></a>ALARMRST_alarm_5c</li><li><a href="#obj-av-985"><code>AV985</code></a>ALARMRST_alarm_1</li><li><a href="#obj-av-986"><code>AV986</code></a>ALARMRST_alarm_2</li><li><a href="#obj-av-987"><code>AV987</code></a>ALARMRST_alarm_3</li><li><a href="#obj-av-988"><code>AV988</code></a>ALARMRST_alarm_4</li><li><a href="#obj-av-989"><code>AV989</code></a>ALARMRST_alarm_5</li><li><a href="#obj-av-990"><code>AV990</code></a>ALARMRST_ALM</li><li><a href="#obj-av-1000"><code>AV1000</code></a>PRESSURE_DP_A</li><li><a href="#obj-av-1001"><code>AV1001</code></a>PRESSURE_SP_A</li><li><a href="#obj-av-1005"><code>AV1005</code></a>TEMP_SCT_A</li><li><a href="#obj-av-1006"><code>AV1006</code></a>TEMP_SST_A</li><li><a href="#obj-av-1007"><code>AV1007</code></a>TEMP_SUCT_A</li><li><a href="#obj-av-1009"><code>AV1009</code></a>TEMP_DGT_A</li><li><a href="#obj-av-1011"><code>AV1011</code></a>LOADFACT_SH_A</li><li><a href="#obj-av-1015"><code>AV1015</code></a>OUTPUTS_VFAN</li><li><a href="#obj-av-1017"><code>AV1017</code></a>GENUNIT_CAPA_T</li><li><a href="#obj-av-1960"><code>AV1960</code></a>RUNTIME_hr_cp_a1</li><li><a href="#obj-av-1961"><code>AV1961</code></a>RUNTIME_hr_cp_a2</li><li><a href="#obj-av-1962"><code>AV1962</code></a>RUNTIME_hr_cp_a3</li><li><a href="#obj-av-1964"><code>AV1964</code></a>RUNTIME_st_cp_a1</li><li><a href="#obj-av-1965"><code>AV1965</code></a>RUNTIME_st_cp_a2</li><li><a href="#obj-av-1966"><code>AV1966</code></a>RUNTIME_st_cp_a3</li><li><a href="#obj-av-2000"><code>AV2000</code></a>PRESSURE_DP_B</li><li><a href="#obj-av-2001"><code>AV2001</code></a>PRESSURE_SP_B</li><li><a href="#obj-av-2005"><code>AV2005</code></a>TEMP_SCT_B</li><li><a href="#obj-av-2006"><code>AV2006</code></a>TEMP_SST_B</li><li><a href="#obj-av-2007"><code>AV2007</code></a>TEMP_SUCT_B</li><li><a href="#obj-av-2009"><code>AV2009</code></a>TEMP_DGT_B</li><li><a href="#obj-av-2011"><code>AV2011</code></a>LOADFACT_SH_B</li><li><a href="#obj-av-2017"><code>AV2017</code></a>GENUNIT_CAPB_T</li><li><a href="#obj-av-2960"><code>AV2960</code></a>RUNTIME_hr_cp_b1</li><li><a href="#obj-av-2961"><code>AV2961</code></a>RUNTIME_hr_cp_b2</li><li><a href="#obj-av-2964"><code>AV2964</code></a>RUNTIME_st_cp_b1</li><li><a href="#obj-av-2965"><code>AV2965</code></a>RUNTIME_st_cp_b2</li><li><a href="#obj-av-5001"><code>AV5001</code></a>PUMPCONF_pump_del</li><li><a href="#obj-av-5003"><code>AV5003</code></a>GENCONF_lim_sel</li><li><a href="#obj-av-5005"><code>AV5005</code></a>INPUTS_SP_RESET</li><li><a href="#obj-av-5006"><code>AV5006</code></a>INPUTS_leak_v1</li><li><a href="#obj-av-5007"><code>AV5007</code></a>INPUTS_leak_v2</li><li><a href="#obj-av-5008"><code>AV5008</code></a>INPUTS_DSHTR_SW</li><li><a href="#obj-av-5013"><code>AV5013</code></a>FACTORY_unit_typ</li><li><a href="#obj-av-5014"><code>AV5014</code></a>FACTORY_unitsize</li><li><a href="#obj-av-5015"><code>AV5015</code></a>SETPOINT_ramp_sp</li><li><a href="#obj-av-5016"><code>AV5016</code></a>SETPOINT_cauto_sp</li><li><a href="#obj-av-5017"><code>AV5017</code></a>SETPOINT_hauto_sp</li><li><a href="#obj-av-5019"><code>AV5019</code></a>HCCONFIG_cr_sel</li><li><a href="#obj-av-5020"><code>AV5020</code></a>HCCONFIG_hr_sel</li><li><a href="#obj-av-5023"><code>AV5023</code></a>OUTPUTS_EXV_A</li><li><a href="#obj-av-5024"><code>AV5024</code></a>OUTPUTS_EXV_B</li><li><a href="#obj-av-5027"><code>AV5027</code></a>RESETCFG_oat_crno</li><li><a href="#obj-av-5028"><code>AV5028</code></a>RESETCFG_oat_crfu</li><li><a href="#obj-av-5029"><code>AV5029</code></a>RESETCFG_dt_cr_no</li><li><a href="#obj-av-5030"><code>AV5030</code></a>RESETCFG_dt_cr_fu</li><li><a href="#obj-av-5031"><code>AV5031</code></a>RESETCFG_I_cr_no</li><li><a href="#obj-av-5032"><code>AV5032</code></a>RESETCFG_I_cr_fu</li><li><a href="#obj-av-5033"><code>AV5033</code></a>RESETCFG_spacr_no</li><li><a href="#obj-av-5034"><code>AV5034</code></a>RESETCFG_spacr_fu</li><li><a href="#obj-av-5035"><code>AV5035</code></a>RESETCFG_cr_deg</li><li><a href="#obj-av-5036"><code>AV5036</code></a>RESETCFG_oat_hrno</li><li><a href="#obj-av-5037"><code>AV5037</code></a>RESETCFG_oat_hrfu</li><li><a href="#obj-av-5038"><code>AV5038</code></a>RESETCFG_dt_hr_no</li><li><a href="#obj-av-5039"><code>AV5039</code></a>RESETCFG_dt_hr_fu</li><li><a href="#obj-av-5040"><code>AV5040</code></a>RESETCFG_I_hr_no</li><li><a href="#obj-av-5041"><code>AV5041</code></a>RESETCFG_I_hr_fu</li><li><a href="#obj-av-5042"><code>AV5042</code></a>RESETCFG_spahr_no</li><li><a href="#obj-av-5043"><code>AV5043</code></a>RESETCFG_spahr_fu</li><li><a href="#obj-av-5044"><code>AV5044</code></a>RESETCFG_hr_deg</li><li><a href="#obj-av-5064"><code>AV5064</code></a>SETPOINT_min_sct</li><li><a href="#obj-av-5082"><code>AV5082</code></a>TEMP_SPACETMP</li><li><a href="#obj-av-5106"><code>AV5106</code></a>INPUTS_CSP_IN</li><li><a href="#obj-av-5443"><code>AV5443</code></a>FACTORY_flui_typ</li><li><a href="#obj-av-5447"><code>AV5447</code></a>SERVICE1_freezesp</li><li><a href="#obj-av-5711"><code>AV5711</code></a>OUTPUTS_BOILER</li><li><a href="#obj-av-5752"><code>AV5752</code></a>OUTPUTS_HEAD_ACT</li><li><a href="#obj-av-5753"><code>AV5753</code></a>OUTPUTS_HGBP_V</li><li><a href="#obj-av-5754"><code>AV5754</code></a>OUTPUTS_DUS</li><li><a href="#obj-av-5757"><code>AV5757</code></a>OUTPUTS_LLSV_B</li><li><a href="#obj-av-5758"><code>AV5758</code></a>OUTPUTS_LLSV_A</li><li><a href="#obj-av-5759"><code>AV5759</code></a>INPUTS_CWP1</li><li><a href="#obj-av-5760"><code>AV5760</code></a>INPUTS_CWP2</li><li><a href="#obj-av-5761"><code>AV5761</code></a>INPUTS_REV_ROT</li><li><a href="#obj-av-5762"><code>AV5762</code></a>OUTPUTS_FANC_1</li><li><a href="#obj-av-5763"><code>AV5763</code></a>OUTPUTS_FANC_2</li><li><a href="#obj-av-5764"><code>AV5764</code></a>INPUTS_LIM_4_20</li><li><a href="#obj-av-5765"><code>AV5765</code></a>OUTPUTS_EISOR</li><li><a href="#obj-av-5766"><code>AV5766</code></a>FACTORY2_cap_a1</li><li><a href="#obj-av-5767"><code>AV5767</code></a>FACTORY2_cap_a2</li><li><a href="#obj-av-5768"><code>AV5768</code></a>FACTORY2_cap_a3</li><li><a href="#obj-av-5769"><code>AV5769</code></a>FACTORY2_cap_b1</li><li><a href="#obj-av-5771"><code>AV5771</code></a>OUTPUTS_Mod_CPA1</li><li><a href="#obj-av-5772"><code>AV5772</code></a>HEADCTRL_condsp</li><li><a href="#obj-av-5773"><code>AV5773</code></a>HEADCTRL_fan</li><li><a href="#obj-av-10006"><code>AV10006</code></a>GENUNIT_CTRL_PNT_wr</li><li><a href="#obj-av-10008"><code>AV10008</code></a>GENUNIT_DEM_LIM_wr</li><li><a href="#obj-av-10023"><code>AV10023</code></a>GENUNIT_HC_SEL_wr</li><li><a href="#obj-av-10024"><code>AV10024</code></a>GENUNIT_SP_SEL_wr</li><li><a href="#obj-av-110073"><code>AV110073</code></a>ALM_COND_PUMP_F</li><li><a href="#obj-bv-12"><code>BV12</code></a>GENUNIT_CHIL_S_S_rd</li><li><a href="#obj-bv-13"><code>BV13</code></a>GENUNIT_EMSTOP_rd</li><li><a href="#obj-bv-15"><code>BV15</code></a>OUTPUTS_RUN</li><li><a href="#obj-bv-16"><code>BV16</code></a>INPUTS_ONOFF_SW</li><li><a href="#obj-bv-18"><code>BV18</code></a>INPUTS_LIM_SW1</li><li><a href="#obj-bv-19"><code>BV19</code></a>INPUTS_LIM_SW2</li><li><a href="#obj-bv-48"><code>BV48</code></a>INPUTS_SETP_SW</li><li><a href="#obj-bv-50"><code>BV50</code></a>PUMPSTAT_PUMP_1_rd</li><li><a href="#obj-bv-51"><code>BV51</code></a>PUMPSTAT_PUMP_2_rd</li><li><a href="#obj-bv-52"><code>BV52</code></a>INPUTS_FLOW_SW</li><li><a href="#obj-bv-55"><code>BV55</code></a>INPUTS_CNFS</li><li><a href="#obj-bv-57"><code>BV57</code></a>OUTPUTS_EXCH_HTR</li><li><a href="#obj-bv-58"><code>BV58</code></a>GENUNIT_CHIL_OCC_rd</li><li><a href="#obj-bv-59"><code>BV59</code></a>GENUNIT_SP_OCC_rd</li><li><a href="#obj-bv-60"><code>BV60</code></a>BACnet_bacena</li><li><a href="#obj-bv-61"><code>BV61</code></a>BACnet_bacunit</li><li><a href="#obj-bv-1032"><code>BV1032</code></a>OUTPUTS_CP_A1</li><li><a href="#obj-bv-1033"><code>BV1033</code></a>OUTPUTS_CP_A2</li><li><a href="#obj-bv-1034"><code>BV1034</code></a>OUTPUTS_CP_A3</li><li><a href="#obj-bv-2032"><code>BV2032</code></a>OUTPUTS_CP_B1</li><li><a href="#obj-bv-2033"><code>BV2033</code></a>OUTPUTS_CP_B2</li><li><a href="#obj-bv-5002"><code>BV5002</code></a>PUMPCONF_pump_per</li><li><a href="#obj-bv-5003"><code>BV5003</code></a>PUMPCONF_pump_sby</li><li><a href="#obj-bv-5004"><code>BV5004</code></a>PUMPCONF_pump_loc</li><li><a href="#obj-bv-5009"><code>BV5009</code></a>INPUTS_HP_SW_A</li><li><a href="#obj-bv-5011"><code>BV5011</code></a>INPUTS_HP_SW_B</li><li><a href="#obj-bv-5012"><code>BV5012</code></a>OUTPUTS_ALARM</li><li><a href="#obj-bv-5061"><code>BV5061</code></a>OPT_SEL_boil_en</li><li><a href="#obj-bv-5078"><code>BV5078</code></a>GENCONF_ewt_opt</li><li><a href="#obj-bv-5301"><code>BV5301</code></a>MODES_m_ice</li><li><a href="#obj-bv-5756"><code>BV5756</code></a>PUMPSTAT_CPUMP</li><li><a href="#obj-bv-5770"><code>BV5770</code></a>FACTORY_hgbp_sel</li><li><a href="#obj-bv-10012"><code>BV10012</code></a>GENUNIT_CHIL_S_S_wr</li><li><a href="#obj-bv-10013"><code>BV10013</code></a>GENUNIT_EMSTOP_wr</li><li><a href="#obj-bv-10050"><code>BV10050</code></a>PUMPSTAT_PUMP_1_wr</li><li><a href="#obj-bv-10051"><code>BV10051</code></a>PUMPSTAT_PUMP_2_wr</li><li><a href="#obj-bv-10053"><code>BV10053</code></a>PROTOCOL_PUMP_C</li><li><a href="#obj-bv-10058"><code>BV10058</code></a>GENUNIT_CHIL_OCC_wr</li><li><a href="#obj-bv-10059"><code>BV10059</code></a>GENUNIT_SP_OCC_wr</li><li><a href="#obj-bv-104701"><code>BV104701</code></a>ALM_FAN_DRIVE_COM_F</li><li><a href="#obj-bv-104901"><code>BV104901</code></a>ALM_CIOB_CIR_A_COM_F</li><li><a href="#obj-bv-104902"><code>BV104902</code></a>ALM_CIOB_CIR_B_COM_F</li><li><a href="#obj-bv-107001"><code>BV107001</code></a>ALM_ILL_FACT_CONF_F</li><li><a href="#obj-bv-108000"><code>BV108000</code></a>ALM_INI_FACT_CONF_F</li><li><a href="#obj-bv-109001"><code>BV109001</code></a>ALM_M_S_CONFIG_F</li><li><a href="#obj-bv-110001"><code>BV110001</code></a>ALM_COOLER_FREEZE_F</li><li><a href="#obj-bv-110005"><code>BV110005</code></a>ALM_LOW_SUCTION_A_F</li><li><a href="#obj-bv-110006"><code>BV110006</code></a>ALM_LOW_SUCTION_B_F</li><li><a href="#obj-bv-110011"><code>BV110011</code></a>ALM_LOW_SH_A_F</li><li><a href="#obj-bv-110012"><code>BV110012</code></a>ALM_LOW_SH_B_F</li><li><a href="#obj-bv-110014"><code>BV110014</code></a>ALM_COOLER_LOCK_F</li><li><a href="#obj-bv-110015"><code>BV110015</code></a>ALM_CONDENSER_LOCK_F</li><li><a href="#obj-bv-110016"><code>BV110016</code></a>ALM_CPA1_REVERSE_ROT_F</li><li><a href="#obj-bv-110017"><code>BV110017</code></a>ALM_CPA2_REVERSE_ROT_F</li><li><a href="#obj-bv-110018"><code>BV110018</code></a>ALM_CPA3_REVERSE_ROT_F</li><li><a href="#obj-bv-110020"><code>BV110020</code></a>ALM_CPB1_REVERSE_ROT_F</li><li><a href="#obj-bv-110021"><code>BV110021</code></a>ALM_CPB2_REVERSE_ROT_F</li><li><a href="#obj-bv-110029"><code>BV110029</code></a>ALM_LOSS_COM_SM_F</li><li><a href="#obj-bv-110030"><code>BV110030</code></a>ALM_LOSS_COM_MS_F</li><li><a href="#obj-bv-110031"><code>BV110031</code></a>ALM_NETWORK_EMSTOP_F</li><li><a href="#obj-bv-110032"><code>BV110032</code></a>ALM_COOL_PUMP1_F</li><li><a href="#obj-bv-110033"><code>BV110033</code></a>ALM_COOL_PUMP2_F</li><li><a href="#obj-bv-110037"><code>BV110037</code></a>ALM_REPEATED_HI_DGT_A_F</li><li><a href="#obj-bv-110038"><code>BV110038</code></a>ALM_REPEATED_HI_DGT_B_F</li><li><a href="#obj-bv-110040"><code>BV110040</code></a>ALM_REPEATED_LO_SST_A_F</li><li><a href="#obj-bv-110041"><code>BV110041</code></a>ALM_REPEATED_LO_SST_B_F</li><li><a href="#obj-bv-110063"><code>BV110063</code></a>ALM_HP_SWITCH_A_F</li><li><a href="#obj-bv-110064"><code>BV110064</code></a>ALM_HP_SWITCH_B_F</li><li><a href="#obj-bv-110097"><code>BV110097</code></a>ALM_SENSORS_SWAP_F</li><li><a href="#obj-bv-110098"><code>BV110098</code></a>ALM_COND_SENSORS_SWAP_F</li><li><a href="#obj-bv-110099"><code>BV110099</code></a>ALM_FLUIDE_FAIL</li><li><a href="#obj-bv-110210"><code>BV110210</code></a>ALM_RUN_OUT_MAP_A_F</li><li><a href="#obj-bv-110211"><code>BV110211</code></a>ALM_RUN_OUT_MAP_B_F</li><li><a href="#obj-bv-112001"><code>BV112001</code></a>ALM_DP_A_F</li><li><a href="#obj-bv-112002"><code>BV112002</code></a>ALM_DP_B_F</li><li><a href="#obj-bv-112004"><code>BV112004</code></a>ALM_SP_A_F</li><li><a href="#obj-bv-112005"><code>BV112005</code></a>ALM_SP_B_F</li><li><a href="#obj-bv-113001"><code>BV113001</code></a>ALM_SERVICE_MAINT_ALERT</li><li><a href="#obj-bv-113005"><code>BV113005</code></a>ALM_FGAS_NEEDED</li><li><a href="#obj-bv-115001"><code>BV115001</code></a>ALM_COOL_EWT_F</li><li><a href="#obj-bv-115002"><code>BV115002</code></a>ALM_COOL_LWT_F</li><li><a href="#obj-bv-115006"><code>BV115006</code></a>ALM_COND_EWT_F</li><li><a href="#obj-bv-115007"><code>BV115007</code></a>ALM_COND_LWT_F</li><li><a href="#obj-bv-115010"><code>BV115010</code></a>ALM_OAT_F</li><li><a href="#obj-bv-115011"><code>BV115011</code></a>ALM_DLWT_F</li><li><a href="#obj-bv-115012"><code>BV115012</code></a>ALM_SUCTION_T_A_F</li><li><a href="#obj-bv-115013"><code>BV115013</code></a>ALM_SUCTION_T_B_F</li><li><a href="#obj-bv-115015"><code>BV115015</code></a>ALM_DGT_A_F</li><li><a href="#obj-bv-115021"><code>BV115021</code></a>ALM_SPACETMP</li><li><a href="#obj-bv-117001"><code>BV117001</code></a>ALM_FAN_VFD_DRIVE_F</li><li><a href="#obj-bv-157001"><code>BV157001</code></a>ALM_CIOB_A_LOW_VOLT_F</li><li><a href="#obj-bv-157002"><code>BV157002</code></a>ALM_CIOB_B_LOW_VOLT_F</li><li><a href="#obj-bv-157020"><code>BV157020</code></a>ALM_EXV_A_F</li><li><a href="#obj-bv-157021"><code>BV157021</code></a>ALM_EXV_B_F</li><li><a href="#obj-mv-64"><code>MV64</code></a>BACnet_COLOR</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Command points have a read object (e.g. BV 12 GENUNIT_CHIL_S_S_rd) and a separate write object (BV 10012 GENUNIT_CHIL_S_S_wr).</li><li>The table has no units column; temperatures follow the BACnet Metric Units setting (bacunit, default Yes).</li><li>The table also lists a database alias name, low/high limits and COV increment, not reproduced here.</li><li>The BACnet menu includes MS/TP settings, but the controller connection table lists the RS-485 port as unused and the appendix is titled BACnet IP points.</li><li>Descriptions are as printed, including Carrier spellings such as &quot;Soleniod&quot;.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the AquaSnap 30MP (PIC6 Carrier Controller) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier AquaSnap 30MP (PIC6 Carrier Controller) have?</summary><p>This list has 232 BACnet objects: 137 analog values, 94 binary values, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier AquaSnap 30MP (PIC6 Carrier Controller) BACnet points are writable?</summary><p>24 of the 232 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier AquaSnap 30MP (PIC6 Carrier Controller) BACnet documentation?</summary><p>The source is AquaSnap 30MPW017-080, 30MPA021-080, 30MPQ021-080 Liquid Chillers/Heat Pumps with Scroll Compressors and PIC6 Controls - Controls, Start-Up, Operation, Service, and Troubleshooting (Appendix C, BACnet IP Points) (30MP-8T), revision 6-25, published free by Carrier at https://www.shareddocs.com/hvac/docs/1005/Public/01/30MP-8T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier AquaSnap 30MP (PIC6 Carrier Controller)?</summary><p>Start with BV 10012 GENUNIT_CHIL_S_S_wr (Network start/stop command); BV 10058 GENUNIT_CHIL_OCC_wr (Network occupied command); AV 10023 GENUNIT_HC_SEL_wr (Heat/cool select command); AV 10006 GENUNIT_CTRL_PNT_wr (Leaving water control point from the BMS); AV 10008 GENUNIT_DEM_LIM_wr (Demand limit command); AV 21 GENUNIT_CTRL_TYP (Control type: Local, Network or Remote); AV 22 GENUNIT_STATUS (Running status); AV 2 TEMP_LWT (Leaving water temperature); AV 9 GENUNIT_CAP_T (Percent total capacity); AV 990 ALARMRST_ALM (Unit alarm state).</p></details><details><summary>How do I enable BMS control of the Carrier AquaSnap 30MP (PIC6 Carrier Controller)?</summary><p>Select the Network machine control method with the Start/Stop button. The unit then follows CCN, BACnet (if enabled) or Modbus (if enabled) commands and ignores the remote control contacts. Start/stop and occupancy are written to the _wr objects.</p></details><details><summary>Does the Carrier AquaSnap 30MP (PIC6 Carrier Controller) need a BACnet heartbeat or have a communication timeout?</summary><p>The manual says that if communication with the network is lost while under network control, the machine starts and runs under local control.</p></details><details><summary>How do I check these points on the real AquaSnap 30MP (PIC6 Carrier Controller)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://www.shareddocs.com/hvac/docs/1005/Public/01/30MP-8T.pdf" rel="nofollow noopener" target="_blank">AquaSnap 30MPW017-080, 30MPA021-080, 30MPQ021-080 Liquid Chillers/Heat Pumps with Scroll Compressors and PIC6 Controls - Controls, Start-Up, Operation, Service, and Troubleshooting (Appendix C, BACnet IP Points) &middot; 30MP-8T &middot; rev. 6-25</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
