{
 "manufacturer": "Carrier",
 "manufacturer_slug": "carrier",
 "model": "AquaSnap 30RB 060-390 (UPC Open BACnet option)",
 "model_slug": "aquasnap-30rb-upc-open",
 "aliases": [
  "30RB",
  "AquaSnap 30RB",
  "30RB-8T",
  "30RB Greenspeed",
  "UPC Open",
  "ComfortLink"
 ],
 "equipment_type": "Air-cooled scroll chiller controller (BACnet option)",
 "applies_to": "Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.",
 "summary": "On the 30RB, BACnet MS/TP comes from a UPC Open controller added to the ComfortLink chiller. It publishes about 300 AV and BV objects (names ending in _1) covering start/stop, emergency stop, control point, demand limit, heat/cool select, setpoints, temperatures, pressures, compressor and fan status for up to three circuits, run hours and alarm state.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "Network number 16101 followed by the MAC address (MAC 20 gives 1610120)",
 "access_inferred": false,
 "notes": [
  "BACnet comes from the optional UPC Open controller, mounted in a separate enclosure below the main control box; object names end in _1.",
  "The Network Points List gives a point description, CCN name, read/write, units, default and range for each object; descriptions here are the printed point descriptions.",
  "AV 137 Run Status codes: 0 Off, 1 Running, 2 Stopping, 3 Delay, 4 Tripout, 5 Ready, 6 Override, 7 Defrost, 8 Run Test, 9 Test. AV 2 Alarm State: 0 Normal, 1 Partial, 2 Shutdown.",
  "The printed table gives Cooling Setpoint 2 (AV 103) the unit \"min\" and the Cooling Ice Setpoint (AV 99) a delta unit; both are absolute setpoints and are shown here in °F. Some other printed units and defaults look shifted by a row and are kept as printed."
 ],
 "source": {
  "title": "AquaSnap 30RB060-390 Air-Cooled Chillers and 30RB080-390 with Greenspeed Intelligence - Controls, Start-Up, Operation, Service, and Troubleshooting (Appendix F, BACnet Communication Option, Network Points List)",
  "doc_number": "30RB-8T Rev. B",
  "revision_date": "12-23",
  "url": "https://www.shareddocs.com/hvac/docs/1005/Public/05/30RB-8T.pdf"
 },
 "integration": {
  "summary": "Address the UPC Open (rotary switches), set the MS/TP baud and protocol DIP switches, and configure the chiller for CCN control. The BMS then starts and stops the chiller with BV 1500 (CCN Chiller Start/Stop) and can write control point, demand limit and heat/cool select; read run status, leaving water temperature, capacity and alarm state.",
  "minimum_points": [
   {
    "ref": "BV 1500",
    "name": "chil_s_s_1",
    "why": "Network start/stop (Enable/Disable)"
   },
   {
    "ref": "BV 68",
    "name": "emstop_1",
    "why": "Emergency stop command"
   },
   {
    "ref": "AV 110",
    "name": "hc_sel_1",
    "why": "Heat/cool select: 0 Cool, 1 Heat, 2 Auto"
   },
   {
    "ref": "AV 96",
    "name": "ctrl_pnt_1",
    "why": "Control point (leaving water setpoint)"
   },
   {
    "ref": "AV 1",
    "name": "dem_lim_1",
    "why": "Demand limit, 0-100 %"
   },
   {
    "ref": "AV 137",
    "name": "status_1",
    "why": "Run status code"
   },
   {
    "ref": "AV 151",
    "name": "lwt_1",
    "why": "Leaving water temperature"
   },
   {
    "ref": "AV 1700",
    "name": "cap_t_1",
    "why": "Percent total capacity"
   },
   {
    "ref": "AV 2",
    "name": "alm_1",
    "why": "Alarm state: 0 Normal, 1 Partial, 2 Shutdown"
   }
  ],
  "enable": "Set the Operating Control Type to 2 (CCN Control). An external CCN device then forces CHIL_S_S (BV 1500) between start and stop. The Status Unit Control Type reads 2 (CCN) when the Enable/Off/Remote Contact switch is On and 0 (Local Off) when it is Off.",
  "heartbeat": null,
  "remote_sensors": null,
  "gotchas": [
   "The Enable/Off/Remote Contact switch must be On for network start/stop to take effect.",
   "Many objects only apply with options such as heat reclaim, free cooling or a third circuit."
  ],
  "setup": [
   "The BACnet option adds a UPC Open controller; it speaks BACnet MS/TP at 9600, 19.2k, 38.4k or 76.8k (Carrier default 76.8k), set on BAS port DIP switches DS1-DS2.",
   "For MS/TP set DS3 to enable, DS4 to E1-485 and the protocol switches DS5-DS8 to MSTP; the EIA-485 jumpers must be set to EIA-485 and 2W.",
   "MAC address from the two rotary switches (tens and ones); the controller reads switches and DIP settings only at power-up.",
   "Device instance is auto-generated as the network number (default 16101) followed by the MAC address, e.g. MAC 20 gives 1610120; change it with i-Vu Tools or a BACview.",
   "Fit a BT485 terminator on the first and last controller of the MS/TP segment."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "dem_lim_1",
   "description": "Active Demand Limit Val",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "alm_1",
   "description": "Alarm State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "capt_010_1",
   "description": "Chiller Capacity Signal",
   "units": "volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "cpa1_cur_1",
   "description": "Cir A Crank Heater Current Cp1",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "cpa2_cur_1",
   "description": "Cir A Crank Heater Current Cp2",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "cpa3_cur_1",
   "description": "Cir A Crank Heater Current Cp3",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "cpa4_cur_1",
   "description": "Cir A Crank Heater Current Cp4",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "exv_a_1",
   "description": "Cir A EXV Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "fan_st_a_1",
   "description": "Cir A Fan Staging Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "hd_pos_a_1",
   "description": "Cir A Head Press Actuator Pos",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "cpa1_tmp_1",
   "description": "Cir A Motor Thermistor Comp 1",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "cpa2_tmp_1",
   "description": "Cir A Motor Thermistor Comp 2",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "cpa3_tmp_1",
   "description": "Cir A Motor Thermistor Comp 3",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "cpa4_tmp_1",
   "description": "Cir A Motor Thermistor Comp 4",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "capa_t_1",
   "description": "Cir A Percent Total Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "suct_t_a_1",
   "description": "Cir A Suction Gas Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "sh_a_1",
   "description": "Cir A Suction Superheat Temp",
   "units": "°F (delta)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "cpb1_cur_1",
   "description": "Cir B Crank Heater Current Cp1",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "cpb2_cur_1",
   "description": "Cir B Crank Heater Current Cp2",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "cpb3_cur_1",
   "description": "Cir B Crank Heater Current Cp3",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "cpb4_cur_1",
   "description": "Cir B Crank Heater Current Cp4",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "exv_b_1",
   "description": "Cir B EXV Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "fan_st_b_1",
   "description": "Cir B Fan Staging Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "hd_pos_b_1",
   "description": "Cir B Head Press Actuator Pos",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "cpb1_tmp_1",
   "description": "Cir B Motor Thermistor Comp 1",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "cpb2_tmp_1",
   "description": "Cir B Motor Thermistor Comp 2",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "cpb3_tmp_1",
   "description": "Cir B Motor Thermistor Comp 3",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "cpb4_tmp_1",
   "description": "Cir B Motor Thermistor Comp 4",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "capb_t_1",
   "description": "Cir B Percent Total Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "sct_b_1",
   "description": "Cir B Saturated Condensing Tmp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "sst_b_1",
   "description": "Cir B Saturated Suction Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "suct_t_b_1",
   "description": "Cir B Suction Gas Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "sp_b_1",
   "description": "Cir B Suction Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "sh_b_1",
   "description": "Cir B Suction Superheat Temp",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "cpc1_cur_1",
   "description": "Cir C Crank Heater Current Cp1",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "cpc2_cur_1",
   "description": "Cir C Crank Heater Current Cp2",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "cpc3_cur_1",
   "description": "Cir C Crank Heater Current Cp3",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "cpc4_cur_1",
   "description": "Cir C Crank Heater Current Cp4",
   "units": "amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "exv_c_1",
   "description": "Cir C EXV Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "fan_st_c_1",
   "description": "Cir C Fan Staging Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "hd_pos_c_1",
   "description": "Cir C Head Press Actuator Pos",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "cpc1_tmp_1",
   "description": "Cir C Motor Thermistor Comp 1",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "cpc2_tmp_1",
   "description": "Cir C Motor Thermistor Comp 2",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "cpc3_tmp_1",
   "description": "Cir C Motor Thermistor Comp 3",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "cpc4_tmp_1",
   "description": "Cir C Motor Thermistor Comp 4",
   "units": "ohms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "capc_t_1",
   "description": "Cir C Percent Total Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "sct_c_1",
   "description": "Cir C Saturated Condensing Tmp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "sst_c_1",
   "description": "Cir C Saturated Suction Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "suct_t_c_1",
   "description": "Cir C Suction Gas Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "sp_c_1",
   "description": "Cir C Suction Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "sh_c_1",
   "description": "Cir C Suction Superheat Temp",
   "units": "°F (delta)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "hr_fana1_1",
   "description": "Circuit A Fan #1 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "hr_fana2_1",
   "description": "Circuit A Fan #2 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "hr_fana3_1",
   "description": "Circuit A Fan #3 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "hr_fana4_1",
   "description": "Circuit A Fan #4 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "hr_fana5_1",
   "description": "Circuit A Fan #5 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "hr_fana6_1",
   "description": "Circuit A Fan #6 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "hr_fanb1_1",
   "description": "Circuit B Fan #1 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "hr_fanb2_1",
   "description": "Circuit B Fan #2 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "hr_fanb3_1",
   "description": "Circuit B Fan #3 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "hr_fanb4_1",
   "description": "Circuit B Fan #4 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "hr_fanb5_1",
   "description": "Circuit B Fan #5 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "hr_fanb6_1",
   "description": "Circuit B Fan #6 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "hr_fanc1_1",
   "description": "Circuit C Fan #1 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "hr_fanc2_1",
   "description": "Circuit C Fan #2 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "hr_fanc3_1",
   "description": "Circuit C Fan #3 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "hr_fanc4_1",
   "description": "Circuit C Fan #4 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "hr_fanc5_1",
   "description": "Circuit C Fan #5 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "hr_fanc6_1",
   "description": "Circuit C Fan #6 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "lead_cir_1",
   "description": "Circuit Loading Sequence",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "hr_cp_a1_1",
   "description": "Compressor A1 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "st_cp_a1_1",
   "description": "Compressor A1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "hr_cp_a2_1",
   "description": "Compressor A2 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "st_cp_a2_1",
   "description": "Compressor A2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "hr_cp_a3_1",
   "description": "Compressor A3 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "st_cp_a3_1",
   "description": "Compressor A3 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "hr_cp_a4_1",
   "description": "Compressor A4 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "st_cp_a4_1",
   "description": "Compressor A4 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "hr_cp_b1_1",
   "description": "Compressor B1 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "st_cp_b1_1",
   "description": "Compressor B1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "hr_cp_b2_1",
   "description": "Compressor B2 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "st_cp_b2_1",
   "description": "Compressor B2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "hr_cp_b3_1",
   "description": "Compressor B3 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "st_cp_b3_1",
   "description": "Compressor B3 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "hr_cp_b4_1",
   "description": "Compressor B4 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "st_cp_b4_1",
   "description": "Compressor B4 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "hr_cp_c1_1",
   "description": "Compressor C1 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "st_cp_c1_1",
   "description": "Compressor C1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "hr_cp_c2_1",
   "description": "Compressor C2 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "st_cp_c2_1",
   "description": "Compressor C2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "hr_cp_c3_1",
   "description": "Compressor C3 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "st_cp_c3_1",
   "description": "Compressor C3 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "hr_cp_c4_1",
   "description": "Compressor C4 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "st_cp_c4_1",
   "description": "Compressor C4 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "ctrl_wt_1",
   "description": "Controlled Water Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "ctrl_pnt_1",
   "description": "Control Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "flui_typ_1",
   "description": "Cooler Fluid Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "pump_seq_1",
   "description": "Cooler Pumps Sequence",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "ice_sp_1",
   "description": "Cooling Ice Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "cramp_sp_1",
   "description": "Cooling Ramp Loading",
   "units": "°F (delta)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "cr_deg_1",
   "description": "Cooling Reset Deg. Value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "csp1_1",
   "description": "Cooling Setpoint 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "csp2_1",
   "description": "Cooling Setpoint 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "v_cr_fu_1",
   "description": "Current Full Reset Value",
   "units": "ma",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "v_cr_no_1",
   "description": "Current No Reset Value",
   "units": "ma",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "dt_cr_fu_1",
   "description": "Delta T Full Reset Value",
   "units": "°F (delta)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "dt_cr_no_1",
   "description": "Delta T No Reset Value",
   "units": "°F (delta)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "lim_sel_1",
   "description": "Demand Limit Type Select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "oat_1",
   "description": "External Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "hc_sel_1",
   "description": "Heat/Cool Select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "heatcool_1",
   "description": "Heat/Cool Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "hr_hpump_1",
   "description": "Heat Reclaim Pump Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "lag_lim_1",
   "description": "Lag Capacity Limit Value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "lim_anal_1",
   "description": "Limit 4-20mA Signal",
   "units": "ma",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "hr_mach_1",
   "description": "Machine Operating Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "st_mach_1",
   "description": "Machine Starts Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "lim_ze_1",
   "description": "mA For 0% Demand Limit",
   "units": "mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "lim_mx_1",
   "description": "mA For 100% Demand Limit",
   "units": "mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "ms_sel_1",
   "description": "Master/Slave Select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "min_left_1",
   "description": "Minutes Left for Start",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "oatcr_fu_1",
   "description": "OAT Full Reset Value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "oatcr_no_1",
   "description": "OAT No Reset Value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "spacetmp_1",
   "description": "Optional Space Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "pump_del_1",
   "description": "Pump Auto Rotation Delay",
   "units": "hours",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "pd_p_a_1",
   "description": "Pumpdown Pressure Cir A",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "pd_p_b_1",
   "description": "Pumpdown Pressure Cir B",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "hr_sat_a_1",
   "description": "Pumpdown Saturated Tmp A",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "hr_sat_b_1",
   "description": "Pumpdown Saturated Tmp B",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "hr_deadb_1",
   "description": "Reclaim Deadband",
   "units": "°F (delta)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "hr_ewt_1",
   "description": "Reclaim Entering Fluid",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "hr_lwt_1",
   "description": "Reclaim Leaving Fluid",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "rsp_1",
   "description": "Reclaim Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "hrstat_a_1",
   "description": "Reclaim Status Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "hrstat_b_1",
   "description": "Reclaim Status Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "hr_v_pos_1",
   "description": "Reclaim Valve Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "sp_reset_1",
   "description": "Reset/Setpoint 4-20mA In",
   "units": "ma",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "status_1",
   "description": "Run Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "spacr_fu_1",
   "description": "Space T Full Reset Value",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "spacr_no_1",
   "description": "Space T No Reset Value",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "st_cp_av_1",
   "description": "Starts/hr From Last 24 h",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "st_cp_mx_1",
   "description": "Starts Max During 1 Hour",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "hr_subta_1",
   "description": "Sub Condenser Temp Cir A",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "hr_subtb_1",
   "description": "Sub Condenser Temp Cir B",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "hr_subca_1",
   "description": "Subcooling Temperature A",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "hr_subcb_1",
   "description": "Subcooling Temperature B",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "lim_sp1_1",
   "description": "Switch Limit Setpoint 1",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "lim_sp2_1",
   "description": "Switch Limit Setpoint 2",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "lim_sp3_1",
   "description": "Switch Limit Setpoint 3",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "off_on_d_1",
   "description": "Unit Off to On Delay",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "ewt_1",
   "description": "Water Exchanger Entering Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "lwt_1",
   "description": "Water Exchanger Leaving Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "hr_cpum1_1",
   "description": "Water Pump #1 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "hr_cpum2_1",
   "description": "Water Pump #2 Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1600,
   "name": "sp_a_1",
   "description": "Cir A Suction Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1601,
   "name": "dp_a_1",
   "description": "Cir A Discharge Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1602,
   "name": "sct_a_1",
   "description": "Cir A Saturated Condensing Tmp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1603,
   "name": "sst_a_1",
   "description": "Cir A Saturated Suction Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1605,
   "name": "dp_b_1",
   "description": "Cir B Discharge Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1609,
   "name": "dp_c_1",
   "description": "Cir C Discharge Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1612,
   "name": "chwstemp_1",
   "description": "CHWS Temperature - Prime Variable",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1700,
   "name": "cap_t_1",
   "description": "Percent Total Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2901,
   "name": "user_analog_1_1",
   "description": "User Defined Analog 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2902,
   "name": "user_analog_2_1",
   "description": "User Defined Analog 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2903,
   "name": "user_analog_3_1",
   "description": "User Defined Analog 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2904,
   "name": "user_analog_4_1",
   "description": "User Defined Analog 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2905,
   "name": "user_analog_5_1",
   "description": "User Defined Analog 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3500,
   "name": "chws_sp_1",
   "description": "Current Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9006,
   "name": "cool_demand_level_1",
   "description": "System Cooling Demand Level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80001,
   "name": "mstr_oa_temp_1",
   "description": "System OAT Master",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "schedule_1",
   "description": "Local Schedule",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "dem_lmt_act_1",
   "description": "System Demand Limiting",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "hr_ea_a_1",
   "description": "Air Cond Entering Valv A",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "hr_ea_b_1",
   "description": "Air Cond Entering Valv B",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "hr_la_a_1",
   "description": "Air Cond Leaving Valve A",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "hr_la_b_1",
   "description": "Air Cond Leaving Valve B",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "alarmout_1",
   "description": "Alarm Relay Status",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "alert_1",
   "description": "Alert Relay Status",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "mode_12_1",
   "description": "Auto Changeover Active",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "mode_17_1",
   "description": "Boiler Active",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "boiler_1",
   "description": "Boiler Command",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "cp_a1_ht_1",
   "description": "Cir A Compressor 1 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "cp_a1_1",
   "description": "Cir A Compressor 1 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "cp_a2_ht_1",
   "description": "Cir A Compressor 2 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "cp_a2_1",
   "description": "Cir A Compressor 2 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "cp_a3_ht_1",
   "description": "Cir A Compressor 3 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "cp_a3_1",
   "description": "Cir A Compressor 3 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "cp_a4_ht_1",
   "description": "Cir A Compressor 4 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "cp_a4_1",
   "description": "Cir A Compressor 4 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "fan_a1_1",
   "description": "Cir A Fan Output DO # 1",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "fan_a2_1",
   "description": "Cir A Fan Output DO # 2",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "fan_a3_1",
   "description": "Cir A Fan Output DO # 3",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "fan_a4_1",
   "description": "Cir A Fan Output DO # 4",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "fan_a5_1",
   "description": "Cir A Fan Output DO # 5",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "fan_a6_1",
   "description": "Cir A Fan Output DO # 6",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "hgbp_v_a_1",
   "description": "Cir A Hot Gas Bypass Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "cp_b1_ht_1",
   "description": "Cir B Compressor 1 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "cp_b1_1",
   "description": "Cir B Compressor 1 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "cp_b2_ht_1",
   "description": "Cir B Compressor 2 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "cp_b2_1",
   "description": "Cir B Compressor 2 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "cp_b3_ht_1",
   "description": "Cir B Compressor 3 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "cp_b3_1",
   "description": "Cir B Compressor 3 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "cp_b4_ht_1",
   "description": "Cir B Compressor 4 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "cp_b4_1",
   "description": "Cir B Compressor 4 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "fan_b1_1",
   "description": "Cir B Fan Output DO # 1",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "fan_b2_1",
   "description": "Cir B Fan Output DO # 2",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "fan_b3_1",
   "description": "Cir B Fan Output DO # 3",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "fan_b4_1",
   "description": "Cir B Fan Output DO # 4",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "fan_b5_1",
   "description": "Cir B Fan Output DO # 5",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "fan_b6_1",
   "description": "Cir B Fan Output DO # 6",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "hgbp_v_b_1",
   "description": "Cir B Hot Gas Bypass Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "cp_c1_ht_1",
   "description": "Cir C Compressor 1 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "cp_c1_1",
   "description": "Cir C Compressor 1 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "cp_c2_ht_1",
   "description": "Cir C Compressor 2 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "cp_c2_1",
   "description": "Cir C Compressor 2 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "cp_c3_ht_1",
   "description": "Cir C Compressor 3 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "cp_c3_1",
   "description": "Cir C Compressor 3 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "cp_c4_ht_1",
   "description": "Cir C Compressor 4 Heater Out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "cp_c4_1",
   "description": "Cir C Compressor 4 Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "fan_c1_1",
   "description": "Cir C Fan Output DO # 1",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "fan_c2_1",
   "description": "Cir C Fan Output DO # 2",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "fan_c3_1",
   "description": "Cir C Fan Output DO # 3",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "fan_c4_1",
   "description": "Cir C Fan Output DO # 4",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "fan_c5_1",
   "description": "Cir C Fan Output DO # 5",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "fan_c6_1",
   "description": "Cir C Fan Output DO # 6",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "hgbp_v_c_1",
   "description": "Cir C Hot Gas Bypass Output",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "mode_06_1",
   "description": "Cooler Heater Active",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "coolheat_1",
   "description": "Cooler Heater Command",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "mode_07_1",
   "description": "Cooler Pumps Rotation",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "critical_1",
   "description": "Critical Alarm Status",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "mode_19_1",
   "description": "Defrost Active On Cir A",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "mode_20_1",
   "description": "Defrost Active On Cir B",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "mode_04_1",
   "description": "Demand Limit Active",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "elec_box_1",
   "description": "Electrical Box Safety",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "ehs_step_1",
   "description": "Electrical Heat Stage",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "mode_15_1",
   "description": "Electric Heat Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "emstop_1",
   "description": "Emergency Stop",
   "units": "",
   "access": "W",
   "states": "Enable/Disable"
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "pump_loc_1",
   "description": "Flow Checked if Pump Off",
   "units": "",
   "access": "W",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "mode_13_1",
   "description": "Free Cooling Active",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "fc_dsble_1",
   "description": "Free Cooling Disable?",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "fc_sw_1",
   "description": "Free Cooling Disable Sw.",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "mode_16_1",
   "description": "Heating Low EWT Lockout",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "recl_sel_1",
   "description": "Heat Reclaim Select",
   "units": "",
   "access": "W",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "mode_24_1",
   "description": "High DGT Circuit A",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "mode_25_1",
   "description": "High DGT Circuit B",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "mode_26_1",
   "description": "High DGT Circuit C",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "mode_27_1",
   "description": "High Pres Override Cir A",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "mode_28_1",
   "description": "High Pres Override Cir B",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "mode_29_1",
   "description": "High Pres Override Cir C",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "ice_sw_1",
   "description": "Ice Done Storage Switch",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "mode_18_1",
   "description": "Ice Mode in Effect",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "lock_1_1",
   "description": "Interlock Status",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "lim_sw1_1",
   "description": "Limit Switch 1 Status",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "lim_sw2_1",
   "description": "Limit Switch 2 Status",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "mode_21_1",
   "description": "Low Suction Circuit A",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "mode_22_1",
   "description": "Low Suction Circuit B",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "mode_23_1",
   "description": "Low Suction Circuit C",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "mode_09_1",
   "description": "Night Low Noise Active",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "occ_ovsw_1",
   "description": "Occupied Override Switch",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "onoff_sw_1",
   "description": "On/Off - Remote Switch",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "all_pass_1",
   "description": "Pass For All User Config",
   "units": "",
   "access": "W",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "mode_08_1",
   "description": "Pump Periodic Start",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "pump_def_1",
   "description": "Pump Run Status",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "pump_per_1",
   "description": "Pump Sticking Protection",
   "units": "",
   "access": "W",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "mode_05_1",
   "description": "Ramp Loading Active",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "ramp_sel_1",
   "description": "Ramp Loading Select",
   "units": "",
   "access": "W",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "ready_1",
   "description": "Ready or Running Status",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "mode_14_1",
   "description": "Reclaim Active",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "condflow_1",
   "description": "Reclaim Condenser Flow",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "cond_htr_1",
   "description": "Reclaim Condenser Heater",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "condpump_1",
   "description": "Reclaim Condenser Pump",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "cond_pmp_1",
   "description": "Reclaim Condenser Pump",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "hc_sw_1",
   "description": "Remote Heat/Cool Switch",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "rem_lock_1",
   "description": "Remote Interlock Status",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "recl_sw_1",
   "description": "Remote Reclaim Switch",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "setp_sw_1",
   "description": "Remote Setpoint Switch",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "mode_03_1",
   "description": "Reset in Effect",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "rot_pump_1",
   "description": "Rotate Pumps Now?",
   "units": "",
   "access": "W",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "running_1",
   "description": "Running Status",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "mode_02_1",
   "description": "Second Setpoint in Use",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "sp_occ_1",
   "description": "Setpoint Occupied?",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "shutdown_1",
   "description": "Shutdown Indicator State",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "seq_typ_1",
   "description": "Staged Loading Sequence",
   "units": "",
   "access": "W",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "mode_01_1",
   "description": "Startup Delay in Effect",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "mode_30_1",
   "description": "Superheat Override Cir A",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "mode_31_1",
   "description": "Superheat Override Cir B",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "mode_32_1",
   "description": "Superheat Override Cir C",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "mode_10_1",
   "description": "System Manager Active",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "hr_ew_a_1",
   "description": "Water Cond Enter Valve A",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "hr_ew_b_1",
   "description": "Water Cond Enter Valve B",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "hr_lw_a_1",
   "description": "Water Cond Leaving Val A",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "hr_lw_b_1",
   "description": "Water Cond Leaving Val B",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "cpump_1_1",
   "description": "Water Pump #1 Command",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "cpump_2_1",
   "description": "Water Pump #2 Command",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "element_alarm_1",
   "description": "Equipment Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1500,
   "name": "chil_s_s_1",
   "description": "CCN Chiller Start/Stop",
   "units": "",
   "access": "W",
   "states": "Enable/Disable"
  },
  {
   "type": "BV",
   "instance": 1501,
   "name": "chil_occ_1",
   "description": "Chiller Occupied?",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 2911,
   "name": "user_binary_1_1",
   "description": "User Defined Binary 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2912,
   "name": "user_binary_2_1",
   "description": "User Defined Binary 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2913,
   "name": "user_binary_3_1",
   "description": "User Defined Binary 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2914,
   "name": "user_binary_4_1",
   "description": "User Defined Binary 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2915,
   "name": "user_binary_5_1",
   "description": "User Defined Binary 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2999,
   "name": "element_stat_1",
   "description": "Element Comm Status",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rb-upc-open",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
