<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier AquaSnap 30RC 065-252 BACnet Points List | Easy BACnet</title>
<meta name="description" content="Carrier AquaSnap 30RC 065-252 BACnet points list: 738 objects by ID and name (e.g. BV 10012 = GENUNIT_CHIL_S_S_wr), 23 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier AquaSnap 30RC 065-252 BACnet Points List | Easy BACnet">
<meta property="og:description" content="Carrier AquaSnap 30RC 065-252 BACnet points list: 738 objects by ID and name (e.g. BV 10012 = GENUNIT_CHIL_S_S_wr), 23 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier AquaSnap 30RC 065-252 BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Carrier AquaSnap 30RC 065-252 BACnet points list: 738 objects by ID and name (e.g. BV 10012 = GENUNIT_CHIL_S_S_wr), 23 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252",
   "name": "Carrier AquaSnap 30RC 065-252 BACnet Points List | Easy BACnet",
   "description": "Carrier AquaSnap 30RC 065-252 BACnet points list: 738 objects by ID and name (e.g. BV 10012 = GENUNIT_CHIL_S_S_wr), 23 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252#dataset",
   "name": "Carrier AquaSnap 30RC 065-252 (Carrier Controller) BACnet Points List",
   "description": "The 30RC 065-252's Carrier Controller serves BACnet IP on its Ethernet port and BACnet MS/TP on an RS-485 port, enabled from the BACnet Standard Conf. menu. The object table has about 740 objects: command points come as read (_rd) and write (_wr) pairs with the writable copies at 10000+ instances, plus temperatures, pressures, circuit, fan and pump drive data, and one BV per Carrier alarm code (e.g. BV 101199). Carrier AquaSnap 30RC 065-252 BACnet points list: 738 objects by ID and name (e.g. BV 10012 = GENUNIT_CHIL_S_S_wr), 23 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252",
   "keywords": [
    "Carrier AquaSnap 30RC 065-252 (Carrier Controller) BACnet Points List",
    "Carrier AquaSnap 30RC 065-252 (Carrier Controller) BACnet objects",
    "Carrier BACnet",
    "30RC BACnet points list",
    "30RC065 BACnet points list",
    "30RC252 BACnet points list",
    "AquaSnap 30RC BACnet points list",
    "30RC Greenspeed BACnet points list",
    "30RC-3T BACnet points list",
    "air-cooled scroll chiller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "AquaSnap 30RC 065-252 Air-Cooled Chillers with Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix D, BACnet IP and MS/TP Points)",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/09/30RC-3T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier AquaSnap 30RC 065-252 (Carrier Controller)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Air-cooled scroll chiller controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier AquaSnap 30RC 065-252 (Carrier Controller) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 738 BACnet objects: 469 analog values, 268 binary values, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier AquaSnap 30RC 065-252 (Carrier Controller) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "23 of the 738 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier AquaSnap 30RC 065-252 (Carrier Controller) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is AquaSnap 30RC 065-252 Air-Cooled Chillers with Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix D, BACnet IP and MS/TP Points) (30RC-3T), revision 2026-07, published free by Carrier at https://www.shareddocs.com/hvac/docs/1005/Public/09/30RC-3T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier AquaSnap 30RC 065-252 (Carrier Controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 10012 GENUNIT_CHIL_S_S_wr (Network start/stop command); BV 10058 GENUNIT_CHIL_OCC_wr (Network occupied command); AV 10006 GENUNIT_CTRL_PNT_wr (Leaving water control point from the BMS); AV 10008 GENUNIT_DEM_LIM_wr (Demand limit command); AV 21 GENUNIT_CTRL_TYP (Control type: Local, Network or Remote); AV 22 GENUNIT_STATUS (Running status); AV 2 TEMP_LWT (Leaving water temperature); AV 1 TEMP_EWT (Entering water temperature); AV 9 GENUNIT_CAP_T (Percent total capacity); AV 990 ALARMRST_ALM (Unit alarm state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier AquaSnap 30RC 065-252 (Carrier Controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Select the Network machine control method with the Start/Stop button; the unit then follows CCN, BACnet (if enabled) or Modbus (if enabled) commands and ignores the remote control contacts. Start/stop and occupancy are written to the _wr objects."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Carrier AquaSnap 30RC 065-252 (Carrier Controller) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manual says that if communication with the network is lost, the machine starts and is controlled locally."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real AquaSnap 30RC 065-252 (Carrier Controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AquaSnap 30RC 065-252 (Carrier Controller)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">AquaSnap 30RC 065-252 (Carrier Controller)</li></ol>
<p class="eyebrow">Air-cooled scroll chiller controller &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> AquaSnap 30RC 065-252 (Carrier Controller) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The 30RC 065-252&#x27;s Carrier Controller serves BACnet IP on its Ethernet port and BACnet MS/TP on an RS-485 port, enabled from the BACnet Standard Conf. menu. The object table has about 740 objects: command points come as read (_rd) and write (_wr) pairs with the writable copies at 10000+ instances, plus temperatures, pressures, circuit, fan and pump drive data, and one BV per Carrier alarm code (e.g. BV 101199).</p>
<p>This page lists <strong>738 BACnet objects</strong> for the Carrier AquaSnap 30RC 065-252 (Carrier Controller) &mdash; 23 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>AquaSnap 30RC 065-252 (Carrier Controller)</dd></div><div><dt>Equipment</dt><dd>Air-cooled scroll chiller controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>738 (23 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1600001</dd></div><div><dt>Also known as</dt><dd>30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</dd></div><div><dt>Source document</dt><dd><a href="https://www.shareddocs.com/hvac/docs/1005/Public/09/30RC-3T.pdf" rel="nofollow noopener" target="_blank">AquaSnap 30RC 065-252 Air-Cooled Chillers with Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix D, BACnet IP and MS/TP Points) &middot; 30RC-3T &middot; rev. 2026-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252.csv" rel="nofollow" download>Download CSV <small>738 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.shareddocs.com/hvac/docs/1005/Public/09/30RC-3T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/aquasnap-30rc-065-252">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable BACnet (bacena) under Main Menu &gt; Configuration &gt; Network &gt; BACnet, set the device ID and network, then select the Network control method with the Start/Stop button. Command through the _wr objects (start/stop, occupancy, control point, demand limit) and read run status, water temperatures, capacity and alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-10012">BV 10012</a></td><td class="n">GENUNIT_CHIL_S_S_wr</td><td>Network start/stop command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-10058">BV 10058</a></td><td class="n">GENUNIT_CHIL_OCC_wr</td><td>Network occupied command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10006">AV 10006</a></td><td class="n">GENUNIT_CTRL_PNT_wr</td><td>Leaving water control point from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10008">AV 10008</a></td><td class="n">GENUNIT_DEM_LIM_wr</td><td>Demand limit command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-21">AV 21</a></td><td class="n">GENUNIT_CTRL_TYP</td><td>Control type: Local, Network or Remote</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-22">AV 22</a></td><td class="n">GENUNIT_STATUS</td><td>Running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">TEMP_LWT</td><td>Leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">TEMP_EWT</td><td>Entering water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">GENUNIT_CAP_T</td><td>Percent total capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-990">AV 990</a></td><td class="n">ALARMRST_ALM</td><td>Unit alarm state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Select the Network machine control method with the Start/Stop button; the unit then follows CCN, BACnet (if enabled) or Modbus (if enabled) commands and ignores the remote control contacts. Start/stop and occupancy are written to the _wr objects.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The manual says that if communication with the network is lost, the machine starts and is controlled locally.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet Enable (bacena) defaults to Disable; the appendix lists 1 = BACnet IP and 2 = BACnet MS/TP.</li><li>Defaults shown: network 1600, UDP port 47808, manual device ID 1600001, auto device ID option off, alarm reporting on.</li><li>IP port interface option 0 = J5/J15, 1 = J16.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Write the _wr object, not the _rd one; the _rd copy only reports the current value.</li><li>The BACnet menu has a BACnet Manage Occupancy option (mng_occ, default No) and the list has a writable BACnet_BMS_OCC (AV 66, 0 = unocc, 1 = occ, 2 = none); check how they interact with CHIL_OCC before relying on either.</li></ul>
</section>
<h2 id="points">Carrier AquaSnap 30RC 065-252 (Carrier Controller) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">738 of 738 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>469</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>268</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>738</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>715</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>23</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>2</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier AquaSnap 30RC 065-252 (Carrier Controller) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="985" data-acc="R" data-u="" id="obj-av-985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">985</td><td class="n">ALARMRST_alarm_1</td><td class="d">Current Alarm 1 index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="980" data-acc="R" data-u="" id="obj-av-980"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">980</td><td class="n">ALARMRST_alarm_1c</td><td class="d">Current Alarm 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="986" data-acc="R" data-u="" id="obj-av-986"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">986</td><td class="n">ALARMRST_alarm_2</td><td class="d">Current Alarm 2 index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="981" data-acc="R" data-u="" id="obj-av-981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">981</td><td class="n">ALARMRST_alarm_2c</td><td class="d">Current Alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="987" data-acc="R" data-u="" id="obj-av-987"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">987</td><td class="n">ALARMRST_alarm_3</td><td class="d">Current Alarm 3 index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="982" data-acc="R" data-u="" id="obj-av-982"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">982</td><td class="n">ALARMRST_alarm_3c</td><td class="d">Current Alarm 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="988" data-acc="R" data-u="" id="obj-av-988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">988</td><td class="n">ALARMRST_alarm_4</td><td class="d">Current Alarm 4 index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="983" data-acc="R" data-u="" id="obj-av-983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">983</td><td class="n">ALARMRST_alarm_4c</td><td class="d">Current Alarm 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="989" data-acc="R" data-u="" id="obj-av-989"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">989</td><td class="n">ALARMRST_alarm_5</td><td class="d">Current Alarm 5 index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="984" data-acc="R" data-u="" id="obj-av-984"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">984</td><td class="n">ALARMRST_alarm_5c</td><td class="d">Current Alarm 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="990" data-acc="R" data-u="" data-min="1" id="obj-av-990"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">990</td><td class="n">ALARMRST_ALM</td><td class="d">Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="104502" data-acc="R" data-u="" id="obj-bv-104502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104502</td><td class="n">ALM_AUX1_1_COM_F</td><td class="d">Loss of communication with Fan AUX1 Board Number 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="104501" data-acc="R" data-u="" id="obj-bv-104501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104501</td><td class="n">ALM_AUX2_FS_FAN_1_COM_F</td><td class="d">Loss of communication with FS Fan AUX2 board Number 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="104503" data-acc="R" data-u="" id="obj-bv-104503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104503</td><td class="n">ALM_AUX2_FS_FAN_2_COM_F</td><td class="d">Loss of communication with FS Fan AUX2 board Number 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="115011" data-acc="R" data-u="" id="obj-bv-115011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115011</td><td class="n">ALM_CHWSTEMP_F</td><td class="d">Primary/Secondary Common Leaving Fluid Thermistor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="101199" data-acc="R" data-u="" id="obj-bv-101199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101199</td><td class="n">ALM_CPA1_F</td><td class="d">Compressor A1 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="110016" data-acc="R" data-u="" id="obj-bv-110016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110016</td><td class="n">ALM_CPA1_REVERSE_ROT_F</td><td class="d">Compressor A1 Not Started or Pressure Increase not established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="101299" data-acc="R" data-u="" id="obj-bv-101299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101299</td><td class="n">ALM_CPA2_F</td><td class="d">Compressor A2 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="110017" data-acc="R" data-u="" id="obj-bv-110017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110017</td><td class="n">ALM_CPA2_REVERSE_ROT_F</td><td class="d">Compressor A2 Not Started or Pressure Increase not established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="101399" data-acc="R" data-u="" id="obj-bv-101399"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101399</td><td class="n">ALM_CPA3_F</td><td class="d">Compressor A3 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="110018" data-acc="R" data-u="" id="obj-bv-110018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110018</td><td class="n">ALM_CPA3_REVERSE_ROT_F</td><td class="d">Compressor A3 Not Started or Pressure Increase not established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="101499" data-acc="R" data-u="" id="obj-bv-101499"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101499</td><td class="n">ALM_CPA4_F</td><td class="d">Compressor A4 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="110019" data-acc="R" data-u="" id="obj-bv-110019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110019</td><td class="n">ALM_CPA4_REVERSE_ROT_F</td><td class="d">Compressor A4 Not Started or Pressure Increase not established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="102199" data-acc="R" data-u="" id="obj-bv-102199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102199</td><td class="n">ALM_CPB1_F</td><td class="d">Compressor B1 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="110020" data-acc="R" data-u="" id="obj-bv-110020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110020</td><td class="n">ALM_CPB1_REVERSE_ROT_F</td><td class="d">Compressor B1 Not Started or Pressure Increase not established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="102299" data-acc="R" data-u="" id="obj-bv-102299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102299</td><td class="n">ALM_CPB2_F</td><td class="d">Compressor B2 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="110021" data-acc="R" data-u="" id="obj-bv-110021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110021</td><td class="n">ALM_CPB2_REVERSE_ROT_F</td><td class="d">Compressor B2 Not Started or Pressure Increase not established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="102399" data-acc="R" data-u="" id="obj-bv-102399"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102399</td><td class="n">ALM_CPB3_F</td><td class="d">Compressor B3 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="110022" data-acc="R" data-u="" id="obj-bv-110022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110022</td><td class="n">ALM_CPB3_REVERSE_ROT_F</td><td class="d">Compressor B3 Not Started or Pressure Increase not established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="102499" data-acc="R" data-u="" id="obj-bv-102499"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102499</td><td class="n">ALM_CPB4_F</td><td class="d">Compressor B4 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="110023" data-acc="R" data-u="" id="obj-bv-110023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110023</td><td class="n">ALM_CPB4_REVERSE_ROT_F</td><td class="d">Compressor B4 Not Started or Pressure Increase not established</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="155001" data-acc="R" data-u="" id="obj-bv-155001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155001</td><td class="n">ALM_DATABASE_F</td><td class="d">Database Module Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="115003" data-acc="R" data-u="" id="obj-bv-115003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115003</td><td class="n">ALM_DEFROST_T_A_F</td><td class="d">Circuit A Defrost Thermistor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="115004" data-acc="R" data-u="" id="obj-bv-115004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115004</td><td class="n">ALM_DEFROST_T_B_F</td><td class="d">Circuit B Defrost Thermistor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="112001" data-acc="R" data-u="" id="obj-bv-112001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112001</td><td class="n">ALM_DP_A_F</td><td class="d">Circuit A Discharge Transducer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="112002" data-acc="R" data-u="" id="obj-bv-112002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112002</td><td class="n">ALM_DP_B_F</td><td class="d">Circuit B Discharge Transducer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="110028" data-acc="R" data-u="" id="obj-bv-110028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110028</td><td class="n">ALM_ELEC_BOX_F</td><td class="d">Electrical Box Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="115001" data-acc="R" data-u="" id="obj-bv-115001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115001</td><td class="n">ALM_EWT_F</td><td class="d">Water Exchanger Entering Fluid Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="110051" data-acc="R" data-u="" id="obj-bv-110051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110051</td><td class="n">ALM_EXCH_FLOW_F</td><td class="d">Water Exchanger Flow Switch Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="110001" data-acc="R" data-u="" id="obj-bv-110001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110001</td><td class="n">ALM_EXCH_FREEZE_F</td><td class="d">Water Exchanger Freeze Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="157020" data-acc="R" data-u="" id="obj-bv-157020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157020</td><td class="n">ALM_EXV_A_F</td><td class="d">Main EXV Stepper Motor Failure - Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="157021" data-acc="R" data-u="" id="obj-bv-157021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157021</td><td class="n">ALM_EXV_B_F</td><td class="d">Main EXV Stepper Motor Failure - Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="104701" data-acc="R" data-u="" id="obj-bv-104701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104701</td><td class="n">ALM_FAN_DRIVE_A_COM_F</td><td class="d">Loss of communication with VFD Fan Drive 1 Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="104702" data-acc="R" data-u="" id="obj-bv-104702"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104702</td><td class="n">ALM_FAN_DRIVE_A2_COM_F</td><td class="d">Loss of communication with VFD Fan Drive 2 Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="104703" data-acc="R" data-u="" id="obj-bv-104703"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104703</td><td class="n">ALM_FAN_DRIVE_B_COM_F</td><td class="d">Loss of communication with VFD Fan Drive 1 Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="104704" data-acc="R" data-u="" id="obj-bv-104704"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104704</td><td class="n">ALM_FAN_DRIVE_B2_COM_F</td><td class="d">Loss of communication with VFD Fan Drive 2 Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="104601" data-acc="R" data-u="" id="obj-bv-104601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104601</td><td class="n">ALM_FC_AUX1_COM_F</td><td class="d">FC_AUX1_COM_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="110220" data-acc="W" data-u="" id="obj-av-110220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110220</td><td class="n">ALM_FC_COIL_VALVE_F</td><td class="d">FC Coils Valve Failure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="110222" data-acc="R" data-u="" id="obj-av-110222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110222</td><td class="n">ALM_FC_EVAP_VALVE_F</td><td class="d">FC Evaporator Valve Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="115058" data-acc="R" data-u="" id="obj-av-115058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115058</td><td class="n">ALM_FC_EVAP_WT_F</td><td class="d">FC Evaporator Water Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="115047" data-acc="R" data-u="" id="obj-bv-115047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115047</td><td class="n">ALM_FC_LWT_F</td><td class="d">FC_LWT_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="115048" data-acc="R" data-u="" id="obj-bv-115048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115048</td><td class="n">ALM_FC_OAT_F</td><td class="d">FC_OAT_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="110101" data-acc="R" data-u="" id="obj-bv-110101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110101</td><td class="n">ALM_FC_PROCESS_F</td><td class="d">Free Cooling Process Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="115046" data-acc="R" data-u="" id="obj-bv-115046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115046</td><td class="n">ALM_FC_WLOOP_F</td><td class="d">FC_WLOOP_F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="113005" data-acc="R" data-u="" id="obj-bv-113005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113005</td><td class="n">ALM_FGAS_NEEDED</td><td class="d">Fgas check needed, call your maintenance company</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="110090" data-acc="R" data-u="" id="obj-bv-110090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110090</td><td class="n">ALM_FLOW_CONFIG_F</td><td class="d">Water Exchanger Flow Switch: Setpoint Configuration Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="110050" data-acc="R" data-u="" id="obj-bv-110050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110050</td><td class="n">ALM_FLUIDE_FAIL</td><td class="d">Refrigerant Leakage Detection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="110043" data-acc="R" data-u="" id="obj-bv-110043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110043</td><td class="n">ALM_HEAT_LOW_EWT_F</td><td class="d">Low Entering Water Temperature in Heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="110008" data-acc="R" data-u="" id="obj-bv-110008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110008</td><td class="n">ALM_HIGH_SH_A_F</td><td class="d">Circuit A High Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="110009" data-acc="R" data-u="" id="obj-bv-110009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110009</td><td class="n">ALM_HIGH_SH_B_F</td><td class="d">Circuit B High Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="110063" data-acc="R" data-u="" id="obj-bv-110063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110063</td><td class="n">ALM_HP_SWITCH_A_F</td><td class="d">Circuit A High Pressure Switch Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="110064" data-acc="R" data-u="" id="obj-bv-110064"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110064</td><td class="n">ALM_HP_SWITCH_B_F</td><td class="d">Circuit B High Pressure Switch Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="10128" data-acc="R" data-u="" id="obj-bv-10128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10128</td><td class="n">ALM_HR_COND_FREEZE_F</td><td class="d">Heat Reclaim Condenser Freeze Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="15008" data-acc="R" data-u="" id="obj-bv-15008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15008</td><td class="n">ALM_HR_EWT_F</td><td class="d">Reclaim Condenser Entering Thermistor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="10052" data-acc="R" data-u="" id="obj-bv-10052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10052</td><td class="n">ALM_HR_FLOW_SW_F</td><td class="d">Heat Reclaim flow switch failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="10129" data-acc="R" data-u="" id="obj-bv-10129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10129</td><td class="n">ALM_HR_HIGH_LWT_F</td><td class="d">Heat Reclaim high Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="15009" data-acc="R" data-u="" id="obj-bv-15009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15009</td><td class="n">ALM_HR_LWT_F</td><td class="d">Reclaim Condenser Leaving Thermistor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="108001" data-acc="R" data-u="" id="obj-bv-108001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108001</td><td class="n">ALM_ILL_BRAND</td><td class="d">Illegal Brand identifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="107001" data-acc="R" data-u="" id="obj-bv-107001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107001</td><td class="n">ALM_ILL_FACT_CONF_F</td><td class="d">Illegal Factory Configuration Number #1 to nn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="108000" data-acc="R" data-u="" id="obj-bv-108000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108000</td><td class="n">ALM_INI_FACT_CONF_F</td><td class="d">No Factory Configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="110014" data-acc="R" data-u="" id="obj-bv-110014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110014</td><td class="n">ALM_INTER_LOCK_F</td><td class="d">Customer Interlock Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="156001" data-acc="R" data-u="" id="obj-bv-156001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156001</td><td class="n">ALM_LENSCAN_F</td><td class="d">Lenscan Module Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="110030" data-acc="R" data-u="" id="obj-bv-110030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110030</td><td class="n">ALM_LOSS_COM_MS_F</td><td class="d">Primary/Secondary Communication Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="110029" data-acc="R" data-u="" id="obj-bv-110029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110029</td><td class="n">ALM_LOSS_COM_SM_F</td><td class="d">Loss of Communication With System Manager</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="110210" data-acc="R" data-u="" id="obj-bv-110210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110210</td><td class="n">ALM_LOW_DELTP_A_F</td><td class="d">Low Delta Pressure Operation Failure - cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="110211" data-acc="R" data-u="" id="obj-bv-110211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110211</td><td class="n">ALM_LOW_DELTP_B_F</td><td class="d">Low Delta Pressure Operation Failure - cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="110011" data-acc="R" data-u="" id="obj-bv-110011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110011</td><td class="n">ALM_LOW_SH_A_F</td><td class="d">Circuit A Low Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="110012" data-acc="R" data-u="" id="obj-bv-110012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110012</td><td class="n">ALM_LOW_SH_B_F</td><td class="d">Circuit B Low Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="110005" data-acc="R" data-u="" id="obj-bv-110005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110005</td><td class="n">ALM_LOW_SUCTION_A_F</td><td class="d">Circuit A Low Saturated Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="110006" data-acc="R" data-u="" id="obj-bv-110006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110006</td><td class="n">ALM_LOW_SUCTION_B_F</td><td class="d">Circuit B Low Saturated Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="115002" data-acc="R" data-u="" id="obj-bv-115002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115002</td><td class="n">ALM_LWT_F</td><td class="d">Water Exchanger Leaving Fluid Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="109001" data-acc="R" data-u="" id="obj-bv-109001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109001</td><td class="n">ALM_M_S_CONFIG_F</td><td class="d">Primary Chiller Configuration Error Number #1 to nn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="110031" data-acc="R" data-u="" id="obj-bv-110031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110031</td><td class="n">ALM_NETWORK_EMSTOP_F</td><td class="d">Unit is in Network emergency stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="115010" data-acc="R" data-u="" id="obj-bv-115010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115010</td><td class="n">ALM_OAT_F</td><td class="d">OAT Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="104705" data-acc="R" data-u="" id="obj-bv-104705"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104705</td><td class="n">ALM_PUMP_DRIVE_1_COM_F</td><td class="d">Loss of communication with VFD Pump Drive Number 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="104706" data-acc="R" data-u="" id="obj-bv-104706"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104706</td><td class="n">ALM_PUMP_DRIVE_2_COM_F</td><td class="d">Loss of communication with VFD Pump Drive Number 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="110037" data-acc="R" data-u="" id="obj-bv-110037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110037</td><td class="n">ALM_REPEAT_HIGH_DGT_A_F</td><td class="d">Circuit A - Repeated High Discharge Gas Overrides</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="110038" data-acc="R" data-u="" id="obj-bv-110038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110038</td><td class="n">ALM_REPEAT_HIGH_DGT_B_F</td><td class="d">Circuit B - Repeated High Discharge Gas Overrides</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="110040" data-acc="R" data-u="" id="obj-bv-110040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110040</td><td class="n">ALM_REPEAT_LOW_SST_A_F</td><td class="d">Circuit A - Repeated Low Suction Temp Overrides</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="110041" data-acc="R" data-u="" id="obj-bv-110041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110041</td><td class="n">ALM_REPEAT_LOW_SST_B_F</td><td class="d">Circuit B - Repeated Low Suction Temp Overrides</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="110097" data-acc="R" data-u="" id="obj-bv-110097"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110097</td><td class="n">ALM_SENSORS_SWAP_F</td><td class="d">Water Exchanger Temperature Sensors Swapped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="113000" data-acc="R" data-u="" id="obj-bv-113000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113000</td><td class="n">ALM_SERV_MAINT_ALERT</td><td class="d">Service Maintenance Alert Number # nn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="104901" data-acc="R" data-u="" id="obj-bv-104901"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104901</td><td class="n">ALM_SIOB_A_COM_F</td><td class="d">Loss of communication with Circuit A SIOB/CIOB board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="104902" data-acc="R" data-u="" id="obj-bv-104902"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104902</td><td class="n">ALM_SIOB_B_COM_F</td><td class="d">Loss of communication with Circuit B SIOB/CIOB board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="104906" data-acc="R" data-u="" id="obj-bv-104906"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104906</td><td class="n">ALM_SIOB_EMM_COM_F</td><td class="d">Loss of communication with Energy Management SIOB/CIOB board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="157001" data-acc="R" data-u="" id="obj-bv-157001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157001</td><td class="n">ALM_SIOB_LOWVOLT_CIRA_F</td><td class="d">Circuit A SIOB/CIOB Low Voltage Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="157002" data-acc="R" data-u="" id="obj-bv-157002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157002</td><td class="n">ALM_SIOB_LOWVOLT_CIRB_F</td><td class="d">Circuit B SIOB/CIOB Low Voltage Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="157006" data-acc="R" data-u="" id="obj-bv-157006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157006</td><td class="n">ALM_SIOB_LOWVOLT_EMM_F</td><td class="d">EMM SIOB/CIOB Low Voltage Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="112004" data-acc="R" data-u="" id="obj-bv-112004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112004</td><td class="n">ALM_SP_A_F</td><td class="d">Circuit A Suction Transducer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="112005" data-acc="R" data-u="" id="obj-bv-112005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112005</td><td class="n">ALM_SP_B_F</td><td class="d">Circuit B Suction Transducer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="115021" data-acc="R" data-u="" id="obj-bv-115021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115021</td><td class="n">ALM_SPACE_TEMP_F</td><td class="d">Space Temperature Thermistor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="115012" data-acc="R" data-u="" id="obj-bv-115012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115012</td><td class="n">ALM_SUCTION_T_A_F</td><td class="d">Circuit A Suction Gas Thermistor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="115013" data-acc="R" data-u="" id="obj-bv-115013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115013</td><td class="n">ALM_SUCTION_T_B_F</td><td class="d">Circuit B Suction Gas Thermistor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="135001" data-acc="R" data-u="" id="obj-bv-135001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135001</td><td class="n">ALM_VFAN_DRV_A1_ALERT</td><td class="d">Circuit A VFD Fan Drive 1 Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="117001" data-acc="R" data-u="" id="obj-bv-117001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117001</td><td class="n">ALM_VFAN_DRV_A1_F</td><td class="d">Circuit A VFD Fan Drive 1 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="136001" data-acc="R" data-u="" id="obj-bv-136001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136001</td><td class="n">ALM_VFAN_DRV_A2_ALERT</td><td class="d">Circuit A VFD Fan Drive 2 Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="118002" data-acc="R" data-u="" id="obj-bv-118002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118002</td><td class="n">ALM_VFAN_DRV_A2_F</td><td class="d">Circuit A VFD Fan Drive 2 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="137001" data-acc="R" data-u="" id="obj-bv-137001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137001</td><td class="n">ALM_VFAN_DRV_B1_ALERT</td><td class="d">Circuit B VFD Fan Drive 1 Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="119001" data-acc="R" data-u="" id="obj-bv-119001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119001</td><td class="n">ALM_VFAN_DRV_B1_F</td><td class="d">Circuit B VFD Fan Drive 1 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="138001" data-acc="R" data-u="" id="obj-bv-138001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138001</td><td class="n">ALM_VFAN_DRV_B2_ALERT</td><td class="d">Circuit B VFD Fan Drive 2 Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="120001" data-acc="R" data-u="" id="obj-bv-120001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120001</td><td class="n">ALM_VFAN_DRV_B2_F</td><td class="d">Circuit B VFD Fan Drive 2 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="139001" data-acc="R" data-u="" id="obj-bv-139001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139001</td><td class="n">ALM_VPUMP_DRV_1_ALERT</td><td class="d">VFD Pump 1 Drive Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="121001" data-acc="R" data-u="" id="obj-bv-121001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121001</td><td class="n">ALM_VPUMP_DRV_1_F</td><td class="d">VFD Pump 1 Drive Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="140001" data-acc="R" data-u="" id="obj-bv-140001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140001</td><td class="n">ALM_VPUMP_DRV_2_ALERT</td><td class="d">VFD Pump 2 Drive Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="122001" data-acc="R" data-u="" id="obj-bv-122001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122001</td><td class="n">ALM_VPUMP_DRV_2_F</td><td class="d">VFD Pump 2 Drive Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="106001" data-acc="R" data-u="" id="obj-bv-106001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106001</td><td class="n">ALM_WELDED_CONTACT_A_F</td><td class="d">Circuit A Welded Contactor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="106002" data-acc="R" data-u="" id="obj-bv-106002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106002</td><td class="n">ALM_WELDED_CONTACT_B_F</td><td class="d">Circuit B Welded Contactor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="111209" data-acc="R" data-u="" id="obj-bv-111209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111209</td><td class="n">ALM_WL_LO_PRESS_WARN</td><td class="d">Water Loop: Low Pressure Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="111207" data-acc="R" data-u="" id="obj-bv-111207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111207</td><td class="n">ALM_WL_LOW_FLOW</td><td class="d">Water Loop: Flow Too Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="111208" data-acc="R" data-u="" id="obj-bv-111208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111208</td><td class="n">ALM_WL_PRESS_CROSS</td><td class="d">Water Loop: Pressure Sensors Crossed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="111205" data-acc="R" data-u="" id="obj-bv-111205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111205</td><td class="n">ALM_WL_PRESS_ERR_IN_RUN</td><td class="d">Water Loop: Pressure Error During Runtest</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="111203" data-acc="R" data-u="" id="obj-bv-111203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111203</td><td class="n">ALM_WL_PRESS_TOO_LOW</td><td class="d">Water Loop: Pressure Too Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="111202" data-acc="R" data-u="" id="obj-bv-111202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111202</td><td class="n">ALM_WL_PRESS_ZERO_ERROR</td><td class="d">Water Loop: Delta Pressure Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="111204" data-acc="R" data-u="" id="obj-bv-111204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111204</td><td class="n">ALM_WL_PUMP_NOT_STARTED</td><td class="d">Water Loop: Pump Not Started</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="111206" data-acc="R" data-u="" id="obj-bv-111206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111206</td><td class="n">ALM_WL_PUMP_OVERLOAD</td><td class="d">Water Loop: Pump Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="112024" data-acc="R" data-u="" id="obj-bv-112024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112024</td><td class="n">ALM_WP_IN_F</td><td class="d">Water Exchanger Entering Fluid Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="112025" data-acc="R" data-u="" id="obj-bv-112025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112025</td><td class="n">ALM_WP_OUT_F</td><td class="d">Water Exchanger Leaving Fluid Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="110032" data-acc="R" data-u="" id="obj-bv-110032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110032</td><td class="n">ALM_WPUMP1_F</td><td class="d">Water Pump #1 Default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="110033" data-acc="R" data-u="" id="obj-bv-110033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110033</td><td class="n">ALM_WPUMP2_F</td><td class="d">Water Pump #2 Default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="5039" data-acc="R" data-u="" id="obj-av-5039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5039</td><td class="n">BACKUP_boil_th</td><td class="d">Boiler OAT Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="5042" data-acc="R" data-u="" id="obj-bv-5042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5042</td><td class="n">BACKUP_ehs_back</td><td class="d">Last EHS for backup</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="5043" data-acc="R" data-u="" id="obj-bv-5043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5043</td><td class="n">BACKUP_ehs_defr</td><td class="d">Quick EHS for defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="5046" data-acc="R" data-u="" id="obj-av-5046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5046</td><td class="n">BACKUP_ehs_kd</td><td class="d">EHS Derivative Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="5045" data-acc="R" data-u="" id="obj-av-5045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5045</td><td class="n">BACKUP_ehs_ki</td><td class="d">EHS Integral Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="5044" data-acc="R" data-u="" id="obj-av-5044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5044</td><td class="n">BACKUP_ehs_kp</td><td class="d">EHS Proportional Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="5041" data-acc="R" data-u="" id="obj-av-5041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5041</td><td class="n">BACKUP_ehs_pull</td><td class="d">Electrical Pulldown Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="5040" data-acc="R" data-u="" id="obj-av-5040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5040</td><td class="n">BACKUP_ehs_th</td><td class="d">Elec Stage OAT Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="5439" data-acc="R" data-u="" id="obj-bv-5439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5439</td><td class="n">BACnet_auid_opt</td><td class="d">Device Id Auto Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="5438" data-acc="R" data-u="" id="obj-av-5438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5438</td><td class="n">BACnet_bac_id_man</td><td class="d">Device Id manual</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="60" data-acc="R" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">BACnet_bacena</td><td class="d">BACnet Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="61" data-acc="R" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">BACnet_bacunit</td><td class="d">Metric Units?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="5440" data-acc="R" data-u="" id="obj-bv-5440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5440</td><td class="n">BACnet_balmena</td><td class="d">Alarm reporting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="66" data-acc="W" data-u="" data-st="1" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">BACnet_BMS_OCC</td><td class="d">BMS occupancy request</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unoccupied, 1=Occupied, 2=None</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="64" data-acc="R" data-u="" id="obj-mv-64"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64</td><td class="n">BACnet_COLOR</td><td class="d">ALC color value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="5442" data-acc="R" data-u="" id="obj-av-5442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5442</td><td class="n">BACnet_conIFnam</td><td class="d">IP port interface name</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="63" data-acc="R" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">BACnet_ident</td><td class="d">Device Id Actually Used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="5441" data-acc="R" data-u="" id="obj-bv-5441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5441</td><td class="n">BACnet_mng_occ</td><td class="d">BACnet Manage Occupancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="62" data-acc="R" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">BACnet_network</td><td class="d">Network</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="5437" data-acc="R" data-u="" id="obj-av-5437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5437</td><td class="n">BACnet_port</td><td class="d">UDP Port Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="65" data-acc="R" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">BACnet_PRIME_V</td><td class="d">ALC prime value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="5189" data-acc="R" data-u="" id="obj-bv-5189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5189</td><td class="n">CP_UNABL_un_cp_a1</td><td class="d">Compressor A1 Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="5190" data-acc="R" data-u="" id="obj-bv-5190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5190</td><td class="n">CP_UNABL_un_cp_a2</td><td class="d">Compressor A2 Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="5191" data-acc="R" data-u="" id="obj-bv-5191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5191</td><td class="n">CP_UNABL_un_cp_a3</td><td class="d">Compressor A3 Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="5192" data-acc="R" data-u="" id="obj-bv-5192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5192</td><td class="n">CP_UNABL_un_cp_a4</td><td class="d">Compressor A4 Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="5193" data-acc="R" data-u="" id="obj-bv-5193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5193</td><td class="n">CP_UNABL_un_cp_b1</td><td class="d">Compressor B1 Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="5194" data-acc="R" data-u="" id="obj-bv-5194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5194</td><td class="n">CP_UNABL_un_cp_b2</td><td class="d">Compressor B2 Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="5195" data-acc="R" data-u="" id="obj-bv-5195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5195</td><td class="n">CP_UNABL_un_cp_b3</td><td class="d">Compressor B3 Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="5196" data-acc="R" data-u="" id="obj-bv-5196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5196</td><td class="n">CP_UNABL_un_cp_b4</td><td class="d">Compressor B4 Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="5227" data-acc="R" data-u="" id="obj-av-5227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5227</td><td class="n">DCFC_CFG_chil_del</td><td class="d">Chiller Activation Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="5228" data-acc="R" data-u="" id="obj-av-5228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5228</td><td class="n">DCFC_CFG_dband</td><td class="d">Fan Start/Stop Dead Band</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="5231" data-acc="R" data-u="" id="obj-av-5231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5231</td><td class="n">DCFC_CFG_dg</td><td class="d">Derivative Gain Vfan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="5238" data-acc="R" data-u="" id="obj-av-5238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5238</td><td class="n">DCFC_CFG_dt_setp</td><td class="d">Delta T Septoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="5230" data-acc="R" data-u="" id="obj-av-5230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5230</td><td class="n">DCFC_CFG_ig</td><td class="d">Integral Gain Vfan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="5235" data-acc="R" data-u="" id="obj-av-5235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5235</td><td class="n">DCFC_CFG_nb_fan</td><td class="d">Number of Fix Speed Fans</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="5234" data-acc="R" data-u="" id="obj-av-5234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5234</td><td class="n">DCFC_CFG_nb_line</td><td class="d">Number of Fan Lines</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="5224" data-acc="R" data-u="" id="obj-av-5224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5224</td><td class="n">DCFC_CFG_oat_s</td><td class="d">OAT Selection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="5233" data-acc="R" data-u="" id="obj-av-5233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5233</td><td class="n">DCFC_CFG_off_tmr</td><td class="d">Fans Minimum Off Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="5232" data-acc="R" data-u="" id="obj-av-5232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5232</td><td class="n">DCFC_CFG_on_tmr</td><td class="d">Fans Minimum On Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="5229" data-acc="R" data-u="" id="obj-av-5229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5229</td><td class="n">DCFC_CFG_pg</td><td class="d">Proportional Gain Vfan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="5225" data-acc="R" data-u="" id="obj-av-5225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5225</td><td class="n">DCFC_CFG_start_th</td><td class="d">Start Valve Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="5226" data-acc="R" data-u="" id="obj-av-5226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5226</td><td class="n">DCFC_CFG_stop_th</td><td class="d">Stop Valve Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="5237" data-acc="R" data-u="" id="obj-av-5237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5237</td><td class="n">DCFC_CFG_vf_delta</td><td class="d">Vfan Stage Delta Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="5236" data-acc="R" data-u="" id="obj-bv-5236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5236</td><td class="n">DCFC_CFG_vfan</td><td class="d">Variable Speed Fan Stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="5751" data-acc="R" data-u="" id="obj-av-5751"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5751</td><td class="n">DCFC_CFG_vfan_max</td><td class="d">Fan speed max</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="5321" data-acc="R" data-u="" id="obj-av-5321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5321</td><td class="n">DCFC_STA_dcfc_cap</td><td class="d">FC Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="5322" data-acc="R" data-u="" id="obj-av-5322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5322</td><td class="n">DCFC_STA_f_stage</td><td class="d">Fix Speed Fans Stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="5327" data-acc="R" data-u="" id="obj-av-5327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5327</td><td class="n">DCFC_STA_FC_FAN1H</td><td class="d">DCFC Fan Stage 1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="5326" data-acc="R" data-u="" id="obj-av-5326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5326</td><td class="n">DCFC_STA_FC_FAN1S</td><td class="d">DCFC Fan Stage 1 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="5329" data-acc="R" data-u="" id="obj-av-5329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5329</td><td class="n">DCFC_STA_FC_FAN2H</td><td class="d">DCFC Fan Stage 2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="5328" data-acc="R" data-u="" id="obj-av-5328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5328</td><td class="n">DCFC_STA_FC_FAN2S</td><td class="d">DCFC Fan Stage 2 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="5331" data-acc="R" data-u="" id="obj-av-5331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5331</td><td class="n">DCFC_STA_FC_FAN3H</td><td class="d">DCFC Fan Stage 3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="5330" data-acc="R" data-u="" id="obj-av-5330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5330</td><td class="n">DCFC_STA_FC_FAN3S</td><td class="d">DCFC Fan Stage 3 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="5333" data-acc="R" data-u="" id="obj-av-5333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5333</td><td class="n">DCFC_STA_FC_FAN4H</td><td class="d">DCFC Fan Stage 4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="5332" data-acc="R" data-u="" id="obj-av-5332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5332</td><td class="n">DCFC_STA_FC_FAN4S</td><td class="d">DCFC Fan Stage 4 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="5335" data-acc="R" data-u="" id="obj-av-5335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5335</td><td class="n">DCFC_STA_FC_FAN5H</td><td class="d">DCFC Fan Stage 5 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="5334" data-acc="R" data-u="" id="obj-av-5334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5334</td><td class="n">DCFC_STA_FC_FAN5S</td><td class="d">DCFC Fan Stage 5 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="5337" data-acc="R" data-u="" id="obj-av-5337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5337</td><td class="n">DCFC_STA_FC_FAN6H</td><td class="d">DCFC Fan Stage 6 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="5336" data-acc="R" data-u="" id="obj-av-5336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5336</td><td class="n">DCFC_STA_FC_FAN6S</td><td class="d">DCFC Fan Stage 6 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="5339" data-acc="R" data-u="" id="obj-av-5339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5339</td><td class="n">DCFC_STA_FC_FAN7H</td><td class="d">DCFC Fan Stage 7 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="5338" data-acc="R" data-u="" id="obj-av-5338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5338</td><td class="n">DCFC_STA_FC_FAN7S</td><td class="d">DCFC Fan Stage 7 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="5325" data-acc="R" data-u="" id="obj-av-5325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5325</td><td class="n">DCFC_STA_FC_HOUR</td><td class="d">DCFC Operating Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="5341" data-acc="R" data-u="" id="obj-av-5341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5341</td><td class="n">DCFC_STA_FC_VFANH</td><td class="d">DCFC Variable Fan Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="5340" data-acc="R" data-u="" id="obj-av-5340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5340</td><td class="n">DCFC_STA_FC_VFANS</td><td class="d">DCFC Variable Fan Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="5318" data-acc="R" data-u="" id="obj-av-5318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5318</td><td class="n">DCFC_STA_lwt</td><td class="d">FC Leaving Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="5320" data-acc="R" data-u="" id="obj-bv-5320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5320</td><td class="n">DCFC_STA_m_dcfc</td><td class="d">Free Cooling Mode Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="5317" data-acc="R" data-u="" id="obj-av-5317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5317</td><td class="n">DCFC_STA_oat</td><td class="d">OAT Free Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="5324" data-acc="R" data-u="" id="obj-av-5324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5324</td><td class="n">DCFC_STA_pid_out</td><td class="d">PID Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="5323" data-acc="R" data-u="" id="obj-av-5323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5323</td><td class="n">DCFC_STA_vf_speed</td><td class="d">Varifan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="5319" data-acc="R" data-u="" id="obj-av-5319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5319</td><td class="n">DCFC_STA_wloop</td><td class="d">FC Water Loop Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="5408" data-acc="R" data-u="" id="obj-bv-5408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5408</td><td class="n">DEFROST_def_ac_a</td><td class="d">Defrost Active?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="5423" data-acc="R" data-u="" id="obj-bv-5423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5423</td><td class="n">DEFROST_def_ac_b</td><td class="d">Defrost Active?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="5419" data-acc="R" data-u="" id="obj-av-5419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5419</td><td class="n">DEFROST_def_ca_a</td><td class="d">Defrost Fan Start Cal A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="5434" data-acc="R" data-u="" id="obj-av-5434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5434</td><td class="n">DEFROST_def_ca_b</td><td class="d">Defrost Fan Start Cal B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="5420" data-acc="R" data-u="" id="obj-av-5420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5420</td><td class="n">DEFROST_def_of_a</td><td class="d">Defrost Fan Offset Cal A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="5435" data-acc="R" data-u="" id="obj-av-5435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5435</td><td class="n">DEFROST_def_of_b</td><td class="d">Defrost Fan Offset Cal B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="5406" data-acc="R" data-u="" id="obj-av-5406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5406</td><td class="n">DEFROST_def_se_a</td><td class="d">Next Sequence Allowed in</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="5421" data-acc="R" data-u="" id="obj-av-5421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5421</td><td class="n">DEFROST_def_se_b</td><td class="d">Next Sequence Allowed in</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="5411" data-acc="R" data-u="" id="obj-av-5411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5411</td><td class="n">DEFROST_defr_dua</td><td class="d">Defrost Duration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="5426" data-acc="R" data-u="" id="obj-av-5426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5426</td><td class="n">DEFROST_defr_dub</td><td class="d">Defrost Duration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="5410" data-acc="R" data-u="" id="obj-av-5410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5410</td><td class="n">DEFROST_DEFRT_A</td><td class="d">Defrost Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="5425" data-acc="R" data-u="" id="obj-av-5425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5425</td><td class="n">DEFROST_DEFRT_B</td><td class="d">Defrost Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="5415" data-acc="R" data-u="" id="obj-av-5415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5415</td><td class="n">DEFROST_delt_a</td><td class="d">Delta: OAT - Mean SST</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="5430" data-acc="R" data-u="" id="obj-av-5430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5430</td><td class="n">DEFROST_delt_b</td><td class="d">Delta: OAT - Mean SST</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="5416" data-acc="R" data-u="" id="obj-av-5416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5416</td><td class="n">DEFROST_delt_r_a</td><td class="d">Reference Delta</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="5431" data-acc="R" data-u="" id="obj-av-5431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5431</td><td class="n">DEFROST_delt_r_b</td><td class="d">Reference Delta</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="5417" data-acc="R" data-u="" id="obj-av-5417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5417</td><td class="n">DEFROST_delt_v_a</td><td class="d">Delta - Reference Delta</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="5432" data-acc="R" data-u="" id="obj-av-5432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5432</td><td class="n">DEFROST_delt_v_b</td><td class="d">Delta - Reference Delta</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="5418" data-acc="R" data-u="" id="obj-av-5418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5418</td><td class="n">DEFROST_fr_int_a</td><td class="d">Frost Integrator Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="5433" data-acc="R" data-u="" id="obj-av-5433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5433</td><td class="n">DEFROST_fr_int_b</td><td class="d">Frost Integrator Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="5436" data-acc="R" data-u="" id="obj-av-5436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5436</td><td class="n">DEFROST_FrDfrTmr</td><td class="d">water below ctrl_pnt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="5407" data-acc="R" data-u="" id="obj-av-5407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5407</td><td class="n">DEFROST_frost_a</td><td class="d">Exchanger Frost Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="5422" data-acc="R" data-u="" id="obj-av-5422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5422</td><td class="n">DEFROST_frost_b</td><td class="d">Exchanger Frost Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="5409" data-acc="R" data-u="" id="obj-av-5409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5409</td><td class="n">DEFROST_over_d_a</td><td class="d">Override State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="5424" data-acc="R" data-u="" id="obj-av-5424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5424</td><td class="n">DEFROST_over_d_b</td><td class="d">Override State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="5413" data-acc="R" data-u="" id="obj-av-5413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5413</td><td class="n">DEFROST_sct_dm_a</td><td class="d">Mean SCT Calculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="5428" data-acc="R" data-u="" id="obj-av-5428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5428</td><td class="n">DEFROST_sct_dm_b</td><td class="d">Mean SCT Calculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="5412" data-acc="R" data-u="" id="obj-av-5412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5412</td><td class="n">DEFROST_sctlim_a</td><td class="d">SCT limit Calculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="5427" data-acc="R" data-u="" id="obj-av-5427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5427</td><td class="n">DEFROST_sctlim_b</td><td class="d">SCT limit Calculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="5414" data-acc="R" data-u="" id="obj-av-5414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5414</td><td class="n">DEFROST_sst_dm_a</td><td class="d">Mean SST Calculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="5429" data-acc="R" data-u="" id="obj-av-5429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5429</td><td class="n">DEFROST_sst_dm_b</td><td class="d">Mean SST Calculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="1024" data-acc="R" data-u="" id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">DRV_CTL2_drv_F_5</td><td class="d">Pump Drive 1 Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="2024" data-acc="R" data-u="" id="obj-av-2024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2024</td><td class="n">DRV_CTL2_drv_F_6</td><td class="d">Pump Drive 2 Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="1021" data-acc="R" data-u="" id="obj-av-1021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1021</td><td class="n">DRV_CTL2_drv_I_5</td><td class="d">Pump Drive 1 Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="2021" data-acc="R" data-u="" id="obj-av-2021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2021</td><td class="n">DRV_CTL2_drv_I_6</td><td class="d">Pump Drive 2 Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="1023" data-acc="R" data-u="" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1023</td><td class="n">DRV_CTL2_drv_T_5</td><td class="d">Pump Drive 1 Torque</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="2023" data-acc="R" data-u="" id="obj-av-2023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2023</td><td class="n">DRV_CTL2_drv_T_6</td><td class="d">Pump Drive 2 Torque</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="1022" data-acc="R" data-u="" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">DRV_CTL2_drv_V_5</td><td class="d">Pump Drive 1 Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="2022" data-acc="R" data-u="" id="obj-av-2022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2022</td><td class="n">DRV_CTL2_drv_V_6</td><td class="d">Pump Drive 2 Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="1025" data-acc="R" data-u="" id="obj-av-1025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1025</td><td class="n">DRV_CTL2_drvpwr_1</td><td class="d">Fan Drive A Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="1026" data-acc="R" data-u="" id="obj-av-1026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1026</td><td class="n">DRV_CTL2_drvpwr_2</td><td class="d">Fan Drive A2 Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="2025" data-acc="R" data-u="" id="obj-av-2025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2025</td><td class="n">DRV_CTL2_drvpwr_3</td><td class="d">Fan Drive B Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="2026" data-acc="R" data-u="" id="obj-av-2026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2026</td><td class="n">DRV_CTL2_drvpwr_4</td><td class="d">Fan Drive B2 Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="1020" data-acc="R" data-u="" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">DRV_CTL2_drvpwr_5</td><td class="d">Pump Drive 1 Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="2020" data-acc="R" data-u="" id="obj-av-2020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2020</td><td class="n">DRV_CTL2_drvpwr_6</td><td class="d">Pump Drive 2 Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="5306" data-acc="R" data-u="" id="obj-av-5306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5306</td><td class="n">ENERGY_cEnergIn</td><td class="d">Electrical Energy Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="5305" data-acc="R" data-u="" id="obj-av-5305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5305</td><td class="n">ENERGY_cEnergOu</td><td class="d">Cooling Energy Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="5310" data-acc="R" data-u="" id="obj-av-5310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5310</td><td class="n">ENERGY_cop</td><td class="d">Coef. Of Perf. (COP)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="5303" data-acc="R" data-u="" id="obj-av-5303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5303</td><td class="n">ENERGY_cPwrIn</td><td class="d">Electical Power Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="5302" data-acc="R" data-u="" id="obj-av-5302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5302</td><td class="n">ENERGY_cPwrOut</td><td class="d">Cooling Power Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="5304" data-acc="R" data-u="" id="obj-av-5304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5304</td><td class="n">ENERGY_eer</td><td class="d">Energy Efficiency (EER)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="5313" data-acc="R" data-u="" id="obj-av-5313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5313</td><td class="n">ENERGY_energCop</td><td class="d">Integrated COP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="5307" data-acc="R" data-u="" id="obj-av-5307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5307</td><td class="n">ENERGY_energEer</td><td class="d">Integrated EER</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="5312" data-acc="R" data-u="" id="obj-av-5312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5312</td><td class="n">ENERGY_hEnergIn</td><td class="d">Electrical Energy Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="5311" data-acc="R" data-u="" id="obj-av-5311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5311</td><td class="n">ENERGY_hEnergOu</td><td class="d">Heating Energy Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="5309" data-acc="R" data-u="" id="obj-av-5309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5309</td><td class="n">ENERGY_hPwrIn</td><td class="d">Electical Power Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="5308" data-acc="R" data-u="" id="obj-av-5308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5308</td><td class="n">ENERGY_hPwrOut</td><td class="d">Heating Power Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="5314" data-acc="R" data-u="" id="obj-bv-5314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5314</td><td class="n">ENERGY_reset_en</td><td class="d">Reset of Energy Counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="5242" data-acc="R" data-u="" id="obj-bv-5242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5242</td><td class="n">EOLRES_j10_eol</td><td class="d">End Of Line Resistor J10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="5239" data-acc="R" data-u="" id="obj-bv-5239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5239</td><td class="n">EOLRES_j6_eol</td><td class="d">End Of Line Res. J6(LEN)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="5240" data-acc="R" data-u="" id="obj-bv-5240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5240</td><td class="n">EOLRES_j7_eol</td><td class="d">End Of Line Res. J7(CCN)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="5241" data-acc="R" data-u="" id="obj-bv-5241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5241</td><td class="n">EOLRES_j8_eol</td><td class="d">End Of Line Resistor J8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="5067" data-acc="R" data-u="" id="obj-av-5067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5067</td><td class="n">FACTORY_country</td><td class="d">Country 0=EU, 1=US, 2=CH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="5071" data-acc="R" data-u="" id="obj-bv-5071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5071</td><td class="n">FACTORY_dcfc_sel</td><td class="d">DC Free Cooling Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="5056" data-acc="R" data-u="" id="obj-bv-5056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5056</td><td class="n">FACTORY_desuper</td><td class="d">Desuperheater Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="5062" data-acc="R" data-u="" id="obj-bv-5062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5062</td><td class="n">FACTORY_dual_pmp</td><td class="d">Factory Dual Water Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="5058" data-acc="R" data-u="" id="obj-bv-5058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5058</td><td class="n">FACTORY_emm_opt</td><td class="d">Energy Management Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="5057" data-acc="R" data-u="" id="obj-bv-5057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5057</td><td class="n">FACTORY_exch_htr</td><td class="d">Exchanger Heater Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="5066" data-acc="R" data-u="" id="obj-av-5066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5066</td><td class="n">FACTORY_fac_pass</td><td class="d">Factory Password</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="5055" data-acc="R" data-u="" id="obj-av-5055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5055</td><td class="n">FACTORY_fan_spd</td><td class="d">Fan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="5054" data-acc="R" data-u="" id="obj-av-5054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5054</td><td class="n">FACTORY_fan_typ</td><td class="d">Fan Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="78" data-acc="R" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">FACTORY_fc_opt</td><td class="d">Free Cooling Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="5069" data-acc="R" data-u="" id="obj-av-5069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5069</td><td class="n">FACTORY_flui_typ</td><td class="d">Exchanger Fluid Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="5070" data-acc="R" data-u="" id="obj-bv-5070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5070</td><td class="n">FACTORY_leak_chk</td><td class="d">Leakage Charge Detection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="5072" data-acc="R" data-u="" id="obj-bv-5072"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5072</td><td class="n">FACTORY_opt_119C</td><td class="d">Option 119C Selection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="5711" data-acc="R" data-u="" id="obj-av-5711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5711</td><td class="n">FACTORY_opt_41C</td><td class="d">Option 41C: HR Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="5061" data-acc="R" data-u="" id="obj-av-5061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5061</td><td class="n">FACTORY_pump_typ</td><td class="d">Pump Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="5065" data-acc="R" data-u="" id="obj-av-5065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5065</td><td class="n">FACTORY_QM_code</td><td class="d">QM code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="5710" data-acc="R" data-u="" id="obj-av-5710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5710</td><td class="n">FACTORY_rclm_opt</td><td class="d">Option 50: Heat Reclaim</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="5068" data-acc="R" data-u="" id="obj-bv-5068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5068</td><td class="n">FACTORY_refrig</td><td class="d">Unit Refrigerant Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="5051" data-acc="R" data-u="" id="obj-av-5051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5051</td><td class="n">FACTORY_unit_typ</td><td class="d">Unit Type (Heat Pump=2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="5053" data-acc="R" data-u="" id="obj-av-5053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5053</td><td class="n">FACTORY_unitsize</td><td class="d">Unit Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="5073" data-acc="R" data-u="" id="obj-av-5073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5073</td><td class="n">FACTORY2_cap_a1</td><td class="d">Compressor A1 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="5074" data-acc="R" data-u="" id="obj-av-5074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5074</td><td class="n">FACTORY2_cap_a2</td><td class="d">Compressor A2 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="5075" data-acc="R" data-u="" id="obj-av-5075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5075</td><td class="n">FACTORY2_cap_a3</td><td class="d">Compressor A3 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="5076" data-acc="R" data-u="" id="obj-av-5076"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5076</td><td class="n">FACTORY2_cap_a4</td><td class="d">Compressor A4 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="5077" data-acc="R" data-u="" id="obj-av-5077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5077</td><td class="n">FACTORY2_cap_b1</td><td class="d">Compressor B1 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="5078" data-acc="R" data-u="" id="obj-av-5078"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5078</td><td class="n">FACTORY2_cap_b2</td><td class="d">Compressor B2 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="5079" data-acc="R" data-u="" id="obj-av-5079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5079</td><td class="n">FACTORY2_cap_b3</td><td class="d">Compressor B3 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="5080" data-acc="R" data-u="" id="obj-av-5080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5080</td><td class="n">FACTORY2_cap_b4</td><td class="d">Compressor B4 Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="5089" data-acc="R" data-u="" id="obj-av-5089"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5089</td><td class="n">FACTORY2_ClExchTp</td><td class="d">Exchanger Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="5091" data-acc="R" data-u="" id="obj-av-5091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5091</td><td class="n">FACTORY2_ClPipgTp</td><td class="d">Piping Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="5087" data-acc="R" data-u="" id="obj-av-5087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5087</td><td class="n">FACTORY2_ClPumpTp</td><td class="d">Pump Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="5083" data-acc="R" data-u="" id="obj-av-5083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5083</td><td class="n">FACTORY2_exvmax_a</td><td class="d">EXV A Maximum Steps Nb</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="5085" data-acc="R" data-u="" id="obj-av-5085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5085</td><td class="n">FACTORY2_exvmax_b</td><td class="d">EXV B Maximum Steps Nb</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="5084" data-acc="R" data-u="" id="obj-av-5084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5084</td><td class="n">FACTORY2_exvRat_a</td><td class="d">EXV A Rate (steps/sec)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="5086" data-acc="R" data-u="" id="obj-av-5086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5086</td><td class="n">FACTORY2_exvRat_b</td><td class="d">EXV B Rate (steps/sec)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="5081" data-acc="R" data-u="" id="obj-av-5081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5081</td><td class="n">FACTORY2_nb_fan_a</td><td class="d">Circuit A Total Fans NB</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="5082" data-acc="R" data-u="" id="obj-av-5082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5082</td><td class="n">FACTORY2_nb_fan_b</td><td class="d">Circuit B Total Fans NB</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="5011" data-acc="R" data-u="" id="obj-bv-5011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5011</td><td class="n">GENCONF_auto_sel</td><td class="d">Auto Changeover Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="5010" data-acc="R" data-u="" id="obj-bv-5010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5010</td><td class="n">GENCONF_both_sel</td><td class="d">Both Command Sel (HSM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="5093" data-acc="R" data-u="" id="obj-bv-5093"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5093</td><td class="n">GENCONF_ewt_opt</td><td class="d">Entering Fluid Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="5005" data-acc="R" data-u="" id="obj-av-5005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5005</td><td class="n">GENCONF_heat_th</td><td class="d">Heating OAT Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="5009" data-acc="R" data-u="" id="obj-bv-5009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5009</td><td class="n">GENCONF_ice_cnfg</td><td class="d">Ice Mode Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="5003" data-acc="R" data-u="" id="obj-av-5003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5003</td><td class="n">GENCONF_lim_sel</td><td class="d">Demand Limit Type Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="5007" data-acc="R" data-u="" id="obj-av-5007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5007</td><td class="n">GENCONF_nh_end</td><td class="d">Night Mode End Hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="5008" data-acc="R" data-u="" id="obj-av-5008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5008</td><td class="n">GENCONF_nh_limit</td><td class="d">Night Capacity Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="5006" data-acc="R" data-u="" id="obj-av-5006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5006</td><td class="n">GENCONF_nh_start</td><td class="d">Night Mode Start Hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="5004" data-acc="R" data-u="" id="obj-av-5004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5004</td><td class="n">GENCONF_off_on_d</td><td class="d">Unit Off to On Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="5000" data-acc="R" data-u="" id="obj-av-5000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5000</td><td class="n">GENCONF_prio_cir</td><td class="d">Cir Priority Sequence</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="5002" data-acc="R" data-u="" id="obj-bv-5002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5002</td><td class="n">GENCONF_ramp_sel</td><td class="d">Ramp Loading Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="5001" data-acc="R" data-u="" id="obj-bv-5001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5001</td><td class="n">GENCONF_seq_typ</td><td class="d">Staged Loading Sequence</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="9" data-acc="R" data-u="" data-min="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">GENUNIT_CAP_T</td><td class="d">Unit Total Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="1017" data-acc="R" data-u="" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">GENUNIT_CAPA_T</td><td class="d">Cir A Total Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="2017" data-acc="R" data-u="" id="obj-av-2017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2017</td><td class="n">GENUNIT_CAPB_T</td><td class="d">Cir B Total Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">GENUNIT_CHIL_OCC_rd</td><td class="d">Net.: Cmd Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="10058" data-acc="W" data-u="" data-min="1" id="obj-bv-10058"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10058</td><td class="n">GENUNIT_CHIL_OCC_wr</td><td class="d">Net.: Cmd Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">GENUNIT_CHIL_S_S_rd</td><td class="d">Net.: Cmd Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="10012" data-acc="W" data-u="" data-min="1" id="obj-bv-10012"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10012</td><td class="n">GENUNIT_CHIL_S_S_wr</td><td class="d">Net.: Cmd Start/Stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">GENUNIT_CTRL_PNT_rd</td><td class="d">Control Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="10006" data-acc="W" data-u="" data-min="1" id="obj-av-10006"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10006</td><td class="n">GENUNIT_CTRL_PNT_wr</td><td class="d">Control Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="21" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">GENUNIT_CTRL_TYP</td><td class="d">Unit control type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=Network, 2=Remote</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">GENUNIT_CTRL_WT</td><td class="d">Control Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">GENUNIT_DEM_LIM_rd</td><td class="d">Active Demand Limit Val</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="10008" data-acc="W" data-u="" data-min="1" id="obj-av-10008"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10008</td><td class="n">GENUNIT_DEM_LIM_wr</td><td class="d">Active Demand Limit Val</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">GENUNIT_EMSTOP_rd</td><td class="d">Emergency Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="10013" data-acc="W" data-u="" id="obj-bv-10013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10013</td><td class="n">GENUNIT_EMSTOP_wr</td><td class="d">Emergency Stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">GENUNIT_HC_SEL_rd</td><td class="d">Heat/Cool Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="10023" data-acc="W" data-u="" id="obj-av-10023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10023</td><td class="n">GENUNIT_HC_SEL_wr</td><td class="d">Heat/Cool Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">GENUNIT_min_left</td><td class="d">Minutes Left for Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">GENUNIT_SP</td><td class="d">Current Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="59" data-acc="R" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">GENUNIT_SP_OCC_rd</td><td class="d">Setpoint Occupied?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="10059" data-acc="W" data-u="" id="obj-bv-10059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10059</td><td class="n">GENUNIT_SP_OCC_wr</td><td class="d">Setpoint Occupied?</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="24" data-acc="R" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">GENUNIT_SP_SEL_rd</td><td class="d">Setpoint Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="10024" data-acc="W" data-u="" id="obj-av-10024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10024</td><td class="n">GENUNIT_SP_SEL_wr</td><td class="d">Setpoint Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="22" data-acc="R" data-u="" data-min="1" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">GENUNIT_STATUS</td><td class="d">Run Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="5705" data-acc="R" data-u="" id="obj-av-5705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5705</td><td class="n">HR_CFG_flowTmr</td><td class="d">HR delay flow switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="5694" data-acc="R" data-u="" id="obj-bv-5694"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5694</td><td class="n">HR_CFG_hr_eco</td><td class="d">HR eco mode?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="5693" data-acc="R" data-u="" id="obj-bv-5693"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5693</td><td class="n">HR_CFG_hr_flui</td><td class="d">HR condenser fluid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="5696" data-acc="R" data-u="" id="obj-bv-5696"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5696</td><td class="n">HR_CFG_HRewtctl</td><td class="d">HR Control on EWT?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="5699" data-acc="R" data-u="" id="obj-av-5699"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5699</td><td class="n">HR_CFG_kd_HR3wv</td><td class="d">PID gain deri 3w valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="5702" data-acc="R" data-u="" id="obj-av-5702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5702</td><td class="n">HR_CFG_kd_HRFan</td><td class="d">PID gain deri fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="5698" data-acc="R" data-u="" id="obj-av-5698"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5698</td><td class="n">HR_CFG_ki_HR3wv</td><td class="d">PID gain int 3w valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="5701" data-acc="R" data-u="" id="obj-av-5701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5701</td><td class="n">HR_CFG_ki_HRFan</td><td class="d">PID gain int fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="5697" data-acc="R" data-u="" id="obj-av-5697"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5697</td><td class="n">HR_CFG_kp_HR3wv</td><td class="d">PID gain prop 3w valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="5700" data-acc="R" data-u="" id="obj-av-5700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5700</td><td class="n">HR_CFG_kp_HRFan</td><td class="d">PID gain prop fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="5704" data-acc="R" data-u="" id="obj-av-5704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5704</td><td class="n">HR_CFG_maxHR3wv</td><td class="d">3WayValve/VarPmp max pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="5706" data-acc="R" data-u="" id="obj-av-5706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5706</td><td class="n">HR_CFG_minFloEn</td><td class="d">Min flow 3wv enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="5707" data-acc="R" data-u="" id="obj-av-5707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5707</td><td class="n">HR_CFG_minFlow</td><td class="d">Min flow 3wv position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="5703" data-acc="R" data-u="" id="obj-av-5703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5703</td><td class="n">HR_CFG_minHRpmp</td><td class="d">HR VarPump min pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="5695" data-acc="R" data-u="" id="obj-bv-5695"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5695</td><td class="n">HR_CFG_rev_3WV</td><td class="d">HR reverse 3WV cmd?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="966" data-acc="R" data-u="" id="obj-av-966"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">966</td><td class="n">HR_PARTIAL_DOWNTIME</td><td class="d">Cumul Time Partial Alm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="967" data-acc="R" data-u="" id="obj-av-967"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">967</td><td class="n">HR_TOTAL_DOWNTIME</td><td class="d">Cumul Time Tripout Alm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="83" data-acc="R" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">HYD_FC_fc_cv_rq</td><td class="d">FC Coil Valve Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="79" data-acc="R" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">HYD_FC_FC_DSBLE_rd</td><td class="d">Free Cooling Disable?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="82" data-acc="R" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">HYD_FC_fc_ev_rq</td><td class="d">FC Evap Valve Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="81" data-acc="R" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">HYD_FC_fcCapT</td><td class="d">Total FC Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="80" data-acc="R" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">HYD_FC_wLoopPstV</td><td class="d">Water Loop Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="43" data-acc="R" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">INPUTS_ELEC_BOX</td><td class="d">Electrical Box Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">INPUTS_FLOW_SW</td><td class="d">Flow Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">INPUTS_HC_SW</td><td class="d">Remote HeatCool Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="5243" data-acc="R" data-u="" id="obj-av-5243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5243</td><td class="n">INPUTS_HP_SW_A</td><td class="d">High Pressure Switch A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="5244" data-acc="R" data-u="" id="obj-av-5244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5244</td><td class="n">INPUTS_HP_SW_B</td><td class="d">High Pressure Switch B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="5246" data-acc="R" data-u="" id="obj-av-5246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5246</td><td class="n">INPUTS_LIM_4_20</td><td class="d">Capacity Limit Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">INPUTS_LIM_SW1</td><td class="d">Limit Switch 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">INPUTS_LIM_SW2</td><td class="d">Limit Switch 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">INPUTS_ONOFF_SW</td><td class="d">Remote On/Off Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="14" data-acc="R" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">INPUTS_REM_LOCK</td><td class="d">Remote Interlock Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">INPUTS_SETP_SW</td><td class="d">Remote Setpoint Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="5245" data-acc="R" data-u="" id="obj-av-5245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5245</td><td class="n">INPUTS_SP_RESET</td><td class="d">Setpoint Reset Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="5374" data-acc="R" data-u="" id="obj-av-5374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5374</td><td class="n">LAST_POR_date_of1</td><td class="d">PowerDown 1:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="5378" data-acc="R" data-u="" id="obj-av-5378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5378</td><td class="n">LAST_POR_date_of2</td><td class="d">PowerDown 2:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="5382" data-acc="R" data-u="" id="obj-av-5382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5382</td><td class="n">LAST_POR_date_of3</td><td class="d">PowerDown 3:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="5386" data-acc="R" data-u="" id="obj-av-5386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5386</td><td class="n">LAST_POR_date_of4</td><td class="d">PowerDown 4:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="5390" data-acc="R" data-u="" id="obj-av-5390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5390</td><td class="n">LAST_POR_date_of5</td><td class="d">PowerDown 5:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="5372" data-acc="R" data-u="" id="obj-av-5372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5372</td><td class="n">LAST_POR_date_on1</td><td class="d">Power On 1:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="5376" data-acc="R" data-u="" id="obj-av-5376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5376</td><td class="n">LAST_POR_date_on2</td><td class="d">Power On 2:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="5380" data-acc="R" data-u="" id="obj-av-5380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5380</td><td class="n">LAST_POR_date_on3</td><td class="d">Power On 3:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="5384" data-acc="R" data-u="" id="obj-av-5384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5384</td><td class="n">LAST_POR_date_on4</td><td class="d">Power On 4:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="5388" data-acc="R" data-u="" id="obj-av-5388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5388</td><td class="n">LAST_POR_date_on5</td><td class="d">Power On 5:day-mon-year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="5375" data-acc="R" data-u="" id="obj-av-5375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5375</td><td class="n">LAST_POR_time_of1</td><td class="d">PowerDown 1:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="5379" data-acc="R" data-u="" id="obj-av-5379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5379</td><td class="n">LAST_POR_time_of2</td><td class="d">PowerDown 2:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="5383" data-acc="R" data-u="" id="obj-av-5383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5383</td><td class="n">LAST_POR_time_of3</td><td class="d">PowerDown 3:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="5387" data-acc="R" data-u="" id="obj-av-5387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5387</td><td class="n">LAST_POR_time_of4</td><td class="d">PowerDown 4:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="5391" data-acc="R" data-u="" id="obj-av-5391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5391</td><td class="n">LAST_POR_time_of5</td><td class="d">PowerDown 5:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="5373" data-acc="R" data-u="" id="obj-av-5373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5373</td><td class="n">LAST_POR_time_on1</td><td class="d">Power On 1:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="5377" data-acc="R" data-u="" id="obj-av-5377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5377</td><td class="n">LAST_POR_time_on2</td><td class="d">Power On 2:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="5381" data-acc="R" data-u="" id="obj-av-5381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5381</td><td class="n">LAST_POR_time_on3</td><td class="d">Power On 3:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="5385" data-acc="R" data-u="" id="obj-av-5385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5385</td><td class="n">LAST_POR_time_on4</td><td class="d">Power On 4:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="5389" data-acc="R" data-u="" id="obj-av-5389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5389</td><td class="n">LAST_POR_time_on5</td><td class="d">Power On 5:hour-minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="5351" data-acc="R" data-u="" id="obj-av-5351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5351</td><td class="n">LOADFACT_cap_lim</td><td class="d">Actual Capacity Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="5350" data-acc="R" data-u="" id="obj-av-5350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5350</td><td class="n">LOADFACT_cap_t</td><td class="d">Actual Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="5354" data-acc="R" data-u="" id="obj-av-5354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5354</td><td class="n">LOADFACT_cur_stag</td><td class="d">Active Stage Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="5366" data-acc="R" data-u="" id="obj-av-5366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5366</td><td class="n">LOADFACT_eh_stage</td><td class="d">Requested Electric Stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="5368" data-acc="R" data-u="" id="obj-av-5368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5368</td><td class="n">LOADFACT_ehs_stat</td><td class="d">EHS status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="5367" data-acc="R" data-u="" id="obj-bv-5367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5367</td><td class="n">LOADFACT_ehspulld</td><td class="d">Electrical Pulldown?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="5363" data-acc="R" data-u="" id="obj-av-5363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5363</td><td class="n">LOADFACT_exv_v_a</td><td class="d">EXV value A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="5364" data-acc="R" data-u="" id="obj-av-5364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5364</td><td class="n">LOADFACT_exv_v_b</td><td class="d">EXV value B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="5370" data-acc="R" data-u="" id="obj-av-5370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5370</td><td class="n">LOADFACT_flowSw_s</td><td class="d">Flow Switch Cfg status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="5371" data-acc="R" data-u="" id="obj-av-5371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5371</td><td class="n">LOADFACT_hydKit_s</td><td class="d">Hydronic Kit Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="5358" data-acc="R" data-u="" id="obj-av-5358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5358</td><td class="n">LOADFACT_minSct_a</td><td class="d">Minimum SCT Threshold A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="5361" data-acc="R" data-u="" id="obj-av-5361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5361</td><td class="n">LOADFACT_ov_exv_a</td><td class="d">EXV Override Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="5362" data-acc="R" data-u="" id="obj-av-5362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5362</td><td class="n">LOADFACT_ov_exv_b</td><td class="d">EXV Override Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="5356" data-acc="R" data-u="" id="obj-av-5356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5356</td><td class="n">LOADFACT_ov_hd_a</td><td class="d">H P Ctrl Override Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="5355" data-acc="R" data-u="" id="obj-av-5355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5355</td><td class="n">LOADFACT_over_cap</td><td class="d">Active Capacity Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="5365" data-acc="R" data-u="" id="obj-av-5365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5365</td><td class="n">LOADFACT_over_ehs</td><td class="d">EHS Ctrl Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="1013" data-acc="R" data-u="" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">LOADFACT_pinch_a</td><td class="d">Cooler Exchange DT Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="2013" data-acc="R" data-u="" id="obj-av-2013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2013</td><td class="n">LOADFACT_pinch_b</td><td class="d">Cooler Exchange DT Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="5369" data-acc="R" data-u="" id="obj-av-5369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5369</td><td class="n">LOADFACT_req_pwr</td><td class="d">Required Cooling Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="5357" data-acc="R" data-u="" id="obj-av-5357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5357</td><td class="n">LOADFACT_sct_ct_a</td><td class="d">SCT Control Point Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="5359" data-acc="R" data-u="" id="obj-av-5359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5359</td><td class="n">LOADFACT_sh_sp_a</td><td class="d">SH Setpoint Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="5360" data-acc="R" data-u="" id="obj-av-5360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5360</td><td class="n">LOADFACT_sh_sp_b</td><td class="d">SH Setpoint Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="5353" data-acc="R" data-u="" id="obj-av-5353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5353</td><td class="n">LOADFACT_smz</td><td class="d">Load/Unload Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="5349" data-acc="R" data-u="" id="obj-av-5349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5349</td><td class="n">LOADFACT_tp_error</td><td class="d">Controlled Temp Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="5352" data-acc="R" data-u="" id="obj-av-5352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5352</td><td class="n">LOADFACT_zm</td><td class="d">Current Z Multiplier Val</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="5401" data-acc="R" data-u="" id="obj-bv-5401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5401</td><td class="n">M_MSTSLV_cap_max</td><td class="d">Max Available Capacity?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="5396" data-acc="R" data-u="" id="obj-av-5396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5396</td><td class="n">M_MSTSLV_l_strt_d</td><td class="d">Lag Start Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="5402" data-acc="R" data-u="" id="obj-av-5402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5402</td><td class="n">M_MSTSLV_lagstat</td><td class="d">Secondary lagstat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="5393" data-acc="R" data-u="" id="obj-bv-5393"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5393</td><td class="n">M_MSTSLV_lead_sel</td><td class="d">Lead Unit is the:</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="5398" data-acc="R" data-u="" id="obj-bv-5398"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5398</td><td class="n">M_MSTSLV_ll_chang</td><td class="d">Lead/lag Changeover?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="5397" data-acc="R" data-u="" id="obj-av-5397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5397</td><td class="n">M_MSTSLV_ll_hr_d</td><td class="d">Lead/lag Hours Delta</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="5399" data-acc="R" data-u="" id="obj-bv-5399"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5399</td><td class="n">M_MSTSLV_ll_pull</td><td class="d">Lead Pulldown?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="5392" data-acc="R" data-u="" id="obj-bv-5392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5392</td><td class="n">M_MSTSLV_ms_activ</td><td class="d">Primary/Secondary Ctrl Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="5400" data-acc="R" data-u="" id="obj-av-5400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5400</td><td class="n">M_MSTSLV_ms_error</td><td class="d">Primary/Secondary Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="5404" data-acc="R" data-u="" id="obj-av-5404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5404</td><td class="n">M_MSTSLV_slav_ewt</td><td class="d">Secondary Entering Fluid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="5403" data-acc="R" data-u="" id="obj-av-5403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5403</td><td class="n">M_MSTSLV_slav_hr</td><td class="d">Secondary Operating Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="5405" data-acc="R" data-u="" id="obj-av-5405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5405</td><td class="n">M_MSTSLV_slav_lwt</td><td class="d">Secondary Leaving Fluid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="5395" data-acc="R" data-u="" id="obj-av-5395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5395</td><td class="n">M_MSTSLV_slv_capt</td><td class="d">Secondary Chiller Total Cap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="5394" data-acc="R" data-u="" id="obj-av-5394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5394</td><td class="n">M_MSTSLV_slv_stat</td><td class="d">Secondary Chiller State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="5210" data-acc="R" data-u="" id="obj-bv-5210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5210</td><td class="n">MAINTCFG_charge_c</td><td class="d">Refrigerant Charge Ctrl</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="5216" data-acc="R" data-u="" id="obj-av-5216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5216</td><td class="n">MAINTCFG_fgas_frq</td><td class="d">Fgas Check Freq (months)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="5214" data-acc="R" data-u="" id="obj-av-5214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5214</td><td class="n">MAINTCFG_hr_freq</td><td class="d">Frequency in hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="5212" data-acc="R" data-u="" id="obj-av-5212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5212</td><td class="n">MAINTCFG_mntn_typ</td><td class="d">Maintenance Alert Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="5213" data-acc="R" data-u="" id="obj-av-5213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5213</td><td class="n">MAINTCFG_mth_freq</td><td class="d">Frequency in months</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="5215" data-acc="R" data-u="" id="obj-av-5215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5215</td><td class="n">MAINTCFG_run_days</td><td class="d">Running Days</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="434" data-i="5209" data-acc="R" data-u="" id="obj-bv-5209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5209</td><td class="n">MAINTCFG_s_alert</td><td class="d">Servicing Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="435" data-i="5211" data-acc="R" data-u="" id="obj-bv-5211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5211</td><td class="n">MAINTCFG_wloop_c</td><td class="d">Water Loop Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="436" data-i="5277" data-acc="R" data-u="" id="obj-bv-5277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5277</td><td class="n">MODES_m_2stpt</td><td class="d">Second Setpoint In Use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="437" data-i="5295" data-acc="R" data-u="" id="obj-bv-5295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5295</td><td class="n">MODES_m_autoch</td><td class="d">Auto Changeover Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="438" data-i="5298" data-acc="R" data-u="" id="obj-bv-5298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5298</td><td class="n">MODES_m_boiler</td><td class="d">Boiler Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="5296" data-acc="R" data-u="" id="obj-bv-5296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5296</td><td class="n">MODES_m_defr_a</td><td class="d">Defrost Active Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="440" data-i="5297" data-acc="R" data-u="" id="obj-bv-5297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5297</td><td class="n">MODES_m_defr_b</td><td class="d">Defrost Active Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="5276" data-acc="R" data-u="" id="obj-bv-5276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5276</td><td class="n">MODES_m_delay</td><td class="d">Start Up Delay In Effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="442" data-i="5279" data-acc="R" data-u="" id="obj-bv-5279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5279</td><td class="n">MODES_m_demlim</td><td class="d">Demand limit active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="5290" data-acc="R" data-u="" id="obj-bv-5290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5290</td><td class="n">MODES_m_dltp_a</td><td class="d">Low Delta Press Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="5291" data-acc="R" data-u="" id="obj-bv-5291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5291</td><td class="n">MODES_m_dltp_b</td><td class="d">Low Delta Press Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="5299" data-acc="R" data-u="" id="obj-bv-5299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5299</td><td class="n">MODES_m_ehs</td><td class="d">Electric Heater Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="5300" data-acc="R" data-u="" id="obj-bv-5300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5300</td><td class="n">MODES_m_ewtlck</td><td class="d">Heating Low EWT Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="5286" data-acc="R" data-u="" id="obj-bv-5286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5286</td><td class="n">MODES_m_hidgta</td><td class="d">High DGT Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="5287" data-acc="R" data-u="" id="obj-bv-5287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5287</td><td class="n">MODES_m_hidgtb</td><td class="d">High DGT Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="5288" data-acc="R" data-u="" id="obj-bv-5288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5288</td><td class="n">MODES_m_hiprsa</td><td class="d">High Press Override CirA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="5289" data-acc="R" data-u="" id="obj-bv-5289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5289</td><td class="n">MODES_m_hiprsb</td><td class="d">High Press Override CirB</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="5293" data-acc="R" data-u="" id="obj-bv-5293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5293</td><td class="n">MODES_m_hsm</td><td class="d">System Manager Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="5301" data-acc="R" data-u="" id="obj-bv-5301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5301</td><td class="n">MODES_m_ice</td><td class="d">Ice Mode In Effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="5284" data-acc="R" data-u="" id="obj-bv-5284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5284</td><td class="n">MODES_m_lowsca</td><td class="d">Low Suction Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="5285" data-acc="R" data-u="" id="obj-bv-5285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5285</td><td class="n">MODES_m_lowscb</td><td class="d">Low Suction Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="5292" data-acc="R" data-u="" id="obj-bv-5292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5292</td><td class="n">MODES_m_night</td><td class="d">Night Low Noise Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="456" data-i="5283" data-acc="R" data-u="" id="obj-bv-5283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5283</td><td class="n">MODES_m_pmpper</td><td class="d">Pump Periodic Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="5282" data-acc="R" data-u="" id="obj-bv-5282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5282</td><td class="n">MODES_m_pmprot</td><td class="d">Water Pump Rotation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="458" data-i="5278" data-acc="R" data-u="" id="obj-bv-5278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5278</td><td class="n">MODES_m_reset</td><td class="d">Reset In Effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="5280" data-acc="R" data-u="" id="obj-bv-5280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5280</td><td class="n">MODES_m_rpload</td><td class="d">Ramp Loading Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="5294" data-acc="R" data-u="" id="obj-bv-5294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5294</td><td class="n">MODES_m_secondary</td><td class="d">Primary Secondary Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="5281" data-acc="R" data-u="" id="obj-bv-5281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5281</td><td class="n">MODES_m_whtr</td><td class="d">Water Exchanger Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="462" data-i="5217" data-acc="R" data-u="" id="obj-bv-5217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5217</td><td class="n">MSC_SERV_eco_pmp</td><td class="d">Eco Pump Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="5218" data-acc="R" data-u="" id="obj-av-5218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5218</td><td class="n">MSC_SERV_ecop_off</td><td class="d">Pump Off Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="5219" data-acc="R" data-u="" id="obj-av-5219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5219</td><td class="n">MSC_SERV_ecop_on</td><td class="d">Pump On Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="465" data-i="5220" data-acc="R" data-u="" id="obj-bv-5220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5220</td><td class="n">MSC_STAT_m_ecopmp</td><td class="d">Eco Pump Mode Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="466" data-i="5188" data-acc="R" data-u="" id="obj-bv-5188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5188</td><td class="n">MST_SLV_islegacy</td><td class="d">Legacy compatibility?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="467" data-i="5187" data-acc="R" data-u="" id="obj-bv-5187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5187</td><td class="n">MST_SLV_isLwtToo</td><td class="d">Is Lwt is too low or too high?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="5182" data-acc="R" data-u="" id="obj-av-5182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5182</td><td class="n">MST_SLV_lag_mini</td><td class="d">Lag Minimum Running Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="469" data-i="5183" data-acc="R" data-u="" id="obj-bv-5183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5183</td><td class="n">MST_SLV_lag_pump</td><td class="d">Lag Unit Pump Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="5180" data-acc="R" data-u="" id="obj-av-5180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5180</td><td class="n">MST_SLV_lead_pul</td><td class="d">Lead Pulldown Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="5177" data-acc="R" data-u="" id="obj-av-5177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5177</td><td class="n">MST_SLV_lead_sel</td><td class="d">Lead Lag Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="5178" data-acc="R" data-u="" id="obj-av-5178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5178</td><td class="n">MST_SLV_ll_bal_d</td><td class="d">Lead/Lag Balance Delta</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="473" data-i="5184" data-acc="R" data-u="" id="obj-bv-5184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5184</td><td class="n">MST_SLV_ll_serie</td><td class="d">Chiller In Series</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="5179" data-acc="R" data-u="" id="obj-av-5179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5179</td><td class="n">MST_SLV_lstr_tim</td><td class="d">Lead/Lag Start Timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="5175" data-acc="R" data-u="" id="obj-av-5175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5175</td><td class="n">MST_SLV_ms_ctrl</td><td class="d">Primary Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="5174" data-acc="R" data-u="" id="obj-av-5174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5174</td><td class="n">MST_SLV_ms_sel</td><td class="d">Primary/Secondary Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="477" data-i="5185" data-acc="R" data-u="" id="obj-bv-5185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5185</td><td class="n">MST_SLV_mstEnbl</td><td class="d">primary enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="5176" data-acc="R" data-u="" id="obj-av-5176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5176</td><td class="n">MST_SLV_slv_addr</td><td class="d">Secondary Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="479" data-i="5186" data-acc="R" data-u="" id="obj-bv-5186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5186</td><td class="n">MST_SLV_slvEnbl</td><td class="d">secondary enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="5181" data-acc="R" data-u="" id="obj-av-5181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5181</td><td class="n">MST_SLV_start_dt</td><td class="d">Start If Error Higher</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="5222" data-acc="R" data-u="" id="obj-av-5222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5222</td><td class="n">OPT_SEL_boil_en</td><td class="d">Boiler Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="5223" data-acc="R" data-u="" id="obj-av-5223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5223</td><td class="n">OPT_SEL_dcfc_en</td><td class="d">DC Free Cooling Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="5221" data-acc="R" data-u="" id="obj-av-5221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5221</td><td class="n">OPT_SEL_ehs_en</td><td class="d">Electrical Heat Stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="484" data-i="5342" data-acc="R" data-u="" id="obj-bv-5342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5342</td><td class="n">OPT_STA_demo_sta</td><td class="d">Demo Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="485" data-i="5343" data-acc="R" data-u="" id="obj-bv-5343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5343</td><td class="n">OPT_STA_opt149</td><td class="d">OPT149: BACnet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="486" data-i="5348" data-acc="R" data-u="" id="obj-bv-5348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5348</td><td class="n">OPT_STA_opt149B</td><td class="d">OPT149B: Modbus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="487" data-i="5347" data-acc="R" data-u="" id="obj-bv-5347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5347</td><td class="n">OPT_STA_opt295</td><td class="d">OPT295: Fast Cap Reco</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="488" data-i="5344" data-acc="R" data-u="" id="obj-bv-5344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5344</td><td class="n">OPT_STA_opt5</td><td class="d">OPT5: Medium Brine</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="489" data-i="5345" data-acc="R" data-u="" id="obj-bv-5345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5345</td><td class="n">OPT_STA_opt6</td><td class="d">OPT6: Low Brine</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="490" data-i="5346" data-acc="R" data-u="" id="obj-bv-5346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5346</td><td class="n">OPT_STA_opt8</td><td class="d">OPT8: Light Brine</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="491" data-i="5253" data-acc="R" data-u="" id="obj-bv-5253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5253</td><td class="n">OUTPUTS_ALARM</td><td class="d">Alarm Relay Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="492" data-i="5254" data-acc="R" data-u="" id="obj-bv-5254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5254</td><td class="n">OUTPUTS_ALERT</td><td class="d">Alert Relay State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="493" data-i="5259" data-acc="R" data-u="" id="obj-bv-5259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5259</td><td class="n">OUTPUTS_BOILER</td><td class="d">Boiler Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="5258" data-acc="R" data-u="" id="obj-av-5258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5258</td><td class="n">OUTPUTS_CAPT_010</td><td class="d">Chiller Capacity Running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="495" data-i="5251" data-acc="R" data-u="" id="obj-bv-5251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5251</td><td class="n">OUTPUTS_CO_HTR_A</td><td class="d">Coil Heater A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="496" data-i="5252" data-acc="R" data-u="" id="obj-bv-5252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5252</td><td class="n">OUTPUTS_CO_HTR_B</td><td class="d">Coil Heater B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="497" data-i="1032" data-acc="R" data-u="" id="obj-bv-1032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1032</td><td class="n">OUTPUTS_CP_A1</td><td class="d">Compressor A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="498" data-i="1033" data-acc="R" data-u="" id="obj-bv-1033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1033</td><td class="n">OUTPUTS_CP_A2</td><td class="d">Compressor A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="499" data-i="1034" data-acc="R" data-u="" id="obj-bv-1034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1034</td><td class="n">OUTPUTS_CP_A3</td><td class="d">Compressor A3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="500" data-i="1035" data-acc="R" data-u="" id="obj-bv-1035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1035</td><td class="n">OUTPUTS_CP_A4</td><td class="d">Compressor A4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="501" data-i="2032" data-acc="R" data-u="" id="obj-bv-2032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2032</td><td class="n">OUTPUTS_CP_B1</td><td class="d">Compressor B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="502" data-i="2033" data-acc="R" data-u="" id="obj-bv-2033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2033</td><td class="n">OUTPUTS_CP_B2</td><td class="d">Compressor B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="503" data-i="2034" data-acc="R" data-u="" id="obj-bv-2034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2034</td><td class="n">OUTPUTS_CP_B3</td><td class="d">Compressor B3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="504" data-i="2035" data-acc="R" data-u="" id="obj-bv-2035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2035</td><td class="n">OUTPUTS_CP_B4</td><td class="d">Compressor B4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="505" data-i="5260" data-acc="R" data-u="" id="obj-bv-5260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5260</td><td class="n">OUTPUTS_EHS1</td><td class="d">Electrical Heat Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="506" data-i="5261" data-acc="R" data-u="" id="obj-bv-5261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5261</td><td class="n">OUTPUTS_EHS2</td><td class="d">Electrical Heat Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="507" data-i="5262" data-acc="R" data-u="" id="obj-bv-5262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5262</td><td class="n">OUTPUTS_EHS3</td><td class="d">Electrical Heat Stage 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="508" data-i="5263" data-acc="R" data-u="" id="obj-bv-5263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5263</td><td class="n">OUTPUTS_EHS4</td><td class="d">Electrical Heat Stage 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="509" data-i="5256" data-acc="R" data-u="" id="obj-bv-5256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5256</td><td class="n">OUTPUTS_EXCH_HTR</td><td class="d">Exchanger Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="1014" data-acc="R" data-u="" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">OUTPUTS_EXV_A</td><td class="d">EXV position Circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="2014" data-acc="R" data-u="" id="obj-av-2014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2014</td><td class="n">OUTPUTS_EXV_B</td><td class="d">EXV position Circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="5247" data-acc="R" data-u="" id="obj-av-5247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5247</td><td class="n">OUTPUTS_FAN_ST_A</td><td class="d">Fan Staging Number Cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="5248" data-acc="R" data-u="" id="obj-av-5248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5248</td><td class="n">OUTPUTS_FAN_ST_B</td><td class="d">Fan Staging Number Cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="514" data-i="57" data-acc="R" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">OUTPUTS_HD_HTR_A</td><td class="d">Compressor Head Heater A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="75" data-acc="R" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">OUTPUTS_HD_HTR_B</td><td class="d">Compressor Head Heater B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="516" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">OUTPUTS_RUNNING</td><td class="d">Running Relay Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="517" data-i="5249" data-acc="R" data-u="" id="obj-bv-5249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5249</td><td class="n">OUTPUTS_RV_A</td><td class="d">4-way Refrig. Valve A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="518" data-i="5250" data-acc="R" data-u="" id="obj-bv-5250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5250</td><td class="n">OUTPUTS_RV_B</td><td class="d">4-way Refrig. Valve B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="519" data-i="5257" data-acc="R" data-u="" id="obj-bv-5257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5257</td><td class="n">OUTPUTS_SETFLOW</td><td class="d">Flow Switch Setpoint cfg</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="520" data-i="5255" data-acc="R" data-u="" id="obj-bv-5255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5255</td><td class="n">OUTPUTS_SHUTDOWN</td><td class="d">Shutdown Indicator State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="1015" data-acc="R" data-u="" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">OUTPUTS_VFAN_A</td><td class="d">Variable fan A command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="2015" data-acc="R" data-u="" id="obj-av-2015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2015</td><td class="n">OUTPUTS_VFAN_B</td><td class="d">Variable fan B command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="1000" data-acc="R" data-u="" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">PRESSURE_DP_A</td><td class="d">Discharge Pressure A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="2000" data-acc="R" data-u="" id="obj-av-2000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2000</td><td class="n">PRESSURE_DP_B</td><td class="d">Discharge Pressure B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">PRESSURE_PUMP_EWP</td><td class="d">Inlet unit water pres.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="38" data-acc="R" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">PRESSURE_PUMP_LWP</td><td class="d">Outlet unit water pres.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="1001" data-acc="R" data-u="" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">PRESSURE_SP_A</td><td class="d">Main Suction Pressure A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="2001" data-acc="R" data-u="" id="obj-av-2001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2001</td><td class="n">PRESSURE_SP_B</td><td class="d">Main Suction Pressure B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="529" data-i="10079" data-acc="W" data-u="" id="obj-bv-10079"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10079</td><td class="n">PROTOCOL_FC_DSBLE_wr</td><td class="d">Free Cooling Disable?</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="5106" data-acc="R" data-u="" id="obj-av-5106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5106</td><td class="n">PUMPCONF_dp_stp</td><td class="d">Flow Delta P Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="5105" data-acc="R" data-u="" id="obj-av-5105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5105</td><td class="n">PUMPCONF_dt_stp</td><td class="d">Flow Delta T Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="5104" data-acc="R" data-u="" id="obj-av-5104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5104</td><td class="n">PUMPCONF_flow_ctl</td><td class="d">Flow Control Method</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="5117" data-acc="R" data-u="" id="obj-av-5117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5117</td><td class="n">PUMPCONF_MinWpThr</td><td class="d">Min Water Press Thres</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="5013" data-acc="R" data-u="" id="obj-av-5013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5013</td><td class="n">PUMPCONF_pump_del</td><td class="d">Pump Auto Rotation Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="535" data-i="5016" data-acc="R" data-u="" id="obj-bv-5016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5016</td><td class="n">PUMPCONF_pump_loc</td><td class="d">Flow Checked If Pump Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="5110" data-acc="R" data-u="" id="obj-av-5110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5110</td><td class="n">PUMPCONF_pump_max</td><td class="d">Pump Maximum Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="5108" data-acc="R" data-u="" id="obj-av-5108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5108</td><td class="n">PUMPCONF_pump_min</td><td class="d">Pump Minimum Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="538" data-i="5014" data-acc="R" data-u="" id="obj-bv-5014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5014</td><td class="n">PUMPCONF_pump_per</td><td class="d">Pump Sticking Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="5109" data-acc="R" data-u="" id="obj-av-5109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5109</td><td class="n">PUMPCONF_pump_sav</td><td class="d">Pump Min Speed Cap=0%</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="540" data-i="5015" data-acc="R" data-u="" id="obj-bv-5015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5015</td><td class="n">PUMPCONF_pump_sby</td><td class="d">Stop Pump During Standby</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="73" data-acc="R" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">PUMPCONF_pump_seq</td><td class="d">Pumps Sequence</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="5107" data-acc="R" data-u="" id="obj-av-5107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5107</td><td class="n">PUMPCONF_wtr_zval</td><td class="d">Pressure Zero Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="5273" data-acc="R" data-u="" id="obj-av-5273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5273</td><td class="n">PUMPSTAT_delta_p</td><td class="d">Current Water Delta P</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="5271" data-acc="R" data-u="" id="obj-av-5271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5271</td><td class="n">PUMPSTAT_delta_t</td><td class="d">Current Water Delta T</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="5272" data-acc="R" data-u="" id="obj-av-5272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5272</td><td class="n">PUMPSTAT_dp_stp</td><td class="d">Water Delta P Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="5270" data-acc="R" data-u="" id="obj-av-5270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5270</td><td class="n">PUMPSTAT_dt_stp</td><td class="d">Water Delta T Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="71" data-acc="R" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">PUMPSTAT_flowa</td><td class="d">Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="72" data-acc="R" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">PUMPSTAT_flowa</td><td class="d">Pump Control Method</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="549" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">PUMPSTAT_PUMP_1_rd</td><td class="d">Water Pump #1 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="550" data-i="10050" data-acc="W" data-u="" id="obj-bv-10050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10050</td><td class="n">PUMPSTAT_PUMP_1_wr</td><td class="d">Water Pump #1 Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="551" data-i="51" data-acc="R" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">PUMPSTAT_PUMP_2_rd</td><td class="d">Water Pump #2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="552" data-i="10051" data-acc="W" data-u="" id="obj-bv-10051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10051</td><td class="n">PUMPSTAT_PUMP_2_wr</td><td class="d">Water Pump #2 Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="553" data-i="5264" data-acc="R" data-u="" id="obj-bv-5264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5264</td><td class="n">PUMPSTAT_ROTWPUMP</td><td class="d">Rotate Water Pumps Now?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="70" data-acc="R" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">PUMPSTAT_VPMP_CMDb</td><td class="d">Variable speed pump cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="555" data-i="5266" data-acc="R" data-u="" id="obj-bv-5266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5266</td><td class="n">PUMPSTAT_WP_CAL</td><td class="d">Water Pres. Calibration?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="5268" data-acc="R" data-u="" id="obj-av-5268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5268</td><td class="n">PUMPSTAT_wp_filt</td><td class="d">Delta Pressure Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="5265" data-acc="R" data-u="" id="obj-av-5265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5265</td><td class="n">PUMPSTAT_wp_in</td><td class="d">Inlet Water Pres.(cor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="5269" data-acc="R" data-u="" id="obj-av-5269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5269</td><td class="n">PUMPSTAT_wp_min</td><td class="d">Minimum Water Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="5267" data-acc="R" data-u="" id="obj-av-5267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5267</td><td class="n">PUMPSTAT_wp_off</td><td class="d">Water Pressure Offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="5264" data-acc="R" data-u="" id="obj-av-5264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5264</td><td class="n">PUMPSTAT_wp_out</td><td class="d">Outlet Water Pres.(cor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="561" data-i="5681" data-acc="R" data-u="" id="obj-bv-5681"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5681</td><td class="n">RECLAIM_actiMode</td><td class="d">HR active mode (3WV/Fan)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="5678" data-acc="R" data-u="" id="obj-av-5678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5678</td><td class="n">RECLAIM_cmd_3WV</td><td class="d">3WayValve / VarPump cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="563" data-i="5670" data-acc="R" data-u="" id="obj-bv-5670"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5670</td><td class="n">RECLAIM_HR_FLOW</td><td class="d">Heat Reclaim Flow switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="5672" data-acc="R" data-u="" id="obj-av-5672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5672</td><td class="n">RECLAIM_HR_LWT</td><td class="d">HR Leaving Fluid temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="565" data-i="5682" data-acc="R" data-u="" id="obj-bv-5682"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5682</td><td class="n">RECLAIM_HR_pump</td><td class="d">Reclaim pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="566" data-i="5668" data-acc="R" data-u="" id="obj-bv-5668"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5668</td><td class="n">RECLAIM_HR_stat</td><td class="d">Reclaim Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="5669" data-acc="R" data-u="" id="obj-av-5669"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5669</td><td class="n">RECLAIM_HRCtrPnt</td><td class="d">Reclaim control point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="5671" data-acc="R" data-u="" id="obj-av-5671"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5671</td><td class="n">RECLAIM_HRCtrWat</td><td class="d">Reclaim controlled water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="569" data-i="5674" data-acc="R" data-u="" id="obj-bv-5674"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5674</td><td class="n">RECLAIM_HRheater</td><td class="d">Reclaim BPHE Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="5680" data-acc="R" data-u="" id="obj-av-5680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5680</td><td class="n">RECLAIM_mode_3WV</td><td class="d">3WayValve / VarPump mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="5679" data-acc="R" data-u="" id="obj-av-5679"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5679</td><td class="n">RECLAIM_out_3WV</td><td class="d">3WayValve / VarPump outp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="572" data-i="5667" data-acc="R" data-u="" id="obj-bv-5667"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5667</td><td class="n">RECLAIM_RECL_SEL_rd</td><td class="d">Reclaim Selection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="573" data-i="15667" data-acc="W" data-u="" id="obj-bv-15667"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15667</td><td class="n">RECLAIM_RECL_SEL_wr</td><td class="d">Reclaim Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="5029" data-acc="R" data-u="" id="obj-av-5029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5029</td><td class="n">RESETCFG_cr_deg</td><td class="d">Cooling Reset Deg. Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="5019" data-acc="R" data-u="" id="obj-av-5019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5019</td><td class="n">RESETCFG_cr_sel</td><td class="d">Cooling Reset Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="5024" data-acc="R" data-u="" id="obj-av-5024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5024</td><td class="n">RESETCFG_dt_cr_fu</td><td class="d">Delta T Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="5023" data-acc="R" data-u="" id="obj-av-5023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5023</td><td class="n">RESETCFG_dt_cr_no</td><td class="d">Delta T No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="5033" data-acc="R" data-u="" id="obj-av-5033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5033</td><td class="n">RESETCFG_dt_hr_fu</td><td class="d">Delta T Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="5032" data-acc="R" data-u="" id="obj-av-5032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5032</td><td class="n">RESETCFG_dt_hr_no</td><td class="d">Delta T No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="5038" data-acc="R" data-u="" id="obj-av-5038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5038</td><td class="n">RESETCFG_hr_deg</td><td class="d">Heating Reset Deg. Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="5020" data-acc="R" data-u="" id="obj-av-5020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5020</td><td class="n">RESETCFG_hr_sel</td><td class="d">Heating Reset Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="5026" data-acc="R" data-u="" id="obj-av-5026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5026</td><td class="n">RESETCFG_I_cr_fu</td><td class="d">Current Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="5025" data-acc="R" data-u="" id="obj-av-5025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5025</td><td class="n">RESETCFG_I_cr_no</td><td class="d">Current No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="5035" data-acc="R" data-u="" id="obj-av-5035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5035</td><td class="n">RESETCFG_I_hr_fu</td><td class="d">Current Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="5034" data-acc="R" data-u="" id="obj-av-5034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5034</td><td class="n">RESETCFG_I_hr_no</td><td class="d">Current No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="5022" data-acc="R" data-u="" id="obj-av-5022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5022</td><td class="n">RESETCFG_oat_crfu</td><td class="d">OAT Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="5021" data-acc="R" data-u="" id="obj-av-5021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5021</td><td class="n">RESETCFG_oat_crno</td><td class="d">OAT No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="5031" data-acc="R" data-u="" id="obj-av-5031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5031</td><td class="n">RESETCFG_oat_hrfu</td><td class="d">OAT Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="5030" data-acc="R" data-u="" id="obj-av-5030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5030</td><td class="n">RESETCFG_oat_hrno</td><td class="d">OAT No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="5028" data-acc="R" data-u="" id="obj-av-5028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5028</td><td class="n">RESETCFG_spacr_fu</td><td class="d">Space T Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="5027" data-acc="R" data-u="" id="obj-av-5027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5027</td><td class="n">RESETCFG_spacr_no</td><td class="d">Space T No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="5037" data-acc="R" data-u="" id="obj-av-5037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5037</td><td class="n">RESETCFG_spahr_fu</td><td class="d">Space T Full Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="5036" data-acc="R" data-u="" id="obj-av-5036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5036</td><td class="n">RESETCFG_spahr_no</td><td class="d">Space T No Reset Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="1960" data-acc="R" data-u="" id="obj-av-1960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1960</td><td class="n">RUNTIME_hr_cp_a1</td><td class="d">Compressor A1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="1961" data-acc="R" data-u="" id="obj-av-1961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1961</td><td class="n">RUNTIME_hr_cp_a2</td><td class="d">Compressor A2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="1962" data-acc="R" data-u="" id="obj-av-1962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1962</td><td class="n">RUNTIME_hr_cp_a3</td><td class="d">Compressor A3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="1963" data-acc="R" data-u="" id="obj-av-1963"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1963</td><td class="n">RUNTIME_hr_cp_a4</td><td class="d">Compressor A4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="2960" data-acc="R" data-u="" id="obj-av-2960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2960</td><td class="n">RUNTIME_hr_cp_b1</td><td class="d">Compressor B1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="2961" data-acc="R" data-u="" id="obj-av-2961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2961</td><td class="n">RUNTIME_hr_cp_b2</td><td class="d">Compressor B2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="2962" data-acc="R" data-u="" id="obj-av-2962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2962</td><td class="n">RUNTIME_hr_cp_b3</td><td class="d">Compressor B3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="2963" data-acc="R" data-u="" id="obj-av-2963"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2963</td><td class="n">RUNTIME_hr_cp_b4</td><td class="d">Compressor B4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="1969" data-acc="R" data-u="" id="obj-av-1969"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1969</td><td class="n">RUNTIME_hr_fana1</td><td class="d">Fan A1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="1970" data-acc="R" data-u="" id="obj-av-1970"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1970</td><td class="n">RUNTIME_hr_fana2</td><td class="d">Fan A2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="1971" data-acc="R" data-u="" id="obj-av-1971"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1971</td><td class="n">RUNTIME_hr_fana3</td><td class="d">Fan A3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="1972" data-acc="R" data-u="" id="obj-av-1972"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1972</td><td class="n">RUNTIME_hr_fana4</td><td class="d">Fan A4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="1973" data-acc="R" data-u="" id="obj-av-1973"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1973</td><td class="n">RUNTIME_hr_fana5</td><td class="d">Fan A5 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="1974" data-acc="R" data-u="" id="obj-av-1974"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1974</td><td class="n">RUNTIME_hr_fana6</td><td class="d">Fan A6 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="1975" data-acc="R" data-u="" id="obj-av-1975"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1975</td><td class="n">RUNTIME_hr_fana7</td><td class="d">Fan A7 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="1976" data-acc="R" data-u="" id="obj-av-1976"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1976</td><td class="n">RUNTIME_hr_fana8</td><td class="d">Fan A8 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="2969" data-acc="R" data-u="" id="obj-av-2969"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2969</td><td class="n">RUNTIME_hr_fanb1</td><td class="d">Fan B1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="2970" data-acc="R" data-u="" id="obj-av-2970"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2970</td><td class="n">RUNTIME_hr_fanb2</td><td class="d">Fan B2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="2971" data-acc="R" data-u="" id="obj-av-2971"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2971</td><td class="n">RUNTIME_hr_fanb3</td><td class="d">Fan B3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="2972" data-acc="R" data-u="" id="obj-av-2972"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2972</td><td class="n">RUNTIME_hr_fanb4</td><td class="d">Fan B4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="2973" data-acc="R" data-u="" id="obj-av-2973"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2973</td><td class="n">RUNTIME_hr_fanb5</td><td class="d">Fan B5 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="2974" data-acc="R" data-u="" id="obj-av-2974"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2974</td><td class="n">RUNTIME_hr_fanb6</td><td class="d">Fan B6 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="2975" data-acc="R" data-u="" id="obj-av-2975"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2975</td><td class="n">RUNTIME_hr_fanb7</td><td class="d">Fan B7 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="2976" data-acc="R" data-u="" id="obj-av-2976"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2976</td><td class="n">RUNTIME_hr_fanb8</td><td class="d">Fan B8 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="960" data-acc="R" data-u="" id="obj-av-960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">960</td><td class="n">RUNTIME_hr_mach</td><td class="d">Machine Operating Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="962" data-acc="R" data-u="" id="obj-av-962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">962</td><td class="n">RUNTIME_hr_pump1</td><td class="d">Water Pump #1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="963" data-acc="R" data-u="" id="obj-av-963"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">963</td><td class="n">RUNTIME_hr_pump2</td><td class="d">Water Pump #2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="5274" data-acc="R" data-u="" id="obj-av-5274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5274</td><td class="n">RUNTIME_nb_defra</td><td class="d">Circuit A Defrost Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="5275" data-acc="R" data-u="" id="obj-av-5275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5275</td><td class="n">RUNTIME_nb_defrb</td><td class="d">Circuit B Defrost Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="1964" data-acc="R" data-u="" id="obj-av-1964"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1964</td><td class="n">RUNTIME_st_cp_a1</td><td class="d">Compressor A1 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="1965" data-acc="R" data-u="" id="obj-av-1965"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1965</td><td class="n">RUNTIME_st_cp_a2</td><td class="d">Compressor A2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="1966" data-acc="R" data-u="" id="obj-av-1966"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1966</td><td class="n">RUNTIME_st_cp_a3</td><td class="d">Compressor A3 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="1967" data-acc="R" data-u="" id="obj-av-1967"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1967</td><td class="n">RUNTIME_st_cp_a4</td><td class="d">Compressor A4 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="2964" data-acc="R" data-u="" id="obj-av-2964"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2964</td><td class="n">RUNTIME_st_cp_b1</td><td class="d">Compressor B1 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="2965" data-acc="R" data-u="" id="obj-av-2965"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2965</td><td class="n">RUNTIME_st_cp_b2</td><td class="d">Compressor B2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="2966" data-acc="R" data-u="" id="obj-av-2966"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2966</td><td class="n">RUNTIME_st_cp_b3</td><td class="d">Compressor B3 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="2967" data-acc="R" data-u="" id="obj-av-2967"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2967</td><td class="n">RUNTIME_st_cp_b4</td><td class="d">Compressor B4 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="961" data-acc="R" data-u="" id="obj-av-961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">961</td><td class="n">RUNTIME_st_mach</td><td class="d">Machine Starts Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="632" data-i="5098" data-acc="R" data-u="" id="obj-bv-5098"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5098</td><td class="n">SERVICE1_auto_sm</td><td class="d">Auto Start when SM lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="633" data-i="5111" data-acc="R" data-u="" id="obj-bv-5111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5111</td><td class="n">SERVICE1_b_metric</td><td class="d">Blackbox In Metric?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="5102" data-acc="R" data-u="" id="obj-av-5102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5102</td><td class="n">SERVICE1_flow_sp</td><td class="d">Flow Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="5113" data-acc="R" data-u="" id="obj-av-5113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5113</td><td class="n">SERVICE1_FrDfrPer</td><td class="d">Free Defr Allowed Period</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="5096" data-acc="R" data-u="" id="obj-av-5096"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5096</td><td class="n">SERVICE1_freezesp</td><td class="d">Brine Freeze Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="5100" data-acc="R" data-u="" id="obj-av-5100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5100</td><td class="n">SERVICE1_hc_zm</td><td class="d">Maximum Z Multiplier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="5095" data-acc="R" data-u="" id="obj-av-5095"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5095</td><td class="n">SERVICE1_heatersp</td><td class="d">Exch. Heater Delta Spt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="5094" data-acc="R" data-u="" id="obj-av-5094"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5094</td><td class="n">SERVICE1_hp_th</td><td class="d">High Pressure Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="5115" data-acc="R" data-u="" id="obj-av-5115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5115</td><td class="n">SERVICE1_Leak_thr</td><td class="d">Leakage Charge Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="5116" data-acc="R" data-u="" id="obj-av-5116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5116</td><td class="n">SERVICE1_Leak_tmr</td><td class="d">Leakage Charge Timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="5097" data-acc="R" data-u="" id="obj-av-5097"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5097</td><td class="n">SERVICE1_mini_lwt</td><td class="d">Minimum LWT Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="5114" data-acc="R" data-u="" id="obj-av-5114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5114</td><td class="n">SERVICE1_OatFrDfr</td><td class="d">Oat Min for Free Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="644" data-i="5103" data-acc="R" data-u="" id="obj-bv-5103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5103</td><td class="n">SERVICE1_pump_cyc</td><td class="d">Pump Cycl. Freeze Prot.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="5101" data-acc="R" data-u="" id="obj-av-5101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5101</td><td class="n">SERVICE1_ser_pass</td><td class="d">Service Password</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="5112" data-acc="R" data-u="" id="obj-av-5112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5112</td><td class="n">SERVICE1_unit_alt</td><td class="d">Unit Altitude (in meter)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="5099" data-acc="R" data-u="" id="obj-av-5099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5099</td><td class="n">SERVICE1_zm_stp</td><td class="d">Auto Z Multiplier Stp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="5199" data-acc="R" data-u="" id="obj-av-5199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5199</td><td class="n">SERVICE2_fan_kd</td><td class="d">Varifan PID Deriv Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="5198" data-acc="R" data-u="" id="obj-av-5198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5198</td><td class="n">SERVICE2_fan_ki</td><td class="d">Varifan PID Integ Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="5197" data-acc="R" data-u="" id="obj-av-5197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5197</td><td class="n">SERVICE2_fan_kp</td><td class="d">Varifan PID Prop Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="5200" data-acc="R" data-u="" id="obj-av-5200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5200</td><td class="n">SERVICE2_fan_max</td><td class="d">Maximum Fan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="5204" data-acc="R" data-u="" id="obj-av-5204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5204</td><td class="n">SERVICE2_mop_sp</td><td class="d">EXV MOP Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="5205" data-acc="R" data-u="" id="obj-av-5205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5205</td><td class="n">SERVICE2_sh_sp_a</td><td class="d">EXV A Superheat Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="5206" data-acc="R" data-u="" id="obj-av-5206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5206</td><td class="n">SERVICE2_sh_sp_b</td><td class="d">EXV B Superheat Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="5203" data-acc="R" data-u="" id="obj-av-5203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5203</td><td class="n">SERVICE2_vfheatkd</td><td class="d">Varifan Heat. Deriv Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="5202" data-acc="R" data-u="" id="obj-av-5202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5202</td><td class="n">SERVICE2_vfheatki</td><td class="d">Varifan Heat. Integ Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="5201" data-acc="R" data-u="" id="obj-av-5201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5201</td><td class="n">SERVICE2_vfheatkp</td><td class="d">Varifan Heat. Prop Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="900" data-acc="W" data-u="" id="obj-av-900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">900</td><td class="n">SETPOINT_csp1</td><td class="d">Cooling Setpoint 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="901" data-acc="W" data-u="" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">SETPOINT_csp2</td><td class="d">Cooling Setpoint 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="5709" data-acc="W" data-u="" id="obj-av-5709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5709</td><td class="n">SETPOINT_hr_stp</td><td class="d">Heat Reclaim Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="903" data-acc="W" data-u="" id="obj-av-903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">903</td><td class="n">SETPOINT_hsp1</td><td class="d">Heating Setpoint 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="904" data-acc="W" data-u="" id="obj-av-904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">904</td><td class="n">SETPOINT_hsp2</td><td class="d">Heating Setpoint 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="902" data-acc="W" data-u="" id="obj-av-902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">902</td><td class="n">SETPOINT_ice_sp</td><td class="d">Cooling Ice Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="905" data-acc="W" data-u="" id="obj-av-905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">905</td><td class="n">SETPOINT_lim_sp1</td><td class="d">Switch Limit Setpoint 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="906" data-acc="W" data-u="" id="obj-av-906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">906</td><td class="n">SETPOINT_lim_sp2</td><td class="d">Switch Limit Setpoint 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="907" data-acc="W" data-u="" id="obj-av-907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">907</td><td class="n">SETPOINT_lim_sp3</td><td class="d">Switch Limit Setpoint 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">TEMP_CHWSTEMP</td><td class="d">Cold Water System Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="1009" data-acc="R" data-u="" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">TEMP_DGT_A</td><td class="d">Discharge Gas Temp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="2009" data-acc="R" data-u="" id="obj-av-2009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2009</td><td class="n">TEMP_DGT_B</td><td class="d">Discharge Gas Temp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">TEMP_EWT</td><td class="d">Entering Fluid Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="84" data-acc="R" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">TEMP_FC_EV_WT</td><td class="d">FC Evap Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">TEMP_LWT</td><td class="d">Leaving Fluid Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">TEMP_OAT</td><td class="d">Outdoor Air Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="1005" data-acc="R" data-u="" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">TEMP_SCT_A</td><td class="d">Saturated Cond Tmp cir A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="2005" data-acc="R" data-u="" id="obj-av-2005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2005</td><td class="n">TEMP_SCT_B</td><td class="d">Saturated Cond Tmp cir B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="1011" data-acc="R" data-u="" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">TEMP_SH_A</td><td class="d">Suction Superheat Tmp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="2011" data-acc="R" data-u="" id="obj-av-2011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2011</td><td class="n">TEMP_SH_B</td><td class="d">Suction Superheat Tmp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="1006" data-acc="R" data-u="" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">TEMP_SST_A</td><td class="d">Saturated Suction Temp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="2006" data-acc="R" data-u="" id="obj-av-2006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006</td><td class="n">TEMP_SST_B</td><td class="d">Saturated Suction Temp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="1007" data-acc="R" data-u="" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">TEMP_SUCT_A</td><td class="d">Compressor Suction Tmp A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="2007" data-acc="R" data-u="" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">TEMP_SUCT_B</td><td class="d">Compressor Suction Tmp B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="77" data-acc="R" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">UNIT_HEATCOOL</td><td class="d">Run Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="5161" data-acc="R" data-u="" id="obj-av-5161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5161</td><td class="n">UPDTHOUR_FC_FAN1H</td><td class="d">FC Fan Stage 1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="5160" data-acc="R" data-u="" id="obj-av-5160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5160</td><td class="n">UPDTHOUR_FC_FAN1S</td><td class="d">FC Fan Stage 1 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="5163" data-acc="R" data-u="" id="obj-av-5163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5163</td><td class="n">UPDTHOUR_FC_FAN2H</td><td class="d">FC Fan Stage 2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="5162" data-acc="R" data-u="" id="obj-av-5162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5162</td><td class="n">UPDTHOUR_FC_FAN2S</td><td class="d">FC Fan Stage 2 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="5165" data-acc="R" data-u="" id="obj-av-5165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5165</td><td class="n">UPDTHOUR_FC_FAN3H</td><td class="d">FC Fan Stage 3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="5164" data-acc="R" data-u="" id="obj-av-5164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5164</td><td class="n">UPDTHOUR_FC_FAN3S</td><td class="d">FC Fan Stage 3 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="5167" data-acc="R" data-u="" id="obj-av-5167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5167</td><td class="n">UPDTHOUR_FC_FAN4H</td><td class="d">FC Fan Stage 4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="5166" data-acc="R" data-u="" id="obj-av-5166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5166</td><td class="n">UPDTHOUR_FC_FAN4S</td><td class="d">FC Fan Stage 4 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="5169" data-acc="R" data-u="" id="obj-av-5169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5169</td><td class="n">UPDTHOUR_FC_FAN5H</td><td class="d">FC Fan Stage 5 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="5168" data-acc="R" data-u="" id="obj-av-5168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5168</td><td class="n">UPDTHOUR_FC_FAN5S</td><td class="d">FC Fan Stage 5 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="5171" data-acc="R" data-u="" id="obj-av-5171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5171</td><td class="n">UPDTHOUR_FC_FAN6H</td><td class="d">FC Fan Stage 6 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="5170" data-acc="R" data-u="" id="obj-av-5170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5170</td><td class="n">UPDTHOUR_FC_FAN6S</td><td class="d">FC Fan Stage 6 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="5173" data-acc="R" data-u="" id="obj-av-5173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5173</td><td class="n">UPDTHOUR_FC_FAN7H</td><td class="d">FC Fan Stage 7 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="5172" data-acc="R" data-u="" id="obj-av-5172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5172</td><td class="n">UPDTHOUR_FC_FAN7S</td><td class="d">FC Fan Stage 7 Start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="5159" data-acc="R" data-u="" id="obj-av-5159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5159</td><td class="n">UPDTHOUR_FC_HOUR</td><td class="d">FC Operating Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="5120" data-acc="R" data-u="" id="obj-av-5120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5120</td><td class="n">UPDTHOUR_hr_cp_a1</td><td class="d">Compressor A1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="5121" data-acc="R" data-u="" id="obj-av-5121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5121</td><td class="n">UPDTHOUR_hr_cp_a2</td><td class="d">Compressor A2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="5122" data-acc="R" data-u="" id="obj-av-5122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5122</td><td class="n">UPDTHOUR_hr_cp_a3</td><td class="d">Compressor A3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="5123" data-acc="R" data-u="" id="obj-av-5123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5123</td><td class="n">UPDTHOUR_hr_cp_a4</td><td class="d">Compressor A4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="5124" data-acc="R" data-u="" id="obj-av-5124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5124</td><td class="n">UPDTHOUR_hr_cp_b1</td><td class="d">Compressor B1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="5125" data-acc="R" data-u="" id="obj-av-5125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5125</td><td class="n">UPDTHOUR_hr_cp_b2</td><td class="d">Compressor B2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="5126" data-acc="R" data-u="" id="obj-av-5126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5126</td><td class="n">UPDTHOUR_hr_cp_b3</td><td class="d">Compressor B3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="5127" data-acc="R" data-u="" id="obj-av-5127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5127</td><td class="n">UPDTHOUR_hr_cp_b4</td><td class="d">Compressor B4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="5136" data-acc="R" data-u="" id="obj-av-5136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5136</td><td class="n">UPDTHOUR_hr_fana1</td><td class="d">Fan A1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="5137" data-acc="R" data-u="" id="obj-av-5137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5137</td><td class="n">UPDTHOUR_hr_fana2</td><td class="d">Fan A2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="5138" data-acc="R" data-u="" id="obj-av-5138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5138</td><td class="n">UPDTHOUR_hr_fana3</td><td class="d">Fan A3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="5139" data-acc="R" data-u="" id="obj-av-5139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5139</td><td class="n">UPDTHOUR_hr_fana4</td><td class="d">Fan A4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="5140" data-acc="R" data-u="" id="obj-av-5140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5140</td><td class="n">UPDTHOUR_hr_fana5</td><td class="d">Fan A5 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="5141" data-acc="R" data-u="" id="obj-av-5141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5141</td><td class="n">UPDTHOUR_hr_fana6</td><td class="d">Fan A6 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="5142" data-acc="R" data-u="" id="obj-av-5142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5142</td><td class="n">UPDTHOUR_hr_fana7</td><td class="d">Fan A7 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="5143" data-acc="R" data-u="" id="obj-av-5143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5143</td><td class="n">UPDTHOUR_hr_fana8</td><td class="d">Fan A8 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="714" data-i="5144" data-acc="R" data-u="" id="obj-av-5144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5144</td><td class="n">UPDTHOUR_hr_fanb1</td><td class="d">Fan B1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="715" data-i="5145" data-acc="R" data-u="" id="obj-av-5145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5145</td><td class="n">UPDTHOUR_hr_fanb2</td><td class="d">Fan B2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="716" data-i="5146" data-acc="R" data-u="" id="obj-av-5146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5146</td><td class="n">UPDTHOUR_hr_fanb3</td><td class="d">Fan B3 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="717" data-i="5147" data-acc="R" data-u="" id="obj-av-5147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5147</td><td class="n">UPDTHOUR_hr_fanb4</td><td class="d">Fan B4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="718" data-i="5148" data-acc="R" data-u="" id="obj-av-5148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5148</td><td class="n">UPDTHOUR_hr_fanb5</td><td class="d">Fan B5 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="719" data-i="5149" data-acc="R" data-u="" id="obj-av-5149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5149</td><td class="n">UPDTHOUR_hr_fanb6</td><td class="d">Fan B6 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="720" data-i="5150" data-acc="R" data-u="" id="obj-av-5150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5150</td><td class="n">UPDTHOUR_hr_fanb7</td><td class="d">Fan B7 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="721" data-i="5151" data-acc="R" data-u="" id="obj-av-5151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5151</td><td class="n">UPDTHOUR_hr_fanb8</td><td class="d">Fan B8 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="722" data-i="5118" data-acc="R" data-u="" id="obj-av-5118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5118</td><td class="n">UPDTHOUR_hr_mach</td><td class="d">Machine Operating Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="723" data-i="5152" data-acc="R" data-u="" id="obj-av-5152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5152</td><td class="n">UPDTHOUR_hr_pump1</td><td class="d">Water Pump #1 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="724" data-i="5153" data-acc="R" data-u="" id="obj-av-5153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5153</td><td class="n">UPDTHOUR_hr_pump2</td><td class="d">Water Pump #2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="725" data-i="5157" data-acc="R" data-u="" id="obj-av-5157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5157</td><td class="n">UPDTHOUR_nb_defra</td><td class="d">Circuit A Defrost Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="726" data-i="5158" data-acc="R" data-u="" id="obj-av-5158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5158</td><td class="n">UPDTHOUR_nb_defrb</td><td class="d">Circuit B Defrost Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="727" data-i="5128" data-acc="R" data-u="" id="obj-av-5128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5128</td><td class="n">UPDTHOUR_st_cp_a1</td><td class="d">Compressor A1 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="5129" data-acc="R" data-u="" id="obj-av-5129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5129</td><td class="n">UPDTHOUR_st_cp_a2</td><td class="d">Compressor A2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="729" data-i="5130" data-acc="R" data-u="" id="obj-av-5130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5130</td><td class="n">UPDTHOUR_st_cp_a3</td><td class="d">Compressor A3 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="730" data-i="5131" data-acc="R" data-u="" id="obj-av-5131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5131</td><td class="n">UPDTHOUR_st_cp_a4</td><td class="d">Compressor A4 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="731" data-i="5132" data-acc="R" data-u="" id="obj-av-5132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5132</td><td class="n">UPDTHOUR_st_cp_b1</td><td class="d">Compressor B1 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="732" data-i="5133" data-acc="R" data-u="" id="obj-av-5133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5133</td><td class="n">UPDTHOUR_st_cp_b2</td><td class="d">Compressor B2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="733" data-i="5134" data-acc="R" data-u="" id="obj-av-5134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5134</td><td class="n">UPDTHOUR_st_cp_b3</td><td class="d">Compressor B3 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="734" data-i="5135" data-acc="R" data-u="" id="obj-av-5135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5135</td><td class="n">UPDTHOUR_st_cp_b4</td><td class="d">Compressor B4 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="5119" data-acc="R" data-u="" id="obj-av-5119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5119</td><td class="n">UPDTHOUR_st_mach</td><td class="d">Machine Starts Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="5018" data-acc="R" data-u="" id="obj-av-5018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5018</td><td class="n">USERCONF_language</td><td class="d">Language Selection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="5017" data-acc="R" data-u="" id="obj-av-5017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5017</td><td class="n">USERCONF_use_pass</td><td class="d">User Password</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier AquaSnap 30RC 065-252 point IDs by name</summary><ul><li><a href="#obj-av-985"><code>AV985</code></a>ALARMRST_alarm_1</li><li><a href="#obj-av-980"><code>AV980</code></a>ALARMRST_alarm_1c</li><li><a href="#obj-av-986"><code>AV986</code></a>ALARMRST_alarm_2</li><li><a href="#obj-av-981"><code>AV981</code></a>ALARMRST_alarm_2c</li><li><a href="#obj-av-987"><code>AV987</code></a>ALARMRST_alarm_3</li><li><a href="#obj-av-982"><code>AV982</code></a>ALARMRST_alarm_3c</li><li><a href="#obj-av-988"><code>AV988</code></a>ALARMRST_alarm_4</li><li><a href="#obj-av-983"><code>AV983</code></a>ALARMRST_alarm_4c</li><li><a href="#obj-av-989"><code>AV989</code></a>ALARMRST_alarm_5</li><li><a href="#obj-av-984"><code>AV984</code></a>ALARMRST_alarm_5c</li><li><a href="#obj-av-990"><code>AV990</code></a>ALARMRST_ALM</li><li><a href="#obj-bv-104502"><code>BV104502</code></a>ALM_AUX1_1_COM_F</li><li><a href="#obj-bv-104501"><code>BV104501</code></a>ALM_AUX2_FS_FAN_1_COM_F</li><li><a href="#obj-bv-104503"><code>BV104503</code></a>ALM_AUX2_FS_FAN_2_COM_F</li><li><a href="#obj-bv-115011"><code>BV115011</code></a>ALM_CHWSTEMP_F</li><li><a href="#obj-bv-101199"><code>BV101199</code></a>ALM_CPA1_F</li><li><a href="#obj-bv-110016"><code>BV110016</code></a>ALM_CPA1_REVERSE_ROT_F</li><li><a href="#obj-bv-101299"><code>BV101299</code></a>ALM_CPA2_F</li><li><a href="#obj-bv-110017"><code>BV110017</code></a>ALM_CPA2_REVERSE_ROT_F</li><li><a href="#obj-bv-101399"><code>BV101399</code></a>ALM_CPA3_F</li><li><a href="#obj-bv-110018"><code>BV110018</code></a>ALM_CPA3_REVERSE_ROT_F</li><li><a href="#obj-bv-101499"><code>BV101499</code></a>ALM_CPA4_F</li><li><a href="#obj-bv-110019"><code>BV110019</code></a>ALM_CPA4_REVERSE_ROT_F</li><li><a href="#obj-bv-102199"><code>BV102199</code></a>ALM_CPB1_F</li><li><a href="#obj-bv-110020"><code>BV110020</code></a>ALM_CPB1_REVERSE_ROT_F</li><li><a href="#obj-bv-102299"><code>BV102299</code></a>ALM_CPB2_F</li><li><a href="#obj-bv-110021"><code>BV110021</code></a>ALM_CPB2_REVERSE_ROT_F</li><li><a href="#obj-bv-102399"><code>BV102399</code></a>ALM_CPB3_F</li><li><a href="#obj-bv-110022"><code>BV110022</code></a>ALM_CPB3_REVERSE_ROT_F</li><li><a href="#obj-bv-102499"><code>BV102499</code></a>ALM_CPB4_F</li><li><a href="#obj-bv-110023"><code>BV110023</code></a>ALM_CPB4_REVERSE_ROT_F</li><li><a href="#obj-bv-155001"><code>BV155001</code></a>ALM_DATABASE_F</li><li><a href="#obj-bv-115003"><code>BV115003</code></a>ALM_DEFROST_T_A_F</li><li><a href="#obj-bv-115004"><code>BV115004</code></a>ALM_DEFROST_T_B_F</li><li><a href="#obj-bv-112001"><code>BV112001</code></a>ALM_DP_A_F</li><li><a href="#obj-bv-112002"><code>BV112002</code></a>ALM_DP_B_F</li><li><a href="#obj-bv-110028"><code>BV110028</code></a>ALM_ELEC_BOX_F</li><li><a href="#obj-bv-115001"><code>BV115001</code></a>ALM_EWT_F</li><li><a href="#obj-bv-110051"><code>BV110051</code></a>ALM_EXCH_FLOW_F</li><li><a href="#obj-bv-110001"><code>BV110001</code></a>ALM_EXCH_FREEZE_F</li><li><a href="#obj-bv-157020"><code>BV157020</code></a>ALM_EXV_A_F</li><li><a href="#obj-bv-157021"><code>BV157021</code></a>ALM_EXV_B_F</li><li><a href="#obj-bv-104701"><code>BV104701</code></a>ALM_FAN_DRIVE_A_COM_F</li><li><a href="#obj-bv-104702"><code>BV104702</code></a>ALM_FAN_DRIVE_A2_COM_F</li><li><a href="#obj-bv-104703"><code>BV104703</code></a>ALM_FAN_DRIVE_B_COM_F</li><li><a href="#obj-bv-104704"><code>BV104704</code></a>ALM_FAN_DRIVE_B2_COM_F</li><li><a href="#obj-bv-104601"><code>BV104601</code></a>ALM_FC_AUX1_COM_F</li><li><a href="#obj-av-110220"><code>AV110220</code></a>ALM_FC_COIL_VALVE_F</li><li><a href="#obj-av-110222"><code>AV110222</code></a>ALM_FC_EVAP_VALVE_F</li><li><a href="#obj-av-115058"><code>AV115058</code></a>ALM_FC_EVAP_WT_F</li><li><a href="#obj-bv-115047"><code>BV115047</code></a>ALM_FC_LWT_F</li><li><a href="#obj-bv-115048"><code>BV115048</code></a>ALM_FC_OAT_F</li><li><a href="#obj-bv-110101"><code>BV110101</code></a>ALM_FC_PROCESS_F</li><li><a href="#obj-bv-115046"><code>BV115046</code></a>ALM_FC_WLOOP_F</li><li><a href="#obj-bv-113005"><code>BV113005</code></a>ALM_FGAS_NEEDED</li><li><a href="#obj-bv-110090"><code>BV110090</code></a>ALM_FLOW_CONFIG_F</li><li><a href="#obj-bv-110050"><code>BV110050</code></a>ALM_FLUIDE_FAIL</li><li><a href="#obj-bv-110043"><code>BV110043</code></a>ALM_HEAT_LOW_EWT_F</li><li><a href="#obj-bv-110008"><code>BV110008</code></a>ALM_HIGH_SH_A_F</li><li><a href="#obj-bv-110009"><code>BV110009</code></a>ALM_HIGH_SH_B_F</li><li><a href="#obj-bv-110063"><code>BV110063</code></a>ALM_HP_SWITCH_A_F</li><li><a href="#obj-bv-110064"><code>BV110064</code></a>ALM_HP_SWITCH_B_F</li><li><a href="#obj-bv-10128"><code>BV10128</code></a>ALM_HR_COND_FREEZE_F</li><li><a href="#obj-bv-15008"><code>BV15008</code></a>ALM_HR_EWT_F</li><li><a href="#obj-bv-10052"><code>BV10052</code></a>ALM_HR_FLOW_SW_F</li><li><a href="#obj-bv-10129"><code>BV10129</code></a>ALM_HR_HIGH_LWT_F</li><li><a href="#obj-bv-15009"><code>BV15009</code></a>ALM_HR_LWT_F</li><li><a href="#obj-bv-108001"><code>BV108001</code></a>ALM_ILL_BRAND</li><li><a href="#obj-bv-107001"><code>BV107001</code></a>ALM_ILL_FACT_CONF_F</li><li><a href="#obj-bv-108000"><code>BV108000</code></a>ALM_INI_FACT_CONF_F</li><li><a href="#obj-bv-110014"><code>BV110014</code></a>ALM_INTER_LOCK_F</li><li><a href="#obj-bv-156001"><code>BV156001</code></a>ALM_LENSCAN_F</li><li><a href="#obj-bv-110030"><code>BV110030</code></a>ALM_LOSS_COM_MS_F</li><li><a href="#obj-bv-110029"><code>BV110029</code></a>ALM_LOSS_COM_SM_F</li><li><a href="#obj-bv-110210"><code>BV110210</code></a>ALM_LOW_DELTP_A_F</li><li><a href="#obj-bv-110211"><code>BV110211</code></a>ALM_LOW_DELTP_B_F</li><li><a href="#obj-bv-110011"><code>BV110011</code></a>ALM_LOW_SH_A_F</li><li><a href="#obj-bv-110012"><code>BV110012</code></a>ALM_LOW_SH_B_F</li><li><a href="#obj-bv-110005"><code>BV110005</code></a>ALM_LOW_SUCTION_A_F</li><li><a href="#obj-bv-110006"><code>BV110006</code></a>ALM_LOW_SUCTION_B_F</li><li><a href="#obj-bv-115002"><code>BV115002</code></a>ALM_LWT_F</li><li><a href="#obj-bv-109001"><code>BV109001</code></a>ALM_M_S_CONFIG_F</li><li><a href="#obj-bv-110031"><code>BV110031</code></a>ALM_NETWORK_EMSTOP_F</li><li><a href="#obj-bv-115010"><code>BV115010</code></a>ALM_OAT_F</li><li><a href="#obj-bv-104705"><code>BV104705</code></a>ALM_PUMP_DRIVE_1_COM_F</li><li><a href="#obj-bv-104706"><code>BV104706</code></a>ALM_PUMP_DRIVE_2_COM_F</li><li><a href="#obj-bv-110037"><code>BV110037</code></a>ALM_REPEAT_HIGH_DGT_A_F</li><li><a href="#obj-bv-110038"><code>BV110038</code></a>ALM_REPEAT_HIGH_DGT_B_F</li><li><a href="#obj-bv-110040"><code>BV110040</code></a>ALM_REPEAT_LOW_SST_A_F</li><li><a href="#obj-bv-110041"><code>BV110041</code></a>ALM_REPEAT_LOW_SST_B_F</li><li><a href="#obj-bv-110097"><code>BV110097</code></a>ALM_SENSORS_SWAP_F</li><li><a href="#obj-bv-113000"><code>BV113000</code></a>ALM_SERV_MAINT_ALERT</li><li><a href="#obj-bv-104901"><code>BV104901</code></a>ALM_SIOB_A_COM_F</li><li><a href="#obj-bv-104902"><code>BV104902</code></a>ALM_SIOB_B_COM_F</li><li><a href="#obj-bv-104906"><code>BV104906</code></a>ALM_SIOB_EMM_COM_F</li><li><a href="#obj-bv-157001"><code>BV157001</code></a>ALM_SIOB_LOWVOLT_CIRA_F</li><li><a href="#obj-bv-157002"><code>BV157002</code></a>ALM_SIOB_LOWVOLT_CIRB_F</li><li><a href="#obj-bv-157006"><code>BV157006</code></a>ALM_SIOB_LOWVOLT_EMM_F</li><li><a href="#obj-bv-112004"><code>BV112004</code></a>ALM_SP_A_F</li><li><a href="#obj-bv-112005"><code>BV112005</code></a>ALM_SP_B_F</li><li><a href="#obj-bv-115021"><code>BV115021</code></a>ALM_SPACE_TEMP_F</li><li><a href="#obj-bv-115012"><code>BV115012</code></a>ALM_SUCTION_T_A_F</li><li><a href="#obj-bv-115013"><code>BV115013</code></a>ALM_SUCTION_T_B_F</li><li><a href="#obj-bv-135001"><code>BV135001</code></a>ALM_VFAN_DRV_A1_ALERT</li><li><a href="#obj-bv-117001"><code>BV117001</code></a>ALM_VFAN_DRV_A1_F</li><li><a href="#obj-bv-136001"><code>BV136001</code></a>ALM_VFAN_DRV_A2_ALERT</li><li><a href="#obj-bv-118002"><code>BV118002</code></a>ALM_VFAN_DRV_A2_F</li><li><a href="#obj-bv-137001"><code>BV137001</code></a>ALM_VFAN_DRV_B1_ALERT</li><li><a href="#obj-bv-119001"><code>BV119001</code></a>ALM_VFAN_DRV_B1_F</li><li><a href="#obj-bv-138001"><code>BV138001</code></a>ALM_VFAN_DRV_B2_ALERT</li><li><a href="#obj-bv-120001"><code>BV120001</code></a>ALM_VFAN_DRV_B2_F</li><li><a href="#obj-bv-139001"><code>BV139001</code></a>ALM_VPUMP_DRV_1_ALERT</li><li><a href="#obj-bv-121001"><code>BV121001</code></a>ALM_VPUMP_DRV_1_F</li><li><a href="#obj-bv-140001"><code>BV140001</code></a>ALM_VPUMP_DRV_2_ALERT</li><li><a href="#obj-bv-122001"><code>BV122001</code></a>ALM_VPUMP_DRV_2_F</li><li><a href="#obj-bv-106001"><code>BV106001</code></a>ALM_WELDED_CONTACT_A_F</li><li><a href="#obj-bv-106002"><code>BV106002</code></a>ALM_WELDED_CONTACT_B_F</li><li><a href="#obj-bv-111209"><code>BV111209</code></a>ALM_WL_LO_PRESS_WARN</li><li><a href="#obj-bv-111207"><code>BV111207</code></a>ALM_WL_LOW_FLOW</li><li><a href="#obj-bv-111208"><code>BV111208</code></a>ALM_WL_PRESS_CROSS</li><li><a href="#obj-bv-111205"><code>BV111205</code></a>ALM_WL_PRESS_ERR_IN_RUN</li><li><a href="#obj-bv-111203"><code>BV111203</code></a>ALM_WL_PRESS_TOO_LOW</li><li><a href="#obj-bv-111202"><code>BV111202</code></a>ALM_WL_PRESS_ZERO_ERROR</li><li><a href="#obj-bv-111204"><code>BV111204</code></a>ALM_WL_PUMP_NOT_STARTED</li><li><a href="#obj-bv-111206"><code>BV111206</code></a>ALM_WL_PUMP_OVERLOAD</li><li><a href="#obj-bv-112024"><code>BV112024</code></a>ALM_WP_IN_F</li><li><a href="#obj-bv-112025"><code>BV112025</code></a>ALM_WP_OUT_F</li><li><a href="#obj-bv-110032"><code>BV110032</code></a>ALM_WPUMP1_F</li><li><a href="#obj-bv-110033"><code>BV110033</code></a>ALM_WPUMP2_F</li><li><a href="#obj-av-5039"><code>AV5039</code></a>BACKUP_boil_th</li><li><a href="#obj-bv-5042"><code>BV5042</code></a>BACKUP_ehs_back</li><li><a href="#obj-bv-5043"><code>BV5043</code></a>BACKUP_ehs_defr</li><li><a href="#obj-av-5046"><code>AV5046</code></a>BACKUP_ehs_kd</li><li><a href="#obj-av-5045"><code>AV5045</code></a>BACKUP_ehs_ki</li><li><a href="#obj-av-5044"><code>AV5044</code></a>BACKUP_ehs_kp</li><li><a href="#obj-av-5041"><code>AV5041</code></a>BACKUP_ehs_pull</li><li><a href="#obj-av-5040"><code>AV5040</code></a>BACKUP_ehs_th</li><li><a href="#obj-bv-5439"><code>BV5439</code></a>BACnet_auid_opt</li><li><a href="#obj-av-5438"><code>AV5438</code></a>BACnet_bac_id_man</li><li><a href="#obj-bv-60"><code>BV60</code></a>BACnet_bacena</li><li><a href="#obj-bv-61"><code>BV61</code></a>BACnet_bacunit</li><li><a href="#obj-bv-5440"><code>BV5440</code></a>BACnet_balmena</li><li><a href="#obj-av-66"><code>AV66</code></a>BACnet_BMS_OCC</li><li><a href="#obj-mv-64"><code>MV64</code></a>BACnet_COLOR</li><li><a href="#obj-av-5442"><code>AV5442</code></a>BACnet_conIFnam</li><li><a href="#obj-av-63"><code>AV63</code></a>BACnet_ident</li><li><a href="#obj-bv-5441"><code>BV5441</code></a>BACnet_mng_occ</li><li><a href="#obj-av-62"><code>AV62</code></a>BACnet_network</li><li><a href="#obj-av-5437"><code>AV5437</code></a>BACnet_port</li><li><a href="#obj-av-65"><code>AV65</code></a>BACnet_PRIME_V</li><li><a href="#obj-bv-5189"><code>BV5189</code></a>CP_UNABL_un_cp_a1</li><li><a href="#obj-bv-5190"><code>BV5190</code></a>CP_UNABL_un_cp_a2</li><li><a href="#obj-bv-5191"><code>BV5191</code></a>CP_UNABL_un_cp_a3</li><li><a href="#obj-bv-5192"><code>BV5192</code></a>CP_UNABL_un_cp_a4</li><li><a href="#obj-bv-5193"><code>BV5193</code></a>CP_UNABL_un_cp_b1</li><li><a href="#obj-bv-5194"><code>BV5194</code></a>CP_UNABL_un_cp_b2</li><li><a href="#obj-bv-5195"><code>BV5195</code></a>CP_UNABL_un_cp_b3</li><li><a href="#obj-bv-5196"><code>BV5196</code></a>CP_UNABL_un_cp_b4</li><li><a href="#obj-av-5227"><code>AV5227</code></a>DCFC_CFG_chil_del</li><li><a href="#obj-av-5228"><code>AV5228</code></a>DCFC_CFG_dband</li><li><a href="#obj-av-5231"><code>AV5231</code></a>DCFC_CFG_dg</li><li><a href="#obj-av-5238"><code>AV5238</code></a>DCFC_CFG_dt_setp</li><li><a href="#obj-av-5230"><code>AV5230</code></a>DCFC_CFG_ig</li><li><a href="#obj-av-5235"><code>AV5235</code></a>DCFC_CFG_nb_fan</li><li><a href="#obj-av-5234"><code>AV5234</code></a>DCFC_CFG_nb_line</li><li><a href="#obj-av-5224"><code>AV5224</code></a>DCFC_CFG_oat_s</li><li><a href="#obj-av-5233"><code>AV5233</code></a>DCFC_CFG_off_tmr</li><li><a href="#obj-av-5232"><code>AV5232</code></a>DCFC_CFG_on_tmr</li><li><a href="#obj-av-5229"><code>AV5229</code></a>DCFC_CFG_pg</li><li><a href="#obj-av-5225"><code>AV5225</code></a>DCFC_CFG_start_th</li><li><a href="#obj-av-5226"><code>AV5226</code></a>DCFC_CFG_stop_th</li><li><a href="#obj-av-5237"><code>AV5237</code></a>DCFC_CFG_vf_delta</li><li><a href="#obj-bv-5236"><code>BV5236</code></a>DCFC_CFG_vfan</li><li><a href="#obj-av-5751"><code>AV5751</code></a>DCFC_CFG_vfan_max</li><li><a href="#obj-av-5321"><code>AV5321</code></a>DCFC_STA_dcfc_cap</li><li><a href="#obj-av-5322"><code>AV5322</code></a>DCFC_STA_f_stage</li><li><a href="#obj-av-5327"><code>AV5327</code></a>DCFC_STA_FC_FAN1H</li><li><a href="#obj-av-5326"><code>AV5326</code></a>DCFC_STA_FC_FAN1S</li><li><a href="#obj-av-5329"><code>AV5329</code></a>DCFC_STA_FC_FAN2H</li><li><a href="#obj-av-5328"><code>AV5328</code></a>DCFC_STA_FC_FAN2S</li><li><a href="#obj-av-5331"><code>AV5331</code></a>DCFC_STA_FC_FAN3H</li><li><a href="#obj-av-5330"><code>AV5330</code></a>DCFC_STA_FC_FAN3S</li><li><a href="#obj-av-5333"><code>AV5333</code></a>DCFC_STA_FC_FAN4H</li><li><a href="#obj-av-5332"><code>AV5332</code></a>DCFC_STA_FC_FAN4S</li><li><a href="#obj-av-5335"><code>AV5335</code></a>DCFC_STA_FC_FAN5H</li><li><a href="#obj-av-5334"><code>AV5334</code></a>DCFC_STA_FC_FAN5S</li><li><a href="#obj-av-5337"><code>AV5337</code></a>DCFC_STA_FC_FAN6H</li><li><a href="#obj-av-5336"><code>AV5336</code></a>DCFC_STA_FC_FAN6S</li><li><a href="#obj-av-5339"><code>AV5339</code></a>DCFC_STA_FC_FAN7H</li><li><a href="#obj-av-5338"><code>AV5338</code></a>DCFC_STA_FC_FAN7S</li><li><a href="#obj-av-5325"><code>AV5325</code></a>DCFC_STA_FC_HOUR</li><li><a href="#obj-av-5341"><code>AV5341</code></a>DCFC_STA_FC_VFANH</li><li><a href="#obj-av-5340"><code>AV5340</code></a>DCFC_STA_FC_VFANS</li><li><a href="#obj-av-5318"><code>AV5318</code></a>DCFC_STA_lwt</li><li><a href="#obj-bv-5320"><code>BV5320</code></a>DCFC_STA_m_dcfc</li><li><a href="#obj-av-5317"><code>AV5317</code></a>DCFC_STA_oat</li><li><a href="#obj-av-5324"><code>AV5324</code></a>DCFC_STA_pid_out</li><li><a href="#obj-av-5323"><code>AV5323</code></a>DCFC_STA_vf_speed</li><li><a href="#obj-av-5319"><code>AV5319</code></a>DCFC_STA_wloop</li><li><a href="#obj-bv-5408"><code>BV5408</code></a>DEFROST_def_ac_a</li><li><a href="#obj-bv-5423"><code>BV5423</code></a>DEFROST_def_ac_b</li><li><a href="#obj-av-5419"><code>AV5419</code></a>DEFROST_def_ca_a</li><li><a href="#obj-av-5434"><code>AV5434</code></a>DEFROST_def_ca_b</li><li><a href="#obj-av-5420"><code>AV5420</code></a>DEFROST_def_of_a</li><li><a href="#obj-av-5435"><code>AV5435</code></a>DEFROST_def_of_b</li><li><a href="#obj-av-5406"><code>AV5406</code></a>DEFROST_def_se_a</li><li><a href="#obj-av-5421"><code>AV5421</code></a>DEFROST_def_se_b</li><li><a href="#obj-av-5411"><code>AV5411</code></a>DEFROST_defr_dua</li><li><a href="#obj-av-5426"><code>AV5426</code></a>DEFROST_defr_dub</li><li><a href="#obj-av-5410"><code>AV5410</code></a>DEFROST_DEFRT_A</li><li><a href="#obj-av-5425"><code>AV5425</code></a>DEFROST_DEFRT_B</li><li><a href="#obj-av-5415"><code>AV5415</code></a>DEFROST_delt_a</li><li><a href="#obj-av-5430"><code>AV5430</code></a>DEFROST_delt_b</li><li><a href="#obj-av-5416"><code>AV5416</code></a>DEFROST_delt_r_a</li><li><a href="#obj-av-5431"><code>AV5431</code></a>DEFROST_delt_r_b</li><li><a href="#obj-av-5417"><code>AV5417</code></a>DEFROST_delt_v_a</li><li><a href="#obj-av-5432"><code>AV5432</code></a>DEFROST_delt_v_b</li><li><a href="#obj-av-5418"><code>AV5418</code></a>DEFROST_fr_int_a</li><li><a href="#obj-av-5433"><code>AV5433</code></a>DEFROST_fr_int_b</li><li><a href="#obj-av-5436"><code>AV5436</code></a>DEFROST_FrDfrTmr</li><li><a href="#obj-av-5407"><code>AV5407</code></a>DEFROST_frost_a</li><li><a href="#obj-av-5422"><code>AV5422</code></a>DEFROST_frost_b</li><li><a href="#obj-av-5409"><code>AV5409</code></a>DEFROST_over_d_a</li><li><a href="#obj-av-5424"><code>AV5424</code></a>DEFROST_over_d_b</li><li><a href="#obj-av-5413"><code>AV5413</code></a>DEFROST_sct_dm_a</li><li><a href="#obj-av-5428"><code>AV5428</code></a>DEFROST_sct_dm_b</li><li><a href="#obj-av-5412"><code>AV5412</code></a>DEFROST_sctlim_a</li><li><a href="#obj-av-5427"><code>AV5427</code></a>DEFROST_sctlim_b</li><li><a href="#obj-av-5414"><code>AV5414</code></a>DEFROST_sst_dm_a</li><li><a href="#obj-av-5429"><code>AV5429</code></a>DEFROST_sst_dm_b</li><li><a href="#obj-av-1024"><code>AV1024</code></a>DRV_CTL2_drv_F_5</li><li><a href="#obj-av-2024"><code>AV2024</code></a>DRV_CTL2_drv_F_6</li><li><a href="#obj-av-1021"><code>AV1021</code></a>DRV_CTL2_drv_I_5</li><li><a href="#obj-av-2021"><code>AV2021</code></a>DRV_CTL2_drv_I_6</li><li><a href="#obj-av-1023"><code>AV1023</code></a>DRV_CTL2_drv_T_5</li><li><a href="#obj-av-2023"><code>AV2023</code></a>DRV_CTL2_drv_T_6</li><li><a href="#obj-av-1022"><code>AV1022</code></a>DRV_CTL2_drv_V_5</li><li><a href="#obj-av-2022"><code>AV2022</code></a>DRV_CTL2_drv_V_6</li><li><a href="#obj-av-1025"><code>AV1025</code></a>DRV_CTL2_drvpwr_1</li><li><a href="#obj-av-1026"><code>AV1026</code></a>DRV_CTL2_drvpwr_2</li><li><a href="#obj-av-2025"><code>AV2025</code></a>DRV_CTL2_drvpwr_3</li><li><a href="#obj-av-2026"><code>AV2026</code></a>DRV_CTL2_drvpwr_4</li><li><a href="#obj-av-1020"><code>AV1020</code></a>DRV_CTL2_drvpwr_5</li><li><a href="#obj-av-2020"><code>AV2020</code></a>DRV_CTL2_drvpwr_6</li><li><a href="#obj-av-5306"><code>AV5306</code></a>ENERGY_cEnergIn</li><li><a href="#obj-av-5305"><code>AV5305</code></a>ENERGY_cEnergOu</li><li><a href="#obj-av-5310"><code>AV5310</code></a>ENERGY_cop</li><li><a href="#obj-av-5303"><code>AV5303</code></a>ENERGY_cPwrIn</li><li><a href="#obj-av-5302"><code>AV5302</code></a>ENERGY_cPwrOut</li><li><a href="#obj-av-5304"><code>AV5304</code></a>ENERGY_eer</li><li><a href="#obj-av-5313"><code>AV5313</code></a>ENERGY_energCop</li><li><a href="#obj-av-5307"><code>AV5307</code></a>ENERGY_energEer</li><li><a href="#obj-av-5312"><code>AV5312</code></a>ENERGY_hEnergIn</li><li><a href="#obj-av-5311"><code>AV5311</code></a>ENERGY_hEnergOu</li><li><a href="#obj-av-5309"><code>AV5309</code></a>ENERGY_hPwrIn</li><li><a href="#obj-av-5308"><code>AV5308</code></a>ENERGY_hPwrOut</li><li><a href="#obj-bv-5314"><code>BV5314</code></a>ENERGY_reset_en</li><li><a href="#obj-bv-5242"><code>BV5242</code></a>EOLRES_j10_eol</li><li><a href="#obj-bv-5239"><code>BV5239</code></a>EOLRES_j6_eol</li><li><a href="#obj-bv-5240"><code>BV5240</code></a>EOLRES_j7_eol</li><li><a href="#obj-bv-5241"><code>BV5241</code></a>EOLRES_j8_eol</li><li><a href="#obj-av-5067"><code>AV5067</code></a>FACTORY_country</li><li><a href="#obj-bv-5071"><code>BV5071</code></a>FACTORY_dcfc_sel</li><li><a href="#obj-bv-5056"><code>BV5056</code></a>FACTORY_desuper</li><li><a href="#obj-bv-5062"><code>BV5062</code></a>FACTORY_dual_pmp</li><li><a href="#obj-bv-5058"><code>BV5058</code></a>FACTORY_emm_opt</li><li><a href="#obj-bv-5057"><code>BV5057</code></a>FACTORY_exch_htr</li><li><a href="#obj-av-5066"><code>AV5066</code></a>FACTORY_fac_pass</li><li><a href="#obj-av-5055"><code>AV5055</code></a>FACTORY_fan_spd</li><li><a href="#obj-av-5054"><code>AV5054</code></a>FACTORY_fan_typ</li><li><a href="#obj-av-78"><code>AV78</code></a>FACTORY_fc_opt</li><li><a href="#obj-av-5069"><code>AV5069</code></a>FACTORY_flui_typ</li><li><a href="#obj-bv-5070"><code>BV5070</code></a>FACTORY_leak_chk</li><li><a href="#obj-bv-5072"><code>BV5072</code></a>FACTORY_opt_119C</li><li><a href="#obj-av-5711"><code>AV5711</code></a>FACTORY_opt_41C</li><li><a href="#obj-av-5061"><code>AV5061</code></a>FACTORY_pump_typ</li><li><a href="#obj-av-5065"><code>AV5065</code></a>FACTORY_QM_code</li><li><a href="#obj-av-5710"><code>AV5710</code></a>FACTORY_rclm_opt</li><li><a href="#obj-bv-5068"><code>BV5068</code></a>FACTORY_refrig</li><li><a href="#obj-av-5051"><code>AV5051</code></a>FACTORY_unit_typ</li><li><a href="#obj-av-5053"><code>AV5053</code></a>FACTORY_unitsize</li><li><a href="#obj-av-5073"><code>AV5073</code></a>FACTORY2_cap_a1</li><li><a href="#obj-av-5074"><code>AV5074</code></a>FACTORY2_cap_a2</li><li><a href="#obj-av-5075"><code>AV5075</code></a>FACTORY2_cap_a3</li><li><a href="#obj-av-5076"><code>AV5076</code></a>FACTORY2_cap_a4</li><li><a href="#obj-av-5077"><code>AV5077</code></a>FACTORY2_cap_b1</li><li><a href="#obj-av-5078"><code>AV5078</code></a>FACTORY2_cap_b2</li><li><a href="#obj-av-5079"><code>AV5079</code></a>FACTORY2_cap_b3</li><li><a href="#obj-av-5080"><code>AV5080</code></a>FACTORY2_cap_b4</li><li><a href="#obj-av-5089"><code>AV5089</code></a>FACTORY2_ClExchTp</li><li><a href="#obj-av-5091"><code>AV5091</code></a>FACTORY2_ClPipgTp</li><li><a href="#obj-av-5087"><code>AV5087</code></a>FACTORY2_ClPumpTp</li><li><a href="#obj-av-5083"><code>AV5083</code></a>FACTORY2_exvmax_a</li><li><a href="#obj-av-5085"><code>AV5085</code></a>FACTORY2_exvmax_b</li><li><a href="#obj-av-5084"><code>AV5084</code></a>FACTORY2_exvRat_a</li><li><a href="#obj-av-5086"><code>AV5086</code></a>FACTORY2_exvRat_b</li><li><a href="#obj-av-5081"><code>AV5081</code></a>FACTORY2_nb_fan_a</li><li><a href="#obj-av-5082"><code>AV5082</code></a>FACTORY2_nb_fan_b</li><li><a href="#obj-bv-5011"><code>BV5011</code></a>GENCONF_auto_sel</li><li><a href="#obj-bv-5010"><code>BV5010</code></a>GENCONF_both_sel</li><li><a href="#obj-bv-5093"><code>BV5093</code></a>GENCONF_ewt_opt</li><li><a href="#obj-av-5005"><code>AV5005</code></a>GENCONF_heat_th</li><li><a href="#obj-bv-5009"><code>BV5009</code></a>GENCONF_ice_cnfg</li><li><a href="#obj-av-5003"><code>AV5003</code></a>GENCONF_lim_sel</li><li><a href="#obj-av-5007"><code>AV5007</code></a>GENCONF_nh_end</li><li><a href="#obj-av-5008"><code>AV5008</code></a>GENCONF_nh_limit</li><li><a href="#obj-av-5006"><code>AV5006</code></a>GENCONF_nh_start</li><li><a href="#obj-av-5004"><code>AV5004</code></a>GENCONF_off_on_d</li><li><a href="#obj-av-5000"><code>AV5000</code></a>GENCONF_prio_cir</li><li><a href="#obj-bv-5002"><code>BV5002</code></a>GENCONF_ramp_sel</li><li><a href="#obj-bv-5001"><code>BV5001</code></a>GENCONF_seq_typ</li><li><a href="#obj-av-9"><code>AV9</code></a>GENUNIT_CAP_T</li><li><a href="#obj-av-1017"><code>AV1017</code></a>GENUNIT_CAPA_T</li><li><a href="#obj-av-2017"><code>AV2017</code></a>GENUNIT_CAPB_T</li><li><a href="#obj-bv-58"><code>BV58</code></a>GENUNIT_CHIL_OCC_rd</li><li><a href="#obj-bv-10058"><code>BV10058</code></a>GENUNIT_CHIL_OCC_wr</li><li><a href="#obj-bv-12"><code>BV12</code></a>GENUNIT_CHIL_S_S_rd</li><li><a href="#obj-bv-10012"><code>BV10012</code></a>GENUNIT_CHIL_S_S_wr</li><li><a href="#obj-av-6"><code>AV6</code></a>GENUNIT_CTRL_PNT_rd</li><li><a href="#obj-av-10006"><code>AV10006</code></a>GENUNIT_CTRL_PNT_wr</li><li><a href="#obj-av-21"><code>AV21</code></a>GENUNIT_CTRL_TYP</li><li><a href="#obj-av-4"><code>AV4</code></a>GENUNIT_CTRL_WT</li><li><a href="#obj-av-8"><code>AV8</code></a>GENUNIT_DEM_LIM_rd</li><li><a href="#obj-av-10008"><code>AV10008</code></a>GENUNIT_DEM_LIM_wr</li><li><a href="#obj-bv-13"><code>BV13</code></a>GENUNIT_EMSTOP_rd</li><li><a href="#obj-bv-10013"><code>BV10013</code></a>GENUNIT_EMSTOP_wr</li><li><a href="#obj-av-23"><code>AV23</code></a>GENUNIT_HC_SEL_rd</li><li><a href="#obj-av-10023"><code>AV10023</code></a>GENUNIT_HC_SEL_wr</li><li><a href="#obj-av-11"><code>AV11</code></a>GENUNIT_min_left</li><li><a href="#obj-av-7"><code>AV7</code></a>GENUNIT_SP</li><li><a href="#obj-bv-59"><code>BV59</code></a>GENUNIT_SP_OCC_rd</li><li><a href="#obj-bv-10059"><code>BV10059</code></a>GENUNIT_SP_OCC_wr</li><li><a href="#obj-av-24"><code>AV24</code></a>GENUNIT_SP_SEL_rd</li><li><a href="#obj-av-10024"><code>AV10024</code></a>GENUNIT_SP_SEL_wr</li><li><a href="#obj-av-22"><code>AV22</code></a>GENUNIT_STATUS</li><li><a href="#obj-av-5705"><code>AV5705</code></a>HR_CFG_flowTmr</li><li><a href="#obj-bv-5694"><code>BV5694</code></a>HR_CFG_hr_eco</li><li><a href="#obj-bv-5693"><code>BV5693</code></a>HR_CFG_hr_flui</li><li><a href="#obj-bv-5696"><code>BV5696</code></a>HR_CFG_HRewtctl</li><li><a href="#obj-av-5699"><code>AV5699</code></a>HR_CFG_kd_HR3wv</li><li><a href="#obj-av-5702"><code>AV5702</code></a>HR_CFG_kd_HRFan</li><li><a href="#obj-av-5698"><code>AV5698</code></a>HR_CFG_ki_HR3wv</li><li><a href="#obj-av-5701"><code>AV5701</code></a>HR_CFG_ki_HRFan</li><li><a href="#obj-av-5697"><code>AV5697</code></a>HR_CFG_kp_HR3wv</li><li><a href="#obj-av-5700"><code>AV5700</code></a>HR_CFG_kp_HRFan</li><li><a href="#obj-av-5704"><code>AV5704</code></a>HR_CFG_maxHR3wv</li><li><a href="#obj-av-5706"><code>AV5706</code></a>HR_CFG_minFloEn</li><li><a href="#obj-av-5707"><code>AV5707</code></a>HR_CFG_minFlow</li><li><a href="#obj-av-5703"><code>AV5703</code></a>HR_CFG_minHRpmp</li><li><a href="#obj-bv-5695"><code>BV5695</code></a>HR_CFG_rev_3WV</li><li><a href="#obj-av-966"><code>AV966</code></a>HR_PARTIAL_DOWNTIME</li><li><a href="#obj-av-967"><code>AV967</code></a>HR_TOTAL_DOWNTIME</li><li><a href="#obj-av-83"><code>AV83</code></a>HYD_FC_fc_cv_rq</li><li><a href="#obj-bv-79"><code>BV79</code></a>HYD_FC_FC_DSBLE_rd</li><li><a href="#obj-av-82"><code>AV82</code></a>HYD_FC_fc_ev_rq</li><li><a href="#obj-av-81"><code>AV81</code></a>HYD_FC_fcCapT</li><li><a href="#obj-av-80"><code>AV80</code></a>HYD_FC_wLoopPstV</li><li><a href="#obj-bv-43"><code>BV43</code></a>INPUTS_ELEC_BOX</li><li><a href="#obj-bv-52"><code>BV52</code></a>INPUTS_FLOW_SW</li><li><a href="#obj-bv-45"><code>BV45</code></a>INPUTS_HC_SW</li><li><a href="#obj-av-5243"><code>AV5243</code></a>INPUTS_HP_SW_A</li><li><a href="#obj-av-5244"><code>AV5244</code></a>INPUTS_HP_SW_B</li><li><a href="#obj-av-5246"><code>AV5246</code></a>INPUTS_LIM_4_20</li><li><a href="#obj-bv-18"><code>BV18</code></a>INPUTS_LIM_SW1</li><li><a href="#obj-bv-19"><code>BV19</code></a>INPUTS_LIM_SW2</li><li><a href="#obj-bv-16"><code>BV16</code></a>INPUTS_ONOFF_SW</li><li><a href="#obj-bv-14"><code>BV14</code></a>INPUTS_REM_LOCK</li><li><a href="#obj-bv-48"><code>BV48</code></a>INPUTS_SETP_SW</li><li><a href="#obj-av-5245"><code>AV5245</code></a>INPUTS_SP_RESET</li><li><a href="#obj-av-5374"><code>AV5374</code></a>LAST_POR_date_of1</li><li><a href="#obj-av-5378"><code>AV5378</code></a>LAST_POR_date_of2</li><li><a href="#obj-av-5382"><code>AV5382</code></a>LAST_POR_date_of3</li><li><a href="#obj-av-5386"><code>AV5386</code></a>LAST_POR_date_of4</li><li><a href="#obj-av-5390"><code>AV5390</code></a>LAST_POR_date_of5</li><li><a href="#obj-av-5372"><code>AV5372</code></a>LAST_POR_date_on1</li><li><a href="#obj-av-5376"><code>AV5376</code></a>LAST_POR_date_on2</li><li><a href="#obj-av-5380"><code>AV5380</code></a>LAST_POR_date_on3</li><li><a href="#obj-av-5384"><code>AV5384</code></a>LAST_POR_date_on4</li><li><a href="#obj-av-5388"><code>AV5388</code></a>LAST_POR_date_on5</li><li><a href="#obj-av-5375"><code>AV5375</code></a>LAST_POR_time_of1</li><li><a href="#obj-av-5379"><code>AV5379</code></a>LAST_POR_time_of2</li><li><a href="#obj-av-5383"><code>AV5383</code></a>LAST_POR_time_of3</li><li><a href="#obj-av-5387"><code>AV5387</code></a>LAST_POR_time_of4</li><li><a href="#obj-av-5391"><code>AV5391</code></a>LAST_POR_time_of5</li><li><a href="#obj-av-5373"><code>AV5373</code></a>LAST_POR_time_on1</li><li><a href="#obj-av-5377"><code>AV5377</code></a>LAST_POR_time_on2</li><li><a href="#obj-av-5381"><code>AV5381</code></a>LAST_POR_time_on3</li><li><a href="#obj-av-5385"><code>AV5385</code></a>LAST_POR_time_on4</li><li><a href="#obj-av-5389"><code>AV5389</code></a>LAST_POR_time_on5</li><li><a href="#obj-av-5351"><code>AV5351</code></a>LOADFACT_cap_lim</li><li><a href="#obj-av-5350"><code>AV5350</code></a>LOADFACT_cap_t</li><li><a href="#obj-av-5354"><code>AV5354</code></a>LOADFACT_cur_stag</li><li><a href="#obj-av-5366"><code>AV5366</code></a>LOADFACT_eh_stage</li><li><a href="#obj-av-5368"><code>AV5368</code></a>LOADFACT_ehs_stat</li><li><a href="#obj-bv-5367"><code>BV5367</code></a>LOADFACT_ehspulld</li><li><a href="#obj-av-5363"><code>AV5363</code></a>LOADFACT_exv_v_a</li><li><a href="#obj-av-5364"><code>AV5364</code></a>LOADFACT_exv_v_b</li><li><a href="#obj-av-5370"><code>AV5370</code></a>LOADFACT_flowSw_s</li><li><a href="#obj-av-5371"><code>AV5371</code></a>LOADFACT_hydKit_s</li><li><a href="#obj-av-5358"><code>AV5358</code></a>LOADFACT_minSct_a</li><li><a href="#obj-av-5361"><code>AV5361</code></a>LOADFACT_ov_exv_a</li><li><a href="#obj-av-5362"><code>AV5362</code></a>LOADFACT_ov_exv_b</li><li><a href="#obj-av-5356"><code>AV5356</code></a>LOADFACT_ov_hd_a</li><li><a href="#obj-av-5355"><code>AV5355</code></a>LOADFACT_over_cap</li><li><a href="#obj-av-5365"><code>AV5365</code></a>LOADFACT_over_ehs</li><li><a href="#obj-av-1013"><code>AV1013</code></a>LOADFACT_pinch_a</li><li><a href="#obj-av-2013"><code>AV2013</code></a>LOADFACT_pinch_b</li><li><a href="#obj-av-5369"><code>AV5369</code></a>LOADFACT_req_pwr</li><li><a href="#obj-av-5357"><code>AV5357</code></a>LOADFACT_sct_ct_a</li><li><a href="#obj-av-5359"><code>AV5359</code></a>LOADFACT_sh_sp_a</li><li><a href="#obj-av-5360"><code>AV5360</code></a>LOADFACT_sh_sp_b</li><li><a href="#obj-av-5353"><code>AV5353</code></a>LOADFACT_smz</li><li><a href="#obj-av-5349"><code>AV5349</code></a>LOADFACT_tp_error</li><li><a href="#obj-av-5352"><code>AV5352</code></a>LOADFACT_zm</li><li><a href="#obj-bv-5401"><code>BV5401</code></a>M_MSTSLV_cap_max</li><li><a href="#obj-av-5396"><code>AV5396</code></a>M_MSTSLV_l_strt_d</li><li><a href="#obj-av-5402"><code>AV5402</code></a>M_MSTSLV_lagstat</li><li><a href="#obj-bv-5393"><code>BV5393</code></a>M_MSTSLV_lead_sel</li><li><a href="#obj-bv-5398"><code>BV5398</code></a>M_MSTSLV_ll_chang</li><li><a href="#obj-av-5397"><code>AV5397</code></a>M_MSTSLV_ll_hr_d</li><li><a href="#obj-bv-5399"><code>BV5399</code></a>M_MSTSLV_ll_pull</li><li><a href="#obj-bv-5392"><code>BV5392</code></a>M_MSTSLV_ms_activ</li><li><a href="#obj-av-5400"><code>AV5400</code></a>M_MSTSLV_ms_error</li><li><a href="#obj-av-5404"><code>AV5404</code></a>M_MSTSLV_slav_ewt</li><li><a href="#obj-av-5403"><code>AV5403</code></a>M_MSTSLV_slav_hr</li><li><a href="#obj-av-5405"><code>AV5405</code></a>M_MSTSLV_slav_lwt</li><li><a href="#obj-av-5395"><code>AV5395</code></a>M_MSTSLV_slv_capt</li><li><a href="#obj-av-5394"><code>AV5394</code></a>M_MSTSLV_slv_stat</li><li><a href="#obj-bv-5210"><code>BV5210</code></a>MAINTCFG_charge_c</li><li><a href="#obj-av-5216"><code>AV5216</code></a>MAINTCFG_fgas_frq</li><li><a href="#obj-av-5214"><code>AV5214</code></a>MAINTCFG_hr_freq</li><li><a href="#obj-av-5212"><code>AV5212</code></a>MAINTCFG_mntn_typ</li><li><a href="#obj-av-5213"><code>AV5213</code></a>MAINTCFG_mth_freq</li><li><a href="#obj-av-5215"><code>AV5215</code></a>MAINTCFG_run_days</li><li><a href="#obj-bv-5209"><code>BV5209</code></a>MAINTCFG_s_alert</li><li><a href="#obj-bv-5211"><code>BV5211</code></a>MAINTCFG_wloop_c</li><li><a href="#obj-bv-5277"><code>BV5277</code></a>MODES_m_2stpt</li><li><a href="#obj-bv-5295"><code>BV5295</code></a>MODES_m_autoch</li><li><a href="#obj-bv-5298"><code>BV5298</code></a>MODES_m_boiler</li><li><a href="#obj-bv-5296"><code>BV5296</code></a>MODES_m_defr_a</li><li><a href="#obj-bv-5297"><code>BV5297</code></a>MODES_m_defr_b</li><li><a href="#obj-bv-5276"><code>BV5276</code></a>MODES_m_delay</li><li><a href="#obj-bv-5279"><code>BV5279</code></a>MODES_m_demlim</li><li><a href="#obj-bv-5290"><code>BV5290</code></a>MODES_m_dltp_a</li><li><a href="#obj-bv-5291"><code>BV5291</code></a>MODES_m_dltp_b</li><li><a href="#obj-bv-5299"><code>BV5299</code></a>MODES_m_ehs</li><li><a href="#obj-bv-5300"><code>BV5300</code></a>MODES_m_ewtlck</li><li><a href="#obj-bv-5286"><code>BV5286</code></a>MODES_m_hidgta</li><li><a href="#obj-bv-5287"><code>BV5287</code></a>MODES_m_hidgtb</li><li><a href="#obj-bv-5288"><code>BV5288</code></a>MODES_m_hiprsa</li><li><a href="#obj-bv-5289"><code>BV5289</code></a>MODES_m_hiprsb</li><li><a href="#obj-bv-5293"><code>BV5293</code></a>MODES_m_hsm</li><li><a href="#obj-bv-5301"><code>BV5301</code></a>MODES_m_ice</li><li><a href="#obj-bv-5284"><code>BV5284</code></a>MODES_m_lowsca</li><li><a href="#obj-bv-5285"><code>BV5285</code></a>MODES_m_lowscb</li><li><a href="#obj-bv-5292"><code>BV5292</code></a>MODES_m_night</li><li><a href="#obj-bv-5283"><code>BV5283</code></a>MODES_m_pmpper</li><li><a href="#obj-bv-5282"><code>BV5282</code></a>MODES_m_pmprot</li><li><a href="#obj-bv-5278"><code>BV5278</code></a>MODES_m_reset</li><li><a href="#obj-bv-5280"><code>BV5280</code></a>MODES_m_rpload</li><li><a href="#obj-bv-5294"><code>BV5294</code></a>MODES_m_secondary</li><li><a href="#obj-bv-5281"><code>BV5281</code></a>MODES_m_whtr</li><li><a href="#obj-bv-5217"><code>BV5217</code></a>MSC_SERV_eco_pmp</li><li><a href="#obj-av-5218"><code>AV5218</code></a>MSC_SERV_ecop_off</li><li><a href="#obj-av-5219"><code>AV5219</code></a>MSC_SERV_ecop_on</li><li><a href="#obj-bv-5220"><code>BV5220</code></a>MSC_STAT_m_ecopmp</li><li><a href="#obj-bv-5188"><code>BV5188</code></a>MST_SLV_islegacy</li><li><a href="#obj-bv-5187"><code>BV5187</code></a>MST_SLV_isLwtToo</li><li><a href="#obj-av-5182"><code>AV5182</code></a>MST_SLV_lag_mini</li><li><a href="#obj-bv-5183"><code>BV5183</code></a>MST_SLV_lag_pump</li><li><a href="#obj-av-5180"><code>AV5180</code></a>MST_SLV_lead_pul</li><li><a href="#obj-av-5177"><code>AV5177</code></a>MST_SLV_lead_sel</li><li><a href="#obj-av-5178"><code>AV5178</code></a>MST_SLV_ll_bal_d</li><li><a href="#obj-bv-5184"><code>BV5184</code></a>MST_SLV_ll_serie</li><li><a href="#obj-av-5179"><code>AV5179</code></a>MST_SLV_lstr_tim</li><li><a href="#obj-av-5175"><code>AV5175</code></a>MST_SLV_ms_ctrl</li><li><a href="#obj-av-5174"><code>AV5174</code></a>MST_SLV_ms_sel</li><li><a href="#obj-bv-5185"><code>BV5185</code></a>MST_SLV_mstEnbl</li><li><a href="#obj-av-5176"><code>AV5176</code></a>MST_SLV_slv_addr</li><li><a href="#obj-bv-5186"><code>BV5186</code></a>MST_SLV_slvEnbl</li><li><a href="#obj-av-5181"><code>AV5181</code></a>MST_SLV_start_dt</li><li><a href="#obj-av-5222"><code>AV5222</code></a>OPT_SEL_boil_en</li><li><a href="#obj-av-5223"><code>AV5223</code></a>OPT_SEL_dcfc_en</li><li><a href="#obj-av-5221"><code>AV5221</code></a>OPT_SEL_ehs_en</li><li><a href="#obj-bv-5342"><code>BV5342</code></a>OPT_STA_demo_sta</li><li><a href="#obj-bv-5343"><code>BV5343</code></a>OPT_STA_opt149</li><li><a href="#obj-bv-5348"><code>BV5348</code></a>OPT_STA_opt149B</li><li><a href="#obj-bv-5347"><code>BV5347</code></a>OPT_STA_opt295</li><li><a href="#obj-bv-5344"><code>BV5344</code></a>OPT_STA_opt5</li><li><a href="#obj-bv-5345"><code>BV5345</code></a>OPT_STA_opt6</li><li><a href="#obj-bv-5346"><code>BV5346</code></a>OPT_STA_opt8</li><li><a href="#obj-bv-5253"><code>BV5253</code></a>OUTPUTS_ALARM</li><li><a href="#obj-bv-5254"><code>BV5254</code></a>OUTPUTS_ALERT</li><li><a href="#obj-bv-5259"><code>BV5259</code></a>OUTPUTS_BOILER</li><li><a href="#obj-av-5258"><code>AV5258</code></a>OUTPUTS_CAPT_010</li><li><a href="#obj-bv-5251"><code>BV5251</code></a>OUTPUTS_CO_HTR_A</li><li><a href="#obj-bv-5252"><code>BV5252</code></a>OUTPUTS_CO_HTR_B</li><li><a href="#obj-bv-1032"><code>BV1032</code></a>OUTPUTS_CP_A1</li><li><a href="#obj-bv-1033"><code>BV1033</code></a>OUTPUTS_CP_A2</li><li><a href="#obj-bv-1034"><code>BV1034</code></a>OUTPUTS_CP_A3</li><li><a href="#obj-bv-1035"><code>BV1035</code></a>OUTPUTS_CP_A4</li><li><a href="#obj-bv-2032"><code>BV2032</code></a>OUTPUTS_CP_B1</li><li><a href="#obj-bv-2033"><code>BV2033</code></a>OUTPUTS_CP_B2</li><li><a href="#obj-bv-2034"><code>BV2034</code></a>OUTPUTS_CP_B3</li><li><a href="#obj-bv-2035"><code>BV2035</code></a>OUTPUTS_CP_B4</li><li><a href="#obj-bv-5260"><code>BV5260</code></a>OUTPUTS_EHS1</li><li><a href="#obj-bv-5261"><code>BV5261</code></a>OUTPUTS_EHS2</li><li><a href="#obj-bv-5262"><code>BV5262</code></a>OUTPUTS_EHS3</li><li><a href="#obj-bv-5263"><code>BV5263</code></a>OUTPUTS_EHS4</li><li><a href="#obj-bv-5256"><code>BV5256</code></a>OUTPUTS_EXCH_HTR</li><li><a href="#obj-av-1014"><code>AV1014</code></a>OUTPUTS_EXV_A</li><li><a href="#obj-av-2014"><code>AV2014</code></a>OUTPUTS_EXV_B</li><li><a href="#obj-av-5247"><code>AV5247</code></a>OUTPUTS_FAN_ST_A</li><li><a href="#obj-av-5248"><code>AV5248</code></a>OUTPUTS_FAN_ST_B</li><li><a href="#obj-bv-57"><code>BV57</code></a>OUTPUTS_HD_HTR_A</li><li><a href="#obj-av-75"><code>AV75</code></a>OUTPUTS_HD_HTR_B</li><li><a href="#obj-bv-15"><code>BV15</code></a>OUTPUTS_RUNNING</li><li><a href="#obj-bv-5249"><code>BV5249</code></a>OUTPUTS_RV_A</li><li><a href="#obj-bv-5250"><code>BV5250</code></a>OUTPUTS_RV_B</li><li><a href="#obj-bv-5257"><code>BV5257</code></a>OUTPUTS_SETFLOW</li><li><a href="#obj-bv-5255"><code>BV5255</code></a>OUTPUTS_SHUTDOWN</li><li><a href="#obj-av-1015"><code>AV1015</code></a>OUTPUTS_VFAN_A</li><li><a href="#obj-av-2015"><code>AV2015</code></a>OUTPUTS_VFAN_B</li><li><a href="#obj-av-1000"><code>AV1000</code></a>PRESSURE_DP_A</li><li><a href="#obj-av-2000"><code>AV2000</code></a>PRESSURE_DP_B</li><li><a href="#obj-av-37"><code>AV37</code></a>PRESSURE_PUMP_EWP</li><li><a href="#obj-av-38"><code>AV38</code></a>PRESSURE_PUMP_LWP</li><li><a href="#obj-av-1001"><code>AV1001</code></a>PRESSURE_SP_A</li><li><a href="#obj-av-2001"><code>AV2001</code></a>PRESSURE_SP_B</li><li><a href="#obj-bv-10079"><code>BV10079</code></a>PROTOCOL_FC_DSBLE_wr</li><li><a href="#obj-av-5106"><code>AV5106</code></a>PUMPCONF_dp_stp</li><li><a href="#obj-av-5105"><code>AV5105</code></a>PUMPCONF_dt_stp</li><li><a href="#obj-av-5104"><code>AV5104</code></a>PUMPCONF_flow_ctl</li><li><a href="#obj-av-5117"><code>AV5117</code></a>PUMPCONF_MinWpThr</li><li><a href="#obj-av-5013"><code>AV5013</code></a>PUMPCONF_pump_del</li><li><a href="#obj-bv-5016"><code>BV5016</code></a>PUMPCONF_pump_loc</li><li><a href="#obj-av-5110"><code>AV5110</code></a>PUMPCONF_pump_max</li><li><a href="#obj-av-5108"><code>AV5108</code></a>PUMPCONF_pump_min</li><li><a href="#obj-bv-5014"><code>BV5014</code></a>PUMPCONF_pump_per</li><li><a href="#obj-av-5109"><code>AV5109</code></a>PUMPCONF_pump_sav</li><li><a href="#obj-bv-5015"><code>BV5015</code></a>PUMPCONF_pump_sby</li><li><a href="#obj-av-73"><code>AV73</code></a>PUMPCONF_pump_seq</li><li><a href="#obj-av-5107"><code>AV5107</code></a>PUMPCONF_wtr_zval</li><li><a href="#obj-av-5273"><code>AV5273</code></a>PUMPSTAT_delta_p</li><li><a href="#obj-av-5271"><code>AV5271</code></a>PUMPSTAT_delta_t</li><li><a href="#obj-av-5272"><code>AV5272</code></a>PUMPSTAT_dp_stp</li><li><a href="#obj-av-5270"><code>AV5270</code></a>PUMPSTAT_dt_stp</li><li><a href="#obj-av-71"><code>AV71</code></a>PUMPSTAT_flowa</li><li><a href="#obj-av-72"><code>AV72</code></a>PUMPSTAT_flowa</li><li><a href="#obj-bv-50"><code>BV50</code></a>PUMPSTAT_PUMP_1_rd</li><li><a href="#obj-bv-10050"><code>BV10050</code></a>PUMPSTAT_PUMP_1_wr</li><li><a href="#obj-bv-51"><code>BV51</code></a>PUMPSTAT_PUMP_2_rd</li><li><a href="#obj-bv-10051"><code>BV10051</code></a>PUMPSTAT_PUMP_2_wr</li><li><a href="#obj-bv-5264"><code>BV5264</code></a>PUMPSTAT_ROTWPUMP</li><li><a href="#obj-av-70"><code>AV70</code></a>PUMPSTAT_VPMP_CMDb</li><li><a href="#obj-bv-5266"><code>BV5266</code></a>PUMPSTAT_WP_CAL</li><li><a href="#obj-av-5268"><code>AV5268</code></a>PUMPSTAT_wp_filt</li><li><a href="#obj-av-5265"><code>AV5265</code></a>PUMPSTAT_wp_in</li><li><a href="#obj-av-5269"><code>AV5269</code></a>PUMPSTAT_wp_min</li><li><a href="#obj-av-5267"><code>AV5267</code></a>PUMPSTAT_wp_off</li><li><a href="#obj-av-5264"><code>AV5264</code></a>PUMPSTAT_wp_out</li><li><a href="#obj-bv-5681"><code>BV5681</code></a>RECLAIM_actiMode</li><li><a href="#obj-av-5678"><code>AV5678</code></a>RECLAIM_cmd_3WV</li><li><a href="#obj-bv-5670"><code>BV5670</code></a>RECLAIM_HR_FLOW</li><li><a href="#obj-av-5672"><code>AV5672</code></a>RECLAIM_HR_LWT</li><li><a href="#obj-bv-5682"><code>BV5682</code></a>RECLAIM_HR_pump</li><li><a href="#obj-bv-5668"><code>BV5668</code></a>RECLAIM_HR_stat</li><li><a href="#obj-av-5669"><code>AV5669</code></a>RECLAIM_HRCtrPnt</li><li><a href="#obj-av-5671"><code>AV5671</code></a>RECLAIM_HRCtrWat</li><li><a href="#obj-bv-5674"><code>BV5674</code></a>RECLAIM_HRheater</li><li><a href="#obj-av-5680"><code>AV5680</code></a>RECLAIM_mode_3WV</li><li><a href="#obj-av-5679"><code>AV5679</code></a>RECLAIM_out_3WV</li><li><a href="#obj-bv-5667"><code>BV5667</code></a>RECLAIM_RECL_SEL_rd</li><li><a href="#obj-bv-15667"><code>BV15667</code></a>RECLAIM_RECL_SEL_wr</li><li><a href="#obj-av-5029"><code>AV5029</code></a>RESETCFG_cr_deg</li><li><a href="#obj-av-5019"><code>AV5019</code></a>RESETCFG_cr_sel</li><li><a href="#obj-av-5024"><code>AV5024</code></a>RESETCFG_dt_cr_fu</li><li><a href="#obj-av-5023"><code>AV5023</code></a>RESETCFG_dt_cr_no</li><li><a href="#obj-av-5033"><code>AV5033</code></a>RESETCFG_dt_hr_fu</li><li><a href="#obj-av-5032"><code>AV5032</code></a>RESETCFG_dt_hr_no</li><li><a href="#obj-av-5038"><code>AV5038</code></a>RESETCFG_hr_deg</li><li><a href="#obj-av-5020"><code>AV5020</code></a>RESETCFG_hr_sel</li><li><a href="#obj-av-5026"><code>AV5026</code></a>RESETCFG_I_cr_fu</li><li><a href="#obj-av-5025"><code>AV5025</code></a>RESETCFG_I_cr_no</li><li><a href="#obj-av-5035"><code>AV5035</code></a>RESETCFG_I_hr_fu</li><li><a href="#obj-av-5034"><code>AV5034</code></a>RESETCFG_I_hr_no</li><li><a href="#obj-av-5022"><code>AV5022</code></a>RESETCFG_oat_crfu</li><li><a href="#obj-av-5021"><code>AV5021</code></a>RESETCFG_oat_crno</li><li><a href="#obj-av-5031"><code>AV5031</code></a>RESETCFG_oat_hrfu</li><li><a href="#obj-av-5030"><code>AV5030</code></a>RESETCFG_oat_hrno</li><li><a href="#obj-av-5028"><code>AV5028</code></a>RESETCFG_spacr_fu</li><li><a href="#obj-av-5027"><code>AV5027</code></a>RESETCFG_spacr_no</li><li><a href="#obj-av-5037"><code>AV5037</code></a>RESETCFG_spahr_fu</li><li><a href="#obj-av-5036"><code>AV5036</code></a>RESETCFG_spahr_no</li><li><a href="#obj-av-1960"><code>AV1960</code></a>RUNTIME_hr_cp_a1</li><li><a href="#obj-av-1961"><code>AV1961</code></a>RUNTIME_hr_cp_a2</li><li><a href="#obj-av-1962"><code>AV1962</code></a>RUNTIME_hr_cp_a3</li><li><a href="#obj-av-1963"><code>AV1963</code></a>RUNTIME_hr_cp_a4</li><li><a href="#obj-av-2960"><code>AV2960</code></a>RUNTIME_hr_cp_b1</li><li><a href="#obj-av-2961"><code>AV2961</code></a>RUNTIME_hr_cp_b2</li><li><a href="#obj-av-2962"><code>AV2962</code></a>RUNTIME_hr_cp_b3</li><li><a href="#obj-av-2963"><code>AV2963</code></a>RUNTIME_hr_cp_b4</li><li><a href="#obj-av-1969"><code>AV1969</code></a>RUNTIME_hr_fana1</li><li><a href="#obj-av-1970"><code>AV1970</code></a>RUNTIME_hr_fana2</li><li><a href="#obj-av-1971"><code>AV1971</code></a>RUNTIME_hr_fana3</li><li><a href="#obj-av-1972"><code>AV1972</code></a>RUNTIME_hr_fana4</li><li><a href="#obj-av-1973"><code>AV1973</code></a>RUNTIME_hr_fana5</li><li><a href="#obj-av-1974"><code>AV1974</code></a>RUNTIME_hr_fana6</li><li><a href="#obj-av-1975"><code>AV1975</code></a>RUNTIME_hr_fana7</li><li><a href="#obj-av-1976"><code>AV1976</code></a>RUNTIME_hr_fana8</li><li><a href="#obj-av-2969"><code>AV2969</code></a>RUNTIME_hr_fanb1</li><li><a href="#obj-av-2970"><code>AV2970</code></a>RUNTIME_hr_fanb2</li><li><a href="#obj-av-2971"><code>AV2971</code></a>RUNTIME_hr_fanb3</li><li><a href="#obj-av-2972"><code>AV2972</code></a>RUNTIME_hr_fanb4</li><li><a href="#obj-av-2973"><code>AV2973</code></a>RUNTIME_hr_fanb5</li><li><a href="#obj-av-2974"><code>AV2974</code></a>RUNTIME_hr_fanb6</li><li><a href="#obj-av-2975"><code>AV2975</code></a>RUNTIME_hr_fanb7</li><li><a href="#obj-av-2976"><code>AV2976</code></a>RUNTIME_hr_fanb8</li><li><a href="#obj-av-960"><code>AV960</code></a>RUNTIME_hr_mach</li><li><a href="#obj-av-962"><code>AV962</code></a>RUNTIME_hr_pump1</li><li><a href="#obj-av-963"><code>AV963</code></a>RUNTIME_hr_pump2</li><li><a href="#obj-av-5274"><code>AV5274</code></a>RUNTIME_nb_defra</li><li><a href="#obj-av-5275"><code>AV5275</code></a>RUNTIME_nb_defrb</li><li><a href="#obj-av-1964"><code>AV1964</code></a>RUNTIME_st_cp_a1</li><li><a href="#obj-av-1965"><code>AV1965</code></a>RUNTIME_st_cp_a2</li><li><a href="#obj-av-1966"><code>AV1966</code></a>RUNTIME_st_cp_a3</li><li><a href="#obj-av-1967"><code>AV1967</code></a>RUNTIME_st_cp_a4</li><li><a href="#obj-av-2964"><code>AV2964</code></a>RUNTIME_st_cp_b1</li><li><a href="#obj-av-2965"><code>AV2965</code></a>RUNTIME_st_cp_b2</li><li><a href="#obj-av-2966"><code>AV2966</code></a>RUNTIME_st_cp_b3</li><li><a href="#obj-av-2967"><code>AV2967</code></a>RUNTIME_st_cp_b4</li><li><a href="#obj-av-961"><code>AV961</code></a>RUNTIME_st_mach</li><li><a href="#obj-bv-5098"><code>BV5098</code></a>SERVICE1_auto_sm</li><li><a href="#obj-bv-5111"><code>BV5111</code></a>SERVICE1_b_metric</li><li><a href="#obj-av-5102"><code>AV5102</code></a>SERVICE1_flow_sp</li><li><a href="#obj-av-5113"><code>AV5113</code></a>SERVICE1_FrDfrPer</li><li><a href="#obj-av-5096"><code>AV5096</code></a>SERVICE1_freezesp</li><li><a href="#obj-av-5100"><code>AV5100</code></a>SERVICE1_hc_zm</li><li><a href="#obj-av-5095"><code>AV5095</code></a>SERVICE1_heatersp</li><li><a href="#obj-av-5094"><code>AV5094</code></a>SERVICE1_hp_th</li><li><a href="#obj-av-5115"><code>AV5115</code></a>SERVICE1_Leak_thr</li><li><a href="#obj-av-5116"><code>AV5116</code></a>SERVICE1_Leak_tmr</li><li><a href="#obj-av-5097"><code>AV5097</code></a>SERVICE1_mini_lwt</li><li><a href="#obj-av-5114"><code>AV5114</code></a>SERVICE1_OatFrDfr</li><li><a href="#obj-bv-5103"><code>BV5103</code></a>SERVICE1_pump_cyc</li><li><a href="#obj-av-5101"><code>AV5101</code></a>SERVICE1_ser_pass</li><li><a href="#obj-av-5112"><code>AV5112</code></a>SERVICE1_unit_alt</li><li><a href="#obj-av-5099"><code>AV5099</code></a>SERVICE1_zm_stp</li><li><a href="#obj-av-5199"><code>AV5199</code></a>SERVICE2_fan_kd</li><li><a href="#obj-av-5198"><code>AV5198</code></a>SERVICE2_fan_ki</li><li><a href="#obj-av-5197"><code>AV5197</code></a>SERVICE2_fan_kp</li><li><a href="#obj-av-5200"><code>AV5200</code></a>SERVICE2_fan_max</li><li><a href="#obj-av-5204"><code>AV5204</code></a>SERVICE2_mop_sp</li><li><a href="#obj-av-5205"><code>AV5205</code></a>SERVICE2_sh_sp_a</li><li><a href="#obj-av-5206"><code>AV5206</code></a>SERVICE2_sh_sp_b</li><li><a href="#obj-av-5203"><code>AV5203</code></a>SERVICE2_vfheatkd</li><li><a href="#obj-av-5202"><code>AV5202</code></a>SERVICE2_vfheatki</li><li><a href="#obj-av-5201"><code>AV5201</code></a>SERVICE2_vfheatkp</li><li><a href="#obj-av-900"><code>AV900</code></a>SETPOINT_csp1</li><li><a href="#obj-av-901"><code>AV901</code></a>SETPOINT_csp2</li><li><a href="#obj-av-5709"><code>AV5709</code></a>SETPOINT_hr_stp</li><li><a href="#obj-av-903"><code>AV903</code></a>SETPOINT_hsp1</li><li><a href="#obj-av-904"><code>AV904</code></a>SETPOINT_hsp2</li><li><a href="#obj-av-902"><code>AV902</code></a>SETPOINT_ice_sp</li><li><a href="#obj-av-905"><code>AV905</code></a>SETPOINT_lim_sp1</li><li><a href="#obj-av-906"><code>AV906</code></a>SETPOINT_lim_sp2</li><li><a href="#obj-av-907"><code>AV907</code></a>SETPOINT_lim_sp3</li><li><a href="#obj-av-5"><code>AV5</code></a>TEMP_CHWSTEMP</li><li><a href="#obj-av-1009"><code>AV1009</code></a>TEMP_DGT_A</li><li><a href="#obj-av-2009"><code>AV2009</code></a>TEMP_DGT_B</li><li><a href="#obj-av-1"><code>AV1</code></a>TEMP_EWT</li><li><a href="#obj-av-84"><code>AV84</code></a>TEMP_FC_EV_WT</li><li><a href="#obj-av-2"><code>AV2</code></a>TEMP_LWT</li><li><a href="#obj-av-3"><code>AV3</code></a>TEMP_OAT</li><li><a href="#obj-av-1005"><code>AV1005</code></a>TEMP_SCT_A</li><li><a href="#obj-av-2005"><code>AV2005</code></a>TEMP_SCT_B</li><li><a href="#obj-av-1011"><code>AV1011</code></a>TEMP_SH_A</li><li><a href="#obj-av-2011"><code>AV2011</code></a>TEMP_SH_B</li><li><a href="#obj-av-1006"><code>AV1006</code></a>TEMP_SST_A</li><li><a href="#obj-av-2006"><code>AV2006</code></a>TEMP_SST_B</li><li><a href="#obj-av-1007"><code>AV1007</code></a>TEMP_SUCT_A</li><li><a href="#obj-av-2007"><code>AV2007</code></a>TEMP_SUCT_B</li><li><a href="#obj-av-77"><code>AV77</code></a>UNIT_HEATCOOL</li><li><a href="#obj-av-5161"><code>AV5161</code></a>UPDTHOUR_FC_FAN1H</li><li><a href="#obj-av-5160"><code>AV5160</code></a>UPDTHOUR_FC_FAN1S</li><li><a href="#obj-av-5163"><code>AV5163</code></a>UPDTHOUR_FC_FAN2H</li><li><a href="#obj-av-5162"><code>AV5162</code></a>UPDTHOUR_FC_FAN2S</li><li><a href="#obj-av-5165"><code>AV5165</code></a>UPDTHOUR_FC_FAN3H</li><li><a href="#obj-av-5164"><code>AV5164</code></a>UPDTHOUR_FC_FAN3S</li><li><a href="#obj-av-5167"><code>AV5167</code></a>UPDTHOUR_FC_FAN4H</li><li><a href="#obj-av-5166"><code>AV5166</code></a>UPDTHOUR_FC_FAN4S</li><li><a href="#obj-av-5169"><code>AV5169</code></a>UPDTHOUR_FC_FAN5H</li><li><a href="#obj-av-5168"><code>AV5168</code></a>UPDTHOUR_FC_FAN5S</li><li><a href="#obj-av-5171"><code>AV5171</code></a>UPDTHOUR_FC_FAN6H</li><li><a href="#obj-av-5170"><code>AV5170</code></a>UPDTHOUR_FC_FAN6S</li><li><a href="#obj-av-5173"><code>AV5173</code></a>UPDTHOUR_FC_FAN7H</li><li><a href="#obj-av-5172"><code>AV5172</code></a>UPDTHOUR_FC_FAN7S</li><li><a href="#obj-av-5159"><code>AV5159</code></a>UPDTHOUR_FC_HOUR</li><li><a href="#obj-av-5120"><code>AV5120</code></a>UPDTHOUR_hr_cp_a1</li><li><a href="#obj-av-5121"><code>AV5121</code></a>UPDTHOUR_hr_cp_a2</li><li><a href="#obj-av-5122"><code>AV5122</code></a>UPDTHOUR_hr_cp_a3</li><li><a href="#obj-av-5123"><code>AV5123</code></a>UPDTHOUR_hr_cp_a4</li><li><a href="#obj-av-5124"><code>AV5124</code></a>UPDTHOUR_hr_cp_b1</li><li><a href="#obj-av-5125"><code>AV5125</code></a>UPDTHOUR_hr_cp_b2</li><li><a href="#obj-av-5126"><code>AV5126</code></a>UPDTHOUR_hr_cp_b3</li><li><a href="#obj-av-5127"><code>AV5127</code></a>UPDTHOUR_hr_cp_b4</li><li><a href="#obj-av-5136"><code>AV5136</code></a>UPDTHOUR_hr_fana1</li><li><a href="#obj-av-5137"><code>AV5137</code></a>UPDTHOUR_hr_fana2</li><li><a href="#obj-av-5138"><code>AV5138</code></a>UPDTHOUR_hr_fana3</li><li><a href="#obj-av-5139"><code>AV5139</code></a>UPDTHOUR_hr_fana4</li><li><a href="#obj-av-5140"><code>AV5140</code></a>UPDTHOUR_hr_fana5</li><li><a href="#obj-av-5141"><code>AV5141</code></a>UPDTHOUR_hr_fana6</li><li><a href="#obj-av-5142"><code>AV5142</code></a>UPDTHOUR_hr_fana7</li><li><a href="#obj-av-5143"><code>AV5143</code></a>UPDTHOUR_hr_fana8</li><li><a href="#obj-av-5144"><code>AV5144</code></a>UPDTHOUR_hr_fanb1</li><li><a href="#obj-av-5145"><code>AV5145</code></a>UPDTHOUR_hr_fanb2</li><li><a href="#obj-av-5146"><code>AV5146</code></a>UPDTHOUR_hr_fanb3</li><li><a href="#obj-av-5147"><code>AV5147</code></a>UPDTHOUR_hr_fanb4</li><li><a href="#obj-av-5148"><code>AV5148</code></a>UPDTHOUR_hr_fanb5</li><li><a href="#obj-av-5149"><code>AV5149</code></a>UPDTHOUR_hr_fanb6</li><li><a href="#obj-av-5150"><code>AV5150</code></a>UPDTHOUR_hr_fanb7</li><li><a href="#obj-av-5151"><code>AV5151</code></a>UPDTHOUR_hr_fanb8</li><li><a href="#obj-av-5118"><code>AV5118</code></a>UPDTHOUR_hr_mach</li><li><a href="#obj-av-5152"><code>AV5152</code></a>UPDTHOUR_hr_pump1</li><li><a href="#obj-av-5153"><code>AV5153</code></a>UPDTHOUR_hr_pump2</li><li><a href="#obj-av-5157"><code>AV5157</code></a>UPDTHOUR_nb_defra</li><li><a href="#obj-av-5158"><code>AV5158</code></a>UPDTHOUR_nb_defrb</li><li><a href="#obj-av-5128"><code>AV5128</code></a>UPDTHOUR_st_cp_a1</li><li><a href="#obj-av-5129"><code>AV5129</code></a>UPDTHOUR_st_cp_a2</li><li><a href="#obj-av-5130"><code>AV5130</code></a>UPDTHOUR_st_cp_a3</li><li><a href="#obj-av-5131"><code>AV5131</code></a>UPDTHOUR_st_cp_a4</li><li><a href="#obj-av-5132"><code>AV5132</code></a>UPDTHOUR_st_cp_b1</li><li><a href="#obj-av-5133"><code>AV5133</code></a>UPDTHOUR_st_cp_b2</li><li><a href="#obj-av-5134"><code>AV5134</code></a>UPDTHOUR_st_cp_b3</li><li><a href="#obj-av-5135"><code>AV5135</code></a>UPDTHOUR_st_cp_b4</li><li><a href="#obj-av-5119"><code>AV5119</code></a>UPDTHOUR_st_mach</li><li><a href="#obj-av-5018"><code>AV5018</code></a>USERCONF_language</li><li><a href="#obj-av-5017"><code>AV5017</code></a>USERCONF_use_pass</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>This is the larger 30RC 065-252 range; the 30RC 010-060 has its own, much shorter list (30RC-101T).</li><li>Points are from the &quot;BACnet 2&quot; object table. The &quot;BACnet 1&quot; table before it is a trend log list (object name, log interval, trend log instance) with no object types, so it is not reproduced.</li><li>Access is from the PV ACCESS column: RW and WO as writable, RO as read-only. BV 5320 DCFC_STA_m_dcfc is printed NA and is listed as read-only.</li><li>No units column; temperatures follow the BACnet Metric Unit setting (bacunit, default Yes).</li><li>Free cooling, heat reclaim, heat pump, electric heat and pump drive points only apply to units with those options.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the AquaSnap 30RC 065-252 (Carrier Controller) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier AquaSnap 30RC 065-252 (Carrier Controller) have?</summary><p>This list has 738 BACnet objects: 469 analog values, 268 binary values, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier AquaSnap 30RC 065-252 (Carrier Controller) BACnet points are writable?</summary><p>23 of the 738 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier AquaSnap 30RC 065-252 (Carrier Controller) BACnet documentation?</summary><p>The source is AquaSnap 30RC 065-252 Air-Cooled Chillers with Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix D, BACnet IP and MS/TP Points) (30RC-3T), revision 2026-07, published free by Carrier at https://www.shareddocs.com/hvac/docs/1005/Public/09/30RC-3T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier AquaSnap 30RC 065-252 (Carrier Controller)?</summary><p>Start with BV 10012 GENUNIT_CHIL_S_S_wr (Network start/stop command); BV 10058 GENUNIT_CHIL_OCC_wr (Network occupied command); AV 10006 GENUNIT_CTRL_PNT_wr (Leaving water control point from the BMS); AV 10008 GENUNIT_DEM_LIM_wr (Demand limit command); AV 21 GENUNIT_CTRL_TYP (Control type: Local, Network or Remote); AV 22 GENUNIT_STATUS (Running status); AV 2 TEMP_LWT (Leaving water temperature); AV 1 TEMP_EWT (Entering water temperature); AV 9 GENUNIT_CAP_T (Percent total capacity); AV 990 ALARMRST_ALM (Unit alarm state).</p></details><details><summary>How do I enable BMS control of the Carrier AquaSnap 30RC 065-252 (Carrier Controller)?</summary><p>Select the Network machine control method with the Start/Stop button; the unit then follows CCN, BACnet (if enabled) or Modbus (if enabled) commands and ignores the remote control contacts. Start/stop and occupancy are written to the _wr objects.</p></details><details><summary>Does the Carrier AquaSnap 30RC 065-252 (Carrier Controller) need a BACnet heartbeat or have a communication timeout?</summary><p>The manual says that if communication with the network is lost, the machine starts and is controlled locally.</p></details><details><summary>How do I check these points on the real AquaSnap 30RC 065-252 (Carrier Controller)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://www.shareddocs.com/hvac/docs/1005/Public/09/30RC-3T.pdf" rel="nofollow noopener" target="_blank">AquaSnap 30RC 065-252 Air-Cooled Chillers with Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix D, BACnet IP and MS/TP Points) &middot; 30RC-3T &middot; rev. 2026-07</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
