<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier ComfortVu BACnet Thermostat BACnet Points List</title>
<meta name="description" content="Carrier ComfortVu BACnet Thermostat BACnet points list: 165 objects by ID and name (e.g. BV 0 = OnOff), 115 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier ComfortVu BACnet Thermostat BACnet Points List">
<meta property="og:description" content="Carrier ComfortVu BACnet Thermostat BACnet points list: 165 objects by ID and name (e.g. BV 0 = OnOff), 115 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier ComfortVu BACnet Thermostat BACnet Points List">
<meta name="twitter:description" content="Carrier ComfortVu BACnet Thermostat BACnet points list: 165 objects by ID and name (e.g. BV 0 = OnOff), 115 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat",
   "name": "Carrier ComfortVu BACnet Thermostat BACnet Points List",
   "description": "Carrier ComfortVu BACnet Thermostat BACnet points list: 165 objects by ID and name (e.g. BV 0 = OnOff), 115 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat#dataset",
   "name": "Carrier ComfortVu BACnet Thermostat BACnet Points List",
   "description": "The ComfortVu is a touchscreen room thermostat that can talk BACnet MS/TP on an RS-485 bus (a DIP switch selects BACnet or Modbus). Its object list mixes live values (temperatures, outputs, occupancy) with the technician settings, so many installer parameters are writable over the network. Several object instances are reused with different names depending on whether the thermostat is set up for a fan coil (FC) or an AC/heat pump (AC) system, so expect only one of each pair to exist on a given unit. Carrier ComfortVu BACnet Thermostat BACnet points list: 165 objects by ID and name (e.g. BV 0 = OnOff), 115 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat",
   "keywords": [
    "Carrier ComfortVu BACnet Thermostat BACnet Points List",
    "Carrier ComfortVu BACnet Thermostat BACnet objects",
    "Carrier BACnet",
    "ComfortVu BACnet points list",
    "Carrier ComfortVu BACnet points list",
    "11-808-726-01 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ComfortVu BACnet Thermostat Points List and Technician Settings",
    "url": "https://www.shareddocs.com/hvac/docs/1000/Public/06/11-808-726-01.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier ComfortVu BACnet Thermostat",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Networked room thermostat"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier ComfortVu BACnet Thermostat have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 165 BACnet objects: 2 analog inputs, 5 analog outputs, 105 analog values, 16 binary inputs, 13 binary outputs, 24 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier ComfortVu BACnet Thermostat BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "115 of the 165 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier ComfortVu BACnet Thermostat BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ComfortVu BACnet Thermostat Points List and Technician Settings (11-808-726-01), published free by Carrier at https://www.shareddocs.com/hvac/docs/1000/Public/06/11-808-726-01.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier ComfortVu BACnet Thermostat?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 0 OnOff (Turns the thermostat on or off); AV 4 Mode (Selects fan only, cool, heat or auto); BV 28 UnoccupiedByNetwork (Occupancy command; 1 = unoccupied, 0 = occupied); AV 0 SetPoint_SetPointCool (Cooling setpoint, 5-35 °C (41-95 °F)); AV 1 SetPointHeat (Heating setpoint, 5-35 °C (41-95 °F)); AV 6 FanSpeed (Fan auto/low/medium/high); AV 5 ModeEffective (Mode actually running); AV 13 OccupancyEffectiveHVAC (Resulting occupancy state); AV 3 ReturnAirSensorEffective (Temperature the thermostat controls to)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier ComfortVu BACnet Thermostat?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV0 OnOff turns the thermostat on/off over the network. BI10 S1_8_UseBacnet shows whether the DIP switch has it set to BACnet (1) or Modbus (0)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ComfortVu BACnet Thermostat?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ComfortVu BACnet Thermostat",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/comfortvu-thermostat"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">ComfortVu BACnet Thermostat</li></ol>
<p class="eyebrow">Networked room thermostat &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> ComfortVu BACnet Thermostat BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The ComfortVu is a touchscreen room thermostat that can talk BACnet MS/TP on an RS-485 bus (a DIP switch selects BACnet or Modbus). Its object list mixes live values (temperatures, outputs, occupancy) with the technician settings, so many installer parameters are writable over the network. Several object instances are reused with different names depending on whether the thermostat is set up for a fan coil (FC) or an AC/heat pump (AC) system, so expect only one of each pair to exist on a given unit.</p>
<p>This page lists <strong>165 BACnet objects</strong> for the Carrier ComfortVu BACnet Thermostat &mdash; 115 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>ComfortVu BACnet Thermostat</dd></div><div><dt>Equipment</dt><dd>Networked room thermostat</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>165 (115 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>ComfortVu, Carrier ComfortVu, 11-808-726-01</dd></div><div><dt>Source document</dt><dd><a href="https://www.shareddocs.com/hvac/docs/1000/Public/06/11-808-726-01.pdf" rel="nofollow noopener" target="_blank">ComfortVu BACnet Thermostat Points List and Technician Settings &middot; 11-808-726-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/comfortvu-thermostat.csv" rel="nofollow" download>Download CSV <small>165 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/comfortvu-thermostat-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/comfortvu-thermostat.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.shareddocs.com/hvac/docs/1000/Public/06/11-808-726-01.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/comfortvu-thermostat">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier ComfortVu BACnet Thermostat</h2>
<div class="answer"><b>Integration in brief</b><p>Put the thermostat on BACnet MS/TP, then command it like a wall stat: turn it on/off with OnOff, pick the mode and fan speed, and write the cooling and heating setpoints. Read back the effective setpoint, mode, fan and occupancy to confirm what the thermostat is actually doing. The points list gives no network timeout and no network space-temperature input.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">OnOff</td><td>Turns the thermostat on or off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">Mode</td><td>Selects fan only, cool, heat or auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-28">BV 28</a></td><td class="n">UnoccupiedByNetwork</td><td>Occupancy command; 1 = unoccupied, 0 = occupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">SetPoint_SetPointCool</td><td>Cooling setpoint, 5-35 °C (41-95 °F)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">SetPointHeat</td><td>Heating setpoint, 5-35 °C (41-95 °F)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">FanSpeed</td><td>Fan auto/low/medium/high</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">ModeEffective</td><td>Mode actually running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-13">AV 13</a></td><td class="n">OccupancyEffectiveHVAC</td><td>Resulting occupancy state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">ReturnAirSensorEffective</td><td>Temperature the thermostat controls to</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV0 OnOff turns the thermostat on/off over the network. BI10 S1_8_UseBacnet shows whether the DIP switch has it set to BACnet (1) or Modbus (0).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP at 9600, 19200, 38400 or 76800 baud, no parity, 8 data bits, 1 stop bit.</li><li>A DIP switch selects BACnet or Modbus; read it back on BI10 S1_8_UseBacnet.</li><li>The device instance is AV42 BacnetDeviceInstanceNumber, writable, range 10000 to 4000193.</li><li>DIP switches also set AC vs fan coil (FC) system type, which changes which objects exist.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Mode, fan speed and occupancy are integer-coded Analog Values, not Multistate objects.</li><li>Several instances are reused: the same BI/BO number has an AC name and an FC name, and only one applies.</li><li>Many writable AVs are the thermostat&#x27;s technician (P) settings, so writing them changes the installer configuration.</li></ul>
</section>
<h2 id="points">Carrier ComfortVu BACnet Thermostat BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">165 of 165 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>2</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>5</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>105</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>16</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>13</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>24</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>165</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>50</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>115</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (74)</option><option value="°C/°F">°C/°F (37)</option><option value="%">% (30)</option><option value="s">s (16)</option><option value="min">min (6)</option><option value="h">h (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>67</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier ComfortVu BACnet Thermostat BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="3" data-acc="R" data-u="°C/°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">T1_Ext_TemperatureSensor</td><td class="d">Range -20°C... 100°C (-4...212°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="4" data-acc="R" data-u="°C/°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">IN1_AIN</td><td class="d">Range -20°C... 100°C (-4...212°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="2" data-i="0" data-acc="R" data-u="%" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">AO_Cool (cool/heat valve)</td><td class="d">Range 0...100%; fan coil systems only</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="3" data-i="1" data-acc="R" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">AO_Heat</td><td class="d">Range 0...100%; fan coil systems only</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="4" data-i="2" data-acc="R" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">AO_Fan</td><td class="d">Range 0...100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="5" data-i="3" data-acc="R" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">AO_Humidifier</td><td class="d">Range 0...100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="6" data-i="4" data-acc="R" data-u="%" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">AO_DeHumidifier</td><td class="d">Range 0...100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="0" data-acc="W" data-u="°C/°F" data-min="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">SetPoint_SetPointCool</td><td class="d">Range 5...35°C (41...95°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="1" data-acc="W" data-u="°C/°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SetPointHeat</td><td class="d">Range 5...35°C (41...95°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="2" data-acc="R" data-u="°C/°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">SetPointEffective</td><td class="d">Range 5...35°C (41...95°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="3" data-acc="R" data-u="°C/°F" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ReturnAirSensorEffective</td><td class="d">Range 0...100°C (32...212°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 - Fan Only; 1 - Cool; 2 - Heat; 3 - Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="5" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">ModeEffective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 - Fan Only; 1 - Cool; 2 - Heat; 4 - Off</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="6" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">FanSpeed</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 - Auto; 1 - Low; 2 - Medium; 3 - High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">FanEffective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 - Low; 2 - Medium; 3 - High; 4 - Off</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="8" data-acc="W" data-u="°C/°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">ReturnAirSensorCalibration</td><td class="d">Range -6...6°C (-9...9°F); tech setting P01</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="9" data-acc="W" data-u="°C/°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">SetPointLimitCool</td><td class="d">Range 5...35°C (41...95°F); tech setting P02</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="10" data-acc="W" data-u="°C/°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">SetPointLimitHeat</td><td class="d">Range 5...35°C (41...95°F); tech setting P03</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="11" data-acc="W" data-u="°C/°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">EconomySetPointInCool</td><td class="d">Range 5...35°C (41...95°F); tech setting P25</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="12" data-acc="W" data-u="°C/°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">EconomySetPointInHeat</td><td class="d">Range 5...35°C (41...95°F); tech setting P26</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="13" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">OccupancyEffectiveHVAC</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 - Unoccupied; 1 - Occupied; 2 - Temporary occupied</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">OccupancySensorAuthority</td><td class="d">tech setting P16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 – Occupancy sensor logic not used; 1 – Occupancy sensor logic controls HVAC</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">OccupancySensorFunction</td><td class="d">tech setting P15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 - On/Off logic; 1 - Start/Stop logic; 2 - Change setpoint logic; 3 - Unoccupancy Dehumidified logic</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="16" data-acc="W" data-u="min" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">OccupancySensorHVACDelayTime</td><td class="d">Range 0...900 minutes; tech setting P17</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="17" data-acc="W" data-u="s" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">TimeSwitchingToOccupiedMode</td><td class="d">Range 0...999 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">T1_Function</td><td class="d">tech setting P08</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 - Not used; 1 - External sensor (T1); 2 - Soft start sensor (T3).; 3 – Door switch – Door switch (Hotel configuration of occupancy logic is active); 4 – Key tag</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">IN1_Function</td><td class="d">tech setting P09</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 - Not used; 1- Auto changeover sensor (T2); 2 - Soft start sensor (T3); 3 – window contact(remote switch On/Off); 4 – window contact (remote switch EC On/EC Off → change SetpointEffective in according to objects AV11, AV12); 5 – Auxiliary Occupancy sensor.</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="20" data-acc="W" data-u="s" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">WindowContactDelayTime</td><td class="d">Range 0...999 seconds; tech setting P11</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="21" data-acc="W" data-u="s" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">DoorSwitchDelayTime</td><td class="d">Range 0...999 seconds; tech setting P13</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="25" data-acc="R" data-u="°C/°F" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">T2_Effective</td><td class="d">Range 0...99°C (32...210°F); tech setting P83</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="26" data-acc="R" data-u="°C/°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">T3_Effective</td><td class="d">Range 0...99°C (32...210°F); tech setting P84</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="27" data-acc="W" data-u="s" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">CoolFanOnDelay</td><td class="d">Range 0...600 sec; tech setting P31; fan coil systems only</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="28" data-acc="W" data-u="s" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">CoolFanOffDelay</td><td class="d">Range 0...600 sec; tech setting P32</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="29" data-acc="W" data-u="s" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">HeatFanOnDelay</td><td class="d">Range 0...600 sec; tech setting P33; fan coil systems only</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="30" data-acc="W" data-u="s" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">HeatFanOffDelay</td><td class="d">Range 0...600 sec; tech setting P34</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="31" data-acc="W" data-u="°C/°F" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">FreezeProtectionCutInSetpoint</td><td class="d">Range 8... 15°C (46...59°F); tech setting P36</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="32" data-acc="W" data-u="°C/°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">FreezeProtectionCutOutSetpoint</td><td class="d">Range 10... 17°C (50...63°F); tech setting P37</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="33" data-acc="R" data-u="h" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">FilterCounter</td><td class="d">Range 0... 999 hours; tech setting P38</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="34" data-acc="W" data-u="h" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">FilterAlarmTimeDelay</td><td class="d">Range 0... 999 hours; tech setting P42</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="35" data-acc="W" data-u="°C/°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">CoolDifferentialBand</td><td class="d">Range 0... 5°C (0...10°F); tech setting P45</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="36" data-acc="W" data-u="°C/°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">CoolDifferentialBandOffset</td><td class="d">Range -5... 5°C (-9...9°F); tech setting P46</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="37" data-acc="W" data-u="°C/°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">HeatDifferentialBand</td><td class="d">Range 0... 5°C (0...10°F); tech setting P47</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="38" data-acc="W" data-u="°C/°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">HeatDifferentialBandOffset</td><td class="d">Range -5... 5°C (-9...9°F); tech setting P48</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="39" data-acc="W" data-u="°C/°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">ShiftBetweenCoolAndHeat</td><td class="d">Range 0...10°C (0...20°F); tech setting P49</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="40" data-acc="W" data-u="°C/°F" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">ShiftBetweenCoolStages</td><td class="d">Range 0...10°C (0...20°F); tech setting P50; AC systems only</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="41" data-acc="W" data-u="°C/°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">ShiftBetweenHeatStages</td><td class="d">Range 0...10°C (0...20°F); tech setting P51</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">BacnetDeviceInstanceNumber</td><td class="d">Range 10000...4000193</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="43" data-acc="W" data-u="s" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">TimeDelayOnNextCoolStage</td><td class="d">Range 0...600 sec; tech setting P63; AC systems only</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="44" data-acc="W" data-u="s" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">TimeDelayOnNextHeatStage</td><td class="d">Range 0...600 sec; tech setting P27</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="45" data-acc="W" data-u="s" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">TimeDelayOffNextCoolStage</td><td class="d">Range 0...600 sec; tech setting P64; AC systems only</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="46" data-acc="W" data-u="s" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">TimeDelayOffNextHeatStage</td><td class="d">Range 0...600 sec; tech setting P28</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="47" data-acc="W" data-u="s" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">CompressorStandbyDelay</td><td class="d">Range 0...360 sec; AC systems only</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="48" data-acc="W" data-u="°C/°F" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">DeiceInCoolCutInTemperature</td><td class="d">Range -9.5...8°C (15...46°F); tech setting P85; AC systems only</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="49" data-acc="W" data-u="°C/°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">DeiceInCoolCutOutTemperature</td><td class="d">Range 2...20°C (36...68°F); tech setting P86; AC systems only</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="50" data-acc="W" data-u="s" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">DeiceInHeatTime</td><td class="d">Range 120...420 sec; tech setting P87; AC systems only</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="51" data-acc="W" data-u="s" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">DeiceInHeatBreakTime</td><td class="d">Range 600...1800 sec; tech setting P88; AC systems only</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="52" data-acc="W" data-u="°C/°F" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">DeiceInHeatCutInTemperature</td><td class="d">Range -9.5...8°C (15...46°F); tech setting P89; AC systems only</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="53" data-acc="W" data-u="°C/°F" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">DeiceInHeatCutOutTemperature</td><td class="d">Range 2...20°C (36...68°F); tech setting P90; AC systems only</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="54" data-acc="W" data-u="min" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">BackLightDimTime</td><td class="d">Range 0...99 min; tech setting P101</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="55" data-acc="W" data-u="%" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">BackLightDimValue</td><td class="d">Range 1...90 %; tech setting P102</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="56" data-acc="W" data-u="%" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">BackLightBrightness</td><td class="d">Range 50...100%; tech setting P105</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="57" data-acc="W" data-u="°C/°F" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">FanSoftStartInHeatCutInTemperature</td><td class="d">Range 14....37°C (57...99°F); tech setting P43; fan coil systems only</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="58" data-acc="W" data-u="°C/°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">FanSoftStartInHeatCutOutTemperature</td><td class="d">Range 12...35°C (54...95°F); tech setting P44; fan coil systems only</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="59" data-acc="W" data-u="°C/°F" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">DifferentialOnOffFanSpeeds</td><td class="d">Range 0.3...2°C (0.6...4°F); fan coil systems only</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="60" data-acc="W" data-u="s" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">OutputsTresholdTimeCool</td><td class="d">Range 0...100 sec; tech setting P122; fan coil systems only</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="61" data-acc="W" data-u="s" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">OutputsTresholdTimeHeat</td><td class="d">Range 0...100 sec; tech setting P123; fan coil systems only</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Kp_PIDCool</td><td class="d">Range 0...100; tech setting P114; fan coil systems only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="63" data-acc="W" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Kp_PIDHeat</td><td class="d">Range 0...100; tech setting P115; fan coil systems only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Ki_PIDCool</td><td class="d">Range 0...100; tech setting P116; fan coil systems only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="65" data-acc="W" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Ki_PIDHeat</td><td class="d">Range 0...100; tech setting P117; fan coil systems only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Kd_PIDCool</td><td class="d">Range 0...100; tech setting P118; fan coil systems only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Kd_PIDHeat</td><td class="d">Range 0...100; tech setting P119; fan coil systems only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="68" data-acc="W" data-u="°C/°F" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">CoolValveProportionalBand</td><td class="d">Range 2...10°C; tech setting P52; fan coil systems only</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="69" data-acc="W" data-u="%" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">CoolProportionalLowLimit</td><td class="d">Range 0...100%; tech setting P53; fan coil systems only</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="70" data-acc="W" data-u="%" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">CoolProportionalHighLimit</td><td class="d">Range 0...100%; tech setting P54; fan coil systems only</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="71" data-acc="W" data-u="°C/°F" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">HeatValveProportionalBand</td><td class="d">Range 2...10°C; tech setting P55; fan coil systems only</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="72" data-acc="W" data-u="%" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">HeatProportionalLowLimit</td><td class="d">Range 0...100%; tech setting P56; fan coil systems only</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="73" data-acc="W" data-u="%" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">HeatProportionalHighLimit</td><td class="d">Range 0...100%; tech setting P57; fan coil systems only</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="75" data-acc="W" data-u="%" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">ProportionalOnPercent</td><td class="d">Range 0...30%; tech setting P60; fan coil systems only</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="76" data-acc="W" data-u="%" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">ProportionalOffPercent</td><td class="d">Range 0...20%; tech setting P61; fan coil systems only</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="77" data-acc="W" data-u="°C/°F" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">CoolVFSProportionalBand</td><td class="d">Range 2...10°C; tech setting P65</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="78" data-acc="W" data-u="°C/°F" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">HeatVFSProportionalBand</td><td class="d">Range 2...10°C; tech setting P66</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="79" data-acc="W" data-u="%" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">CoolVFSLowSpeedPercent</td><td class="d">Range 0...30%; tech setting P67</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="80" data-acc="W" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">CoolVFSMediumSpeedPercent</td><td class="d">Range 30...60%; tech setting P68</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="81" data-acc="W" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">CoolVFSHighSpeedPercent</td><td class="d">Range 60...100%; tech setting P69</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="82" data-acc="W" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">HeatVFSLowSpeedPercent</td><td class="d">Range 0...30%; tech setting P70</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="83" data-acc="W" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">HeatlVFSMediumSpeedPercent</td><td class="d">Range 30...60%; tech setting P71</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="84" data-acc="W" data-u="%" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">HeatlVFSHighSpeedPercent</td><td class="d">Range 60...100%; tech setting P72</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="86" data-acc="W" data-u="%" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">VFSMediumSpeedDiff</td><td class="d">Range 10...50%; tech setting P74</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="87" data-acc="W" data-u="%" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">VFSHighSpeedDiff</td><td class="d">Range 10...50%; tech setting P75</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="88" data-acc="W" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">CoolVFSLowLimit</td><td class="d">Range 0...100%; tech setting P76</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="89" data-acc="W" data-u="%" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">CoolVFSHighLimit</td><td class="d">Range 0...100%; tech setting P77</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="90" data-acc="W" data-u="%" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">HeatVFSLowLimit</td><td class="d">Range 0...100%; tech setting P78</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="91" data-acc="W" data-u="%" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">HeatVFSHighLimit</td><td class="d">Range 0...100%; tech setting P79</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="94" data-acc="R" data-u="%" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">Humidity_Value</td><td class="d">Range 0...100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="95" data-acc="W" data-u="%" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Humidity_Offset</td><td class="d">Range -9...9%; tech setting P195</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="98" data-acc="W" data-u="%" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">HumiditySetPoint</td><td class="d">Range 20...100%; tech setting P197</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="99" data-acc="W" data-u="%" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">HumidityDeadZone</td><td class="d">Range 0...100%; tech setting P196</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="101" data-acc="W" data-u="%" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">HumidityDifferentialBand</td><td class="d">Range 2...20%; tech setting P194</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="102" data-acc="W" data-u="°C/°F" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">RoomTemperatureDisableHumidity</td><td class="d">Range 10...30°C (50...86°F); tech setting P188</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="103" data-acc="W" data-u="min" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">DehumidityCycle</td><td class="d">Range 0...600 min; tech setting P189</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="104" data-acc="W" data-u="min" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">DehumidityBreakTime</td><td class="d">Range 0...900 min; tech setting P190</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">DoorSwitchOrKeyTag_Function</td><td class="d">tech setting P18</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 – Thermostat turns off when unoccupied; 1 – Thermostat use economy; 2 – Fan Low keeps running</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="106" data-acc="W" data-u="°C/°F" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">DehumiditySetPointInCool</td><td class="d">Range 10...30°C (50...86°F); tech setting P192</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="113" data-acc="W" data-u="" data-st="1" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">DayProgSchdeduler</td><td class="d">tech setting P107</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 - Disable Scheduler,; 1 - All days with same schedule; 2 - One schedule for M- F and anothed for Sat &amp; Sun; 3 - One schedule for M- F and another for Sat , Sun schedule individually; 4 - Schedule each day individually.</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="114" data-acc="W" data-u="" data-st="1" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">DayPeriods</td><td class="d">tech setting P108</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 - 2 periods, 1 – 4 periods.</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="115" data-acc="W" data-u="" data-st="1" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">DayPeriodsType</td><td class="d">tech setting P109</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 - USA, 1 - Europe</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="121" data-acc="W" data-u="" data-st="1" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">LockConfiguration</td><td class="d">Range 0 ...15; tech setting P04 P05 P06 P07</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 – non Lock; 1 –Mode; 2 –Fan; 3 –Mode+Fan; 4 – On/Off; 5 – On/Off + Mode; 6 – On/Off + Fan; 7 – On/Off + Fan+Mode; 8 - SP; 9 – SP+Mode; 10 – SP+Fan; 11 – SP+Mode+Fan; 12 – SP+On/Off; 13 – SP+On/Off + Mode; 14 – SP+On/Off + Fan; 15 – SP+On/Off + Fan+Mode</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="129" data-acc="W" data-u="°C/°F" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">TEconomizerEffective</td><td class="d">Range 0...99°C (32...210°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="130" data-acc="W" data-u="min" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">MinimumTimeCompressorOn</td><td class="d">Range 0...20 min; tech setting P160; AC systems only</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="131" data-acc="W" data-u="min" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">MinimumTimeCompressorOff</td><td class="d">Range 0...20 min; tech setting P161; AC systems only</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="134" data-acc="W" data-u="°C/°F" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">EconomizerOA_LowLimitTemp</td><td class="d">Range 9...27°C (48...80°F); tech setting P170</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">S1_1_FanSpeeds</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">S1_2_FanSpeeds</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">S1_3_Config4pipe</td><td class="d">fan coil systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">S1_3_ConfigHCHP</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">S1_4_ElectricalHeater</td><td class="d">fan coil systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">S1_4_AC</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">S1_5_ChilledBeam</td><td class="d">fan coil systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">S1_5_Compressor Delay</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">S1_6_FloorHeater</td><td class="d">fan coil systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">S1_6_ElectricalHeater2Stage</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">S1_7_AC_FC_System</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0-AC,1-FC</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">S1_8_UseBacnet</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-Bacnet ,0-Modbus</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">S2_1_CoolProportional</td><td class="d">fan coil systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1- Cool Proportional, 0 - relay</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">S2_2_HeatProportional</td><td class="d">fan coil systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1- Heat Proportional, 0 – relay</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">S2_3_Dehumidifier Or Reheat</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1- Dehumidifier, 0- Reheat</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">S2_4_Cool Only</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="128" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">HeatOnOffValve</td><td class="d">fan coil systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="129" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bo-0-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">HeatElement 1</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="130" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">HeatElement</td><td class="d">fan coil systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="131" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bo-1-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">HeatElement 2</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="132" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">HeatElement 3</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="133" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">CoolOnOffValve</td><td class="d">fan coil systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="134" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bo-3-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">Compressor 1</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="135" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">Compressor 2</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="136" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">FanOnOffLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="137" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">FanOnOffMedium</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="138" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">FanOnOffHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="139" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">HPOnOff</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="140" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">Economizer</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">OnOff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">AutoFan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">C_F_Scale</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-On (C) ,0-Off (F)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">One_TwoSetpoints</td><td class="d">tech setting P99</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">(2 set points), (1 set point)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">FilterAlarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-Alarm, 0-Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">FilterReset</td><td class="d">tech setting P41</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-Reset, 0-Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">AutoModeEnable</td><td class="d">tech setting P14</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-Enable, 0-Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">BackLightDimEnable</td><td class="d">tech setting P100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-Enable, 0-Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">BeeperEnable</td><td class="d">tech setting P30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-Enable, 0-Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">FreezeProtectionEnable</td><td class="d">tech setting P35</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-Enable, 0-Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">WindowContact</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-Open, 0-Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">WindowContactPolarity</td><td class="d">tech setting P10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-NC (Normally closes), 0- NO (Normally open)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">UnoccupancyByPIR</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-Unoccupied, 0-Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">UnoccupancyByAuxOccSensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-Unoccupied, 0-Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">AuxOccupancySensorPolarity</td><td class="d">tech setting P19</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-NC (Normally closes), 0- NO (Normally open)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">DoorSwitchOpen</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1-Open, 0-Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">DoorSwitchPolarity</td><td class="d">tech setting P12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-NC (Normally closes), 0- NO (Normally open)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">RestoreDefault</td><td class="d">tech setting P200</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">EmergencyHeat (in HC always Off)</td><td class="d">AC systems only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="28" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28</td><td class="n">UnoccupiedByNetwork</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-Unoccupied, 0-Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">DayProgramEnable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-Disable, 0-Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">SetLock</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-On,0-Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">EnableShowHumidityFromSettings</td><td class="d">tech setting P187</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-Enable, 0-Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">SetAlarm</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-Show,0-Hide</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier ComfortVu BACnet Thermostat point IDs by name</summary><ul><li><a href="#obj-ai-3"><code>AI3</code></a>T1_Ext_TemperatureSensor</li><li><a href="#obj-ai-4"><code>AI4</code></a>IN1_AIN</li><li><a href="#obj-ao-0"><code>AO0</code></a>AO_Cool (cool/heat valve)</li><li><a href="#obj-ao-1"><code>AO1</code></a>AO_Heat</li><li><a href="#obj-ao-2"><code>AO2</code></a>AO_Fan</li><li><a href="#obj-ao-3"><code>AO3</code></a>AO_Humidifier</li><li><a href="#obj-ao-4"><code>AO4</code></a>AO_DeHumidifier</li><li><a href="#obj-av-0"><code>AV0</code></a>SetPoint_SetPointCool</li><li><a href="#obj-av-1"><code>AV1</code></a>SetPointHeat</li><li><a href="#obj-av-2"><code>AV2</code></a>SetPointEffective</li><li><a href="#obj-av-3"><code>AV3</code></a>ReturnAirSensorEffective</li><li><a href="#obj-av-4"><code>AV4</code></a>Mode</li><li><a href="#obj-av-5"><code>AV5</code></a>ModeEffective</li><li><a href="#obj-av-6"><code>AV6</code></a>FanSpeed</li><li><a href="#obj-av-7"><code>AV7</code></a>FanEffective</li><li><a href="#obj-av-8"><code>AV8</code></a>ReturnAirSensorCalibration</li><li><a href="#obj-av-9"><code>AV9</code></a>SetPointLimitCool</li><li><a href="#obj-av-10"><code>AV10</code></a>SetPointLimitHeat</li><li><a href="#obj-av-11"><code>AV11</code></a>EconomySetPointInCool</li><li><a href="#obj-av-12"><code>AV12</code></a>EconomySetPointInHeat</li><li><a href="#obj-av-13"><code>AV13</code></a>OccupancyEffectiveHVAC</li><li><a href="#obj-av-14"><code>AV14</code></a>OccupancySensorAuthority</li><li><a href="#obj-av-15"><code>AV15</code></a>OccupancySensorFunction</li><li><a href="#obj-av-16"><code>AV16</code></a>OccupancySensorHVACDelayTime</li><li><a href="#obj-av-17"><code>AV17</code></a>TimeSwitchingToOccupiedMode</li><li><a href="#obj-av-18"><code>AV18</code></a>T1_Function</li><li><a href="#obj-av-19"><code>AV19</code></a>IN1_Function</li><li><a href="#obj-av-20"><code>AV20</code></a>WindowContactDelayTime</li><li><a href="#obj-av-21"><code>AV21</code></a>DoorSwitchDelayTime</li><li><a href="#obj-av-25"><code>AV25</code></a>T2_Effective</li><li><a href="#obj-av-26"><code>AV26</code></a>T3_Effective</li><li><a href="#obj-av-27"><code>AV27</code></a>CoolFanOnDelay</li><li><a href="#obj-av-28"><code>AV28</code></a>CoolFanOffDelay</li><li><a href="#obj-av-29"><code>AV29</code></a>HeatFanOnDelay</li><li><a href="#obj-av-30"><code>AV30</code></a>HeatFanOffDelay</li><li><a href="#obj-av-31"><code>AV31</code></a>FreezeProtectionCutInSetpoint</li><li><a href="#obj-av-32"><code>AV32</code></a>FreezeProtectionCutOutSetpoint</li><li><a href="#obj-av-33"><code>AV33</code></a>FilterCounter</li><li><a href="#obj-av-34"><code>AV34</code></a>FilterAlarmTimeDelay</li><li><a href="#obj-av-35"><code>AV35</code></a>CoolDifferentialBand</li><li><a href="#obj-av-36"><code>AV36</code></a>CoolDifferentialBandOffset</li><li><a href="#obj-av-37"><code>AV37</code></a>HeatDifferentialBand</li><li><a href="#obj-av-38"><code>AV38</code></a>HeatDifferentialBandOffset</li><li><a href="#obj-av-39"><code>AV39</code></a>ShiftBetweenCoolAndHeat</li><li><a href="#obj-av-40"><code>AV40</code></a>ShiftBetweenCoolStages</li><li><a href="#obj-av-41"><code>AV41</code></a>ShiftBetweenHeatStages</li><li><a href="#obj-av-42"><code>AV42</code></a>BacnetDeviceInstanceNumber</li><li><a href="#obj-av-43"><code>AV43</code></a>TimeDelayOnNextCoolStage</li><li><a href="#obj-av-44"><code>AV44</code></a>TimeDelayOnNextHeatStage</li><li><a href="#obj-av-45"><code>AV45</code></a>TimeDelayOffNextCoolStage</li><li><a href="#obj-av-46"><code>AV46</code></a>TimeDelayOffNextHeatStage</li><li><a href="#obj-av-47"><code>AV47</code></a>CompressorStandbyDelay</li><li><a href="#obj-av-48"><code>AV48</code></a>DeiceInCoolCutInTemperature</li><li><a href="#obj-av-49"><code>AV49</code></a>DeiceInCoolCutOutTemperature</li><li><a href="#obj-av-50"><code>AV50</code></a>DeiceInHeatTime</li><li><a href="#obj-av-51"><code>AV51</code></a>DeiceInHeatBreakTime</li><li><a href="#obj-av-52"><code>AV52</code></a>DeiceInHeatCutInTemperature</li><li><a href="#obj-av-53"><code>AV53</code></a>DeiceInHeatCutOutTemperature</li><li><a href="#obj-av-54"><code>AV54</code></a>BackLightDimTime</li><li><a href="#obj-av-55"><code>AV55</code></a>BackLightDimValue</li><li><a href="#obj-av-56"><code>AV56</code></a>BackLightBrightness</li><li><a href="#obj-av-57"><code>AV57</code></a>FanSoftStartInHeatCutInTemperature</li><li><a href="#obj-av-58"><code>AV58</code></a>FanSoftStartInHeatCutOutTemperature</li><li><a href="#obj-av-59"><code>AV59</code></a>DifferentialOnOffFanSpeeds</li><li><a href="#obj-av-60"><code>AV60</code></a>OutputsTresholdTimeCool</li><li><a href="#obj-av-61"><code>AV61</code></a>OutputsTresholdTimeHeat</li><li><a href="#obj-av-62"><code>AV62</code></a>Kp_PIDCool</li><li><a href="#obj-av-63"><code>AV63</code></a>Kp_PIDHeat</li><li><a href="#obj-av-64"><code>AV64</code></a>Ki_PIDCool</li><li><a href="#obj-av-65"><code>AV65</code></a>Ki_PIDHeat</li><li><a href="#obj-av-66"><code>AV66</code></a>Kd_PIDCool</li><li><a href="#obj-av-67"><code>AV67</code></a>Kd_PIDHeat</li><li><a href="#obj-av-68"><code>AV68</code></a>CoolValveProportionalBand</li><li><a href="#obj-av-69"><code>AV69</code></a>CoolProportionalLowLimit</li><li><a href="#obj-av-70"><code>AV70</code></a>CoolProportionalHighLimit</li><li><a href="#obj-av-71"><code>AV71</code></a>HeatValveProportionalBand</li><li><a href="#obj-av-72"><code>AV72</code></a>HeatProportionalLowLimit</li><li><a href="#obj-av-73"><code>AV73</code></a>HeatProportionalHighLimit</li><li><a href="#obj-av-75"><code>AV75</code></a>ProportionalOnPercent</li><li><a href="#obj-av-76"><code>AV76</code></a>ProportionalOffPercent</li><li><a href="#obj-av-77"><code>AV77</code></a>CoolVFSProportionalBand</li><li><a href="#obj-av-78"><code>AV78</code></a>HeatVFSProportionalBand</li><li><a href="#obj-av-79"><code>AV79</code></a>CoolVFSLowSpeedPercent</li><li><a href="#obj-av-80"><code>AV80</code></a>CoolVFSMediumSpeedPercent</li><li><a href="#obj-av-81"><code>AV81</code></a>CoolVFSHighSpeedPercent</li><li><a href="#obj-av-82"><code>AV82</code></a>HeatVFSLowSpeedPercent</li><li><a href="#obj-av-83"><code>AV83</code></a>HeatlVFSMediumSpeedPercent</li><li><a href="#obj-av-84"><code>AV84</code></a>HeatlVFSHighSpeedPercent</li><li><a href="#obj-av-86"><code>AV86</code></a>VFSMediumSpeedDiff</li><li><a href="#obj-av-87"><code>AV87</code></a>VFSHighSpeedDiff</li><li><a href="#obj-av-88"><code>AV88</code></a>CoolVFSLowLimit</li><li><a href="#obj-av-89"><code>AV89</code></a>CoolVFSHighLimit</li><li><a href="#obj-av-90"><code>AV90</code></a>HeatVFSLowLimit</li><li><a href="#obj-av-91"><code>AV91</code></a>HeatVFSHighLimit</li><li><a href="#obj-av-94"><code>AV94</code></a>Humidity_Value</li><li><a href="#obj-av-95"><code>AV95</code></a>Humidity_Offset</li><li><a href="#obj-av-98"><code>AV98</code></a>HumiditySetPoint</li><li><a href="#obj-av-99"><code>AV99</code></a>HumidityDeadZone</li><li><a href="#obj-av-101"><code>AV101</code></a>HumidityDifferentialBand</li><li><a href="#obj-av-102"><code>AV102</code></a>RoomTemperatureDisableHumidity</li><li><a href="#obj-av-103"><code>AV103</code></a>DehumidityCycle</li><li><a href="#obj-av-104"><code>AV104</code></a>DehumidityBreakTime</li><li><a href="#obj-av-105"><code>AV105</code></a>DoorSwitchOrKeyTag_Function</li><li><a href="#obj-av-106"><code>AV106</code></a>DehumiditySetPointInCool</li><li><a href="#obj-av-113"><code>AV113</code></a>DayProgSchdeduler</li><li><a href="#obj-av-114"><code>AV114</code></a>DayPeriods</li><li><a href="#obj-av-115"><code>AV115</code></a>DayPeriodsType</li><li><a href="#obj-av-121"><code>AV121</code></a>LockConfiguration</li><li><a href="#obj-av-129"><code>AV129</code></a>TEconomizerEffective</li><li><a href="#obj-av-130"><code>AV130</code></a>MinimumTimeCompressorOn</li><li><a href="#obj-av-131"><code>AV131</code></a>MinimumTimeCompressorOff</li><li><a href="#obj-av-134"><code>AV134</code></a>EconomizerOA_LowLimitTemp</li><li><a href="#obj-bi-0"><code>BI0</code></a>S1_1_FanSpeeds</li><li><a href="#obj-bi-1"><code>BI1</code></a>S1_2_FanSpeeds</li><li><a href="#obj-bi-2"><code>BI2</code></a>S1_3_Config4pipe</li><li><a href="#obj-bi-2-2"><code>BI2</code></a>S1_3_ConfigHCHP</li><li><a href="#obj-bi-3"><code>BI3</code></a>S1_4_ElectricalHeater</li><li><a href="#obj-bi-3-2"><code>BI3</code></a>S1_4_AC</li><li><a href="#obj-bi-7"><code>BI7</code></a>S1_5_ChilledBeam</li><li><a href="#obj-bi-7-2"><code>BI7</code></a>S1_5_Compressor Delay</li><li><a href="#obj-bi-8"><code>BI8</code></a>S1_6_FloorHeater</li><li><a href="#obj-bi-8-2"><code>BI8</code></a>S1_6_ElectricalHeater2Stage</li><li><a href="#obj-bi-9"><code>BI9</code></a>S1_7_AC_FC_System</li><li><a href="#obj-bi-10"><code>BI10</code></a>S1_8_UseBacnet</li><li><a href="#obj-bi-11"><code>BI11</code></a>S2_1_CoolProportional</li><li><a href="#obj-bi-12"><code>BI12</code></a>S2_2_HeatProportional</li><li><a href="#obj-bi-13"><code>BI13</code></a>S2_3_Dehumidifier Or Reheat</li><li><a href="#obj-bi-14"><code>BI14</code></a>S2_4_Cool Only</li><li><a href="#obj-bo-0"><code>BO0</code></a>HeatOnOffValve</li><li><a href="#obj-bo-0-2"><code>BO0</code></a>HeatElement 1</li><li><a href="#obj-bo-1"><code>BO1</code></a>HeatElement</li><li><a href="#obj-bo-1-2"><code>BO1</code></a>HeatElement 2</li><li><a href="#obj-bo-2"><code>BO2</code></a>HeatElement 3</li><li><a href="#obj-bo-3"><code>BO3</code></a>CoolOnOffValve</li><li><a href="#obj-bo-3-2"><code>BO3</code></a>Compressor 1</li><li><a href="#obj-bo-4"><code>BO4</code></a>Compressor 2</li><li><a href="#obj-bo-5"><code>BO5</code></a>FanOnOffLow</li><li><a href="#obj-bo-6"><code>BO6</code></a>FanOnOffMedium</li><li><a href="#obj-bo-7"><code>BO7</code></a>FanOnOffHigh</li><li><a href="#obj-bo-8"><code>BO8</code></a>HPOnOff</li><li><a href="#obj-bo-14"><code>BO14</code></a>Economizer</li><li><a href="#obj-bv-0"><code>BV0</code></a>OnOff</li><li><a href="#obj-bv-1"><code>BV1</code></a>AutoFan</li><li><a href="#obj-bv-2"><code>BV2</code></a>C_F_Scale</li><li><a href="#obj-bv-7"><code>BV7</code></a>One_TwoSetpoints</li><li><a href="#obj-bv-8"><code>BV8</code></a>FilterAlarm</li><li><a href="#obj-bv-9"><code>BV9</code></a>FilterReset</li><li><a href="#obj-bv-10"><code>BV10</code></a>AutoModeEnable</li><li><a href="#obj-bv-11"><code>BV11</code></a>BackLightDimEnable</li><li><a href="#obj-bv-12"><code>BV12</code></a>BeeperEnable</li><li><a href="#obj-bv-13"><code>BV13</code></a>FreezeProtectionEnable</li><li><a href="#obj-bv-14"><code>BV14</code></a>WindowContact</li><li><a href="#obj-bv-15"><code>BV15</code></a>WindowContactPolarity</li><li><a href="#obj-bv-16"><code>BV16</code></a>UnoccupancyByPIR</li><li><a href="#obj-bv-17"><code>BV17</code></a>UnoccupancyByAuxOccSensor</li><li><a href="#obj-bv-18"><code>BV18</code></a>AuxOccupancySensorPolarity</li><li><a href="#obj-bv-19"><code>BV19</code></a>DoorSwitchOpen</li><li><a href="#obj-bv-20"><code>BV20</code></a>DoorSwitchPolarity</li><li><a href="#obj-bv-25"><code>BV25</code></a>RestoreDefault</li><li><a href="#obj-bv-24"><code>BV24</code></a>EmergencyHeat (in HC always Off)</li><li><a href="#obj-bv-28"><code>BV28</code></a>UnoccupiedByNetwork</li><li><a href="#obj-bv-30"><code>BV30</code></a>DayProgramEnable</li><li><a href="#obj-bv-36"><code>BV36</code></a>SetLock</li><li><a href="#obj-bv-40"><code>BV40</code></a>EnableShowHumidityFromSettings</li><li><a href="#obj-bv-41"><code>BV41</code></a>SetAlarm</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>MS/TP baud rates 9600, 19200, 38400 or 76800, 8N1.</li><li>DIP switch configuration (AC vs FC system) decides which objects exist; some instances appear twice in the list with an AC name and an FC name.</li><li>Mode, fan speed and similar enumerations are Analog Values carrying integer codes, not Multistate objects.</li><li>The device instance itself can be changed by writing AV42 (BacnetDeviceInstanceNumber).</li><li>Many writable AVs mirror the thermostat&#x27;s technician (P) settings.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ComfortVu BACnet Thermostat and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier ComfortVu BACnet Thermostat</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier ComfortVu BACnet Thermostat have?</summary><p>This list has 165 BACnet objects: 2 analog inputs, 5 analog outputs, 105 analog values, 16 binary inputs, 13 binary outputs, 24 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier ComfortVu BACnet Thermostat BACnet points are writable?</summary><p>115 of the 165 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier ComfortVu BACnet Thermostat BACnet documentation?</summary><p>The source is ComfortVu BACnet Thermostat Points List and Technician Settings (11-808-726-01), published free by Carrier at https://www.shareddocs.com/hvac/docs/1000/Public/06/11-808-726-01.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier ComfortVu BACnet Thermostat?</summary><p>Start with BV 0 OnOff (Turns the thermostat on or off); AV 4 Mode (Selects fan only, cool, heat or auto); BV 28 UnoccupiedByNetwork (Occupancy command; 1 = unoccupied, 0 = occupied); AV 0 SetPoint_SetPointCool (Cooling setpoint, 5-35 °C (41-95 °F)); AV 1 SetPointHeat (Heating setpoint, 5-35 °C (41-95 °F)); AV 6 FanSpeed (Fan auto/low/medium/high); AV 5 ModeEffective (Mode actually running); AV 13 OccupancyEffectiveHVAC (Resulting occupancy state); AV 3 ReturnAirSensorEffective (Temperature the thermostat controls to).</p></details><details><summary>How do I enable BMS control of the Carrier ComfortVu BACnet Thermostat?</summary><p>BV0 OnOff turns the thermostat on/off over the network. BI10 S1_8_UseBacnet shows whether the DIP switch has it set to BACnet (1) or Modbus (0).</p></details><details><summary>How do I check these points on the real ComfortVu BACnet Thermostat?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://www.shareddocs.com/hvac/docs/1000/Public/06/11-808-726-01.pdf" rel="nofollow noopener" target="_blank">ComfortVu BACnet Thermostat Points List and Technician Settings &middot; 11-808-726-01</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
