<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier Connect Wi-Fi Thermostat BACnet Points List</title>
<meta name="description" content="Carrier Connect Wi-Fi Thermostat BACnet points list: 113 objects by ID and name (e.g. MV 400 = USER_MODE), 74 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier Connect Wi-Fi Thermostat BACnet Points List">
<meta property="og:description" content="Carrier Connect Wi-Fi Thermostat BACnet points list: 113 objects by ID and name (e.g. MV 400 = USER_MODE), 74 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier Connect Wi-Fi Thermostat BACnet Points List">
<meta name="twitter:description" content="Carrier Connect Wi-Fi Thermostat BACnet points list: 113 objects by ID and name (e.g. MV 400 = USER_MODE), 74 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43",
   "name": "Carrier Connect Wi-Fi Thermostat BACnet Points List",
   "description": "Carrier Connect Wi-Fi Thermostat BACnet points list: 113 objects by ID and name (e.g. MV 400 = USER_MODE), 74 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43#dataset",
   "name": "Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) BACnet Points List",
   "description": "The 33CONNECTSTAT43 is a Wi-Fi thermostat that also speaks BACnet MS/TP on its A+/B- terminals (B-ASC profile). Its 113 objects cover space temperature and humidity, setpoints, stage output status, fault flags, mode and fan mode, and most installer settings. Installer settings are 'gated' writes that only work when BACnet Config Write is enabled at the thermostat, and BMS occupancy only works when BACnet BMS Occ is enabled. Carrier Connect Wi-Fi Thermostat BACnet points list: 113 objects by ID and name (e.g. MV 400 = USER_MODE), 74 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43",
   "keywords": [
    "Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) BACnet Points List",
    "Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) BACnet objects",
    "Carrier BACnet",
    "33CONNECTSTAT43 BACnet points list",
    "Carrier Connect thermostat BACnet points list",
    "Connect Wi-Fi thermostat BACnet points list",
    "ConnectStat BACnet points list",
    "11-808-728-01 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Carrier Connect Wi-Fi Thermostat 33CONNECTSTAT43 Installation Guide (Appendix: BACnet Points List)",
    "url": "https://www.shareddocs.com/hvac/docs/1000/Public/0C/11-808-728-01.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Networked room thermostat"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 113 BACnet objects: 2 analog inputs, 43 analog values, 48 binary values, 20 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "74 of the 113 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Carrier Connect Wi-Fi Thermostat 33CONNECTSTAT43 Installation Guide (Appendix: BACnet Points List) (11-808-728-01), revision 2022-12-02, published free by Carrier at https://www.shareddocs.com/hvac/docs/1000/Public/0C/11-808-728-01.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 400 USER_MODE (Mode command: off, heat, cool, auto, emergency heat); BV 405 BMS_OCC (BMS occupancy; needs BACnet BMS Occ enabled locally); AV 400 OCC_HT_SP (Occupied heating setpoint); AV 401 OCC_CL_SP (Occupied cooling setpoint); MV 404 OCC_FAN (Occupied fan mode: auto or on); MV 300 CURRENT_MODE (Mode now running: off, heat or cool); AV 104 SP_TEMP_CTRL (Space temperature used for control); BV 205 G_OUT (Fan output status); BV 911 OD_TEMP_FAIL (Outdoor sensor failure)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BACNET BMS OCC (set at the thermostat screen) enables BACnet occupancy control through BMS_OCC (BV:405); setting it to YES forces the thermostat to non-programmable mode and turns off a remote sensor set to Occupancy. BACNET CONFIG WRITE (also local) allows writes to all GATED_WRITE points. USER_MODE (MSV:400) sets the system mode."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No communication-loss timeout is described. Network general purpose outputs return to inactive if not rewritten within the General Purpose Output Timeout (MSV:508: 2 min, 20 min, 1 h or unlimited)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network Space Temperature (AV:103) and Network Space Humidity (AV:105) are writable, with enables Network Space Temp Enable (BV:407) and Network Space Hum Enable (BV:408). The guide gives no refresh time for them. Read SP_TEMP_CTRL (AV:104) and SP_HUM_CTRL (AV:106) for the values in use."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Connect Wi-Fi Thermostat (33CONNECTSTAT43)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Connect Wi-Fi Thermostat (33CONNECTSTAT43)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">Connect Wi-Fi Thermostat (33CONNECTSTAT43)</li></ol>
<p class="eyebrow">Networked room thermostat &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> Connect Wi-Fi Thermostat (33CONNECTSTAT43) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>The 33CONNECTSTAT43 is a Wi-Fi thermostat that also speaks BACnet MS/TP on its A+/B- terminals (B-ASC profile). Its 113 objects cover space temperature and humidity, setpoints, stage output status, fault flags, mode and fan mode, and most installer settings. Installer settings are &#x27;gated&#x27; writes that only work when BACnet Config Write is enabled at the thermostat, and BMS occupancy only works when BACnet BMS Occ is enabled.</p>
<p>This page lists <strong>113 BACnet objects</strong> for the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) &mdash; 74 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>Connect Wi-Fi Thermostat (33CONNECTSTAT43)</dd></div><div><dt>Equipment</dt><dd>Networked room thermostat</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>113 (74 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>16 followed by the last 4 digits of the serial number (range 1-4194302)</dd></div><div><dt>Also known as</dt><dd>33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</dd></div><div><dt>Source document</dt><dd><a href="https://www.shareddocs.com/hvac/docs/1000/Public/0C/11-808-728-01.pdf" rel="nofollow noopener" target="_blank">Carrier Connect Wi-Fi Thermostat 33CONNECTSTAT43 Installation Guide (Appendix: BACnet Points List) &middot; 11-808-728-01 &middot; rev. 2022-12-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43.csv" rel="nofollow" download>Download CSV <small>113 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.shareddocs.com/hvac/docs/1000/Public/0C/11-808-728-01.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/connect-wifi-thermostat-33connectstat43">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h2>
<div class="answer"><b>Integration in brief</b><p>Wire the thermostat to the MS/TP trunk and set MAC address, baud and device ID in its advanced system settings. Turn on BACnet BMS Occ at the thermostat if the BMS should drive occupancy through BMS_OCC, and BACnet Config Write only if the BMS must change installer settings. Write the baseline occupied/unoccupied setpoints for permanent changes; writes to HEAT_SP/COOL_SP are temporary holds.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-400">MV 400</a></td><td class="n">USER_MODE</td><td>Mode command: off, heat, cool, auto, emergency heat</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-405">BV 405</a></td><td class="n">BMS_OCC</td><td>BMS occupancy; needs BACnet BMS Occ enabled locally</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-400">AV 400</a></td><td class="n">OCC_HT_SP</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-401">AV 401</a></td><td class="n">OCC_CL_SP</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-404">MV 404</a></td><td class="n">OCC_FAN</td><td>Occupied fan mode: auto or on</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-300">MV 300</a></td><td class="n">CURRENT_MODE</td><td>Mode now running: off, heat or cool</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-104">AV 104</a></td><td class="n">SP_TEMP_CTRL</td><td>Space temperature used for control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-205">BV 205</a></td><td class="n">G_OUT</td><td>Fan output status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-911">BV 911</a></td><td class="n">OD_TEMP_FAIL</td><td>Outdoor sensor failure</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BACNET BMS OCC (set at the thermostat screen) enables BACnet occupancy control through BMS_OCC (BV:405); setting it to YES forces the thermostat to non-programmable mode and turns off a remote sensor set to Occupancy. BACNET CONFIG WRITE (also local) allows writes to all GATED_WRITE points. USER_MODE (MSV:400) sets the system mode.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No communication-loss timeout is described. Network general purpose outputs return to inactive if not rewritten within the General Purpose Output Timeout (MSV:508: 2 min, 20 min, 1 h or unlimited).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Network Space Temperature (AV:103) and Network Space Humidity (AV:105) are writable, with enables Network Space Temp Enable (BV:407) and Network Space Hum Enable (BV:408). The guide gives no refresh time for them. Read SP_TEMP_CTRL (AV:104) and SP_HUM_CTRL (AV:106) for the values in use.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP on terminals A+ and B-; do not terminate the shield at the thermostat. 22 or 24 AWG shielded twisted pair, 2000 ft per segment.</li><li>Baud 9600, 19200, 38400, 76800 (default) or 115200; MAC address 1-127 (default 1); Max Masters default 127.</li><li>Device ID defaults to Carrier&#x27;s BACnet identifier 16 plus the last 4 digits of the serial number; device object name up to 16 characters.</li><li>BACnet UTC offset is set at the thermostat (-13 to +13 h).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing HEAT_SP (AV:409) or COOL_SP (AV:410) puts the thermostat in a temporary hold until Max Temperature Hold Time (AV:502, default 2 h) expires; write AV:400-403 for lasting changes.</li><li>GATED_WRITE points are rejected unless BACnet Config Write is enabled; the guide says the two gate settings are only accessible from the local screen.</li><li>BMS occupancy can&#x27;t be used with programmable mode or a remote occupancy sensor at the same time.</li></ul>
</section>
<h2 id="points">Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">113 of 113 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>43</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>48</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>20</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>113</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>39</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>74</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (68)</option><option value="°F">°F (20)</option><option value="%RH">%RH (7)</option><option value="min">min (6)</option><option value="Δ°F">Δ°F (4)</option><option value="h">h (3)</option><option value="%">% (2)</option><option value="cycles/h">cycles/h (1)</option><option value="Hz">Hz (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>68</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="100" data-acc="R" data-u="°F" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">ID_SPACE_TEMP</td><td class="d">Indoor Space Temperature (writable only when out of service)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="101" data-acc="R" data-u="%RH" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">ID_SPACE_HUM</td><td class="d">Indoor Space Humidity (writable only when out of service)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="100" data-acc="R" data-u="°F" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">REM_SPACE_TEMP</td><td class="d">Remote Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="101" data-acc="R" data-u="°F" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">OD_TEMP</td><td class="d">Outdoor Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="102" data-acc="R" data-u="°F" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">SAT</td><td class="d">Supply Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="103" data-acc="W" data-u="°F" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">NET_SP_TEMP</td><td class="d">Network Space Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="104" data-acc="R" data-u="°F" data-min="1" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">104</td><td class="n">SP_TEMP_CTRL</td><td class="d">Space Temperature for Control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="105" data-acc="W" data-u="%RH" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">NET_SP_HUM</td><td class="d">Network Space Humidity</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="106" data-acc="R" data-u="%RH" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">SP_HUM_CTRL</td><td class="d">Space Humidity for Control</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="300" data-acc="R" data-u="h" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">AIR_FLTR_HRS_LFT</td><td class="d">Air Filter Hours Left</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="301" data-acc="R" data-u="s" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">OVRD_TIME</td><td class="d">Override Time Remaining</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="400" data-acc="W" data-u="°F" data-min="1" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">400</td><td class="n">OCC_HT_SP</td><td class="d">Occupied Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="401" data-acc="W" data-u="°F" data-min="1" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">401</td><td class="n">OCC_CL_SP</td><td class="d">Occupied Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="402" data-acc="W" data-u="°F" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">UNOCC_HT_SP</td><td class="d">Unoccupied Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="403" data-acc="W" data-u="°F" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">UNOCC_CL_SP</td><td class="d">Unoccupied Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="406" data-acc="W" data-u="%RH" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">DEHUM_SP</td><td class="d">Dehumidification Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="407" data-acc="W" data-u="%RH" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">HUM_SP</td><td class="d">Humidification Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="408" data-acc="W" data-u="min" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">SCRN_TMT</td><td class="d">Screen Timeout</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="409" data-acc="W" data-u="°F" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">HEAT_SP</td><td class="d">Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="410" data-acc="W" data-u="°F" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">COOL_SP</td><td class="d">Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="411" data-acc="W" data-u="%" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">ACTV_BCKLT</td><td class="d">Active Backlight</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="412" data-acc="W" data-u="%" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">DRMNT_BCKLT</td><td class="d">Dormant Backlight</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="500" data-acc="W" data-u="%RH" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">ID_STAGES</td><td class="d">Indoor Equip Stages (gated write)</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="501" data-acc="W" data-u="°F" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">OD_STAGES</td><td class="d">Outdoor Equip Stages (gated write)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="502" data-acc="W" data-u="h" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">MAX_HOLD_TIME</td><td class="d">Max Temperature Hold Time (gated write)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="503" data-acc="W" data-u="min" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">AUTO_XOVR</td><td class="d">Auto Changeover Delay (gated write)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="504" data-acc="W" data-u="°F" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">COOL_LOCKOUT</td><td class="d">Cool Lockout Temperature (gated write)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="505" data-acc="W" data-u="°F" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">LO_CL_LCKOUT</td><td class="d">Low Cool Lockout (HP only) (gated write)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="506" data-acc="W" data-u="°F" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">LO_HT_LCKOUT</td><td class="d">Low Heat Lockout (HP only) (gated write)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="507" data-acc="W" data-u="min" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">DLY_BW_FUEL</td><td class="d">Delay Between Fuel (HP only) (gated write)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="508" data-acc="W" data-u="cycles/h" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">CYCLES_HR</td><td class="d">Cycles Per Hour (gated write)</td><td class="u">cycles/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="509" data-acc="W" data-u="°F" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">MAX_HT_SP</td><td class="d">Max Heat Setpoint (gated write)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="510" data-acc="W" data-u="°F" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">MIN_CL_SP</td><td class="d">Min Cool Setpoint (gated write)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="511" data-acc="W" data-u="°F" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">AUX_HT_LCKOUT</td><td class="d">Aux Heat Lockout (HP only) (gated write)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="512" data-acc="W" data-u="°F" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">HP_LCKOUT</td><td class="d">Heat Pump Lockout (gated write)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="513" data-acc="W" data-u="min" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">STG_DELAY</td><td class="d">Stage Delay (gated write)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="514" data-acc="W" data-u="min" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">FRCD_STG_UP</td><td class="d">Forced Stage Up Delay (gated write)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="515" data-acc="W" data-u="Δ°F" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">DIFFERENTIAL</td><td class="d">Stage Change Temp Differential (gated write)</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="516" data-acc="W" data-u="Hz" id="obj-av-516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">516</td><td class="n">LINE_FREQ</td><td class="d">Line Frequency (gated write)</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="517" data-acc="W" data-u="Δ°F" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">ID_TEMP_OFF</td><td class="d">Indoor Temperature Offset (gated write)</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="518" data-acc="W" data-u="%RH" id="obj-av-518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">518</td><td class="n">ID_HUM_OFF</td><td class="d">Indoor Humidity Offset (gated write)</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="519" data-acc="W" data-u="Δ°F" id="obj-av-519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">519</td><td class="n">SAT_OFFSET</td><td class="d">SAT Temp Offset (gated write)</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="520" data-acc="R" data-u="h" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">AIR_FLT_HRS</td><td class="d">Air Filter Hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="521" data-acc="W" data-u="Δ°F" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">MAX_SP_ERR</td><td class="d">Max Setpoint Error (gated write)</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="522" data-acc="W" data-u="min" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">ID_TMP_FLT_INHBT</td><td class="d">Indoor Temp Fault Inhibit (gated write)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="200" data-acc="R" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">Y1_OUT</td><td class="d">1st Stage Cooling Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">Y2_OUT</td><td class="d">2nd Stage Cooling Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">Y3_OUT</td><td class="d">3rd Stage Cooling Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">W1_OUT</td><td class="d">1st Stage Heating Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">W2_OUT</td><td class="d">2nd Stage Heating Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="205" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">205</td><td class="n">G_OUT</td><td class="d">Fan Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="206" data-acc="R" data-u="" data-st="1" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">OB_OUT</td><td class="d">Reversing Valve Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="208" data-acc="R" data-u="" data-st="1" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">OCC_OUT</td><td class="d">Occupancy Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">HUM_OUT</td><td class="d">Humidifier Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">DEHUM_OUT</td><td class="d">Dehumidifier Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="211" data-acc="W" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">NET_GP_Y3_OUT</td><td class="d">Network General Purpose Out Y3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="212" data-acc="W" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">NET_GP_W2_OUT</td><td class="d">Network General Purpose Out W2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="213" data-acc="W" data-u="" data-st="1" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">NET_GP_OB_OUT</td><td class="d">Network General Purpose Out OB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="400" data-acc="W" data-u="" data-st="1" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">WIFI_TIME_SYNC</td><td class="d">Wi-Fi Time Synchronization</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DISABLED, 1=ENABLED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="401" data-acc="W" data-u="" data-st="1" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">PROXIMITY_EN</td><td class="d">Proximity Sensor Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DISABLED, 1=ENABLED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="402" data-acc="W" data-u="" data-st="1" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">AUTO_DST</td><td class="d">Auto DST Time Shift</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DISABLED, 1=ENABLED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="403" data-acc="W" data-u="" data-st="1" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">WIFI_ENABLE</td><td class="d">Wi-Fi Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DISABLED, 1=ENABLED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="404" data-acc="W" data-u="" data-st="1" id="obj-bv-404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">404</td><td class="n">SETPT_OVERRIDE</td><td class="d">Setpoint Override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DISABLED, 1=ENABLED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="405" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-405"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">405</td><td class="n">BMS_OCC</td><td class="d">BACnet BMS Occupancy (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=UNOCCUPIED, 1=OCCUPIED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="406" data-acc="W" data-u="" data-st="1" id="obj-bv-406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406</td><td class="n">FLTR_TMR_RST</td><td class="d">Filter Timer Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="407" data-acc="W" data-u="" data-st="1" id="obj-bv-407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">407</td><td class="n">NET_SP_TEMP_EN</td><td class="d">Network Space Temp Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DISABLED, 1=ENABLED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="408" data-acc="W" data-u="" data-st="1" id="obj-bv-408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">408</td><td class="n">NET_SP_HUM_EN</td><td class="d">Network Space Hum Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DISABLED, 1=ENABLED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="500" data-acc="W" data-u="" data-st="1" id="obj-bv-500"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">500</td><td class="n">OCC_IN_POL</td><td class="d">Occupancy Input Polarity (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OCCUPIED, 1=UNOCCUPIED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="501" data-acc="W" data-u="" data-st="1" id="obj-bv-501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">501</td><td class="n">ALLOW_AUTO</td><td class="d">Auto Mode Allowed (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="502" data-acc="W" data-u="" data-st="1" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">502</td><td class="n">ALLOW_PROG</td><td class="d">Prog Mode Allowed (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="503" data-acc="W" data-u="" data-st="1" id="obj-bv-503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">503</td><td class="n">CELSIUS_DISP</td><td class="d">Celsius Display (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=F°, 1=C°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="504" data-acc="W" data-u="" data-st="1" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">FAN_WITH_W</td><td class="d">Fan On with W (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="505" data-acc="W" data-u="" data-st="1" id="obj-bv-505"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">505</td><td class="n">RVS_VLV_DIR</td><td class="d">Rvs Vlv Energized Ht (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=ENERGIZED FOR COOL, 1=ENERGIZED FOR HEAT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="506" data-acc="W" data-u="" data-st="1" id="obj-bv-506"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">506</td><td class="n">HUM_INST</td><td class="d">Humidifier Installed (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="507" data-acc="W" data-u="" data-st="1" id="obj-bv-507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">507</td><td class="n">BMS_OCC_EN</td><td class="d">BMS Occupancy Enable (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DISABLED, 1=ENABLED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="511" data-acc="W" data-u="" data-st="1" id="obj-bv-511"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">511</td><td class="n">CFG_WR_EN</td><td class="d">BACnet Config Write Enable (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DISABLED, 1=ENABLED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="900" data-acc="R" data-u="" data-st="1" id="obj-bv-900"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">900</td><td class="n">ID_TEMP_SENS_HI</td><td class="d">ID TEMP SENSOR HIGH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=DISABLED, 1=ENABLED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="901" data-acc="R" data-u="" data-st="1" id="obj-bv-901"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">901</td><td class="n">ID_TEMP_SENS_LO</td><td class="d">ID TEMP SENSOR LOW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="902" data-acc="R" data-u="" data-st="1" id="obj-bv-902"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">902</td><td class="n">REM_TEMP_HI</td><td class="d">REMOTE SENSOR HIGH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="903" data-acc="R" data-u="" data-st="1" id="obj-bv-903"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">903</td><td class="n">REM_TEMP_LO</td><td class="d">REMOTE SENSOR LOW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="904" data-acc="R" data-u="" data-st="1" id="obj-bv-904"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">904</td><td class="n">HUM_TEMP_HI</td><td class="d">HUM TEMP SENSOR HIGH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="905" data-acc="R" data-u="" data-st="1" id="obj-bv-905"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">905</td><td class="n">HUM_TEMP_LO</td><td class="d">HUM TEMP SENSOR LOW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="906" data-acc="R" data-u="" data-st="1" id="obj-bv-906"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">906</td><td class="n">ID_TEMP_RNG_HI</td><td class="d">ID TEMP RANGE HIGH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="907" data-acc="R" data-u="" data-st="1" id="obj-bv-907"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">907</td><td class="n">ID_TEMP_RNG_LO</td><td class="d">ID TEMP RANGE LOW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="908" data-acc="R" data-u="" data-st="1" id="obj-bv-908"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">908</td><td class="n">HUM_SENS_FAIL</td><td class="d">HUM SENSOR FAILURE</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="909" data-acc="R" data-u="" data-st="1" id="obj-bv-909"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">909</td><td class="n">HUM_TOO_HI</td><td class="d">HUMIDITY RANGE HIGH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="910" data-acc="R" data-u="" data-st="1" id="obj-bv-910"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">910</td><td class="n">HUM_TOO_LO</td><td class="d">HUMIDITY RANGE LOW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="911" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-911"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">911</td><td class="n">OD_TEMP_FAIL</td><td class="d">OUTDOOR SENSOR FAILURE</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="912" data-acc="R" data-u="" data-st="1" id="obj-bv-912"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">912</td><td class="n">SRVR_CONN_FAIL</td><td class="d">NOT CONNECTED TO SERVER</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="913" data-acc="R" data-u="" data-st="1" id="obj-bv-913"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">913</td><td class="n">RTR_CONN_FAIL</td><td class="d">NOT CONNECTED TO ROUTER</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="914" data-acc="R" data-u="" data-st="1" id="obj-bv-914"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">914</td><td class="n">WIFI_CONF_FAIL</td><td class="d">WIFI HARDWARE FAULT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="915" data-acc="R" data-u="" data-st="1" id="obj-bv-915"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">915</td><td class="n">ECON_FAULT</td><td class="d">ECONOMIZER FAULT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="916" data-acc="R" data-u="" data-st="1" id="obj-bv-916"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">916</td><td class="n">LOCKOUT_FAIL</td><td class="d">LOCKOUT-5 BAD PIN ENTRIES</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="300" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">300</td><td class="n">CURRENT_MODE</td><td class="d">Current Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=HEAT, 3=COOL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="400" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-400"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">400</td><td class="n">USER_MODE</td><td class="d">User Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=HEAT, 3=COOL, 4=AUTO, 5=E-HEAT</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="401" data-acc="W" data-u="" data-st="1" id="obj-mv-401"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">401</td><td class="n">PROX_SENS</td><td class="d">IR Proximity Sensitivity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=HIGH, 2=MEDIUM, 3=LOW</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="402" data-acc="W" data-u="" data-st="1" id="obj-mv-402"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">402</td><td class="n">SOUND</td><td class="d">Sound Effect</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=CLICK, 3=BEEP</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="403" data-acc="W" data-u="" data-st="1" id="obj-mv-403"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">403</td><td class="n">SCHED_DAY_PARTS</td><td class="d">Number of Parts in Schedule Day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=2 PARTS, 2=4 PARTS</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="404" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-404"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">404</td><td class="n">OCC_FAN</td><td class="d">Occupied Fan Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=AUTO, 2=ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="405" data-acc="W" data-u="" data-st="1" id="obj-mv-405"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">405</td><td class="n">UNOCC_FAN</td><td class="d">Unoccupied Fan Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=AUTO, 2=ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="406" data-acc="W" data-u="" data-st="1" id="obj-mv-406"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">406</td><td class="n">FAN MODE</td><td class="d">Current Fan Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=AUTO, 2=ON, 3=OVERRIDE AUTO, 4=OVERRIDE ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="500" data-acc="R" data-u="" data-st="1" id="obj-mv-500"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">500</td><td class="n">ID_EQUIP_TYPE</td><td class="d">Indoor Equipment Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=NO INDOOR, 2=FURNACE, 3=AIR HANDLER</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="501" data-acc="W" data-u="" data-st="1" id="obj-mv-501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">501</td><td class="n">OD_EQUIP_TYPE</td><td class="d">Outdoor Equipment Type (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NO OUTDOOR, 2=A/C, 3=HEAT PUMP</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="502" data-acc="W" data-u="" data-st="1" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">REMOTE_SENSOR</td><td class="d">Remote Sensor Type (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=OUTDOOR, 3=SPACE, 4=AVERAGE, 5=OCCUPANCY, 6=FAULT_INPUT, 7=SAT</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="104" data-i="503" data-acc="W" data-u="" data-st="1" id="obj-mv-503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">503</td><td class="n">DEHUM_TYPE</td><td class="d">Dehumidification Type (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NO, 2=YES, 3=OVRCRL(2F), 4=HUMIDIMIZER</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="504" data-acc="W" data-u="" data-st="1" id="obj-mv-504"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">504</td><td class="n">OCC_OUTPUT</td><td class="d">Occupancy Output Terminal (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Y3, 3=O/B, 4=W2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="505" data-acc="W" data-u="" data-st="1" id="obj-mv-505"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">505</td><td class="n">HUM_OUTPUT</td><td class="d">Humidification Output Terminal (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Y3, 3=O/B, 4=W2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="506" data-acc="W" data-u="" data-st="1" id="obj-mv-506"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">506</td><td class="n">DEHUM_OUTPUT</td><td class="d">Dehumidification Output Terminal (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Y3, 3=O/B, 4=W2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="507" data-acc="W" data-u="" data-st="1" id="obj-mv-507"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">507</td><td class="n">SMART_RECVRY</td><td class="d">Smart Recovery (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NO, 2=30 MIN, 3=60 MIN, 4=90 MIN</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="508" data-acc="W" data-u="" data-st="1" id="obj-mv-508"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">508</td><td class="n">GP_OUT_TIMEOUT</td><td class="d">General Purpose Output Timeout (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=2 MIN, 2=20 MIN, 3=1 HR, 4=UNLIMITED</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="509" data-acc="W" data-u="" data-st="1" id="obj-mv-509"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">509</td><td class="n">NET_GP_Y3_MODE</td><td class="d">Network GP Y3 Mode (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DISABLED, 2=ENERGIZED_ACTIVE, 3=ENERGIZED_INACTIVE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="510" data-acc="W" data-u="" data-st="1" id="obj-mv-510"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">510</td><td class="n">NET_GP_W2_MODE</td><td class="d">Network GP W2 Mode (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DISABLED, 2=ENERGIZED_ACTIVE, 3=ENERGIZED_INACTIVE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="511" data-acc="W" data-u="" data-st="1" id="obj-mv-511"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">511</td><td class="n">NET_GP_OB_MODE</td><td class="d">Network GP OB Mode (gated write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DISABLED, 2=ENERGIZED_ACTIVE, 3=ENERGIZED_INACTIVE</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier Connect Wi-Fi Thermostat point IDs by name</summary><ul><li><a href="#obj-ai-100"><code>AI100</code></a>ID_SPACE_TEMP</li><li><a href="#obj-ai-101"><code>AI101</code></a>ID_SPACE_HUM</li><li><a href="#obj-av-100"><code>AV100</code></a>REM_SPACE_TEMP</li><li><a href="#obj-av-101"><code>AV101</code></a>OD_TEMP</li><li><a href="#obj-av-102"><code>AV102</code></a>SAT</li><li><a href="#obj-av-103"><code>AV103</code></a>NET_SP_TEMP</li><li><a href="#obj-av-104"><code>AV104</code></a>SP_TEMP_CTRL</li><li><a href="#obj-av-105"><code>AV105</code></a>NET_SP_HUM</li><li><a href="#obj-av-106"><code>AV106</code></a>SP_HUM_CTRL</li><li><a href="#obj-av-300"><code>AV300</code></a>AIR_FLTR_HRS_LFT</li><li><a href="#obj-av-301"><code>AV301</code></a>OVRD_TIME</li><li><a href="#obj-av-400"><code>AV400</code></a>OCC_HT_SP</li><li><a href="#obj-av-401"><code>AV401</code></a>OCC_CL_SP</li><li><a href="#obj-av-402"><code>AV402</code></a>UNOCC_HT_SP</li><li><a href="#obj-av-403"><code>AV403</code></a>UNOCC_CL_SP</li><li><a href="#obj-av-406"><code>AV406</code></a>DEHUM_SP</li><li><a href="#obj-av-407"><code>AV407</code></a>HUM_SP</li><li><a href="#obj-av-408"><code>AV408</code></a>SCRN_TMT</li><li><a href="#obj-av-409"><code>AV409</code></a>HEAT_SP</li><li><a href="#obj-av-410"><code>AV410</code></a>COOL_SP</li><li><a href="#obj-av-411"><code>AV411</code></a>ACTV_BCKLT</li><li><a href="#obj-av-412"><code>AV412</code></a>DRMNT_BCKLT</li><li><a href="#obj-av-500"><code>AV500</code></a>ID_STAGES</li><li><a href="#obj-av-501"><code>AV501</code></a>OD_STAGES</li><li><a href="#obj-av-502"><code>AV502</code></a>MAX_HOLD_TIME</li><li><a href="#obj-av-503"><code>AV503</code></a>AUTO_XOVR</li><li><a href="#obj-av-504"><code>AV504</code></a>COOL_LOCKOUT</li><li><a href="#obj-av-505"><code>AV505</code></a>LO_CL_LCKOUT</li><li><a href="#obj-av-506"><code>AV506</code></a>LO_HT_LCKOUT</li><li><a href="#obj-av-507"><code>AV507</code></a>DLY_BW_FUEL</li><li><a href="#obj-av-508"><code>AV508</code></a>CYCLES_HR</li><li><a href="#obj-av-509"><code>AV509</code></a>MAX_HT_SP</li><li><a href="#obj-av-510"><code>AV510</code></a>MIN_CL_SP</li><li><a href="#obj-av-511"><code>AV511</code></a>AUX_HT_LCKOUT</li><li><a href="#obj-av-512"><code>AV512</code></a>HP_LCKOUT</li><li><a href="#obj-av-513"><code>AV513</code></a>STG_DELAY</li><li><a href="#obj-av-514"><code>AV514</code></a>FRCD_STG_UP</li><li><a href="#obj-av-515"><code>AV515</code></a>DIFFERENTIAL</li><li><a href="#obj-av-516"><code>AV516</code></a>LINE_FREQ</li><li><a href="#obj-av-517"><code>AV517</code></a>ID_TEMP_OFF</li><li><a href="#obj-av-518"><code>AV518</code></a>ID_HUM_OFF</li><li><a href="#obj-av-519"><code>AV519</code></a>SAT_OFFSET</li><li><a href="#obj-av-520"><code>AV520</code></a>AIR_FLT_HRS</li><li><a href="#obj-av-521"><code>AV521</code></a>MAX_SP_ERR</li><li><a href="#obj-av-522"><code>AV522</code></a>ID_TMP_FLT_INHBT</li><li><a href="#obj-bv-200"><code>BV200</code></a>Y1_OUT</li><li><a href="#obj-bv-201"><code>BV201</code></a>Y2_OUT</li><li><a href="#obj-bv-202"><code>BV202</code></a>Y3_OUT</li><li><a href="#obj-bv-203"><code>BV203</code></a>W1_OUT</li><li><a href="#obj-bv-204"><code>BV204</code></a>W2_OUT</li><li><a href="#obj-bv-205"><code>BV205</code></a>G_OUT</li><li><a href="#obj-bv-206"><code>BV206</code></a>OB_OUT</li><li><a href="#obj-bv-208"><code>BV208</code></a>OCC_OUT</li><li><a href="#obj-bv-209"><code>BV209</code></a>HUM_OUT</li><li><a href="#obj-bv-210"><code>BV210</code></a>DEHUM_OUT</li><li><a href="#obj-bv-211"><code>BV211</code></a>NET_GP_Y3_OUT</li><li><a href="#obj-bv-212"><code>BV212</code></a>NET_GP_W2_OUT</li><li><a href="#obj-bv-213"><code>BV213</code></a>NET_GP_OB_OUT</li><li><a href="#obj-bv-400"><code>BV400</code></a>WIFI_TIME_SYNC</li><li><a href="#obj-bv-401"><code>BV401</code></a>PROXIMITY_EN</li><li><a href="#obj-bv-402"><code>BV402</code></a>AUTO_DST</li><li><a href="#obj-bv-403"><code>BV403</code></a>WIFI_ENABLE</li><li><a href="#obj-bv-404"><code>BV404</code></a>SETPT_OVERRIDE</li><li><a href="#obj-bv-405"><code>BV405</code></a>BMS_OCC</li><li><a href="#obj-bv-406"><code>BV406</code></a>FLTR_TMR_RST</li><li><a href="#obj-bv-407"><code>BV407</code></a>NET_SP_TEMP_EN</li><li><a href="#obj-bv-408"><code>BV408</code></a>NET_SP_HUM_EN</li><li><a href="#obj-bv-500"><code>BV500</code></a>OCC_IN_POL</li><li><a href="#obj-bv-501"><code>BV501</code></a>ALLOW_AUTO</li><li><a href="#obj-bv-502"><code>BV502</code></a>ALLOW_PROG</li><li><a href="#obj-bv-503"><code>BV503</code></a>CELSIUS_DISP</li><li><a href="#obj-bv-504"><code>BV504</code></a>FAN_WITH_W</li><li><a href="#obj-bv-505"><code>BV505</code></a>RVS_VLV_DIR</li><li><a href="#obj-bv-506"><code>BV506</code></a>HUM_INST</li><li><a href="#obj-bv-507"><code>BV507</code></a>BMS_OCC_EN</li><li><a href="#obj-bv-511"><code>BV511</code></a>CFG_WR_EN</li><li><a href="#obj-bv-900"><code>BV900</code></a>ID_TEMP_SENS_HI</li><li><a href="#obj-bv-901"><code>BV901</code></a>ID_TEMP_SENS_LO</li><li><a href="#obj-bv-902"><code>BV902</code></a>REM_TEMP_HI</li><li><a href="#obj-bv-903"><code>BV903</code></a>REM_TEMP_LO</li><li><a href="#obj-bv-904"><code>BV904</code></a>HUM_TEMP_HI</li><li><a href="#obj-bv-905"><code>BV905</code></a>HUM_TEMP_LO</li><li><a href="#obj-bv-906"><code>BV906</code></a>ID_TEMP_RNG_HI</li><li><a href="#obj-bv-907"><code>BV907</code></a>ID_TEMP_RNG_LO</li><li><a href="#obj-bv-908"><code>BV908</code></a>HUM_SENS_FAIL</li><li><a href="#obj-bv-909"><code>BV909</code></a>HUM_TOO_HI</li><li><a href="#obj-bv-910"><code>BV910</code></a>HUM_TOO_LO</li><li><a href="#obj-bv-911"><code>BV911</code></a>OD_TEMP_FAIL</li><li><a href="#obj-bv-912"><code>BV912</code></a>SRVR_CONN_FAIL</li><li><a href="#obj-bv-913"><code>BV913</code></a>RTR_CONN_FAIL</li><li><a href="#obj-bv-914"><code>BV914</code></a>WIFI_CONF_FAIL</li><li><a href="#obj-bv-915"><code>BV915</code></a>ECON_FAULT</li><li><a href="#obj-bv-916"><code>BV916</code></a>LOCKOUT_FAIL</li><li><a href="#obj-mv-300"><code>MV300</code></a>CURRENT_MODE</li><li><a href="#obj-mv-400"><code>MV400</code></a>USER_MODE</li><li><a href="#obj-mv-401"><code>MV401</code></a>PROX_SENS</li><li><a href="#obj-mv-402"><code>MV402</code></a>SOUND</li><li><a href="#obj-mv-403"><code>MV403</code></a>SCHED_DAY_PARTS</li><li><a href="#obj-mv-404"><code>MV404</code></a>OCC_FAN</li><li><a href="#obj-mv-405"><code>MV405</code></a>UNOCC_FAN</li><li><a href="#obj-mv-406"><code>MV406</code></a>FAN MODE</li><li><a href="#obj-mv-500"><code>MV500</code></a>ID_EQUIP_TYPE</li><li><a href="#obj-mv-501"><code>MV501</code></a>OD_EQUIP_TYPE</li><li><a href="#obj-mv-502"><code>MV502</code></a>REMOTE_SENSOR</li><li><a href="#obj-mv-503"><code>MV503</code></a>DEHUM_TYPE</li><li><a href="#obj-mv-504"><code>MV504</code></a>OCC_OUTPUT</li><li><a href="#obj-mv-505"><code>MV505</code></a>HUM_OUTPUT</li><li><a href="#obj-mv-506"><code>MV506</code></a>DEHUM_OUTPUT</li><li><a href="#obj-mv-507"><code>MV507</code></a>SMART_RECVRY</li><li><a href="#obj-mv-508"><code>MV508</code></a>GP_OUT_TIMEOUT</li><li><a href="#obj-mv-509"><code>MV509</code></a>NET_GP_Y3_MODE</li><li><a href="#obj-mv-510"><code>MV510</code></a>NET_GP_W2_MODE</li><li><a href="#obj-mv-511"><code>MV511</code></a>NET_GP_OB_MODE</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The table prints four access levels: READ_ONLY, READ_WRITE, GATED_WRITE and WRITE_WHEN_OOS. GATED_WRITE points are marked W here and noted in the description; the two WRITE_WHEN_OOS inputs (AI:100, AI:101) are marked R.</li><li>Some units look like copy errors in the source and are kept as printed: Indoor Equip Stages (AV:500) in %RH and Outdoor Equip Stages (AV:501) in °F.</li><li>Fault flag ID TEMP SENSOR HIGH (BV:900) is printed with DISABLED/ENABLED states, unlike the other fault flags; kept as printed.</li><li>The Network GP Y3/W2/OB outputs (BV:211-213) only accept writes when their Net GP mode (MSV:509-511) is not Disabled, and they can time out per General Purpose Output Timeout (MSV:508).</li><li>Current Fan Mode (MSV:406) is printed with the object name &#x27;FAN MODE&#x27; (with a space), unlike the other underscore names.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Connect Wi-Fi Thermostat (33CONNECTSTAT43) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) have?</summary><p>This list has 113 BACnet objects: 2 analog inputs, 43 analog values, 48 binary values, 20 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) BACnet points are writable?</summary><p>74 of the 113 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) BACnet documentation?</summary><p>The source is Carrier Connect Wi-Fi Thermostat 33CONNECTSTAT43 Installation Guide (Appendix: BACnet Points List) (11-808-728-01), revision 2022-12-02, published free by Carrier at https://www.shareddocs.com/hvac/docs/1000/Public/0C/11-808-728-01.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)?</summary><p>Start with MV 400 USER_MODE (Mode command: off, heat, cool, auto, emergency heat); BV 405 BMS_OCC (BMS occupancy; needs BACnet BMS Occ enabled locally); AV 400 OCC_HT_SP (Occupied heating setpoint); AV 401 OCC_CL_SP (Occupied cooling setpoint); MV 404 OCC_FAN (Occupied fan mode: auto or on); MV 300 CURRENT_MODE (Mode now running: off, heat or cool); AV 104 SP_TEMP_CTRL (Space temperature used for control); BV 205 G_OUT (Fan output status); BV 911 OD_TEMP_FAIL (Outdoor sensor failure).</p></details><details><summary>How do I enable BMS control of the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)?</summary><p>BACNET BMS OCC (set at the thermostat screen) enables BACnet occupancy control through BMS_OCC (BV:405); setting it to YES forces the thermostat to non-programmable mode and turns off a remote sensor set to Occupancy. BACNET CONFIG WRITE (also local) allows writes to all GATED_WRITE points. USER_MODE (MSV:400) sets the system mode.</p></details><details><summary>Does the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43) need a BACnet heartbeat or have a communication timeout?</summary><p>No communication-loss timeout is described. Network general purpose outputs return to inactive if not rewritten within the General Purpose Output Timeout (MSV:508: 2 min, 20 min, 1 h or unlimited).</p></details><details><summary>Can the BMS supply sensor values to the Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)?</summary><p>Network Space Temperature (AV:103) and Network Space Humidity (AV:105) are writable, with enables Network Space Temp Enable (BV:407) and Network Space Hum Enable (BV:408). The guide gives no refresh time for them. Read SP_TEMP_CTRL (AV:104) and SP_HUM_CTRL (AV:106) for the values in use.</p></details><details><summary>How do I check these points on the real Connect Wi-Fi Thermostat (33CONNECTSTAT43)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://www.shareddocs.com/hvac/docs/1000/Public/0C/11-808-728-01.pdf" rel="nofollow noopener" target="_blank">Carrier Connect Wi-Fi Thermostat 33CONNECTSTAT43 Installation Guide (Appendix: BACnet Points List) &middot; 11-808-728-01 &middot; rev. 2022-12-02</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
