<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier SMS Option 275A BACnet Points List | Easy BACnet</title>
<meta name="description" content="Carrier SMS Option 275A BACnet points list: 315 objects by ID and name (e.g. MV 502 = on_off_command_5), 80 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier SMS Option 275A BACnet Points List | Easy BACnet">
<meta property="og:description" content="Carrier SMS Option 275A BACnet points list: 315 objects by ID and name (e.g. MV 502 = on_off_command_5), 80 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier SMS Option 275A BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Carrier SMS Option 275A BACnet points list: 315 objects by ID and name (e.g. MV 502 = on_off_command_5), 80 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager",
   "name": "Carrier SMS Option 275A BACnet Points List | Easy BACnet",
   "description": "Carrier SMS Option 275A BACnet points list: 315 objects by ID and name (e.g. MV 502 = on_off_command_5), 80 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager#dataset",
   "name": "Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps BACnet Points List",
   "description": "The SMS is a plant controller for up to four modular R-290 air-source heat pumps; it talks to the heat pumps over BACnet IP and offers BACnet IP and Modbus TCP to the BMS through the Ethernet switch in its cabinet. The object list has 315 objects grouped by function: general system commands and status, schedules, two heating/cooling zones, customer and DHW pump sets, the heat pump manager, and one block per heat pump. Carrier SMS Option 275A BACnet points list: 315 objects by ID and name (e.g. MV 502 = on_off_command_5), 80 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager",
   "keywords": [
    "Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps BACnet Points List",
    "Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps BACnet objects",
    "Carrier BACnet",
    "SMS BACnet points list",
    "OPT275A BACnet points list",
    "Option 275A BACnet points list",
    "System Management Sequencer BACnet points list",
    "modular R-290 air source heat pump BACnet points list",
    "Carrier Europe BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SMS OPT275A BMS Protocols (BACnet object list SMS_OPT275A_BACNET_COM.xlsx)",
    "url": "https://brandportal.carrier.com/asset/081c4b3d-90a3-48e5-a641-f9ee46d25993/EN_SMS_OPT275A_BMS_Protocols.zip",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Heat pump plant sequencer (system manager)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 315 BACnet objects: 144 analog values, 137 binary values, 34 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "80 of the 315 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SMS OPT275A BMS Protocols (BACnet object list SMS_OPT275A_BACNET_COM.xlsx) (EN_SMS_OPT275A_BMS_Protocols), published free by Carrier at https://brandportal.carrier.com/asset/081c4b3d-90a3-48e5-a641-f9ee46d25993/EN_SMS_OPT275A_BMS_Protocols.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 502 on_off_command_5 (On/off command: 1=Off, 2=On, 3=Based on schedule); MV 521 manual_hc_sel_5 (Heating/cooling selection (3 = auto changeover on OAT)); MV 200 z1_setpoint_input_2 (Zone 1 setpoint mode: Eco, Comfort or Auto); AV 226 z1_heat_comfort_setpoint_2 (Zone 1 comfort heating water setpoint); AV 216 z1_cool_comfort_setpoint_2 (Zone 1 comfort cooling water setpoint); BV 505 emergency_shutdown_5 (Emergency shutdown signal from the BMS); AV 501 manager_control_mode_5 (Front panel button: 1=Off, 2=On, 3=Auto); AV 1032 lwt_evap_temp_1 (Common leaving water temperature); MV 1052 ch1_status_1 (Heat pump 1 status (running, failure, no comm...)); BV 548 alarm_synthesis_5 (General (synthesis) alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The system follows the On/Off input command only in the Auto operating type selected with the SMS front button (AV 501 reports it). In Auto the command can be Off, On or Based on Schedule. The network emergency stop shuts the system down in any operating type."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Zone relative humidity for dew point calculation (AV 264) can be written by the BMS when floor sensors are used."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</li></ol>
<p class="eyebrow">Heat pump plant sequencer (system manager) &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SMS is a plant controller for up to four modular R-290 air-source heat pumps; it talks to the heat pumps over BACnet IP and offers BACnet IP and Modbus TCP to the BMS through the Ethernet switch in its cabinet. The object list has 315 objects grouped by function: general system commands and status, schedules, two heating/cooling zones, customer and DHW pump sets, the heat pump manager, and one block per heat pump.</p>
<p>This page lists <strong>315 BACnet objects</strong> for the Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps &mdash; 80 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</dd></div><div><dt>Equipment</dt><dd>Heat pump plant sequencer (system manager)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>315 (80 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</dd></div><div><dt>Source document</dt><dd><a href="https://brandportal.carrier.com/asset/081c4b3d-90a3-48e5-a641-f9ee46d25993/EN_SMS_OPT275A_BMS_Protocols.zip" rel="nofollow noopener" target="_blank">SMS OPT275A BMS Protocols (BACnet object list SMS_OPT275A_BACNET_COM.xlsx) &middot; EN_SMS_OPT275A_BMS_Protocols</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager.csv" rel="nofollow" download>Download CSV <small>315 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://brandportal.carrier.com/asset/081c4b3d-90a3-48e5-a641-f9ee46d25993/EN_SMS_OPT275A_BMS_Protocols.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/sms-option-275a-system-manager">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the BMS to the Ethernet switch in the SMS cabinet. Put the system in Auto operating type with the front button, then drive it with the On/Off input command (MV 502) and the heating/cooling selection (MV 521), adjust zone setpoints, and read system status, temperatures, heat pump status and the synthesis alarm.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-502">MV 502</a></td><td class="n">on_off_command_5</td><td>On/off command: 1=Off, 2=On, 3=Based on schedule</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-521">MV 521</a></td><td class="n">manual_hc_sel_5</td><td>Heating/cooling selection (3 = auto changeover on OAT)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-200">MV 200</a></td><td class="n">z1_setpoint_input_2</td><td>Zone 1 setpoint mode: Eco, Comfort or Auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-226">AV 226</a></td><td class="n">z1_heat_comfort_setpoint_2</td><td>Zone 1 comfort heating water setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-216">AV 216</a></td><td class="n">z1_cool_comfort_setpoint_2</td><td>Zone 1 comfort cooling water setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-505">BV 505</a></td><td class="n">emergency_shutdown_5</td><td>Emergency shutdown signal from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-501">AV 501</a></td><td class="n">manager_control_mode_5</td><td>Front panel button: 1=Off, 2=On, 3=Auto</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1032">AV 1032</a></td><td class="n">lwt_evap_temp_1</td><td>Common leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1052">MV 1052</a></td><td class="n">ch1_status_1</td><td>Heat pump 1 status (running, failure, no comm...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-548">BV 548</a></td><td class="n">alarm_synthesis_5</td><td>General (synthesis) alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The system follows the On/Off input command only in the Auto operating type selected with the SMS front button (AV 501 reports it). In Auto the command can be Off, On or Based on Schedule. The network emergency stop shuts the system down in any operating type.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Zone relative humidity for dew point calculation (AV 264) can be written by the BMS when floor sensors are used.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The SMS has five Ethernet ports for the heat pumps (BACnet IP) and the BMS (BACnet IP, Modbus TCP).</li><li>Each heat pump must be set to Network control mode, or the SMS raises a &#x27;not in network mode&#x27; alarm and drops it from the sequence.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Maintenance-mode BVs (e.g. BV 126-129) stop a heat pump or pump when set; do not leave them active.</li><li>Several points are labelled &#x27;Zone n°1 or No Zone&#x27;; on a single-zone plant only the zone 1 points apply.</li></ul>
</section>
<h2 id="points">Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">315 of 315 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>144</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>137</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>34</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>315</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>235</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>80</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (216)</option><option value="°C">°C (46)</option><option value="%">% (34)</option><option value="hr">hr (12)</option><option value="kPa">kPa (4)</option><option value="min">min (3)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>55</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="501" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">501</td><td class="n">manager_control_mode_5</td><td class="d">General: Front SMS panel button status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON, 3=AUTO</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="526" data-acc="R" data-u="°C" id="obj-av-526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">526</td><td class="n">oat_5</td><td class="d">General: Average Outside Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="542" data-acc="R" data-u="°C" id="obj-av-542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542</td><td class="n">dhw_threshold_5</td><td class="d">General: Disabling DHW threshold: Disable DHW if DHW tank temperature is above this threshold (need DHW...</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="522" data-acc="R" data-u="" data-st="1" id="obj-mv-522"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">522</td><td class="n">production_mode_5</td><td class="d">General: Current SMS production mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heat pumps production to buffer tank, 2=Heat pumps production to buffer tank and Heat pump n°1 production to DHW, 3=Heat pumps production to DHW, 4=Boiler production to buffer tank, 5=Boiler production to DHW, 6=Boiler production to DHW and heat pumps production to buffer tank</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="551" data-acc="R" data-u="" data-st="1" id="obj-mv-551"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">551</td><td class="n">hmi_display_smart_grid_5</td><td class="d">General: Smart Grid status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Lock, 2=Normal, 3=Forced, 4=Boost</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="516" data-acc="R" data-u="" data-st="1" id="obj-bv-516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">516</td><td class="n">diverting_valve_command_5</td><td class="d">General: Command position for the diverting valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=to Buffer tank, 1=to DHW</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="517" data-acc="R" data-u="" id="obj-bv-517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">517</td><td class="n">dv_open_fail_5</td><td class="d">Alarm: Diverting valve opening alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="519" data-acc="R" data-u="" id="obj-bv-519"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">519</td><td class="n">dv_close_fail_5</td><td class="d">Alarm: Diverting valve closing alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="521" data-acc="R" data-u="" id="obj-bv-521"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">521</td><td class="n">dhw_cmd_5</td><td class="d">General: Domestic Hot Water mode running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="522" data-acc="R" data-u="" id="obj-bv-522"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">522</td><td class="n">dhw_heater_cmd_5</td><td class="d">General: DHW Heater command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="523" data-acc="R" data-u="" id="obj-bv-523"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">523</td><td class="n">legionella_cmd_5</td><td class="d">General: Legionella Prevention mode running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="524" data-acc="R" data-u="" id="obj-bv-524"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">524</td><td class="n">boiler_cmd_5</td><td class="d">General: Boiler command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="525" data-acc="R" data-u="" id="obj-bv-525"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">525</td><td class="n">bac_ehs_level_1_5</td><td class="d">General: Start command Electric Heat Stage (EHS) n°1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="526" data-acc="R" data-u="" id="obj-bv-526"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">526</td><td class="n">bac_ehs_level_2_5</td><td class="d">General: Start command Electric Heat Stage (EHS) n°2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="527" data-acc="R" data-u="" id="obj-bv-527"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">527</td><td class="n">bac_ehs_level_3_5</td><td class="d">General: Start command Electric Heat Stage (EHS) n°3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="529" data-acc="R" data-u="" data-st="1" id="obj-bv-529"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">529</td><td class="n">hc_sel_5</td><td class="d">Current heating/cooling mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="533" data-acc="R" data-u="" id="obj-bv-533"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">533</td><td class="n">m2033_5</td><td class="d">Alarm: Leaving Water Temperature sensor failure (common heat pumps outlet)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="534" data-acc="R" data-u="" id="obj-bv-534"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">534</td><td class="n">m2091_5</td><td class="d">Alert: Entering Water Temperature sensor failure (common heat pumps intlet)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="538" data-acc="R" data-u="" id="obj-bv-538"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">538</td><td class="n">standby_mode_5</td><td class="d">General: Stand-by mode for automatic changeover based on Outside Air Temperature (no heating, no cooling)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="547" data-acc="R" data-u="" id="obj-bv-547"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">547</td><td class="n">alert_synthesis_5</td><td class="d">General: Synthesis alert feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="548" data-acc="R" data-u="" data-min="1" id="obj-bv-548"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">548</td><td class="n">alarm_synthesis_5</td><td class="d">General: Synthesis alarm feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="728" data-acc="R" data-u="" id="obj-bv-728"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">728</td><td class="n">hoa_alarm_7</td><td class="d">Alert: At least one output switch is not set to &quot;Auto&quot; on the hardware C2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="6020" data-acc="R" data-u="" id="obj-bv-6020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6020</td><td class="n">hoa_alarm_6</td><td class="d">Alert: At least one output switch is not set to &quot;Auto&quot; on the hardware C1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="503" data-acc="W" data-u="°C" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">dhw_sp_5</td><td class="d">General: Enabling DHW threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="504" data-acc="W" data-u="" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">m3244_5</td><td class="d">General: Disabling DHW hysteresis: Disable DHW if DHW tank temperature is above DHW enabling threshold +...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="505" data-acc="W" data-u="°C" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">legionella_sp_5</td><td class="d">General: Disabling Legionella Prevention threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="507" data-acc="W" data-u="min" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">m3273_5</td><td class="d">General: Disabling Legionella Prevention delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="510" data-acc="W" data-u="°C" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">oat_hyst_boiler_5</td><td class="d">General: Hysteresis on Outside Air Temperature threshold to disable boiler usage</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="511" data-acc="W" data-u="°C" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">oat_boiler_5</td><td class="d">General: Outside Air Temperature threshold to enable boiler usage instead of heat pumps</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="522" data-acc="W" data-u="°C" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">heat_oat_threshold_5</td><td class="d">General: Threshold for automatic changeover based on Outside Air Temperature (from cooling mode to heating...</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="523" data-acc="W" data-u="°C" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">cool_oat_threshold_5</td><td class="d">General: Threshold for automatic changeover based on Outside Air Temperature (from heating mode to cooling...</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="524" data-acc="W" data-u="hr" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">heat_oat_delay_5</td><td class="d">General: Delay for automatic changeover based on Outside Air Temperature (from cooling mode to heating mode)</td><td class="u">hr</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="525" data-acc="W" data-u="hr" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">cool_oat_delay_5</td><td class="d">General: Delay for automatic changeover based on Outside Air Temperature (from heating mode to cooling mode)</td><td class="u">hr</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="540" data-acc="W" data-u="°C" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">dhw_setpoint_conf_5</td><td class="d">General: Domestic Hot Water setpoint configuration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="541" data-acc="W" data-u="°C" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">legionella_setpoint_conf_5</td><td class="d">General: Legionella Prevention setpoint configuration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="35" data-i="502" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">502</td><td class="n">on_off_command_5</td><td class="d">General: On/Off SMS input command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=ON, 3=Based on Schedule</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="521" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-521"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">521</td><td class="n">manual_hc_sel_5</td><td class="d">General: Heating/Cooling selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Cooling mode, 2=Heating mode, 3=Automatic changeover based on Outside Air Temperature</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="503" data-acc="W" data-u="" id="obj-bv-503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">503</td><td class="n">general_ack_5</td><td class="d">General: SMS events acknowledgement</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="504" data-acc="W" data-u="" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">refrigerant_shutdown_5</td><td class="d">General: Refrigerant leak shutdown signal from BMS (will stop the SMS)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="505" data-acc="W" data-u="" data-min="1" id="obj-bv-505"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">505</td><td class="n">emergency_shutdown_5</td><td class="d">General: Emergency shutdown signal from BMS (will stop the SMS)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="558" data-acc="W" data-u="" id="obj-bv-558"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">558</td><td class="n">bms_start_dhw_5</td><td class="d">General: DHW enable command (schedule bypass)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="41" data-i="2401" data-acc="R" data-u="" data-st="1" id="obj-mv-2401"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2401</td><td class="n">schedule_state_z1_24</td><td class="d">Schedule: Comfort No Zone or Zone n°1 schedule state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Comfort, 3=Away</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="42" data-i="2501" data-acc="R" data-u="" data-st="1" id="obj-mv-2501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2501</td><td class="n">schedule_state_z2_25</td><td class="d">Schedule: Comfort Zone n°2 schedule state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Comfort, 3=Away</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="21044" data-acc="R" data-u="" data-st="1" id="obj-bv-21044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21044</td><td class="n">schedule_state_21</td><td class="d">Schedule: Heat Pumps On/Off schedule state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="2200" data-acc="R" data-u="" data-st="1" id="obj-bv-2200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2200</td><td class="n">mode_holiday_22</td><td class="d">Schedule: Holiday schedule state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="26044" data-acc="R" data-u="" data-st="1" id="obj-bv-26044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26044</td><td class="n">schedule_state_night_26</td><td class="d">Schedule: Night mode schedule state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="27044" data-acc="R" data-u="" data-st="1" id="obj-bv-27044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27044</td><td class="n">schedule_state_dhw_27</td><td class="d">Schedule: DHW schedule state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="2816" data-acc="R" data-u="" data-st="1" id="obj-bv-2816"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2816</td><td class="n">schedule_state_legion_27</td><td class="d">Schedule: Legionalla Prevention schedule state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="268" data-acc="R" data-u="hr" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">runtime_p1_2</td><td class="d">Zone n°1: Runtime pump</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="269" data-acc="R" data-u="hr" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">runtime_p2_2</td><td class="d">Zone n°2: Runtime pump</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="270" data-acc="R" data-u="%" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">command_3wv_1_2</td><td class="d">Zone n°1: 3-way mixing valve command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="271" data-acc="R" data-u="%" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">command_3wv_2_2</td><td class="d">Zone n°2: 3-way mixing valve command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="272" data-acc="R" data-u="°C" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">bac_dew_point_2</td><td class="d">Zone: Dew point temperature (floor sensor)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="274" data-acc="R" data-u="°C" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">z1_setpoint_2</td><td class="d">Zone n°1 or No Zone: Effective setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="276" data-acc="R" data-u="°C" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">z2_setpoint_2</td><td class="d">Zone n°2: Effective setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="222" data-acc="R" data-u="" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">enable1_2</td><td class="d">Zone n°1: Command pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="223" data-acc="R" data-u="" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">status1_2</td><td class="d">Zone n°1: Running status pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="226" data-acc="R" data-u="" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">enable2_2</td><td class="d">Zone n°2: Command pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="227" data-acc="R" data-u="" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">status2_2</td><td class="d">Zone n°2: Running status pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="233" data-acc="R" data-u="" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">p1_fail_2</td><td class="d">Alarm: Fail to start pump Zone n°1 in the allowable time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="234" data-acc="R" data-u="" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">p1_hand_2</td><td class="d">Alert: Pump Zone n°1 is running due to an external command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="235" data-acc="R" data-u="" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">p2_fail_2</td><td class="d">Alarm: Fail to start pump Zone n°2 in the allowable time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="236" data-acc="R" data-u="" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">p2_hand_2</td><td class="d">Alert: Pump Zone n°2 is running due to an external command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="237" data-acc="R" data-u="" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">floor_sensor_fault_2</td><td class="d">Alarm: Floor temperature out of allowable range (will stop the pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="216" data-acc="W" data-u="°C" data-min="1" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">216</td><td class="n">z1_cool_comfort_setpoint_2</td><td class="d">Zone n°1 or No Zone: Static &quot;Comfort&quot; setpoint / Cooling mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="217" data-acc="W" data-u="°C" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">z1_cool_eco_setpoint_2</td><td class="d">Zone n°1 or No Zone: Static &quot;Eco&quot; setpoint / Cooling mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="218" data-acc="W" data-u="°C" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">z1_cool_away_setpoint_2</td><td class="d">Zone n°1 or No Zone: Static &quot;Away&quot; setpoint / Cooling mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="226" data-acc="W" data-u="°C" data-min="1" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">226</td><td class="n">z1_heat_comfort_setpoint_2</td><td class="d">Zone n°1 or No Zone: Static &quot;Comfort&quot; setpoint / Heating mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="227" data-acc="W" data-u="°C" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">z1_heat_eco_setpoint_2</td><td class="d">Zone n°1 or No Zone: Static &quot;Eco&quot; setpoint / Heating mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="228" data-acc="W" data-u="°C" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">z1_heat_away_setpoint_2</td><td class="d">Zone n°1 or No Zone: Static &quot;Away&quot; setpoint / Heating mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="235" data-acc="W" data-u="°C" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">z2_cool_comfort_setpoint_2</td><td class="d">Zone n°2: Static &quot;Comfort&quot; setpoint / Cooling mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="236" data-acc="W" data-u="°C" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">z2_cool_eco_setpoint_2</td><td class="d">Zone n°2: Static &quot;Eco&quot; setpoint / Cooling mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="237" data-acc="W" data-u="°C" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">z2_cool_away_setpoint_2</td><td class="d">Zone n°2: Static &quot;Away&quot; setpoint / Cooling mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="244" data-acc="W" data-u="°C" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">z2_heat_comfort_setpoint_2</td><td class="d">Zone n°2: Static &quot;Comfort&quot; setpoint / Heating mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="245" data-acc="W" data-u="°C" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">z2_heat_eco_setpoint_2</td><td class="d">Zone n°2: Static &quot;Eco&quot; setpoint / Heating mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="246" data-acc="W" data-u="°C" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">z2_heat_away_setpoint_2</td><td class="d">Zone n°2: Static &quot;Away&quot; setpoint / Heating mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="257" data-acc="W" data-u="%" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">v1_manual_value_2</td><td class="d">Zone n°1: 3-way mixing valve position command in manual forcing</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="263" data-acc="W" data-u="%" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">v2_manual_value_2</td><td class="d">Zone n°2: 3-way mixing valve position command in manual forcing</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="264" data-acc="W" data-u="%" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">bac_rh_2</td><td class="d">Zone: Relative humidity for dew point calculation (floor sensor)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="266" data-acc="W" data-u="°C" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">bac_high_temp_threshold_2</td><td class="d">Zone: High temperature threshold for floor temperature alarm (floor sensor)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="267" data-acc="W" data-u="°C" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">bac_dew_point_hysteresis_2</td><td class="d">Zone: Hysteresis above dew point for low floor temperature alarm (floor sensor)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="200" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-200"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">200</td><td class="n">z1_setpoint_input_2</td><td class="d">Zone n°1 or No Zone: Setpoint mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Eco, 2=Comfort, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="205" data-acc="W" data-u="" data-st="1" id="obj-mv-205"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">205</td><td class="n">z2_setpoint_input_2</td><td class="d">Zone n°2: Setpoint mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Eco, 2=Comfort, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="247" data-acc="W" data-u="" data-st="1" id="obj-mv-247"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">247</td><td class="n">p1_manual_2</td><td class="d">Zone n°1: Pump Manual/Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual On, 2=Manual Off, 3=Automatic</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="248" data-acc="W" data-u="" data-st="1" id="obj-mv-248"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">248</td><td class="n">p2_manual_2</td><td class="d">Zone n°2: Pump Manual/Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual On, 2=Manual Off, 3=Automatic</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="200" data-acc="W" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">z1_ctrlpnt_method_2</td><td class="d">Zone n°1 or No Zone: Setpoint selection type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Climatic curve, 1=Static setpoint</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="205" data-acc="W" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">z2_ctrlpnt_method_2</td><td class="d">Zone n°2: Setpoint selection type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Climatic curve, 1=Static setpoint</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="211" data-acc="W" data-u="" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">main1_2</td><td class="d">Zone n°1: Maintenance mode pump (stop the pump if active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="212" data-acc="W" data-u="" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">main2_2</td><td class="d">Zone n°2: Maintenance mode pump (stop the pump if active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="217" data-acc="W" data-u="" data-st="1" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">v1_manual_2</td><td class="d">Zone n°1: 3-way mixing valve Manual/Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatic, 1=Manual position</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="219" data-acc="W" data-u="" data-st="1" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">v2_manual_2</td><td class="d">Zone n°2: 3-way mixing valve Manual/Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatic, 1=Manual position</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="332" data-acc="R" data-u="%" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">vfd_status1_3</td><td class="d">Customer pumps: VFD command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="334" data-acc="R" data-u="hr" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">runtime_p1_3</td><td class="d">Customer pumps: Runtime pump n°1</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="335" data-acc="R" data-u="hr" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">runtime_p2_3</td><td class="d">Customer pumps: Runtime pump n°2</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="336" data-acc="R" data-u="kPa" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">diff_press_3</td><td class="d">Customer pumps: Differential pressure value</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="308" data-acc="R" data-u="" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">enable1_3</td><td class="d">Customer pumps: Command pump n°1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="309" data-acc="R" data-u="" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">enable2_3</td><td class="d">Customer pumps: Command pump n°2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="310" data-acc="R" data-u="" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">status1_3</td><td class="d">Customer pumps: Running status pump n°1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="311" data-acc="R" data-u="" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">status2_3</td><td class="d">Customer pumps: Running status pump n°2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="317" data-acc="R" data-u="" id="obj-bv-317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">317</td><td class="n">press_hi_3</td><td class="d">Alert: Customer pump: Pressure difference too high from setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="318" data-acc="R" data-u="" id="obj-bv-318"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">318</td><td class="n">press_lo_3</td><td class="d">Alert: Customer pump: Pressure difference too low from setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="319" data-acc="R" data-u="" id="obj-bv-319"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">319</td><td class="n">p1_fail_3</td><td class="d">Alarm: Fail to start Customer pump n°1 in the allowable time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="320" data-acc="R" data-u="" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">p1_hand_3</td><td class="d">Alert: Customer pump n°1 is running due to an external command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="321" data-acc="R" data-u="" id="obj-bv-321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">321</td><td class="n">p2_fail_3</td><td class="d">Alarm: Fail to start Customer pump n°2 in the allowable time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="322" data-acc="R" data-u="" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">p2_hand_3</td><td class="d">Alert: Customer pump n°2 is running due to an external command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="302" data-acc="W" data-u="%" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">vfd1_manual_3</td><td class="d">Customer pumps: VFD command in manual forcing</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="305" data-acc="W" data-u="" data-st="1" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">pumps_rotation_type_selector_3</td><td class="d">Customer pumps: Rotation method selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Lowest Runtime, 1=Fixed Order</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="306" data-acc="W" data-u="" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">man_order_p1_3</td><td class="d">Customer pumps: Order of pump 1 if rotation type is set to Fixed Order</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="307" data-acc="W" data-u="" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">man_order_p2_3</td><td class="d">Customer pumps: Order of pump 2 if rotation type is set to Fixed Order</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="317" data-acc="W" data-u="kPa" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">dpstpt_3</td><td class="d">Customer pumps: Differential pressure setpoint</td><td class="u">kPa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-mv-301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">301</td><td class="n">p_manual_3</td><td class="d">Customer pumps: Manual/Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Pump n°1 Manual On, 2=Pump n°2 Manual On, 3=Manual Off, 4=Automatic</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="300" data-acc="W" data-u="" id="obj-bv-300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">300</td><td class="n">main1_3</td><td class="d">Customer pumps: Maintenance mode pump n°1 (stop the pump if active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="301" data-acc="W" data-u="" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">main2_3</td><td class="d">Customer pumps: Maintenance mode pump n°2 (stop the pump if active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="433" data-acc="R" data-u="%" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">vfd_status1_4</td><td class="d">DHW pumps: VFD command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="435" data-acc="R" data-u="hr" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">runtime_p1_4</td><td class="d">DHW pumps: Runtime pump n°1</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="436" data-acc="R" data-u="hr" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">runtime_p2_4</td><td class="d">DHW pumps: Runtime pump n°2</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="437" data-acc="R" data-u="kPa" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">diff_press_4</td><td class="d">DHW pumps: Differential pressure value</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="408" data-acc="R" data-u="" id="obj-bv-408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">408</td><td class="n">enable1_4</td><td class="d">DHW pumps: Command pump n°1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="409" data-acc="R" data-u="" id="obj-bv-409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">409</td><td class="n">enable2_4</td><td class="d">DHW pumps: Command pump n°2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="410" data-acc="R" data-u="" id="obj-bv-410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">410</td><td class="n">status1_4</td><td class="d">DHW pumps: Running status pump n°1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="411" data-acc="R" data-u="" id="obj-bv-411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">411</td><td class="n">status2_4</td><td class="d">DHW pumps: Running status pump n°2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="417" data-acc="R" data-u="" id="obj-bv-417"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">417</td><td class="n">press_hi_4</td><td class="d">Alert: DHW pump: Pressure difference too high from setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="418" data-acc="R" data-u="" id="obj-bv-418"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">418</td><td class="n">press_lo_4</td><td class="d">Alert: DHW pump: Pressure difference too low from setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="419" data-acc="R" data-u="" id="obj-bv-419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">419</td><td class="n">p1_fail_4</td><td class="d">Alarm: Fail to start DHW pump n°1 in the allowable time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="420" data-acc="R" data-u="" id="obj-bv-420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">420</td><td class="n">p1_hand_4</td><td class="d">Alert: DHW pump n°1 is running due to an external command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="421" data-acc="R" data-u="" id="obj-bv-421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">421</td><td class="n">p2_fail_4</td><td class="d">Alarm: Fail to start DHW pump n°2 in the allowable time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="422" data-acc="R" data-u="" id="obj-bv-422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">422</td><td class="n">p2_hand_4</td><td class="d">Alert: DHW pump n°2 is running due to an external command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="402" data-acc="W" data-u="%" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">vfd1_manual_4</td><td class="d">DHW pumps: VFD command in manual forcing</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="405" data-acc="W" data-u="" data-st="1" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">pumps_rotation_type_selector_4</td><td class="d">DHW pumps: Rotation method selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Lowest Runtime, 1=Fixed Order</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="406" data-acc="W" data-u="" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">man_order_p1_4</td><td class="d">DHW pumps: Order of pump 1 if rotation type is set to Fixed Order</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="407" data-acc="W" data-u="" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">man_order_p2_4</td><td class="d">DHW pumps: Order of pump 2 if rotation type is set to Fixed Order</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="418" data-acc="W" data-u="kPa" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">dpstpt_4</td><td class="d">DHW pumps: Differential pressure setpoint</td><td class="u">kPa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="401" data-acc="W" data-u="" data-st="1" id="obj-mv-401"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">401</td><td class="n">p_manual_4</td><td class="d">DHW pumps: Manual/Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Pump n°1 Manual On, 2=Pump n°2 Manual On, 3=Manual Off, 4=Automatic</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="400" data-acc="W" data-u="" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">main1_4</td><td class="d">DHW pumps: Maintenance mode pump n°1 (stop the pump if active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="401" data-acc="W" data-u="" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">main2_4</td><td class="d">DHW pumps: Maintenance mode pump n°2 (stop the pump if active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="1029" data-acc="R" data-u="" id="obj-av-1029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1029</td><td class="n">nb_run_chillers_1</td><td class="d">Heat Pumps: Number of running heat pumps</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="1030" data-acc="R" data-u="°C" id="obj-av-1030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1030</td><td class="n">eff_chlr_chws_temp_stpt_value_1</td><td class="d">Heat Pumps: Effective cascade setpoint (heat pumps staging at Leaving Water Temperature sensor)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="1031" data-acc="R" data-u="" id="obj-av-1031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1031</td><td class="n">nb_avail_chillers_1</td><td class="d">Heat Pumps: Number of available heat pumps</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="1032" data-acc="R" data-u="°C" data-min="1" id="obj-av-1032"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1032</td><td class="n">lwt_evap_temp_1</td><td class="d">Heat Pumps: Leaving Water Temperature (common heat pumps outlet) / Regulation sensor for staging</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="1033" data-acc="R" data-u="°C" id="obj-av-1033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1033</td><td class="n">ewt_evap_temp_1</td><td class="d">Heat Pumps: Entering Water Temperature (common heat pump inlet)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="1035" data-acc="R" data-u="min" id="obj-av-1035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1035</td><td class="n">time_before_acr_1</td><td class="d">Heat Pumps: Remaining time before staging up (start another heat pump)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="1036" data-acc="R" data-u="min" id="obj-av-1036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1036</td><td class="n">time_before_rcr_1</td><td class="d">Heat Pumps: Remaining time before staging down (stop a heat pump)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="1042" data-acc="R" data-u="" id="obj-av-1042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1042</td><td class="n">next_chill_start_1</td><td class="d">Heat Pumps: Next heat pump to start when a stage up occurs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="1043" data-acc="R" data-u="" id="obj-av-1043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1043</td><td class="n">next_chill_stop_1</td><td class="d">Heat Pumps: Next heat pump to stop when a stage down occurs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="1066" data-acc="R" data-u="%" id="obj-av-1066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1066</td><td class="n">average_plant_capacity_1</td><td class="d">Heat Pumps: Average plant capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="1007" data-acc="R" data-u="" data-st="1" id="obj-mv-1007"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1007</td><td class="n">ch1_manual_1</td><td class="d">Heat Pumps: Heat pump n°1 Manual/Auto</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Manual On, 2=Manual Off, 3=Automatic</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="1008" data-acc="R" data-u="" data-st="1" id="obj-mv-1008"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1008</td><td class="n">ch2_manual_1</td><td class="d">Heat Pumps: Heat pump n°2 Manual/Auto</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Manual On, 2=Manual Off, 3=Automatic</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="1009" data-acc="R" data-u="" data-st="1" id="obj-mv-1009"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1009</td><td class="n">ch3_manual_1</td><td class="d">Heat Pumps: Heat pump n°3 Manual/Auto</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Manual On, 2=Manual Off, 3=Automatic</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="1010" data-acc="R" data-u="" data-st="1" id="obj-mv-1010"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1010</td><td class="n">ch4_manual_1</td><td class="d">Heat Pumps: Heat pump n°4 Manual/Auto</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Manual On, 2=Manual Off, 3=Automatic</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="149" data-i="1052" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1052"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1052</td><td class="n">ch1_status_1</td><td class="d">Heat Pumps: Heat pump n°1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not configured, 2=In maintenance mode, 3=In manual mode, 4=BACnet OFF, 5=No communication, 6=Full failure, 7=Partial failure &amp; OFF, 8=Partial failure &amp; running, 9=Running, 10=Ready</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="150" data-i="1053" data-acc="R" data-u="" data-st="1" id="obj-mv-1053"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1053</td><td class="n">ch2_status_1</td><td class="d">Heat Pumps: Heat pump n°2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not configured, 2=In maintenance mode, 3=In manual mode, 4=BACnet OFF, 5=No communication, 6=Full failure, 7=Partial failure &amp; OFF, 8=Partial failure &amp; running, 9=Running, 10=Ready</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="151" data-i="1054" data-acc="R" data-u="" data-st="1" id="obj-mv-1054"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1054</td><td class="n">ch3_status_1</td><td class="d">Heat Pumps: Heat pump n°3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not configured, 2=In maintenance mode, 3=In manual mode, 4=BACnet OFF, 5=No communication, 6=Full failure, 7=Partial failure &amp; OFF, 8=Partial failure &amp; running, 9=Running, 10=Ready</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="1055" data-acc="R" data-u="" data-st="1" id="obj-mv-1055"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1055</td><td class="n">ch4_status_1</td><td class="d">Heat Pumps: Heat pump n°4 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not configured, 2=In maintenance mode, 3=In manual mode, 4=BACnet OFF, 5=No communication, 6=Full failure, 7=Partial failure &amp; OFF, 8=Partial failure &amp; running, 9=Running, 10=Ready</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="137" data-acc="R" data-u="" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">acr_1_1</td><td class="d">Heat Pumps: Staging up condition n°1 is valid (Temperature drift and evolution)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="139" data-acc="R" data-u="" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">rcr_1_1</td><td class="d">Heat Pumps: Staging down condition n°1.1 is valid (Temperature in the allowable range)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="140" data-acc="R" data-u="" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">acr_2_1</td><td class="d">Heat Pumps: Staging up condition n°2 is valid (Heat pumps capacity)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="141" data-acc="R" data-u="" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">rcr_2_1</td><td class="d">Heat Pumps: Staging down condition n°1.2 is valid (Heat pumps average capacity below threshold)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="143" data-acc="R" data-u="" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">acr_3_1</td><td class="d">Heat Pumps: Staging up condition n°3 is valid (Critical Temperature drift)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="144" data-acc="R" data-u="" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">acr_active_1</td><td class="d">Heat Pumps: Staging up coming (waiting for end of delay)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="145" data-acc="R" data-u="" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">rcr_active_1</td><td class="d">Heat Pumps: Staging down coming (waiting for end of delay)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">communication_ch1_1</td><td class="d">Heat Pumps: Heat pump n°1 communication status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="155" data-acc="R" data-u="" data-st="1" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155</td><td class="n">communication_ch2_1</td><td class="d">Heat Pumps: Heat pump n°2 communication status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="156" data-acc="R" data-u="" data-st="1" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">communication_ch3_1</td><td class="d">Heat Pumps: Heat pump n°3 communication status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="157" data-acc="R" data-u="" data-st="1" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">communication_ch4_1</td><td class="d">Heat Pumps: Heat pump n°4 communication status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="162" data-acc="R" data-u="" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">ch1_is_running_1</td><td class="d">Heat Pumps: Heat pump n°1 running feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="163" data-acc="R" data-u="" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">command_ch1_1</td><td class="d">Heat Pumps: Heat pump n°1 running command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="164" data-acc="R" data-u="" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">ch2_is_running_1</td><td class="d">Heat Pumps: Heat pump n°2 running feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="165" data-acc="R" data-u="" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">command_ch2_1</td><td class="d">Heat Pumps: Heat pump n°2 running command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="166" data-acc="R" data-u="" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">ch3_is_running_1</td><td class="d">Heat Pumps: Heat pump n°3 running feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="167" data-acc="R" data-u="" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">command_ch3_1</td><td class="d">Heat Pumps: Heat pump n°3 running command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="168" data-acc="R" data-u="" id="obj-bv-168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">168</td><td class="n">ch4_is_running_1</td><td class="d">Heat Pumps: Heat pump n°4 running feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="169" data-acc="R" data-u="" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">command_ch4_1</td><td class="d">Heat Pumps: Heat pump n°4 running command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="185" data-acc="R" data-u="" id="obj-bv-185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">185</td><td class="n">acr_cap_exc_1</td><td class="d">Information: The capacity has reached the maximum available capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="187" data-acc="R" data-u="" id="obj-bv-187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">187</td><td class="n">ch1_fail_1</td><td class="d">Alarm: Fail to start heat pump n°1 in the allowable time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="188" data-acc="R" data-u="" id="obj-bv-188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">188</td><td class="n">ch1_hand_1</td><td class="d">Alert: Heat pump n°1 is running due to an external command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="189" data-acc="R" data-u="" id="obj-bv-189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">189</td><td class="n">ch2_fail_1</td><td class="d">Alarm: Fail to start heat pump n°2 in the allowable time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="190" data-acc="R" data-u="" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">ch2_hand_1</td><td class="d">Alert: Heat pump n°2 is running due to an external command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="191" data-acc="R" data-u="" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">191</td><td class="n">ch3_fail_1</td><td class="d">Alarm: Fail to start heat pump n°3 in the allowable time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="192" data-acc="R" data-u="" id="obj-bv-192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">192</td><td class="n">ch3_hand_1</td><td class="d">Alert: Heat pump n°3 is running due to an external command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="193" data-acc="R" data-u="" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">ch4_fail_1</td><td class="d">Alarm: Fail to start heat pump n°4 in the allowable time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="194" data-acc="R" data-u="" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">ch4_hand_1</td><td class="d">Alert: Heat pump n°4 is running due to an external command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="1019" data-acc="R" data-u="" id="obj-bv-1019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1019</td><td class="n">vlv_1_close_alarm_1</td><td class="d">Alarm: Heat pump n°1 isolation valve closing alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="1020" data-acc="R" data-u="" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">vlv_1_open_fail_1</td><td class="d">Alarm: Heat pump n°1 isolation valve opening alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="1035" data-acc="R" data-u="" id="obj-bv-1035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1035</td><td class="n">alarm_not_network_1_1</td><td class="d">Alarm: Heat pump n°1 is not in network mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="1036" data-acc="R" data-u="" id="obj-bv-1036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1036</td><td class="n">alarm_not_network_2_1</td><td class="d">Alarm: Heat pump n°2 is not in network mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="1037" data-acc="R" data-u="" id="obj-bv-1037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1037</td><td class="n">alarm_not_network_3_1</td><td class="d">Alarm: Heat pump n°3 is not in network mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="1038" data-acc="R" data-u="" id="obj-bv-1038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1038</td><td class="n">alarm_not_network_4_1</td><td class="d">Alarm: Heat pump n°4 is not in network mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="1043" data-acc="R" data-u="" id="obj-bv-1043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1043</td><td class="n">alarm_comm_1_1</td><td class="d">Alarm: Communication failure with heat pump n°1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="1044" data-acc="R" data-u="" id="obj-bv-1044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1044</td><td class="n">alarm_comm_2_1</td><td class="d">Alarm: Communication failure with heat pump n°2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="1045" data-acc="R" data-u="" id="obj-bv-1045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1045</td><td class="n">alarm_comm_3_1</td><td class="d">Alarm: Communication failure with heat pump n°3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="1046" data-acc="R" data-u="" id="obj-bv-1046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1046</td><td class="n">alarm_comm_4_1</td><td class="d">Alarm: Communication failure with heat pump n°4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="1051" data-acc="R" data-u="" id="obj-bv-1051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1051</td><td class="n">vlv_1_open_status_1</td><td class="d">Heat Pumps: Heat pump n°1 isolation valve open status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="1052" data-acc="R" data-u="" id="obj-bv-1052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1052</td><td class="n">vlv_2_open_status_1</td><td class="d">Heat Pumps: Heat pump n°2 isolation valve open status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="1053" data-acc="R" data-u="" id="obj-bv-1053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1053</td><td class="n">vlv_3_open_status_1</td><td class="d">Heat Pumps: Heat pump n°3 isolation valve open status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="1054" data-acc="R" data-u="" id="obj-bv-1054"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1054</td><td class="n">vlv_4_open_status_1</td><td class="d">Heat Pumps: Heat pump n°4 isolation valve open status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="1059" data-acc="R" data-u="" id="obj-bv-1059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1059</td><td class="n">vlv_1_close_status_1</td><td class="d">Heat Pumps: Heat pump n°1 isolation valve close status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="1060" data-acc="R" data-u="" id="obj-bv-1060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1060</td><td class="n">vlv_2_close_status_1</td><td class="d">Heat Pumps: Heat pump n°2 isolation valve close status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="1061" data-acc="R" data-u="" id="obj-bv-1061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1061</td><td class="n">vlv_3_close_status_1</td><td class="d">Heat Pumps: Heat pump n°3 isolation valve close status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="1062" data-acc="R" data-u="" id="obj-bv-1062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1062</td><td class="n">vlv_4_close_status_1</td><td class="d">Heat Pumps: Heat pump n°4 isolation valve close status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="1083" data-acc="R" data-u="" id="obj-bv-1083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1083</td><td class="n">ch1_running_dhw_1</td><td class="d">Heat Pumps: Heat pump n°1 is in dedicated production to DHW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="121" data-acc="W" data-u="" data-st="1" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">rotation_type_selector_1</td><td class="d">Heat Pumps: Rotation method selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Lowest Runtime, 1=Fixed Order</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">man_order_ch1_1</td><td class="d">Heat Pumps: Order of Heat pump n°1 if rotation type is set to Fixed Order</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">man_order_ch2_1</td><td class="d">Heat Pumps: Order of Heat pump n°2 if rotation type is set to Fixed Order</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="133" data-acc="W" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">man_order_ch3_1</td><td class="d">Heat Pumps: Order of Heat pump n°3 if rotation type is set to Fixed Order</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="134" data-acc="W" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">man_order_ch4_1</td><td class="d">Heat Pumps: Order of Heat pump n°4 if rotation type is set to Fixed Order</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="178" data-acc="W" data-u="%" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">demand_limit_ch1_1</td><td class="d">Heat Pumps: Demand limit heat pump n°1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="179" data-acc="W" data-u="%" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">demand_limit_ch2_1</td><td class="d">Heat Pumps: Demand limit heat pump n°2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="180" data-acc="W" data-u="%" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">demand_limit_ch3_1</td><td class="d">Heat Pumps: Demand limit heat pump n°3</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="181" data-acc="W" data-u="%" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">demand_limit_ch4_1</td><td class="d">Heat Pumps: Demand limit heat pump n°4</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="186" data-acc="W" data-u="%" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">night_mode_demand_limit_ch1_1</td><td class="d">Heat Pumps: Night mode demand limit heat pump n°1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="187" data-acc="W" data-u="%" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">night_mode_demand_limit_ch3_1</td><td class="d">Heat Pumps: Night mode demand limit heat pump n°3</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="190" data-acc="W" data-u="%" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">night_mode_demand_limit_ch2_1</td><td class="d">Heat Pumps: Night mode demand limit heat pump n°2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="191" data-acc="W" data-u="%" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">night_mode_demand_limit_ch4_1</td><td class="d">Heat Pumps: Night mode demand limit heat pump n°4</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="213" data-i="100" data-acc="W" data-u="" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">max_run_chillers_1</td><td class="d">Heat Pumps: Maximum number of heat pumps allowed to be started by the SMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="214" data-i="102" data-acc="W" data-u="" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">min_chlr_number_1</td><td class="d">Heat Pumps: Minimum number of heat pumps started by the SMS when running</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="126" data-acc="W" data-u="" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">main1_1</td><td class="d">Heat Pumps: Maintenance mode for heat pump n°1 (stop the unit if active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="127" data-acc="W" data-u="" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">main2_1</td><td class="d">Heat Pumps: Maintenance mode for heat pump n°2 (stop the unit if active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="128" data-acc="W" data-u="" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">main3_1</td><td class="d">Heat Pumps: Maintenance mode for heat pump n°3 (stop the unit if active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="129" data-acc="W" data-u="" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">main4_1</td><td class="d">Heat Pumps: Maintenance mode for heat pump n°4 (stop the unit if active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="1101" data-acc="R" data-u="" data-st="1" id="obj-av-1101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1101</td><td class="n">bac_heatcool_11</td><td class="d">Heat pump n°1: Heat/Cool status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="1104" data-acc="R" data-u="%" id="obj-av-1104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1104</td><td class="n">bac_cap_t_11</td><td class="d">Heat pump n°1: Percent total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="1105" data-acc="R" data-u="%" id="obj-av-1105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1105</td><td class="n">bac_capa_t_11</td><td class="d">Heat pump n°1: Circuit A total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="1106" data-acc="R" data-u="%" id="obj-av-1106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1106</td><td class="n">bac_capb_t_11</td><td class="d">Heat pump n°1: Circuit B total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="1111" data-acc="R" data-u="%" id="obj-av-1111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1111</td><td class="n">bac_dem_lim_11</td><td class="d">Heat pump n°1: Active demand limit (capacity limitation)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="1113" data-acc="R" data-u="°C" id="obj-av-1113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1113</td><td class="n">bac_ctrl_pnt_11</td><td class="d">Heat pump n°1: Control point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="1118" data-acc="R" data-u="°C" id="obj-av-1118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1118</td><td class="n">bac_ewt_11</td><td class="d">Heat pump n°1: Entering water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="1119" data-acc="R" data-u="°C" id="obj-av-1119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1119</td><td class="n">bac_lwt_11</td><td class="d">Heat pump n°1: Leaving water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="1120" data-acc="R" data-u="°C" id="obj-av-1120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1120</td><td class="n">bac_oat_11</td><td class="d">Heat pump n°1: Outdoor air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="1164" data-acc="R" data-u="hr" id="obj-av-1164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1164</td><td class="n">bac_hr_mach_11</td><td class="d">Heat pump n°1: Machine operating hours</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="1165" data-acc="R" data-u="" id="obj-av-1165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1165</td><td class="n">bac_st_mach_11</td><td class="d">Heat pump n°1: Machine starts number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="11006" data-acc="R" data-u="" id="obj-av-11006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11006</td><td class="n">bac_alarm_1c_11</td><td class="d">Heat pump n°1: Current alarm 1c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="11007" data-acc="R" data-u="" id="obj-av-11007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11007</td><td class="n">bac_alarm_2c_11</td><td class="d">Heat pump n°1: Current alarm 2c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="11008" data-acc="R" data-u="" id="obj-av-11008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11008</td><td class="n">bac_alarm_3c_11</td><td class="d">Heat pump n°1: Current alarm 3c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="11009" data-acc="R" data-u="" id="obj-av-11009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11009</td><td class="n">bac_alarm_4c_11</td><td class="d">Heat pump n°1: Current alarm 4c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="11010" data-acc="R" data-u="" id="obj-av-11010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11010</td><td class="n">bac_alarm_5c_11</td><td class="d">Heat pump n°1: Current alarm 5c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="235" data-i="1100" data-acc="R" data-u="" data-st="1" id="obj-mv-1100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1100</td><td class="n">bac_status_11</td><td class="d">Heat pump n°1: Run status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Running, 3=Stopping, 4=Delay, 5=Tripout, 6=Ready, 7=Override, 8=Defrost, 9=Run Test, 10=Test</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="236" data-i="1102" data-acc="R" data-u="" data-st="1" id="obj-mv-1102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1102</td><td class="n">bac_alarm_state_11</td><td class="d">Heat pump n°1: Alarm status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Partial, 3=Shutdown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="237" data-i="1103" data-acc="R" data-u="" data-st="1" id="obj-mv-1103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1103</td><td class="n">bac_ctrl_typ_11</td><td class="d">Heat pump n°1: Control type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Local, 2=Network, 3=Remote</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="1103" data-acc="R" data-u="" id="obj-bv-1103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1103</td><td class="n">bac_chil_s_s_11</td><td class="d">Heat pump n°1: Command Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="1131" data-acc="R" data-u="" id="obj-bv-1131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1131</td><td class="n">bac_cap_max_11</td><td class="d">Heat pump n°1: Max Capacity Reached</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="1132" data-acc="R" data-u="" id="obj-bv-1132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1132</td><td class="n">service_maintenance_alert_11</td><td class="d">Heat pump n°1: Service Maintenance Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="1134" data-acc="R" data-u="" id="obj-bv-1134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1134</td><td class="n">bac_divvlv_o_11</td><td class="d">Heat pump n°1: Isolation valve open feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="1135" data-acc="R" data-u="" id="obj-bv-1135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1135</td><td class="n">bac_divvlv_c_11</td><td class="d">Heat pump n°1: Isolation valve close feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="1201" data-acc="R" data-u="" data-st="1" id="obj-av-1201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1201</td><td class="n">bac_heatcool_12</td><td class="d">Heat pump n°2: Heat/Cool status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="1204" data-acc="R" data-u="%" id="obj-av-1204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1204</td><td class="n">bac_cap_t_12</td><td class="d">Heat pump n°2: Percent total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="1205" data-acc="R" data-u="%" id="obj-av-1205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1205</td><td class="n">bac_capa_t_12</td><td class="d">Heat pump n°2: Circuit A total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="1206" data-acc="R" data-u="%" id="obj-av-1206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1206</td><td class="n">bac_capb_t_12</td><td class="d">Heat pump n°2: Circuit B total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="1211" data-acc="R" data-u="%" id="obj-av-1211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1211</td><td class="n">bac_dem_lim_12</td><td class="d">Heat pump n°2: Active demand limit (capacity limitation)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="1213" data-acc="R" data-u="°C" id="obj-av-1213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1213</td><td class="n">bac_ctrl_pnt_12</td><td class="d">Heat pump n°2: Control point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="1218" data-acc="R" data-u="°C" id="obj-av-1218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1218</td><td class="n">bac_ewt_12</td><td class="d">Heat pump n°2: Entering water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="1219" data-acc="R" data-u="°C" id="obj-av-1219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1219</td><td class="n">bac_lwt_12</td><td class="d">Heat pump n°2: Leaving water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="1220" data-acc="R" data-u="°C" id="obj-av-1220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1220</td><td class="n">bac_oat_12</td><td class="d">Heat pump n°2: Outdoor air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="1264" data-acc="R" data-u="hr" id="obj-av-1264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1264</td><td class="n">bac_hr_mach_12</td><td class="d">Heat pump n°2: Machine operating hours</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="1265" data-acc="R" data-u="" id="obj-av-1265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1265</td><td class="n">bac_st_mach_12</td><td class="d">Heat pump n°2: Machine starts number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="12006" data-acc="R" data-u="" id="obj-av-12006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12006</td><td class="n">bac_alarm_1c_12</td><td class="d">Heat pump n°2: Current alarm 1c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="12007" data-acc="R" data-u="" id="obj-av-12007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12007</td><td class="n">bac_alarm_2c_12</td><td class="d">Heat pump n°2: Current alarm 2c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="12008" data-acc="R" data-u="" id="obj-av-12008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12008</td><td class="n">bac_alarm_3c_12</td><td class="d">Heat pump n°2: Current alarm 3c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="12009" data-acc="R" data-u="" id="obj-av-12009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12009</td><td class="n">bac_alarm_4c_12</td><td class="d">Heat pump n°2: Current alarm 4c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="12010" data-acc="R" data-u="" id="obj-av-12010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12010</td><td class="n">bac_alarm_5c_12</td><td class="d">Heat pump n°2: Current alarm 5c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="259" data-i="1200" data-acc="R" data-u="" data-st="1" id="obj-mv-1200"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1200</td><td class="n">bac_status_12</td><td class="d">Heat pump n°2: Run status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Running, 3=Stopping, 4=Delay, 5=Tripout, 6=Ready, 7=Override, 8=Defrost, 9=Run Test, 10=Test</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="260" data-i="1202" data-acc="R" data-u="" data-st="1" id="obj-mv-1202"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1202</td><td class="n">bac_alarm_state_12</td><td class="d">Heat pump n°2: Alarm status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Partial, 3=Shutdown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="261" data-i="1203" data-acc="R" data-u="" data-st="1" id="obj-mv-1203"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1203</td><td class="n">bac_ctrl_typ_12</td><td class="d">Heat pump n°2: Control type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Local, 2=Network, 3=Remote</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="1203" data-acc="R" data-u="" id="obj-bv-1203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1203</td><td class="n">bac_chil_s_s_12</td><td class="d">Heat pump n°2: Command Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="1231" data-acc="R" data-u="" id="obj-bv-1231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1231</td><td class="n">bac_cap_max_12</td><td class="d">Heat pump n°2: Max Capacity Reached</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="1232" data-acc="R" data-u="" id="obj-bv-1232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1232</td><td class="n">service_maintenance_alert_12</td><td class="d">Heat pump n°2: Service Maintenance Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="1234" data-acc="R" data-u="" id="obj-bv-1234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1234</td><td class="n">bac_divvlv_o_12</td><td class="d">Heat pump n°2: Isolation valve open feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="1235" data-acc="R" data-u="" id="obj-bv-1235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1235</td><td class="n">bac_divvlv_c_12</td><td class="d">Heat pump n°2: Isolation valve close feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="1301" data-acc="R" data-u="" data-st="1" id="obj-av-1301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1301</td><td class="n">bac_heatcool_13</td><td class="d">Heat pump n°3: Heat/Cool status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="1304" data-acc="R" data-u="%" id="obj-av-1304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1304</td><td class="n">bac_cap_t_13</td><td class="d">Heat pump n°3: Percent total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="1305" data-acc="R" data-u="%" id="obj-av-1305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1305</td><td class="n">bac_capa_t_13</td><td class="d">Heat pump n°3: Circuit A total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="1306" data-acc="R" data-u="%" id="obj-av-1306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1306</td><td class="n">bac_capb_t_13</td><td class="d">Heat pump n°3: Circuit B total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="1311" data-acc="R" data-u="%" id="obj-av-1311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1311</td><td class="n">bac_dem_lim_13</td><td class="d">Heat pump n°3: Active demand limit (capacity limitation)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="1313" data-acc="R" data-u="°C" id="obj-av-1313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1313</td><td class="n">bac_ctrl_pnt_13</td><td class="d">Heat pump n°3: Control point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="1318" data-acc="R" data-u="°C" id="obj-av-1318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1318</td><td class="n">bac_ewt_13</td><td class="d">Heat pump n°3: Entering water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="1319" data-acc="R" data-u="°C" id="obj-av-1319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1319</td><td class="n">bac_lwt_13</td><td class="d">Heat pump n°3: Leaving water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="1320" data-acc="R" data-u="°C" id="obj-av-1320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1320</td><td class="n">bac_oat_13</td><td class="d">Heat pump n°3: Outdoor air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="1364" data-acc="R" data-u="hr" id="obj-av-1364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1364</td><td class="n">bac_hr_mach_13</td><td class="d">Heat pump n°3: Machine operating hours</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="1365" data-acc="R" data-u="" id="obj-av-1365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1365</td><td class="n">bac_st_mach_13</td><td class="d">Heat pump n°3: Machine starts number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="13006" data-acc="R" data-u="" id="obj-av-13006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13006</td><td class="n">bac_alarm_1c_13</td><td class="d">Heat pump n°3: Current alarm 1c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="13007" data-acc="R" data-u="" id="obj-av-13007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13007</td><td class="n">bac_alarm_2c_13</td><td class="d">Heat pump n°3: Current alarm 2c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="13008" data-acc="R" data-u="" id="obj-av-13008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13008</td><td class="n">bac_alarm_3c_13</td><td class="d">Heat pump n°3: Current alarm 3c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="13009" data-acc="R" data-u="" id="obj-av-13009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13009</td><td class="n">bac_alarm_4c_13</td><td class="d">Heat pump n°3: Current alarm 4c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="13010" data-acc="R" data-u="" id="obj-av-13010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13010</td><td class="n">bac_alarm_5c_13</td><td class="d">Heat pump n°3: Current alarm 5c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="283" data-i="1300" data-acc="R" data-u="" data-st="1" id="obj-mv-1300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1300</td><td class="n">bac_status_13</td><td class="d">Heat pump n°3: Run status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Running, 3=Stopping, 4=Delay, 5=Tripout, 6=Ready, 7=Override, 8=Defrost, 9=Run Test, 10=Test</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="284" data-i="1302" data-acc="R" data-u="" data-st="1" id="obj-mv-1302"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1302</td><td class="n">bac_alarm_state_13</td><td class="d">Heat pump n°3: Alarm status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Partial, 3=Shutdown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="285" data-i="1303" data-acc="R" data-u="" data-st="1" id="obj-mv-1303"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1303</td><td class="n">bac_ctrl_typ_13</td><td class="d">Heat pump n°3: Control type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Local, 2=Network, 3=Remote</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="1303" data-acc="R" data-u="" id="obj-bv-1303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1303</td><td class="n">bac_chil_s_s_13</td><td class="d">Heat pump n°3: Command Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="1331" data-acc="R" data-u="" id="obj-bv-1331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1331</td><td class="n">bac_cap_max_13</td><td class="d">Heat pump n°3: Max Capacity Reached</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="1332" data-acc="R" data-u="" id="obj-bv-1332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1332</td><td class="n">service_maintenance_alert_13</td><td class="d">Heat pump n°3: Service Maintenance Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="1334" data-acc="R" data-u="" id="obj-bv-1334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1334</td><td class="n">bac_divvlv_o_13</td><td class="d">Heat pump n°3: Isolation valve open feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="1335" data-acc="R" data-u="" id="obj-bv-1335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1335</td><td class="n">bac_divvlv_c_13</td><td class="d">Heat pump n°3: Isolation valve close feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="1401" data-acc="R" data-u="" data-st="1" id="obj-av-1401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1401</td><td class="n">bac_heatcool_14</td><td class="d">Heat pump n°4: Heat/Cool status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="1404" data-acc="R" data-u="%" id="obj-av-1404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1404</td><td class="n">bac_cap_t_14</td><td class="d">Heat pump n°4: Percent total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="1405" data-acc="R" data-u="%" id="obj-av-1405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1405</td><td class="n">bac_capa_t_14</td><td class="d">Heat pump n°4: Circuit A total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="1406" data-acc="R" data-u="%" id="obj-av-1406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1406</td><td class="n">bac_capb_t_14</td><td class="d">Heat pump n°4: Circuit B total capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="1411" data-acc="R" data-u="%" id="obj-av-1411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1411</td><td class="n">bac_dem_lim_14</td><td class="d">Heat pump n°4: Active demand limit (capacity limitation)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="1413" data-acc="R" data-u="°C" id="obj-av-1413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1413</td><td class="n">bac_ctrl_pnt_14</td><td class="d">Heat pump n°4: Control point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="1418" data-acc="R" data-u="°C" id="obj-av-1418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1418</td><td class="n">bac_ewt_14</td><td class="d">Heat pump n°4: Entering water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="1419" data-acc="R" data-u="°C" id="obj-av-1419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1419</td><td class="n">bac_lwt_14</td><td class="d">Heat pump n°4: Leaving water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="1420" data-acc="R" data-u="°C" id="obj-av-1420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1420</td><td class="n">bac_oat_14</td><td class="d">Heat pump n°4: Outdoor air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="1464" data-acc="R" data-u="hr" id="obj-av-1464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1464</td><td class="n">bac_hr_mach_14</td><td class="d">Heat pump n°4: Machine operating hours</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="1465" data-acc="R" data-u="" id="obj-av-1465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1465</td><td class="n">bac_st_mach_14</td><td class="d">Heat pump n°4: Machine starts number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="14006" data-acc="R" data-u="" id="obj-av-14006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14006</td><td class="n">bac_alarm_1c_14</td><td class="d">Heat pump n°4: Current alarm 1c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="14007" data-acc="R" data-u="" id="obj-av-14007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14007</td><td class="n">bac_alarm_2c_14</td><td class="d">Heat pump n°4: Current alarm 2c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="14008" data-acc="R" data-u="" id="obj-av-14008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14008</td><td class="n">bac_alarm_3c_14</td><td class="d">Heat pump n°4: Current alarm 3c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="14009" data-acc="R" data-u="" id="obj-av-14009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14009</td><td class="n">bac_alarm_4c_14</td><td class="d">Heat pump n°4: Current alarm 4c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="14010" data-acc="R" data-u="" id="obj-av-14010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14010</td><td class="n">bac_alarm_5c_14</td><td class="d">Heat pump n°4: Current alarm 5c</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="307" data-i="1400" data-acc="R" data-u="" data-st="1" id="obj-mv-1400"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1400</td><td class="n">bac_status_14</td><td class="d">Heat pump n°4: Run status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Running, 3=Stopping, 4=Delay, 5=Tripout, 6=Ready, 7=Override, 8=Defrost, 9=Run Test, 10=Test</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="308" data-i="1402" data-acc="R" data-u="" data-st="1" id="obj-mv-1402"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1402</td><td class="n">bac_alarm_state_14</td><td class="d">Heat pump n°4: Alarm status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Partial, 3=Shutdown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="309" data-i="1403" data-acc="R" data-u="" data-st="1" id="obj-mv-1403"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1403</td><td class="n">bac_ctrl_typ_14</td><td class="d">Heat pump n°4: Control type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Local, 2=Network, 3=Remote</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="1403" data-acc="R" data-u="" id="obj-bv-1403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1403</td><td class="n">bac_chil_s_s_14</td><td class="d">Heat pump n°4: Command Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="1431" data-acc="R" data-u="" id="obj-bv-1431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1431</td><td class="n">bac_cap_max_14</td><td class="d">Heat pump n°4: Max Capacity Reached</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="1432" data-acc="R" data-u="" id="obj-bv-1432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1432</td><td class="n">service_maintenance_alert_14</td><td class="d">Heat pump n°4: Service Maintenance Alert</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="1434" data-acc="R" data-u="" id="obj-bv-1434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1434</td><td class="n">bac_divvlv_o_14</td><td class="d">Heat pump n°4: Isolation valve open feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="1435" data-acc="R" data-u="" id="obj-bv-1435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1435</td><td class="n">bac_divvlv_c_14</td><td class="d">Heat pump n°4: Isolation valve close feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier SMS Option 275A point IDs by name</summary><ul><li><a href="#obj-av-501"><code>AV501</code></a>manager_control_mode_5</li><li><a href="#obj-av-526"><code>AV526</code></a>oat_5</li><li><a href="#obj-av-542"><code>AV542</code></a>dhw_threshold_5</li><li><a href="#obj-mv-522"><code>MV522</code></a>production_mode_5</li><li><a href="#obj-mv-551"><code>MV551</code></a>hmi_display_smart_grid_5</li><li><a href="#obj-bv-516"><code>BV516</code></a>diverting_valve_command_5</li><li><a href="#obj-bv-517"><code>BV517</code></a>dv_open_fail_5</li><li><a href="#obj-bv-519"><code>BV519</code></a>dv_close_fail_5</li><li><a href="#obj-bv-521"><code>BV521</code></a>dhw_cmd_5</li><li><a href="#obj-bv-522"><code>BV522</code></a>dhw_heater_cmd_5</li><li><a href="#obj-bv-523"><code>BV523</code></a>legionella_cmd_5</li><li><a href="#obj-bv-524"><code>BV524</code></a>boiler_cmd_5</li><li><a href="#obj-bv-525"><code>BV525</code></a>bac_ehs_level_1_5</li><li><a href="#obj-bv-526"><code>BV526</code></a>bac_ehs_level_2_5</li><li><a href="#obj-bv-527"><code>BV527</code></a>bac_ehs_level_3_5</li><li><a href="#obj-bv-529"><code>BV529</code></a>hc_sel_5</li><li><a href="#obj-bv-533"><code>BV533</code></a>m2033_5</li><li><a href="#obj-bv-534"><code>BV534</code></a>m2091_5</li><li><a href="#obj-bv-538"><code>BV538</code></a>standby_mode_5</li><li><a href="#obj-bv-547"><code>BV547</code></a>alert_synthesis_5</li><li><a href="#obj-bv-548"><code>BV548</code></a>alarm_synthesis_5</li><li><a href="#obj-bv-728"><code>BV728</code></a>hoa_alarm_7</li><li><a href="#obj-bv-6020"><code>BV6020</code></a>hoa_alarm_6</li><li><a href="#obj-av-503"><code>AV503</code></a>dhw_sp_5</li><li><a href="#obj-av-504"><code>AV504</code></a>m3244_5</li><li><a href="#obj-av-505"><code>AV505</code></a>legionella_sp_5</li><li><a href="#obj-av-507"><code>AV507</code></a>m3273_5</li><li><a href="#obj-av-510"><code>AV510</code></a>oat_hyst_boiler_5</li><li><a href="#obj-av-511"><code>AV511</code></a>oat_boiler_5</li><li><a href="#obj-av-522"><code>AV522</code></a>heat_oat_threshold_5</li><li><a href="#obj-av-523"><code>AV523</code></a>cool_oat_threshold_5</li><li><a href="#obj-av-524"><code>AV524</code></a>heat_oat_delay_5</li><li><a href="#obj-av-525"><code>AV525</code></a>cool_oat_delay_5</li><li><a href="#obj-av-540"><code>AV540</code></a>dhw_setpoint_conf_5</li><li><a href="#obj-av-541"><code>AV541</code></a>legionella_setpoint_conf_5</li><li><a href="#obj-mv-502"><code>MV502</code></a>on_off_command_5</li><li><a href="#obj-mv-521"><code>MV521</code></a>manual_hc_sel_5</li><li><a href="#obj-bv-503"><code>BV503</code></a>general_ack_5</li><li><a href="#obj-bv-504"><code>BV504</code></a>refrigerant_shutdown_5</li><li><a href="#obj-bv-505"><code>BV505</code></a>emergency_shutdown_5</li><li><a href="#obj-bv-558"><code>BV558</code></a>bms_start_dhw_5</li><li><a href="#obj-mv-2401"><code>MV2401</code></a>schedule_state_z1_24</li><li><a href="#obj-mv-2501"><code>MV2501</code></a>schedule_state_z2_25</li><li><a href="#obj-bv-21044"><code>BV21044</code></a>schedule_state_21</li><li><a href="#obj-bv-2200"><code>BV2200</code></a>mode_holiday_22</li><li><a href="#obj-bv-26044"><code>BV26044</code></a>schedule_state_night_26</li><li><a href="#obj-bv-27044"><code>BV27044</code></a>schedule_state_dhw_27</li><li><a href="#obj-bv-2816"><code>BV2816</code></a>schedule_state_legion_27</li><li><a href="#obj-av-268"><code>AV268</code></a>runtime_p1_2</li><li><a href="#obj-av-269"><code>AV269</code></a>runtime_p2_2</li><li><a href="#obj-av-270"><code>AV270</code></a>command_3wv_1_2</li><li><a href="#obj-av-271"><code>AV271</code></a>command_3wv_2_2</li><li><a href="#obj-av-272"><code>AV272</code></a>bac_dew_point_2</li><li><a href="#obj-av-274"><code>AV274</code></a>z1_setpoint_2</li><li><a href="#obj-av-276"><code>AV276</code></a>z2_setpoint_2</li><li><a href="#obj-bv-222"><code>BV222</code></a>enable1_2</li><li><a href="#obj-bv-223"><code>BV223</code></a>status1_2</li><li><a href="#obj-bv-226"><code>BV226</code></a>enable2_2</li><li><a href="#obj-bv-227"><code>BV227</code></a>status2_2</li><li><a href="#obj-bv-233"><code>BV233</code></a>p1_fail_2</li><li><a href="#obj-bv-234"><code>BV234</code></a>p1_hand_2</li><li><a href="#obj-bv-235"><code>BV235</code></a>p2_fail_2</li><li><a href="#obj-bv-236"><code>BV236</code></a>p2_hand_2</li><li><a href="#obj-bv-237"><code>BV237</code></a>floor_sensor_fault_2</li><li><a href="#obj-av-216"><code>AV216</code></a>z1_cool_comfort_setpoint_2</li><li><a href="#obj-av-217"><code>AV217</code></a>z1_cool_eco_setpoint_2</li><li><a href="#obj-av-218"><code>AV218</code></a>z1_cool_away_setpoint_2</li><li><a href="#obj-av-226"><code>AV226</code></a>z1_heat_comfort_setpoint_2</li><li><a href="#obj-av-227"><code>AV227</code></a>z1_heat_eco_setpoint_2</li><li><a href="#obj-av-228"><code>AV228</code></a>z1_heat_away_setpoint_2</li><li><a href="#obj-av-235"><code>AV235</code></a>z2_cool_comfort_setpoint_2</li><li><a href="#obj-av-236"><code>AV236</code></a>z2_cool_eco_setpoint_2</li><li><a href="#obj-av-237"><code>AV237</code></a>z2_cool_away_setpoint_2</li><li><a href="#obj-av-244"><code>AV244</code></a>z2_heat_comfort_setpoint_2</li><li><a href="#obj-av-245"><code>AV245</code></a>z2_heat_eco_setpoint_2</li><li><a href="#obj-av-246"><code>AV246</code></a>z2_heat_away_setpoint_2</li><li><a href="#obj-av-257"><code>AV257</code></a>v1_manual_value_2</li><li><a href="#obj-av-263"><code>AV263</code></a>v2_manual_value_2</li><li><a href="#obj-av-264"><code>AV264</code></a>bac_rh_2</li><li><a href="#obj-av-266"><code>AV266</code></a>bac_high_temp_threshold_2</li><li><a href="#obj-av-267"><code>AV267</code></a>bac_dew_point_hysteresis_2</li><li><a href="#obj-mv-200"><code>MV200</code></a>z1_setpoint_input_2</li><li><a href="#obj-mv-205"><code>MV205</code></a>z2_setpoint_input_2</li><li><a href="#obj-mv-247"><code>MV247</code></a>p1_manual_2</li><li><a href="#obj-mv-248"><code>MV248</code></a>p2_manual_2</li><li><a href="#obj-bv-200"><code>BV200</code></a>z1_ctrlpnt_method_2</li><li><a href="#obj-bv-205"><code>BV205</code></a>z2_ctrlpnt_method_2</li><li><a href="#obj-bv-211"><code>BV211</code></a>main1_2</li><li><a href="#obj-bv-212"><code>BV212</code></a>main2_2</li><li><a href="#obj-bv-217"><code>BV217</code></a>v1_manual_2</li><li><a href="#obj-bv-219"><code>BV219</code></a>v2_manual_2</li><li><a href="#obj-av-332"><code>AV332</code></a>vfd_status1_3</li><li><a href="#obj-av-334"><code>AV334</code></a>runtime_p1_3</li><li><a href="#obj-av-335"><code>AV335</code></a>runtime_p2_3</li><li><a href="#obj-av-336"><code>AV336</code></a>diff_press_3</li><li><a href="#obj-bv-308"><code>BV308</code></a>enable1_3</li><li><a href="#obj-bv-309"><code>BV309</code></a>enable2_3</li><li><a href="#obj-bv-310"><code>BV310</code></a>status1_3</li><li><a href="#obj-bv-311"><code>BV311</code></a>status2_3</li><li><a href="#obj-bv-317"><code>BV317</code></a>press_hi_3</li><li><a href="#obj-bv-318"><code>BV318</code></a>press_lo_3</li><li><a href="#obj-bv-319"><code>BV319</code></a>p1_fail_3</li><li><a href="#obj-bv-320"><code>BV320</code></a>p1_hand_3</li><li><a href="#obj-bv-321"><code>BV321</code></a>p2_fail_3</li><li><a href="#obj-bv-322"><code>BV322</code></a>p2_hand_3</li><li><a href="#obj-av-302"><code>AV302</code></a>vfd1_manual_3</li><li><a href="#obj-av-305"><code>AV305</code></a>pumps_rotation_type_selector_3</li><li><a href="#obj-av-306"><code>AV306</code></a>man_order_p1_3</li><li><a href="#obj-av-307"><code>AV307</code></a>man_order_p2_3</li><li><a href="#obj-av-317"><code>AV317</code></a>dpstpt_3</li><li><a href="#obj-mv-301"><code>MV301</code></a>p_manual_3</li><li><a href="#obj-bv-300"><code>BV300</code></a>main1_3</li><li><a href="#obj-bv-301"><code>BV301</code></a>main2_3</li><li><a href="#obj-av-433"><code>AV433</code></a>vfd_status1_4</li><li><a href="#obj-av-435"><code>AV435</code></a>runtime_p1_4</li><li><a href="#obj-av-436"><code>AV436</code></a>runtime_p2_4</li><li><a href="#obj-av-437"><code>AV437</code></a>diff_press_4</li><li><a href="#obj-bv-408"><code>BV408</code></a>enable1_4</li><li><a href="#obj-bv-409"><code>BV409</code></a>enable2_4</li><li><a href="#obj-bv-410"><code>BV410</code></a>status1_4</li><li><a href="#obj-bv-411"><code>BV411</code></a>status2_4</li><li><a href="#obj-bv-417"><code>BV417</code></a>press_hi_4</li><li><a href="#obj-bv-418"><code>BV418</code></a>press_lo_4</li><li><a href="#obj-bv-419"><code>BV419</code></a>p1_fail_4</li><li><a href="#obj-bv-420"><code>BV420</code></a>p1_hand_4</li><li><a href="#obj-bv-421"><code>BV421</code></a>p2_fail_4</li><li><a href="#obj-bv-422"><code>BV422</code></a>p2_hand_4</li><li><a href="#obj-av-402"><code>AV402</code></a>vfd1_manual_4</li><li><a href="#obj-av-405"><code>AV405</code></a>pumps_rotation_type_selector_4</li><li><a href="#obj-av-406"><code>AV406</code></a>man_order_p1_4</li><li><a href="#obj-av-407"><code>AV407</code></a>man_order_p2_4</li><li><a href="#obj-av-418"><code>AV418</code></a>dpstpt_4</li><li><a href="#obj-mv-401"><code>MV401</code></a>p_manual_4</li><li><a href="#obj-bv-400"><code>BV400</code></a>main1_4</li><li><a href="#obj-bv-401"><code>BV401</code></a>main2_4</li><li><a href="#obj-av-1029"><code>AV1029</code></a>nb_run_chillers_1</li><li><a href="#obj-av-1030"><code>AV1030</code></a>eff_chlr_chws_temp_stpt_value_1</li><li><a href="#obj-av-1031"><code>AV1031</code></a>nb_avail_chillers_1</li><li><a href="#obj-av-1032"><code>AV1032</code></a>lwt_evap_temp_1</li><li><a href="#obj-av-1033"><code>AV1033</code></a>ewt_evap_temp_1</li><li><a href="#obj-av-1035"><code>AV1035</code></a>time_before_acr_1</li><li><a href="#obj-av-1036"><code>AV1036</code></a>time_before_rcr_1</li><li><a href="#obj-av-1042"><code>AV1042</code></a>next_chill_start_1</li><li><a href="#obj-av-1043"><code>AV1043</code></a>next_chill_stop_1</li><li><a href="#obj-av-1066"><code>AV1066</code></a>average_plant_capacity_1</li><li><a href="#obj-mv-1007"><code>MV1007</code></a>ch1_manual_1</li><li><a href="#obj-mv-1008"><code>MV1008</code></a>ch2_manual_1</li><li><a href="#obj-mv-1009"><code>MV1009</code></a>ch3_manual_1</li><li><a href="#obj-mv-1010"><code>MV1010</code></a>ch4_manual_1</li><li><a href="#obj-mv-1052"><code>MV1052</code></a>ch1_status_1</li><li><a href="#obj-mv-1053"><code>MV1053</code></a>ch2_status_1</li><li><a href="#obj-mv-1054"><code>MV1054</code></a>ch3_status_1</li><li><a href="#obj-mv-1055"><code>MV1055</code></a>ch4_status_1</li><li><a href="#obj-bv-137"><code>BV137</code></a>acr_1_1</li><li><a href="#obj-bv-139"><code>BV139</code></a>rcr_1_1</li><li><a href="#obj-bv-140"><code>BV140</code></a>acr_2_1</li><li><a href="#obj-bv-141"><code>BV141</code></a>rcr_2_1</li><li><a href="#obj-bv-143"><code>BV143</code></a>acr_3_1</li><li><a href="#obj-bv-144"><code>BV144</code></a>acr_active_1</li><li><a href="#obj-bv-145"><code>BV145</code></a>rcr_active_1</li><li><a href="#obj-bv-154"><code>BV154</code></a>communication_ch1_1</li><li><a href="#obj-bv-155"><code>BV155</code></a>communication_ch2_1</li><li><a href="#obj-bv-156"><code>BV156</code></a>communication_ch3_1</li><li><a href="#obj-bv-157"><code>BV157</code></a>communication_ch4_1</li><li><a href="#obj-bv-162"><code>BV162</code></a>ch1_is_running_1</li><li><a href="#obj-bv-163"><code>BV163</code></a>command_ch1_1</li><li><a href="#obj-bv-164"><code>BV164</code></a>ch2_is_running_1</li><li><a href="#obj-bv-165"><code>BV165</code></a>command_ch2_1</li><li><a href="#obj-bv-166"><code>BV166</code></a>ch3_is_running_1</li><li><a href="#obj-bv-167"><code>BV167</code></a>command_ch3_1</li><li><a href="#obj-bv-168"><code>BV168</code></a>ch4_is_running_1</li><li><a href="#obj-bv-169"><code>BV169</code></a>command_ch4_1</li><li><a href="#obj-bv-185"><code>BV185</code></a>acr_cap_exc_1</li><li><a href="#obj-bv-187"><code>BV187</code></a>ch1_fail_1</li><li><a href="#obj-bv-188"><code>BV188</code></a>ch1_hand_1</li><li><a href="#obj-bv-189"><code>BV189</code></a>ch2_fail_1</li><li><a href="#obj-bv-190"><code>BV190</code></a>ch2_hand_1</li><li><a href="#obj-bv-191"><code>BV191</code></a>ch3_fail_1</li><li><a href="#obj-bv-192"><code>BV192</code></a>ch3_hand_1</li><li><a href="#obj-bv-193"><code>BV193</code></a>ch4_fail_1</li><li><a href="#obj-bv-194"><code>BV194</code></a>ch4_hand_1</li><li><a href="#obj-bv-1019"><code>BV1019</code></a>vlv_1_close_alarm_1</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>vlv_1_open_fail_1</li><li><a href="#obj-bv-1035"><code>BV1035</code></a>alarm_not_network_1_1</li><li><a href="#obj-bv-1036"><code>BV1036</code></a>alarm_not_network_2_1</li><li><a href="#obj-bv-1037"><code>BV1037</code></a>alarm_not_network_3_1</li><li><a href="#obj-bv-1038"><code>BV1038</code></a>alarm_not_network_4_1</li><li><a href="#obj-bv-1043"><code>BV1043</code></a>alarm_comm_1_1</li><li><a href="#obj-bv-1044"><code>BV1044</code></a>alarm_comm_2_1</li><li><a href="#obj-bv-1045"><code>BV1045</code></a>alarm_comm_3_1</li><li><a href="#obj-bv-1046"><code>BV1046</code></a>alarm_comm_4_1</li><li><a href="#obj-bv-1051"><code>BV1051</code></a>vlv_1_open_status_1</li><li><a href="#obj-bv-1052"><code>BV1052</code></a>vlv_2_open_status_1</li><li><a href="#obj-bv-1053"><code>BV1053</code></a>vlv_3_open_status_1</li><li><a href="#obj-bv-1054"><code>BV1054</code></a>vlv_4_open_status_1</li><li><a href="#obj-bv-1059"><code>BV1059</code></a>vlv_1_close_status_1</li><li><a href="#obj-bv-1060"><code>BV1060</code></a>vlv_2_close_status_1</li><li><a href="#obj-bv-1061"><code>BV1061</code></a>vlv_3_close_status_1</li><li><a href="#obj-bv-1062"><code>BV1062</code></a>vlv_4_close_status_1</li><li><a href="#obj-bv-1083"><code>BV1083</code></a>ch1_running_dhw_1</li><li><a href="#obj-av-121"><code>AV121</code></a>rotation_type_selector_1</li><li><a href="#obj-av-131"><code>AV131</code></a>man_order_ch1_1</li><li><a href="#obj-av-132"><code>AV132</code></a>man_order_ch2_1</li><li><a href="#obj-av-133"><code>AV133</code></a>man_order_ch3_1</li><li><a href="#obj-av-134"><code>AV134</code></a>man_order_ch4_1</li><li><a href="#obj-av-178"><code>AV178</code></a>demand_limit_ch1_1</li><li><a href="#obj-av-179"><code>AV179</code></a>demand_limit_ch2_1</li><li><a href="#obj-av-180"><code>AV180</code></a>demand_limit_ch3_1</li><li><a href="#obj-av-181"><code>AV181</code></a>demand_limit_ch4_1</li><li><a href="#obj-av-186"><code>AV186</code></a>night_mode_demand_limit_ch1_1</li><li><a href="#obj-av-187"><code>AV187</code></a>night_mode_demand_limit_ch3_1</li><li><a href="#obj-av-190"><code>AV190</code></a>night_mode_demand_limit_ch2_1</li><li><a href="#obj-av-191"><code>AV191</code></a>night_mode_demand_limit_ch4_1</li><li><a href="#obj-mv-100"><code>MV100</code></a>max_run_chillers_1</li><li><a href="#obj-mv-102"><code>MV102</code></a>min_chlr_number_1</li><li><a href="#obj-bv-126"><code>BV126</code></a>main1_1</li><li><a href="#obj-bv-127"><code>BV127</code></a>main2_1</li><li><a href="#obj-bv-128"><code>BV128</code></a>main3_1</li><li><a href="#obj-bv-129"><code>BV129</code></a>main4_1</li><li><a href="#obj-av-1101"><code>AV1101</code></a>bac_heatcool_11</li><li><a href="#obj-av-1104"><code>AV1104</code></a>bac_cap_t_11</li><li><a href="#obj-av-1105"><code>AV1105</code></a>bac_capa_t_11</li><li><a href="#obj-av-1106"><code>AV1106</code></a>bac_capb_t_11</li><li><a href="#obj-av-1111"><code>AV1111</code></a>bac_dem_lim_11</li><li><a href="#obj-av-1113"><code>AV1113</code></a>bac_ctrl_pnt_11</li><li><a href="#obj-av-1118"><code>AV1118</code></a>bac_ewt_11</li><li><a href="#obj-av-1119"><code>AV1119</code></a>bac_lwt_11</li><li><a href="#obj-av-1120"><code>AV1120</code></a>bac_oat_11</li><li><a href="#obj-av-1164"><code>AV1164</code></a>bac_hr_mach_11</li><li><a href="#obj-av-1165"><code>AV1165</code></a>bac_st_mach_11</li><li><a href="#obj-av-11006"><code>AV11006</code></a>bac_alarm_1c_11</li><li><a href="#obj-av-11007"><code>AV11007</code></a>bac_alarm_2c_11</li><li><a href="#obj-av-11008"><code>AV11008</code></a>bac_alarm_3c_11</li><li><a href="#obj-av-11009"><code>AV11009</code></a>bac_alarm_4c_11</li><li><a href="#obj-av-11010"><code>AV11010</code></a>bac_alarm_5c_11</li><li><a href="#obj-mv-1100"><code>MV1100</code></a>bac_status_11</li><li><a href="#obj-mv-1102"><code>MV1102</code></a>bac_alarm_state_11</li><li><a href="#obj-mv-1103"><code>MV1103</code></a>bac_ctrl_typ_11</li><li><a href="#obj-bv-1103"><code>BV1103</code></a>bac_chil_s_s_11</li><li><a href="#obj-bv-1131"><code>BV1131</code></a>bac_cap_max_11</li><li><a href="#obj-bv-1132"><code>BV1132</code></a>service_maintenance_alert_11</li><li><a href="#obj-bv-1134"><code>BV1134</code></a>bac_divvlv_o_11</li><li><a href="#obj-bv-1135"><code>BV1135</code></a>bac_divvlv_c_11</li><li><a href="#obj-av-1201"><code>AV1201</code></a>bac_heatcool_12</li><li><a href="#obj-av-1204"><code>AV1204</code></a>bac_cap_t_12</li><li><a href="#obj-av-1205"><code>AV1205</code></a>bac_capa_t_12</li><li><a href="#obj-av-1206"><code>AV1206</code></a>bac_capb_t_12</li><li><a href="#obj-av-1211"><code>AV1211</code></a>bac_dem_lim_12</li><li><a href="#obj-av-1213"><code>AV1213</code></a>bac_ctrl_pnt_12</li><li><a href="#obj-av-1218"><code>AV1218</code></a>bac_ewt_12</li><li><a href="#obj-av-1219"><code>AV1219</code></a>bac_lwt_12</li><li><a href="#obj-av-1220"><code>AV1220</code></a>bac_oat_12</li><li><a href="#obj-av-1264"><code>AV1264</code></a>bac_hr_mach_12</li><li><a href="#obj-av-1265"><code>AV1265</code></a>bac_st_mach_12</li><li><a href="#obj-av-12006"><code>AV12006</code></a>bac_alarm_1c_12</li><li><a href="#obj-av-12007"><code>AV12007</code></a>bac_alarm_2c_12</li><li><a href="#obj-av-12008"><code>AV12008</code></a>bac_alarm_3c_12</li><li><a href="#obj-av-12009"><code>AV12009</code></a>bac_alarm_4c_12</li><li><a href="#obj-av-12010"><code>AV12010</code></a>bac_alarm_5c_12</li><li><a href="#obj-mv-1200"><code>MV1200</code></a>bac_status_12</li><li><a href="#obj-mv-1202"><code>MV1202</code></a>bac_alarm_state_12</li><li><a href="#obj-mv-1203"><code>MV1203</code></a>bac_ctrl_typ_12</li><li><a href="#obj-bv-1203"><code>BV1203</code></a>bac_chil_s_s_12</li><li><a href="#obj-bv-1231"><code>BV1231</code></a>bac_cap_max_12</li><li><a href="#obj-bv-1232"><code>BV1232</code></a>service_maintenance_alert_12</li><li><a href="#obj-bv-1234"><code>BV1234</code></a>bac_divvlv_o_12</li><li><a href="#obj-bv-1235"><code>BV1235</code></a>bac_divvlv_c_12</li><li><a href="#obj-av-1301"><code>AV1301</code></a>bac_heatcool_13</li><li><a href="#obj-av-1304"><code>AV1304</code></a>bac_cap_t_13</li><li><a href="#obj-av-1305"><code>AV1305</code></a>bac_capa_t_13</li><li><a href="#obj-av-1306"><code>AV1306</code></a>bac_capb_t_13</li><li><a href="#obj-av-1311"><code>AV1311</code></a>bac_dem_lim_13</li><li><a href="#obj-av-1313"><code>AV1313</code></a>bac_ctrl_pnt_13</li><li><a href="#obj-av-1318"><code>AV1318</code></a>bac_ewt_13</li><li><a href="#obj-av-1319"><code>AV1319</code></a>bac_lwt_13</li><li><a href="#obj-av-1320"><code>AV1320</code></a>bac_oat_13</li><li><a href="#obj-av-1364"><code>AV1364</code></a>bac_hr_mach_13</li><li><a href="#obj-av-1365"><code>AV1365</code></a>bac_st_mach_13</li><li><a href="#obj-av-13006"><code>AV13006</code></a>bac_alarm_1c_13</li><li><a href="#obj-av-13007"><code>AV13007</code></a>bac_alarm_2c_13</li><li><a href="#obj-av-13008"><code>AV13008</code></a>bac_alarm_3c_13</li><li><a href="#obj-av-13009"><code>AV13009</code></a>bac_alarm_4c_13</li><li><a href="#obj-av-13010"><code>AV13010</code></a>bac_alarm_5c_13</li><li><a href="#obj-mv-1300"><code>MV1300</code></a>bac_status_13</li><li><a href="#obj-mv-1302"><code>MV1302</code></a>bac_alarm_state_13</li><li><a href="#obj-mv-1303"><code>MV1303</code></a>bac_ctrl_typ_13</li><li><a href="#obj-bv-1303"><code>BV1303</code></a>bac_chil_s_s_13</li><li><a href="#obj-bv-1331"><code>BV1331</code></a>bac_cap_max_13</li><li><a href="#obj-bv-1332"><code>BV1332</code></a>service_maintenance_alert_13</li><li><a href="#obj-bv-1334"><code>BV1334</code></a>bac_divvlv_o_13</li><li><a href="#obj-bv-1335"><code>BV1335</code></a>bac_divvlv_c_13</li><li><a href="#obj-av-1401"><code>AV1401</code></a>bac_heatcool_14</li><li><a href="#obj-av-1404"><code>AV1404</code></a>bac_cap_t_14</li><li><a href="#obj-av-1405"><code>AV1405</code></a>bac_capa_t_14</li><li><a href="#obj-av-1406"><code>AV1406</code></a>bac_capb_t_14</li><li><a href="#obj-av-1411"><code>AV1411</code></a>bac_dem_lim_14</li><li><a href="#obj-av-1413"><code>AV1413</code></a>bac_ctrl_pnt_14</li><li><a href="#obj-av-1418"><code>AV1418</code></a>bac_ewt_14</li><li><a href="#obj-av-1419"><code>AV1419</code></a>bac_lwt_14</li><li><a href="#obj-av-1420"><code>AV1420</code></a>bac_oat_14</li><li><a href="#obj-av-1464"><code>AV1464</code></a>bac_hr_mach_14</li><li><a href="#obj-av-1465"><code>AV1465</code></a>bac_st_mach_14</li><li><a href="#obj-av-14006"><code>AV14006</code></a>bac_alarm_1c_14</li><li><a href="#obj-av-14007"><code>AV14007</code></a>bac_alarm_2c_14</li><li><a href="#obj-av-14008"><code>AV14008</code></a>bac_alarm_3c_14</li><li><a href="#obj-av-14009"><code>AV14009</code></a>bac_alarm_4c_14</li><li><a href="#obj-av-14010"><code>AV14010</code></a>bac_alarm_5c_14</li><li><a href="#obj-mv-1400"><code>MV1400</code></a>bac_status_14</li><li><a href="#obj-mv-1402"><code>MV1402</code></a>bac_alarm_state_14</li><li><a href="#obj-mv-1403"><code>MV1403</code></a>bac_ctrl_typ_14</li><li><a href="#obj-bv-1403"><code>BV1403</code></a>bac_chil_s_s_14</li><li><a href="#obj-bv-1431"><code>BV1431</code></a>bac_cap_max_14</li><li><a href="#obj-bv-1432"><code>BV1432</code></a>service_maintenance_alert_14</li><li><a href="#obj-bv-1434"><code>BV1434</code></a>bac_divvlv_o_14</li><li><a href="#obj-bv-1435"><code>BV1435</code></a>bac_divvlv_c_14</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Source is the BACnet object spreadsheet (SMS_OPT275A_BACNET_COM) inside Carrier&#x27;s &quot;BMS Protocols&quot; zip for option 275A; the zip&#x27;s Modbus files are not used.</li><li>State texts are taken from the description cells (e.g. 1 = OFF / 2 = ON / 3 = Based on Schedule); long descriptions are shortened.</li><li>The heat pump n°1 to n°4 blocks are all printed in the sheet; blocks for heat pumps that are not installed stay unused.</li><li>Zone 2, DHW, boiler and pump-set points only apply when those parts of the plant are configured.</li><li>Integration notes also draw on the SMS IOM control manual (Carrier Europe document 10991, 12-2025).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps have?</summary><p>This list has 315 BACnet objects: 144 analog values, 137 binary values, 34 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps BACnet points are writable?</summary><p>80 of the 315 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps BACnet documentation?</summary><p>The source is SMS OPT275A BMS Protocols (BACnet object list SMS_OPT275A_BACNET_COM.xlsx) (EN_SMS_OPT275A_BMS_Protocols), published free by Carrier at https://brandportal.carrier.com/asset/081c4b3d-90a3-48e5-a641-f9ee46d25993/EN_SMS_OPT275A_BMS_Protocols.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps?</summary><p>Start with MV 502 on_off_command_5 (On/off command: 1=Off, 2=On, 3=Based on schedule); MV 521 manual_hc_sel_5 (Heating/cooling selection (3 = auto changeover on OAT)); MV 200 z1_setpoint_input_2 (Zone 1 setpoint mode: Eco, Comfort or Auto); AV 226 z1_heat_comfort_setpoint_2 (Zone 1 comfort heating water setpoint); AV 216 z1_cool_comfort_setpoint_2 (Zone 1 comfort cooling water setpoint); BV 505 emergency_shutdown_5 (Emergency shutdown signal from the BMS); AV 501 manager_control_mode_5 (Front panel button: 1=Off, 2=On, 3=Auto); AV 1032 lwt_evap_temp_1 (Common leaving water temperature); MV 1052 ch1_status_1 (Heat pump 1 status (running, failure, no comm...)); BV 548 alarm_synthesis_5 (General (synthesis) alarm).</p></details><details><summary>How do I enable BMS control of the Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps?</summary><p>The system follows the On/Off input command only in the Auto operating type selected with the SMS front button (AV 501 reports it). In Auto the command can be Off, On or Based on Schedule. The network emergency stop shuts the system down in any operating type.</p></details><details><summary>Can the BMS supply sensor values to the Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps?</summary><p>Zone relative humidity for dew point calculation (AV 264) can be written by the BMS when floor sensors are used.</p></details><details><summary>How do I check these points on the real System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://brandportal.carrier.com/asset/081c4b3d-90a3-48e5-a641-f9ee46d25993/EN_SMS_OPT275A_BMS_Protocols.zip" rel="nofollow noopener" target="_blank">SMS OPT275A BMS Protocols (BACnet object list SMS_OPT275A_BACNET_COM.xlsx) &middot; EN_SMS_OPT275A_BMS_Protocols</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
