<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier TV-WSHP BACnet Points List (184 Objects) | Easy BACnet</title>
<meta name="description" content="Carrier TV-WSHP BACnet points list: 184 objects by ID and name (e.g. MV 1001 = keypad_ovrde), 53 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier TV-WSHP BACnet Points List (184 Objects) | Easy BACnet">
<meta property="og:description" content="Carrier TV-WSHP BACnet points list: 184 objects by ID and name (e.g. MV 1001 = keypad_ovrde), 53 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier TV-WSHP BACnet Points List (184 Objects) | Easy BACnet">
<meta name="twitter:description" content="Carrier TV-WSHP BACnet points list: 184 objects by ID and name (e.g. MV 1001 = keypad_ovrde), 53 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump",
   "name": "Carrier TV-WSHP BACnet Points List (184 Objects) | Easy BACnet",
   "description": "Carrier TV-WSHP BACnet points list: 184 objects by ID and name (e.g. MV 1001 = keypad_ovrde), 53 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump#dataset",
   "name": "Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) BACnet Points List",
   "description": "The TV-WSHP is a TruVu controller for Carrier 50 Series water source heat pumps. It speaks BACnet IP only on dual Ethernet ports; an MS/TP network needs a TruVu Compact Router (TV-CRB-E2). The table has 184 objects, including two sets of Unit Protection Module (UPM) data for stage 1 and stage 2 compressors, network inputs for space temperature, RH and CO2, and a BV per alarm. Carrier TV-WSHP BACnet points list: 184 objects by ID and name (e.g. MV 1001 = keypad_ovrde), 53 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump",
   "keywords": [
    "Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) BACnet Points List",
    "Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) BACnet objects",
    "Carrier BACnet",
    "TV-WSHP BACnet points list",
    "TruVu WSHP BACnet points list",
    "TVWSHP-02T BACnet points list",
    "50WC BACnet points list",
    "50WD BACnet points list",
    "50WT BACnet points list",
    "50HQP BACnet points list",
    "50VQP BACnet points list",
    "50 Series WSHP BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Water-Source Heat Pumps with TruVu Controller - Controls, Start-Up, Operation, and Troubleshooting (Appendix A, BACnet Points List)",
    "url": "https://brandportal.carrier.com/asset/a0bcfa77-38d3-428c-8e03-d6dd6a30d295/TVWSHP-02T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Water source heat pump controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 184 BACnet objects: 86 analog values, 83 binary values, 15 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "53 of the 184 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Water-Source Heat Pumps with TruVu Controller - Controls, Start-Up, Operation, and Troubleshooting (Appendix A, BACnet Points List) (TVWSHP-02T), revision 2026-06, published free by Carrier at https://brandportal.carrier.com/asset/a0bcfa77-38d3-428c-8e03-d6dd6a30d295/TVWSHP-02T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1001 keypad_ovrde (BAS occupancy: 1=Inactive, 2=Occupied, 3=Unoccupied); AV 3001 occ_cl_stpt (Occupied cooling setpoint); AV 3002 occ_ht_stpt (Occupied heating setpoint); MV 2002 run_status (System mode (cooling, heating, fan only, shutdown...)); BV 2008 occ_status (Current occupancy status); AV 2035 ctrl_temp (Controlling temperature); BV 1003 sfan_status (Supply fan status); MV 1004 shtdown_reason (Shutdown reason (sensor fail, condensate, UPM lockout)); BV 7041 hard_lck_out_alarm_mb (Unit hard lockout alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Occupancy Source (MV 1002) defaults to Always Occupied; set it to BAS On/Off (3) so the BMS can drive occupancy through BAS On/Off (MV 1001), or to BACnet Schedule (2) to follow a schedule."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "System Space Temperature (AV 1902), System Space RH (AV 1904), System Space AQ (AV 1903), System Outdoor Air Temperature (AV 1901) and System Setpoint Adjustment (AV 1913) are writable network inputs; they default to -999 (no value)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Water Source Heat Pump TruVu Controller (TV-WSHP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Water Source Heat Pump TruVu Controller (TV-WSHP)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">Water Source Heat Pump TruVu Controller (TV-WSHP)</li></ol>
<p class="eyebrow">Water source heat pump controller &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> Water Source Heat Pump TruVu Controller (TV-WSHP) BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>The TV-WSHP is a TruVu controller for Carrier 50 Series water source heat pumps. It speaks BACnet IP only on dual Ethernet ports; an MS/TP network needs a TruVu Compact Router (TV-CRB-E2). The table has 184 objects, including two sets of Unit Protection Module (UPM) data for stage 1 and stage 2 compressors, network inputs for space temperature, RH and CO2, and a BV per alarm.</p>
<p>This page lists <strong>184 BACnet objects</strong> for the Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) &mdash; 53 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>Water Source Heat Pump TruVu Controller (TV-WSHP)</dd></div><div><dt>Equipment</dt><dd>Water source heat pump controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>184 (53 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</dd></div><div><dt>Source document</dt><dd><a href="https://brandportal.carrier.com/asset/a0bcfa77-38d3-428c-8e03-d6dd6a30d295/TVWSHP-02T.pdf" rel="nofollow noopener" target="_blank">Water-Source Heat Pumps with TruVu Controller - Controls, Start-Up, Operation, and Troubleshooting (Appendix A, BACnet Points List) &middot; TVWSHP-02T &middot; rev. 2026-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump.csv" rel="nofollow" download>Download CSV <small>184 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://brandportal.carrier.com/asset/a0bcfa77-38d3-428c-8e03-d6dd6a30d295/TVWSHP-02T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/tv-wshp-truvu-water-source-heat-pump">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the TV-WSHP to the BACnet IP network (or through a TV-CRB-E2 router for MS/TP), set Occupancy Source to BAS On/Off if the BMS should drive occupancy, then write MV 1001 and the occupied setpoints. Read System Mode, controlling temperature, fan and compressor status and the alarm BVs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1001">MV 1001</a></td><td class="n">keypad_ovrde</td><td>BAS occupancy: 1=Inactive, 2=Occupied, 3=Unoccupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3001">AV 3001</a></td><td class="n">occ_cl_stpt</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3002">AV 3002</a></td><td class="n">occ_ht_stpt</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2002">MV 2002</a></td><td class="n">run_status</td><td>System mode (cooling, heating, fan only, shutdown...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-2008">BV 2008</a></td><td class="n">occ_status</td><td>Current occupancy status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2035">AV 2035</a></td><td class="n">ctrl_temp</td><td>Controlling temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1003">BV 1003</a></td><td class="n">sfan_status</td><td>Supply fan status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1004">MV 1004</a></td><td class="n">shtdown_reason</td><td>Shutdown reason (sensor fail, condensate, UPM lockout)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-7041">BV 7041</a></td><td class="n">hard_lck_out_alarm_mb</td><td>Unit hard lockout alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Occupancy Source (MV 1002) defaults to Always Occupied; set it to BAS On/Off (3) so the BMS can drive occupancy through BAS On/Off (MV 1001), or to BACnet Schedule (2) to follow a schedule.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>System Space Temperature (AV 1902), System Space RH (AV 1904), System Space AQ (AV 1903), System Outdoor Air Temperature (AV 1901) and System Setpoint Adjustment (AV 1913) are writable network inputs; they default to -999 (no value).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP only, on dual 10/100 Ethernet ports that can be daisy-chained.</li><li>For an MS/TP system, add a TruVu Compact Router (TV-CRB-E2).</li><li>Local access is through the Equipment Touch or Field Assistant over the local access port or Rnet.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The Test AO/DO points (91000 range) are for service testing; leave them alone during normal operation.</li><li>UPM DIP switch BVs (6106-6111, 6206-6211) only report switch positions; they cannot be changed over the network.</li></ul>
</section>
<h2 id="points">Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">184 of 184 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>86</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>83</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>15</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>184</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>131</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>53</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (116)</option><option value="°F">°F (38)</option><option value="%">% (10)</option><option value="hrs">hrs (6)</option><option value="%rh">%rh (4)</option><option value="min">min (3)</option><option value="sec">sec (3)</option><option value="ppm">ppm (2)</option><option value="0 (Off) / 1 (On)">0 (Off) / 1 (On) (1)</option><option value="GPM">GPM (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>95</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="3001" data-acc="W" data-u="°F" data-min="1" id="obj-av-3001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3001</td><td class="n">occ_cl_stpt</td><td class="d">Cooling Occupied Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="3002" data-acc="W" data-u="°F" data-min="1" id="obj-av-3002"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3002</td><td class="n">occ_ht_stpt</td><td class="d">Heating Occupied Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3003" data-acc="W" data-u="°F" id="obj-av-3003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3003</td><td class="n">unocc_cl_stpt</td><td class="d">Cooling Unoccupied Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="3004" data-acc="W" data-u="°F" id="obj-av-3004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3004</td><td class="n">unocc_ht_stpt</td><td class="d">Heating Unoccupied Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="2702" data-acc="R" data-u="°F" id="obj-av-2702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2702</td><td class="n">link_hwt</td><td class="d">Aux Heat Boiler Water Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="3014" data-acc="R" data-u="°F" id="obj-av-3014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3014</td><td class="n">aux_heat_stpt</td><td class="d">Aux Heat Control Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="2021" data-acc="R" data-u="%" id="obj-av-2021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2021</td><td class="n">aux_heat_output</td><td class="d">Auxiliary Heat Ctrl Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="2036" data-acc="W" data-u="°F" id="obj-av-2036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2036</td><td class="n">src_wtr_diff_clg</td><td class="d">Clg Src Water Diff Stpt</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="5001" data-acc="R" data-u="%" id="obj-av-5001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5001</td><td class="n">comp_cap</td><td class="d">Compressor Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="6122" data-acc="R" data-u="hrs" id="obj-av-6122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6122</td><td class="n">comp_run_stg1</td><td class="d">Comp Runtime Stage 1 (UPM)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="6222" data-acc="R" data-u="hrs" id="obj-av-6222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6222</td><td class="n">comp_run_stg2</td><td class="d">Comp Runtime Stage 2 (UPM)</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="6118" data-acc="R" data-u="" id="obj-av-6118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6118</td><td class="n">start_req_stg1</td><td class="d">Comp Start Requests Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="6218" data-acc="R" data-u="" id="obj-av-6218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6218</td><td class="n">start_req_stg2</td><td class="d">Comp Start Requests Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="6120" data-acc="R" data-u="" id="obj-av-6120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6120</td><td class="n">starts_stg1</td><td class="d">Comp Starts Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="6220" data-acc="R" data-u="" id="obj-av-6220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6220</td><td class="n">starts_stg2</td><td class="d">Comp Starts Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="2035" data-acc="R" data-u="°F" data-min="1" id="obj-av-2035"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2035</td><td class="n">ctrl_temp</td><td class="d">Controlling Temperature - Prime Variable</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="9002" data-acc="W" data-u="°F" id="obj-av-9002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9002</td><td class="n">oat_cl_lockout</td><td class="d">Cooling OAT Lockout Temp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="6105" data-acc="R" data-u="" id="obj-av-6105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6105</td><td class="n">flt_status_stg1</td><td class="d">Current Fault Status Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="6205" data-acc="R" data-u="" id="obj-av-6205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6205</td><td class="n">flt_status_stg2</td><td class="d">Current Fault Status Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="2029" data-acc="R" data-u="%" id="obj-av-2029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2029</td><td class="n">hgrh_heat_output</td><td class="d">Dehum Ctrl Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="3005" data-acc="R" data-u="°F" id="obj-av-3005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3005</td><td class="n">eff_cl_stpt</td><td class="d">Effective Cool Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="3006" data-acc="R" data-u="°F" id="obj-av-3006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3006</td><td class="n">eff_ht_stpt</td><td class="d">Effective Heat Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="3008" data-acc="R" data-u="°F" id="obj-av-3008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3008</td><td class="n">src_wtr_diff_eff</td><td class="d">Effective Src Water Diff Stpt</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="1020" data-acc="R" data-u="°F" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">cwe_temp</td><td class="d">Entering SrcW Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="9024" data-acc="W" data-u="sec" id="obj-av-9024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9024</td><td class="n">fan_delay_off</td><td class="d">Fan Off Delay</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="9025" data-acc="W" data-u="sec" id="obj-av-9025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9025</td><td class="n">fan_delay_on</td><td class="d">Fan On Delay</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="2015" data-acc="R" data-u="hrs" id="obj-av-2015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2015</td><td class="n">filter_rntm</td><td class="d">Filter Runtime</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="2019" data-acc="W" data-u="hrs" id="obj-av-2019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2019</td><td class="n">filter_service_hrs</td><td class="d">Filter Service Alarm Timer</td><td class="u">hrs</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="6123" data-acc="R" data-u="°F" id="obj-av-6123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6123</td><td class="n">freeze1_stg1</td><td class="d">Freeze 1 Temp Stage 1 (UPM)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="6223" data-acc="R" data-u="°F" id="obj-av-6223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6223</td><td class="n">freeze1_stg2</td><td class="d">Freeze 1 Temp Stage 2 (UPM)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="6124" data-acc="R" data-u="°F" id="obj-av-6124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6124</td><td class="n">freeze2_stg1</td><td class="d">Freeze 2 Temp Stage 1 (UPM)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="6224" data-acc="R" data-u="°F" id="obj-av-6224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6224</td><td class="n">freeze2_stg2</td><td class="d">Freeze 2 Temp Stage 2 (UPM)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="6104" data-acc="R" data-u="" id="obj-av-6104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6104</td><td class="n">hd_lock_stg1</td><td class="d">Hard Lockout Status Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="6204" data-acc="R" data-u="" id="obj-av-6204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6204</td><td class="n">hd_lock_stg2</td><td class="d">Hard Lockout Status Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="9003" data-acc="W" data-u="°F" id="obj-av-9003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9003</td><td class="n">oat_ht_lockout</td><td class="d">Heating OAT Lockout Temp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="2046" data-acc="R" data-u="°F" id="obj-av-2046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2046</td><td class="n">src_wtr_diff_htg</td><td class="d">Htg Src Water Diff Stpt</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="2047" data-acc="R" data-u="°F" id="obj-av-2047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2047</td><td class="n">src_wtr_diff_per</td><td class="d">Htg Src Water Diff Stpt as % Clg Stpt</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="1009" data-acc="R" data-u="ppm" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">iaq</td><td class="d">Indoor Air Quality CO2 (ppm)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="1017" data-acc="R" data-u="°F" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">cwl_temp</td><td class="d">Leaving SrcW Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="2024" data-acc="R" data-u="0 (Off) / 1 (On)" id="obj-av-2024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2024</td><td class="n">loop_request</td><td class="d">Loop Pump Request</td><td class="u">0 (Off) / 1 (On)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="83004" data-acc="W" data-u="°F" id="obj-av-83004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83004</td><td class="n">sat_ht_max</td><td class="d">Maximum Heating SAT</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="83003" data-acc="W" data-u="°F" id="obj-av-83003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83003</td><td class="n">sat_cl_min</td><td class="d">Minimum Cooling SAT</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="2022" data-acc="R" data-u="%" id="obj-av-2022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2022</td><td class="n">oad_output</td><td class="d">OA Damper Ctrl Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="9028" data-acc="W" data-u="min" id="obj-av-9028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9028</td><td class="n">occ_ovr_delay</td><td class="d">Occ Override Delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="3011" data-acc="W" data-u="%rh" id="obj-av-3011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3011</td><td class="n">occ_dehum_stpt</td><td class="d">Occ Relative Humidity Setpoint</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="9054" data-acc="W" data-u="min" id="obj-av-9054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9054</td><td class="n">os_delay_mins</td><td class="d">Occupied Standby Delay (T24)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="9053" data-acc="W" data-u="°F" id="obj-av-9053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9053</td><td class="n">os_stpt_offset</td><td class="d">Occupied Standby Offset (T24)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="9026" data-acc="W" data-u="hrs" id="obj-av-9026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9026</td><td class="n">optm_start</td><td class="d">Optimal Start</td><td class="u">hrs</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="1003" data-acc="R" data-u="°F" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">oa_temp</td><td class="d">Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="9007" data-acc="W" data-u="sec" id="obj-av-9007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9007</td><td class="n">start_delay</td><td class="d">Power Fail Restart Delay</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="9058" data-acc="R" data-u="min" id="obj-av-9058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9058</td><td class="n">os_delay_rem</td><td class="d">Remaining Occupied Standby Delay (T24)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="1010" data-acc="R" data-u="°F" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">ra_temp</td><td class="d">Return Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="6116" data-acc="R" data-u="" id="obj-av-6116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6116</td><td class="n">run_sf_lock_stg1</td><td class="d">Running Soft Lockouts Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="6216" data-acc="R" data-u="" id="obj-av-6216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6216</td><td class="n">run_sf_lock_stg2</td><td class="d">Running Soft Lockouts Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="1006" data-acc="R" data-u="°F" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">stpt_adj</td><td class="d">Setpoint Adjustment</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="9015" data-acc="W" data-u="°F" id="obj-av-9015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9015</td><td class="n">stpt_adj_range</td><td class="d">Setpoint Adjustment Range</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="6106" data-acc="R" data-u="" id="obj-av-6106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6106</td><td class="n">sf_lock_stg1</td><td class="d">Soft Lockouts Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="6206" data-acc="R" data-u="" id="obj-av-6206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6206</td><td class="n">sf_lock_stg2</td><td class="d">Soft Lockouts Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="1011" data-acc="R" data-u="%rh" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">space_rh</td><td class="d">Space Relative Humidity</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="2007" data-acc="R" data-u="°F" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">space_temp</td><td class="d">Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="1033" data-acc="W" data-u="°F" id="obj-av-1033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1033</td><td class="n">stdby_offset</td><td class="d">Standby Offset</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="1008" data-acc="R" data-u="°F" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">sa_temp</td><td class="d">Supply Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="6103" data-acc="R" data-u="" id="obj-av-6103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6103</td><td class="n">sys_config_stg1</td><td class="d">System Configuration Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="6203" data-acc="R" data-u="" id="obj-av-6203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6203</td><td class="n">sys_config_stg2</td><td class="d">System Configuration Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="9006" data-acc="R" data-u="" id="obj-av-9006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9006</td><td class="n">cool_demand_level</td><td class="d">System Cooling Demand Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="9036" data-acc="R" data-u="" id="obj-av-9036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9036</td><td class="n">heat_demand_level</td><td class="d">System Heating Demand Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="1901" data-acc="W" data-u="°F" id="obj-av-1901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1901</td><td class="n">system_oat</td><td class="d">System Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="1913" data-acc="W" data-u="°F" id="obj-av-1913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1913</td><td class="n">system_stpt_adj</td><td class="d">System Setpoint Adjustment</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="1903" data-acc="W" data-u="ppm" id="obj-av-1903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1903</td><td class="n">system_iaq</td><td class="d">System Space AQ</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="1904" data-acc="W" data-u="%rh" id="obj-av-1904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1904</td><td class="n">system_rh</td><td class="d">System Space RH</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="1902" data-acc="W" data-u="°F" id="obj-av-1902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1902</td><td class="n">system_spt</td><td class="d">System Space Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="9023" data-acc="W" data-u="hrs" id="obj-av-9023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9023</td><td class="n">ovr_dur</td><td class="d">T55 Override Duration</td><td class="u">hrs</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="91008" data-acc="W" data-u="%" id="obj-av-91008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91008</td><td class="n">ao_two</td><td class="d">Test AO-2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="91009" data-acc="W" data-u="%" id="obj-av-91009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91009</td><td class="n">ao_three</td><td class="d">Test AO-3</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="91010" data-acc="W" data-u="%" id="obj-av-91010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91010</td><td class="n">uo_one</td><td class="d">Test UO-1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="3012" data-acc="W" data-u="%rh" id="obj-av-3012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3012</td><td class="n">unocc_dehum_stpt</td><td class="d">Unocc Relative Humidity Setpoint</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="9016" data-acc="W" data-u="°F" id="obj-av-9016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9016</td><td class="n">uno_spt_alrm_hi_lmt</td><td class="d">Unoccupied High SPT Alarm Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="9017" data-acc="W" data-u="°F" id="obj-av-9017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9017</td><td class="n">uno_spt_alrm_lo_lmt</td><td class="d">Unoccupied Low SPT Alarm Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="6101" data-acc="R" data-u="" id="obj-av-6101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6101</td><td class="n">firm_ver_stg1</td><td class="d">UPM Firmware Version Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="6201" data-acc="R" data-u="" id="obj-av-6201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6201</td><td class="n">firm_ver_stg2</td><td class="d">UPM Firmware Version Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="4005" data-acc="W" data-u="%" id="obj-av-4005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4005</td><td class="n">econ_min</td><td class="d">Vent Dmpr Pos / DCV Min Pos</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="3015" data-acc="R" data-u="°F" id="obj-av-3015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3015</td><td class="n">h2o_econ_ctrl_stpt</td><td class="d">Water Economizer Control Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="2023" data-acc="R" data-u="%" id="obj-av-2023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2023</td><td class="n">h2o_econ_output</td><td class="d">Water Economizer Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="2701" data-acc="R" data-u="°F" id="obj-av-2701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2701</td><td class="n">link_cwt</td><td class="d">Water Loop Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="2042" data-acc="R" data-u="GPM" id="obj-av-2042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2042</td><td class="n">water_flow</td><td class="d">Water Meter</td><td class="u">GPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="2703" data-acc="R" data-u="" data-st="1" id="obj-bv-2703"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2703</td><td class="n">hw_pump</td><td class="d">Aux Heat HW Pump Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="6105" data-acc="R" data-u="" id="obj-bv-6105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6105</td><td class="n">contact_status_stg1</td><td class="d">Compressor Contactor Status Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="6205" data-acc="R" data-u="" id="obj-bv-6205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6205</td><td class="n">contact_status_stg2</td><td class="d">Compressor Contactor Status Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="6104" data-acc="R" data-u="" id="obj-bv-6104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6104</td><td class="n">condensate_status</td><td class="d">Primary Condensate Status (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="1011" data-acc="W" data-u="" data-st="1" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">cl_enable</td><td class="d">Cool Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="2006" data-acc="R" data-u="" data-st="1" id="obj-bv-2006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2006</td><td class="n">dehum</td><td class="d">Dehumidification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="6106" data-acc="R" data-u="" data-st="1" id="obj-bv-6106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6106</td><td class="n">lck_sw_1stg_1</td><td class="d">DIP SW(1) Lockout Switch Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=2, 1=4</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="6206" data-acc="R" data-u="" data-st="1" id="obj-bv-6206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6206</td><td class="n">lck_sw_1stg_2</td><td class="d">DIP SW(1) Lockout Switch Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=2, 1=4</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="6107" data-acc="R" data-u="" data-st="1" id="obj-bv-6107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6107</td><td class="n">reset_sw_2stg_1</td><td class="d">DIP SW(2) Reset Switch Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Y, 1=R</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="6207" data-acc="R" data-u="" data-st="1" id="obj-bv-6207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6207</td><td class="n">reset_sw_2stg_2</td><td class="d">DIP SW(2) Reset Switch Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Y, 1=R</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="6108" data-acc="R" data-u="" data-st="1" id="obj-bv-6108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6108</td><td class="n">alm_sw_3stg_1</td><td class="d">DIP SW(3) Alarm Switch Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pulse, 1=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="6208" data-acc="R" data-u="" data-st="1" id="obj-bv-6208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6208</td><td class="n">alm_sw_3stg_2</td><td class="d">DIP SW(3) Alarm Switch Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pulse, 1=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="6109" data-acc="R" data-u="" data-st="1" id="obj-bv-6109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6109</td><td class="n">test_sw_4stg_1</td><td class="d">DIP SW(4) Test Switch Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="6209" data-acc="R" data-u="" data-st="1" id="obj-bv-6209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6209</td><td class="n">test_sw_4stg_2</td><td class="d">DIP SW(4) Test Switch Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="6110" data-acc="R" data-u="" data-st="1" id="obj-bv-6110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6110</td><td class="n">frz_sw_5stg_1</td><td class="d">DIP SW(5) Freeze 1 Switch Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=25°F, 1=15°F</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="6210" data-acc="R" data-u="" data-st="1" id="obj-bv-6210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6210</td><td class="n">frz_sw_5stg_2</td><td class="d">DIP SW(5) Freeze 1 Switch Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=25°F, 1=15°F</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="6111" data-acc="R" data-u="" data-st="1" id="obj-bv-6111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6111</td><td class="n">frz2_sw_6stg_1</td><td class="d">DIP SW(6) Freeze 2 Switch Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=25°F, 1=15°F</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="6211" data-acc="R" data-u="" data-st="1" id="obj-bv-6211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6211</td><td class="n">frz2_sw_6stg_2</td><td class="d">DIP SW(6) Freeze 2 Switch Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=25°F, 1=15°F</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="2011" data-acc="R" data-u="" data-st="1" id="obj-bv-2011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2011</td><td class="n">emerg_shtdwn_status</td><td class="d">Emergency Shutdown Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="9050" data-acc="W" data-u="" data-st="1" id="obj-bv-9050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9050</td><td class="n">ena_t24</td><td class="d">Enable CEC Title 24 (T24)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="91000" data-acc="W" data-u="" data-st="1" id="obj-bv-91000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91000</td><td class="n">fac_test_enable</td><td class="d">Factory Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="1005" data-acc="R" data-u="" data-st="1" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">flow</td><td class="d">Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="1002" data-acc="R" data-u="" data-st="1" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">flow_sw_status</td><td class="d">Flow Switch Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Flow, 1=Flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="1012" data-acc="W" data-u="" data-st="1" id="obj-bv-1012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1012</td><td class="n">ht_enable</td><td class="d">Heat Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="6102" data-acc="R" data-u="" data-st="1" id="obj-bv-6102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6102</td><td class="n">hps_status_stg1</td><td class="d">HPS Status Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=High Pressure Fault, 1=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="6202" data-acc="R" data-u="" data-st="1" id="obj-bv-6202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6202</td><td class="n">hps_status_stg2</td><td class="d">HPS Status Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=High Pressure Fault, 1=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="9052" data-acc="W" data-u="" data-st="1" id="obj-bv-9052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9052</td><td class="n">os_inhib</td><td class="d">Inhibit Occupied Standby from this zone? (T24)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="2702" data-acc="R" data-u="" data-st="1" id="obj-bv-2702"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2702</td><td class="n">loop_pump</td><td class="d">Loop Pump Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="6103" data-acc="R" data-u="" data-st="1" id="obj-bv-6103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6103</td><td class="n">lps_status_stg1</td><td class="d">LPS Status Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Low Pressure Fault, 1=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="6203" data-acc="R" data-u="" data-st="1" id="obj-bv-6203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6203</td><td class="n">lps_status_stg2</td><td class="d">LPS Status Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Low Pressure Fault, 1=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="1020" data-acc="R" data-u="" data-st="1" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">occ_contact_status</td><td class="d">Occupancy Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="2008" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-2008"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2008</td><td class="n">occ_status</td><td class="d">Occupancy Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="9051" data-acc="W" data-u="" data-st="1" id="obj-bv-9051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9051</td><td class="n">occ_stndby</td><td class="d">Occupied Standby (T24)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="9057" data-acc="R" data-u="" data-st="1" id="obj-bv-9057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9057</td><td class="n">os_delay</td><td class="d">Occupied Standby Delay (T24)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="7517" data-acc="W" data-u="" data-st="1" id="obj-bv-7517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7517</td><td class="n">filter_rntm_clr</td><td class="d">Reset Filter Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="99005" data-acc="W" data-u="" data-st="1" id="obj-bv-99005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99005</td><td class="n">rev_vlv_type</td><td class="d">Reversing Valve Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=O, 1=B</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="1001" data-acc="R" data-u="" data-st="1" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">overflow_sw_status</td><td class="d">Secondary Condensate Overflow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="1013" data-acc="W" data-u="" data-st="1" id="obj-bv-1013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1013</td><td class="n">stpt_adj_enable</td><td class="d">Setpoint Adjustment</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="9001" data-acc="W" data-u="" data-st="1" id="obj-bv-9001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9001</td><td class="n">shutdown</td><td class="d">Shutdown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="2701" data-acc="R" data-u="" data-st="1" id="obj-bv-2701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2701</td><td class="n">cw_link_status</td><td class="d">Source Water Linkage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="1021" data-acc="R" data-u="" data-st="1" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">src_vlv_otpt_bv</td><td class="d">Source Water Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="2048" data-acc="R" data-u="%" id="obj-av-2048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2048</td><td class="n">src_vlv_otpu_av</td><td class="d">Src Water Valve Ctrl Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="1003" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1003</td><td class="n">sfan_status</td><td class="d">Supply Fan Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="91002" data-acc="W" data-u="" data-st="1" id="obj-bv-91002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91002</td><td class="n">do_two</td><td class="d">Test DO-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="91003" data-acc="W" data-u="" data-st="1" id="obj-bv-91003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91003</td><td class="n">do_three</td><td class="d">Test DO-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="91004" data-acc="W" data-u="" data-st="1" id="obj-bv-91004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91004</td><td class="n">do_four</td><td class="d">Test DO-4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="91005" data-acc="W" data-u="" data-st="1" id="obj-bv-91005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91005</td><td class="n">do_five</td><td class="d">Test DO-5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="91006" data-acc="W" data-u="" data-st="1" id="obj-bv-91006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91006</td><td class="n">do_six</td><td class="d">Test DO-6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="91007" data-acc="W" data-u="" data-st="1" id="obj-bv-91007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91007</td><td class="n">do_seven</td><td class="d">Test DO-7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="2027" data-acc="R" data-u="" data-st="1" id="obj-bv-2027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2027</td><td class="n">h2o_econ_output_bo</td><td class="d">Water Economizer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="6101" data-acc="R" data-u="" data-st="1" id="obj-bv-6101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6101</td><td class="n">y_call_stg1</td><td class="d">Y Call Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Call, 1=Call</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="6201" data-acc="R" data-u="" data-st="1" id="obj-bv-6201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6201</td><td class="n">y_call_stg2</td><td class="d">Y Call Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Call, 1=Call</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="1001" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1001"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1001</td><td class="n">keypad_ovrde</td><td class="d">BAS On / Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Occupied, 3=Unoccupied</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="2013" data-acc="R" data-u="" data-st="1" id="obj-mv-2013"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2013</td><td class="n">ctrl_temp_src</td><td class="d">Ctrl Temp Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Sensor Failure, 2=Space, 3=Return Air, 5=Locked Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="6100" data-acc="R" data-u="" data-st="1" id="obj-mv-6100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6100</td><td class="n">cur_flt_stg1</td><td class="d">Current Fault Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Fault, 2=HPC Fault, 3=LPC Fault, 4=Freeze 1 Fault, 5=Condensate Fault, 6=Brownout Fault, 7=Freeze 2 Fault, 8=Refrig Sensor Fault, 9=HPC1 Fault, 10=LPC1 Fault, 11=HPC2 Fault, 12=LPC2 Fault, 13=Freeze 1 Fault, 14=Condensate Fault, 15=Brownout Fault, 16=Freeze 2 Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="6200" data-acc="R" data-u="" data-st="1" id="obj-mv-6200"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6200</td><td class="n">cur_flt_stg2</td><td class="d">Current Fault Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Same as Current Fault Stage 1 (UPM)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="141" data-i="2004" data-acc="R" data-u="" data-st="1" id="obj-mv-2004"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2004</td><td class="n">fan_run</td><td class="d">Fan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Low, 3=Medium, 4=High, 5=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="6101" data-acc="R" data-u="" data-st="1" id="obj-mv-6101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6101</td><td class="n">hd_lk_stg1</td><td class="d">Hard Lockout Stage 1 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Same as Current Fault Stage 1 (UPM)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="6201" data-acc="R" data-u="" data-st="1" id="obj-mv-6201"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6201</td><td class="n">hd_lk_stg2</td><td class="d">Hard Lockout Stage 2 (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Same as Current Fault Stage 1 (UPM)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="1002" data-acc="W" data-u="" data-st="1" id="obj-mv-1002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1002</td><td class="n">occ_source</td><td class="d">Occupancy Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Always Occupied, 2=BACnet Schedule, 3=BAS OnOff, 4=Remote Occ Input</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="9055" data-acc="R" data-u="" data-st="1" id="obj-mv-9055"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9055</td><td class="n">occ_stndby_status</td><td class="d">Occupied Standby Mode (T24)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Fan Off, 4=Heating, 5=Cooling, 6=Fan Running</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="9056" data-acc="R" data-u="" data-st="1" id="obj-mv-9056"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9056</td><td class="n">os_snsd_occ_source</td><td class="d">Occupied Standby Source (T24)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Sensor Failure, 2=Local, 3=Network, 4=ZS Sensor, 5=Locked Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="2009" data-acc="W" data-u="" data-st="1" id="obj-mv-2009"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2009</td><td class="n">start_type</td><td class="d">Optimal Start Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Temp Compensated, 3=Learning Adaptive</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="1004" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1004"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1004</td><td class="n">shtdown_reason</td><td class="d">Shutdown Reason</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=CTRL Temp Sensor Fail, 3=SAT Sensor Fail, 4=Condensate Overflow, 5=Hard Lockout UPM, 6=Emergency Shutdown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="149" data-i="2003" data-acc="R" data-u="" data-st="1" id="obj-mv-2003"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2003</td><td class="n">spt_status</td><td class="d">Space Temp Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Available, 3=T55, 4=Network, 6=Locked Value, 7=ZS Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="150" data-i="2002" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-2002"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2002</td><td class="n">run_status</td><td class="d">System Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Fan Only, 3=Economize, 4=Cooling, 5=Heating, 6=Continuous Fan, 7=Test, 8=Start Delay, 9=Dehumidify, 10=Emerg. Shutdown, 11=Manual Shutdown, 12=IAQ Override, 13=I/O Config Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="151" data-i="91002" data-acc="W" data-u="" data-st="1" id="obj-mv-91002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">91002</td><td class="n">dpr_type</td><td class="d">Ventilation Damper Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=2-Pos, 2=DCV</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="7034" data-acc="R" data-u="" data-st="1" id="obj-bv-7034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7034</td><td class="n">airdeltat_alm</td><td class="d">Airside Delta T Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="7024" data-acc="R" data-u="" data-st="1" id="obj-bv-7024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7024</td><td class="n">co2_fail</td><td class="d">CO2 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="7013" data-acc="R" data-u="" data-st="1" id="obj-bv-7013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7013</td><td class="n">comp1_alarm</td><td class="d">Compressor 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="7014" data-acc="R" data-u="" data-st="1" id="obj-bv-7014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7014</td><td class="n">comp2_alarm</td><td class="d">Compressor 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="7088" data-acc="R" data-u="" data-st="1" id="obj-bv-7088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7088</td><td class="n">cool_cwt_alarm</td><td class="d">Cooling Source Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="7067" data-acc="R" data-u="" data-st="1" id="obj-bv-7067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7067</td><td class="n">ctrl_temp_fail</td><td class="d">Ctrl Temp Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="7007" data-acc="R" data-u="" data-st="1" id="obj-bv-7007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7007</td><td class="n">emergency_alarm</td><td class="d">Emergency Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="7017" data-acc="R" data-u="" data-st="1" id="obj-bv-7017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7017</td><td class="n">filter_alarm</td><td class="d">Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="7027" data-acc="R" data-u="" data-st="1" id="obj-bv-7027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7027</td><td class="n">heat_cwt_alarm</td><td class="d">Heating Source Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="7011" data-acc="R" data-u="" data-st="1" id="obj-bv-7011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7011</td><td class="n">spt_hi_alarm</td><td class="d">High Space Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="7005" data-acc="R" data-u="" data-st="1" id="obj-bv-7005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7005</td><td class="n">iaq_alarm</td><td class="d">Indoor Air Quality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="7025" data-acc="R" data-u="" data-st="1" id="obj-bv-7025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7025</td><td class="n">inpt_cfg_alarm</td><td class="d">Input Configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="7012" data-acc="R" data-u="" data-st="1" id="obj-bv-7012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7012</td><td class="n">spt_lo_alarm</td><td class="d">Low Space Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="7026" data-acc="R" data-u="" data-st="1" id="obj-bv-7026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7026</td><td class="n">low_flow_alarm</td><td class="d">Low Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="7030" data-acc="R" data-u="" data-st="1" id="obj-bv-7030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7030</td><td class="n">sa_oad_alarm</td><td class="d">OA Damper Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="7029" data-acc="R" data-u="" data-st="1" id="obj-bv-7029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7029</td><td class="n">oat_fail</td><td class="d">Outdoor Air Temp Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="7070" data-acc="R" data-u="" data-st="1" id="obj-bv-7070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7070</td><td class="n">otpt_cfg_alarm</td><td class="d">Output Configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="7040" data-acc="R" data-u="" data-st="1" id="obj-bv-7040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7040</td><td class="n">pri_overflow_alarm_mb</td><td class="d">Primary Condensate Overflow (UPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="7035" data-acc="R" data-u="" data-st="1" id="obj-bv-7035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7035</td><td class="n">rat_alarm</td><td class="d">Return Air Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="7071" data-acc="R" data-u="" data-st="1" id="obj-bv-7071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7071</td><td class="n">ra_temp_fail</td><td class="d">Return Temp Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="7028" data-acc="R" data-u="" data-st="1" id="obj-bv-7028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7028</td><td class="n">overflow_alarm</td><td class="d">Secondary Condensate Overflow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="7031" data-acc="R" data-u="" data-st="1" id="obj-bv-7031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7031</td><td class="n">cond_water_linkage_fail</td><td class="d">Source Water Linkage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="7018" data-acc="R" data-u="" data-st="1" id="obj-bv-7018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7018</td><td class="n">sprh_hi_alarm</td><td class="d">Space Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="7032" data-acc="R" data-u="" data-st="1" id="obj-bv-7032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7032</td><td class="n">sv_src_water_alarm</td><td class="d">Src Water Valve Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="7033" data-acc="R" data-u="" data-st="1" id="obj-bv-7033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7033</td><td class="n">srcwdeltat_alm</td><td class="d">SrcW Delta T Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="7004" data-acc="R" data-u="" data-st="1" id="obj-bv-7004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7004</td><td class="n">sat_alarm</td><td class="d">Supply Air Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="7008" data-acc="R" data-u="" data-st="1" id="obj-bv-7008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7008</td><td class="n">sfan_fail_alarm</td><td class="d">Supply Fan Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="7069" data-acc="R" data-u="" data-st="1" id="obj-bv-7069"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7069</td><td class="n">sa_temp_fail</td><td class="d">Supply Temp Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="7041" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-7041"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7041</td><td class="n">hard_lck_out_alarm_mb</td><td class="d">Unit Hard Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="7036" data-acc="R" data-u="" data-st="1" id="obj-bv-7036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7036</td><td class="n">sv_wse_alarm</td><td class="d">Water Economizer Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="7055" data-acc="R" data-u="" data-st="1" id="obj-bv-7055"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7055</td><td class="n">zs_config_fail</td><td class="d">ZS Sensor Configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="7051" data-acc="R" data-u="" data-st="1" id="obj-bv-7051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7051</td><td class="n">zst_sensor_fail</td><td class="d">ZS Temp Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier TV-WSHP point IDs by name</summary><ul><li><a href="#obj-av-3001"><code>AV3001</code></a>occ_cl_stpt</li><li><a href="#obj-av-3002"><code>AV3002</code></a>occ_ht_stpt</li><li><a href="#obj-av-3003"><code>AV3003</code></a>unocc_cl_stpt</li><li><a href="#obj-av-3004"><code>AV3004</code></a>unocc_ht_stpt</li><li><a href="#obj-av-2702"><code>AV2702</code></a>link_hwt</li><li><a href="#obj-av-3014"><code>AV3014</code></a>aux_heat_stpt</li><li><a href="#obj-av-2021"><code>AV2021</code></a>aux_heat_output</li><li><a href="#obj-av-2036"><code>AV2036</code></a>src_wtr_diff_clg</li><li><a href="#obj-av-5001"><code>AV5001</code></a>comp_cap</li><li><a href="#obj-av-6122"><code>AV6122</code></a>comp_run_stg1</li><li><a href="#obj-av-6222"><code>AV6222</code></a>comp_run_stg2</li><li><a href="#obj-av-6118"><code>AV6118</code></a>start_req_stg1</li><li><a href="#obj-av-6218"><code>AV6218</code></a>start_req_stg2</li><li><a href="#obj-av-6120"><code>AV6120</code></a>starts_stg1</li><li><a href="#obj-av-6220"><code>AV6220</code></a>starts_stg2</li><li><a href="#obj-av-2035"><code>AV2035</code></a>ctrl_temp</li><li><a href="#obj-av-9002"><code>AV9002</code></a>oat_cl_lockout</li><li><a href="#obj-av-6105"><code>AV6105</code></a>flt_status_stg1</li><li><a href="#obj-av-6205"><code>AV6205</code></a>flt_status_stg2</li><li><a href="#obj-av-2029"><code>AV2029</code></a>hgrh_heat_output</li><li><a href="#obj-av-3005"><code>AV3005</code></a>eff_cl_stpt</li><li><a href="#obj-av-3006"><code>AV3006</code></a>eff_ht_stpt</li><li><a href="#obj-av-3008"><code>AV3008</code></a>src_wtr_diff_eff</li><li><a href="#obj-av-1020"><code>AV1020</code></a>cwe_temp</li><li><a href="#obj-av-9024"><code>AV9024</code></a>fan_delay_off</li><li><a href="#obj-av-9025"><code>AV9025</code></a>fan_delay_on</li><li><a href="#obj-av-2015"><code>AV2015</code></a>filter_rntm</li><li><a href="#obj-av-2019"><code>AV2019</code></a>filter_service_hrs</li><li><a href="#obj-av-6123"><code>AV6123</code></a>freeze1_stg1</li><li><a href="#obj-av-6223"><code>AV6223</code></a>freeze1_stg2</li><li><a href="#obj-av-6124"><code>AV6124</code></a>freeze2_stg1</li><li><a href="#obj-av-6224"><code>AV6224</code></a>freeze2_stg2</li><li><a href="#obj-av-6104"><code>AV6104</code></a>hd_lock_stg1</li><li><a href="#obj-av-6204"><code>AV6204</code></a>hd_lock_stg2</li><li><a href="#obj-av-9003"><code>AV9003</code></a>oat_ht_lockout</li><li><a href="#obj-av-2046"><code>AV2046</code></a>src_wtr_diff_htg</li><li><a href="#obj-av-2047"><code>AV2047</code></a>src_wtr_diff_per</li><li><a href="#obj-av-1009"><code>AV1009</code></a>iaq</li><li><a href="#obj-av-1017"><code>AV1017</code></a>cwl_temp</li><li><a href="#obj-av-2024"><code>AV2024</code></a>loop_request</li><li><a href="#obj-av-83004"><code>AV83004</code></a>sat_ht_max</li><li><a href="#obj-av-83003"><code>AV83003</code></a>sat_cl_min</li><li><a href="#obj-av-2022"><code>AV2022</code></a>oad_output</li><li><a href="#obj-av-9028"><code>AV9028</code></a>occ_ovr_delay</li><li><a href="#obj-av-3011"><code>AV3011</code></a>occ_dehum_stpt</li><li><a href="#obj-av-9054"><code>AV9054</code></a>os_delay_mins</li><li><a href="#obj-av-9053"><code>AV9053</code></a>os_stpt_offset</li><li><a href="#obj-av-9026"><code>AV9026</code></a>optm_start</li><li><a href="#obj-av-1003"><code>AV1003</code></a>oa_temp</li><li><a href="#obj-av-9007"><code>AV9007</code></a>start_delay</li><li><a href="#obj-av-9058"><code>AV9058</code></a>os_delay_rem</li><li><a href="#obj-av-1010"><code>AV1010</code></a>ra_temp</li><li><a href="#obj-av-6116"><code>AV6116</code></a>run_sf_lock_stg1</li><li><a href="#obj-av-6216"><code>AV6216</code></a>run_sf_lock_stg2</li><li><a href="#obj-av-1006"><code>AV1006</code></a>stpt_adj</li><li><a href="#obj-av-9015"><code>AV9015</code></a>stpt_adj_range</li><li><a href="#obj-av-6106"><code>AV6106</code></a>sf_lock_stg1</li><li><a href="#obj-av-6206"><code>AV6206</code></a>sf_lock_stg2</li><li><a href="#obj-av-1011"><code>AV1011</code></a>space_rh</li><li><a href="#obj-av-2007"><code>AV2007</code></a>space_temp</li><li><a href="#obj-av-1033"><code>AV1033</code></a>stdby_offset</li><li><a href="#obj-av-1008"><code>AV1008</code></a>sa_temp</li><li><a href="#obj-av-6103"><code>AV6103</code></a>sys_config_stg1</li><li><a href="#obj-av-6203"><code>AV6203</code></a>sys_config_stg2</li><li><a href="#obj-av-9006"><code>AV9006</code></a>cool_demand_level</li><li><a href="#obj-av-9036"><code>AV9036</code></a>heat_demand_level</li><li><a href="#obj-av-1901"><code>AV1901</code></a>system_oat</li><li><a href="#obj-av-1913"><code>AV1913</code></a>system_stpt_adj</li><li><a href="#obj-av-1903"><code>AV1903</code></a>system_iaq</li><li><a href="#obj-av-1904"><code>AV1904</code></a>system_rh</li><li><a href="#obj-av-1902"><code>AV1902</code></a>system_spt</li><li><a href="#obj-av-9023"><code>AV9023</code></a>ovr_dur</li><li><a href="#obj-av-91008"><code>AV91008</code></a>ao_two</li><li><a href="#obj-av-91009"><code>AV91009</code></a>ao_three</li><li><a href="#obj-av-91010"><code>AV91010</code></a>uo_one</li><li><a href="#obj-av-3012"><code>AV3012</code></a>unocc_dehum_stpt</li><li><a href="#obj-av-9016"><code>AV9016</code></a>uno_spt_alrm_hi_lmt</li><li><a href="#obj-av-9017"><code>AV9017</code></a>uno_spt_alrm_lo_lmt</li><li><a href="#obj-av-6101"><code>AV6101</code></a>firm_ver_stg1</li><li><a href="#obj-av-6201"><code>AV6201</code></a>firm_ver_stg2</li><li><a href="#obj-av-4005"><code>AV4005</code></a>econ_min</li><li><a href="#obj-av-3015"><code>AV3015</code></a>h2o_econ_ctrl_stpt</li><li><a href="#obj-av-2023"><code>AV2023</code></a>h2o_econ_output</li><li><a href="#obj-av-2701"><code>AV2701</code></a>link_cwt</li><li><a href="#obj-av-2042"><code>AV2042</code></a>water_flow</li><li><a href="#obj-bv-2703"><code>BV2703</code></a>hw_pump</li><li><a href="#obj-bv-6105"><code>BV6105</code></a>contact_status_stg1</li><li><a href="#obj-bv-6205"><code>BV6205</code></a>contact_status_stg2</li><li><a href="#obj-bv-6104"><code>BV6104</code></a>condensate_status</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>cl_enable</li><li><a href="#obj-bv-2006"><code>BV2006</code></a>dehum</li><li><a href="#obj-bv-6106"><code>BV6106</code></a>lck_sw_1stg_1</li><li><a href="#obj-bv-6206"><code>BV6206</code></a>lck_sw_1stg_2</li><li><a href="#obj-bv-6107"><code>BV6107</code></a>reset_sw_2stg_1</li><li><a href="#obj-bv-6207"><code>BV6207</code></a>reset_sw_2stg_2</li><li><a href="#obj-bv-6108"><code>BV6108</code></a>alm_sw_3stg_1</li><li><a href="#obj-bv-6208"><code>BV6208</code></a>alm_sw_3stg_2</li><li><a href="#obj-bv-6109"><code>BV6109</code></a>test_sw_4stg_1</li><li><a href="#obj-bv-6209"><code>BV6209</code></a>test_sw_4stg_2</li><li><a href="#obj-bv-6110"><code>BV6110</code></a>frz_sw_5stg_1</li><li><a href="#obj-bv-6210"><code>BV6210</code></a>frz_sw_5stg_2</li><li><a href="#obj-bv-6111"><code>BV6111</code></a>frz2_sw_6stg_1</li><li><a href="#obj-bv-6211"><code>BV6211</code></a>frz2_sw_6stg_2</li><li><a href="#obj-bv-2011"><code>BV2011</code></a>emerg_shtdwn_status</li><li><a href="#obj-bv-9050"><code>BV9050</code></a>ena_t24</li><li><a href="#obj-bv-91000"><code>BV91000</code></a>fac_test_enable</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>flow</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>flow_sw_status</li><li><a href="#obj-bv-1012"><code>BV1012</code></a>ht_enable</li><li><a href="#obj-bv-6102"><code>BV6102</code></a>hps_status_stg1</li><li><a href="#obj-bv-6202"><code>BV6202</code></a>hps_status_stg2</li><li><a href="#obj-bv-9052"><code>BV9052</code></a>os_inhib</li><li><a href="#obj-bv-2702"><code>BV2702</code></a>loop_pump</li><li><a href="#obj-bv-6103"><code>BV6103</code></a>lps_status_stg1</li><li><a href="#obj-bv-6203"><code>BV6203</code></a>lps_status_stg2</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>occ_contact_status</li><li><a href="#obj-bv-2008"><code>BV2008</code></a>occ_status</li><li><a href="#obj-bv-9051"><code>BV9051</code></a>occ_stndby</li><li><a href="#obj-bv-9057"><code>BV9057</code></a>os_delay</li><li><a href="#obj-bv-7517"><code>BV7517</code></a>filter_rntm_clr</li><li><a href="#obj-bv-99005"><code>BV99005</code></a>rev_vlv_type</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>overflow_sw_status</li><li><a href="#obj-bv-1013"><code>BV1013</code></a>stpt_adj_enable</li><li><a href="#obj-bv-9001"><code>BV9001</code></a>shutdown</li><li><a href="#obj-bv-2701"><code>BV2701</code></a>cw_link_status</li><li><a href="#obj-bv-1021"><code>BV1021</code></a>src_vlv_otpt_bv</li><li><a href="#obj-av-2048"><code>AV2048</code></a>src_vlv_otpu_av</li><li><a href="#obj-bv-1003"><code>BV1003</code></a>sfan_status</li><li><a href="#obj-bv-91002"><code>BV91002</code></a>do_two</li><li><a href="#obj-bv-91003"><code>BV91003</code></a>do_three</li><li><a href="#obj-bv-91004"><code>BV91004</code></a>do_four</li><li><a href="#obj-bv-91005"><code>BV91005</code></a>do_five</li><li><a href="#obj-bv-91006"><code>BV91006</code></a>do_six</li><li><a href="#obj-bv-91007"><code>BV91007</code></a>do_seven</li><li><a href="#obj-bv-2027"><code>BV2027</code></a>h2o_econ_output_bo</li><li><a href="#obj-bv-6101"><code>BV6101</code></a>y_call_stg1</li><li><a href="#obj-bv-6201"><code>BV6201</code></a>y_call_stg2</li><li><a href="#obj-mv-1001"><code>MV1001</code></a>keypad_ovrde</li><li><a href="#obj-mv-2013"><code>MV2013</code></a>ctrl_temp_src</li><li><a href="#obj-mv-6100"><code>MV6100</code></a>cur_flt_stg1</li><li><a href="#obj-mv-6200"><code>MV6200</code></a>cur_flt_stg2</li><li><a href="#obj-mv-2004"><code>MV2004</code></a>fan_run</li><li><a href="#obj-mv-6101"><code>MV6101</code></a>hd_lk_stg1</li><li><a href="#obj-mv-6201"><code>MV6201</code></a>hd_lk_stg2</li><li><a href="#obj-mv-1002"><code>MV1002</code></a>occ_source</li><li><a href="#obj-mv-9055"><code>MV9055</code></a>occ_stndby_status</li><li><a href="#obj-mv-9056"><code>MV9056</code></a>os_snsd_occ_source</li><li><a href="#obj-mv-2009"><code>MV2009</code></a>start_type</li><li><a href="#obj-mv-1004"><code>MV1004</code></a>shtdown_reason</li><li><a href="#obj-mv-2003"><code>MV2003</code></a>spt_status</li><li><a href="#obj-mv-2002"><code>MV2002</code></a>run_status</li><li><a href="#obj-mv-91002"><code>MV91002</code></a>dpr_type</li><li><a href="#obj-bv-7034"><code>BV7034</code></a>airdeltat_alm</li><li><a href="#obj-bv-7024"><code>BV7024</code></a>co2_fail</li><li><a href="#obj-bv-7013"><code>BV7013</code></a>comp1_alarm</li><li><a href="#obj-bv-7014"><code>BV7014</code></a>comp2_alarm</li><li><a href="#obj-bv-7088"><code>BV7088</code></a>cool_cwt_alarm</li><li><a href="#obj-bv-7067"><code>BV7067</code></a>ctrl_temp_fail</li><li><a href="#obj-bv-7007"><code>BV7007</code></a>emergency_alarm</li><li><a href="#obj-bv-7017"><code>BV7017</code></a>filter_alarm</li><li><a href="#obj-bv-7027"><code>BV7027</code></a>heat_cwt_alarm</li><li><a href="#obj-bv-7011"><code>BV7011</code></a>spt_hi_alarm</li><li><a href="#obj-bv-7005"><code>BV7005</code></a>iaq_alarm</li><li><a href="#obj-bv-7025"><code>BV7025</code></a>inpt_cfg_alarm</li><li><a href="#obj-bv-7012"><code>BV7012</code></a>spt_lo_alarm</li><li><a href="#obj-bv-7026"><code>BV7026</code></a>low_flow_alarm</li><li><a href="#obj-bv-7030"><code>BV7030</code></a>sa_oad_alarm</li><li><a href="#obj-bv-7029"><code>BV7029</code></a>oat_fail</li><li><a href="#obj-bv-7070"><code>BV7070</code></a>otpt_cfg_alarm</li><li><a href="#obj-bv-7040"><code>BV7040</code></a>pri_overflow_alarm_mb</li><li><a href="#obj-bv-7035"><code>BV7035</code></a>rat_alarm</li><li><a href="#obj-bv-7071"><code>BV7071</code></a>ra_temp_fail</li><li><a href="#obj-bv-7028"><code>BV7028</code></a>overflow_alarm</li><li><a href="#obj-bv-7031"><code>BV7031</code></a>cond_water_linkage_fail</li><li><a href="#obj-bv-7018"><code>BV7018</code></a>sprh_hi_alarm</li><li><a href="#obj-bv-7032"><code>BV7032</code></a>sv_src_water_alarm</li><li><a href="#obj-bv-7033"><code>BV7033</code></a>srcwdeltat_alm</li><li><a href="#obj-bv-7004"><code>BV7004</code></a>sat_alarm</li><li><a href="#obj-bv-7008"><code>BV7008</code></a>sfan_fail_alarm</li><li><a href="#obj-bv-7069"><code>BV7069</code></a>sa_temp_fail</li><li><a href="#obj-bv-7041"><code>BV7041</code></a>hard_lck_out_alarm_mb</li><li><a href="#obj-bv-7036"><code>BV7036</code></a>sv_wse_alarm</li><li><a href="#obj-bv-7055"><code>BV7055</code></a>zs_config_fail</li><li><a href="#obj-bv-7051"><code>BV7051</code></a>zst_sensor_fail</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>This is the TruVu generation; the older WSHP Open v3 controller has its own list.</li><li>State texts are re-keyed from the Units column of the table (e.g. 0=Off, 1=On). MV 6100 lists states 1-16; MV 6200, 6101 and 6201 are printed as the same states as MV 6100.</li><li>Stage 2 UPM points only apply to two-stage or two-compressor units.</li><li>Space Temp Source (MV 2003) is printed with states 1, 3, 4, 6 and 7 only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Water Source Heat Pump TruVu Controller (TV-WSHP) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) have?</summary><p>This list has 184 BACnet objects: 86 analog values, 83 binary values, 15 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) BACnet points are writable?</summary><p>53 of the 184 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier Water Source Heat Pump TruVu Controller (TV-WSHP) BACnet documentation?</summary><p>The source is Water-Source Heat Pumps with TruVu Controller - Controls, Start-Up, Operation, and Troubleshooting (Appendix A, BACnet Points List) (TVWSHP-02T), revision 2026-06, published free by Carrier at https://brandportal.carrier.com/asset/a0bcfa77-38d3-428c-8e03-d6dd6a30d295/TVWSHP-02T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)?</summary><p>Start with MV 1001 keypad_ovrde (BAS occupancy: 1=Inactive, 2=Occupied, 3=Unoccupied); AV 3001 occ_cl_stpt (Occupied cooling setpoint); AV 3002 occ_ht_stpt (Occupied heating setpoint); MV 2002 run_status (System mode (cooling, heating, fan only, shutdown...)); BV 2008 occ_status (Current occupancy status); AV 2035 ctrl_temp (Controlling temperature); BV 1003 sfan_status (Supply fan status); MV 1004 shtdown_reason (Shutdown reason (sensor fail, condensate, UPM lockout)); BV 7041 hard_lck_out_alarm_mb (Unit hard lockout alarm).</p></details><details><summary>How do I enable BMS control of the Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)?</summary><p>Occupancy Source (MV 1002) defaults to Always Occupied; set it to BAS On/Off (3) so the BMS can drive occupancy through BAS On/Off (MV 1001), or to BACnet Schedule (2) to follow a schedule.</p></details><details><summary>Can the BMS supply sensor values to the Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)?</summary><p>System Space Temperature (AV 1902), System Space RH (AV 1904), System Space AQ (AV 1903), System Outdoor Air Temperature (AV 1901) and System Setpoint Adjustment (AV 1913) are writable network inputs; they default to -999 (no value).</p></details><details><summary>How do I check these points on the real Water Source Heat Pump TruVu Controller (TV-WSHP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://brandportal.carrier.com/asset/a0bcfa77-38d3-428c-8e03-d6dd6a30d295/TVWSHP-02T.pdf" rel="nofollow noopener" target="_blank">Water-Source Heat Pumps with TruVu Controller - Controls, Start-Up, Operation, and Troubleshooting (Appendix A, BACnet Points List) &middot; TVWSHP-02T &middot; rev. 2026-06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
