<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CET Electric PMC-53A-E multifunction BACnet Points List</title>
<meta name="description" content="CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet points list: 121 objects by ID and name (e.g. AI 30 = P Total), 22 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="CET Electric PMC-53A-E multifunction BACnet Points List">
<meta property="og:description" content="CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet points list: 121 objects by ID and name (e.g. AI 30 = P Total), 22 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CET Electric PMC-53A-E multifunction BACnet Points List">
<meta name="twitter:description" content="CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet points list: 121 objects by ID and name (e.g. AI 30 = P Total), 22 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e",
   "url": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e",
   "name": "CET Electric PMC-53A-E multifunction BACnet Points List",
   "description": "CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet points list: 121 objects by ID and name (e.g. AI 30 = P Total), 22 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e#dataset",
   "name": "CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet Points List",
   "description": "The PMC-53A-E is a multifunction panel power meter that acts as a BACnet MS/TP smart actuator (B-SA). Its Analog Inputs carry voltages, currents, power, power factor, energy, demand, THD, K-factor, angles, unbalance and pulse counters, with object instances matching its Modbus register numbers; Analog Values hold PT/CT and wiring setup plus clear commands; four DIs and two DOs are Binary Inputs and Outputs. CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet points list: 121 objects by ID and name (e.g. AI 30 = P Total), 22 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e",
   "keywords": [
    "CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet Points List",
    "CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet objects",
    "CET Electric BACnet",
    "PMC-53A-E BACnet points list",
    "PMC53A-E BACnet points list",
    "CET PMC-53A-E BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PMC-53A-E User Manual, Appendix C BACnet MS/TP Implementation",
    "url": "https://www.cet-global.com/uploadfiles/2026/04/PMC-53A-E%20User%20Manual%20V2.2%20(20260401).pdf",
    "author": {
     "@type": "Organization",
     "name": "CET Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP",
    "brand": {
     "@type": "Brand",
     "name": "CET Electric"
    },
    "category": "Energy meter (multifunction panel meter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 121 BACnet objects: 95 analog inputs, 20 analog values, 4 binary inputs, 2 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "22 of the 121 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PMC-53A-E User Manual, Appendix C BACnet MS/TP Implementation (V2.2), revision 2026-04-01, published free by CET Electric at https://www.cet-global.com/uploadfiles/2026/04/PMC-53A-E%20User%20Manual%20V2.2%20(20260401).pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 30 P Total (Total active power, kW); AI 500 kWh Import (Energy imported, kWh); AI 502 kWh Export (Energy exported, kWh); AI 14 ULL Average (Average line-line voltage, V); AI 22 I Average (Average current, A); AI 54 PF Total (Total power factor); AI 56 Freq. (Frequency, Hz)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real PMC-53A-E multifunction panel meter, BACnet MS/TP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CET Electric",
     "item": "https://easybacnet.com/bacnet-points-lists/cet-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PMC-53A-E multifunction panel meter, BACnet MS/TP",
     "item": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/cet-electric/">CET Electric</a></li><li aria-current="page">PMC-53A-E multifunction panel meter, BACnet MS/TP</li></ol>
<p class="eyebrow">Energy meter (multifunction panel meter) &middot; BACnet points list</p><h1><span class="mfr">CET Electric</span> PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PMC-53A-E is a multifunction panel power meter that acts as a BACnet MS/TP smart actuator (B-SA). Its Analog Inputs carry voltages, currents, power, power factor, energy, demand, THD, K-factor, angles, unbalance and pulse counters, with object instances matching its Modbus register numbers; Analog Values hold PT/CT and wiring setup plus clear commands; four DIs and two DOs are Binary Inputs and Outputs.</p>
<p>This page lists <strong>121 BACnet objects</strong> for the CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP &mdash; 22 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from CET Electric&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/cet-electric/">CET Electric</a></dd></div><div><dt>Model</dt><dd>PMC-53A-E multifunction panel meter, BACnet MS/TP</dd></div><div><dt>Equipment</dt><dd>Energy meter (multifunction panel meter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>121 (22 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Application V2.00.00, firmware V1.00.00</dd></div><div><dt>Default device instance</dt><dd>26001</dd></div><div><dt>Also known as</dt><dd>PMC-53A-E, PMC53A-E, CET PMC-53A-E</dd></div><div><dt>Source document</dt><dd><a href="https://www.cet-global.com/uploadfiles/2026/04/PMC-53A-E%20User%20Manual%20V2.2%20(20260401).pdf" rel="nofollow noopener" target="_blank">PMC-53A-E User Manual, Appendix C BACnet MS/TP Implementation &middot; V2.2 &middot; rev. 2026-04-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/cet-electric/pmc-53a-e.csv" rel="nofollow" download>Download CSV <small>121 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/cet-electric/pmc-53a-e-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/cet-electric/pmc-53a-e.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.cet-global.com/uploadfiles/2026/04/PMC-53A-E%20User%20Manual%20V2.2%20(20260401).pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=cet-electric/pmc-53a-e">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against CET Electric&rsquo;s current documentation and the live
device before use. Not official CET Electric information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP</h2>
<div class="answer"><b>Integration in brief</b><p>Set the PMC-53A-E protocol to BACnet MS/TP with a MAC address and baud rate, then read power, energy, voltages and currents. Set PT/CT ratios and wiring mode first if the BMS manages setup.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-30">AI 30</a></td><td class="n">P Total</td><td>Total active power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-500">AI 500</a></td><td class="n">kWh Import</td><td>Energy imported, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-502">AI 502</a></td><td class="n">kWh Export</td><td>Energy exported, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-14">AI 14</a></td><td class="n">ULL Average</td><td>Average line-line voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-22">AI 22</a></td><td class="n">I Average</td><td>Average current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-54">AI 54</a></td><td class="n">PF Total</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-56">AI 56</a></td><td class="n">Freq.</td><td>Frequency, Hz</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP master at 9600, 19200 or 38400 baud; device instance defaults to 26001.</li><li>Analog Values 6000-6047 hold PT/CT ratios, wiring mode and demand settings.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing 65280 to AV 9601 clears all energy registers.</li></ul>
</section>
<h2 id="points">CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">121 of 121 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>95</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>20</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>4</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>121</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>99</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>22</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (38)</option><option value="A">A (17)</option><option value="%">% (11)</option><option value="V">V (10)</option><option value="kVA">kVA (6)</option><option value="kvar">kvar (6)</option><option value="kvarh">kvarh (6)</option><option value="kW">kW (6)</option><option value="kWh">kWh (6)</option><option value="°">° (6)</option><option value="°C">°C (3)</option><option value="kVAh">kVAh (2)</option><option value="h">h (1)</option><option value="Hz">Hz (1)</option><option value="kV">kV (1)</option><option value="min">min (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>13</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="V" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">Ua</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="V" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Ub</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="4" data-acc="R" data-u="V" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Uc</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="6" data-acc="R" data-u="V" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">ULN Average</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="8" data-acc="R" data-u="V" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Uab</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="10" data-acc="R" data-u="V" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Ubc</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="12" data-acc="R" data-u="V" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Uca</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="14" data-acc="R" data-u="V" data-min="1" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">ULL Average</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="16" data-acc="R" data-u="A" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Ia</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="18" data-acc="R" data-u="A" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Ib</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="20" data-acc="R" data-u="A" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Ic</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="22" data-acc="R" data-u="A" data-min="1" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">I Average</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="24" data-acc="R" data-u="kW" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Pa</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="26" data-acc="R" data-u="kW" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Pb</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="28" data-acc="R" data-u="kW" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Pc</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="30" data-acc="R" data-u="kW" data-min="1" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30</td><td class="n">P Total</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="32" data-acc="R" data-u="kvar" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Qa</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="34" data-acc="R" data-u="kvar" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Qb</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="36" data-acc="R" data-u="kvar" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Qc</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="38" data-acc="R" data-u="kvar" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Q Total</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="40" data-acc="R" data-u="kVA" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Sa</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="42" data-acc="R" data-u="kVA" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Sb</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="44" data-acc="R" data-u="kVA" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Sc</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="46" data-acc="R" data-u="kVA" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">S Total</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">PFa</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">PFb</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="52" data-acc="R" data-u="" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">PFc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="54" data-acc="R" data-u="" data-min="1" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">54</td><td class="n">PF Total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="56" data-acc="R" data-u="Hz" data-min="1" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">56</td><td class="n">Freq.</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="70" data-acc="R" data-u="A" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">In (Calculated)</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="72" data-acc="R" data-u="A" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">I4 (Optional Measurement)</td><td class="d">(optional measurement)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">AI (Optional Measurement)</td><td class="d">(optional measurement)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="84" data-acc="R" data-u="A" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Ir (Optional Measurement)</td><td class="d">(optional measurement)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="86" data-acc="R" data-u="°C" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">RTD1 (Optional Measurement)</td><td class="d">(optional measurement)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="88" data-acc="R" data-u="°C" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">RTD2 (Optional Measurement)</td><td class="d">(optional measurement)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="90" data-acc="R" data-u="°C" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">RTD3 (Optional Measurement)</td><td class="d">(optional measurement)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="92" data-acc="R" data-u="" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">AO1 (Optional Measurement)</td><td class="d">(optional measurement)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="94" data-acc="R" data-u="" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">AO2 (Optional Measurement)</td><td class="d">(optional measurement)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="500" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-500"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">500</td><td class="n">kWh Import</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="502" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-502"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">502</td><td class="n">kWh Export</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="504" data-acc="R" data-u="kWh" id="obj-ai-504"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">504</td><td class="n">kWh Net</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="506" data-acc="R" data-u="kWh" id="obj-ai-506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">506</td><td class="n">kWh Total</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="508" data-acc="R" data-u="kvarh" id="obj-ai-508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">508</td><td class="n">kvarh Import</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="510" data-acc="R" data-u="kvarh" id="obj-ai-510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">510</td><td class="n">kvarh Export</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="512" data-acc="R" data-u="kvarh" id="obj-ai-512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">512</td><td class="n">kvarh Net</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="514" data-acc="R" data-u="kvarh" id="obj-ai-514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">514</td><td class="n">kvarh Total</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="516" data-acc="R" data-u="kVAh" id="obj-ai-516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">516</td><td class="n">kVAh</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="3006" data-acc="R" data-u="kW" id="obj-ai-3006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3006</td><td class="n">P Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="3008" data-acc="R" data-u="kvar" id="obj-ai-3008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3008</td><td class="n">Q Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="3010" data-acc="R" data-u="kVA" id="obj-ai-3010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3010</td><td class="n">S Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="3000" data-acc="R" data-u="A" id="obj-ai-3000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3000</td><td class="n">Ia Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="3002" data-acc="R" data-u="A" id="obj-ai-3002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3002</td><td class="n">Ib Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="3004" data-acc="R" data-u="A" id="obj-ai-3004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3004</td><td class="n">Ic Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="3418" data-acc="R" data-u="kW" id="obj-ai-3418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3418</td><td class="n">P Max. Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="3424" data-acc="R" data-u="kvar" id="obj-ai-3424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3424</td><td class="n">Q Max. Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="3430" data-acc="R" data-u="kVA" id="obj-ai-3430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3430</td><td class="n">S Max. Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="3400" data-acc="R" data-u="A" id="obj-ai-3400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3400</td><td class="n">Ia Max. Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="3406" data-acc="R" data-u="A" id="obj-ai-3406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3406</td><td class="n">Ib Max. Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="3412" data-acc="R" data-u="A" id="obj-ai-3412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3412</td><td class="n">Ic Max. Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="1600" data-acc="R" data-u="%" id="obj-ai-1600"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1600</td><td class="n">Ua THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="1602" data-acc="R" data-u="%" id="obj-ai-1602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1602</td><td class="n">UbTHD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="1604" data-acc="R" data-u="%" id="obj-ai-1604"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1604</td><td class="n">Uc THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="1400" data-acc="R" data-u="%" id="obj-ai-1400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1400</td><td class="n">Ia THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="1402" data-acc="R" data-u="%" id="obj-ai-1402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1402</td><td class="n">Ib THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="1404" data-acc="R" data-u="%" id="obj-ai-1404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1404</td><td class="n">Ic THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="1318" data-acc="R" data-u="" id="obj-ai-1318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1318</td><td class="n">Ia K Factor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="1320" data-acc="R" data-u="" id="obj-ai-1320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1320</td><td class="n">Ib K Factor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="1322" data-acc="R" data-u="" id="obj-ai-1322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1322</td><td class="n">Ic K Factor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="1300" data-acc="R" data-u="%" id="obj-ai-1300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1300</td><td class="n">Ia TDD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="1302" data-acc="R" data-u="%" id="obj-ai-1302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1302</td><td class="n">Ib TDD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="1304" data-acc="R" data-u="%" id="obj-ai-1304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1304</td><td class="n">Ic TDD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="1324" data-acc="R" data-u="" id="obj-ai-1324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1324</td><td class="n">Ia Crest Factor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="1326" data-acc="R" data-u="" id="obj-ai-1326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1326</td><td class="n">Ib Crest Factor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="1328" data-acc="R" data-u="" id="obj-ai-1328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1328</td><td class="n">Ic Crest Factor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="1330" data-acc="R" data-u="%" id="obj-ai-1330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1330</td><td class="n">U Unbalance</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="1332" data-acc="R" data-u="%" id="obj-ai-1332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1332</td><td class="n">I Unbalance</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">dPFa</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">dPFb</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">dPFc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="58" data-acc="R" data-u="°" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Ua Angle</td><td class="d"></td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="60" data-acc="R" data-u="°" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Ub Angle</td><td class="d"></td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="62" data-acc="R" data-u="°" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Uc Angle</td><td class="d"></td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="64" data-acc="R" data-u="°" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Ia Angle</td><td class="d"></td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="66" data-acc="R" data-u="°" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Ib Angle</td><td class="d"></td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="68" data-acc="R" data-u="°" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Ic Angle</td><td class="d"></td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="104" data-acc="R" data-u="h" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Run Hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="526" data-acc="R" data-u="kWh" id="obj-ai-526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">526</td><td class="n">Interval kWh Import</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="528" data-acc="R" data-u="kWh" id="obj-ai-528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">528</td><td class="n">Interval kWh Export</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="530" data-acc="R" data-u="kvarh" id="obj-ai-530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">530</td><td class="n">Interval kvarh Import</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="532" data-acc="R" data-u="kvarh" id="obj-ai-532"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">532</td><td class="n">Interval kvarh Export</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="534" data-acc="R" data-u="kVAh" id="obj-ai-534"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">534</td><td class="n">Interval kVAh</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="1200" data-acc="R" data-u="" id="obj-ai-1200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1200</td><td class="n">DI #1 Counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="1202" data-acc="R" data-u="" id="obj-ai-1202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1202</td><td class="n">DI #2 Counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="1204" data-acc="R" data-u="" id="obj-ai-1204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1204</td><td class="n">DI #3 Counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="1206" data-acc="R" data-u="" id="obj-ai-1206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1206</td><td class="n">DI #4 Counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="6000" data-acc="W" data-u="kV" id="obj-av-6000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6000</td><td class="n">PT Primary High #</td><td class="d">Range 0 to 1000 kV, default 0*</td><td class="u">kV</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="6001" data-acc="W" data-u="V" id="obj-av-6001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6001</td><td class="n">PT Primary Low #</td><td class="d">Range 0 to 999 V, default 100*</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="6002" data-acc="W" data-u="V" id="obj-av-6002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6002</td><td class="n">PT Secondary#</td><td class="d">Range 1 to 690 V, default 100*</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="6004" data-acc="W" data-u="A" id="obj-av-6004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6004</td><td class="n">CT Primary</td><td class="d">Range 1 to 30000 A, default 5*</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="6006" data-acc="W" data-u="A" id="obj-av-6006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6006</td><td class="n">CT Secondary</td><td class="d">Range 1 to 5/100 A, default 5*</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="6012" data-acc="W" data-u="A" id="obj-av-6012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6012</td><td class="n">I4 Primary</td><td class="d">Range 1 to 30000 A, default 5*</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="6014" data-acc="W" data-u="A" id="obj-av-6014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6014</td><td class="n">I4 Secondary</td><td class="d">Range 1 to 5 A, default 5*</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="6020" data-acc="W" data-u="" data-st="1" id="obj-av-6020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6020</td><td class="n">Wiring Mode</td><td class="d">Setting, default 3P4W*</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DEMO, 1=1P2W L-N, 2=1P2W L-L, 3=1P3W L-L-N, 4=3P3W, 5=3P4W, 6=3x1P</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="6021" data-acc="W" data-u="" data-st="1" id="obj-av-6021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6021</td><td class="n">PF Convention</td><td class="d">Setting, default 0*</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=IEC, 1=IEEE, 2=-IEEE</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="6022" data-acc="W" data-u="" data-st="1" id="obj-av-6022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6022</td><td class="n">kVA Calculation</td><td class="d">Setting, default 0*</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Vector, 1=Scalar</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="6028" data-acc="W" data-u="" data-st="1" id="obj-av-6028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6028</td><td class="n">THD Calculation</td><td class="d">Setting, default 0*</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=THDf, 1=THDr</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="6029" data-acc="W" data-u="min" id="obj-av-6029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6029</td><td class="n">Demand Period</td><td class="d">Range 1~60 mins, default 15*</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="6030" data-acc="W" data-u="" id="obj-av-6030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6030</td><td class="n">Number of Sliding Windows</td><td class="d">Range 1 to 15, default 1*</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="6047" data-acc="W" data-u="" id="obj-av-6047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6047</td><td class="n">Interval Energy Period</td><td class="d">Range 5~60, default 60*</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="9603" data-acc="W" data-u="" data-st="1" id="obj-av-9603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9603</td><td class="n">Clear Present Peak Demand</td><td class="d">Setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">65280 (Default=0)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="9601" data-acc="W" data-u="" data-st="1" id="obj-av-9601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9601</td><td class="n">Clear Energy</td><td class="d">Setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">65280 (Default = 0)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="9610" data-acc="W" data-u="" data-st="1" id="obj-av-9610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9610</td><td class="n">Clear DI #1 Counter</td><td class="d">Setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">65280 (Default = 0)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="9611" data-acc="W" data-u="" id="obj-av-9611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9611</td><td class="n">Clear DI #2 Counter</td><td class="d">Write 65280 (0xFF00) to clear</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="9612" data-acc="W" data-u="" id="obj-av-9612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9612</td><td class="n">Clear DI #3 Counter</td><td class="d">Write 65280 (0xFF00) to clear</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="9613" data-acc="W" data-u="" id="obj-av-9613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9613</td><td class="n">Clear DI #4 Counter</td><td class="d">Write 65280 (0xFF00) to clear</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">DI 1</td><td class="d">Digital input status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">DI 2</td><td class="d">Digital input status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">DI 3</td><td class="d">Digital input status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">DI 4</td><td class="d">Digital input status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="119" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">DO 1</td><td class="d">Digital output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="120" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">DO 2</td><td class="d">Digital output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Ua</li><li><a href="#obj-ai-2"><code>AI2</code></a>Ub</li><li><a href="#obj-ai-4"><code>AI4</code></a>Uc</li><li><a href="#obj-ai-6"><code>AI6</code></a>ULN Average</li><li><a href="#obj-ai-8"><code>AI8</code></a>Uab</li><li><a href="#obj-ai-10"><code>AI10</code></a>Ubc</li><li><a href="#obj-ai-12"><code>AI12</code></a>Uca</li><li><a href="#obj-ai-14"><code>AI14</code></a>ULL Average</li><li><a href="#obj-ai-16"><code>AI16</code></a>Ia</li><li><a href="#obj-ai-18"><code>AI18</code></a>Ib</li><li><a href="#obj-ai-20"><code>AI20</code></a>Ic</li><li><a href="#obj-ai-22"><code>AI22</code></a>I Average</li><li><a href="#obj-ai-24"><code>AI24</code></a>Pa</li><li><a href="#obj-ai-26"><code>AI26</code></a>Pb</li><li><a href="#obj-ai-28"><code>AI28</code></a>Pc</li><li><a href="#obj-ai-30"><code>AI30</code></a>P Total</li><li><a href="#obj-ai-32"><code>AI32</code></a>Qa</li><li><a href="#obj-ai-34"><code>AI34</code></a>Qb</li><li><a href="#obj-ai-36"><code>AI36</code></a>Qc</li><li><a href="#obj-ai-38"><code>AI38</code></a>Q Total</li><li><a href="#obj-ai-40"><code>AI40</code></a>Sa</li><li><a href="#obj-ai-42"><code>AI42</code></a>Sb</li><li><a href="#obj-ai-44"><code>AI44</code></a>Sc</li><li><a href="#obj-ai-46"><code>AI46</code></a>S Total</li><li><a href="#obj-ai-48"><code>AI48</code></a>PFa</li><li><a href="#obj-ai-50"><code>AI50</code></a>PFb</li><li><a href="#obj-ai-52"><code>AI52</code></a>PFc</li><li><a href="#obj-ai-54"><code>AI54</code></a>PF Total</li><li><a href="#obj-ai-56"><code>AI56</code></a>Freq.</li><li><a href="#obj-ai-70"><code>AI70</code></a>In (Calculated)</li><li><a href="#obj-ai-72"><code>AI72</code></a>I4 (Optional Measurement)</li><li><a href="#obj-ai-82"><code>AI82</code></a>AI (Optional Measurement)</li><li><a href="#obj-ai-84"><code>AI84</code></a>Ir (Optional Measurement)</li><li><a href="#obj-ai-86"><code>AI86</code></a>RTD1 (Optional Measurement)</li><li><a href="#obj-ai-88"><code>AI88</code></a>RTD2 (Optional Measurement)</li><li><a href="#obj-ai-90"><code>AI90</code></a>RTD3 (Optional Measurement)</li><li><a href="#obj-ai-92"><code>AI92</code></a>AO1 (Optional Measurement)</li><li><a href="#obj-ai-94"><code>AI94</code></a>AO2 (Optional Measurement)</li><li><a href="#obj-ai-500"><code>AI500</code></a>kWh Import</li><li><a href="#obj-ai-502"><code>AI502</code></a>kWh Export</li><li><a href="#obj-ai-504"><code>AI504</code></a>kWh Net</li><li><a href="#obj-ai-506"><code>AI506</code></a>kWh Total</li><li><a href="#obj-ai-508"><code>AI508</code></a>kvarh Import</li><li><a href="#obj-ai-510"><code>AI510</code></a>kvarh Export</li><li><a href="#obj-ai-512"><code>AI512</code></a>kvarh Net</li><li><a href="#obj-ai-514"><code>AI514</code></a>kvarh Total</li><li><a href="#obj-ai-516"><code>AI516</code></a>kVAh</li><li><a href="#obj-ai-3006"><code>AI3006</code></a>P Demand</li><li><a href="#obj-ai-3008"><code>AI3008</code></a>Q Demand</li><li><a href="#obj-ai-3010"><code>AI3010</code></a>S Demand</li><li><a href="#obj-ai-3000"><code>AI3000</code></a>Ia Demand</li><li><a href="#obj-ai-3002"><code>AI3002</code></a>Ib Demand</li><li><a href="#obj-ai-3004"><code>AI3004</code></a>Ic Demand</li><li><a href="#obj-ai-3418"><code>AI3418</code></a>P Max. Demand</li><li><a href="#obj-ai-3424"><code>AI3424</code></a>Q Max. Demand</li><li><a href="#obj-ai-3430"><code>AI3430</code></a>S Max. Demand</li><li><a href="#obj-ai-3400"><code>AI3400</code></a>Ia Max. Demand</li><li><a href="#obj-ai-3406"><code>AI3406</code></a>Ib Max. Demand</li><li><a href="#obj-ai-3412"><code>AI3412</code></a>Ic Max. Demand</li><li><a href="#obj-ai-1600"><code>AI1600</code></a>Ua THD</li><li><a href="#obj-ai-1602"><code>AI1602</code></a>UbTHD</li><li><a href="#obj-ai-1604"><code>AI1604</code></a>Uc THD</li><li><a href="#obj-ai-1400"><code>AI1400</code></a>Ia THD</li><li><a href="#obj-ai-1402"><code>AI1402</code></a>Ib THD</li><li><a href="#obj-ai-1404"><code>AI1404</code></a>Ic THD</li><li><a href="#obj-ai-1318"><code>AI1318</code></a>Ia K Factor</li><li><a href="#obj-ai-1320"><code>AI1320</code></a>Ib K Factor</li><li><a href="#obj-ai-1322"><code>AI1322</code></a>Ic K Factor</li><li><a href="#obj-ai-1300"><code>AI1300</code></a>Ia TDD</li><li><a href="#obj-ai-1302"><code>AI1302</code></a>Ib TDD</li><li><a href="#obj-ai-1304"><code>AI1304</code></a>Ic TDD</li><li><a href="#obj-ai-1324"><code>AI1324</code></a>Ia Crest Factor</li><li><a href="#obj-ai-1326"><code>AI1326</code></a>Ib Crest Factor</li><li><a href="#obj-ai-1328"><code>AI1328</code></a>Ic Crest Factor</li><li><a href="#obj-ai-1330"><code>AI1330</code></a>U Unbalance</li><li><a href="#obj-ai-1332"><code>AI1332</code></a>I Unbalance</li><li><a href="#obj-ai-74"><code>AI74</code></a>dPFa</li><li><a href="#obj-ai-76"><code>AI76</code></a>dPFb</li><li><a href="#obj-ai-78"><code>AI78</code></a>dPFc</li><li><a href="#obj-ai-58"><code>AI58</code></a>Ua Angle</li><li><a href="#obj-ai-60"><code>AI60</code></a>Ub Angle</li><li><a href="#obj-ai-62"><code>AI62</code></a>Uc Angle</li><li><a href="#obj-ai-64"><code>AI64</code></a>Ia Angle</li><li><a href="#obj-ai-66"><code>AI66</code></a>Ib Angle</li><li><a href="#obj-ai-68"><code>AI68</code></a>Ic Angle</li><li><a href="#obj-ai-104"><code>AI104</code></a>Run Hours</li><li><a href="#obj-ai-526"><code>AI526</code></a>Interval kWh Import</li><li><a href="#obj-ai-528"><code>AI528</code></a>Interval kWh Export</li><li><a href="#obj-ai-530"><code>AI530</code></a>Interval kvarh Import</li><li><a href="#obj-ai-532"><code>AI532</code></a>Interval kvarh Export</li><li><a href="#obj-ai-534"><code>AI534</code></a>Interval kVAh</li><li><a href="#obj-ai-1200"><code>AI1200</code></a>DI #1 Counter</li><li><a href="#obj-ai-1202"><code>AI1202</code></a>DI #2 Counter</li><li><a href="#obj-ai-1204"><code>AI1204</code></a>DI #3 Counter</li><li><a href="#obj-ai-1206"><code>AI1206</code></a>DI #4 Counter</li><li><a href="#obj-av-6000"><code>AV6000</code></a>PT Primary High #</li><li><a href="#obj-av-6001"><code>AV6001</code></a>PT Primary Low #</li><li><a href="#obj-av-6002"><code>AV6002</code></a>PT Secondary#</li><li><a href="#obj-av-6004"><code>AV6004</code></a>CT Primary</li><li><a href="#obj-av-6006"><code>AV6006</code></a>CT Secondary</li><li><a href="#obj-av-6012"><code>AV6012</code></a>I4 Primary</li><li><a href="#obj-av-6014"><code>AV6014</code></a>I4 Secondary</li><li><a href="#obj-av-6020"><code>AV6020</code></a>Wiring Mode</li><li><a href="#obj-av-6021"><code>AV6021</code></a>PF Convention</li><li><a href="#obj-av-6022"><code>AV6022</code></a>kVA Calculation</li><li><a href="#obj-av-6028"><code>AV6028</code></a>THD Calculation</li><li><a href="#obj-av-6029"><code>AV6029</code></a>Demand Period</li><li><a href="#obj-av-6030"><code>AV6030</code></a>Number of Sliding Windows</li><li><a href="#obj-av-6047"><code>AV6047</code></a>Interval Energy Period</li><li><a href="#obj-av-9603"><code>AV9603</code></a>Clear Present Peak Demand</li><li><a href="#obj-av-9601"><code>AV9601</code></a>Clear Energy</li><li><a href="#obj-av-9610"><code>AV9610</code></a>Clear DI #1 Counter</li><li><a href="#obj-av-9611"><code>AV9611</code></a>Clear DI #2 Counter</li><li><a href="#obj-av-9612"><code>AV9612</code></a>Clear DI #3 Counter</li><li><a href="#obj-av-9613"><code>AV9613</code></a>Clear DI #4 Counter</li><li><a href="#obj-bi-0"><code>BI0</code></a>DI 1</li><li><a href="#obj-bi-1"><code>BI1</code></a>DI 2</li><li><a href="#obj-bi-2"><code>BI2</code></a>DI 3</li><li><a href="#obj-bi-3"><code>BI3</code></a>DI 4</li><li><a href="#obj-bo-0"><code>BO0</code></a>DO 1</li><li><a href="#obj-bo-1"><code>BO1</code></a>DO 2</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object instances equal the meter&#x27;s Modbus register numbers, so they are not consecutive.</li><li>Units are taken from the table where printed; rows that share a merged units cell were filled from the measurement type. BACnet has no kvarh/kVAh units, so those registers report in kWh units per the manual.</li><li>The Clear AVs take 65280 (0xFF00) to run the action.</li><li>Optional measurement objects (I4, AI, Ir, RTD1-3, AO1-2) only report when the matching option is fitted.</li><li>The printed table gives AI 40 (Sa) the unit kvar; it is listed as kVA here like Sb and Sc.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the PMC-53A-E multifunction panel meter, BACnet MS/TP and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP</h2><div class="faq"><details open><summary>How many BACnet points does the CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP have?</summary><p>This list has 121 BACnet objects: 95 analog inputs, 20 analog values, 4 binary inputs, 2 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet points are writable?</summary><p>22 of the 121 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP BACnet documentation?</summary><p>The source is PMC-53A-E User Manual, Appendix C BACnet MS/TP Implementation (V2.2), revision 2026-04-01, published free by CET Electric at https://www.cet-global.com/uploadfiles/2026/04/PMC-53A-E%20User%20Manual%20V2.2%20(20260401).pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the CET Electric PMC-53A-E multifunction panel meter, BACnet MS/TP?</summary><p>Start with AI 30 P Total (Total active power, kW); AI 500 kWh Import (Energy imported, kWh); AI 502 kWh Export (Energy exported, kWh); AI 14 ULL Average (Average line-line voltage, V); AI 22 I Average (Average current, A); AI 54 PF Total (Total power factor); AI 56 Freq. (Frequency, Hz).</p></details><details><summary>How do I check these points on the real PMC-53A-E multifunction panel meter, BACnet MS/TP?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More CET Electric BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/cet-electric/imeter-6" data-row><span class="k">Energy meter (power quality monitor)</span><h3>CET Electric iMeter 6 advanced power quality monitor, BACnet IP</h3><p>CET Electric Technology iMeter 6 advanced power quality monitors with BACnet IP (firmware V3.01.01, application V3.50.00).</p><div class="meta">187 objects &middot; 59 writable &middot; V1.0</div><span class="sr-only"> Also known as: iMeter 6, iMeter6, CET iMeter 6, iMeter 6 BACnet/IP</span></a></li><li><a class="card" href="/bacnet-points-lists/cet-electric/pmc-53a" data-row><span class="k">Energy meter (multifunction panel meter)</span><h3>CET Electric PMC-53A multifunction panel meter, BACnet MS/TP</h3><p>CET Electric Technology PMC-53A multifunction panel meters (serial model) with BACnet MS/TP from firmware V1.00.03.</p><div class="meta">128 objects &middot; 26 writable &middot; V2.2</div><span class="sr-only"> Also known as: PMC-53A, PMC53A, CET PMC-53A</span></a></li></ul>
<p class="updated">Source: <a href="https://www.cet-global.com/uploadfiles/2026/04/PMC-53A-E%20User%20Manual%20V2.2%20(20260401).pdf" rel="nofollow noopener" target="_blank">PMC-53A-E User Manual, Appendix C BACnet MS/TP Implementation &middot; V2.2 &middot; rev. 2026-04-01</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
