<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Chipkin CAS-2700-40 OPW ATG BACnet Points List | Easy BACnet</title>
<meta name="description" content="Chipkin Automation Systems CAS-2700-40 OPW ATG BACnet points list: 164 objects by ID and name (e.g. AI 3 = Tank01_tank_volume), 0 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Chipkin CAS-2700-40 OPW ATG BACnet Points List | Easy BACnet">
<meta property="og:description" content="Chipkin Automation Systems CAS-2700-40 OPW ATG BACnet points list: 164 objects by ID and name (e.g. AI 3 = Tank01_tank_volume), 0 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Chipkin CAS-2700-40 OPW ATG BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Chipkin Automation Systems CAS-2700-40 OPW ATG BACnet points list: 164 objects by ID and name (e.g. AI 3 = Tank01_tank_volume), 0 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg",
   "url": "https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg",
   "name": "Chipkin CAS-2700-40 OPW ATG BACnet Points List | Easy BACnet",
   "description": "Chipkin Automation Systems CAS-2700-40 OPW ATG BACnet points list: 164 objects by ID and name (e.g. AI 3 = Tank01_tank_volume), 0 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg#dataset",
   "name": "Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) BACnet Points List",
   "description": "The Chipkin OPW gateway polls an OPW ATG console with the Veeder-Root TLS protocol and serves the tank data on BACnet IP (and Modbus and a web page). Each tank gets 9 Analog Inputs (volume, compensated volume, ullage, product and water height, temperature, status, product code) and 32 alarm / warning Binary Inputs. The printed example has four tanks; tank n uses instances (n-1) x 100 + 1 to 9 and + 10 to 41. Chipkin Automation Systems CAS-2700-40 OPW ATG BACnet points list: 164 objects by ID and name (e.g. AI 3 = Tank01_tank_volume), 0 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg",
   "keywords": [
    "Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) BACnet Points List",
    "Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) BACnet objects",
    "Chipkin Automation Systems BACnet",
    "OPW ATG BACnet BACnet points list",
    "OPW tank gauge BACnet BACnet points list",
    "CAS-2700-40 BACnet points list",
    "Chipkin OPW gateway BACnet points list",
    "OPW fuel tank monitor BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Chipkin OPW Gateway User Manual (CAS-2700-40)",
    "url": "https://cdn.chipkin.com/assets/uploads/2020/Jan/CAS_MAN_CAS-2700-40_OPW-Gateway_Manual_28-16-56-53.pdf",
    "author": {
     "@type": "Organization",
     "name": "Chipkin Automation Systems"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)",
    "brand": {
     "@type": "Brand",
     "name": "Chipkin Automation Systems"
    },
    "category": "Other equipment (fuel tank gauge via BACnet gateway)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 164 BACnet objects: 36 analog inputs, 128 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Chipkin OPW Gateway User Manual (CAS-2700-40) (CAS-2700-40), revision Rev 1, 2018-02-13, published free by Chipkin Automation Systems at https://cdn.chipkin.com/assets/uploads/2020/Jan/CAS_MAN_CAS-2700-40_OPW-Gateway_Manual_28-16-56-53.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 3 Tank01_tank_volume (Tank 1 product volume, gal); AI 5 Tank01_tank_ullage (Tank 1 ullage, gal); AI 6 Tank01_tank_height (Tank 1 product height, in); AI 7 Tank01_tank_water (Tank 1 water height, in); AI 8 Tank01_tank_temperature (Tank 1 product temperature, °F); AI 2 Tank01_tank_tank_status (Tank 1 status code); BI 10 Tank01_tank_common_alarm (Tank 1 common alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "If the console stops answering, the gateway waits the Disconnect Time (default 120 s) and then sets every value to the configured Default Value; BACnet objects also go Out_Of_Service while the last good value stays in Present_Value."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Chipkin Automation Systems",
     "item": "https://easybacnet.com/bacnet-points-lists/chipkin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)",
     "item": "https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-40-opw-atg"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/chipkin/">Chipkin Automation Systems</a></li><li aria-current="page">CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)</li></ol>
<p class="eyebrow">Other equipment (fuel tank gauge via BACnet gateway) &middot; BACnet points list</p><h1><span class="mfr">Chipkin Automation Systems</span> CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) BACnet points list</h1><p class="updated">Updated 21 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Chipkin OPW gateway polls an OPW ATG console with the Veeder-Root TLS protocol and serves the tank data on BACnet IP (and Modbus and a web page). Each tank gets 9 Analog Inputs (volume, compensated volume, ullage, product and water height, temperature, status, product code) and 32 alarm / warning Binary Inputs. The printed example has four tanks; tank n uses instances (n-1) x 100 + 1 to 9 and + 10 to 41.</p>
<p>This page lists <strong>164 BACnet objects</strong> for the Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Chipkin Automation Systems&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/chipkin/">Chipkin Automation Systems</a></dd></div><div><dt>Model</dt><dd>CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)</dd></div><div><dt>Equipment</dt><dd>Other equipment (fuel tank gauge via BACnet gateway)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>164 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>389001</dd></div><div><dt>Also known as</dt><dd>OPW ATG BACnet, OPW tank gauge BACnet, CAS-2700-40, Chipkin OPW gateway, OPW fuel tank monitor BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.chipkin.com/assets/uploads/2020/Jan/CAS_MAN_CAS-2700-40_OPW-Gateway_Manual_28-16-56-53.pdf" rel="nofollow noopener" target="_blank">Chipkin OPW Gateway User Manual (CAS-2700-40) &middot; CAS-2700-40 &middot; rev. Rev 1, 2018-02-13</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/chipkin/cas-2700-40-opw-atg.csv" rel="nofollow" download>Download CSV <small>164 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/chipkin/cas-2700-40-opw-atg-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/chipkin/cas-2700-40-opw-atg.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://cdn.chipkin.com/assets/uploads/2020/Jan/CAS_MAN_CAS-2700-40_OPW-Gateway_Manual_28-16-56-53.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=chipkin/cas-2700-40-opw-atg">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Chipkin Automation Systems&rsquo;s current documentation and the live
device before use. Not official Chipkin Automation Systems information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the gateway to the console (RS-232 or TCP/IP), enter each tank address and suffix on the configuration page, then read volume, ullage, water and the common alarm for each tank over BACnet IP.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Tank01_tank_volume</td><td>Tank 1 product volume, gal</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Tank01_tank_ullage</td><td>Tank 1 ullage, gal</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-6">AI 6</a></td><td class="n">Tank01_tank_height</td><td>Tank 1 product height, in</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-7">AI 7</a></td><td class="n">Tank01_tank_water</td><td>Tank 1 water height, in</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">Tank01_tank_temperature</td><td>Tank 1 product temperature, °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Tank01_tank_tank_status</td><td>Tank 1 status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10">BI 10</a></td><td class="n">Tank01_tank_common_alarm</td><td>Tank 1 common alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>If the console stops answering, the gateway waits the Disconnect Time (default 120 s) and then sets every value to the configured Default Value; BACnet objects also go Out_Of_Service while the last good value stays in Present_Value.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default BACnet device instance 389001, UDP port 47808; give each gateway a unique instance.</li><li>Console link: Veeder-Root TLS protocol over RS-232 (port 1) or TCP/IP. Tank addresses are two digits (01-09).</li><li>Up to 10 tanks, 10 sensors, 2 vacuum sensors and 10 relays on the standard page; more need the advanced page.</li><li>Default scan interval 10 s, timeout 3 s, 3 retries.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Instances depend on the tank order in the configuration; check the gateway Reports page for the live list.</li><li>Pick a Default Value that cannot be mistaken for a real reading, so a lost console is obvious.</li></ul>
</section>
<h2 id="points">Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">164 of 164 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>36</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>128</b></button></span></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (136)</option><option value="gal">gal (16)</option><option value="in">in (8)</option><option value="°F">°F (4)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>128</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Tank01_tank_product_code</td><td class="d">Tank 1: product code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Tank01_tank_tank_status</td><td class="d">Tank 1: tank status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="gal" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Tank01_tank_volume</td><td class="d">Tank 1: product volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="gal" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Tank01_tank_tc_volume</td><td class="d">Tank 1: temperature-compensated volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="gal" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Tank01_tank_ullage</td><td class="d">Tank 1: ullage (empty space)</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="in" data-min="1" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Tank01_tank_height</td><td class="d">Tank 1: product height</td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="in" data-min="1" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Tank01_tank_water</td><td class="d">Tank 1: water height</td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="°F" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Tank01_tank_temperature</td><td class="d">Tank 1: product temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="gal" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Tank01_tank_water_volume</td><td class="d">Tank 1: water volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Tank02_tank_product_code</td><td class="d">Tank 2: product code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Tank02_tank_tank_status</td><td class="d">Tank 2: tank status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="103" data-acc="R" data-u="gal" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Tank02_tank_volume</td><td class="d">Tank 2: product volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="104" data-acc="R" data-u="gal" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Tank02_tank_tc_volume</td><td class="d">Tank 2: temperature-compensated volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="105" data-acc="R" data-u="gal" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Tank02_tank_ullage</td><td class="d">Tank 2: ullage (empty space)</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="106" data-acc="R" data-u="in" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Tank02_tank_height</td><td class="d">Tank 2: product height</td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="107" data-acc="R" data-u="in" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Tank02_tank_water</td><td class="d">Tank 2: water height</td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="108" data-acc="R" data-u="°F" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Tank02_tank_temperature</td><td class="d">Tank 2: product temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="109" data-acc="R" data-u="gal" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Tank02_tank_water_volume</td><td class="d">Tank 2: water volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">Tank03_tank_product_code</td><td class="d">Tank 3: product code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="202" data-acc="R" data-u="" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">Tank03_tank_tank_status</td><td class="d">Tank 3: tank status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="203" data-acc="R" data-u="gal" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">Tank03_tank_volume</td><td class="d">Tank 3: product volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="204" data-acc="R" data-u="gal" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">Tank03_tank_tc_volume</td><td class="d">Tank 3: temperature-compensated volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="205" data-acc="R" data-u="gal" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">Tank03_tank_ullage</td><td class="d">Tank 3: ullage (empty space)</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="206" data-acc="R" data-u="in" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">Tank03_tank_height</td><td class="d">Tank 3: product height</td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="207" data-acc="R" data-u="in" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">Tank03_tank_water</td><td class="d">Tank 3: water height</td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="208" data-acc="R" data-u="°F" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">Tank03_tank_temperature</td><td class="d">Tank 3: product temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="209" data-acc="R" data-u="gal" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">Tank03_tank_water_volume</td><td class="d">Tank 3: water volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="301" data-acc="R" data-u="" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">Tank04_tank_product_code</td><td class="d">Tank 4: product code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="302" data-acc="R" data-u="" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">Tank04_tank_tank_status</td><td class="d">Tank 4: tank status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="303" data-acc="R" data-u="gal" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">Tank04_tank_volume</td><td class="d">Tank 4: product volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="304" data-acc="R" data-u="gal" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">Tank04_tank_tc_volume</td><td class="d">Tank 4: temperature-compensated volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="305" data-acc="R" data-u="gal" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Tank04_tank_ullage</td><td class="d">Tank 4: ullage (empty space)</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="306" data-acc="R" data-u="in" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">Tank04_tank_height</td><td class="d">Tank 4: product height</td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="307" data-acc="R" data-u="in" id="obj-ai-307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">307</td><td class="n">Tank04_tank_water</td><td class="d">Tank 4: water height</td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="308" data-acc="R" data-u="°F" id="obj-ai-308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308</td><td class="n">Tank04_tank_temperature</td><td class="d">Tank 4: product temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="309" data-acc="R" data-u="gal" id="obj-ai-309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309</td><td class="n">Tank04_tank_water_volume</td><td class="d">Tank 4: water volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="10" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Tank01_tank_common_alarm</td><td class="d">Tank 1: common alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Tank01_tank_setup_data_warning</td><td class="d">Tank 1: setup data warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Tank01_tank_leak_alarm</td><td class="d">Tank 1: leak alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Tank01_tank_high_water_alarm</td><td class="d">Tank 1: high water alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Tank01_tank_overfill_alarm</td><td class="d">Tank 1: overfill alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Tank01_tank_low_product_alarm</td><td class="d">Tank 1: low product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Tank01_tank_sudden_loss_alarm</td><td class="d">Tank 1: sudden loss alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Tank01_tank_high_product_alarm</td><td class="d">Tank 1: high product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Tank01_tank_invalid_fuel_level_alarm</td><td class="d">Tank 1: invalid fuel level alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Tank01_tank_probe_out_alarm</td><td class="d">Tank 1: probe out alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Tank01_tank_high_water_warning</td><td class="d">Tank 1: high water warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Tank01_tank_delivery_needed_warning</td><td class="d">Tank 1: delivery needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Tank01_tank_maximum_product_alarm</td><td class="d">Tank 1: maximum product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Tank01_tank_gross_leak_test_fail_alarm</td><td class="d">Tank 1: gross leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Tank01_tank_periodic_leak_test_fail_alarm</td><td class="d">Tank 1: periodic leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Tank01_tank_annual_leak_test_fail_alarm</td><td class="d">Tank 1: annual leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Tank01_tank_periodic_test_needed_warning</td><td class="d">Tank 1: periodic test needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Tank01_tank_annual_test_needed_warning</td><td class="d">Tank 1: annual test needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Tank01_tank_periodic_test_needed_alarm</td><td class="d">Tank 1: periodic test needed alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Tank01_tank_annual_test_needed_alarm</td><td class="d">Tank 1: annual test needed alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Tank01_tank_leak_test_active</td><td class="d">Tank 1: leak test active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Tank01_tank_no_csld_idle_time_warning</td><td class="d">Tank 1: no csld idle time warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Tank01_tank_siphon_break_active_warning</td><td class="d">Tank 1: siphon break active warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Tank01_tank_csld_rate_increase_warning</td><td class="d">Tank 1: csld rate increase warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Tank01_tank_accuchart_calibration_warning</td><td class="d">Tank 1: accuchart calibration warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Tank01_tank_hrm_reconciliation_warning</td><td class="d">Tank 1: hrm reconciliation warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Tank01_tank_hrm_reconciliation_alarm</td><td class="d">Tank 1: hrm reconciliation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Tank01_tank_cold_temperature_warning</td><td class="d">Tank 1: cold temperature warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Tank01_tank_missing_delivery_ticket_warning</td><td class="d">Tank 1: missing delivery ticket warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Tank01_tank/line_gross_leak_alarm</td><td class="d">Tank 1: tank line gross leak alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Tank01_delivery_density_warning</td><td class="d">Tank 1: delivery density warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Tank01_tank_unknown_alarm</td><td class="d">Tank 1: unknown alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">Tank02_tank_common_alarm</td><td class="d">Tank 2: common alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">Tank02_tank_setup_data_warning</td><td class="d">Tank 2: setup data warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">Tank02_tank_leak_alarm</td><td class="d">Tank 2: leak alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">Tank02_tank_high_water_alarm</td><td class="d">Tank 2: high water alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">Tank02_tank_overfill_alarm</td><td class="d">Tank 2: overfill alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">Tank02_tank_low_product_alarm</td><td class="d">Tank 2: low product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">Tank02_tank_sudden_loss_alarm</td><td class="d">Tank 2: sudden loss alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">Tank02_tank_high_product_alarm</td><td class="d">Tank 2: high product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">Tank02_tank_invalid_fuel_level_alarm</td><td class="d">Tank 2: invalid fuel level alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">Tank02_tank_probe_out_alarm</td><td class="d">Tank 2: probe out alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">Tank02_tank_high_water_warning</td><td class="d">Tank 2: high water warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">Tank02_tank_delivery_needed_warning</td><td class="d">Tank 2: delivery needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">Tank02_tank_maximum_product_alarm</td><td class="d">Tank 2: maximum product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">Tank02_tank_gross_leak_test_fail_alarm</td><td class="d">Tank 2: gross leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">Tank02_tank_periodic_leak_test_fail_alarm</td><td class="d">Tank 2: periodic leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">Tank02_tank_annual_leak_test_fail_alarm</td><td class="d">Tank 2: annual leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">Tank02_tank_periodic_test_needed_warning</td><td class="d">Tank 2: periodic test needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">Tank02_tank_annual_test_needed_warning</td><td class="d">Tank 2: annual test needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">Tank02_tank_periodic_test_needed_alarm</td><td class="d">Tank 2: periodic test needed alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">Tank02_tank_annual_test_needed_alarm</td><td class="d">Tank 2: annual test needed alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">Tank02_tank_leak_test_active</td><td class="d">Tank 2: leak test active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">Tank02_tank_no_csld_idle_time_warning</td><td class="d">Tank 2: no csld idle time warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">Tank02_tank_siphon_break_active_warning</td><td class="d">Tank 2: siphon break active warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">Tank02_tank_csld_rate_increase_warning</td><td class="d">Tank 2: csld rate increase warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">Tank02_tank_accuchart_calibration_warning</td><td class="d">Tank 2: accuchart calibration warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">Tank02_tank_hrm_reconciliation_warning</td><td class="d">Tank 2: hrm reconciliation warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">Tank02_tank_hrm_reconciliation_alarm</td><td class="d">Tank 2: hrm reconciliation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">Tank02_tank_cold_temperature_warning</td><td class="d">Tank 2: cold temperature warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">Tank02_tank_missing_delivery_ticket_warning</td><td class="d">Tank 2: missing delivery ticket warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">Tank02_tank/line_gross_leak_alarm</td><td class="d">Tank 2: tank line gross leak alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">Tank02_delivery_density_warning</td><td class="d">Tank 2: delivery density warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">Tank02_tank_unknown_alarm</td><td class="d">Tank 2: unknown alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">Tank03_tank_common_alarm</td><td class="d">Tank 3: common alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">Tank03_tank_setup_data_warning</td><td class="d">Tank 3: setup data warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">Tank03_tank_leak_alarm</td><td class="d">Tank 3: leak alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">Tank03_tank_high_water_alarm</td><td class="d">Tank 3: high water alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">Tank03_tank_overfill_alarm</td><td class="d">Tank 3: overfill alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="215" data-acc="R" data-u="" data-st="1" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">Tank03_tank_low_product_alarm</td><td class="d">Tank 3: low product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="216" data-acc="R" data-u="" data-st="1" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">Tank03_tank_sudden_loss_alarm</td><td class="d">Tank 3: sudden loss alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="217" data-acc="R" data-u="" data-st="1" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">Tank03_tank_high_product_alarm</td><td class="d">Tank 3: high product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">Tank03_tank_invalid_fuel_level_alarm</td><td class="d">Tank 3: invalid fuel level alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="219" data-acc="R" data-u="" data-st="1" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">Tank03_tank_probe_out_alarm</td><td class="d">Tank 3: probe out alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">Tank03_tank_high_water_warning</td><td class="d">Tank 3: high water warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">Tank03_tank_delivery_needed_warning</td><td class="d">Tank 3: delivery needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">Tank03_tank_maximum_product_alarm</td><td class="d">Tank 3: maximum product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="223" data-acc="R" data-u="" data-st="1" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">Tank03_tank_gross_leak_test_fail_alarm</td><td class="d">Tank 3: gross leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="224" data-acc="R" data-u="" data-st="1" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">Tank03_tank_periodic_leak_test_fail_alarm</td><td class="d">Tank 3: periodic leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="225" data-acc="R" data-u="" data-st="1" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">Tank03_tank_annual_leak_test_fail_alarm</td><td class="d">Tank 3: annual leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="226" data-acc="R" data-u="" data-st="1" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">Tank03_tank_periodic_test_needed_warning</td><td class="d">Tank 3: periodic test needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="227" data-acc="R" data-u="" data-st="1" id="obj-bi-227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">227</td><td class="n">Tank03_tank_annual_test_needed_warning</td><td class="d">Tank 3: annual test needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="228" data-acc="R" data-u="" data-st="1" id="obj-bi-228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">228</td><td class="n">Tank03_tank_periodic_test_needed_alarm</td><td class="d">Tank 3: periodic test needed alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="229" data-acc="R" data-u="" data-st="1" id="obj-bi-229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">229</td><td class="n">Tank03_tank_annual_test_needed_alarm</td><td class="d">Tank 3: annual test needed alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="230" data-acc="R" data-u="" data-st="1" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">Tank03_tank_leak_test_active</td><td class="d">Tank 3: leak test active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-bi-231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">231</td><td class="n">Tank03_tank_no_csld_idle_time_warning</td><td class="d">Tank 3: no csld idle time warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-bi-232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">232</td><td class="n">Tank03_tank_siphon_break_active_warning</td><td class="d">Tank 3: siphon break active warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="233" data-acc="R" data-u="" data-st="1" id="obj-bi-233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">233</td><td class="n">Tank03_tank_csld_rate_increase_warning</td><td class="d">Tank 3: csld rate increase warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="234" data-acc="R" data-u="" data-st="1" id="obj-bi-234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">234</td><td class="n">Tank03_tank_accuchart_calibration_warning</td><td class="d">Tank 3: accuchart calibration warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="235" data-acc="R" data-u="" data-st="1" id="obj-bi-235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">235</td><td class="n">Tank03_tank_hrm_reconciliation_warning</td><td class="d">Tank 3: hrm reconciliation warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="236" data-acc="R" data-u="" data-st="1" id="obj-bi-236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">236</td><td class="n">Tank03_tank_hrm_reconciliation_alarm</td><td class="d">Tank 3: hrm reconciliation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="237" data-acc="R" data-u="" data-st="1" id="obj-bi-237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">237</td><td class="n">Tank03_tank_cold_temperature_warning</td><td class="d">Tank 3: cold temperature warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="238" data-acc="R" data-u="" data-st="1" id="obj-bi-238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">238</td><td class="n">Tank03_tank_missing_delivery_ticket_warning</td><td class="d">Tank 3: missing delivery ticket warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="239" data-acc="R" data-u="" data-st="1" id="obj-bi-239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">239</td><td class="n">Tank03_tank/line_gross_leak_alarm</td><td class="d">Tank 3: tank line gross leak alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="240" data-acc="R" data-u="" data-st="1" id="obj-bi-240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">240</td><td class="n">Tank03_delivery_density_warning</td><td class="d">Tank 3: delivery density warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-bi-241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">241</td><td class="n">Tank03_tank_unknown_alarm</td><td class="d">Tank 3: unknown alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="310" data-acc="R" data-u="" data-st="1" id="obj-bi-310"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">310</td><td class="n">Tank04_tank_common_alarm</td><td class="d">Tank 4: common alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="311" data-acc="R" data-u="" data-st="1" id="obj-bi-311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">311</td><td class="n">Tank04_tank_setup_data_warning</td><td class="d">Tank 4: setup data warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="312" data-acc="R" data-u="" data-st="1" id="obj-bi-312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">312</td><td class="n">Tank04_tank_leak_alarm</td><td class="d">Tank 4: leak alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-bi-313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">313</td><td class="n">Tank04_tank_high_water_alarm</td><td class="d">Tank 4: high water alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="314" data-acc="R" data-u="" data-st="1" id="obj-bi-314"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">314</td><td class="n">Tank04_tank_overfill_alarm</td><td class="d">Tank 4: overfill alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="315" data-acc="R" data-u="" data-st="1" id="obj-bi-315"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">315</td><td class="n">Tank04_tank_low_product_alarm</td><td class="d">Tank 4: low product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="316" data-acc="R" data-u="" data-st="1" id="obj-bi-316"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">316</td><td class="n">Tank04_tank_sudden_loss_alarm</td><td class="d">Tank 4: sudden loss alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="317" data-acc="R" data-u="" data-st="1" id="obj-bi-317"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">317</td><td class="n">Tank04_tank_high_product_alarm</td><td class="d">Tank 4: high product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="318" data-acc="R" data-u="" data-st="1" id="obj-bi-318"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">318</td><td class="n">Tank04_tank_invalid_fuel_level_alarm</td><td class="d">Tank 4: invalid fuel level alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="319" data-acc="R" data-u="" data-st="1" id="obj-bi-319"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">319</td><td class="n">Tank04_tank_probe_out_alarm</td><td class="d">Tank 4: probe out alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="320" data-acc="R" data-u="" data-st="1" id="obj-bi-320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">320</td><td class="n">Tank04_tank_high_water_warning</td><td class="d">Tank 4: high water warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="321" data-acc="R" data-u="" data-st="1" id="obj-bi-321"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">321</td><td class="n">Tank04_tank_delivery_needed_warning</td><td class="d">Tank 4: delivery needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="322" data-acc="R" data-u="" data-st="1" id="obj-bi-322"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">322</td><td class="n">Tank04_tank_maximum_product_alarm</td><td class="d">Tank 4: maximum product alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="323" data-acc="R" data-u="" data-st="1" id="obj-bi-323"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">323</td><td class="n">Tank04_tank_gross_leak_test_fail_alarm</td><td class="d">Tank 4: gross leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="324" data-acc="R" data-u="" data-st="1" id="obj-bi-324"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">324</td><td class="n">Tank04_tank_periodic_leak_test_fail_alarm</td><td class="d">Tank 4: periodic leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="325" data-acc="R" data-u="" data-st="1" id="obj-bi-325"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">325</td><td class="n">Tank04_tank_annual_leak_test_fail_alarm</td><td class="d">Tank 4: annual leak test fail alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="326" data-acc="R" data-u="" data-st="1" id="obj-bi-326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">326</td><td class="n">Tank04_tank_periodic_test_needed_warning</td><td class="d">Tank 4: periodic test needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="327" data-acc="R" data-u="" data-st="1" id="obj-bi-327"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">327</td><td class="n">Tank04_tank_annual_test_needed_warning</td><td class="d">Tank 4: annual test needed warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="328" data-acc="R" data-u="" data-st="1" id="obj-bi-328"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">328</td><td class="n">Tank04_tank_periodic_test_needed_alarm</td><td class="d">Tank 4: periodic test needed alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="329" data-acc="R" data-u="" data-st="1" id="obj-bi-329"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">329</td><td class="n">Tank04_tank_annual_test_needed_alarm</td><td class="d">Tank 4: annual test needed alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="330" data-acc="R" data-u="" data-st="1" id="obj-bi-330"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">330</td><td class="n">Tank04_tank_leak_test_active</td><td class="d">Tank 4: leak test active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="331" data-acc="R" data-u="" data-st="1" id="obj-bi-331"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">331</td><td class="n">Tank04_tank_no_csld_idle_time_warning</td><td class="d">Tank 4: no csld idle time warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="332" data-acc="R" data-u="" data-st="1" id="obj-bi-332"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">332</td><td class="n">Tank04_tank_siphon_break_active_warning</td><td class="d">Tank 4: siphon break active warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="333" data-acc="R" data-u="" data-st="1" id="obj-bi-333"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">333</td><td class="n">Tank04_tank_csld_rate_increase_warning</td><td class="d">Tank 4: csld rate increase warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="334" data-acc="R" data-u="" data-st="1" id="obj-bi-334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">334</td><td class="n">Tank04_tank_accuchart_calibration_warning</td><td class="d">Tank 4: accuchart calibration warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="335" data-acc="R" data-u="" data-st="1" id="obj-bi-335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">335</td><td class="n">Tank04_tank_hrm_reconciliation_warning</td><td class="d">Tank 4: hrm reconciliation warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="336" data-acc="R" data-u="" data-st="1" id="obj-bi-336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">336</td><td class="n">Tank04_tank_hrm_reconciliation_alarm</td><td class="d">Tank 4: hrm reconciliation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="337" data-acc="R" data-u="" data-st="1" id="obj-bi-337"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">337</td><td class="n">Tank04_tank_cold_temperature_warning</td><td class="d">Tank 4: cold temperature warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="338" data-acc="R" data-u="" data-st="1" id="obj-bi-338"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">338</td><td class="n">Tank04_tank_missing_delivery_ticket_warning</td><td class="d">Tank 4: missing delivery ticket warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="339" data-acc="R" data-u="" data-st="1" id="obj-bi-339"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">339</td><td class="n">Tank04_tank/line_gross_leak_alarm</td><td class="d">Tank 4: tank line gross leak alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="340" data-acc="R" data-u="" data-st="1" id="obj-bi-340"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">340</td><td class="n">Tank04_delivery_density_warning</td><td class="d">Tank 4: delivery density warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="341" data-acc="R" data-u="" data-st="1" id="obj-bi-341"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">341</td><td class="n">Tank04_tank_unknown_alarm</td><td class="d">Tank 4: unknown alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Chipkin Automation Systems CAS-2700-40 OPW ATG point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Tank01_tank_product_code</li><li><a href="#obj-ai-2"><code>AI2</code></a>Tank01_tank_tank_status</li><li><a href="#obj-ai-3"><code>AI3</code></a>Tank01_tank_volume</li><li><a href="#obj-ai-4"><code>AI4</code></a>Tank01_tank_tc_volume</li><li><a href="#obj-ai-5"><code>AI5</code></a>Tank01_tank_ullage</li><li><a href="#obj-ai-6"><code>AI6</code></a>Tank01_tank_height</li><li><a href="#obj-ai-7"><code>AI7</code></a>Tank01_tank_water</li><li><a href="#obj-ai-8"><code>AI8</code></a>Tank01_tank_temperature</li><li><a href="#obj-ai-9"><code>AI9</code></a>Tank01_tank_water_volume</li><li><a href="#obj-ai-101"><code>AI101</code></a>Tank02_tank_product_code</li><li><a href="#obj-ai-102"><code>AI102</code></a>Tank02_tank_tank_status</li><li><a href="#obj-ai-103"><code>AI103</code></a>Tank02_tank_volume</li><li><a href="#obj-ai-104"><code>AI104</code></a>Tank02_tank_tc_volume</li><li><a href="#obj-ai-105"><code>AI105</code></a>Tank02_tank_ullage</li><li><a href="#obj-ai-106"><code>AI106</code></a>Tank02_tank_height</li><li><a href="#obj-ai-107"><code>AI107</code></a>Tank02_tank_water</li><li><a href="#obj-ai-108"><code>AI108</code></a>Tank02_tank_temperature</li><li><a href="#obj-ai-109"><code>AI109</code></a>Tank02_tank_water_volume</li><li><a href="#obj-ai-201"><code>AI201</code></a>Tank03_tank_product_code</li><li><a href="#obj-ai-202"><code>AI202</code></a>Tank03_tank_tank_status</li><li><a href="#obj-ai-203"><code>AI203</code></a>Tank03_tank_volume</li><li><a href="#obj-ai-204"><code>AI204</code></a>Tank03_tank_tc_volume</li><li><a href="#obj-ai-205"><code>AI205</code></a>Tank03_tank_ullage</li><li><a href="#obj-ai-206"><code>AI206</code></a>Tank03_tank_height</li><li><a href="#obj-ai-207"><code>AI207</code></a>Tank03_tank_water</li><li><a href="#obj-ai-208"><code>AI208</code></a>Tank03_tank_temperature</li><li><a href="#obj-ai-209"><code>AI209</code></a>Tank03_tank_water_volume</li><li><a href="#obj-ai-301"><code>AI301</code></a>Tank04_tank_product_code</li><li><a href="#obj-ai-302"><code>AI302</code></a>Tank04_tank_tank_status</li><li><a href="#obj-ai-303"><code>AI303</code></a>Tank04_tank_volume</li><li><a href="#obj-ai-304"><code>AI304</code></a>Tank04_tank_tc_volume</li><li><a href="#obj-ai-305"><code>AI305</code></a>Tank04_tank_ullage</li><li><a href="#obj-ai-306"><code>AI306</code></a>Tank04_tank_height</li><li><a href="#obj-ai-307"><code>AI307</code></a>Tank04_tank_water</li><li><a href="#obj-ai-308"><code>AI308</code></a>Tank04_tank_temperature</li><li><a href="#obj-ai-309"><code>AI309</code></a>Tank04_tank_water_volume</li><li><a href="#obj-bi-10"><code>BI10</code></a>Tank01_tank_common_alarm</li><li><a href="#obj-bi-11"><code>BI11</code></a>Tank01_tank_setup_data_warning</li><li><a href="#obj-bi-12"><code>BI12</code></a>Tank01_tank_leak_alarm</li><li><a href="#obj-bi-13"><code>BI13</code></a>Tank01_tank_high_water_alarm</li><li><a href="#obj-bi-14"><code>BI14</code></a>Tank01_tank_overfill_alarm</li><li><a href="#obj-bi-15"><code>BI15</code></a>Tank01_tank_low_product_alarm</li><li><a href="#obj-bi-16"><code>BI16</code></a>Tank01_tank_sudden_loss_alarm</li><li><a href="#obj-bi-17"><code>BI17</code></a>Tank01_tank_high_product_alarm</li><li><a href="#obj-bi-18"><code>BI18</code></a>Tank01_tank_invalid_fuel_level_alarm</li><li><a href="#obj-bi-19"><code>BI19</code></a>Tank01_tank_probe_out_alarm</li><li><a href="#obj-bi-20"><code>BI20</code></a>Tank01_tank_high_water_warning</li><li><a href="#obj-bi-21"><code>BI21</code></a>Tank01_tank_delivery_needed_warning</li><li><a href="#obj-bi-22"><code>BI22</code></a>Tank01_tank_maximum_product_alarm</li><li><a href="#obj-bi-23"><code>BI23</code></a>Tank01_tank_gross_leak_test_fail_alarm</li><li><a href="#obj-bi-24"><code>BI24</code></a>Tank01_tank_periodic_leak_test_fail_alarm</li><li><a href="#obj-bi-25"><code>BI25</code></a>Tank01_tank_annual_leak_test_fail_alarm</li><li><a href="#obj-bi-26"><code>BI26</code></a>Tank01_tank_periodic_test_needed_warning</li><li><a href="#obj-bi-27"><code>BI27</code></a>Tank01_tank_annual_test_needed_warning</li><li><a href="#obj-bi-28"><code>BI28</code></a>Tank01_tank_periodic_test_needed_alarm</li><li><a href="#obj-bi-29"><code>BI29</code></a>Tank01_tank_annual_test_needed_alarm</li><li><a href="#obj-bi-30"><code>BI30</code></a>Tank01_tank_leak_test_active</li><li><a href="#obj-bi-31"><code>BI31</code></a>Tank01_tank_no_csld_idle_time_warning</li><li><a href="#obj-bi-32"><code>BI32</code></a>Tank01_tank_siphon_break_active_warning</li><li><a href="#obj-bi-33"><code>BI33</code></a>Tank01_tank_csld_rate_increase_warning</li><li><a href="#obj-bi-34"><code>BI34</code></a>Tank01_tank_accuchart_calibration_warning</li><li><a href="#obj-bi-35"><code>BI35</code></a>Tank01_tank_hrm_reconciliation_warning</li><li><a href="#obj-bi-36"><code>BI36</code></a>Tank01_tank_hrm_reconciliation_alarm</li><li><a href="#obj-bi-37"><code>BI37</code></a>Tank01_tank_cold_temperature_warning</li><li><a href="#obj-bi-38"><code>BI38</code></a>Tank01_tank_missing_delivery_ticket_warning</li><li><a href="#obj-bi-39"><code>BI39</code></a>Tank01_tank/line_gross_leak_alarm</li><li><a href="#obj-bi-40"><code>BI40</code></a>Tank01_delivery_density_warning</li><li><a href="#obj-bi-41"><code>BI41</code></a>Tank01_tank_unknown_alarm</li><li><a href="#obj-bi-110"><code>BI110</code></a>Tank02_tank_common_alarm</li><li><a href="#obj-bi-111"><code>BI111</code></a>Tank02_tank_setup_data_warning</li><li><a href="#obj-bi-112"><code>BI112</code></a>Tank02_tank_leak_alarm</li><li><a href="#obj-bi-113"><code>BI113</code></a>Tank02_tank_high_water_alarm</li><li><a href="#obj-bi-114"><code>BI114</code></a>Tank02_tank_overfill_alarm</li><li><a href="#obj-bi-115"><code>BI115</code></a>Tank02_tank_low_product_alarm</li><li><a href="#obj-bi-116"><code>BI116</code></a>Tank02_tank_sudden_loss_alarm</li><li><a href="#obj-bi-117"><code>BI117</code></a>Tank02_tank_high_product_alarm</li><li><a href="#obj-bi-118"><code>BI118</code></a>Tank02_tank_invalid_fuel_level_alarm</li><li><a href="#obj-bi-119"><code>BI119</code></a>Tank02_tank_probe_out_alarm</li><li><a href="#obj-bi-120"><code>BI120</code></a>Tank02_tank_high_water_warning</li><li><a href="#obj-bi-121"><code>BI121</code></a>Tank02_tank_delivery_needed_warning</li><li><a href="#obj-bi-122"><code>BI122</code></a>Tank02_tank_maximum_product_alarm</li><li><a href="#obj-bi-123"><code>BI123</code></a>Tank02_tank_gross_leak_test_fail_alarm</li><li><a href="#obj-bi-124"><code>BI124</code></a>Tank02_tank_periodic_leak_test_fail_alarm</li><li><a href="#obj-bi-125"><code>BI125</code></a>Tank02_tank_annual_leak_test_fail_alarm</li><li><a href="#obj-bi-126"><code>BI126</code></a>Tank02_tank_periodic_test_needed_warning</li><li><a href="#obj-bi-127"><code>BI127</code></a>Tank02_tank_annual_test_needed_warning</li><li><a href="#obj-bi-128"><code>BI128</code></a>Tank02_tank_periodic_test_needed_alarm</li><li><a href="#obj-bi-129"><code>BI129</code></a>Tank02_tank_annual_test_needed_alarm</li><li><a href="#obj-bi-130"><code>BI130</code></a>Tank02_tank_leak_test_active</li><li><a href="#obj-bi-131"><code>BI131</code></a>Tank02_tank_no_csld_idle_time_warning</li><li><a href="#obj-bi-132"><code>BI132</code></a>Tank02_tank_siphon_break_active_warning</li><li><a href="#obj-bi-133"><code>BI133</code></a>Tank02_tank_csld_rate_increase_warning</li><li><a href="#obj-bi-134"><code>BI134</code></a>Tank02_tank_accuchart_calibration_warning</li><li><a href="#obj-bi-135"><code>BI135</code></a>Tank02_tank_hrm_reconciliation_warning</li><li><a href="#obj-bi-136"><code>BI136</code></a>Tank02_tank_hrm_reconciliation_alarm</li><li><a href="#obj-bi-137"><code>BI137</code></a>Tank02_tank_cold_temperature_warning</li><li><a href="#obj-bi-138"><code>BI138</code></a>Tank02_tank_missing_delivery_ticket_warning</li><li><a href="#obj-bi-139"><code>BI139</code></a>Tank02_tank/line_gross_leak_alarm</li><li><a href="#obj-bi-140"><code>BI140</code></a>Tank02_delivery_density_warning</li><li><a href="#obj-bi-141"><code>BI141</code></a>Tank02_tank_unknown_alarm</li><li><a href="#obj-bi-210"><code>BI210</code></a>Tank03_tank_common_alarm</li><li><a href="#obj-bi-211"><code>BI211</code></a>Tank03_tank_setup_data_warning</li><li><a href="#obj-bi-212"><code>BI212</code></a>Tank03_tank_leak_alarm</li><li><a href="#obj-bi-213"><code>BI213</code></a>Tank03_tank_high_water_alarm</li><li><a href="#obj-bi-214"><code>BI214</code></a>Tank03_tank_overfill_alarm</li><li><a href="#obj-bi-215"><code>BI215</code></a>Tank03_tank_low_product_alarm</li><li><a href="#obj-bi-216"><code>BI216</code></a>Tank03_tank_sudden_loss_alarm</li><li><a href="#obj-bi-217"><code>BI217</code></a>Tank03_tank_high_product_alarm</li><li><a href="#obj-bi-218"><code>BI218</code></a>Tank03_tank_invalid_fuel_level_alarm</li><li><a href="#obj-bi-219"><code>BI219</code></a>Tank03_tank_probe_out_alarm</li><li><a href="#obj-bi-220"><code>BI220</code></a>Tank03_tank_high_water_warning</li><li><a href="#obj-bi-221"><code>BI221</code></a>Tank03_tank_delivery_needed_warning</li><li><a href="#obj-bi-222"><code>BI222</code></a>Tank03_tank_maximum_product_alarm</li><li><a href="#obj-bi-223"><code>BI223</code></a>Tank03_tank_gross_leak_test_fail_alarm</li><li><a href="#obj-bi-224"><code>BI224</code></a>Tank03_tank_periodic_leak_test_fail_alarm</li><li><a href="#obj-bi-225"><code>BI225</code></a>Tank03_tank_annual_leak_test_fail_alarm</li><li><a href="#obj-bi-226"><code>BI226</code></a>Tank03_tank_periodic_test_needed_warning</li><li><a href="#obj-bi-227"><code>BI227</code></a>Tank03_tank_annual_test_needed_warning</li><li><a href="#obj-bi-228"><code>BI228</code></a>Tank03_tank_periodic_test_needed_alarm</li><li><a href="#obj-bi-229"><code>BI229</code></a>Tank03_tank_annual_test_needed_alarm</li><li><a href="#obj-bi-230"><code>BI230</code></a>Tank03_tank_leak_test_active</li><li><a href="#obj-bi-231"><code>BI231</code></a>Tank03_tank_no_csld_idle_time_warning</li><li><a href="#obj-bi-232"><code>BI232</code></a>Tank03_tank_siphon_break_active_warning</li><li><a href="#obj-bi-233"><code>BI233</code></a>Tank03_tank_csld_rate_increase_warning</li><li><a href="#obj-bi-234"><code>BI234</code></a>Tank03_tank_accuchart_calibration_warning</li><li><a href="#obj-bi-235"><code>BI235</code></a>Tank03_tank_hrm_reconciliation_warning</li><li><a href="#obj-bi-236"><code>BI236</code></a>Tank03_tank_hrm_reconciliation_alarm</li><li><a href="#obj-bi-237"><code>BI237</code></a>Tank03_tank_cold_temperature_warning</li><li><a href="#obj-bi-238"><code>BI238</code></a>Tank03_tank_missing_delivery_ticket_warning</li><li><a href="#obj-bi-239"><code>BI239</code></a>Tank03_tank/line_gross_leak_alarm</li><li><a href="#obj-bi-240"><code>BI240</code></a>Tank03_delivery_density_warning</li><li><a href="#obj-bi-241"><code>BI241</code></a>Tank03_tank_unknown_alarm</li><li><a href="#obj-bi-310"><code>BI310</code></a>Tank04_tank_common_alarm</li><li><a href="#obj-bi-311"><code>BI311</code></a>Tank04_tank_setup_data_warning</li><li><a href="#obj-bi-312"><code>BI312</code></a>Tank04_tank_leak_alarm</li><li><a href="#obj-bi-313"><code>BI313</code></a>Tank04_tank_high_water_alarm</li><li><a href="#obj-bi-314"><code>BI314</code></a>Tank04_tank_overfill_alarm</li><li><a href="#obj-bi-315"><code>BI315</code></a>Tank04_tank_low_product_alarm</li><li><a href="#obj-bi-316"><code>BI316</code></a>Tank04_tank_sudden_loss_alarm</li><li><a href="#obj-bi-317"><code>BI317</code></a>Tank04_tank_high_product_alarm</li><li><a href="#obj-bi-318"><code>BI318</code></a>Tank04_tank_invalid_fuel_level_alarm</li><li><a href="#obj-bi-319"><code>BI319</code></a>Tank04_tank_probe_out_alarm</li><li><a href="#obj-bi-320"><code>BI320</code></a>Tank04_tank_high_water_warning</li><li><a href="#obj-bi-321"><code>BI321</code></a>Tank04_tank_delivery_needed_warning</li><li><a href="#obj-bi-322"><code>BI322</code></a>Tank04_tank_maximum_product_alarm</li><li><a href="#obj-bi-323"><code>BI323</code></a>Tank04_tank_gross_leak_test_fail_alarm</li><li><a href="#obj-bi-324"><code>BI324</code></a>Tank04_tank_periodic_leak_test_fail_alarm</li><li><a href="#obj-bi-325"><code>BI325</code></a>Tank04_tank_annual_leak_test_fail_alarm</li><li><a href="#obj-bi-326"><code>BI326</code></a>Tank04_tank_periodic_test_needed_warning</li><li><a href="#obj-bi-327"><code>BI327</code></a>Tank04_tank_annual_test_needed_warning</li><li><a href="#obj-bi-328"><code>BI328</code></a>Tank04_tank_periodic_test_needed_alarm</li><li><a href="#obj-bi-329"><code>BI329</code></a>Tank04_tank_annual_test_needed_alarm</li><li><a href="#obj-bi-330"><code>BI330</code></a>Tank04_tank_leak_test_active</li><li><a href="#obj-bi-331"><code>BI331</code></a>Tank04_tank_no_csld_idle_time_warning</li><li><a href="#obj-bi-332"><code>BI332</code></a>Tank04_tank_siphon_break_active_warning</li><li><a href="#obj-bi-333"><code>BI333</code></a>Tank04_tank_csld_rate_increase_warning</li><li><a href="#obj-bi-334"><code>BI334</code></a>Tank04_tank_accuchart_calibration_warning</li><li><a href="#obj-bi-335"><code>BI335</code></a>Tank04_tank_hrm_reconciliation_warning</li><li><a href="#obj-bi-336"><code>BI336</code></a>Tank04_tank_hrm_reconciliation_alarm</li><li><a href="#obj-bi-337"><code>BI337</code></a>Tank04_tank_cold_temperature_warning</li><li><a href="#obj-bi-338"><code>BI338</code></a>Tank04_tank_missing_delivery_ticket_warning</li><li><a href="#obj-bi-339"><code>BI339</code></a>Tank04_tank/line_gross_leak_alarm</li><li><a href="#obj-bi-340"><code>BI340</code></a>Tank04_delivery_density_warning</li><li><a href="#obj-bi-341"><code>BI341</code></a>Tank04_tank_unknown_alarm</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From the example BACnet object list in section 5.3.2 (default configuration, four tanks). The list is built from the tanks, sensors and options set up in the gateway, so a real gateway can differ.</li><li>Sensor, vacuum sensor, relay, delivery and system alarm objects appear only when enabled; they are not in the printed example.</li><li>Tank names come from the suffix entered for each tank; Tank01-Tank04 are the defaults shown.</li><li>Volumes in US gallons, heights in inches and temperature in °F as printed; the gateway can be set to metric.</li><li>There is no access column; all objects are read-only inputs.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)</h2><div class="faq"><details open><summary>How many BACnet points does the Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) have?</summary><p>This list has 164 BACnet objects: 36 analog inputs, 128 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) BACnet documentation?</summary><p>The source is Chipkin OPW Gateway User Manual (CAS-2700-40) (CAS-2700-40), revision Rev 1, 2018-02-13, published free by Chipkin Automation Systems at https://cdn.chipkin.com/assets/uploads/2020/Jan/CAS_MAN_CAS-2700-40_OPW-Gateway_Manual_28-16-56-53.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)?</summary><p>Start with AI 3 Tank01_tank_volume (Tank 1 product volume, gal); AI 5 Tank01_tank_ullage (Tank 1 ullage, gal); AI 6 Tank01_tank_height (Tank 1 product height, in); AI 7 Tank01_tank_water (Tank 1 water height, in); AI 8 Tank01_tank_temperature (Tank 1 product temperature, °F); AI 2 Tank01_tank_tank_status (Tank 1 status code); BI 10 Tank01_tank_common_alarm (Tank 1 common alarm).</p></details><details><summary>Does the Chipkin Automation Systems CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example) need a BACnet heartbeat or have a communication timeout?</summary><p>If the console stops answering, the gateway waits the Disconnect Time (default 120 s) and then sets every value to the configured Default Value; BACnet objects also go Out_Of_Service while the last good value stays in Present_Value.</p></details><details><summary>How do I check these points on the real CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Chipkin Automation Systems BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/chipkin/cas-2700-01-hobart-ground-power" data-row><span class="k">Other equipment (ground power unit via BACnet gateway)</span><h3>Chipkin Automation Systems CAS-2700-01 Hobart Ground Power Gateway</h3><p>Hobart Ground Power (HGP) controllers read by the Chipkin CAS-2700-01 gateway.</p><div class="meta">75 objects &middot; 0 writable &middot; CAS-2700-01</div><span class="sr-only"> Also known as: Hobart ground power BACnet, Hobart GPU BACnet, HGP gateway, CAS-2700-01, Chipkin Hobart gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/chipkin/cas-2700-16-irisys-people-counter" data-row><span class="k">People counter sensor via BACnet gateway</span><h3>Chipkin Automation Systems CAS-2700-16 Irisys People Counter Gateway (example building)</h3><p>Irisys thermal people counter sensors on the network, read by a Chipkin CAS-2700-16 gateway.</p><div class="meta">9 objects &middot; 0 writable &middot; CAS-2700-16</div><span class="sr-only"> Also known as: Irisys people counter BACnet, Irisys BACnet, InfraRed Integrated Systems people counter, CAS-2700-16, Chipkin people counter gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/chipkin/cas-2700-24-sma-sensorbox" data-row><span class="k">Solar irradiance and weather sensor via BACnet gateway</span><h3>Chipkin Automation Systems CAS-2700-24 SMA Gateway - SensorBox objects</h3><p>SMA Sunny SensorBox weather/irradiance stations connected to a Sunny WebBox polled by the Chipkin CAS-2700-24 gateway.</p><div class="meta">9 objects &middot; 0 writable &middot; CAS-2700-24</div><span class="sr-only"> Also known as: SMA SensorBox BACnet, Sunny SensorBox BACnet, CAS-2700-24, Chipkin SMA gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/chipkin/cas-2700-24-sma-sunny-inverter" data-row><span class="k">Solar PV inverter via BACnet gateway</span><h3>Chipkin Automation Systems CAS-2700-24 SMA Gateway - Sunny inverter objects</h3><p>SMA Sunny inverters connected to a Sunny WebBox that the Chipkin CAS-2700-24 gateway polls.</p><div class="meta">25 objects &middot; 0 writable &middot; CAS-2700-24</div><span class="sr-only"> Also known as: SMA Sunny Boy BACnet, SMA inverter BACnet, Sunny WebBox BACnet gateway, CAS-2700-24, Chipkin SMA gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/chipkin/cas-2700-24-sma-sunny-island" data-row><span class="k">Battery inverter (off-grid / backup) via BACnet gateway</span><h3>Chipkin Automation Systems CAS-2700-24 SMA Gateway - Sunny Island objects</h3><p>SMA Sunny Island battery inverters (with slave units and Sunny Island Chargers) on a Sunny WebBox polled by the Chipkin CAS-2700-24 gateway.</p><div class="meta">120 objects &middot; 0 writable &middot; CAS-2700-24</div><span class="sr-only"> Also known as: SMA Sunny Island BACnet, Sunny Island battery inverter BACnet, CAS-2700-24, Chipkin SMA gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/chipkin/cas-2700-74-best-eniscope" data-row><span class="k">Power meter via BACnet gateway</span><h3>Chipkin Automation Systems CAS-2700-74 BEST Gateway - Eniscope meter objects (sample)</h3><p>BEST Eniscope power meters whose data is pushed (MQTT) to a Chipkin CAS-2700-74 BEST Gateway.</p><div class="meta">58 objects &middot; 0 writable &middot; CAS-2700-74</div><span class="sr-only"> Also known as: BEST Eniscope BACnet, Eniscope BACnet, Eniscope power meter BACnet, BEST Gateway, CAS-2700-74, Chipkin BEST gateway, Best Energy Saving Technology Eniscope</span></a></li></ul>
<p class="updated">Source: <a href="https://cdn.chipkin.com/assets/uploads/2020/Jan/CAS_MAN_CAS-2700-40_OPW-Gateway_Manual_28-16-56-53.pdf" rel="nofollow noopener" target="_blank">Chipkin OPW Gateway User Manual (CAS-2700-40) &middot; CAS-2700-40 &middot; rev. Rev 1, 2018-02-13</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
