<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Cleaver-Brooks Hawk 4000 V2 boiler control BACnet Points List</title>
<meta name="description" content="Cleaver-Brooks Hawk 4000 V2 boiler control BACnet points list: 378 objects by ID and name (e.g. BV 2 = Rem Start From BMS), 42 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Cleaver-Brooks Hawk 4000 V2 boiler control BACnet Points List">
<meta property="og:description" content="Cleaver-Brooks Hawk 4000 V2 boiler control BACnet points list: 378 objects by ID and name (e.g. BV 2 = Rem Start From BMS), 42 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Cleaver-Brooks Hawk 4000 V2 boiler control BACnet Points List">
<meta name="twitter:description" content="Cleaver-Brooks Hawk 4000 V2 boiler control BACnet points list: 378 objects by ID and name (e.g. BV 2 = Rem Start From BMS), 42 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode",
   "url": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode",
   "name": "Cleaver-Brooks Hawk 4000 V2 boiler control BACnet Points List",
   "description": "Cleaver-Brooks Hawk 4000 V2 boiler control BACnet points list: 378 objects by ID and name (e.g. BV 2 = Rem Start From BMS), 42 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode#dataset",
   "name": "Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) BACnet Points List",
   "description": "The ProtoNode maps the HAWK 4000 V2 boiler control to BACnet: a long list of alarm and status bits (limits, actuators, sensors, flame safeguard), steam pressure or water temperature, setpoints, firing rate, stack and economizer temperatures, burner control status lines, run time and cycles. The BMS can start the boiler, write a remote setpoint or firing rate, and must keep a heartbeat bit updated. Cleaver-Brooks Hawk 4000 V2 boiler control BACnet points list: 378 objects by ID and name (e.g. BV 2 = Rem Start From BMS), 42 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode",
   "keywords": [
    "Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) BACnet Points List",
    "Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) BACnet objects",
    "Cleaver-Brooks BACnet",
    "HAWK 4000 V2 BACnet points list",
    "CB HAWK 4000 V2 BACnet points list",
    "HAWK_4000_V2 BACnet points list",
    "ProtoNode RER BACnet points list",
    "750-426 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products",
    "url": "https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf",
    "author": {
     "@type": "Organization",
     "name": "Cleaver-Brooks"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode)",
    "brand": {
     "@type": "Brand",
     "name": "Cleaver-Brooks"
    },
    "category": "Steam or hot water boiler control via BACnet gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 378 BACnet objects: 96 analog inputs, 10 analog values, 240 binary inputs, 32 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "42 of the 378 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Cleaver-Brooks does not publish it on its own website. This list comes from Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products (750-426), revision 03/2018, a copy hosted by watmfg.com at https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf. Ask Cleaver-Brooks or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 2 Rem Start From BMS (Remote start from the BMS); BV 1 Heart Beat From BMS (Heartbeat written by the BMS); AV 1 Rem Op SP Boiler (Remote operating setpoint); AV 2 Rem Firing Rate (Remote firing rate); BI 57 Boiler Load Demand (Boiler load demand); AI 9 Steam Pressure or Hot Water Temp (Steam pressure or hot water temperature); AI 7 SP Steam Pressure/Water Temp (Active setpoint); AI 5 Firing Rate (Firing rate); BI 55 Alm Output (Alarm output)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 2 Remote Start From BMS; BI 47 shows the boiler's remote enable input. The firing-rate mode bits (BI 58-60) show whether remote, manual or auto modulation is active."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 1 Heart Beat From BMS is written by the BMS; the guide does not state the timeout."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Hawk 4000 V2 boiler control (ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Cleaver-Brooks",
     "item": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Hawk 4000 V2 boiler control (ProtoNode)",
     "item": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/cleaver-brooks/">Cleaver-Brooks</a></li><li aria-current="page">Hawk 4000 V2 boiler control (ProtoNode)</li></ol>
<p class="eyebrow">Steam or hot water boiler control via BACnet gateway &middot; BACnet points list</p><h1><span class="mfr">Cleaver-Brooks</span> Hawk 4000 V2 boiler control (ProtoNode) BACnet points list</h1><p class="updated">Updated 7 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Cleaver-Brooks doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by watmfg.com, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Cleaver-Brooks doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by watmfg.com, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The ProtoNode maps the HAWK 4000 V2 boiler control to BACnet: a long list of alarm and status bits (limits, actuators, sensors, flame safeguard), steam pressure or water temperature, setpoints, firing rate, stack and economizer temperatures, burner control status lines, run time and cycles. The BMS can start the boiler, write a remote setpoint or firing rate, and must keep a heartbeat bit updated.</p>
<p>This page lists <strong>378 BACnet objects</strong> for the Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) &mdash; 42 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Cleaver-Brooks&rsquo;s documentation hosted by watmfg.com, not by Cleaver-Brooks itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/cleaver-brooks/">Cleaver-Brooks</a></dd></div><div><dt>Model</dt><dd>Hawk 4000 V2 boiler control (ProtoNode)</dd></div><div><dt>Equipment</dt><dd>Steam or hot water boiler control via BACnet gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>378 (42 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>50000 + Modbus Node-ID</dd></div><div><dt>Also known as</dt><dd>HAWK 4000 V2, CB HAWK 4000 V2, HAWK_4000_V2, ProtoNode RER, 750-426</dd></div><div><dt>Source document</dt><dd><a href="https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf" rel="nofollow noopener" target="_blank">Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products &middot; 750-426 &middot; rev. 03/2018</a> <span class="unofftag">(unofficial copy, hosted by watmfg.com)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode.csv" rel="nofollow" download>Download CSV <small>378 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=cleaver-brooks/hawk-4000-v2-protonode">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Cleaver-Brooks&rsquo;s current documentation and the live
device before use. Not official Cleaver-Brooks information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode)</h2>
<div class="answer"><b>Integration in brief</b><p>Start the boiler with BV 2 and keep BV 1 heartbeat toggling; write the operating setpoint (AV 1) or a remote firing rate (AV 2). Read load demand, steam pressure or water temperature, firing rate and the alarm output.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">Rem Start From BMS</td><td>Remote start from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Heart Beat From BMS</td><td>Heartbeat written by the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Rem Op SP Boiler</td><td>Remote operating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Rem Firing Rate</td><td>Remote firing rate</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-57">BI 57</a></td><td class="n">Boiler Load Demand</td><td>Boiler load demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">Steam Pressure or Hot Water Temp</td><td>Steam pressure or hot water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-7">AI 7</a></td><td class="n">SP Steam Pressure/Water Temp</td><td>Active setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Firing Rate</td><td>Firing rate</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-55">BI 55</a></td><td class="n">Alm Output</td><td>Alarm output</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 2 Remote Start From BMS; BI 47 shows the boiler&#x27;s remote enable input. The firing-rate mode bits (BI 58-60) show whether remote, manual or auto modulation is active.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>BV 1 Heart Beat From BMS is written by the BMS; the guide does not state the timeout.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet Device Instance = the controller&#x27;s Modbus Node-ID + Node_Offset (default 50,000), so Node-ID 1 = 50001. Change Node_Offset in the ProtoNode web configurator to pick other instances.</li><li>The ProtoNode RER does BACnet MS/TP or BACnet IP, selected on its S bank DIP switches.</li><li>BACnet MS/TP: one MAC address (1-127) for the whole ProtoNode on the A bank DIP switches; baud on B0-B3 (38400 factory default).</li><li>BACnet IP: default ProtoNode address 192.168.1.24; change it in the web configurator.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Elapsed time and cycle counts appear twice: as two 16-bit word objects and as single objects.</li><li>Objects named AWB[..] or AWR[..] are spare tags in the profile with no stated use.</li></ul>
</section>
<h2 id="points">Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">378 of 378 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>96</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>10</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>240</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>32</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>378</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>336</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>42</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BI" data-to="3" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Drive Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Modbus Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Lo Water</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Burner Control Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Boiler Limits Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Hi Stack Temp Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Hi Stack Temp Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">External Interlock</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">I/O module fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Steam Sensor Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Air Actuator Out Of Pos Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">NG Actuator Out Of Pos Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">F/A Ratio Controller Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">No Fuel Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Low ControlLogix Battery</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Non Recycle Limit Relay Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Recyle Limit Relay Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Rem Modulation Signal Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Header Pressure Sensor Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Temp Channel 0-5 Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Lo O2 Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Hi Limit Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">ALWCO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Lo Gas Pressure/Lo Oil Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Hi Gas Pressure/Hi Oil Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Lo Oil Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Hi Oil Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Oil Drawer Switch Not Made</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Lo Atomizing Air Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Lo Combustion Air Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Stack Damper High Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">AUX Alm 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Blower On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Purge Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Release To Modulate Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Lo Fire Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Hi Fire Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Ready to start/Limits Closed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">External Start Interlock</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">ALFCO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Pilot</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Main Fuel Valve Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Fuel 1 Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Fuel 2 Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Heart Beat To BMS</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">LWCO Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Rem Enable Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Burner Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Recycle Limit Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">External Device Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Non Recycle Limit Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">Drive to Lo Fire (FARC)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">Start Slave Blr (2 Blr LL)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="54" data-acc="R" data-u="" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">Load Demand Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="55" data-acc="R" data-u="" data-min="1" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">55</td><td class="n">Alm Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Boiler Ready (LL)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="57" data-acc="R" data-u="" data-min="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">57</td><td class="n">Boiler Load Demand</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Firing Rate Rem/Llag</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Firing Rate Manual</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">Firing Rate Auto</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">Hot Stand By</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">Warm Up</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">Fuel 3 Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="64" data-acc="R" data-u="" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">Aux Alm 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="65" data-acc="R" data-u="" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">Steam or Hot Water 1 = Steam</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">Level Master Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">Variable Speed Drive Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="68" data-acc="R" data-u="" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">Economizer Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">Combustion Air Temp Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="70" data-acc="R" data-u="" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">Economizer Inlet FW Sensor Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="71" data-acc="R" data-u="" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">O2 Analyzer Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">Feedwater or Return Temp Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="73" data-acc="R" data-u="" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">Outdoor Reset Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="74" data-acc="R" data-u="" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">Parallel Posing Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">Two Boiler Lead Lag Master Select</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="76" data-acc="R" data-u="" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">Two Boiler Lead Lag Slave Select</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="77" data-acc="R" data-u="" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">Master Panel Select</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="78" data-acc="R" data-u="" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">Hot Stand By Select</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">Dual Setpoint Select</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">Slot 8 Ch 0 AI Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">Slot 8 Ch 1 AI Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">Slot 8 Ch 2 AI Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">Slot 8 Ch 3 AI Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">Honeywell or Fireye 1 = Fireye</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">Hi Water Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Oil Actuator Out Of Pos Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">FGR Actuator Out Of Pos Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">Air Actuator Feedback Fail Lo Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">Air Actuator Feedback Fail Hi Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">NG Actuator Feedback Fail Lo Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">NG Actuator Feedback Fail Hi Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">Oil Actuator Feedback Fail Lo Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">Oil Actuator Feedback Fail Hi Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">FGR Actuator Feedback Fail Lo Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">FGR Actuator Feedback Fail Hi Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">VSD Deviation Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">Increase MSG Reg Size Bit (CB Only)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">Air/Fuel Deviation Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">2nd Stage CEC Economizer Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">Fuel3 Actuator Out Of Pos Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">Fuel3 Actuator Feedback Fail Lo Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">Fuel3 Actuator Feedback Fail Hi Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">Stack Pressure Input Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">Hi Stack Pressure Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">Stack Damper Not Open Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">O2 Calibration Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">Lo Steam Pressure/Water Temp Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">Processor Test Fail Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">O2 Trim Internal Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">Firetube or Flextube 1 = Flextube</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">Reserved for Cleaver Brooks</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">VSD Limits Internal Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">Gas Actuator 2 Out Of Pos Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">Gas Actuator 2 Feedback Fail Lo Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">Gas Actuator 2 Feedback Fail Hi Alm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">Actuator Modbus Communication Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">Air Actuator Modbus Comm Error Node 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">Gas Actuator Modbus Comm Error Node 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">Gas Act 2 Modbus Comm Error Node 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">Oil Actuator Modbus Comm Error Node 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">FGR Actuator Modbus Comm Error Node 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">Reserved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">Reserved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">2nd Stage Outlet Wtr Temp Sensor Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">Water Temp Second Stage Out Hi</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">Air Actuator Man Override Btn Press</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">Gas Actuator 1 Man Override Btn Press</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">Gas Actuator 2 Man Override Btn Press</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">Oil Actuator Man Override Btn Press</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">FGR Actuator Man Override Btn Press</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">Fuel 3 Act 1 Man Override Btn Press</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="132" data-acc="R" data-u="" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">Fuel 3 Act 2 Man Override Btn Press</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="133" data-acc="R" data-u="" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">Communication from BMS Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="134" data-acc="R" data-u="" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">CAP High</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="135" data-acc="R" data-u="" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">Water Flow Low</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="136" data-acc="R" data-u="" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">Water Level Signal Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="137" data-acc="R" data-u="" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">Remote Setpoint Signal Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="138" data-acc="R" data-u="" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">Low O2 Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="139" data-acc="R" data-u="" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">Air Actuator Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">Fuel 1 Actuator 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">Fuel 1 Actuator 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">Fuel 2 Actuator 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">Fuel 2 Actuator 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">FGR Actuator Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">Fuel 2 Actuator 2 Position Deviation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">Fuel 2 Actuator 2 Feedback Low</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">Fuel 2 Actuator 2 Feedback High</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">Fuel 2 Actuator 2 Manual PB Pressed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">VFD Feedback Low</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">VFD Feedback High</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">Master PIDE Instruction Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">FGEN Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">Outdoor Temp Sensor Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">Combustion Air Temp Sensor Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">Yokogawa O2 Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">Mix O2 Sensor Calibration Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">Mix O2 Enable</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">Air Actuator Not at Purge</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">VFD Not at Purge</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">Hawk 1000 system</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">Hawk 4000 Next Gen</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="162" data-acc="R" data-u="" id="obj-bi-162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">162</td><td class="n">Stack Temp Econ Out Sensor Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="163" data-acc="R" data-u="" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">Econ In Water Temp Sensor Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="164" data-acc="R" data-u="" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">Fuel 3 Actuator 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="165" data-acc="R" data-u="" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">Fuel 3 Actuator 2 Position Deviation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">Fuel 3 Actuator 2 Feedback Low</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="167" data-acc="R" data-u="" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">Fuel 3 Actuator 2 Feedback High</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="168" data-acc="R" data-u="" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">Fuel 3 Actuator 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">Fuel 3 Actuator 1 Modbus Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">Fuel 3 Actuator 2 Modbus Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">Fuel 2 Actuator 2 Modbus Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">Return Temp Sensor Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="173" data-acc="R" data-u="" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">Water Shell Temp Sensor Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">Feedwater/Econ Out Temp Sensor Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="175" data-acc="R" data-u="" id="obj-bi-175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">175</td><td class="n">Feedwater Level Control Option Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="176" data-acc="R" data-u="" id="obj-bi-176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">176</td><td class="n">FGR Not at Purge</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="177" data-acc="R" data-u="" id="obj-bi-177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">177</td><td class="n">Slot8 Ch0 Bad Quality</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-bi-178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">178</td><td class="n">Slot8 Ch0 Low Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="179" data-acc="R" data-u="" id="obj-bi-179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">179</td><td class="n">Slot8 Ch0 High Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="180" data-acc="R" data-u="" id="obj-bi-180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">180</td><td class="n">Slot8 Ch1 Bad Quality</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-bi-181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">181</td><td class="n">Slot8 Ch1 Low Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="182" data-acc="R" data-u="" id="obj-bi-182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">182</td><td class="n">Slot8 Ch1 High Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="183" data-acc="R" data-u="" id="obj-bi-183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">183</td><td class="n">Slot8 Ch2 Bad Quality/Mix O2 Signal Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="184" data-acc="R" data-u="" id="obj-bi-184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">184</td><td class="n">Slot8 Ch2 Low Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="185" data-acc="R" data-u="" id="obj-bi-185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">185</td><td class="n">Slot8 Ch2 High Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="186" data-acc="R" data-u="" id="obj-bi-186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">186</td><td class="n">Slot8 Ch3 Bad Quality</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="187" data-acc="R" data-u="" id="obj-bi-187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">187</td><td class="n">Slot8 Ch3 Low Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="188" data-acc="R" data-u="" id="obj-bi-188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">188</td><td class="n">Slot8 Ch3 High Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="189" data-acc="R" data-u="" id="obj-bi-189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">189</td><td class="n">Slot8 Ch4 Bad Quality</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="190" data-acc="R" data-u="" id="obj-bi-190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">190</td><td class="n">Slot8 Ch4 Low Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="191" data-acc="R" data-u="" id="obj-bi-191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">191</td><td class="n">Slot8 Ch4 High Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="192" data-acc="R" data-u="" id="obj-bi-192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">192</td><td class="n">Isolation Valve Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="193" data-acc="R" data-u="" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">193</td><td class="n">Slot8 Ch5 Bad Quality</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="194" data-acc="R" data-u="" id="obj-bi-194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">194</td><td class="n">Slot8 Ch5 Low Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="195" data-acc="R" data-u="" id="obj-bi-195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">195</td><td class="n">Slot8 Ch5 High Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">Slot8 Ch6 Bad Quality</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-bi-197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">197</td><td class="n">Slot8 Ch6 Low Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-bi-198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">198</td><td class="n">Slot8 Ch6 High Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">Slot8 Ch7 Bad Quality</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">Slot8 Ch7 Low Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">Slot8 Ch7 High Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">VFD EtherNet Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">Slot 8 Ch 4 Analog Input Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">Slot 8 Ch 5 Analog Input Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">Slot 8 Ch 6 Analog Input Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">Slot 8 Ch 7 Analog Input Selected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">Isolation Valve Out of Position</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">AB[12]15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">Air Actuator 2 Position Deviation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">Air Actuator 2 Feedback Low</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">Air Actuator 2 Feedback High</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">Air Actuator 2 Modbus Comm Error (Node 4)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">Air Actuator 2 Manual PB Pressed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">Air Actuator 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">Air Actuator 2 Not At Purge</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">Air Actuator 2 Not At Lightoff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">Air Actuator Not At Lightoff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="218" data-acc="R" data-u="" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">Fuel Actuator 1 Not At Lightoff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="219" data-acc="R" data-u="" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">Fuel Actuator 2 Not At Lightoff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="220" data-acc="R" data-u="" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">FGR Actuator Not At Lightoff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="221" data-acc="R" data-u="" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">VFD Not At Lightoff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">AB[13]13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">AB[13]14</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="224" data-acc="R" data-u="" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">AB[13]15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="225" data-acc="R" data-u="" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">AB[14]0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="226" data-acc="R" data-u="" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">AB[14]1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="227" data-acc="R" data-u="" id="obj-bi-227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">227</td><td class="n">AB[14]2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="228" data-acc="R" data-u="" id="obj-bi-228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">228</td><td class="n">AB[14]3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="229" data-acc="R" data-u="" id="obj-bi-229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">229</td><td class="n">AB[14]4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="230" data-acc="R" data-u="" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">AB[14]5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="231" data-acc="R" data-u="" id="obj-bi-231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">231</td><td class="n">AB[14]6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="231" data-i="232" data-acc="R" data-u="" id="obj-bi-232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">232</td><td class="n">AB[14]7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="232" data-i="233" data-acc="R" data-u="" id="obj-bi-233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">233</td><td class="n">AB[14]8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="233" data-i="234" data-acc="R" data-u="" id="obj-bi-234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">234</td><td class="n">AB[14]9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="234" data-i="235" data-acc="R" data-u="" id="obj-bi-235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">235</td><td class="n">AB[14]10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="236" data-acc="R" data-u="" id="obj-bi-236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">236</td><td class="n">AB[14]11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="237" data-acc="R" data-u="" id="obj-bi-237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">237</td><td class="n">AB[14]12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="238" data-acc="R" data-u="" id="obj-bi-238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">238</td><td class="n">AB[14]13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="239" data-acc="R" data-u="" id="obj-bi-239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">239</td><td class="n">AB[14]14</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="240" data-acc="R" data-u="" id="obj-bi-240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">240</td><td class="n">AB[14]15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Flame Strength Honeywell</td><td class="d">Modbus 30001</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Combustion Air Fan Speed</td><td class="d">Modbus 30003</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">AR[2]</td><td class="d">Modbus 30005</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Boiler Efficiency</td><td class="d">Modbus 30007</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Firing Rate</td><td class="d">Modbus 30009</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">O2 Level</td><td class="d">Modbus 30011</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">SP Steam Pressure/Water Temp</td><td class="d">Modbus 30013</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Water Level</td><td class="d">Modbus 30015</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="9" data-acc="R" data-u="" data-min="1" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">Steam Pressure or Hot Water Temp</td><td class="d">Modbus 30017</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="10" data-acc="R" data-u="" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">AR[9]</td><td class="d">Modbus 30019</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Stack Temp Before Economizer</td><td class="d">Modbus 30021</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Combustion Air Temp</td><td class="d">Modbus 30023</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Water Temp Shell/Outdoor Temp</td><td class="d">Modbus 30025</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Feedwater Temp/Econ Water Out Temp</td><td class="d">Modbus 30027</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Stack Temp After Econ/Return HW</td><td class="d">Modbus 30029</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Economizer Water In Temp</td><td class="d">Modbus 30031</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">AI Slot8Ch0 Value/2Stg Econ Temp IN</td><td class="d">Modbus 30033</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">AI Slot8Ch1 Value/2Stg Econ Temp OUT</td><td class="d">Modbus 30035</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">AI Slot8 Ch2 Value (EU)</td><td class="d">Modbus 30037</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">AI Slot8 Ch3 Value (EU)</td><td class="d">Modbus 30039</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Safety Valve Setting or Max Water Temp</td><td class="d">Modbus 30041</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Header Pressure or Temp 2 Boiler LL</td><td class="d">Modbus 30043</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">SP 2 Boiler LL</td><td class="d">Modbus 30045</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Boiler Off Point</td><td class="d">Modbus 30047</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Boiler On Point</td><td class="d">Modbus 30049</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Condensate Return Valve Output Command</td><td class="d">Modbus 30051</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Makeup Bypass Valve Output Command</td><td class="d">Modbus 30053</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Slot8 Ch0 FLo Total</td><td class="d">Modbus 30055</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Slot8 Ch1 FLo Total</td><td class="d">Modbus 30057</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Slot8 Ch2 FLo Total</td><td class="d">Modbus 30059</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Slot8 Ch3 FLo Total</td><td class="d">Modbus 30061</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="32" data-acc="R" data-u="" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Slot8 Ch4 Flo Total</td><td class="d">Modbus 30063</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Slot8 Ch5 Flo Total</td><td class="d">Modbus 30065</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Slot8 Ch6 Flo Total</td><td class="d">Modbus 30067</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Slot8 Ch7 Flo Total</td><td class="d">Modbus 30069</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Slot8 Ch4 EU</td><td class="d">Modbus 30071</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Slot8 Ch5 EU</td><td class="d">Modbus 30073</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Slot8 Ch6 EU</td><td class="d">Modbus 30075</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Slot8 Ch7 EU</td><td class="d">Modbus 30077</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Stack Pressure</td><td class="d">Modbus 30079</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">AR[40]</td><td class="d">Modbus 30081</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">AR[41]</td><td class="d">Modbus 30083</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="43" data-acc="R" data-u="" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">AR[42]</td><td class="d">Modbus 30085</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">AR[43]</td><td class="d">Modbus 30087</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">AR[44]</td><td class="d">Modbus 30089</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">AR[45]</td><td class="d">Modbus 30091</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">AR[46]</td><td class="d">Modbus 30093</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">AR[47]</td><td class="d">Modbus 30095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">AR[48]</td><td class="d">Modbus 30097</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">AR[49]</td><td class="d">Modbus 30099</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="52" data-acc="R" data-u="" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Burner Control Status Line 1 Honeywell</td><td class="d">Modbus 30102</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="53" data-acc="R" data-u="" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Burner Control Status Line 2 Honeywell</td><td class="d">Modbus 30103</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="54" data-acc="R" data-u="" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Burner Control Status Line 1 Fireye</td><td class="d">Modbus 30104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Burner Control Status Line 2 Fireye</td><td class="d">Modbus 30105</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Flame Signal Fireye</td><td class="d">Modbus 30106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="57" data-acc="R" data-u="" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Fuel 1Type</td><td class="d">Modbus 30107</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="58" data-acc="R" data-u="" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Fuel 2 Type</td><td class="d">Modbus 30108</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Fuel 3 Type</td><td class="d">Modbus 30109</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Elapsed Time (First 16 Bits)</td><td class="d">Modbus 30111</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="62" data-acc="R" data-u="" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Elapsed Time (Second 16 Bits)</td><td class="d">Modbus 30112</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Number Of Cycles (First 16 Bits)</td><td class="d">Modbus 30113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Number Of Cycles (Second 16 Bits)</td><td class="d">Modbus 30114</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="65" data-acc="R" data-u="" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">AI[13]</td><td class="d">Modbus 30115</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">AI[14]</td><td class="d">Modbus 30116</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">AI[15]</td><td class="d">Modbus 30117</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">AI[16]</td><td class="d">Modbus 30118</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">AI[17]</td><td class="d">Modbus 30119</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">AI[18]</td><td class="d">Modbus 30120</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="71" data-acc="R" data-u="" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">AI[19]</td><td class="d">Modbus 30121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">AI[20]</td><td class="d">Modbus 30122</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="73" data-acc="R" data-u="" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">AI[21]</td><td class="d">Modbus 30123</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">AI[22]</td><td class="d">Modbus 30124</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">AI[23]</td><td class="d">Modbus 30125</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">AI[24]</td><td class="d">Modbus 30126</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">AI[25]</td><td class="d">Modbus 30127</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">AI[26]</td><td class="d">Modbus 30128</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="79" data-acc="R" data-u="" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">AI[27]</td><td class="d">Modbus 30129</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">AI[28]</td><td class="d">Modbus 30130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">AI[29]</td><td class="d">Modbus 30131</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Elapsed Time</td><td class="d">Modbus 30132</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Number Of Cycles</td><td class="d">Modbus 30134</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">AB[0]</td><td class="d">Modbus 30201</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="202" data-acc="R" data-u="" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">AB[1]</td><td class="d">Modbus 30202</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="203" data-acc="R" data-u="" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">AB[2]</td><td class="d">Modbus 30203</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="204" data-acc="R" data-u="" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">AB[3]</td><td class="d">Modbus 30204</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="205" data-acc="R" data-u="" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">AB[4]</td><td class="d">Modbus 30205</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="206" data-acc="R" data-u="" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">AB[5]</td><td class="d">Modbus 30206</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="207" data-acc="R" data-u="" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">AB[6]</td><td class="d">Modbus 30207</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="208" data-acc="R" data-u="" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">AB[7]</td><td class="d">Modbus 30208</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="209" data-acc="R" data-u="" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">AB[8]</td><td class="d">Modbus 30209</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="210" data-acc="R" data-u="" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">AB[9]</td><td class="d">Modbus 30210</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="211" data-acc="R" data-u="" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">AB[10]</td><td class="d">Modbus 30211</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="212" data-acc="R" data-u="" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">AB[11]</td><td class="d">Modbus 30212</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="213" data-acc="R" data-u="" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">AB[12]</td><td class="d">Modbus 30213</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="214" data-acc="R" data-u="" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">AB[13]</td><td class="d">Modbus 30214</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="215" data-acc="R" data-u="" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">AB[14]</td><td class="d">Modbus 30215</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Heart Beat From BMS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="2" data-acc="W" data-u="" data-min="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Rem Start From BMS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">AWB[0]2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="4" data-acc="W" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">AWB[0]3</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">AWB[0]4</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="6" data-acc="W" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">AWB[0]5</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">AWB[0]6</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">AWB[0]7</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="9" data-acc="W" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">AWB[0]8</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">AWB[0]9</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">AWB[0]10</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">AWB[0]11</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">AWB[0]12</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">AWB[0]13</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">AWB[0]14</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="16" data-acc="W" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">AWB[0]15</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="17" data-acc="W" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">AWB[1]0</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="18" data-acc="W" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">AWB[1]1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="19" data-acc="W" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">AWB[1]2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="20" data-acc="W" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">AWB[1]3</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="21" data-acc="W" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">AWB[1]4</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="22" data-acc="W" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">AWB[1]5</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="23" data-acc="W" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">AWB[1]6</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="24" data-acc="W" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">AWB[1]7</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="25" data-acc="W" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">AWB[1]8</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="26" data-acc="W" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">AWB[1]9</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="27" data-acc="W" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">AWB[1]10</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="28" data-acc="W" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">AWB[1]11</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">AWB[1]12</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="30" data-acc="W" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">AWB[1]13</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="31" data-acc="W" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">AWB[1]14</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">AWB[1]15</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Rem Op SP Boiler</td><td class="d">Modbus 40001</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="2" data-acc="W" data-u="" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Rem Firing Rate</td><td class="d">Modbus 40003</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Rem Op SP 2 boiler Lead/Lag</td><td class="d">Modbus 40005</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">AWR[3]</td><td class="d">Modbus 40007</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">AWR[4]</td><td class="d">Modbus 40009</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">AWR[5]</td><td class="d">Modbus 40011</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">AWR[6]</td><td class="d">Modbus 40013</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">AWR[7]</td><td class="d">Modbus 40015</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">AWR[8]</td><td class="d">Modbus 40017</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="10" data-acc="W" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">AWR[9]</td><td class="d">Modbus 40019</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Cleaver-Brooks Hawk 4000 V2 boiler control point IDs by name</summary><ul><li><a href="#obj-bi-1"><code>BI1</code></a>Drive Fault</li><li><a href="#obj-bi-2"><code>BI2</code></a>Modbus Comm Error</li><li><a href="#obj-bi-3"><code>BI3</code></a>Lo Water</li><li><a href="#obj-bi-4"><code>BI4</code></a>Burner Control Alm</li><li><a href="#obj-bi-5"><code>BI5</code></a>Boiler Limits Open</li><li><a href="#obj-bi-6"><code>BI6</code></a>Hi Stack Temp Alm</li><li><a href="#obj-bi-7"><code>BI7</code></a>Hi Stack Temp Shutdown</li><li><a href="#obj-bi-8"><code>BI8</code></a>External Interlock</li><li><a href="#obj-bi-9"><code>BI9</code></a>I/O module fault</li><li><a href="#obj-bi-10"><code>BI10</code></a>Steam Sensor Fail</li><li><a href="#obj-bi-11"><code>BI11</code></a>Air Actuator Out Of Pos Alm</li><li><a href="#obj-bi-12"><code>BI12</code></a>NG Actuator Out Of Pos Alm</li><li><a href="#obj-bi-13"><code>BI13</code></a>F/A Ratio Controller Fault</li><li><a href="#obj-bi-14"><code>BI14</code></a>No Fuel Selected</li><li><a href="#obj-bi-15"><code>BI15</code></a>Low ControlLogix Battery</li><li><a href="#obj-bi-16"><code>BI16</code></a>Non Recycle Limit Relay Fail</li><li><a href="#obj-bi-17"><code>BI17</code></a>Recyle Limit Relay Fail</li><li><a href="#obj-bi-18"><code>BI18</code></a>Rem Modulation Signal Fail</li><li><a href="#obj-bi-19"><code>BI19</code></a>Header Pressure Sensor Fail</li><li><a href="#obj-bi-20"><code>BI20</code></a>Temp Channel 0-5 Fail</li><li><a href="#obj-bi-21"><code>BI21</code></a>Lo O2 Alm</li><li><a href="#obj-bi-22"><code>BI22</code></a>Hi Limit Alm</li><li><a href="#obj-bi-23"><code>BI23</code></a>ALWCO</li><li><a href="#obj-bi-24"><code>BI24</code></a>Lo Gas Pressure/Lo Oil Temp</li><li><a href="#obj-bi-25"><code>BI25</code></a>Hi Gas Pressure/Hi Oil Temp</li><li><a href="#obj-bi-26"><code>BI26</code></a>Lo Oil Pressure</li><li><a href="#obj-bi-27"><code>BI27</code></a>Hi Oil Pressure</li><li><a href="#obj-bi-28"><code>BI28</code></a>Oil Drawer Switch Not Made</li><li><a href="#obj-bi-29"><code>BI29</code></a>Lo Atomizing Air Pressure</li><li><a href="#obj-bi-30"><code>BI30</code></a>Lo Combustion Air Pressure</li><li><a href="#obj-bi-31"><code>BI31</code></a>Stack Damper High Pressure</li><li><a href="#obj-bi-32"><code>BI32</code></a>AUX Alm 2</li><li><a href="#obj-bi-33"><code>BI33</code></a>Blower On</li><li><a href="#obj-bi-34"><code>BI34</code></a>Purge Input</li><li><a href="#obj-bi-35"><code>BI35</code></a>Release To Modulate Input</li><li><a href="#obj-bi-36"><code>BI36</code></a>Lo Fire Switch</li><li><a href="#obj-bi-37"><code>BI37</code></a>Hi Fire Switch</li><li><a href="#obj-bi-38"><code>BI38</code></a>Ready to start/Limits Closed</li><li><a href="#obj-bi-39"><code>BI39</code></a>External Start Interlock</li><li><a href="#obj-bi-40"><code>BI40</code></a>ALFCO</li><li><a href="#obj-bi-41"><code>BI41</code></a>Pilot</li><li><a href="#obj-bi-42"><code>BI42</code></a>Main Fuel Valve Open</li><li><a href="#obj-bi-43"><code>BI43</code></a>Fuel 1 Selected</li><li><a href="#obj-bi-44"><code>BI44</code></a>Fuel 2 Selected</li><li><a href="#obj-bi-45"><code>BI45</code></a>Heart Beat To BMS</li><li><a href="#obj-bi-46"><code>BI46</code></a>LWCO Shutdown</li><li><a href="#obj-bi-47"><code>BI47</code></a>Rem Enable Input</li><li><a href="#obj-bi-48"><code>BI48</code></a>Burner Switch</li><li><a href="#obj-bi-49"><code>BI49</code></a>Recycle Limit Relay</li><li><a href="#obj-bi-50"><code>BI50</code></a>External Device Start</li><li><a href="#obj-bi-51"><code>BI51</code></a>Non Recycle Limit Relay</li><li><a href="#obj-bi-52"><code>BI52</code></a>Drive to Lo Fire (FARC)</li><li><a href="#obj-bi-53"><code>BI53</code></a>Start Slave Blr (2 Blr LL)</li><li><a href="#obj-bi-54"><code>BI54</code></a>Load Demand Output</li><li><a href="#obj-bi-55"><code>BI55</code></a>Alm Output</li><li><a href="#obj-bi-56"><code>BI56</code></a>Boiler Ready (LL)</li><li><a href="#obj-bi-57"><code>BI57</code></a>Boiler Load Demand</li><li><a href="#obj-bi-58"><code>BI58</code></a>Firing Rate Rem/Llag</li><li><a href="#obj-bi-59"><code>BI59</code></a>Firing Rate Manual</li><li><a href="#obj-bi-60"><code>BI60</code></a>Firing Rate Auto</li><li><a href="#obj-bi-61"><code>BI61</code></a>Hot Stand By</li><li><a href="#obj-bi-62"><code>BI62</code></a>Warm Up</li><li><a href="#obj-bi-63"><code>BI63</code></a>Fuel 3 Selected</li><li><a href="#obj-bi-64"><code>BI64</code></a>Aux Alm 3</li><li><a href="#obj-bi-65"><code>BI65</code></a>Steam or Hot Water 1 = Steam</li><li><a href="#obj-bi-66"><code>BI66</code></a>Level Master Present</li><li><a href="#obj-bi-67"><code>BI67</code></a>Variable Speed Drive Present</li><li><a href="#obj-bi-68"><code>BI68</code></a>Economizer Present</li><li><a href="#obj-bi-69"><code>BI69</code></a>Combustion Air Temp Present</li><li><a href="#obj-bi-70"><code>BI70</code></a>Economizer Inlet FW Sensor Present</li><li><a href="#obj-bi-71"><code>BI71</code></a>O2 Analyzer Present</li><li><a href="#obj-bi-72"><code>BI72</code></a>Feedwater or Return Temp Present</li><li><a href="#obj-bi-73"><code>BI73</code></a>Outdoor Reset Selected</li><li><a href="#obj-bi-74"><code>BI74</code></a>Parallel Posing Selected</li><li><a href="#obj-bi-75"><code>BI75</code></a>Two Boiler Lead Lag Master Select</li><li><a href="#obj-bi-76"><code>BI76</code></a>Two Boiler Lead Lag Slave Select</li><li><a href="#obj-bi-77"><code>BI77</code></a>Master Panel Select</li><li><a href="#obj-bi-78"><code>BI78</code></a>Hot Stand By Select</li><li><a href="#obj-bi-79"><code>BI79</code></a>Dual Setpoint Select</li><li><a href="#obj-bi-80"><code>BI80</code></a>Slot 8 Ch 0 AI Selected</li><li><a href="#obj-bi-81"><code>BI81</code></a>Slot 8 Ch 1 AI Selected</li><li><a href="#obj-bi-82"><code>BI82</code></a>Slot 8 Ch 2 AI Selected</li><li><a href="#obj-bi-83"><code>BI83</code></a>Slot 8 Ch 3 AI Selected</li><li><a href="#obj-bi-84"><code>BI84</code></a>Honeywell or Fireye 1 = Fireye</li><li><a href="#obj-bi-85"><code>BI85</code></a>Hi Water Alm</li><li><a href="#obj-bi-86"><code>BI86</code></a>Oil Actuator Out Of Pos Alm</li><li><a href="#obj-bi-87"><code>BI87</code></a>FGR Actuator Out Of Pos Alm</li><li><a href="#obj-bi-88"><code>BI88</code></a>Air Actuator Feedback Fail Lo Alm</li><li><a href="#obj-bi-89"><code>BI89</code></a>Air Actuator Feedback Fail Hi Alm</li><li><a href="#obj-bi-90"><code>BI90</code></a>NG Actuator Feedback Fail Lo Alm</li><li><a href="#obj-bi-91"><code>BI91</code></a>NG Actuator Feedback Fail Hi Alm</li><li><a href="#obj-bi-92"><code>BI92</code></a>Oil Actuator Feedback Fail Lo Alm</li><li><a href="#obj-bi-93"><code>BI93</code></a>Oil Actuator Feedback Fail Hi Alm</li><li><a href="#obj-bi-94"><code>BI94</code></a>FGR Actuator Feedback Fail Lo Alm</li><li><a href="#obj-bi-95"><code>BI95</code></a>FGR Actuator Feedback Fail Hi Alm</li><li><a href="#obj-bi-96"><code>BI96</code></a>VSD Deviation Alm</li><li><a href="#obj-bi-97"><code>BI97</code></a>Increase MSG Reg Size Bit (CB Only)</li><li><a href="#obj-bi-98"><code>BI98</code></a>Air/Fuel Deviation Alm</li><li><a href="#obj-bi-99"><code>BI99</code></a>2nd Stage CEC Economizer Selected</li><li><a href="#obj-bi-100"><code>BI100</code></a>Fuel3 Actuator Out Of Pos Alm</li><li><a href="#obj-bi-101"><code>BI101</code></a>Fuel3 Actuator Feedback Fail Lo Alm</li><li><a href="#obj-bi-102"><code>BI102</code></a>Fuel3 Actuator Feedback Fail Hi Alm</li><li><a href="#obj-bi-103"><code>BI103</code></a>Stack Pressure Input Fail</li><li><a href="#obj-bi-104"><code>BI104</code></a>Hi Stack Pressure Alm</li><li><a href="#obj-bi-105"><code>BI105</code></a>Stack Damper Not Open Alm</li><li><a href="#obj-bi-106"><code>BI106</code></a>O2 Calibration Failed</li><li><a href="#obj-bi-107"><code>BI107</code></a>Lo Steam Pressure/Water Temp Alm</li><li><a href="#obj-bi-108"><code>BI108</code></a>Processor Test Fail Alm</li><li><a href="#obj-bi-109"><code>BI109</code></a>O2 Trim Internal Alm</li><li><a href="#obj-bi-110"><code>BI110</code></a>Firetube or Flextube 1 = Flextube</li><li><a href="#obj-bi-111"><code>BI111</code></a>Reserved for Cleaver Brooks</li><li><a href="#obj-bi-112"><code>BI112</code></a>VSD Limits Internal Alm</li><li><a href="#obj-bi-113"><code>BI113</code></a>Gas Actuator 2 Out Of Pos Alm</li><li><a href="#obj-bi-114"><code>BI114</code></a>Gas Actuator 2 Feedback Fail Lo Alm</li><li><a href="#obj-bi-115"><code>BI115</code></a>Gas Actuator 2 Feedback Fail Hi Alm</li><li><a href="#obj-bi-116"><code>BI116</code></a>Actuator Modbus Communication Error</li><li><a href="#obj-bi-117"><code>BI117</code></a>Air Actuator Modbus Comm Error Node 1</li><li><a href="#obj-bi-118"><code>BI118</code></a>Gas Actuator Modbus Comm Error Node 2</li><li><a href="#obj-bi-119"><code>BI119</code></a>Gas Act 2 Modbus Comm Error Node 3</li><li><a href="#obj-bi-120"><code>BI120</code></a>Oil Actuator Modbus Comm Error Node 5</li><li><a href="#obj-bi-121"><code>BI121</code></a>FGR Actuator Modbus Comm Error Node 7</li><li><a href="#obj-bi-122"><code>BI122</code></a>Reserved</li><li><a href="#obj-bi-123"><code>BI123</code></a>Reserved</li><li><a href="#obj-bi-124"><code>BI124</code></a>2nd Stage Outlet Wtr Temp Sensor Fail</li><li><a href="#obj-bi-125"><code>BI125</code></a>Water Temp Second Stage Out Hi</li><li><a href="#obj-bi-126"><code>BI126</code></a>Air Actuator Man Override Btn Press</li><li><a href="#obj-bi-127"><code>BI127</code></a>Gas Actuator 1 Man Override Btn Press</li><li><a href="#obj-bi-128"><code>BI128</code></a>Gas Actuator 2 Man Override Btn Press</li><li><a href="#obj-bi-129"><code>BI129</code></a>Oil Actuator Man Override Btn Press</li><li><a href="#obj-bi-130"><code>BI130</code></a>FGR Actuator Man Override Btn Press</li><li><a href="#obj-bi-131"><code>BI131</code></a>Fuel 3 Act 1 Man Override Btn Press</li><li><a href="#obj-bi-132"><code>BI132</code></a>Fuel 3 Act 2 Man Override Btn Press</li><li><a href="#obj-bi-133"><code>BI133</code></a>Communication from BMS Failed</li><li><a href="#obj-bi-134"><code>BI134</code></a>CAP High</li><li><a href="#obj-bi-135"><code>BI135</code></a>Water Flow Low</li><li><a href="#obj-bi-136"><code>BI136</code></a>Water Level Signal Failed</li><li><a href="#obj-bi-137"><code>BI137</code></a>Remote Setpoint Signal Failed</li><li><a href="#obj-bi-138"><code>BI138</code></a>Low O2 Shutdown</li><li><a href="#obj-bi-139"><code>BI139</code></a>Air Actuator Fault</li><li><a href="#obj-bi-140"><code>BI140</code></a>Fuel 1 Actuator 1 Fault</li><li><a href="#obj-bi-141"><code>BI141</code></a>Fuel 1 Actuator 2 Fault</li><li><a href="#obj-bi-142"><code>BI142</code></a>Fuel 2 Actuator 1 Fault</li><li><a href="#obj-bi-143"><code>BI143</code></a>Fuel 2 Actuator 2 Fault</li><li><a href="#obj-bi-144"><code>BI144</code></a>FGR Actuator Fault</li><li><a href="#obj-bi-145"><code>BI145</code></a>Fuel 2 Actuator 2 Position Deviation</li><li><a href="#obj-bi-146"><code>BI146</code></a>Fuel 2 Actuator 2 Feedback Low</li><li><a href="#obj-bi-147"><code>BI147</code></a>Fuel 2 Actuator 2 Feedback High</li><li><a href="#obj-bi-148"><code>BI148</code></a>Fuel 2 Actuator 2 Manual PB Pressed</li><li><a href="#obj-bi-149"><code>BI149</code></a>VFD Feedback Low</li><li><a href="#obj-bi-150"><code>BI150</code></a>VFD Feedback High</li><li><a href="#obj-bi-151"><code>BI151</code></a>Master PIDE Instruction Fault</li><li><a href="#obj-bi-152"><code>BI152</code></a>FGEN Fault</li><li><a href="#obj-bi-153"><code>BI153</code></a>Outdoor Temp Sensor Failed</li><li><a href="#obj-bi-154"><code>BI154</code></a>Combustion Air Temp Sensor Failed</li><li><a href="#obj-bi-155"><code>BI155</code></a>Yokogawa O2 Sensor Fault</li><li><a href="#obj-bi-156"><code>BI156</code></a>Mix O2 Sensor Calibration Fail</li><li><a href="#obj-bi-157"><code>BI157</code></a>Mix O2 Enable</li><li><a href="#obj-bi-158"><code>BI158</code></a>Air Actuator Not at Purge</li><li><a href="#obj-bi-159"><code>BI159</code></a>VFD Not at Purge</li><li><a href="#obj-bi-160"><code>BI160</code></a>Hawk 1000 system</li><li><a href="#obj-bi-161"><code>BI161</code></a>Hawk 4000 Next Gen</li><li><a href="#obj-bi-162"><code>BI162</code></a>Stack Temp Econ Out Sensor Failed</li><li><a href="#obj-bi-163"><code>BI163</code></a>Econ In Water Temp Sensor Failed</li><li><a href="#obj-bi-164"><code>BI164</code></a>Fuel 3 Actuator 1 Fault</li><li><a href="#obj-bi-165"><code>BI165</code></a>Fuel 3 Actuator 2 Position Deviation</li><li><a href="#obj-bi-166"><code>BI166</code></a>Fuel 3 Actuator 2 Feedback Low</li><li><a href="#obj-bi-167"><code>BI167</code></a>Fuel 3 Actuator 2 Feedback High</li><li><a href="#obj-bi-168"><code>BI168</code></a>Fuel 3 Actuator 2 Fault</li><li><a href="#obj-bi-169"><code>BI169</code></a>Fuel 3 Actuator 1 Modbus Comm Error</li><li><a href="#obj-bi-170"><code>BI170</code></a>Fuel 3 Actuator 2 Modbus Comm Error</li><li><a href="#obj-bi-171"><code>BI171</code></a>Fuel 2 Actuator 2 Modbus Comm Error</li><li><a href="#obj-bi-172"><code>BI172</code></a>Return Temp Sensor Failed</li><li><a href="#obj-bi-173"><code>BI173</code></a>Water Shell Temp Sensor Failed</li><li><a href="#obj-bi-174"><code>BI174</code></a>Feedwater/Econ Out Temp Sensor Failed</li><li><a href="#obj-bi-175"><code>BI175</code></a>Feedwater Level Control Option Selected</li><li><a href="#obj-bi-176"><code>BI176</code></a>FGR Not at Purge</li><li><a href="#obj-bi-177"><code>BI177</code></a>Slot8 Ch0 Bad Quality</li><li><a href="#obj-bi-178"><code>BI178</code></a>Slot8 Ch0 Low Alarm</li><li><a href="#obj-bi-179"><code>BI179</code></a>Slot8 Ch0 High Alarm</li><li><a href="#obj-bi-180"><code>BI180</code></a>Slot8 Ch1 Bad Quality</li><li><a href="#obj-bi-181"><code>BI181</code></a>Slot8 Ch1 Low Alarm</li><li><a href="#obj-bi-182"><code>BI182</code></a>Slot8 Ch1 High Alarm</li><li><a href="#obj-bi-183"><code>BI183</code></a>Slot8 Ch2 Bad Quality/Mix O2 Signal Fail</li><li><a href="#obj-bi-184"><code>BI184</code></a>Slot8 Ch2 Low Alarm</li><li><a href="#obj-bi-185"><code>BI185</code></a>Slot8 Ch2 High Alarm</li><li><a href="#obj-bi-186"><code>BI186</code></a>Slot8 Ch3 Bad Quality</li><li><a href="#obj-bi-187"><code>BI187</code></a>Slot8 Ch3 Low Alarm</li><li><a href="#obj-bi-188"><code>BI188</code></a>Slot8 Ch3 High Alarm</li><li><a href="#obj-bi-189"><code>BI189</code></a>Slot8 Ch4 Bad Quality</li><li><a href="#obj-bi-190"><code>BI190</code></a>Slot8 Ch4 Low Alarm</li><li><a href="#obj-bi-191"><code>BI191</code></a>Slot8 Ch4 High Alarm</li><li><a href="#obj-bi-192"><code>BI192</code></a>Isolation Valve Selected</li><li><a href="#obj-bi-193"><code>BI193</code></a>Slot8 Ch5 Bad Quality</li><li><a href="#obj-bi-194"><code>BI194</code></a>Slot8 Ch5 Low Alarm</li><li><a href="#obj-bi-195"><code>BI195</code></a>Slot8 Ch5 High Alarm</li><li><a href="#obj-bi-196"><code>BI196</code></a>Slot8 Ch6 Bad Quality</li><li><a href="#obj-bi-197"><code>BI197</code></a>Slot8 Ch6 Low Alarm</li><li><a href="#obj-bi-198"><code>BI198</code></a>Slot8 Ch6 High Alarm</li><li><a href="#obj-bi-199"><code>BI199</code></a>Slot8 Ch7 Bad Quality</li><li><a href="#obj-bi-200"><code>BI200</code></a>Slot8 Ch7 Low Alarm</li><li><a href="#obj-bi-201"><code>BI201</code></a>Slot8 Ch7 High Alarm</li><li><a href="#obj-bi-202"><code>BI202</code></a>VFD EtherNet Comm Error</li><li><a href="#obj-bi-203"><code>BI203</code></a>Slot 8 Ch 4 Analog Input Selected</li><li><a href="#obj-bi-204"><code>BI204</code></a>Slot 8 Ch 5 Analog Input Selected</li><li><a href="#obj-bi-205"><code>BI205</code></a>Slot 8 Ch 6 Analog Input Selected</li><li><a href="#obj-bi-206"><code>BI206</code></a>Slot 8 Ch 7 Analog Input Selected</li><li><a href="#obj-bi-207"><code>BI207</code></a>Isolation Valve Out of Position</li><li><a href="#obj-bi-208"><code>BI208</code></a>AB[12]15</li><li><a href="#obj-bi-209"><code>BI209</code></a>Air Actuator 2 Position Deviation</li><li><a href="#obj-bi-210"><code>BI210</code></a>Air Actuator 2 Feedback Low</li><li><a href="#obj-bi-211"><code>BI211</code></a>Air Actuator 2 Feedback High</li><li><a href="#obj-bi-212"><code>BI212</code></a>Air Actuator 2 Modbus Comm Error (Node 4)</li><li><a href="#obj-bi-213"><code>BI213</code></a>Air Actuator 2 Manual PB Pressed</li><li><a href="#obj-bi-214"><code>BI214</code></a>Air Actuator 2 Fault</li><li><a href="#obj-bi-215"><code>BI215</code></a>Air Actuator 2 Not At Purge</li><li><a href="#obj-bi-216"><code>BI216</code></a>Air Actuator 2 Not At Lightoff</li><li><a href="#obj-bi-217"><code>BI217</code></a>Air Actuator Not At Lightoff</li><li><a href="#obj-bi-218"><code>BI218</code></a>Fuel Actuator 1 Not At Lightoff</li><li><a href="#obj-bi-219"><code>BI219</code></a>Fuel Actuator 2 Not At Lightoff</li><li><a href="#obj-bi-220"><code>BI220</code></a>FGR Actuator Not At Lightoff</li><li><a href="#obj-bi-221"><code>BI221</code></a>VFD Not At Lightoff</li><li><a href="#obj-bi-222"><code>BI222</code></a>AB[13]13</li><li><a href="#obj-bi-223"><code>BI223</code></a>AB[13]14</li><li><a href="#obj-bi-224"><code>BI224</code></a>AB[13]15</li><li><a href="#obj-bi-225"><code>BI225</code></a>AB[14]0</li><li><a href="#obj-bi-226"><code>BI226</code></a>AB[14]1</li><li><a href="#obj-bi-227"><code>BI227</code></a>AB[14]2</li><li><a href="#obj-bi-228"><code>BI228</code></a>AB[14]3</li><li><a href="#obj-bi-229"><code>BI229</code></a>AB[14]4</li><li><a href="#obj-bi-230"><code>BI230</code></a>AB[14]5</li><li><a href="#obj-bi-231"><code>BI231</code></a>AB[14]6</li><li><a href="#obj-bi-232"><code>BI232</code></a>AB[14]7</li><li><a href="#obj-bi-233"><code>BI233</code></a>AB[14]8</li><li><a href="#obj-bi-234"><code>BI234</code></a>AB[14]9</li><li><a href="#obj-bi-235"><code>BI235</code></a>AB[14]10</li><li><a href="#obj-bi-236"><code>BI236</code></a>AB[14]11</li><li><a href="#obj-bi-237"><code>BI237</code></a>AB[14]12</li><li><a href="#obj-bi-238"><code>BI238</code></a>AB[14]13</li><li><a href="#obj-bi-239"><code>BI239</code></a>AB[14]14</li><li><a href="#obj-bi-240"><code>BI240</code></a>AB[14]15</li><li><a href="#obj-ai-1"><code>AI1</code></a>Flame Strength Honeywell</li><li><a href="#obj-ai-2"><code>AI2</code></a>Combustion Air Fan Speed</li><li><a href="#obj-ai-3"><code>AI3</code></a>AR[2]</li><li><a href="#obj-ai-4"><code>AI4</code></a>Boiler Efficiency</li><li><a href="#obj-ai-5"><code>AI5</code></a>Firing Rate</li><li><a href="#obj-ai-6"><code>AI6</code></a>O2 Level</li><li><a href="#obj-ai-7"><code>AI7</code></a>SP Steam Pressure/Water Temp</li><li><a href="#obj-ai-8"><code>AI8</code></a>Water Level</li><li><a href="#obj-ai-9"><code>AI9</code></a>Steam Pressure or Hot Water Temp</li><li><a href="#obj-ai-10"><code>AI10</code></a>AR[9]</li><li><a href="#obj-ai-11"><code>AI11</code></a>Stack Temp Before Economizer</li><li><a href="#obj-ai-12"><code>AI12</code></a>Combustion Air Temp</li><li><a href="#obj-ai-13"><code>AI13</code></a>Water Temp Shell/Outdoor Temp</li><li><a href="#obj-ai-14"><code>AI14</code></a>Feedwater Temp/Econ Water Out Temp</li><li><a href="#obj-ai-15"><code>AI15</code></a>Stack Temp After Econ/Return HW</li><li><a href="#obj-ai-16"><code>AI16</code></a>Economizer Water In Temp</li><li><a href="#obj-ai-17"><code>AI17</code></a>AI Slot8Ch0 Value/2Stg Econ Temp IN</li><li><a href="#obj-ai-18"><code>AI18</code></a>AI Slot8Ch1 Value/2Stg Econ Temp OUT</li><li><a href="#obj-ai-19"><code>AI19</code></a>AI Slot8 Ch2 Value (EU)</li><li><a href="#obj-ai-20"><code>AI20</code></a>AI Slot8 Ch3 Value (EU)</li><li><a href="#obj-ai-21"><code>AI21</code></a>Safety Valve Setting or Max Water Temp</li><li><a href="#obj-ai-22"><code>AI22</code></a>Header Pressure or Temp 2 Boiler LL</li><li><a href="#obj-ai-23"><code>AI23</code></a>SP 2 Boiler LL</li><li><a href="#obj-ai-24"><code>AI24</code></a>Boiler Off Point</li><li><a href="#obj-ai-25"><code>AI25</code></a>Boiler On Point</li><li><a href="#obj-ai-26"><code>AI26</code></a>Condensate Return Valve Output Command</li><li><a href="#obj-ai-27"><code>AI27</code></a>Makeup Bypass Valve Output Command</li><li><a href="#obj-ai-28"><code>AI28</code></a>Slot8 Ch0 FLo Total</li><li><a href="#obj-ai-29"><code>AI29</code></a>Slot8 Ch1 FLo Total</li><li><a href="#obj-ai-30"><code>AI30</code></a>Slot8 Ch2 FLo Total</li><li><a href="#obj-ai-31"><code>AI31</code></a>Slot8 Ch3 FLo Total</li><li><a href="#obj-ai-32"><code>AI32</code></a>Slot8 Ch4 Flo Total</li><li><a href="#obj-ai-33"><code>AI33</code></a>Slot8 Ch5 Flo Total</li><li><a href="#obj-ai-34"><code>AI34</code></a>Slot8 Ch6 Flo Total</li><li><a href="#obj-ai-35"><code>AI35</code></a>Slot8 Ch7 Flo Total</li><li><a href="#obj-ai-36"><code>AI36</code></a>Slot8 Ch4 EU</li><li><a href="#obj-ai-37"><code>AI37</code></a>Slot8 Ch5 EU</li><li><a href="#obj-ai-38"><code>AI38</code></a>Slot8 Ch6 EU</li><li><a href="#obj-ai-39"><code>AI39</code></a>Slot8 Ch7 EU</li><li><a href="#obj-ai-40"><code>AI40</code></a>Stack Pressure</li><li><a href="#obj-ai-41"><code>AI41</code></a>AR[40]</li><li><a href="#obj-ai-42"><code>AI42</code></a>AR[41]</li><li><a href="#obj-ai-43"><code>AI43</code></a>AR[42]</li><li><a href="#obj-ai-44"><code>AI44</code></a>AR[43]</li><li><a href="#obj-ai-45"><code>AI45</code></a>AR[44]</li><li><a href="#obj-ai-46"><code>AI46</code></a>AR[45]</li><li><a href="#obj-ai-47"><code>AI47</code></a>AR[46]</li><li><a href="#obj-ai-48"><code>AI48</code></a>AR[47]</li><li><a href="#obj-ai-49"><code>AI49</code></a>AR[48]</li><li><a href="#obj-ai-50"><code>AI50</code></a>AR[49]</li><li><a href="#obj-ai-52"><code>AI52</code></a>Burner Control Status Line 1 Honeywell</li><li><a href="#obj-ai-53"><code>AI53</code></a>Burner Control Status Line 2 Honeywell</li><li><a href="#obj-ai-54"><code>AI54</code></a>Burner Control Status Line 1 Fireye</li><li><a href="#obj-ai-55"><code>AI55</code></a>Burner Control Status Line 2 Fireye</li><li><a href="#obj-ai-56"><code>AI56</code></a>Flame Signal Fireye</li><li><a href="#obj-ai-57"><code>AI57</code></a>Fuel 1Type</li><li><a href="#obj-ai-58"><code>AI58</code></a>Fuel 2 Type</li><li><a href="#obj-ai-59"><code>AI59</code></a>Fuel 3 Type</li><li><a href="#obj-ai-61"><code>AI61</code></a>Elapsed Time (First 16 Bits)</li><li><a href="#obj-ai-62"><code>AI62</code></a>Elapsed Time (Second 16 Bits)</li><li><a href="#obj-ai-63"><code>AI63</code></a>Number Of Cycles (First 16 Bits)</li><li><a href="#obj-ai-64"><code>AI64</code></a>Number Of Cycles (Second 16 Bits)</li><li><a href="#obj-ai-65"><code>AI65</code></a>AI[13]</li><li><a href="#obj-ai-66"><code>AI66</code></a>AI[14]</li><li><a href="#obj-ai-67"><code>AI67</code></a>AI[15]</li><li><a href="#obj-ai-68"><code>AI68</code></a>AI[16]</li><li><a href="#obj-ai-69"><code>AI69</code></a>AI[17]</li><li><a href="#obj-ai-70"><code>AI70</code></a>AI[18]</li><li><a href="#obj-ai-71"><code>AI71</code></a>AI[19]</li><li><a href="#obj-ai-72"><code>AI72</code></a>AI[20]</li><li><a href="#obj-ai-73"><code>AI73</code></a>AI[21]</li><li><a href="#obj-ai-74"><code>AI74</code></a>AI[22]</li><li><a href="#obj-ai-75"><code>AI75</code></a>AI[23]</li><li><a href="#obj-ai-76"><code>AI76</code></a>AI[24]</li><li><a href="#obj-ai-77"><code>AI77</code></a>AI[25]</li><li><a href="#obj-ai-78"><code>AI78</code></a>AI[26]</li><li><a href="#obj-ai-79"><code>AI79</code></a>AI[27]</li><li><a href="#obj-ai-80"><code>AI80</code></a>AI[28]</li><li><a href="#obj-ai-81"><code>AI81</code></a>AI[29]</li><li><a href="#obj-ai-82"><code>AI82</code></a>Elapsed Time</li><li><a href="#obj-ai-83"><code>AI83</code></a>Number Of Cycles</li><li><a href="#obj-ai-201"><code>AI201</code></a>AB[0]</li><li><a href="#obj-ai-202"><code>AI202</code></a>AB[1]</li><li><a href="#obj-ai-203"><code>AI203</code></a>AB[2]</li><li><a href="#obj-ai-204"><code>AI204</code></a>AB[3]</li><li><a href="#obj-ai-205"><code>AI205</code></a>AB[4]</li><li><a href="#obj-ai-206"><code>AI206</code></a>AB[5]</li><li><a href="#obj-ai-207"><code>AI207</code></a>AB[6]</li><li><a href="#obj-ai-208"><code>AI208</code></a>AB[7]</li><li><a href="#obj-ai-209"><code>AI209</code></a>AB[8]</li><li><a href="#obj-ai-210"><code>AI210</code></a>AB[9]</li><li><a href="#obj-ai-211"><code>AI211</code></a>AB[10]</li><li><a href="#obj-ai-212"><code>AI212</code></a>AB[11]</li><li><a href="#obj-ai-213"><code>AI213</code></a>AB[12]</li><li><a href="#obj-ai-214"><code>AI214</code></a>AB[13]</li><li><a href="#obj-ai-215"><code>AI215</code></a>AB[14]</li><li><a href="#obj-bv-1"><code>BV1</code></a>Heart Beat From BMS</li><li><a href="#obj-bv-2"><code>BV2</code></a>Rem Start From BMS</li><li><a href="#obj-bv-3"><code>BV3</code></a>AWB[0]2</li><li><a href="#obj-bv-4"><code>BV4</code></a>AWB[0]3</li><li><a href="#obj-bv-5"><code>BV5</code></a>AWB[0]4</li><li><a href="#obj-bv-6"><code>BV6</code></a>AWB[0]5</li><li><a href="#obj-bv-7"><code>BV7</code></a>AWB[0]6</li><li><a href="#obj-bv-8"><code>BV8</code></a>AWB[0]7</li><li><a href="#obj-bv-9"><code>BV9</code></a>AWB[0]8</li><li><a href="#obj-bv-10"><code>BV10</code></a>AWB[0]9</li><li><a href="#obj-bv-11"><code>BV11</code></a>AWB[0]10</li><li><a href="#obj-bv-12"><code>BV12</code></a>AWB[0]11</li><li><a href="#obj-bv-13"><code>BV13</code></a>AWB[0]12</li><li><a href="#obj-bv-14"><code>BV14</code></a>AWB[0]13</li><li><a href="#obj-bv-15"><code>BV15</code></a>AWB[0]14</li><li><a href="#obj-bv-16"><code>BV16</code></a>AWB[0]15</li><li><a href="#obj-bv-17"><code>BV17</code></a>AWB[1]0</li><li><a href="#obj-bv-18"><code>BV18</code></a>AWB[1]1</li><li><a href="#obj-bv-19"><code>BV19</code></a>AWB[1]2</li><li><a href="#obj-bv-20"><code>BV20</code></a>AWB[1]3</li><li><a href="#obj-bv-21"><code>BV21</code></a>AWB[1]4</li><li><a href="#obj-bv-22"><code>BV22</code></a>AWB[1]5</li><li><a href="#obj-bv-23"><code>BV23</code></a>AWB[1]6</li><li><a href="#obj-bv-24"><code>BV24</code></a>AWB[1]7</li><li><a href="#obj-bv-25"><code>BV25</code></a>AWB[1]8</li><li><a href="#obj-bv-26"><code>BV26</code></a>AWB[1]9</li><li><a href="#obj-bv-27"><code>BV27</code></a>AWB[1]10</li><li><a href="#obj-bv-28"><code>BV28</code></a>AWB[1]11</li><li><a href="#obj-bv-29"><code>BV29</code></a>AWB[1]12</li><li><a href="#obj-bv-30"><code>BV30</code></a>AWB[1]13</li><li><a href="#obj-bv-31"><code>BV31</code></a>AWB[1]14</li><li><a href="#obj-bv-32"><code>BV32</code></a>AWB[1]15</li><li><a href="#obj-av-1"><code>AV1</code></a>Rem Op SP Boiler</li><li><a href="#obj-av-2"><code>AV2</code></a>Rem Firing Rate</li><li><a href="#obj-av-3"><code>AV3</code></a>Rem Op SP 2 boiler Lead/Lag</li><li><a href="#obj-av-4"><code>AV4</code></a>AWR[3]</li><li><a href="#obj-av-5"><code>AV5</code></a>AWR[4]</li><li><a href="#obj-av-6"><code>AV6</code></a>AWR[5]</li><li><a href="#obj-av-7"><code>AV7</code></a>AWR[6]</li><li><a href="#obj-av-8"><code>AV8</code></a>AWR[7]</li><li><a href="#obj-av-9"><code>AV9</code></a>AWR[8]</li><li><a href="#obj-av-10"><code>AV10</code></a>AWR[9]</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Each Cleaver-Brooks controller on the ProtoNode is its own BACnet device; the object instances below are the same on every device.</li><li>The guide prints no write-point stars for this profile; the AV/BV objects map to Metasys N2 outputs and Modbus output registers or coils, so they are taken as writable. Access is inferred from object type.</li><li>The guide gives no engineering units or state texts; units appear only where the object name carries them (DEG F / DEG C).</li><li>Where a description is filled in, it gives the register from the guide&#x27;s Modbus column.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Hawk 4000 V2 boiler control (ProtoNode) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode)</h2><div class="faq"><details open><summary>How many BACnet points does the Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) have?</summary><p>This list has 378 BACnet objects: 96 analog inputs, 10 analog values, 240 binary inputs, 32 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) BACnet points are writable?</summary><p>42 of the 378 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) BACnet documentation?</summary><p>Cleaver-Brooks does not publish it on its own website. This list comes from Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products (750-426), revision 03/2018, a copy hosted by watmfg.com at https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf. Ask Cleaver-Brooks or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode)?</summary><p>Start with BV 2 Rem Start From BMS (Remote start from the BMS); BV 1 Heart Beat From BMS (Heartbeat written by the BMS); AV 1 Rem Op SP Boiler (Remote operating setpoint); AV 2 Rem Firing Rate (Remote firing rate); BI 57 Boiler Load Demand (Boiler load demand); AI 9 Steam Pressure or Hot Water Temp (Steam pressure or hot water temperature); AI 7 SP Steam Pressure/Water Temp (Active setpoint); AI 5 Firing Rate (Firing rate); BI 55 Alm Output (Alarm output).</p></details><details><summary>How do I enable BMS control of the Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode)?</summary><p>BV 2 Remote Start From BMS; BI 47 shows the boiler&#x27;s remote enable input. The firing-rate mode bits (BI 58-60) show whether remote, manual or auto modulation is active.</p></details><details><summary>Does the Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode) need a BACnet heartbeat or have a communication timeout?</summary><p>BV 1 Heart Beat From BMS is written by the BMS; the guide does not state the timeout.</p></details><details><summary>How do I check these points on the real Hawk 4000 V2 boiler control (ProtoNode)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Cleaver-Brooks BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/adac-1000-protonode" data-row><span class="k">Boiler feedwater deaerator and surge tank controller via BACnet gateway</span><h3>Cleaver-Brooks ADAC 1000 deaerator / surge tank control (ProtoNode, EtherNet/IP)</h3><p>Cleaver-Brooks deaerator and surge tank packages with the ADAC 1000 PLC control, read through a ProtoNode RER gateway over EtherNet/IP.</p><div class="meta">338 objects &middot; 62 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ADAC 1000, ADAC_1000, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/adac-deaerator-protonode" data-row><span class="k">Boiler feedwater deaerator and surge tank controller via BACnet gateway</span><h3>Cleaver-Brooks ADAC deaerator / surge tank control (ProtoNode)</h3><p>Cleaver-Brooks deaerator and surge tank packages with the ADAC control, read through a ProtoNode RER gateway.</p><div class="meta">265 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ADAC, CB deaerator control, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/cb120-protonode" data-row><span class="k">Boiler flame safeguard via BACnet gateway</span><h3>Cleaver-Brooks CB120 flame safeguard (ProtoNode)</h3><p>Cleaver-Brooks boilers with the CB120 flame safeguard, read through a ProtoNode RER gateway.</p><div class="meta">94 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: CB120, CB 120, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/cb780-protonode" data-row><span class="k">Boiler flame safeguard via BACnet gateway</span><h3>Cleaver-Brooks CB780 flame safeguard with expanded annunciator (ProtoNode)</h3><p>Cleaver-Brooks boilers with the CB780 burner management control and expanded annunciator, read through a ProtoNode RER gateway.</p><div class="meta">93 objects &middot; 1 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: CB780, CB 780, CB780E, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/falcon-hydronic-protonode" data-row><span class="k">Hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Falcon Hydronic boiler control (ProtoNode)</h3><p>Cleaver-Brooks hot water boilers with the Falcon hydronic burner control, read through a ProtoNode RER gateway.</p><div class="meta">90 objects &middot; 7 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Falcon Hydronic, ClearFire Falcon, CB Falcon, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/falcon-steam-protonode" data-row><span class="k">Steam boiler control via BACnet gateway</span><h3>Cleaver-Brooks Falcon Steam boiler control (ProtoNode)</h3><p>Cleaver-Brooks steam boilers with the Falcon steam burner control, read through a ProtoNode RER gateway.</p><div class="meta">62 objects &middot; 5 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Falcon Steam, CB Falcon steam, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/farc-cb780-cb783-protonode" data-row><span class="k">Boiler flame safeguard and fuel-air ratio control via BACnet gateway</span><h3>Cleaver-Brooks FARC with CB780 / CB783 burner control (ProtoNode)</h3><p>Cleaver-Brooks boilers with a CB780/CB783 burner control and FARC fuel-air ratio control, read through a ProtoNode RER gateway.</p><div class="meta">178 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: FARC, CB 780/783, CB783, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-1000-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 1000 boiler control (ProtoNode)</h3><p>Cleaver-Brooks boilers with the Hawk 1000 PLC boiler control, read through a ProtoNode RER gateway.</p><div class="meta">268 objects &middot; 42 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk 1000, CB Hawk 1000, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-2000-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 2000 boiler control (ProtoNode)</h3><p>Cleaver-Brooks boilers with the Hawk 2000 control, read through a ProtoNode RER gateway.</p><div class="meta">75 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk 2000, CB Hawk 2000, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-4000-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 4000 boiler control (ProtoNode)</h3><p>Cleaver-Brooks boilers with the Hawk 4000 PLC boiler control, read through a ProtoNode RER gateway.</p><div class="meta">283 objects &middot; 42 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk 4000, CB Hawk 4000, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-4500-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 4500 boiler control (ProtoNode, EtherNet/IP)</h3><p>Cleaver-Brooks boilers with the Hawk 4500 PLC boiler control, read through a ProtoNode RER gateway over EtherNet/IP.</p><div class="meta">420 objects &middot; 42 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk 4500, CB Hawk 4500, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-5000-protonode" data-row><span class="k">Steam boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 5000 boiler control (ProtoNode)</h3><p>Cleaver-Brooks steam boilers with the Hawk 5000 control, read through a ProtoNode RER gateway.</p><div class="meta">266 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk 5000, CB Hawk 5000, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-ics-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk ICS boiler control (ProtoNode)</h3><p>Cleaver-Brooks boilers with the Hawk ICS control, read through a ProtoNode RER gateway.</p><div class="meta">140 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk ICS, CB ICS, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode" data-row><span class="k">Boiler lead/lag master panel via BACnet gateway</span><h3>Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode)</h3><p>Cleaver-Brooks Hawk Master Panels sequencing up to eight Hawk boilers (A-H), read through a ProtoNode RER gateway.</p><div class="meta">196 objects &middot; 52 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk Master Panel, Hawk Master, CB Master Panel, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hsc-boiler-interface-module-protonode" data-row><span class="k">Boiler interface module via BACnet gateway</span><h3>Cleaver-Brooks HSC Boiler Interface Module (ProtoNode)</h3><p>Cleaver-Brooks HSC boiler interface modules (one boiler each), read through a ProtoNode RER gateway.</p><div class="meta">40 objects &middot; 9 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Boiler Interface Module, HSC Boiler Interface, BIM, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hsc-hydronic-system-controller-protonode" data-row><span class="k">Multi-boiler sequencer (hot water boiler plant) via BACnet gateway</span><h3>Cleaver-Brooks HSC Hydronic System Controller (ProtoNode)</h3><p>Cleaver-Brooks HSC panels sequencing up to 10 condensing and 10 non-condensing boilers, read through a ProtoNode RER gateway.</p><div class="meta">318 objects &middot; 4 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: HSC, Hydronic System Controller, CB HSC, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hsc-pump-interface-module-protonode" data-row><span class="k">Pump interface module (boiler plant pumps) via BACnet gateway</span><h3>Cleaver-Brooks HSC Pump Interface Module (ProtoNode)</h3><p>Cleaver-Brooks HSC pump interface modules (up to four system pumps), read through a ProtoNode RER gateway.</p><div class="meta">47 objects &middot; 3 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Pump Interface Module, HSC Pump Interface, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/lcs-level-control-protonode" data-row><span class="k">Boiler water level controller via BACnet gateway</span><h3>Cleaver-Brooks LCS Level Control System (ProtoNode)</h3><p>Cleaver-Brooks LCS water level controllers (one or two tanks), read through a ProtoNode RER gateway.</p><div class="meta">59 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: LCS, Level Control System, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/pcs-pump-control-protonode" data-row><span class="k">Boiler feed pump controller via BACnet gateway</span><h3>Cleaver-Brooks PCS Pump Control System (ProtoNode)</h3><p>Cleaver-Brooks PCS pump controllers (up to four pumps on header pressure or tank level), read through a ProtoNode RER gateway.</p><div class="meta">57 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: PCS, Pump Control System, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/shark-100-meter-protonode" data-row><span class="k">Electric power meter via BACnet gateway</span><h3>Cleaver-Brooks Shark 100 power meter profile (ProtoNode)</h3><p>Shark 100 power meters supplied on Cleaver-Brooks equipment, read through a ProtoNode RER gateway.</p><div class="meta">41 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Shark 100, Electro Industries Shark 100, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/shark-200-meter-protonode" data-row><span class="k">Electric power meter via BACnet gateway</span><h3>Cleaver-Brooks Shark 200 power meter profile (ProtoNode)</h3><p>Shark 200 power meters supplied on Cleaver-Brooks equipment, read through a ProtoNode RER gateway.</p><div class="meta">50 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Shark 200, Electro Industries Shark 200, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/udc-2500-controller-protonode" data-row><span class="k">Process loop controller via BACnet gateway</span><h3>Cleaver-Brooks UDC 2500 loop controller profile (ProtoNode)</h3><p>Honeywell UDC 2500 loop controllers supplied on Cleaver-Brooks equipment, read through a ProtoNode RER gateway.</p><div class="meta">42 objects &middot; 31 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: UDC 2500, UDC2500, Honeywell UDC 2500, ProtoNode RER, 750-426</span></a></li></ul>
<p class="updated">Source: <a href="https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf" rel="nofollow noopener" target="_blank">Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products &middot; 750-426 &middot; rev. 03/2018</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
