<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Cleaver-Brooks Hawk Master Panel lead/lag BACnet Points List</title>
<meta name="description" content="Cleaver-Brooks Hawk Master Panel lead/lag BACnet points list: 196 objects by ID and name (e.g. AV 51 = Setpoint Value Write), 52 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Cleaver-Brooks Hawk Master Panel lead/lag BACnet Points List">
<meta property="og:description" content="Cleaver-Brooks Hawk Master Panel lead/lag BACnet points list: 196 objects by ID and name (e.g. AV 51 = Setpoint Value Write), 52 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Cleaver-Brooks Hawk Master Panel lead/lag BACnet Points List">
<meta name="twitter:description" content="Cleaver-Brooks Hawk Master Panel lead/lag BACnet points list: 196 objects by ID and name (e.g. AV 51 = Setpoint Value Write), 52 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode",
   "url": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode",
   "name": "Cleaver-Brooks Hawk Master Panel lead/lag BACnet Points List",
   "description": "Cleaver-Brooks Hawk Master Panel lead/lag BACnet points list: 196 objects by ID and name (e.g. AV 51 = Setpoint Value Write), 52 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode#dataset",
   "name": "Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) BACnet Points List",
   "description": "The ProtoNode maps the Hawk master panel to BACnet: per-boiler communication, power, ready and start-output bits, sequence status, run time since last rotation, lead/lag order and control output, plus plant pressure or temperature, on/off points and setpoint limits. Writable AVs set lag start/stop points and timers, the boiler order and the setpoint. Cleaver-Brooks Hawk Master Panel lead/lag BACnet points list: 196 objects by ID and name (e.g. AV 51 = Setpoint Value Write), 52 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode",
   "keywords": [
    "Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) BACnet Points List",
    "Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) BACnet objects",
    "Cleaver-Brooks BACnet",
    "Hawk Master Panel BACnet points list",
    "Hawk Master BACnet points list",
    "CB Master Panel BACnet points list",
    "ProtoNode RER BACnet points list",
    "750-426 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products",
    "url": "https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf",
    "author": {
     "@type": "Organization",
     "name": "Cleaver-Brooks"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode)",
    "brand": {
     "@type": "Brand",
     "name": "Cleaver-Brooks"
    },
    "category": "Boiler lead/lag master panel via BACnet gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 196 BACnet objects: 80 analog inputs, 51 analog values, 64 binary inputs, 1 binary value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "52 of the 196 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Cleaver-Brooks does not publish it on its own website. This list comes from Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products (750-426), revision 03/2018, a copy hosted by watmfg.com at https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf. Ask Cleaver-Brooks or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 51 Setpoint Value Write (Setpoint value written by the BMS); AI 404 Operating Pressure/Temp (Operating pressure or temperature); AI 419 Steam Pressure (Water Temp) SP (Steam pressure (water temperature) setpoint); AI 614 Boiler A Sequence Status (Boiler A sequence status); BI 1305 Boiler A Start Output (Boiler A start output); BI 1291 Steam/Water Sensor Fail (Steam/water sensor failure); BI 1292 Low Steam Pressure (Low steam pressure); BI 1323 I/O Module Failure (I/O module failure)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Hawk Master Panel lead/lag (ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Cleaver-Brooks",
     "item": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Hawk Master Panel lead/lag (ProtoNode)",
     "item": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/cleaver-brooks/">Cleaver-Brooks</a></li><li aria-current="page">Hawk Master Panel lead/lag (ProtoNode)</li></ol>
<p class="eyebrow">Boiler lead/lag master panel via BACnet gateway &middot; BACnet points list</p><h1><span class="mfr">Cleaver-Brooks</span> Hawk Master Panel lead/lag (ProtoNode) BACnet points list</h1><p class="updated">Updated 7 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Cleaver-Brooks doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by watmfg.com, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Cleaver-Brooks doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by watmfg.com, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The ProtoNode maps the Hawk master panel to BACnet: per-boiler communication, power, ready and start-output bits, sequence status, run time since last rotation, lead/lag order and control output, plus plant pressure or temperature, on/off points and setpoint limits. Writable AVs set lag start/stop points and timers, the boiler order and the setpoint.</p>
<p>This page lists <strong>196 BACnet objects</strong> for the Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) &mdash; 52 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Cleaver-Brooks&rsquo;s documentation hosted by watmfg.com, not by Cleaver-Brooks itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/cleaver-brooks/">Cleaver-Brooks</a></dd></div><div><dt>Model</dt><dd>Hawk Master Panel lead/lag (ProtoNode)</dd></div><div><dt>Equipment</dt><dd>Boiler lead/lag master panel via BACnet gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>196 (52 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>50000 + Modbus Node-ID</dd></div><div><dt>Also known as</dt><dd>Hawk Master Panel, Hawk Master, CB Master Panel, ProtoNode RER, 750-426</dd></div><div><dt>Source document</dt><dd><a href="https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf" rel="nofollow noopener" target="_blank">Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products &middot; 750-426 &middot; rev. 03/2018</a> <span class="unofftag">(unofficial copy, hosted by watmfg.com)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode.csv" rel="nofollow" download>Download CSV <small>196 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/cleaver-brooks/hawk-master-panel-protonode.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=cleaver-brooks/hawk-master-panel-protonode">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Cleaver-Brooks&rsquo;s current documentation and the live
device before use. Not official Cleaver-Brooks information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode)</h2>
<div class="answer"><b>Integration in brief</b><p>Write the plant setpoint with AV 51 and read operating pressure or temperature, each boiler&#x27;s sequence status and start output, and the sensor and low pressure alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-51">AV 51</a></td><td class="n">Setpoint Value Write</td><td>Setpoint value written by the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-404">AI 404</a></td><td class="n">Operating Pressure/Temp</td><td>Operating pressure or temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-419">AI 419</a></td><td class="n">Steam Pressure (Water Temp) SP</td><td>Steam pressure (water temperature) setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-614">AI 614</a></td><td class="n">Boiler A Sequence Status</td><td>Boiler A sequence status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1305">BI 1305</a></td><td class="n">Boiler A Start Output</td><td>Boiler A start output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1291">BI 1291</a></td><td class="n">Steam/Water Sensor Fail</td><td>Steam/water sensor failure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1292">BI 1292</a></td><td class="n">Low Steam Pressure</td><td>Low steam pressure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1323">BI 1323</a></td><td class="n">I/O Module Failure</td><td>I/O module failure</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet Device Instance = the controller&#x27;s Modbus Node-ID + Node_Offset (default 50,000), so Node-ID 1 = 50001. Change Node_Offset in the ProtoNode web configurator to pick other instances.</li><li>The ProtoNode RER does BACnet MS/TP or BACnet IP, selected on its S bank DIP switches.</li><li>BACnet MS/TP: one MAC address (1-127) for the whole ProtoNode on the A bank DIP switches; baud on B0-B3 (38400 factory default).</li><li>BACnet IP: default ProtoNode address 192.168.1.24; change it in the web configurator.</li></ul>
</section>
<h2 id="points">Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">196 of 196 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>80</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>51</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>64</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>196</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>144</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>52</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BI" data-to="3" data-o="0" data-i="1287" data-acc="R" data-u="" id="obj-bi-1287"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1287</td><td class="n">Boiler A Ethernet Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="1288" data-acc="R" data-u="" id="obj-bi-1288"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1288</td><td class="n">Boiler B Ethernet Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="2" data-i="1289" data-acc="R" data-u="" id="obj-bi-1289"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1289</td><td class="n">Boiler C Ethernet Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="1290" data-acc="R" data-u="" id="obj-bi-1290"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1290</td><td class="n">Boiler D Ethernet Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="1291" data-acc="R" data-u="" data-min="1" id="obj-bi-1291"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1291</td><td class="n">Steam/Water Sensor Fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="1292" data-acc="R" data-u="" data-min="1" id="obj-bi-1292"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1292</td><td class="n">Low Steam Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="1293" data-acc="R" data-u="" id="obj-bi-1293"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1293</td><td class="n">Boiler A Power Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="1294" data-acc="R" data-u="" id="obj-bi-1294"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1294</td><td class="n">Boiler B Power Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="1295" data-acc="R" data-u="" id="obj-bi-1295"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1295</td><td class="n">Boiler C Power Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="1296" data-acc="R" data-u="" id="obj-bi-1296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1296</td><td class="n">Boiler D Power Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="1297" data-acc="R" data-u="" id="obj-bi-1297"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1297</td><td class="n">Boiler A Ready</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="1298" data-acc="R" data-u="" id="obj-bi-1298"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1298</td><td class="n">Boiler B Ready</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="1299" data-acc="R" data-u="" id="obj-bi-1299"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1299</td><td class="n">Boiler C Ready</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="1300" data-acc="R" data-u="" id="obj-bi-1300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1300</td><td class="n">Boiler D Ready</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="1301" data-acc="R" data-u="" id="obj-bi-1301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1301</td><td class="n">Power To Boiler A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="1302" data-acc="R" data-u="" id="obj-bi-1302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1302</td><td class="n">Power To Boiler B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="1303" data-acc="R" data-u="" id="obj-bi-1303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1303</td><td class="n">Power To Boiler C</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="1304" data-acc="R" data-u="" id="obj-bi-1304"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1304</td><td class="n">Power To Boiler D</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="1305" data-acc="R" data-u="" data-min="1" id="obj-bi-1305"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1305</td><td class="n">Boiler A Start Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="1306" data-acc="R" data-u="" id="obj-bi-1306"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1306</td><td class="n">Boiler B Start Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="1307" data-acc="R" data-u="" id="obj-bi-1307"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1307</td><td class="n">Boiler C Start Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="1308" data-acc="R" data-u="" id="obj-bi-1308"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1308</td><td class="n">Boiler D Start Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="1309" data-acc="R" data-u="" id="obj-bi-1309"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1309</td><td class="n">Unison Modulation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="1310" data-acc="R" data-u="" id="obj-bi-1310"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1310</td><td class="n">L/Lag Modulation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="1311" data-acc="R" data-u="" id="obj-bi-1311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1311</td><td class="n">English System</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="1312" data-acc="R" data-u="" id="obj-bi-1312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1312</td><td class="n">Metric System</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="1313" data-acc="R" data-u="" id="obj-bi-1313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1313</td><td class="n">Auto Rotation On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="1314" data-acc="R" data-u="" id="obj-bi-1314"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1314</td><td class="n">AMB[1]11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="1315" data-acc="R" data-u="" id="obj-bi-1315"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1315</td><td class="n">AMB[1]12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="1316" data-acc="R" data-u="" id="obj-bi-1316"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1316</td><td class="n">AMB[1]13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="1317" data-acc="R" data-u="" id="obj-bi-1317"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1317</td><td class="n">AMB[1]14</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="1318" data-acc="R" data-u="" id="obj-bi-1318"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1318</td><td class="n">AMB[1]15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="1319" data-acc="R" data-u="" id="obj-bi-1319"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1319</td><td class="n">Boiler E Ethernet Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="1320" data-acc="R" data-u="" id="obj-bi-1320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1320</td><td class="n">Boiler F Ethernet Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="1321" data-acc="R" data-u="" id="obj-bi-1321"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1321</td><td class="n">Boiler G Ethernet Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="1322" data-acc="R" data-u="" id="obj-bi-1322"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1322</td><td class="n">Boiler H Ethernet Comm Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="1323" data-acc="R" data-u="" data-min="1" id="obj-bi-1323"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1323</td><td class="n">I/O Module Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="1324" data-acc="R" data-u="" id="obj-bi-1324"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1324</td><td class="n">AMB[2]5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="1325" data-acc="R" data-u="" id="obj-bi-1325"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1325</td><td class="n">Boiler E Power Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="1326" data-acc="R" data-u="" id="obj-bi-1326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1326</td><td class="n">Boiler F Power Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="1327" data-acc="R" data-u="" id="obj-bi-1327"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1327</td><td class="n">Boiler G Power Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="1328" data-acc="R" data-u="" id="obj-bi-1328"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1328</td><td class="n">Boiler H Power Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="1329" data-acc="R" data-u="" id="obj-bi-1329"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1329</td><td class="n">Boiler E Ready</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="1330" data-acc="R" data-u="" id="obj-bi-1330"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1330</td><td class="n">Boiler F Ready</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="1331" data-acc="R" data-u="" id="obj-bi-1331"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1331</td><td class="n">Boiler G Ready</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="1332" data-acc="R" data-u="" id="obj-bi-1332"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1332</td><td class="n">Boiler H Ready</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="1333" data-acc="R" data-u="" id="obj-bi-1333"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1333</td><td class="n">Power To Boiler E</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="1334" data-acc="R" data-u="" id="obj-bi-1334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1334</td><td class="n">Power To Boiler F</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="1335" data-acc="R" data-u="" id="obj-bi-1335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1335</td><td class="n">Power To Boiler G</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="1336" data-acc="R" data-u="" id="obj-bi-1336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1336</td><td class="n">Power To Boiler H</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="1337" data-acc="R" data-u="" id="obj-bi-1337"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1337</td><td class="n">Boiler E Start Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="1338" data-acc="R" data-u="" id="obj-bi-1338"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1338</td><td class="n">Boiler F Start Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="1339" data-acc="R" data-u="" id="obj-bi-1339"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1339</td><td class="n">Boiler G Start Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="1340" data-acc="R" data-u="" id="obj-bi-1340"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1340</td><td class="n">Boiler H Start Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="1341" data-acc="R" data-u="" id="obj-bi-1341"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1341</td><td class="n">AMB[3]6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="1342" data-acc="R" data-u="" id="obj-bi-1342"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1342</td><td class="n">AMB[3]7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="1343" data-acc="R" data-u="" id="obj-bi-1343"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1343</td><td class="n">AMB[3]8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="1344" data-acc="R" data-u="" id="obj-bi-1344"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1344</td><td class="n">AMB[3]9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="1345" data-acc="R" data-u="" id="obj-bi-1345"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1345</td><td class="n">AMB[3]10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="1346" data-acc="R" data-u="" id="obj-bi-1346"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1346</td><td class="n">AMB[3]11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="1347" data-acc="R" data-u="" id="obj-bi-1347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1347</td><td class="n">AMB[3]12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="1348" data-acc="R" data-u="" id="obj-bi-1348"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1348</td><td class="n">AMB[3]13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="1349" data-acc="R" data-u="" id="obj-bi-1349"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1349</td><td class="n">AMB[3]14</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="1350" data-acc="R" data-u="" id="obj-bi-1350"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1350</td><td class="n">AMB[3]15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="613" data-acc="R" data-u="" id="obj-ai-613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">613</td><td class="n">Number of units</td><td class="d">Modbus 31105</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="614" data-acc="R" data-u="" data-min="1" id="obj-ai-614"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">614</td><td class="n">Boiler A Sequence Status</td><td class="d">Modbus 31106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="615" data-acc="R" data-u="" id="obj-ai-615"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">615</td><td class="n">Boiler B Sequence Status</td><td class="d">Modbus 31107</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="616" data-acc="R" data-u="" id="obj-ai-616"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">616</td><td class="n">Boiler C Sequence Status</td><td class="d">Modbus 31108</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="617" data-acc="R" data-u="" id="obj-ai-617"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">617</td><td class="n">Boiler D Sequence Status</td><td class="d">Modbus 31109</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="618" data-acc="R" data-u="" id="obj-ai-618"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">618</td><td class="n">Auto Sequence Rotation Days Set</td><td class="d">Modbus 31110</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="619" data-acc="R" data-u="" id="obj-ai-619"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">619</td><td class="n">Blr A Run Time Since Last Rot (Days)</td><td class="d">Modbus 31111</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="620" data-acc="R" data-u="" id="obj-ai-620"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">620</td><td class="n">Blr A Run Time Since Last Rot (Hrs)</td><td class="d">Modbus 31112</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="621" data-acc="R" data-u="" id="obj-ai-621"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">621</td><td class="n">Blr A Run Time Since Last Rot (Min)</td><td class="d">Modbus 31113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="622" data-acc="R" data-u="" id="obj-ai-622"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">622</td><td class="n">Blr B Run Time Since Last Rot (Days)</td><td class="d">Modbus 31114</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="623" data-acc="R" data-u="" id="obj-ai-623"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">623</td><td class="n">Blr B Run Time Since Last Rot (Hrs)</td><td class="d">Modbus 31115</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="624" data-acc="R" data-u="" id="obj-ai-624"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">624</td><td class="n">Blr B Run Time Since Last Rot (Min)</td><td class="d">Modbus 31116</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="625" data-acc="R" data-u="" id="obj-ai-625"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">625</td><td class="n">Blr C Run Time Since Last Rot (Days)</td><td class="d">Modbus 31117</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="626" data-acc="R" data-u="" id="obj-ai-626"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">626</td><td class="n">Blr C Run Time Since Last Rot (Hrs)</td><td class="d">Modbus 31118</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="627" data-acc="R" data-u="" id="obj-ai-627"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">627</td><td class="n">Blr C Run Time Since Last Rot (Min)</td><td class="d">Modbus 31119</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="628" data-acc="R" data-u="" id="obj-ai-628"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">628</td><td class="n">Blr D Run Time Since Last Rot (Days)</td><td class="d">Modbus 31120</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="629" data-acc="R" data-u="" id="obj-ai-629"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">629</td><td class="n">Blr D Run Time Since Last Rot (Hrs)</td><td class="d">Modbus 31121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="630" data-acc="R" data-u="" id="obj-ai-630"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">630</td><td class="n">Blr D Run Time Since Last Rot (Min)</td><td class="d">Modbus 31122</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="631" data-acc="R" data-u="" id="obj-ai-631"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">631</td><td class="n">AMI[18]</td><td class="d">Modbus 31123</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="632" data-acc="R" data-u="" id="obj-ai-632"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">632</td><td class="n">AMI[19]</td><td class="d">Modbus 31124</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="633" data-acc="R" data-u="" id="obj-ai-633"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">633</td><td class="n">AMI[20]</td><td class="d">Modbus 31125</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="634" data-acc="R" data-u="" id="obj-ai-634"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">634</td><td class="n">Boiler E Sequence Status</td><td class="d">Modbus 31126</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="635" data-acc="R" data-u="" id="obj-ai-635"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">635</td><td class="n">Boiler F Sequence Status</td><td class="d">Modbus 31127</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="636" data-acc="R" data-u="" id="obj-ai-636"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">636</td><td class="n">Boiler G Sequence Status</td><td class="d">Modbus 31128</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="637" data-acc="R" data-u="" id="obj-ai-637"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">637</td><td class="n">Boiler H Sequence Status</td><td class="d">Modbus 31129</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="638" data-acc="R" data-u="" id="obj-ai-638"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">638</td><td class="n">AMI[25]</td><td class="d">Modbus 31130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="639" data-acc="R" data-u="" id="obj-ai-639"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">639</td><td class="n">Blr E Run Time Since Last Rot (Days)</td><td class="d">Modbus 31131</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="640" data-acc="R" data-u="" id="obj-ai-640"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">640</td><td class="n">Blr E Run Time Since Last Rot (Hrs)</td><td class="d">Modbus 31132</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="641" data-acc="R" data-u="" id="obj-ai-641"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">641</td><td class="n">Blr E Run Time Since Last Rot (Min)</td><td class="d">Modbus 31133</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="642" data-acc="R" data-u="" id="obj-ai-642"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">642</td><td class="n">Blr F Run Time Since Last Rot (Days)</td><td class="d">Modbus 31134</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="643" data-acc="R" data-u="" id="obj-ai-643"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">643</td><td class="n">Blr F Run Time Since Last Rot (Hrs)</td><td class="d">Modbus 31135</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="644" data-acc="R" data-u="" id="obj-ai-644"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">644</td><td class="n">Blr F Run Time Since Last Rot (Min)</td><td class="d">Modbus 31136</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="645" data-acc="R" data-u="" id="obj-ai-645"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">645</td><td class="n">Blr G Run Time Since Last Rot (Days)</td><td class="d">Modbus 31137</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="646" data-acc="R" data-u="" id="obj-ai-646"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">646</td><td class="n">Blr G Run Time Since Last Rot (Hrs)</td><td class="d">Modbus 31138</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="647" data-acc="R" data-u="" id="obj-ai-647"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">647</td><td class="n">Blr G Run Time Since Last Rot (Min)</td><td class="d">Modbus 31139</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="648" data-acc="R" data-u="" id="obj-ai-648"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">648</td><td class="n">Blr H Run Time Since Last Rot (Days)</td><td class="d">Modbus 31140</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="649" data-acc="R" data-u="" id="obj-ai-649"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">649</td><td class="n">Blr H Run Time Since Last Rot (Hrs)</td><td class="d">Modbus 31141</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="650" data-acc="R" data-u="" id="obj-ai-650"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">650</td><td class="n">Blr H Run Time Since Last Rot (Min)</td><td class="d">Modbus 31142</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="651" data-acc="R" data-u="" id="obj-ai-651"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">651</td><td class="n">Blr A Lead Lag Entered Seq</td><td class="d">Modbus 31143</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="652" data-acc="R" data-u="" id="obj-ai-652"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">652</td><td class="n">Blr B Lead Lag Entered Seq</td><td class="d">Modbus 31144</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="653" data-acc="R" data-u="" id="obj-ai-653"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">653</td><td class="n">Blr C Lead Lag Entered Seq</td><td class="d">Modbus 31145</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="654" data-acc="R" data-u="" id="obj-ai-654"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">654</td><td class="n">Blr D Lead Lag Entered Seq</td><td class="d">Modbus 31146</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="655" data-acc="R" data-u="" id="obj-ai-655"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">655</td><td class="n">Blr E Lead Lag Entered Seq</td><td class="d">Modbus 31147</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="656" data-acc="R" data-u="" id="obj-ai-656"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">656</td><td class="n">Blr F Lead Lag Entered Seq</td><td class="d">Modbus 31148</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="657" data-acc="R" data-u="" id="obj-ai-657"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">657</td><td class="n">Blr G Lead Lag Entered Seq</td><td class="d">Modbus 31149</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="658" data-acc="R" data-u="" id="obj-ai-658"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">658</td><td class="n">Blr H Lead Lag Entered Seq</td><td class="d">Modbus 31150</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="659" data-acc="R" data-u="" id="obj-ai-659"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">659</td><td class="n">Blr A Lead Lag Working Seq</td><td class="d">Modbus 31151</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="660" data-acc="R" data-u="" id="obj-ai-660"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">660</td><td class="n">Blr B Lead Lag Working Seq</td><td class="d">Modbus 31152</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="661" data-acc="R" data-u="" id="obj-ai-661"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">661</td><td class="n">Blr C Lead Lag Working Seq</td><td class="d">Modbus 31153</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="662" data-acc="R" data-u="" id="obj-ai-662"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">662</td><td class="n">Blr D Lead Lag Working Seq</td><td class="d">Modbus 31154</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="663" data-acc="R" data-u="" id="obj-ai-663"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">663</td><td class="n">Blr E Lead Lag Working Seq</td><td class="d">Modbus 31155</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="664" data-acc="R" data-u="" id="obj-ai-664"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">664</td><td class="n">Blr F Lead Lag Working Seq</td><td class="d">Modbus 31156</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="665" data-acc="R" data-u="" id="obj-ai-665"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">665</td><td class="n">Blr G Lead Lag Working Seq</td><td class="d">Modbus 31157</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="666" data-acc="R" data-u="" id="obj-ai-666"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">666</td><td class="n">Blr H Lead Lag Working Seq</td><td class="d">Modbus 31158</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="401" data-acc="R" data-u="" id="obj-ai-401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">401</td><td class="n">Max Pressure/Temp</td><td class="d">Modbus 30801</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="402" data-acc="R" data-u="" id="obj-ai-402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402</td><td class="n">Lead Boiler On Point</td><td class="d">Modbus 30803</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="403" data-acc="R" data-u="" id="obj-ai-403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">403</td><td class="n">Lead Boiler Off Point</td><td class="d">Modbus 30805</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="404" data-acc="R" data-u="" data-min="1" id="obj-ai-404"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">404</td><td class="n">Operating Pressure/Temp</td><td class="d">Modbus 30807</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="405" data-acc="R" data-u="" id="obj-ai-405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">405</td><td class="n">Low SP Limit</td><td class="d">Modbus 30809</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="406" data-acc="R" data-u="" id="obj-ai-406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">406</td><td class="n">High SP Limit</td><td class="d">Modbus 30811</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="407" data-acc="R" data-u="" id="obj-ai-407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">407</td><td class="n">Days Till Auto Seq Rotation</td><td class="d">Modbus 30813</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="408" data-acc="R" data-u="" id="obj-ai-408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">408</td><td class="n">Hours Till Auto Seq Rotation</td><td class="d">Modbus 30815</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="409" data-acc="R" data-u="" id="obj-ai-409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">409</td><td class="n">Minutes Till Auto Seq Rotation</td><td class="d">Modbus 30817</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="410" data-acc="R" data-u="" id="obj-ai-410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">410</td><td class="n">Seconds Till Auto Seq Rotation</td><td class="d">Modbus 30819</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="411" data-acc="R" data-u="" id="obj-ai-411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">411</td><td class="n">Control Output Boiler A</td><td class="d">Modbus 30821</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="412" data-acc="R" data-u="" id="obj-ai-412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">412</td><td class="n">Control Output Boiler B</td><td class="d">Modbus 30823</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="413" data-acc="R" data-u="" id="obj-ai-413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">413</td><td class="n">Control Output Boiler C</td><td class="d">Modbus 30825</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="414" data-acc="R" data-u="" id="obj-ai-414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">414</td><td class="n">Control Output Boiler D</td><td class="d">Modbus 30827</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="415" data-acc="R" data-u="" id="obj-ai-415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">415</td><td class="n">Control Output Boiler E</td><td class="d">Modbus 30829</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="416" data-acc="R" data-u="" id="obj-ai-416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">416</td><td class="n">Control Output Boiler F</td><td class="d">Modbus 30831</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="417" data-acc="R" data-u="" id="obj-ai-417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">417</td><td class="n">Control Output Boiler G</td><td class="d">Modbus 30833</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="418" data-acc="R" data-u="" id="obj-ai-418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">418</td><td class="n">Control Output Boiler H</td><td class="d">Modbus 30835</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="419" data-acc="R" data-u="" data-min="1" id="obj-ai-419"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">419</td><td class="n">Steam Pressure (Water Temp) SP</td><td class="d">Modbus 30837</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="420" data-acc="R" data-u="" id="obj-ai-420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">420</td><td class="n">AMR[19]</td><td class="d">Modbus 30839</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="421" data-acc="R" data-u="" id="obj-ai-421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">421</td><td class="n">AMR[20]</td><td class="d">Modbus 30841</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="422" data-acc="R" data-u="" id="obj-ai-422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">422</td><td class="n">AMR[21]</td><td class="d">Modbus 30843</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="423" data-acc="R" data-u="" id="obj-ai-423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">423</td><td class="n">AMR[22]</td><td class="d">Modbus 30845</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="424" data-acc="R" data-u="" id="obj-ai-424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">424</td><td class="n">AMR[23]</td><td class="d">Modbus 30847</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="425" data-acc="R" data-u="" id="obj-ai-425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">425</td><td class="n">AMR[24]</td><td class="d">Modbus 30849</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="426" data-acc="R" data-u="" id="obj-ai-426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">426</td><td class="n">AMR[25]</td><td class="d">Modbus 30851</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Master Write Bit</td><td class="d">write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="51" data-acc="W" data-u="" data-min="1" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">51</td><td class="n">Setpoint Value Write</td><td class="d">Modbus 40051; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">N510[0]</td><td class="d">Modbus 40001; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Lag 1 Start Timer Set</td><td class="d">Modbus 40002; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Lag 1 Start Point</td><td class="d">Modbus 40003; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Lag 1 Stop Point</td><td class="d">Modbus 40004; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Lag 1 Stop Timer Set</td><td class="d">Modbus 40005; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">N510[5]</td><td class="d">Modbus 40006; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Lag 2 Start Timer Set</td><td class="d">Modbus 40007; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Lag 2 Start Point</td><td class="d">Modbus 40008; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Lag 2 Stop Point</td><td class="d">Modbus 40009; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="10" data-acc="W" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Lag 2 Stop Timer Set</td><td class="d">Modbus 40010; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">N510[10]</td><td class="d">Modbus 40011; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Lag 3 Start Timer Set</td><td class="d">Modbus 40012; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="13" data-acc="W" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Lag 3 Start Point</td><td class="d">Modbus 40013; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Lag 3 Stop Point</td><td class="d">Modbus 40014; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="15" data-acc="W" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Lag 3 Stop Timer Set</td><td class="d">Modbus 40015; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Lead Boiler Selection</td><td class="d">Modbus 40016; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Lag 1 Boiler Selection</td><td class="d">Modbus 40017; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Lag 2 Boiler Selection</td><td class="d">Modbus 40018; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Lag 3 Boiler Selection</td><td class="d">Modbus 40019; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Lag 4 Boiler Selection</td><td class="d">Modbus 40020; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Lag 5 Boiler Selection</td><td class="d">Modbus 40021; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Lag 6 Boiler Selection</td><td class="d">Modbus 40022; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Lag 7 Boiler Selection</td><td class="d">Modbus 40023; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Lag 4 Start Timer Set</td><td class="d">Modbus 40024; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Lag 4 Start Point</td><td class="d">Modbus 40025; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Lag 4 Stop Point</td><td class="d">Modbus 40026; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Lag 4 Stop Timer Set</td><td class="d">Modbus 40027; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Lag 5 Start Timer Set</td><td class="d">Modbus 40028; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Lag 5 Start Point</td><td class="d">Modbus 40029; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Lag 5 Stop Point</td><td class="d">Modbus 40030; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Lag 5 Stop Timer Set</td><td class="d">Modbus 40031; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Lag 6 Start Timer Set</td><td class="d">Modbus 40032; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Lag 6 Start Point</td><td class="d">Modbus 40033; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Lag 6 Stop Point</td><td class="d">Modbus 40034; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Lag 6 Stop Timer Set</td><td class="d">Modbus 40035; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Lag 7 Start Timer Set</td><td class="d">Modbus 40036; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Lag 7 Start Point</td><td class="d">Modbus 40037; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Lag 7 Stop Point</td><td class="d">Modbus 40038; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Lag 7 Stop Timer Set</td><td class="d">Modbus 40039; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">N510[39]</td><td class="d">Modbus 40040; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">N510[40]</td><td class="d">Modbus 40041; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">N510[41]</td><td class="d">Modbus 40042; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">N510[42]</td><td class="d">Modbus 40043; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">N510[43]</td><td class="d">Modbus 40044; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">N510[44]</td><td class="d">Modbus 40045; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">N510[45]</td><td class="d">Modbus 40046; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">N510[46]</td><td class="d">Modbus 40047; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">N510[47]</td><td class="d">Modbus 40048; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">N510[48]</td><td class="d">Modbus 40049; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">N510[49]</td><td class="d">Modbus 40050; write point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Cleaver-Brooks Hawk Master Panel lead/lag point IDs by name</summary><ul><li><a href="#obj-bi-1287"><code>BI1287</code></a>Boiler A Ethernet Comm Error</li><li><a href="#obj-bi-1288"><code>BI1288</code></a>Boiler B Ethernet Comm Error</li><li><a href="#obj-bi-1289"><code>BI1289</code></a>Boiler C Ethernet Comm Error</li><li><a href="#obj-bi-1290"><code>BI1290</code></a>Boiler D Ethernet Comm Error</li><li><a href="#obj-bi-1291"><code>BI1291</code></a>Steam/Water Sensor Fail</li><li><a href="#obj-bi-1292"><code>BI1292</code></a>Low Steam Pressure</li><li><a href="#obj-bi-1293"><code>BI1293</code></a>Boiler A Power Failure</li><li><a href="#obj-bi-1294"><code>BI1294</code></a>Boiler B Power Failure</li><li><a href="#obj-bi-1295"><code>BI1295</code></a>Boiler C Power Failure</li><li><a href="#obj-bi-1296"><code>BI1296</code></a>Boiler D Power Failure</li><li><a href="#obj-bi-1297"><code>BI1297</code></a>Boiler A Ready</li><li><a href="#obj-bi-1298"><code>BI1298</code></a>Boiler B Ready</li><li><a href="#obj-bi-1299"><code>BI1299</code></a>Boiler C Ready</li><li><a href="#obj-bi-1300"><code>BI1300</code></a>Boiler D Ready</li><li><a href="#obj-bi-1301"><code>BI1301</code></a>Power To Boiler A</li><li><a href="#obj-bi-1302"><code>BI1302</code></a>Power To Boiler B</li><li><a href="#obj-bi-1303"><code>BI1303</code></a>Power To Boiler C</li><li><a href="#obj-bi-1304"><code>BI1304</code></a>Power To Boiler D</li><li><a href="#obj-bi-1305"><code>BI1305</code></a>Boiler A Start Output</li><li><a href="#obj-bi-1306"><code>BI1306</code></a>Boiler B Start Output</li><li><a href="#obj-bi-1307"><code>BI1307</code></a>Boiler C Start Output</li><li><a href="#obj-bi-1308"><code>BI1308</code></a>Boiler D Start Output</li><li><a href="#obj-bi-1309"><code>BI1309</code></a>Unison Modulation</li><li><a href="#obj-bi-1310"><code>BI1310</code></a>L/Lag Modulation</li><li><a href="#obj-bi-1311"><code>BI1311</code></a>English System</li><li><a href="#obj-bi-1312"><code>BI1312</code></a>Metric System</li><li><a href="#obj-bi-1313"><code>BI1313</code></a>Auto Rotation On</li><li><a href="#obj-bi-1314"><code>BI1314</code></a>AMB[1]11</li><li><a href="#obj-bi-1315"><code>BI1315</code></a>AMB[1]12</li><li><a href="#obj-bi-1316"><code>BI1316</code></a>AMB[1]13</li><li><a href="#obj-bi-1317"><code>BI1317</code></a>AMB[1]14</li><li><a href="#obj-bi-1318"><code>BI1318</code></a>AMB[1]15</li><li><a href="#obj-bi-1319"><code>BI1319</code></a>Boiler E Ethernet Comm Error</li><li><a href="#obj-bi-1320"><code>BI1320</code></a>Boiler F Ethernet Comm Error</li><li><a href="#obj-bi-1321"><code>BI1321</code></a>Boiler G Ethernet Comm Error</li><li><a href="#obj-bi-1322"><code>BI1322</code></a>Boiler H Ethernet Comm Error</li><li><a href="#obj-bi-1323"><code>BI1323</code></a>I/O Module Failure</li><li><a href="#obj-bi-1324"><code>BI1324</code></a>AMB[2]5</li><li><a href="#obj-bi-1325"><code>BI1325</code></a>Boiler E Power Failure</li><li><a href="#obj-bi-1326"><code>BI1326</code></a>Boiler F Power Failure</li><li><a href="#obj-bi-1327"><code>BI1327</code></a>Boiler G Power Failure</li><li><a href="#obj-bi-1328"><code>BI1328</code></a>Boiler H Power Failure</li><li><a href="#obj-bi-1329"><code>BI1329</code></a>Boiler E Ready</li><li><a href="#obj-bi-1330"><code>BI1330</code></a>Boiler F Ready</li><li><a href="#obj-bi-1331"><code>BI1331</code></a>Boiler G Ready</li><li><a href="#obj-bi-1332"><code>BI1332</code></a>Boiler H Ready</li><li><a href="#obj-bi-1333"><code>BI1333</code></a>Power To Boiler E</li><li><a href="#obj-bi-1334"><code>BI1334</code></a>Power To Boiler F</li><li><a href="#obj-bi-1335"><code>BI1335</code></a>Power To Boiler G</li><li><a href="#obj-bi-1336"><code>BI1336</code></a>Power To Boiler H</li><li><a href="#obj-bi-1337"><code>BI1337</code></a>Boiler E Start Output</li><li><a href="#obj-bi-1338"><code>BI1338</code></a>Boiler F Start Output</li><li><a href="#obj-bi-1339"><code>BI1339</code></a>Boiler G Start Output</li><li><a href="#obj-bi-1340"><code>BI1340</code></a>Boiler H Start Output</li><li><a href="#obj-bi-1341"><code>BI1341</code></a>AMB[3]6</li><li><a href="#obj-bi-1342"><code>BI1342</code></a>AMB[3]7</li><li><a href="#obj-bi-1343"><code>BI1343</code></a>AMB[3]8</li><li><a href="#obj-bi-1344"><code>BI1344</code></a>AMB[3]9</li><li><a href="#obj-bi-1345"><code>BI1345</code></a>AMB[3]10</li><li><a href="#obj-bi-1346"><code>BI1346</code></a>AMB[3]11</li><li><a href="#obj-bi-1347"><code>BI1347</code></a>AMB[3]12</li><li><a href="#obj-bi-1348"><code>BI1348</code></a>AMB[3]13</li><li><a href="#obj-bi-1349"><code>BI1349</code></a>AMB[3]14</li><li><a href="#obj-bi-1350"><code>BI1350</code></a>AMB[3]15</li><li><a href="#obj-ai-613"><code>AI613</code></a>Number of units</li><li><a href="#obj-ai-614"><code>AI614</code></a>Boiler A Sequence Status</li><li><a href="#obj-ai-615"><code>AI615</code></a>Boiler B Sequence Status</li><li><a href="#obj-ai-616"><code>AI616</code></a>Boiler C Sequence Status</li><li><a href="#obj-ai-617"><code>AI617</code></a>Boiler D Sequence Status</li><li><a href="#obj-ai-618"><code>AI618</code></a>Auto Sequence Rotation Days Set</li><li><a href="#obj-ai-619"><code>AI619</code></a>Blr A Run Time Since Last Rot (Days)</li><li><a href="#obj-ai-620"><code>AI620</code></a>Blr A Run Time Since Last Rot (Hrs)</li><li><a href="#obj-ai-621"><code>AI621</code></a>Blr A Run Time Since Last Rot (Min)</li><li><a href="#obj-ai-622"><code>AI622</code></a>Blr B Run Time Since Last Rot (Days)</li><li><a href="#obj-ai-623"><code>AI623</code></a>Blr B Run Time Since Last Rot (Hrs)</li><li><a href="#obj-ai-624"><code>AI624</code></a>Blr B Run Time Since Last Rot (Min)</li><li><a href="#obj-ai-625"><code>AI625</code></a>Blr C Run Time Since Last Rot (Days)</li><li><a href="#obj-ai-626"><code>AI626</code></a>Blr C Run Time Since Last Rot (Hrs)</li><li><a href="#obj-ai-627"><code>AI627</code></a>Blr C Run Time Since Last Rot (Min)</li><li><a href="#obj-ai-628"><code>AI628</code></a>Blr D Run Time Since Last Rot (Days)</li><li><a href="#obj-ai-629"><code>AI629</code></a>Blr D Run Time Since Last Rot (Hrs)</li><li><a href="#obj-ai-630"><code>AI630</code></a>Blr D Run Time Since Last Rot (Min)</li><li><a href="#obj-ai-631"><code>AI631</code></a>AMI[18]</li><li><a href="#obj-ai-632"><code>AI632</code></a>AMI[19]</li><li><a href="#obj-ai-633"><code>AI633</code></a>AMI[20]</li><li><a href="#obj-ai-634"><code>AI634</code></a>Boiler E Sequence Status</li><li><a href="#obj-ai-635"><code>AI635</code></a>Boiler F Sequence Status</li><li><a href="#obj-ai-636"><code>AI636</code></a>Boiler G Sequence Status</li><li><a href="#obj-ai-637"><code>AI637</code></a>Boiler H Sequence Status</li><li><a href="#obj-ai-638"><code>AI638</code></a>AMI[25]</li><li><a href="#obj-ai-639"><code>AI639</code></a>Blr E Run Time Since Last Rot (Days)</li><li><a href="#obj-ai-640"><code>AI640</code></a>Blr E Run Time Since Last Rot (Hrs)</li><li><a href="#obj-ai-641"><code>AI641</code></a>Blr E Run Time Since Last Rot (Min)</li><li><a href="#obj-ai-642"><code>AI642</code></a>Blr F Run Time Since Last Rot (Days)</li><li><a href="#obj-ai-643"><code>AI643</code></a>Blr F Run Time Since Last Rot (Hrs)</li><li><a href="#obj-ai-644"><code>AI644</code></a>Blr F Run Time Since Last Rot (Min)</li><li><a href="#obj-ai-645"><code>AI645</code></a>Blr G Run Time Since Last Rot (Days)</li><li><a href="#obj-ai-646"><code>AI646</code></a>Blr G Run Time Since Last Rot (Hrs)</li><li><a href="#obj-ai-647"><code>AI647</code></a>Blr G Run Time Since Last Rot (Min)</li><li><a href="#obj-ai-648"><code>AI648</code></a>Blr H Run Time Since Last Rot (Days)</li><li><a href="#obj-ai-649"><code>AI649</code></a>Blr H Run Time Since Last Rot (Hrs)</li><li><a href="#obj-ai-650"><code>AI650</code></a>Blr H Run Time Since Last Rot (Min)</li><li><a href="#obj-ai-651"><code>AI651</code></a>Blr A Lead Lag Entered Seq</li><li><a href="#obj-ai-652"><code>AI652</code></a>Blr B Lead Lag Entered Seq</li><li><a href="#obj-ai-653"><code>AI653</code></a>Blr C Lead Lag Entered Seq</li><li><a href="#obj-ai-654"><code>AI654</code></a>Blr D Lead Lag Entered Seq</li><li><a href="#obj-ai-655"><code>AI655</code></a>Blr E Lead Lag Entered Seq</li><li><a href="#obj-ai-656"><code>AI656</code></a>Blr F Lead Lag Entered Seq</li><li><a href="#obj-ai-657"><code>AI657</code></a>Blr G Lead Lag Entered Seq</li><li><a href="#obj-ai-658"><code>AI658</code></a>Blr H Lead Lag Entered Seq</li><li><a href="#obj-ai-659"><code>AI659</code></a>Blr A Lead Lag Working Seq</li><li><a href="#obj-ai-660"><code>AI660</code></a>Blr B Lead Lag Working Seq</li><li><a href="#obj-ai-661"><code>AI661</code></a>Blr C Lead Lag Working Seq</li><li><a href="#obj-ai-662"><code>AI662</code></a>Blr D Lead Lag Working Seq</li><li><a href="#obj-ai-663"><code>AI663</code></a>Blr E Lead Lag Working Seq</li><li><a href="#obj-ai-664"><code>AI664</code></a>Blr F Lead Lag Working Seq</li><li><a href="#obj-ai-665"><code>AI665</code></a>Blr G Lead Lag Working Seq</li><li><a href="#obj-ai-666"><code>AI666</code></a>Blr H Lead Lag Working Seq</li><li><a href="#obj-ai-401"><code>AI401</code></a>Max Pressure/Temp</li><li><a href="#obj-ai-402"><code>AI402</code></a>Lead Boiler On Point</li><li><a href="#obj-ai-403"><code>AI403</code></a>Lead Boiler Off Point</li><li><a href="#obj-ai-404"><code>AI404</code></a>Operating Pressure/Temp</li><li><a href="#obj-ai-405"><code>AI405</code></a>Low SP Limit</li><li><a href="#obj-ai-406"><code>AI406</code></a>High SP Limit</li><li><a href="#obj-ai-407"><code>AI407</code></a>Days Till Auto Seq Rotation</li><li><a href="#obj-ai-408"><code>AI408</code></a>Hours Till Auto Seq Rotation</li><li><a href="#obj-ai-409"><code>AI409</code></a>Minutes Till Auto Seq Rotation</li><li><a href="#obj-ai-410"><code>AI410</code></a>Seconds Till Auto Seq Rotation</li><li><a href="#obj-ai-411"><code>AI411</code></a>Control Output Boiler A</li><li><a href="#obj-ai-412"><code>AI412</code></a>Control Output Boiler B</li><li><a href="#obj-ai-413"><code>AI413</code></a>Control Output Boiler C</li><li><a href="#obj-ai-414"><code>AI414</code></a>Control Output Boiler D</li><li><a href="#obj-ai-415"><code>AI415</code></a>Control Output Boiler E</li><li><a href="#obj-ai-416"><code>AI416</code></a>Control Output Boiler F</li><li><a href="#obj-ai-417"><code>AI417</code></a>Control Output Boiler G</li><li><a href="#obj-ai-418"><code>AI418</code></a>Control Output Boiler H</li><li><a href="#obj-ai-419"><code>AI419</code></a>Steam Pressure (Water Temp) SP</li><li><a href="#obj-ai-420"><code>AI420</code></a>AMR[19]</li><li><a href="#obj-ai-421"><code>AI421</code></a>AMR[20]</li><li><a href="#obj-ai-422"><code>AI422</code></a>AMR[21]</li><li><a href="#obj-ai-423"><code>AI423</code></a>AMR[22]</li><li><a href="#obj-ai-424"><code>AI424</code></a>AMR[23]</li><li><a href="#obj-ai-425"><code>AI425</code></a>AMR[24]</li><li><a href="#obj-ai-426"><code>AI426</code></a>AMR[25]</li><li><a href="#obj-bv-1"><code>BV1</code></a>Master Write Bit</li><li><a href="#obj-av-51"><code>AV51</code></a>Setpoint Value Write</li><li><a href="#obj-av-1"><code>AV1</code></a>N510[0]</li><li><a href="#obj-av-2"><code>AV2</code></a>Lag 1 Start Timer Set</li><li><a href="#obj-av-3"><code>AV3</code></a>Lag 1 Start Point</li><li><a href="#obj-av-4"><code>AV4</code></a>Lag 1 Stop Point</li><li><a href="#obj-av-5"><code>AV5</code></a>Lag 1 Stop Timer Set</li><li><a href="#obj-av-6"><code>AV6</code></a>N510[5]</li><li><a href="#obj-av-7"><code>AV7</code></a>Lag 2 Start Timer Set</li><li><a href="#obj-av-8"><code>AV8</code></a>Lag 2 Start Point</li><li><a href="#obj-av-9"><code>AV9</code></a>Lag 2 Stop Point</li><li><a href="#obj-av-10"><code>AV10</code></a>Lag 2 Stop Timer Set</li><li><a href="#obj-av-11"><code>AV11</code></a>N510[10]</li><li><a href="#obj-av-12"><code>AV12</code></a>Lag 3 Start Timer Set</li><li><a href="#obj-av-13"><code>AV13</code></a>Lag 3 Start Point</li><li><a href="#obj-av-14"><code>AV14</code></a>Lag 3 Stop Point</li><li><a href="#obj-av-15"><code>AV15</code></a>Lag 3 Stop Timer Set</li><li><a href="#obj-av-16"><code>AV16</code></a>Lead Boiler Selection</li><li><a href="#obj-av-17"><code>AV17</code></a>Lag 1 Boiler Selection</li><li><a href="#obj-av-18"><code>AV18</code></a>Lag 2 Boiler Selection</li><li><a href="#obj-av-19"><code>AV19</code></a>Lag 3 Boiler Selection</li><li><a href="#obj-av-20"><code>AV20</code></a>Lag 4 Boiler Selection</li><li><a href="#obj-av-21"><code>AV21</code></a>Lag 5 Boiler Selection</li><li><a href="#obj-av-22"><code>AV22</code></a>Lag 6 Boiler Selection</li><li><a href="#obj-av-23"><code>AV23</code></a>Lag 7 Boiler Selection</li><li><a href="#obj-av-24"><code>AV24</code></a>Lag 4 Start Timer Set</li><li><a href="#obj-av-25"><code>AV25</code></a>Lag 4 Start Point</li><li><a href="#obj-av-26"><code>AV26</code></a>Lag 4 Stop Point</li><li><a href="#obj-av-27"><code>AV27</code></a>Lag 4 Stop Timer Set</li><li><a href="#obj-av-28"><code>AV28</code></a>Lag 5 Start Timer Set</li><li><a href="#obj-av-29"><code>AV29</code></a>Lag 5 Start Point</li><li><a href="#obj-av-30"><code>AV30</code></a>Lag 5 Stop Point</li><li><a href="#obj-av-31"><code>AV31</code></a>Lag 5 Stop Timer Set</li><li><a href="#obj-av-32"><code>AV32</code></a>Lag 6 Start Timer Set</li><li><a href="#obj-av-33"><code>AV33</code></a>Lag 6 Start Point</li><li><a href="#obj-av-34"><code>AV34</code></a>Lag 6 Stop Point</li><li><a href="#obj-av-35"><code>AV35</code></a>Lag 6 Stop Timer Set</li><li><a href="#obj-av-36"><code>AV36</code></a>Lag 7 Start Timer Set</li><li><a href="#obj-av-37"><code>AV37</code></a>Lag 7 Start Point</li><li><a href="#obj-av-38"><code>AV38</code></a>Lag 7 Stop Point</li><li><a href="#obj-av-39"><code>AV39</code></a>Lag 7 Stop Timer Set</li><li><a href="#obj-av-40"><code>AV40</code></a>N510[39]</li><li><a href="#obj-av-41"><code>AV41</code></a>N510[40]</li><li><a href="#obj-av-42"><code>AV42</code></a>N510[41]</li><li><a href="#obj-av-43"><code>AV43</code></a>N510[42]</li><li><a href="#obj-av-44"><code>AV44</code></a>N510[43]</li><li><a href="#obj-av-45"><code>AV45</code></a>N510[44]</li><li><a href="#obj-av-46"><code>AV46</code></a>N510[45]</li><li><a href="#obj-av-47"><code>AV47</code></a>N510[46]</li><li><a href="#obj-av-48"><code>AV48</code></a>N510[47]</li><li><a href="#obj-av-49"><code>AV49</code></a>N510[48]</li><li><a href="#obj-av-50"><code>AV50</code></a>N510[49]</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Each Cleaver-Brooks controller on the ProtoNode is its own BACnet device; the object instances below are the same on every device.</li><li>Access follows the guide&#x27;s write-point stars: the starred AV/BV objects are writable, everything else is read-only.</li><li>The guide gives no engineering units or state texts; units appear only where the object name carries them (DEG F / DEG C).</li><li>Where a description is filled in, it gives the register from the guide&#x27;s Modbus column.</li><li>Boilers E-H have their own blocks next to A-D; only boiler A objects are in the minimum list.</li><li>Objects named N510[..], AMB[..], AMI[..] or AMR[..] are spare tags in the profile with no stated use.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Hawk Master Panel lead/lag (ProtoNode) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode)</h2><div class="faq"><details open><summary>How many BACnet points does the Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) have?</summary><p>This list has 196 BACnet objects: 80 analog inputs, 51 analog values, 64 binary inputs, 1 binary value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) BACnet points are writable?</summary><p>52 of the 196 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode) BACnet documentation?</summary><p>Cleaver-Brooks does not publish it on its own website. This list comes from Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products (750-426), revision 03/2018, a copy hosted by watmfg.com at https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf. Ask Cleaver-Brooks or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Cleaver-Brooks Hawk Master Panel lead/lag (ProtoNode)?</summary><p>Start with AV 51 Setpoint Value Write (Setpoint value written by the BMS); AI 404 Operating Pressure/Temp (Operating pressure or temperature); AI 419 Steam Pressure (Water Temp) SP (Steam pressure (water temperature) setpoint); AI 614 Boiler A Sequence Status (Boiler A sequence status); BI 1305 Boiler A Start Output (Boiler A start output); BI 1291 Steam/Water Sensor Fail (Steam/water sensor failure); BI 1292 Low Steam Pressure (Low steam pressure); BI 1323 I/O Module Failure (I/O module failure).</p></details><details><summary>How do I check these points on the real Hawk Master Panel lead/lag (ProtoNode)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Cleaver-Brooks BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/adac-1000-protonode" data-row><span class="k">Boiler feedwater deaerator and surge tank controller via BACnet gateway</span><h3>Cleaver-Brooks ADAC 1000 deaerator / surge tank control (ProtoNode, EtherNet/IP)</h3><p>Cleaver-Brooks deaerator and surge tank packages with the ADAC 1000 PLC control, read through a ProtoNode RER gateway over EtherNet/IP.</p><div class="meta">338 objects &middot; 62 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ADAC 1000, ADAC_1000, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/adac-deaerator-protonode" data-row><span class="k">Boiler feedwater deaerator and surge tank controller via BACnet gateway</span><h3>Cleaver-Brooks ADAC deaerator / surge tank control (ProtoNode)</h3><p>Cleaver-Brooks deaerator and surge tank packages with the ADAC control, read through a ProtoNode RER gateway.</p><div class="meta">265 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ADAC, CB deaerator control, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/cb120-protonode" data-row><span class="k">Boiler flame safeguard via BACnet gateway</span><h3>Cleaver-Brooks CB120 flame safeguard (ProtoNode)</h3><p>Cleaver-Brooks boilers with the CB120 flame safeguard, read through a ProtoNode RER gateway.</p><div class="meta">94 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: CB120, CB 120, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/cb780-protonode" data-row><span class="k">Boiler flame safeguard via BACnet gateway</span><h3>Cleaver-Brooks CB780 flame safeguard with expanded annunciator (ProtoNode)</h3><p>Cleaver-Brooks boilers with the CB780 burner management control and expanded annunciator, read through a ProtoNode RER gateway.</p><div class="meta">93 objects &middot; 1 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: CB780, CB 780, CB780E, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/falcon-hydronic-protonode" data-row><span class="k">Hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Falcon Hydronic boiler control (ProtoNode)</h3><p>Cleaver-Brooks hot water boilers with the Falcon hydronic burner control, read through a ProtoNode RER gateway.</p><div class="meta">90 objects &middot; 7 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Falcon Hydronic, ClearFire Falcon, CB Falcon, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/falcon-steam-protonode" data-row><span class="k">Steam boiler control via BACnet gateway</span><h3>Cleaver-Brooks Falcon Steam boiler control (ProtoNode)</h3><p>Cleaver-Brooks steam boilers with the Falcon steam burner control, read through a ProtoNode RER gateway.</p><div class="meta">62 objects &middot; 5 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Falcon Steam, CB Falcon steam, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/farc-cb780-cb783-protonode" data-row><span class="k">Boiler flame safeguard and fuel-air ratio control via BACnet gateway</span><h3>Cleaver-Brooks FARC with CB780 / CB783 burner control (ProtoNode)</h3><p>Cleaver-Brooks boilers with a CB780/CB783 burner control and FARC fuel-air ratio control, read through a ProtoNode RER gateway.</p><div class="meta">178 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: FARC, CB 780/783, CB783, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-1000-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 1000 boiler control (ProtoNode)</h3><p>Cleaver-Brooks boilers with the Hawk 1000 PLC boiler control, read through a ProtoNode RER gateway.</p><div class="meta">268 objects &middot; 42 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk 1000, CB Hawk 1000, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-2000-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 2000 boiler control (ProtoNode)</h3><p>Cleaver-Brooks boilers with the Hawk 2000 control, read through a ProtoNode RER gateway.</p><div class="meta">75 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk 2000, CB Hawk 2000, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-4000-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 4000 boiler control (ProtoNode)</h3><p>Cleaver-Brooks boilers with the Hawk 4000 PLC boiler control, read through a ProtoNode RER gateway.</p><div class="meta">283 objects &middot; 42 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk 4000, CB Hawk 4000, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-4000-v2-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 4000 V2 boiler control (ProtoNode)</h3><p>Cleaver-Brooks boilers with the HAWK 4000 V2 PLC boiler control, read through a ProtoNode RER gateway.</p><div class="meta">378 objects &middot; 42 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: HAWK 4000 V2, CB HAWK 4000 V2, HAWK_4000_V2, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-4500-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 4500 boiler control (ProtoNode, EtherNet/IP)</h3><p>Cleaver-Brooks boilers with the Hawk 4500 PLC boiler control, read through a ProtoNode RER gateway over EtherNet/IP.</p><div class="meta">420 objects &middot; 42 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk 4500, CB Hawk 4500, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-5000-protonode" data-row><span class="k">Steam boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk 5000 boiler control (ProtoNode)</h3><p>Cleaver-Brooks steam boilers with the Hawk 5000 control, read through a ProtoNode RER gateway.</p><div class="meta">266 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk 5000, CB Hawk 5000, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hawk-ics-protonode" data-row><span class="k">Steam or hot water boiler control via BACnet gateway</span><h3>Cleaver-Brooks Hawk ICS boiler control (ProtoNode)</h3><p>Cleaver-Brooks boilers with the Hawk ICS control, read through a ProtoNode RER gateway.</p><div class="meta">140 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Hawk ICS, CB ICS, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hsc-boiler-interface-module-protonode" data-row><span class="k">Boiler interface module via BACnet gateway</span><h3>Cleaver-Brooks HSC Boiler Interface Module (ProtoNode)</h3><p>Cleaver-Brooks HSC boiler interface modules (one boiler each), read through a ProtoNode RER gateway.</p><div class="meta">40 objects &middot; 9 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Boiler Interface Module, HSC Boiler Interface, BIM, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hsc-hydronic-system-controller-protonode" data-row><span class="k">Multi-boiler sequencer (hot water boiler plant) via BACnet gateway</span><h3>Cleaver-Brooks HSC Hydronic System Controller (ProtoNode)</h3><p>Cleaver-Brooks HSC panels sequencing up to 10 condensing and 10 non-condensing boilers, read through a ProtoNode RER gateway.</p><div class="meta">318 objects &middot; 4 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: HSC, Hydronic System Controller, CB HSC, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/hsc-pump-interface-module-protonode" data-row><span class="k">Pump interface module (boiler plant pumps) via BACnet gateway</span><h3>Cleaver-Brooks HSC Pump Interface Module (ProtoNode)</h3><p>Cleaver-Brooks HSC pump interface modules (up to four system pumps), read through a ProtoNode RER gateway.</p><div class="meta">47 objects &middot; 3 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Pump Interface Module, HSC Pump Interface, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/lcs-level-control-protonode" data-row><span class="k">Boiler water level controller via BACnet gateway</span><h3>Cleaver-Brooks LCS Level Control System (ProtoNode)</h3><p>Cleaver-Brooks LCS water level controllers (one or two tanks), read through a ProtoNode RER gateway.</p><div class="meta">59 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: LCS, Level Control System, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/pcs-pump-control-protonode" data-row><span class="k">Boiler feed pump controller via BACnet gateway</span><h3>Cleaver-Brooks PCS Pump Control System (ProtoNode)</h3><p>Cleaver-Brooks PCS pump controllers (up to four pumps on header pressure or tank level), read through a ProtoNode RER gateway.</p><div class="meta">57 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: PCS, Pump Control System, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/shark-100-meter-protonode" data-row><span class="k">Electric power meter via BACnet gateway</span><h3>Cleaver-Brooks Shark 100 power meter profile (ProtoNode)</h3><p>Shark 100 power meters supplied on Cleaver-Brooks equipment, read through a ProtoNode RER gateway.</p><div class="meta">41 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Shark 100, Electro Industries Shark 100, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/shark-200-meter-protonode" data-row><span class="k">Electric power meter via BACnet gateway</span><h3>Cleaver-Brooks Shark 200 power meter profile (ProtoNode)</h3><p>Shark 200 power meters supplied on Cleaver-Brooks equipment, read through a ProtoNode RER gateway.</p><div class="meta">50 objects &middot; 0 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Shark 200, Electro Industries Shark 200, ProtoNode RER, 750-426</span></a></li><li><a class="card" href="/bacnet-points-lists/cleaver-brooks/udc-2500-controller-protonode" data-row><span class="k">Process loop controller via BACnet gateway</span><h3>Cleaver-Brooks UDC 2500 loop controller profile (ProtoNode)</h3><p>Honeywell UDC 2500 loop controllers supplied on Cleaver-Brooks equipment, read through a ProtoNode RER gateway.</p><div class="meta">42 objects &middot; 31 writable &middot; 750-426 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: UDC 2500, UDC2500, Honeywell UDC 2500, ProtoNode RER, 750-426</span></a></li></ul>
<p class="updated">Source: <a href="https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf" rel="nofollow noopener" target="_blank">Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products &middot; 750-426 &middot; rev. 03/2018</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
