<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ClimaCool SHC onDemand UCH Heat Pump BACnet Points List</title>
<meta name="description" content="ClimaCool SHC onDemand UCH Heat Pump BACnet points list: 530 objects by ID and name (e.g. MV 1 = control_source_1), 332 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="ClimaCool SHC onDemand UCH Heat Pump BACnet Points List">
<meta property="og:description" content="ClimaCool SHC onDemand UCH Heat Pump BACnet points list: 530 objects by ID and name (e.g. MV 1 = control_source_1), 332 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ClimaCool SHC onDemand UCH Heat Pump BACnet Points List">
<meta name="twitter:description" content="ClimaCool SHC onDemand UCH Heat Pump BACnet points list: 530 objects by ID and name (e.g. MV 1 = control_source_1), 332 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump",
   "url": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump",
   "name": "ClimaCool SHC onDemand UCH Heat Pump BACnet Points List",
   "description": "ClimaCool SHC onDemand UCH Heat Pump BACnet points list: 530 objects by ID and name (e.g. MV 1 = control_source_1), 332 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump#dataset",
   "name": "ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) BACnet Points List",
   "description": "ClimaCool's CoolLogic master controller runs the whole bank of up to seven modules and exposes one BACnet device; this list comes from the local access display table, which pairs each screen value with its BACnet object name and point location (AV/BV/MSV and instance). Points cover unit mode, cool/heat run commands, BAS enables, chilled, condenser and source water temperatures, setpoints and resets, and per-module compressor data, alarms and resets. ClimaCool SHC onDemand UCH Heat Pump BACnet points list: 530 objects by ID and name (e.g. MV 1 = control_source_1), 332 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump",
   "keywords": [
    "ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) BACnet Points List",
    "ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) BACnet objects",
    "ClimaCool BACnet",
    "SHC-HP BACnet points list",
    "UCH BACnet points list",
    "SHC onDemand BACnet points list",
    "CoolLogic BACnet points list",
    "UCH.SHC-HP.12b.13 BACnet points list",
    "simultaneous heating and cooling chiller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Local Access Display Table - Product Line UCH, Chiller Type SHC-HP",
    "url": "https://files.climacoolcorp.com/Display-Tables/Control_Access_Display_Table_SHC-HP.pdf",
    "author": {
     "@type": "Organization",
     "name": "ClimaCool"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ClimaCool SHC onDemand UCH Heat Pump (CoolLogic)",
    "brand": {
     "@type": "Brand",
     "name": "ClimaCool"
    },
    "category": "Modular water-cooled heat pump chiller controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 530 BACnet objects: 251 analog values, 261 binary values, 18 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "332 of the 530 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Local Access Display Table - Product Line UCH, Chiller Type SHC-HP (UCH.SHC-HP.12b.13), published free by ClimaCool at https://files.climacoolcorp.com/Display-Tables/Control_Access_Display_Table_SHC-HP.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the ClimaCool SHC onDemand UCH Heat Pump (CoolLogic)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1 control_source_1 (Control source: Dig Input, Keypad or BAS); BV 576 enable_bas_cool_1 (Cool enable from the BAS); BV 577 enable_bas_heat_1 (Heat enable from the BAS); AV 41 chw_temp_stp_1 (Cooling leaving water target (writable)); AV 61 cw_temp_stp_1 (Heating leaving water target (writable)); MV 16 unit_mode_1 (Unit mode / reason not running); BV 574 run_cool_1 (Chiller cool run command status); BV 575 run_heat_1 (Chiller heat run command status); AV 17 chws_stat_1 (Chilled water supply (leaving) temperature); AV 42 cwr_stat_1 (Heating water leaving temperature)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the ClimaCool SHC onDemand UCH Heat Pump (CoolLogic)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the master panel LOCAL-OFF-REMOTE switch to Remote and turn Cool/Heat Mode BAS on; the bank then runs on the BAS command. Alternatives are a hard-wired remote enable relay (Digital Input mode) or keypad enable."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the ClimaCool SHC onDemand UCH Heat Pump (CoolLogic)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Remote cooling/heating targets can come in as analog inputs (input channel types 'Remote Cool Trg' / 'Remote Heat Trg', 4-20 mA or 2-10 VDC); the resulting values show in rem_chw_stp_stat_1 (AV 243) and rem_cw_stp_stat_1 (AV 246)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real SHC onDemand UCH Heat Pump (CoolLogic)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ClimaCool",
     "item": "https://easybacnet.com/bacnet-points-lists/climacool/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SHC onDemand UCH Heat Pump (CoolLogic)",
     "item": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/climacool/">ClimaCool</a></li><li aria-current="page">SHC onDemand UCH Heat Pump (CoolLogic)</li></ol>
<p class="eyebrow">Modular water-cooled heat pump chiller controller &middot; BACnet points list</p><h1><span class="mfr">ClimaCool</span> SHC onDemand UCH Heat Pump (CoolLogic) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>ClimaCool&#x27;s CoolLogic master controller runs the whole bank of up to seven modules and exposes one BACnet device; this list comes from the local access display table, which pairs each screen value with its BACnet object name and point location (AV/BV/MSV and instance). Points cover unit mode, cool/heat run commands, BAS enables, chilled, condenser and source water temperatures, setpoints and resets, and per-module compressor data, alarms and resets.</p>
<p>This page lists <strong>530 BACnet objects</strong> for the ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) &mdash; 332 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from ClimaCool&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/climacool/">ClimaCool</a></dd></div><div><dt>Model</dt><dd>SHC onDemand UCH Heat Pump (CoolLogic)</dd></div><div><dt>Equipment</dt><dd>Modular water-cooled heat pump chiller controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>530 (332 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet ARC156, BACnet IP</dd></div><div><dt>Firmware</dt><dd>UCH.SHC-HP.12b.13</dd></div><div><dt>Default device instance</dt><dd>516800</dd></div><div><dt>Also known as</dt><dd>SHC-HP, UCH, SHC onDemand, CoolLogic, UCH.SHC-HP.12b.13, simultaneous heating and cooling chiller</dd></div><div><dt>Source document</dt><dd><a href="https://files.climacoolcorp.com/Display-Tables/Control_Access_Display_Table_SHC-HP.pdf" rel="nofollow noopener" target="_blank">Local Access Display Table - Product Line UCH, Chiller Type SHC-HP &middot; UCH.SHC-HP.12b.13</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump.csv" rel="nofollow" download>Download CSV <small>530 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://files.climacoolcorp.com/Display-Tables/Control_Access_Display_Table_SHC-HP.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=climacool/shc-ondemand-uch-heat-pump">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against ClimaCool&rsquo;s current documentation and the live
device before use. Not official ClimaCool information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: ClimaCool SHC onDemand UCH Heat Pump (CoolLogic)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the master controller DIP switches for the BMS port (MS/TP m protocol and baud), keep the device number at 516800, then set Control Source to BAS. Enable cooling and heating through the BAS enable points, write the leaving-water targets, and monitor unit mode, run commands and supply/return temperatures. Keep polling light: the IOM limits it to 50 points at 20-second intervals or slower.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">control_source_1</td><td>Control source: Dig Input, Keypad or BAS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-576">BV 576</a></td><td class="n">enable_bas_cool_1</td><td>Cool enable from the BAS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-577">BV 577</a></td><td class="n">enable_bas_heat_1</td><td>Heat enable from the BAS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-41">AV 41</a></td><td class="n">chw_temp_stp_1</td><td>Cooling leaving water target (writable)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-61">AV 61</a></td><td class="n">cw_temp_stp_1</td><td>Heating leaving water target (writable)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-16">MV 16</a></td><td class="n">unit_mode_1</td><td>Unit mode / reason not running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-574">BV 574</a></td><td class="n">run_cool_1</td><td>Chiller cool run command status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-575">BV 575</a></td><td class="n">run_heat_1</td><td>Chiller heat run command status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-17">AV 17</a></td><td class="n">chws_stat_1</td><td>Chilled water supply (leaving) temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-42">AV 42</a></td><td class="n">cwr_stat_1</td><td>Heating water leaving temperature</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Set the master panel LOCAL-OFF-REMOTE switch to Remote and turn Cool/Heat Mode BAS on; the bank then runs on the BAS command. Alternatives are a hard-wired remote enable relay (Digital Input mode) or keypad enable.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Remote cooling/heating targets can come in as analog inputs (input channel types &#x27;Remote Cool Trg&#x27; / &#x27;Remote Heat Trg&#x27;, 4-20 mA or 2-10 VDC); the resulting values show in rem_chw_stp_stat_1 (AV 243) and rem_cw_stp_stat_1 (AV 246).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default master board device number is 516800; ClimaCool says other numbers need custom programming.</li><li>Port 1 is BACnet over ARC156 (Port 1 Mode jumper to ARC156); the BMS uses Port 2 with DIP &#x27;BMS Port&#x27; ON and &#x27;Enhanced Port 2a&#x27; OFF.</li><li>DIP switches 4-5 set the BMS baud rate and 6-8 the protocol; use &#x27;MS/TP m&#x27; for BACnet MS/TP.</li><li>For BACnet IP set the IP-address DIP switch ON and configure the address in BACview under FN0 &gt; IP; newer CoolLogic Touch panels use the Gig-E port for BACnet/IP.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Poll no more than 50 points, no faster than every 20 seconds.</li><li>When re-powering, the CoolLogic master must be the last device powered after the modules to restore communication.</li><li>Many writable points are configuration values (limits, delays, PID settings); limit BMS writes to enables and setpoints.</li></ul>
</section>
<h2 id="points">ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">530 of 530 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>251</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>261</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>18</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>530</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>198</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>332</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (479)</option><option value="°F">°F (34)</option><option value="sec">sec (15)</option><option value="psi">psi (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>279</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">chwr_stat_1</td><td class="d">CHWR In Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="17" data-acc="R" data-u="" data-min="1" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">chws_stat_1</td><td class="d">CHWS Out Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="162" data-acc="R" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">num_cool_comp_on_1</td><td class="d">Num of Cool Comp ON at Mgr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="574" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-574"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">574</td><td class="n">run_cool_1</td><td class="d">Chiller Cool Run Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="575" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-575"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">575</td><td class="n">run_heat_1</td><td class="d">Chiller Heat Run Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="43" data-acc="R" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">cws_stat_1</td><td class="d">CWS In Temp Status</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="14" data-acc="R" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">cw_stp_stat_1</td><td class="d">Active Htg Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="42" data-acc="R" data-u="" data-min="1" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">42</td><td class="n">cwr_stat_1</td><td class="d">CWR Out Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="163" data-acc="R" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">num_heat_comp_on_1</td><td class="d">Num of Heat Comp ON at Mgr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">evap_flow_1</td><td class="d">Evap Flow SW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="16" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">unit_mode_1</td><td class="d">Unit Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Schedule, No Flo/Ph, CHWR High, CWS Low, Sens Error, No ModAvail, Module Down, Compr Down, NonCrit Alm, Normal Run</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">cond_flow_1</td><td class="d">Heat Fl</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="561" data-acc="R" data-u="" data-st="1" id="obj-bv-561"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">561</td><td class="n">source_flow_1</td><td class="d">Source Flow SW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="538" data-acc="R" data-u="" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">sws_stat_1</td><td class="d">SWS In Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="535" data-acc="R" data-u="" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">swr_stat_1</td><td class="d">SWR Out Status SETUP, ALARM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="165" data-acc="R" data-u="psi" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">diff_press_heat_load_1</td><td class="d">Diff Press Heat Load</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="164" data-acc="R" data-u="psi" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">diff_press_cool_load_1</td><td class="d">Diff Press Cool Load</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="129" data-acc="R" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">diff_press_source_load_1</td><td class="d">Diff Press Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="352" data-acc="R" data-u="" data-st="1" id="obj-bv-352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">352</td><td class="n">m1_comp1_status_5</td><td class="d">Module 1 Comp 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="388" data-acc="R" data-u="" data-st="1" id="obj-bv-388"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">388</td><td class="n">m5_comp1_status_5</td><td class="d">Module 5 Comp 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="355" data-acc="R" data-u="" data-st="1" id="obj-bv-355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">355</td><td class="n">m1_comp2_status_5</td><td class="d">Module 1 Comp 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="392" data-acc="R" data-u="" data-st="1" id="obj-bv-392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">392</td><td class="n">m5_comp2_status_5</td><td class="d">Module 5 Comp 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="359" data-acc="R" data-u="" data-st="1" id="obj-bv-359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">359</td><td class="n">m2_comp1_status_5</td><td class="d">Module 2 Comp 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="411" data-acc="R" data-u="" data-st="1" id="obj-bv-411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">411</td><td class="n">m6_comp1_status_5</td><td class="d">Module 6 Comp 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="362" data-acc="R" data-u="" data-st="1" id="obj-bv-362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">362</td><td class="n">m2_comp2_status_5</td><td class="d">Module 2 Comp 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="423" data-acc="R" data-u="" data-st="1" id="obj-bv-423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">423</td><td class="n">m6_comp2_status_5</td><td class="d">Module 6 Comp 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">m3_comp1_status_5</td><td class="d">Module 3 Comp 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="715" data-acc="R" data-u="" data-st="1" id="obj-bv-715"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">715</td><td class="n">m7_comp1_status_5</td><td class="d">Module 7 Comp 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="147" data-acc="R" data-u="" data-st="1" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">m3_comp2_status_5</td><td class="d">Module 3 Comp 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="725" data-acc="R" data-u="" data-st="1" id="obj-bv-725"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">725</td><td class="n">m7_comp2_status_5</td><td class="d">Module 7 Comp 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="378" data-acc="R" data-u="" data-st="1" id="obj-bv-378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">378</td><td class="n">m4_comp1_status_5</td><td class="d">Module 4 Comp 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="382" data-acc="R" data-u="" data-st="1" id="obj-bv-382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">382</td><td class="n">m4_comp2_status_5</td><td class="d">Module 4 Comp 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="144" data-acc="R" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">stg1_clg_pid_1</td><td class="d">Stage 1 Cooling PID</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="145" data-acc="R" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">stg1_htg_pid_1</td><td class="d">Stage 1 Heating PID</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">run_1</td><td class="d">Chiller Run Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Chiller OFF, Chiller ON</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">step_clgpid_65t_1</td><td class="d">Clg Step PID Value for 65T</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="131" data-acc="R" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">step_htgpid_65t_1</td><td class="d">Htg Step PID Value for 65T</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="98" data-acc="R" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">m1_size_st_1</td><td class="d">Mod 1 Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="175" data-acc="R" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">m1_c1_suc_pres_stat_5</td><td class="d">Module 1 Comp 1 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="205" data-acc="R" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">m1_c1_suc_superheat_5</td><td class="d">Module 1 Comp 1 Suction Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="179" data-acc="R" data-u="" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">m1_c1_suct_temp_stat_5</td><td class="d">Module 1 Comp 1 Suction Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="87" data-acc="R" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">m1_load_temp_stat_5</td><td class="d">M1 Load Leaving Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">m1_c1_disch_pres_stat_5</td><td class="d">Module 1 Comp 1 Disch Press</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">m1_src_temp_stat_5</td><td class="d">M1 Source Leaving Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="194" data-acc="R" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">m1_c1_cycles_5</td><td class="d">Module 1 Comp 1 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="591" data-acc="R" data-u="" data-st="1" id="obj-bv-591"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">591</td><td class="n">m1_c1_min_runtime_5</td><td class="d">Module 1 Compr 1 Min Run</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="589" data-acc="R" data-u="" data-st="1" id="obj-bv-589"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">589</td><td class="n">m1_c1_minimum_off_5</td><td class="d">Module 1 Comp 1 Min Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="362" data-acc="R" data-u="" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">m1_lowest_head_pressure_5</td><td class="d">Module 1 Lowest Cond Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="508" data-acc="R" data-u="" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">m1_cdmv_pidout_5</td><td class="d">Module 1 Cond Vlv PID Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="509" data-acc="R" data-u="" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">m1_cdmv_scaled_pidout_5</td><td class="d">Module 1 Cond Vlv Scaled PID Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="571" data-acc="R" data-u="" id="obj-av-571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">571</td><td class="n">m1_highest_suct_pressure_5</td><td class="d">Module 1 Highest Evap Suct Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="569" data-acc="R" data-u="" id="obj-av-569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">569</td><td class="n">m1_evmv_pidout_5</td><td class="d">Module 1 Evap Vlv PID Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="570" data-acc="R" data-u="" id="obj-av-570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">570</td><td class="n">m1_evmv_scaled_pidout_5</td><td class="d">Module 1 Evap Vlv Scaled PID Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="211" data-acc="R" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">m1_c2_suc_pres_stat_5</td><td class="d">Module 1 Comp 2 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="212" data-acc="R" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">m1_c2_suc_superheat_5</td><td class="d">Module 1 Comp 2 Suction Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="213" data-acc="R" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">m1_c2_suct_temp_stat_5</td><td class="d">Module 1 Comp 2 Suction Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="204" data-acc="R" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">m1_c2_disch_pres_stat_5</td><td class="d">Module 1 Comp 2 Discharge Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="207" data-acc="R" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">m1_c2_cycles_5</td><td class="d">Module 1 Comp 2 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="592" data-acc="R" data-u="" data-st="1" id="obj-bv-592"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">592</td><td class="n">m1_c2_min_runtime_5</td><td class="d">Module 1 Compr 2 Min Run</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="590" data-acc="R" data-u="" data-st="1" id="obj-bv-590"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">590</td><td class="n">m1_c2_minimum_off_5</td><td class="d">Module 1 Comp 2 Min Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="269" data-acc="R" data-u="" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">m1_c1_rtime_1</td><td class="d">Module 1 Comp 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="270" data-acc="R" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">m1_c2_rtime_1</td><td class="d">Module 1 Comp 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="275" data-acc="R" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">m2_c1_rtime_1</td><td class="d">Module 2 Comp 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="276" data-acc="R" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">m2_c2_rtime_1</td><td class="d">Module 2 Comp 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="277" data-acc="R" data-u="" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">m3_c1_rtime_1</td><td class="d">Module 3 Comp 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="278" data-acc="R" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">m3_c2_rtime_1</td><td class="d">Module 3 Comp 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="279" data-acc="R" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">m4_c1_rtime_1</td><td class="d">Module 4 Comp 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="280" data-acc="R" data-u="" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">m4_c2_rtime_1</td><td class="d">Module 4 Comp 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="281" data-acc="R" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">m5_c1_rtime_1</td><td class="d">Module 5 Comp 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="282" data-acc="R" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">m5_c2_rtime_1</td><td class="d">Module 5 Comp 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="283" data-acc="R" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">m6_c1_rtime_1</td><td class="d">Module 6 Comp 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="284" data-acc="R" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">m6_c2_rtime_1</td><td class="d">Module 6 Comp 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="285" data-acc="R" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">m7_c1_rtime_1</td><td class="d">Module 7 Comp 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="286" data-acc="R" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">m7_c2_rtime_1</td><td class="d">Module 7 Comp 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="462" data-acc="R" data-u="" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">m5_c1_cycles_5</td><td class="d">Module 5 Comp 1 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="467" data-acc="R" data-u="" id="obj-av-467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">467</td><td class="n">m5_c2_cycles_5</td><td class="d">Module 5 Comp 2 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="214" data-acc="R" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">m2_c1_cycles_5</td><td class="d">Module 2 Comp 1 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="472" data-acc="R" data-u="" id="obj-av-472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">472</td><td class="n">m6_c1_cycles_5</td><td class="d">Module 6 Comp 1 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="221" data-acc="R" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">m2_c2_cycles_5</td><td class="d">Module 2 Comp 2 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="477" data-acc="R" data-u="" id="obj-av-477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">477</td><td class="n">m6_c2_cycles_5</td><td class="d">Module 6 Comp 2 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">m3_c1_cycles_5</td><td class="d">Module 3 Comp 1 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="654" data-acc="R" data-u="" id="obj-av-654"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">654</td><td class="n">m7_c1_cycles_5</td><td class="d">Module 7 Comp 1 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">m3_c2_cycles_5</td><td class="d">Module 3 Comp 2 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="661" data-acc="R" data-u="" id="obj-av-661"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">661</td><td class="n">m7_c2_cycles_5</td><td class="d">Module 7 Comp 2 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="215" data-acc="R" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">m4_c1_cycles_5</td><td class="d">Module 4 Comp 1 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">m4_c2_cycles_5</td><td class="d">Module 4 Comp 2 Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="99" data-acc="R" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">m2_size_st_1</td><td class="d">Mod 2 Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="84" data-acc="R" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">m3_size_st_1</td><td class="d">Mod 3 Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="444" data-acc="R" data-u="" id="obj-av-444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">444</td><td class="n">m4_size_st_1</td><td class="d">Mod 4 Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="445" data-acc="R" data-u="" id="obj-av-445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">445</td><td class="n">m5_size_st_1</td><td class="d">Mod 5 Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="446" data-acc="R" data-u="" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">m6_size_st_1</td><td class="d">Mod 6 Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="52" data-acc="R" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">m7_size_st_1</td><td class="d">Mod 7 Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="160" data-acc="W" data-u="" data-st="1" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">bypass_go_1</td><td class="d">Use Header Bypass Valves</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="106" data-acc="W" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">hdr_byp_delay_before_close_5</td><td class="d">Header Bypass Delay Before Close</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">close_vlv_delay_5</td><td class="d">Close Mot Vlv Delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="831" data-acc="R" data-u="" data-st="1" id="obj-bv-831"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">831</td><td class="n">src_hdr_ext_byp_vlv_1</td><td class="d">Source Header Ext Bypass Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="829" data-acc="R" data-u="" data-st="1" id="obj-bv-829"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">829</td><td class="n">cl_hdr_ext_byp_vlv_1</td><td class="d">Cool Header Ext Bypass Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="830" data-acc="R" data-u="" data-st="1" id="obj-bv-830"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">830</td><td class="n">ht_hdr_ext_byp_vlv_1</td><td class="d">Heat Header Ext Bypass Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="796" data-acc="R" data-u="" data-st="1" id="obj-bv-796"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">796</td><td class="n">m1_cool_open_5</td><td class="d">Module 1 Cool Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="797" data-acc="R" data-u="" data-st="1" id="obj-bv-797"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">797</td><td class="n">m1_heat_open_5</td><td class="d">Module 1 Heat Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="798" data-acc="R" data-u="" data-st="1" id="obj-bv-798"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">798</td><td class="n">m2_cool_open_5</td><td class="d">Module 2 Cool Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="799" data-acc="R" data-u="" data-st="1" id="obj-bv-799"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">799</td><td class="n">m2_heat_open_5</td><td class="d">Module 2 Heat Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="800" data-acc="R" data-u="" data-st="1" id="obj-bv-800"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">800</td><td class="n">m3_cool_open_5</td><td class="d">Module 3 Cool Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="801" data-acc="R" data-u="" data-st="1" id="obj-bv-801"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">801</td><td class="n">m3_heat_open_5</td><td class="d">Module 3 Heat Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="802" data-acc="R" data-u="" data-st="1" id="obj-bv-802"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">802</td><td class="n">m4_cool_open_5</td><td class="d">Module 4 Cool Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="803" data-acc="R" data-u="" data-st="1" id="obj-bv-803"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">803</td><td class="n">m4_heat_open_5</td><td class="d">Module 4 Heat Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="804" data-acc="R" data-u="" data-st="1" id="obj-bv-804"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">804</td><td class="n">m5_cool_open_5</td><td class="d">Module 5 Cool Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="805" data-acc="R" data-u="" data-st="1" id="obj-bv-805"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">805</td><td class="n">m5_heat_open_5</td><td class="d">Module 5 Heat Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="806" data-acc="R" data-u="" data-st="1" id="obj-bv-806"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806</td><td class="n">m6_cool_open_5</td><td class="d">Module 6 Cool Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="807" data-acc="R" data-u="" data-st="1" id="obj-bv-807"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">807</td><td class="n">m6_heat_open_5</td><td class="d">Module 6 Heat Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="808" data-acc="R" data-u="" data-st="1" id="obj-bv-808"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">808</td><td class="n">m7_cool_open_5</td><td class="d">Module 7 Cool Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="809" data-acc="R" data-u="" data-st="1" id="obj-bv-809"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">809</td><td class="n">m7_heat_open_5</td><td class="d">Module 7 Heat Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed, Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="262" data-acc="R" data-u="" data-st="1" id="obj-bv-262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">262</td><td class="n">m1_ht_closed_5</td><td class="d">Module 1 Heat MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="273" data-acc="R" data-u="" data-st="1" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">m2_ht_closed_5</td><td class="d">Module 2 Heat MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="277" data-acc="R" data-u="" data-st="1" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">m3_ht_closed_5</td><td class="d">Module 3 Heat MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="279" data-acc="R" data-u="" data-st="1" id="obj-bv-279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">279</td><td class="n">m4_ht_closed_5</td><td class="d">Module 4 Heat MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="281" data-acc="R" data-u="" data-st="1" id="obj-bv-281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">281</td><td class="n">m5_ht_closed_5</td><td class="d">Module 5 Heat MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="283" data-acc="R" data-u="" data-st="1" id="obj-bv-283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">283</td><td class="n">m6_ht_closed_5</td><td class="d">Module 6 Heat MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="285" data-acc="R" data-u="" data-st="1" id="obj-bv-285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">285</td><td class="n">m7_ht_closed_5</td><td class="d">Module 7 Heat MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="258" data-acc="R" data-u="" data-st="1" id="obj-bv-258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">258</td><td class="n">m1_cl_closed_5</td><td class="d">Module 1 Cool MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="269" data-acc="R" data-u="" data-st="1" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">m2_cl_closed_5</td><td class="d">Module 2 Cool MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="275" data-acc="R" data-u="" data-st="1" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">m3_cl_closed_5</td><td class="d">Module 3 Cool MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="278" data-acc="R" data-u="" data-st="1" id="obj-bv-278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">278</td><td class="n">m4_cl_closed_5</td><td class="d">Module 4 Cool MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="280" data-acc="R" data-u="" data-st="1" id="obj-bv-280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">280</td><td class="n">m5_cl_closed_5</td><td class="d">Module 5 Cool MVClosed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="282" data-acc="R" data-u="" data-st="1" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">282</td><td class="n">m6_cl_closed_5</td><td class="d">Module 6 Cool MV Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="284" data-acc="R" data-u="" data-st="1" id="obj-bv-284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">284</td><td class="n">m7_cl_closed_5</td><td class="d">Module 7 Cool MVClosed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="323" data-acc="W" data-u="" data-st="1" id="obj-bv-323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">323</td><td class="n">force_archive_1</td><td class="d">Force Archive</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">control_type_1</td><td class="d">Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Cool Cntrl, Heat Cntrl, Heat Rcvry, Simultaneous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="577" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-577"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">577</td><td class="n">enable_bas_heat_1</td><td class="d">Heat Enable (BAS)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="576" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-576"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">576</td><td class="n">enable_bas_cool_1</td><td class="d">Cool Enable (BAS)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">control_source_1</td><td class="d">Control Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Dig Input, Keypad, BAS</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">enable_keypad_1</td><td class="d">Unit Enable (keypad)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">mod_comp_ref_type_5</td><td class="d">Module Compr Ref Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">410a, 134a</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">chiller_model_type_5</td><td class="d">Chiller Model Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">UCW, UCH, UCR</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">chiller_model_size_5</td><td class="d">Chiller Model Size</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">UC030, UC050, UC070</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="308" data-acc="W" data-u="" data-st="1" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">separate_reversing_vlvs_5</td><td class="d">Use Separate Reversing Valve Outputs</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">cool_design_dt_1</td><td class="d">FULL LD COOL DES TD</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">heat_design_dt_1</td><td class="d">FULL LD HEAT DES TD</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="523" data-acc="W" data-u="sec" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">startup_alarm_delay_1</td><td class="d">Start-Up Alarm Delay</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="41" data-acc="W" data-u="°F" data-min="1" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">chw_temp_stp_1</td><td class="d">COOL LVG TRG</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="96" data-acc="W" data-u="°F" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">min_chw_temp_stp_1</td><td class="d">MIN COOL TRG LIM</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="89" data-acc="W" data-u="°F" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">max_chw_temp_stp_1</td><td class="d">MAX COOL TRG LIM</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="243" data-acc="R" data-u="°F" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">rem_chw_stp_stat_1</td><td class="d">Remote CHW Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="92" data-acc="W" data-u="°F" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">max_neg_chw_stp_reset_1</td><td class="d">MAX NEG DEM LIM COOL RESET</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="94" data-acc="W" data-u="°F" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">max_pos_chw_stp_reset_1</td><td class="d">MAX POS DEM LIM COOL RESET</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="242" data-acc="R" data-u="°F" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">rem_chw_stp_reset_1</td><td class="d">Remote CHW Setpoint Reset</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="13" data-acc="R" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">chw_stp_stat_1</td><td class="d">Active CHW Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">cl_cntrl_spt_offset_1</td><td class="d">Cool Control Setpoint Offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="61" data-acc="W" data-u="°F" data-min="1" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">61</td><td class="n">cw_temp_stp_1</td><td class="d">HEAT LVG TRG</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="97" data-acc="W" data-u="°F" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">min_cw_temp_stp_1</td><td class="d">MIN HEAT TRG LIM</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="91" data-acc="W" data-u="°F" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">max_cw_temp_stp_1</td><td class="d">MAX HEAT TRG LIM</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="246" data-acc="R" data-u="°F" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">rem_cw_stp_stat_1</td><td class="d">Remote CW Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="188" data-acc="W" data-u="°F" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">max_neg_cw_stp_reset_1</td><td class="d">MAX NEG DEM LIM HEAT RESET</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="190" data-acc="W" data-u="°F" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">max_pos_cw_stp_reset_1</td><td class="d">MAX POS DEM LIM HEAT RESET</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="247" data-acc="R" data-u="°F" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">rem_cw_stp_reset_1</td><td class="d">Remote CW Dem Lim Stpt Reset</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">ht_cntrl_spt_offset_1</td><td class="d">HeatControl Setpoint Offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">inp_10_point_type_1</td><td class="d">Input Chnl 10 Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">None, Remote Heat Trg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">an_inp10_typ_1</td><td class="d">AI10 Type Rem Ht Trg</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">NONE, 4-20 ma, 2-10VDC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">inp_6_point_type_1</td><td class="d">Input Chnl 6 Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">None, Remote Cool Trg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">an_inp6_typ_1</td><td class="d">AI6 Type Off is 0-10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">NONE, 4-20 ma, 2-10VDC</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="367" data-acc="W" data-u="" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">source_ht_trg_reset_1</td><td class="d">SOURCE HT TRG RESET</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="363" data-acc="W" data-u="°F" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">max_source_htg_trg_reset_1</td><td class="d">MAX SOURCE HTG TRG RES</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="364" data-acc="W" data-u="°F" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">min_source_htg_trg_reset_1</td><td class="d">MIN SOURCE HTG TRG RESET</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="365" data-acc="W" data-u="°F" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">source_htg_trg_max_reset_1</td><td class="d">SOURCE HEAT TRG Max RES</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="366" data-acc="W" data-u="°F" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">source_htg_trg_min_reset_1</td><td class="d">SOURCE HEAT TRG MIN RES</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="690" data-acc="W" data-u="" id="obj-av-690"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">690</td><td class="n">source_cl_trg_reset_1</td><td class="d">SOURCE CL TRG RESET</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="688" data-acc="W" data-u="°F" id="obj-av-688"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">688</td><td class="n">max_source_clg_trg_reset_1</td><td class="d">MAX SOURCE CLG TRG RES</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="689" data-acc="W" data-u="°F" id="obj-av-689"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">689</td><td class="n">min_source_clg_trg_reset_1</td><td class="d">MIN SOURCE CLG TRG RESET</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="691" data-acc="W" data-u="°F" id="obj-av-691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">691</td><td class="n">source_clg_trg_max_reset_1</td><td class="d">SOURCE COOL TRG Max RES</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="692" data-acc="W" data-u="°F" id="obj-av-692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">692</td><td class="n">source_clg_trg_min_reset_1</td><td class="d">SOURCE COOL TRG MIN RES</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">reset_oor_1</td><td class="d">Reset Sensor OOR Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">reset_1</td><td class="d">LOCK OUT RESET</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="690" data-acc="W" data-u="" data-st="1" id="obj-bv-690"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">690</td><td class="n">m1_reset_all_slave_alarms_5</td><td class="d">Reset M1 All Slave Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="691" data-acc="W" data-u="" data-st="1" id="obj-bv-691"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">691</td><td class="n">m2_reset_all_slave_alarms_5</td><td class="d">Reset M2 All Slave Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="692" data-acc="W" data-u="" data-st="1" id="obj-bv-692"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">692</td><td class="n">m3_reset_all_slave_alarms_5</td><td class="d">Reset M3 All Slave Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="693" data-acc="W" data-u="" data-st="1" id="obj-bv-693"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">693</td><td class="n">m4_reset_all_slave_alarms_5</td><td class="d">Reset M4 All Slave Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="694" data-acc="W" data-u="" data-st="1" id="obj-bv-694"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">694</td><td class="n">m5_reset_all_slave_alarms_5</td><td class="d">Reset M5 All Slave Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="695" data-acc="W" data-u="" data-st="1" id="obj-bv-695"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">695</td><td class="n">m6_reset_all_slave_alarms_5</td><td class="d">Reset M6 All Slave Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="734" data-acc="W" data-u="" data-st="1" id="obj-bv-734"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">734</td><td class="n">m7_reset_all_slave_alarms_5</td><td class="d">Reset M7 All Slave Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="351" data-acc="R" data-u="" data-st="1" id="obj-bv-351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">351</td><td class="n">m1_comp1_fail_5</td><td class="d">Module 1 Comp 1 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">m1reset_c1_alrm_5</td><td class="d">M1C1 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="354" data-acc="R" data-u="" data-st="1" id="obj-bv-354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">354</td><td class="n">m1_comp2_fail_5</td><td class="d">Module 1 Comp 2 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">m1reset_c2_alrm_5</td><td class="d">M1C2 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="357" data-acc="R" data-u="" data-st="1" id="obj-bv-357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">357</td><td class="n">m2_comp1_fail_5</td><td class="d">Module 2 Comp 1 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">m2reset_c1_alrm_5</td><td class="d">M2C1 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="360" data-acc="R" data-u="" data-st="1" id="obj-bv-360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">360</td><td class="n">m2_comp2_fail_5</td><td class="d">Module 2 Comp 2 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">m2reset_c2_alrm_5</td><td class="d">M2C2 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">m3_comp1_fail_5</td><td class="d">Module 3 Comp 1 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">m3reset_c1_alrm_5</td><td class="d">M3C1 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">m3_comp2_fail_5</td><td class="d">Module 3 Comp 2 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="88" data-acc="W" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">m3reset_c2_alrm_5</td><td class="d">M3C2 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="375" data-acc="R" data-u="" data-st="1" id="obj-bv-375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">375</td><td class="n">m4_comp1_fail_5</td><td class="d">Module 4 Comp 1 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="266" data-acc="W" data-u="" data-st="1" id="obj-bv-266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">266</td><td class="n">m4reset_c1_alrm_5</td><td class="d">M4C1 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="379" data-acc="R" data-u="" data-st="1" id="obj-bv-379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">379</td><td class="n">m4_comp2_fail_5</td><td class="d">Module 4 Comp 2 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="271" data-acc="W" data-u="" data-st="1" id="obj-bv-271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">271</td><td class="n">m4reset_c2_alrm_5</td><td class="d">M4C2 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="385" data-acc="R" data-u="" data-st="1" id="obj-bv-385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">385</td><td class="n">m5_comp1_fail_5</td><td class="d">Module 5 Comp 1 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="345" data-acc="W" data-u="" data-st="1" id="obj-bv-345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">345</td><td class="n">m5reset_c1_alrm_5</td><td class="d">M5C1 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="389" data-acc="R" data-u="" data-st="1" id="obj-bv-389"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">389</td><td class="n">m5_comp2_fail_5</td><td class="d">Module 5 Comp 2 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="349" data-acc="W" data-u="" data-st="1" id="obj-bv-349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">349</td><td class="n">m5reset_c2_alrm_5</td><td class="d">M5C2 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="402" data-acc="R" data-u="" data-st="1" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">m6_comp1_fail_5</td><td class="d">Module 6 Comp 1 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="366" data-acc="W" data-u="" data-st="1" id="obj-bv-366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">366</td><td class="n">m6reset_c1_alrm_5</td><td class="d">M6C1 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="412" data-acc="R" data-u="" data-st="1" id="obj-bv-412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">412</td><td class="n">m6_comp2_fail_5</td><td class="d">Module 6 Comp 2 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="370" data-acc="W" data-u="" data-st="1" id="obj-bv-370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">370</td><td class="n">m6reset_c2_alrm_5</td><td class="d">M6C2 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="711" data-acc="R" data-u="" data-st="1" id="obj-bv-711"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">711</td><td class="n">m7_comp1_fail_5</td><td class="d">Module 7 Comp 1 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="697" data-acc="W" data-u="" data-st="1" id="obj-bv-697"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">697</td><td class="n">m7reset_c1_alrm_5</td><td class="d">M7C1 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="721" data-acc="R" data-u="" data-st="1" id="obj-bv-721"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">721</td><td class="n">m7_comp2_fail_5</td><td class="d">Module 7 Comp 2 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="701" data-acc="W" data-u="" data-st="1" id="obj-bv-701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">701</td><td class="n">m7reset_c2_alrm_5</td><td class="d">M7C2 Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="175" data-acc="R" data-u="" data-st="1" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">m1_freeze_alrm_5</td><td class="d">Module 1 Freeze Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">m1_reset_freeze_5</td><td class="d">Reset Mot1 Vlv Fail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="157" data-acc="R" data-u="" data-st="1" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">m1_cwr_alrm_5</td><td class="d">Module 1 Leaving Cond Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="190" data-acc="R" data-u="" data-st="1" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">m2_freeze_alrm_5</td><td class="d">Module 2 Freeze Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">m2_reset_freeze_5</td><td class="d">Reset Mot2 Vlv Fail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="668" data-acc="R" data-u="" data-st="1" id="obj-bv-668"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">668</td><td class="n">m2_cwr_alrm_5</td><td class="d">Module 2 Leaving Cond Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="192" data-acc="R" data-u="" data-st="1" id="obj-bv-192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">192</td><td class="n">m3_freeze_alrm_5</td><td class="d">Module 3 Freeze Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="150" data-acc="W" data-u="" data-st="1" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">m3_reset_freeze_5</td><td class="d">Reset Mot3 Vlv Fail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="669" data-acc="R" data-u="" data-st="1" id="obj-bv-669"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">669</td><td class="n">m3_cwr_alrm_5</td><td class="d">Module 3 Leaving Cond Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="193" data-acc="R" data-u="" data-st="1" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">m4_freeze_alrm_5</td><td class="d">Module 4 Freeze Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="432" data-acc="W" data-u="" data-st="1" id="obj-bv-432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">432</td><td class="n">m4_reset_freeze_5</td><td class="d">Reset Mot4 Vlv Fail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="670" data-acc="R" data-u="" data-st="1" id="obj-bv-670"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">670</td><td class="n">m4_cwr_alrm_5</td><td class="d">Module 4 Leaving Cond Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="194" data-acc="R" data-u="" data-st="1" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">m5_freeze_alrm_5</td><td class="d">Module 5 Freeze Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="443" data-acc="W" data-u="" data-st="1" id="obj-bv-443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">443</td><td class="n">m5_reset_freeze_5</td><td class="d">Reset Mot5 Vlv Fail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="676" data-acc="R" data-u="" data-st="1" id="obj-bv-676"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">676</td><td class="n">m5_cwr_alrm_5</td><td class="d">Module 5 Leaving Cond Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="195" data-acc="R" data-u="" data-st="1" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">m6_freeze_alrm_5</td><td class="d">Module 6 Freeze Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="444" data-acc="W" data-u="" data-st="1" id="obj-bv-444"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">444</td><td class="n">m6_reset_freeze_5</td><td class="d">Reset Mot6 Vlv Fail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">m6_cwr_alrm_5</td><td class="d">Module 6 Leaving Cond Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="732" data-acc="R" data-u="" data-st="1" id="obj-bv-732"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">732</td><td class="n">m7_freeze_alrm_5</td><td class="d">Module 7 Freeze Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="735" data-acc="W" data-u="" data-st="1" id="obj-bv-735"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">735</td><td class="n">m7_reset_freeze_5</td><td class="d">Reset Mot7 Vlv Fail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">m7_cwr_alrm_5</td><td class="d">Module 7 Leaving Cond Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">m1reset_c1_rtim_5</td><td class="d">M1C1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">m1c1_cycles_reset_5</td><td class="d">M1C1 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">m1reset_c2_rtim_5</td><td class="d">M1C2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">m1c2_cycles_reset_5</td><td class="d">M1C2 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">m2reset_c1_rtim_5</td><td class="d">M2C1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="49" data-acc="W" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">m2c1_cycles_reset_5</td><td class="d">M2C1 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">m2reset_c2_rtim_5</td><td class="d">M2C2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">m2c2_cycles_reset_5</td><td class="d">M2C2 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">m3reset_c1_rtim_5</td><td class="d">M3C1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">m3c1_cycles_reset_5</td><td class="d">M3C1 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="91" data-acc="W" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">m3reset_c2_rtim_5</td><td class="d">M3C2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="89" data-acc="W" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">m3c2_cycles_reset_5</td><td class="d">M3C2 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="270" data-acc="W" data-u="" data-st="1" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">m4reset_c1_rtim_5</td><td class="d">M4C1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="267" data-acc="W" data-u="" data-st="1" id="obj-bv-267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">267</td><td class="n">m4c1_cycles_reset_5</td><td class="d">M4C1 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="343" data-acc="W" data-u="" data-st="1" id="obj-bv-343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">343</td><td class="n">m4reset_c2_rtim_5</td><td class="d">M4C2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="341" data-acc="W" data-u="" data-st="1" id="obj-bv-341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">341</td><td class="n">m4c2_cycles_reset_5</td><td class="d">M4C2 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="348" data-acc="W" data-u="" data-st="1" id="obj-bv-348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">348</td><td class="n">m5reset_c1_rtim_5</td><td class="d">M5C1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="346" data-acc="W" data-u="" data-st="1" id="obj-bv-346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">346</td><td class="n">m5c1_cycles_reset_5</td><td class="d">M5C1 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="364" data-acc="W" data-u="" data-st="1" id="obj-bv-364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">364</td><td class="n">m5reset_c2_rtim_5</td><td class="d">M5C2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="350" data-acc="W" data-u="" data-st="1" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">m5c2_cycles_reset_5</td><td class="d">M5C2 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="369" data-acc="W" data-u="" data-st="1" id="obj-bv-369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">369</td><td class="n">m6reset_c1_rtim_5</td><td class="d">M6C1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="367" data-acc="W" data-u="" data-st="1" id="obj-bv-367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">367</td><td class="n">m6c1_cycles_reset_5</td><td class="d">M6C1 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="373" data-acc="W" data-u="" data-st="1" id="obj-bv-373"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">373</td><td class="n">m6reset_c2_rtim_5</td><td class="d">M6C2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="371" data-acc="W" data-u="" data-st="1" id="obj-bv-371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">371</td><td class="n">m6c2_cycles_reset_5</td><td class="d">M6C2 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="700" data-acc="W" data-u="" data-st="1" id="obj-bv-700"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">700</td><td class="n">m7reset_c1_rtim_5</td><td class="d">M7C1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="698" data-acc="W" data-u="" data-st="1" id="obj-bv-698"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">698</td><td class="n">m7c1_cycles_reset_5</td><td class="d">M7C1 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="704" data-acc="W" data-u="" data-st="1" id="obj-bv-704"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">704</td><td class="n">m7reset_c2_rtim_5</td><td class="d">M7C2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="702" data-acc="W" data-u="" data-st="1" id="obj-bv-702"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">702</td><td class="n">m7c2_cycles_reset_5</td><td class="d">M7C2 Cycles Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="605" data-acc="R" data-u="" data-st="1" id="obj-bv-605"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">605</td><td class="n">m1_comp1_oor_5</td><td class="d">Module 1 Comp 1 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="601" data-acc="W" data-u="" data-st="1" id="obj-bv-601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">601</td><td class="n">m1_oorsl_reset_5</td><td class="d">M1 Sensor OOR Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="606" data-acc="R" data-u="" data-st="1" id="obj-bv-606"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">606</td><td class="n">m1_comp2_oor_5</td><td class="d">Module 1 Comp 2 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="607" data-acc="R" data-u="" data-st="1" id="obj-bv-607"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">607</td><td class="n">m2_comp1_oor_5</td><td class="d">Module 2 Comp 1 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="602" data-acc="W" data-u="" data-st="1" id="obj-bv-602"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602</td><td class="n">m2_oorsl_reset_5</td><td class="d">M2 Sensor OOR Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="608" data-acc="R" data-u="" data-st="1" id="obj-bv-608"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">608</td><td class="n">m2_comp2_oor_5</td><td class="d">Module 2 Comp 2 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="609" data-acc="R" data-u="" data-st="1" id="obj-bv-609"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">609</td><td class="n">m3_comp1_oor_5</td><td class="d">Module 3 Comp 1 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="603" data-acc="W" data-u="" data-st="1" id="obj-bv-603"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">603</td><td class="n">m3_oorsl_reset_5</td><td class="d">M3 Sensor OOR Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="610" data-acc="R" data-u="" data-st="1" id="obj-bv-610"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">610</td><td class="n">m3_comp2_oor_5</td><td class="d">Module 3 Comp 2 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="611" data-acc="R" data-u="" data-st="1" id="obj-bv-611"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">611</td><td class="n">m4_comp1_oor_5</td><td class="d">Module 4 Comp 1 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="604" data-acc="W" data-u="" data-st="1" id="obj-bv-604"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">604</td><td class="n">m4_oorsl_reset_5</td><td class="d">M4 Sensor OOR Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="612" data-acc="R" data-u="" data-st="1" id="obj-bv-612"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">612</td><td class="n">m4_comp2_oor_5</td><td class="d">Module 4 Comp 2 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="674" data-acc="R" data-u="" data-st="1" id="obj-bv-674"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">674</td><td class="n">m5_comp1_oor_5</td><td class="d">Module 5 Comp 1 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="477" data-acc="W" data-u="" data-st="1" id="obj-bv-477"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">477</td><td class="n">m5_oorsl_reset_5</td><td class="d">M5 Sensor OOR Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="675" data-acc="R" data-u="" data-st="1" id="obj-bv-675"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">675</td><td class="n">m5_comp2_oor_5</td><td class="d">Module 5 Comp 2 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="707" data-acc="R" data-u="" data-st="1" id="obj-bv-707"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707</td><td class="n">m6_comp1_oor_5</td><td class="d">Module 6 Comp 1 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="696" data-acc="W" data-u="" data-st="1" id="obj-bv-696"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">696</td><td class="n">m6_oorsl_reset_5</td><td class="d">M6 Sensor OOR Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="708" data-acc="R" data-u="" data-st="1" id="obj-bv-708"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708</td><td class="n">m6_comp2_oor_5</td><td class="d">Module 6 Comp 2 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="713" data-acc="R" data-u="" data-st="1" id="obj-bv-713"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">713</td><td class="n">m7_comp1_oor_5</td><td class="d">Module 7 Comp 1 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="706" data-acc="W" data-u="" data-st="1" id="obj-bv-706"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706</td><td class="n">m7_oorsl_reset_5</td><td class="d">M7 Sensor OOR Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="723" data-acc="R" data-u="" data-st="1" id="obj-bv-723"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">723</td><td class="n">m7_comp2_oor_5</td><td class="d">Module 7 Comp 2 Sensor OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="199" data-acc="R" data-u="" data-st="1" id="obj-bv-199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">199</td><td class="n">m1_c1_lo_suc_psi_unld_5</td><td class="d">Module 1 Comp 1 Suct Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">m1_c2_lo_suc_psi_unld_5</td><td class="d">Module 1 Comp 2 Suct Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="650" data-acc="R" data-u="" data-st="1" id="obj-bv-650"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">650</td><td class="n">m1_c1_lolo_suc_psi_unld_5</td><td class="d">Module 1 Comp 1 XLow Suct Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="651" data-acc="R" data-u="" data-st="1" id="obj-bv-651"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">651</td><td class="n">m1_c2_lolo_suc_psi_unld_5</td><td class="d">Module 1 Comp 2 XLow Suct Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="200" data-acc="R" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">m1_c1_lo_suc_tmp_unld_5</td><td class="d">Module 1 Comp 1 Suct Temp Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">m1_c2_lo_suc_tmp_unld_5</td><td class="d">Module 1 Comp 2 Suct Temp Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">m1_freeze_trg_unld_5</td><td class="d">Module 1 Freeze trg Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="652" data-acc="R" data-u="" data-st="1" id="obj-bv-652"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">652</td><td class="n">m1_cwr_trg_unld_5</td><td class="d">Module 1 CWR trg Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="197" data-acc="R" data-u="" data-st="1" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">m1_c1_hi_dis_psi_unld_5</td><td class="d">Module 1 Comp 1 Dis Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">m1_c2_hi_dis_psi_unld_5</td><td class="d">Module 1 Comp 2 Dis Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">m1_c1_hi_suc_sh_unld_5</td><td class="d">Module 1 Comp 1 Dis Temp Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="276" data-acc="R" data-u="" data-st="1" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">m1_c2_hi_suc_sh_unld_5</td><td class="d">Module 1 Comp 2 Dis Temp Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="161" data-acc="R" data-u="" data-st="1" id="obj-bv-161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">161</td><td class="n">m1_c1_no_run_unld_5</td><td class="d">Module 1 Comp 1 No Run Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="164" data-acc="R" data-u="" data-st="1" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">m1_c2_no_run_unld_5</td><td class="d">Module 1 Comp 2 No Run Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="393" data-acc="W" data-u="" data-st="1" id="obj-bv-393"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">393</td><td class="n">mod_disch_psi_avail_5</td><td class="d">Module DISCH PSI AVAIL</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="396" data-acc="W" data-u="" data-st="1" id="obj-bv-396"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">396</td><td class="n">mod_suc_psi_avail_5</td><td class="d">Module SUC PSI AVAIL</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="397" data-acc="W" data-u="" data-st="1" id="obj-bv-397"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">397</td><td class="n">mod_suc_tmp_avail_5</td><td class="d">Module SUC TMP AVAIL</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="173" data-acc="W" data-u="" data-st="1" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">mod_cwr_avail_5</td><td class="d">Module CWR AVAIL</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="409" data-acc="W" data-u="" data-st="1" id="obj-bv-409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">409</td><td class="n">mod_cwr_lo_enable_5</td><td class="d">Module CWR Enable Low Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="400" data-acc="W" data-u="" data-st="1" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">mod_chs_hi_enable_5</td><td class="d">Module CWR Enable High Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="370" data-acc="W" data-u="" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">mod_hi_disch_press_sp_410_ucw_5</td><td class="d">High Head Press Sp 410a UCW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="369" data-acc="W" data-u="" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">mod_hi_disch_press_sp_410_uchr_5</td><td class="d">High Head Press Sp 410a UCH- UCR</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="390" data-acc="W" data-u="" id="obj-av-390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">390</td><td class="n">mod_hi_disch_press_sp_134_uchr_5</td><td class="d">High Head Press Sp 134a UCH- UCR</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="421" data-acc="R" data-u="" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">mod_hi_disch_press_sp_5</td><td class="d">Module Hi Disch Press Setpt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="439" data-acc="W" data-u="" id="obj-av-439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">439</td><td class="n">mod_lo_disch_press_sp_134_5</td><td class="d">Low Head Press Sp 134a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="507" data-acc="W" data-u="" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">mod_lo_disch_press_sp_410_5</td><td class="d">Low Head Press Sp 410a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="499" data-acc="R" data-u="" id="obj-av-499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">499</td><td class="n">mod_lo_disch_press_sp_5</td><td class="d">Module Lo Disch Press Setpt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="391" data-acc="W" data-u="" id="obj-av-391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">391</td><td class="n">mod_high_suct_press_sp_410_5</td><td class="d">High Suction Press Sp 410a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="438" data-acc="W" data-u="" id="obj-av-438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">438</td><td class="n">mod_high_suct_press_sp_134_5</td><td class="d">High Suction Press Sp 134a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="581" data-acc="R" data-u="" id="obj-av-581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">581</td><td class="n">mod_high_suct_press_sp_5</td><td class="d">Module High Suction Press Setpt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="588" data-acc="W" data-u="" id="obj-av-588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">588</td><td class="n">mod_low_low_press_sp_5</td><td class="d">Module LO-LO SUC PSI Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="589" data-acc="W" data-u="" id="obj-av-589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">589</td><td class="n">mod_lo_suc_psi_delay_5</td><td class="d">Module LO SUC PSI Delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="252" data-acc="W" data-u="" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">mod_heat_lo_suction_tmp_5</td><td class="d">Module Heat Low Suction Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="237" data-acc="W" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">mod_cool_lo_suction_tmp_5</td><td class="d">Module Cool Low Suction Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="231" data-acc="W" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">mod_heat_lo_suc_press_sp_410_5</td><td class="d">Heat Low Suction Press Sp 410a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="95" data-acc="W" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">mod_cool_lo_suc_press_sp_410_5</td><td class="d">Cool Low Suction Press Sp 410a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="203" data-acc="W" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">mod_heat_lo_suc_press_sp_134_5</td><td class="d">Heat Low Suction Press Sp 134a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">mod_cool_lo_suc_press_sp_134_5</td><td class="d">Cool Low Suction Press Sp 134a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="245" data-acc="R" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">mod_heat_low_press_sp_5</td><td class="d">Module Heat Low Suction Press Setpt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="236" data-acc="R" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">mod_cool_low_press_sp_5</td><td class="d">Module Cool Low Suction Press Setpt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="430" data-acc="W" data-u="" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">mod_lo_suc_supht_sp_5</td><td class="d">Module Low Suct SuperHt Setpt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="585" data-acc="W" data-u="" id="obj-av-585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">585</td><td class="n">mod_hi_suc_supht_sp_5</td><td class="d">Module High Suct SuperHt Setpt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="427" data-acc="W" data-u="" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">mod_lo_disc_supht_sp_5</td><td class="d">Module Low Disch SuperHt Setpt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="413" data-acc="W" data-u="" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">mod_cmpr_min_run_5</td><td class="d">Module Compr Min Run Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="412" data-acc="W" data-u="" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">mod_cmpr_off_delay_5</td><td class="d">Module Compr Min Off Delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="414" data-acc="W" data-u="" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">mod_comp_stat_alm_delay_5</td><td class="d">Module Compr Status Alarm Delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="232" data-acc="W" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">mod_cool_freeze_trg_sp_5</td><td class="d">Module Cool Freeze Target Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="234" data-acc="W" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">mod_cool_high_evap_lvg_tmp_5</td><td class="d">Module Cool High Evaporator Leaving Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="235" data-acc="W" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">mod_cool_low_cond_lvg_tmp_5</td><td class="d">Module Cool Low Condenser Leaving Temp. @ Startup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="233" data-acc="W" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">mod_cool_cwr_trg_sp_5</td><td class="d">Module Cool High Cond Leaving Temp at Startup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="238" data-acc="W" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">mod_heat_freeze_trg_sp_5</td><td class="d">Module Heat Freeze Target Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">mod_heat_high_evap_lvg_tmp_5</td><td class="d">Module Heat High Evaporator Leaving Temp at Startup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="244" data-acc="W" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">mod_heat_low_cond_lvg_tmp_5</td><td class="d">Module Heat Low Condenser Leaving Temp. @ Startup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">mod_heat_cwr_trg_sp_5</td><td class="d">Module Heat High Cond Leaving Temp at Startup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">m1_man_mode_5</td><td class="d">M1 Manual Mode Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">m1c1_man_run_5</td><td class="d">M1C1 Manual Run</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">m1c2_man_run_5</td><td class="d">M1C2 Manual Run</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="782" data-acc="W" data-u="" data-st="1" id="obj-bv-782"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">782</td><td class="n">m1_mancool_run_5</td><td class="d">M1 Manual Cool Run</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="783" data-acc="W" data-u="" data-st="1" id="obj-bv-783"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">783</td><td class="n">m1_manheat_run_5</td><td class="d">M1 Manual Heat Run</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="356" data-acc="W" data-u="" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">man_mode_time_5</td><td class="d">Man Mode Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="820" data-acc="W" data-u="" data-st="1" id="obj-bv-820"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">820</td><td class="n">m1_forceman_5</td><td class="d">M1 Force Termination of Manual Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">m1_load_temp_cp_5</td><td class="d">M1 Load Temp Calib. Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">m1_src_temp_cp_5</td><td class="d">M1 SRC Temp Calib. Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="392" data-acc="W" data-u="" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">m1c1_disch_pres_cp_5</td><td class="d">M1C1 DIS Pressure Calib. Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="396" data-acc="W" data-u="" id="obj-av-396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">396</td><td class="n">m1c2_disch_pres_cp_5</td><td class="d">M1C2 DIS Pressure Calib. Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="394" data-acc="W" data-u="" id="obj-av-394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">394</td><td class="n">m1c1_suc_pres_cp_5</td><td class="d">M1C1 SUC Pressure Calib. Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="398" data-acc="W" data-u="" id="obj-av-398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">398</td><td class="n">m1c2_suc_pres_cp_5</td><td class="d">M1C2 SUC Pressure Calib. Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="395" data-acc="W" data-u="" id="obj-av-395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">395</td><td class="n">m1c1_suc_tmp_cp_5</td><td class="d">M1C1 SUC Temp Calib. Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="399" data-acc="W" data-u="" id="obj-av-399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">399</td><td class="n">m1c2_suc_tmp_cp_5</td><td class="d">M1C2 SUC Temp Calib. Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="309" data-acc="W" data-u="" data-st="1" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">m1c1_disable_comp_5</td><td class="d">M1C1 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="310" data-acc="W" data-u="" data-st="1" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">m1c2_disable_comp_5</td><td class="d">M1C2 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="311" data-acc="W" data-u="" data-st="1" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">m2c1_disable_comp_5</td><td class="d">M2C1 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="312" data-acc="W" data-u="" data-st="1" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">m2c2_disable_comp_5</td><td class="d">M2C2 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="313" data-acc="W" data-u="" data-st="1" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">m3c1_disable_comp_5</td><td class="d">M3C1 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="314" data-acc="W" data-u="" data-st="1" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">m3c2_disable_comp_5</td><td class="d">M3C2 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="315" data-acc="W" data-u="" data-st="1" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">m4c1_disable_comp_5</td><td class="d">M4C1 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="316" data-acc="W" data-u="" data-st="1" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">m4c2_disable_comp_5</td><td class="d">M4C2 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="317" data-acc="W" data-u="" data-st="1" id="obj-bv-317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">317</td><td class="n">m5c1_disable_comp_5</td><td class="d">M5C1 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="318" data-acc="W" data-u="" data-st="1" id="obj-bv-318"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">318</td><td class="n">m5c2_disable_comp_5</td><td class="d">M5C2 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="319" data-acc="W" data-u="" data-st="1" id="obj-bv-319"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">319</td><td class="n">m6c1_disable_comp_5</td><td class="d">M6C1 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="320" data-acc="W" data-u="" data-st="1" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">m6c2_disable_comp_5</td><td class="d">M6C2 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="321" data-acc="W" data-u="" data-st="1" id="obj-bv-321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">321</td><td class="n">m7c1_disable_comp_5</td><td class="d">M7C1 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="322" data-acc="W" data-u="" data-st="1" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">m7c2_disable_comp_5</td><td class="d">M7C2 Disable Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="423" data-acc="W" data-u="" id="obj-av-423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">423</td><td class="n">mod_hi_dis_psi_retry_5</td><td class="d">Module HI DIS PSI RETRY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="425" data-acc="W" data-u="" id="obj-av-425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">425</td><td class="n">mod_lo_suc_psi_retry_5</td><td class="d">Module LO SUC PSI RETRY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="418" data-acc="W" data-u="" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">mod_freeze_trg_retry_5</td><td class="d">Module FREEZE TRG RETRY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="582" data-acc="W" data-u="" id="obj-av-582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582</td><td class="n">mod_cwr_trg_retry_5</td><td class="d">Module CWR TRG RETRY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="426" data-acc="W" data-u="" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">mod_lo_suc_tmp_retry_5</td><td class="d">Module LO SUC TMP RETRY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="268" data-acc="W" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">mod_compr_norun_retry_5</td><td class="d">Module Compressor No-Run RETRY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="599" data-acc="W" data-u="" data-st="1" id="obj-bv-599"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">599</td><td class="n">mod1_unused_1</td><td class="d">Module 1 Unused</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="600" data-acc="W" data-u="" data-st="1" id="obj-bv-600"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">600</td><td class="n">mod2_unused_1</td><td class="d">Module 2 Unused</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="672" data-acc="W" data-u="" data-st="1" id="obj-bv-672"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">672</td><td class="n">mod3_unused_1</td><td class="d">Module 3 Unused</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="736" data-acc="W" data-u="" data-st="1" id="obj-bv-736"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">736</td><td class="n">mod4_unused_1</td><td class="d">Module 4 Unused</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="743" data-acc="W" data-u="" data-st="1" id="obj-bv-743"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">743</td><td class="n">mod5_unused_1</td><td class="d">Module 5 Unused</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="755" data-acc="W" data-u="" data-st="1" id="obj-bv-755"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">755</td><td class="n">mod6_unused_1</td><td class="d">Module 6 Unused</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="779" data-acc="W" data-u="" data-st="1" id="obj-bv-779"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">779</td><td class="n">mod7_unused_1</td><td class="d">Module 7 Unused</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="695" data-acc="W" data-u="" id="obj-av-695"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">695</td><td class="n">m1_mod_number_5</td><td class="d">M1 Module Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="696" data-acc="W" data-u="" id="obj-av-696"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">696</td><td class="n">m2_mod_number_5</td><td class="d">M2 Module Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="697" data-acc="W" data-u="" id="obj-av-697"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">697</td><td class="n">m3_mod_number_5</td><td class="d">M3 Module Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="698" data-acc="W" data-u="" id="obj-av-698"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">698</td><td class="n">m4_mod_number_5</td><td class="d">M4 Module Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="699" data-acc="W" data-u="" id="obj-av-699"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">699</td><td class="n">m5_mod_number_5</td><td class="d">M5 Module Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="700" data-acc="W" data-u="" id="obj-av-700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">700</td><td class="n">m6_mod_number_5</td><td class="d">M6 Module Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="701" data-acc="W" data-u="" id="obj-av-701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">701</td><td class="n">m7_mod_number_5</td><td class="d">M7 Module Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="117" data-acc="W" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">fix_module1_cool_1</td><td class="d">Fix Mod1 as Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">fix_module1_heat_1</td><td class="d">Fix Mod1 as Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="152" data-acc="W" data-u="" data-st="1" id="obj-bv-152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">152</td><td class="n">never_close_mod1_1</td><td class="d">Never Close Module #1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="383" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">fix_module2_cool_1</td><td class="d">Fix Mod2 as Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="384" data-i="460" data-acc="W" data-u="" data-st="1" id="obj-bv-460"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">460</td><td class="n">fix_module2_heat_1</td><td class="d">Fix Mod2 as Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="156" data-acc="W" data-u="" data-st="1" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">never_close_mod2_1</td><td class="d">Never Close Module #2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="552" data-acc="W" data-u="" data-st="1" id="obj-bv-552"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">552</td><td class="n">fix_module3_cool_1</td><td class="d">Fix Mod3 as Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="553" data-acc="W" data-u="" data-st="1" id="obj-bv-553"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">553</td><td class="n">fix_module3_heat_1</td><td class="d">Fix Mod3 as Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="158" data-acc="W" data-u="" data-st="1" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">never_close_mod3_1</td><td class="d">Never Close Module #3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="389" data-i="555" data-acc="W" data-u="" data-st="1" id="obj-bv-555"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">555</td><td class="n">fix_module4_cool_1</td><td class="d">Fix Mod4 as Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="390" data-i="556" data-acc="W" data-u="" data-st="1" id="obj-bv-556"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">556</td><td class="n">fix_module4_heat_1</td><td class="d">Fix Mod4 as Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="391" data-i="159" data-acc="W" data-u="" data-st="1" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">never_close_mod4_1</td><td class="d">Never Close Module #4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="392" data-i="568" data-acc="W" data-u="" data-st="1" id="obj-bv-568"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">568</td><td class="n">fix_module5_cool_1</td><td class="d">Fix Mod5 as Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="393" data-i="569" data-acc="W" data-u="" data-st="1" id="obj-bv-569"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">569</td><td class="n">fix_module5_heat_1</td><td class="d">Fix Mod5 as Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="162" data-acc="W" data-u="" data-st="1" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">never_close_mod5_1</td><td class="d">Never Close Module #5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="571" data-acc="W" data-u="" data-st="1" id="obj-bv-571"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">571</td><td class="n">fix_module6_cool_1</td><td class="d">Fix Mod6 as Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="572" data-acc="W" data-u="" data-st="1" id="obj-bv-572"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">572</td><td class="n">fix_module6_heat_1</td><td class="d">Fix Mod6 as Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="397" data-i="253" data-acc="W" data-u="" data-st="1" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">never_close_mod6_1</td><td class="d">Never Close Module #6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="398" data-i="573" data-acc="W" data-u="" data-st="1" id="obj-bv-573"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">573</td><td class="n">fix_module7_cool_1</td><td class="d">Fix Mod7 as Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="118" data-acc="W" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">fix_module7_heat_1</td><td class="d">Fix Mod7 as Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="163" data-acc="W" data-u="" data-st="1" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">never_close_mod7_1</td><td class="d">Never Close Module #7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="293" data-acc="W" data-u="" data-st="1" id="obj-bv-293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">293</td><td class="n">use_ht_cl_mod_fract_1</td><td class="d">Use Heat/Cool Module Fractions</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="274" data-acc="W" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">fract_cool_mods_1</td><td class="d">Fraction of Cool Mods vs Total Mods</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="253" data-acc="W" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">fract_heat_mods_1</td><td class="d">Fraction of Heat Mods vs Total Mods</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">fract_cool_cmpr_overshoot_1</td><td class="d">Fraction of Cool Compressor PID Overshoot</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">fract_heat_cmpr_overshoot_1</td><td class="d">Fraction of Heat Compressor PID Overshoot</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="406" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">inp_7_point_type_1</td><td class="d">Input Chnl 7 Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">None, Demand Lim Cl TrgRst, Demand Lim Max #Cmp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="407" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">an_inp7_typ_1</td><td class="d">AI7 Type Rem Cl Trg or Dem Lim</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">NONE, 4-20 ma, 2-10VDC</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="408" data-i="827" data-acc="W" data-u="" data-st="1" id="obj-bv-827"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">827</td><td class="n">man_sel_clg_dem_lim_1</td><td class="d">Manual Select Cool Demand Limiting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="693" data-acc="W" data-u="°F" id="obj-av-693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">693</td><td class="n">voltin_clg_comp_dem_lim_1</td><td class="d">Volts In for Cool Comp Demand Limiting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="410" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">inp_1_5_point_type_1</td><td class="d">Input Chnl 1-5 Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">None, Demand Lim Ht TrgRst, Demand Lim Max #Cmp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="411" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">an_inp1_5_typ_1</td><td class="d">AI1-3 Type Rem Cl Trg or Dem Lim</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">NONE, 4-20 ma, 2-10VDC</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="828" data-acc="W" data-u="" data-st="1" id="obj-bv-828"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">828</td><td class="n">man_sel_htg_dem_lim_1</td><td class="d">Manual Select Heat Demand Limiting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="694" data-acc="W" data-u="°F" id="obj-av-694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">694</td><td class="n">voltin_htg_comp_dem_lim_1</td><td class="d">Volts In for Heat Comp Demand Limiting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="25" data-acc="W" data-u="sec" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">clg_interval_1</td><td class="d">Clg PID Interval</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">use_calc_prop_integ_1</td><td class="d">Use Calculated P and I</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">clg_p_gain_1</td><td class="d">Clg PID P-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">clg_i_gain_1</td><td class="d">Clg PID I-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="138" data-acc="W" data-u="sec" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">clg_rise_1</td><td class="d">Clg PID Rise</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">clg_fall_1</td><td class="d">Clg PID Fall</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="843" data-acc="W" data-u="" data-st="1" id="obj-bv-843"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">843</td><td class="n">use_double_rise_1</td><td class="d">Use Rise Doubler</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="55" data-acc="W" data-u="sec" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">clg_dblrise_1</td><td class="d">Clg PID Double Rise Amount</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">max_cool_ramp_rate_1</td><td class="d">MAX COOL RAMP RATE</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">clg_db1_1</td><td class="d">Clg PID DB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="617" data-acc="W" data-u="" id="obj-av-617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">617</td><td class="n">pid_diff_fact_1</td><td class="d">PID Differential Factor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="306" data-acc="W" data-u="" data-st="1" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">use_auto_pid_reset_1</td><td class="d">Use Automatic PID Reset Feature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="287" data-acc="W" data-u="sec" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">delay_before_auto_pid_reset_1</td><td class="d">Delay Before Auto PID Reset</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="305" data-acc="W" data-u="" data-st="1" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">use_auto_pid_reset_alm_1</td><td class="d">Use Automatic PID Reset Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="68" data-acc="W" data-u="sec" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">htg_interval_1</td><td class="d">Htg PID Interval</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="69" data-acc="W" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">htg_p_gain_1</td><td class="d">Htg PID P-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">htg_i_gain_1</td><td class="d">Htg PID I-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="182" data-acc="W" data-u="sec" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">htg_rise_1</td><td class="d">Htg PID Rise</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="178" data-acc="W" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">htg_fall_1</td><td class="d">Htg PID Fall</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="56" data-acc="W" data-u="sec" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">htg_dblrise_1</td><td class="d">Htg PID Double Rise Amount</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">max_heat_ramp_rate_1</td><td class="d">MAX HEAT RAMP RATE</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="174" data-acc="W" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">htg_db1_1</td><td class="d">Htg PID DB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="436" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">mot_vlv_opt_5</td><td class="d">Motorized Valve Options</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No Mot Vlvs, Evap Mot Vlvs Only, Cond&amp;Evap Mot Vlvs</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="415" data-acc="W" data-u="" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">mod_cond_vlv_alm_delay_5</td><td class="d">Module COND VLV ALM DELAY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="416" data-acc="W" data-u="" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">mod_evap_vlv_alm_delay_5</td><td class="d">Module EVAP VLV ALM DELAY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="503" data-acc="W" data-u="sec" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">cdmv_interval_5</td><td class="d">CDMV PID Interval</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="505" data-acc="W" data-u="" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">cdmv_p_gain_5</td><td class="d">CDMV PID P-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="502" data-acc="W" data-u="" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">cdmv_i_gain_5</td><td class="d">CDMV PID I-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="500" data-acc="W" data-u="" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">cdmv_pid_db_5</td><td class="d">CDMV PID Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="506" data-acc="W" data-u="" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">cdmv_pid_ramp_5</td><td class="d">CDMV PID RAMP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="386" data-acc="W" data-u="sec" id="obj-av-386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386</td><td class="n">evmv_interval_5</td><td class="d">EVMV PID Interval</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="388" data-acc="W" data-u="" id="obj-av-388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">388</td><td class="n">evmv_p_gain_5</td><td class="d">EVMV PID P-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="385" data-acc="W" data-u="" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">evmv_i_gain_5</td><td class="d">EVMV PID I-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="383" data-acc="W" data-u="" id="obj-av-383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">383</td><td class="n">evmv_pid_db_5</td><td class="d">EVMV PID Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="389" data-acc="W" data-u="" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">evmv_pid_ramp_5</td><td class="d">EVMV PID RAMP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="387" data-acc="W" data-u="" id="obj-av-387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387</td><td class="n">evmv_pid_mnpct_5</td><td class="d">EVMV PID Minimum Percent</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="845" data-acc="W" data-u="" data-st="1" id="obj-bv-845"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">845</td><td class="n">use_hi_sh_cutout_5</td><td class="d">Use Hi Superheat for Compr Cutout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="592" data-acc="W" data-u="" id="obj-av-592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">592</td><td class="n">mod_hp_pos_adj_5</td><td class="d">Module Head Pressure Positive Adj</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="594" data-acc="W" data-u="" id="obj-av-594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">594</td><td class="n">mod_sp_neg_adj_5</td><td class="d">Module Suction Pressure Negative Adj</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="81" data-acc="W" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">mod_min_cdmv_adj_heat_5</td><td class="d">Module Minimum MV Adjustment Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="79" data-acc="R" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">cdmv_pid_mnpct_heat_5</td><td class="d">CDMV PID Minimum Percent Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="80" data-acc="W" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">mod_min_cdmv_adj_cool_5</td><td class="d">Module Minimum MV Adjustment Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="78" data-acc="R" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">cdmv_pid_mnpct_cool_5</td><td class="d">CDMV PID Minimum Percent Cool</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="844" data-acc="W" data-u="" data-st="1" id="obj-bv-844"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">844</td><td class="n">use_hi_hp_comp_5</td><td class="d">Use Hi Head Pressure Compr for Low HP Ctrl</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="371" data-acc="W" data-u="" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">mod_defaulthp410_usehihp_5</td><td class="d">Default HP R-410A Using High Head Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="372" data-acc="W" data-u="" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">mod_defaulthp410_uselowhp_5</td><td class="d">Default HP R-410A Using Low Head Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="239" data-acc="W" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">mod_defaulthp134_usehihp_5</td><td class="d">Default HP R-134a Using High Head Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="368" data-acc="W" data-u="" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">mod_defaulthp134_uselowhp_5</td><td class="d">Default HP R-134a Using Low Head Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="590" data-acc="R" data-u="" id="obj-av-590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">590</td><td class="n">mod_default_hp_5</td><td class="d">Module Default Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="441" data-acc="W" data-u="" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">mod_default_sp_410_5</td><td class="d">Module Default Suction Press 410a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="440" data-acc="W" data-u="" id="obj-av-440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">440</td><td class="n">mod_default_sp_134_5</td><td class="d">Module Default Suction Press 134a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="465" data-i="583" data-acc="W" data-u="" data-st="1" id="obj-bv-583"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">583</td><td class="n">use_diff_pr_flow_sens_1</td><td class="d">Use Diff Press Flow Sensors</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="227" data-acc="W" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">max_delta_temp_ld_ht_5</td><td class="d">Max Delta Temp- Load Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="218" data-acc="W" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">max_delta_temp_ld_cl_5</td><td class="d">Max Delta Temp- Load Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="254" data-acc="W" data-u="" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">max_delta_temp_src_5</td><td class="d">Max Delta Temp- Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="90" data-acc="W" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">diff_pr_trip_mult_5</td><td class="d">Diff Pressure Trip Multiplier</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="470" data-i="874" data-acc="W" data-u="" data-st="1" id="obj-bv-874"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">874</td><td class="n">use_pre_calc_dif_pr_setpt_1</td><td class="d">Use Pre-Calc Diff Pr Cutout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="622" data-acc="W" data-u="" id="obj-av-622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">622</td><td class="n">lo_ld_cool_diff_pr_1</td><td class="d">Lo LD Cool Diff Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="623" data-acc="W" data-u="" id="obj-av-623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">623</td><td class="n">lo_ld_heat_diff_pr_1</td><td class="d">Lo LD Heat Diff Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="139" data-acc="W" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">lo_src_diff_pr_1</td><td class="d">LO SRC Diff Press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="130" data-acc="R" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">act_lo_diff_press_ld_cl_1</td><td class="d">Actual Low Diff Press Trip Load Cool</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="134" data-acc="R" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">act_lo_diff_press_ld_ht_1</td><td class="d">Actual Low Diff Press Trip Load Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="586" data-acc="R" data-u="" id="obj-av-586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">586</td><td class="n">act_lo_diff_press_src_1</td><td class="d">Actual Low Diff Press Trip Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="206" data-acc="R" data-u="°F" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">est_watts_5</td><td class="d">Estimated Watts</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="161" data-acc="R" data-u="°F" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">est_tons_5</td><td class="d">Estimated Tons</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="115" data-acc="R" data-u="°F" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">est_kw_per_ton_5</td><td class="d">Estimated Kw Per Ton</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="480" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">an_inp11_typ_1</td><td class="d">AI11 Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">4-20 ma, 0-10VDC, 0-5 VDC</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="86" data-acc="W" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">min_scale_src_diff_pr_1</td><td class="d">Min Source Diff Press Scale @ 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">max_scale_src_diff_pr_1</td><td class="d">Max Source Diff Press Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="483" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">an_inp8_typ_1</td><td class="d">AI8 Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">4-20 ma, 0-10VDC, 0-5 VDC</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">min_scale_cool_diff_pr_1</td><td class="d">Min Cool Diff Press Scale @ 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">max_scale_cool_diff_pr_1</td><td class="d">Max Cool Diff Press Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="486" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">an_inp1-13_typ_1</td><td class="d">AI1-13 Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">4-20 ma, 0-10VDC, 0-5 VDC</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="85" data-acc="W" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">min_scale_heat_diff_pr_1</td><td class="d">Min Heat Diff Press Scale @ 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">max_scale_heat_diff_pr_1</td><td class="d">Max Heat Diff Press Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="303" data-acc="W" data-u="°F" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">min_dp_oor_offset_1</td><td class="d">Min DP Scale Offset for OOR</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="302" data-acc="W" data-u="°F" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">max_dp_oor_offset_1</td><td class="d">Max DP Scale Offset for OOR</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">chwr_lo_lim_1</td><td class="d">CHWR Enable Lo Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">chwr_hi_lim_1</td><td class="d">CHWR Enable Hi Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="73" data-acc="W" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">chws_low_lim_1</td><td class="d">LO EVAP LVG TMP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">chws_hi_lim_1</td><td class="d">HI EVAP LVG TMP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="200" data-acc="W" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">cws_low_lim_1</td><td class="d">LO CND LVG TMP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="199" data-acc="W" data-u="" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">cws_hi_lim_1</td><td class="d">HI COND LVG TMP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">cwr_lo_lim_1</td><td class="d">CWR Enable Lo Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="63" data-acc="W" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">cwr_hi_lim_1</td><td class="d">CWR Enable Hi Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="71" data-acc="W" data-u="°F" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">lo_ambient_tmp_1</td><td class="d">LO AMBIENT TMP</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="62" data-acc="W" data-u="°F" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">hi_ambient_tmp_1</td><td class="d">HI AMBIENT TMP</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="537" data-acc="W" data-u="" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">sws_lo_lim_1</td><td class="d">SWS Enable Lo Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="536" data-acc="W" data-u="" id="obj-av-536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">536</td><td class="n">sws_hi_lim_1</td><td class="d">SWS Enable Hi Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="530" data-acc="W" data-u="" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">swr_lo_lim_1</td><td class="d">SWR Enable Lo Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="529" data-acc="W" data-u="" id="obj-av-529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">529</td><td class="n">swr_hi_lim_1</td><td class="d">SWR Enable Hi Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="146" data-acc="W" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">off_delay_time_1</td><td class="d">OFF MODE DELAY TIME</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="75" data-acc="W" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">mod_open_vlv_on_delay_5</td><td class="d">Module Open VLV ON DELAY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="587" data-acc="W" data-u="" id="obj-av-587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">587</td><td class="n">mod_heat_vlv_on_delay_5</td><td class="d">Module Heat VLV ON DELAY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">mod_cool_vlv_on_delay_5</td><td class="d">Module Cool VLV ON DELAY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="150" data-acc="W" data-u="sec" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">o562_1</td><td class="d">Start-Up Delay</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="149" data-acc="W" data-u="sec" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">n003_1</td><td class="d">Stage Up Delay</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="148" data-acc="W" data-u="sec" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">n006_1</td><td class="d">Stage Down Delay</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">cmprlead_refr_runtime_1</td><td class="d">Compr Lead Refresh on Runtime</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="74" data-acc="W" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">runtime_refresh_1</td><td class="d">Runtime Refresh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="250" data-acc="W" data-u="sec" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">safety_ind_delay2_5</td><td class="d">SAFETY INDEX 2 DELAY STG DWN</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="249" data-acc="W" data-u="sec" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">safety_ind_delay1_5</td><td class="d">SAFETY INDEX 1 DELAY</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="516" data-i="137" data-acc="W" data-u="" data-st="1" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">m01trimcool_5</td><td class="d">Module 1 Trim Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="517" data-i="172" data-acc="W" data-u="" data-st="1" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">m02trimcool_5</td><td class="d">Module 2 Trim Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="518" data-i="188" data-acc="W" data-u="" data-st="1" id="obj-bv-188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">188</td><td class="n">m03trimcool_5</td><td class="d">Module 3 Trim Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="519" data-i="198" data-acc="W" data-u="" data-st="1" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">m04trimcool_5</td><td class="d">Module 4 Trim Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="520" data-i="207" data-acc="W" data-u="" data-st="1" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">m05trimcool_5</td><td class="d">Module 5 Trim Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="521" data-i="217" data-acc="W" data-u="" data-st="1" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">m06trimcool_5</td><td class="d">Module 6 Trim Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="522" data-i="221" data-acc="W" data-u="" data-st="1" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">m07trimcool_5</td><td class="d">Module 7 Trim Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="523" data-i="139" data-acc="W" data-u="" data-st="1" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">m01trimheat_5</td><td class="d">Module 1 Trim Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="524" data-i="174" data-acc="W" data-u="" data-st="1" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">m02trimheat_5</td><td class="d">Module 2 Trim Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="525" data-i="191" data-acc="W" data-u="" data-st="1" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">191</td><td class="n">m03trimheat_5</td><td class="d">Module 3 Trim Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="526" data-i="202" data-acc="W" data-u="" data-st="1" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">m04trimheat_5</td><td class="d">Module 4 Trim Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="527" data-i="212" data-acc="W" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">m05trimheat_5</td><td class="d">Module 5 Trim Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="528" data-i="219" data-acc="W" data-u="" data-st="1" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">m06trimheat_5</td><td class="d">Module 6 Trim Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="529" data-i="225" data-acc="W" data-u="" data-st="1" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">m07trimheat_5</td><td class="d">Module 7 Trim Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No, Yes</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: ClimaCool SHC onDemand UCH Heat Pump point IDs by name</summary><ul><li><a href="#obj-av-16"><code>AV16</code></a>chwr_stat_1</li><li><a href="#obj-av-17"><code>AV17</code></a>chws_stat_1</li><li><a href="#obj-av-162"><code>AV162</code></a>num_cool_comp_on_1</li><li><a href="#obj-bv-574"><code>BV574</code></a>run_cool_1</li><li><a href="#obj-bv-575"><code>BV575</code></a>run_heat_1</li><li><a href="#obj-av-43"><code>AV43</code></a>cws_stat_1</li><li><a href="#obj-av-14"><code>AV14</code></a>cw_stp_stat_1</li><li><a href="#obj-av-42"><code>AV42</code></a>cwr_stat_1</li><li><a href="#obj-av-163"><code>AV163</code></a>num_heat_comp_on_1</li><li><a href="#obj-bv-14"><code>BV14</code></a>evap_flow_1</li><li><a href="#obj-mv-16"><code>MV16</code></a>unit_mode_1</li><li><a href="#obj-bv-8"><code>BV8</code></a>cond_flow_1</li><li><a href="#obj-bv-561"><code>BV561</code></a>source_flow_1</li><li><a href="#obj-av-538"><code>AV538</code></a>sws_stat_1</li><li><a href="#obj-av-535"><code>AV535</code></a>swr_stat_1</li><li><a href="#obj-av-165"><code>AV165</code></a>diff_press_heat_load_1</li><li><a href="#obj-av-164"><code>AV164</code></a>diff_press_cool_load_1</li><li><a href="#obj-av-129"><code>AV129</code></a>diff_press_source_load_1</li><li><a href="#obj-bv-352"><code>BV352</code></a>m1_comp1_status_5</li><li><a href="#obj-bv-388"><code>BV388</code></a>m5_comp1_status_5</li><li><a href="#obj-bv-355"><code>BV355</code></a>m1_comp2_status_5</li><li><a href="#obj-bv-392"><code>BV392</code></a>m5_comp2_status_5</li><li><a href="#obj-bv-359"><code>BV359</code></a>m2_comp1_status_5</li><li><a href="#obj-bv-411"><code>BV411</code></a>m6_comp1_status_5</li><li><a href="#obj-bv-362"><code>BV362</code></a>m2_comp2_status_5</li><li><a href="#obj-bv-423"><code>BV423</code></a>m6_comp2_status_5</li><li><a href="#obj-bv-96"><code>BV96</code></a>m3_comp1_status_5</li><li><a href="#obj-bv-715"><code>BV715</code></a>m7_comp1_status_5</li><li><a href="#obj-bv-147"><code>BV147</code></a>m3_comp2_status_5</li><li><a href="#obj-bv-725"><code>BV725</code></a>m7_comp2_status_5</li><li><a href="#obj-bv-378"><code>BV378</code></a>m4_comp1_status_5</li><li><a href="#obj-bv-382"><code>BV382</code></a>m4_comp2_status_5</li><li><a href="#obj-av-144"><code>AV144</code></a>stg1_clg_pid_1</li><li><a href="#obj-av-145"><code>AV145</code></a>stg1_htg_pid_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>run_1</li><li><a href="#obj-av-8"><code>AV8</code></a>step_clgpid_65t_1</li><li><a href="#obj-av-131"><code>AV131</code></a>step_htgpid_65t_1</li><li><a href="#obj-av-98"><code>AV98</code></a>m1_size_st_1</li><li><a href="#obj-av-175"><code>AV175</code></a>m1_c1_suc_pres_stat_5</li><li><a href="#obj-av-205"><code>AV205</code></a>m1_c1_suc_superheat_5</li><li><a href="#obj-av-179"><code>AV179</code></a>m1_c1_suct_temp_stat_5</li><li><a href="#obj-av-87"><code>AV87</code></a>m1_load_temp_stat_5</li><li><a href="#obj-av-113"><code>AV113</code></a>m1_c1_disch_pres_stat_5</li><li><a href="#obj-av-104"><code>AV104</code></a>m1_src_temp_stat_5</li><li><a href="#obj-av-194"><code>AV194</code></a>m1_c1_cycles_5</li><li><a href="#obj-bv-591"><code>BV591</code></a>m1_c1_min_runtime_5</li><li><a href="#obj-bv-589"><code>BV589</code></a>m1_c1_minimum_off_5</li><li><a href="#obj-av-362"><code>AV362</code></a>m1_lowest_head_pressure_5</li><li><a href="#obj-av-508"><code>AV508</code></a>m1_cdmv_pidout_5</li><li><a href="#obj-av-509"><code>AV509</code></a>m1_cdmv_scaled_pidout_5</li><li><a href="#obj-av-571"><code>AV571</code></a>m1_highest_suct_pressure_5</li><li><a href="#obj-av-569"><code>AV569</code></a>m1_evmv_pidout_5</li><li><a href="#obj-av-570"><code>AV570</code></a>m1_evmv_scaled_pidout_5</li><li><a href="#obj-av-211"><code>AV211</code></a>m1_c2_suc_pres_stat_5</li><li><a href="#obj-av-212"><code>AV212</code></a>m1_c2_suc_superheat_5</li><li><a href="#obj-av-213"><code>AV213</code></a>m1_c2_suct_temp_stat_5</li><li><a href="#obj-av-204"><code>AV204</code></a>m1_c2_disch_pres_stat_5</li><li><a href="#obj-av-207"><code>AV207</code></a>m1_c2_cycles_5</li><li><a href="#obj-bv-592"><code>BV592</code></a>m1_c2_min_runtime_5</li><li><a href="#obj-bv-590"><code>BV590</code></a>m1_c2_minimum_off_5</li><li><a href="#obj-av-269"><code>AV269</code></a>m1_c1_rtime_1</li><li><a href="#obj-av-270"><code>AV270</code></a>m1_c2_rtime_1</li><li><a href="#obj-av-275"><code>AV275</code></a>m2_c1_rtime_1</li><li><a href="#obj-av-276"><code>AV276</code></a>m2_c2_rtime_1</li><li><a href="#obj-av-277"><code>AV277</code></a>m3_c1_rtime_1</li><li><a href="#obj-av-278"><code>AV278</code></a>m3_c2_rtime_1</li><li><a href="#obj-av-279"><code>AV279</code></a>m4_c1_rtime_1</li><li><a href="#obj-av-280"><code>AV280</code></a>m4_c2_rtime_1</li><li><a href="#obj-av-281"><code>AV281</code></a>m5_c1_rtime_1</li><li><a href="#obj-av-282"><code>AV282</code></a>m5_c2_rtime_1</li><li><a href="#obj-av-283"><code>AV283</code></a>m6_c1_rtime_1</li><li><a href="#obj-av-284"><code>AV284</code></a>m6_c2_rtime_1</li><li><a href="#obj-av-285"><code>AV285</code></a>m7_c1_rtime_1</li><li><a href="#obj-av-286"><code>AV286</code></a>m7_c2_rtime_1</li><li><a href="#obj-av-462"><code>AV462</code></a>m5_c1_cycles_5</li><li><a href="#obj-av-467"><code>AV467</code></a>m5_c2_cycles_5</li><li><a href="#obj-av-214"><code>AV214</code></a>m2_c1_cycles_5</li><li><a href="#obj-av-472"><code>AV472</code></a>m6_c1_cycles_5</li><li><a href="#obj-av-221"><code>AV221</code></a>m2_c2_cycles_5</li><li><a href="#obj-av-477"><code>AV477</code></a>m6_c2_cycles_5</li><li><a href="#obj-av-103"><code>AV103</code></a>m3_c1_cycles_5</li><li><a href="#obj-av-654"><code>AV654</code></a>m7_c1_cycles_5</li><li><a href="#obj-av-116"><code>AV116</code></a>m3_c2_cycles_5</li><li><a href="#obj-av-661"><code>AV661</code></a>m7_c2_cycles_5</li><li><a href="#obj-av-215"><code>AV215</code></a>m4_c1_cycles_5</li><li><a href="#obj-av-224"><code>AV224</code></a>m4_c2_cycles_5</li><li><a href="#obj-av-99"><code>AV99</code></a>m2_size_st_1</li><li><a href="#obj-av-84"><code>AV84</code></a>m3_size_st_1</li><li><a href="#obj-av-444"><code>AV444</code></a>m4_size_st_1</li><li><a href="#obj-av-445"><code>AV445</code></a>m5_size_st_1</li><li><a href="#obj-av-446"><code>AV446</code></a>m6_size_st_1</li><li><a href="#obj-av-52"><code>AV52</code></a>m7_size_st_1</li><li><a href="#obj-bv-160"><code>BV160</code></a>bypass_go_1</li><li><a href="#obj-av-106"><code>AV106</code></a>hdr_byp_delay_before_close_5</li><li><a href="#obj-av-273"><code>AV273</code></a>close_vlv_delay_5</li><li><a href="#obj-bv-831"><code>BV831</code></a>src_hdr_ext_byp_vlv_1</li><li><a href="#obj-bv-829"><code>BV829</code></a>cl_hdr_ext_byp_vlv_1</li><li><a href="#obj-bv-830"><code>BV830</code></a>ht_hdr_ext_byp_vlv_1</li><li><a href="#obj-bv-796"><code>BV796</code></a>m1_cool_open_5</li><li><a href="#obj-bv-797"><code>BV797</code></a>m1_heat_open_5</li><li><a href="#obj-bv-798"><code>BV798</code></a>m2_cool_open_5</li><li><a href="#obj-bv-799"><code>BV799</code></a>m2_heat_open_5</li><li><a href="#obj-bv-800"><code>BV800</code></a>m3_cool_open_5</li><li><a href="#obj-bv-801"><code>BV801</code></a>m3_heat_open_5</li><li><a href="#obj-bv-802"><code>BV802</code></a>m4_cool_open_5</li><li><a href="#obj-bv-803"><code>BV803</code></a>m4_heat_open_5</li><li><a href="#obj-bv-804"><code>BV804</code></a>m5_cool_open_5</li><li><a href="#obj-bv-805"><code>BV805</code></a>m5_heat_open_5</li><li><a href="#obj-bv-806"><code>BV806</code></a>m6_cool_open_5</li><li><a href="#obj-bv-807"><code>BV807</code></a>m6_heat_open_5</li><li><a href="#obj-bv-808"><code>BV808</code></a>m7_cool_open_5</li><li><a href="#obj-bv-809"><code>BV809</code></a>m7_heat_open_5</li><li><a href="#obj-bv-262"><code>BV262</code></a>m1_ht_closed_5</li><li><a href="#obj-bv-273"><code>BV273</code></a>m2_ht_closed_5</li><li><a href="#obj-bv-277"><code>BV277</code></a>m3_ht_closed_5</li><li><a href="#obj-bv-279"><code>BV279</code></a>m4_ht_closed_5</li><li><a href="#obj-bv-281"><code>BV281</code></a>m5_ht_closed_5</li><li><a href="#obj-bv-283"><code>BV283</code></a>m6_ht_closed_5</li><li><a href="#obj-bv-285"><code>BV285</code></a>m7_ht_closed_5</li><li><a href="#obj-bv-258"><code>BV258</code></a>m1_cl_closed_5</li><li><a href="#obj-bv-269"><code>BV269</code></a>m2_cl_closed_5</li><li><a href="#obj-bv-275"><code>BV275</code></a>m3_cl_closed_5</li><li><a href="#obj-bv-278"><code>BV278</code></a>m4_cl_closed_5</li><li><a href="#obj-bv-280"><code>BV280</code></a>m5_cl_closed_5</li><li><a href="#obj-bv-282"><code>BV282</code></a>m6_cl_closed_5</li><li><a href="#obj-bv-284"><code>BV284</code></a>m7_cl_closed_5</li><li><a href="#obj-bv-323"><code>BV323</code></a>force_archive_1</li><li><a href="#obj-mv-2"><code>MV2</code></a>control_type_1</li><li><a href="#obj-bv-577"><code>BV577</code></a>enable_bas_heat_1</li><li><a href="#obj-bv-576"><code>BV576</code></a>enable_bas_cool_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>control_source_1</li><li><a href="#obj-bv-111"><code>BV111</code></a>enable_keypad_1</li><li><a href="#obj-mv-20"><code>MV20</code></a>mod_comp_ref_type_5</li><li><a href="#obj-mv-33"><code>MV33</code></a>chiller_model_type_5</li><li><a href="#obj-mv-8"><code>MV8</code></a>chiller_model_size_5</li><li><a href="#obj-bv-308"><code>BV308</code></a>separate_reversing_vlvs_5</li><li><a href="#obj-av-48"><code>AV48</code></a>cool_design_dt_1</li><li><a href="#obj-av-49"><code>AV49</code></a>heat_design_dt_1</li><li><a href="#obj-av-523"><code>AV523</code></a>startup_alarm_delay_1</li><li><a href="#obj-av-41"><code>AV41</code></a>chw_temp_stp_1</li><li><a href="#obj-av-96"><code>AV96</code></a>min_chw_temp_stp_1</li><li><a href="#obj-av-89"><code>AV89</code></a>max_chw_temp_stp_1</li><li><a href="#obj-av-243"><code>AV243</code></a>rem_chw_stp_stat_1</li><li><a href="#obj-av-92"><code>AV92</code></a>max_neg_chw_stp_reset_1</li><li><a href="#obj-av-94"><code>AV94</code></a>max_pos_chw_stp_reset_1</li><li><a href="#obj-av-242"><code>AV242</code></a>rem_chw_stp_reset_1</li><li><a href="#obj-av-13"><code>AV13</code></a>chw_stp_stat_1</li><li><a href="#obj-av-29"><code>AV29</code></a>cl_cntrl_spt_offset_1</li><li><a href="#obj-av-61"><code>AV61</code></a>cw_temp_stp_1</li><li><a href="#obj-av-97"><code>AV97</code></a>min_cw_temp_stp_1</li><li><a href="#obj-av-91"><code>AV91</code></a>max_cw_temp_stp_1</li><li><a href="#obj-av-246"><code>AV246</code></a>rem_cw_stp_stat_1</li><li><a href="#obj-av-188"><code>AV188</code></a>max_neg_cw_stp_reset_1</li><li><a href="#obj-av-190"><code>AV190</code></a>max_pos_cw_stp_reset_1</li><li><a href="#obj-av-247"><code>AV247</code></a>rem_cw_stp_reset_1</li><li><a href="#obj-av-34"><code>AV34</code></a>ht_cntrl_spt_offset_1</li><li><a href="#obj-mv-23"><code>MV23</code></a>inp_10_point_type_1</li><li><a href="#obj-mv-21"><code>MV21</code></a>an_inp10_typ_1</li><li><a href="#obj-mv-27"><code>MV27</code></a>inp_6_point_type_1</li><li><a href="#obj-mv-30"><code>MV30</code></a>an_inp6_typ_1</li><li><a href="#obj-av-367"><code>AV367</code></a>source_ht_trg_reset_1</li><li><a href="#obj-av-363"><code>AV363</code></a>max_source_htg_trg_reset_1</li><li><a href="#obj-av-364"><code>AV364</code></a>min_source_htg_trg_reset_1</li><li><a href="#obj-av-365"><code>AV365</code></a>source_htg_trg_max_reset_1</li><li><a href="#obj-av-366"><code>AV366</code></a>source_htg_trg_min_reset_1</li><li><a href="#obj-av-690"><code>AV690</code></a>source_cl_trg_reset_1</li><li><a href="#obj-av-688"><code>AV688</code></a>max_source_clg_trg_reset_1</li><li><a href="#obj-av-689"><code>AV689</code></a>min_source_clg_trg_reset_1</li><li><a href="#obj-av-691"><code>AV691</code></a>source_clg_trg_max_reset_1</li><li><a href="#obj-av-692"><code>AV692</code></a>source_clg_trg_min_reset_1</li><li><a href="#obj-bv-105"><code>BV105</code></a>reset_oor_1</li><li><a href="#obj-bv-27"><code>BV27</code></a>reset_1</li><li><a href="#obj-bv-690"><code>BV690</code></a>m1_reset_all_slave_alarms_5</li><li><a href="#obj-bv-691"><code>BV691</code></a>m2_reset_all_slave_alarms_5</li><li><a href="#obj-bv-692"><code>BV692</code></a>m3_reset_all_slave_alarms_5</li><li><a href="#obj-bv-693"><code>BV693</code></a>m4_reset_all_slave_alarms_5</li><li><a href="#obj-bv-694"><code>BV694</code></a>m5_reset_all_slave_alarms_5</li><li><a href="#obj-bv-695"><code>BV695</code></a>m6_reset_all_slave_alarms_5</li><li><a href="#obj-bv-734"><code>BV734</code></a>m7_reset_all_slave_alarms_5</li><li><a href="#obj-bv-351"><code>BV351</code></a>m1_comp1_fail_5</li><li><a href="#obj-bv-38"><code>BV38</code></a>m1reset_c1_alrm_5</li><li><a href="#obj-bv-354"><code>BV354</code></a>m1_comp2_fail_5</li><li><a href="#obj-bv-41"><code>BV41</code></a>m1reset_c2_alrm_5</li><li><a href="#obj-bv-357"><code>BV357</code></a>m2_comp1_fail_5</li><li><a href="#obj-bv-48"><code>BV48</code></a>m2reset_c1_alrm_5</li><li><a href="#obj-bv-360"><code>BV360</code></a>m2_comp2_fail_5</li><li><a href="#obj-bv-42"><code>BV42</code></a>m2reset_c2_alrm_5</li><li><a href="#obj-bv-93"><code>BV93</code></a>m3_comp1_fail_5</li><li><a href="#obj-bv-84"><code>BV84</code></a>m3reset_c1_alrm_5</li><li><a href="#obj-bv-97"><code>BV97</code></a>m3_comp2_fail_5</li><li><a href="#obj-bv-88"><code>BV88</code></a>m3reset_c2_alrm_5</li><li><a href="#obj-bv-375"><code>BV375</code></a>m4_comp1_fail_5</li><li><a href="#obj-bv-266"><code>BV266</code></a>m4reset_c1_alrm_5</li><li><a href="#obj-bv-379"><code>BV379</code></a>m4_comp2_fail_5</li><li><a href="#obj-bv-271"><code>BV271</code></a>m4reset_c2_alrm_5</li><li><a href="#obj-bv-385"><code>BV385</code></a>m5_comp1_fail_5</li><li><a href="#obj-bv-345"><code>BV345</code></a>m5reset_c1_alrm_5</li><li><a href="#obj-bv-389"><code>BV389</code></a>m5_comp2_fail_5</li><li><a href="#obj-bv-349"><code>BV349</code></a>m5reset_c2_alrm_5</li><li><a href="#obj-bv-402"><code>BV402</code></a>m6_comp1_fail_5</li><li><a href="#obj-bv-366"><code>BV366</code></a>m6reset_c1_alrm_5</li><li><a href="#obj-bv-412"><code>BV412</code></a>m6_comp2_fail_5</li><li><a href="#obj-bv-370"><code>BV370</code></a>m6reset_c2_alrm_5</li><li><a href="#obj-bv-711"><code>BV711</code></a>m7_comp1_fail_5</li><li><a href="#obj-bv-697"><code>BV697</code></a>m7reset_c1_alrm_5</li><li><a href="#obj-bv-721"><code>BV721</code></a>m7_comp2_fail_5</li><li><a href="#obj-bv-701"><code>BV701</code></a>m7reset_c2_alrm_5</li><li><a href="#obj-bv-175"><code>BV175</code></a>m1_freeze_alrm_5</li><li><a href="#obj-bv-56"><code>BV56</code></a>m1_reset_freeze_5</li><li><a href="#obj-bv-157"><code>BV157</code></a>m1_cwr_alrm_5</li><li><a href="#obj-bv-190"><code>BV190</code></a>m2_freeze_alrm_5</li><li><a href="#obj-bv-57"><code>BV57</code></a>m2_reset_freeze_5</li><li><a href="#obj-bv-668"><code>BV668</code></a>m2_cwr_alrm_5</li><li><a href="#obj-bv-192"><code>BV192</code></a>m3_freeze_alrm_5</li><li><a href="#obj-bv-150"><code>BV150</code></a>m3_reset_freeze_5</li><li><a href="#obj-bv-669"><code>BV669</code></a>m3_cwr_alrm_5</li><li><a href="#obj-bv-193"><code>BV193</code></a>m4_freeze_alrm_5</li><li><a href="#obj-bv-432"><code>BV432</code></a>m4_reset_freeze_5</li><li><a href="#obj-bv-670"><code>BV670</code></a>m4_cwr_alrm_5</li><li><a href="#obj-bv-194"><code>BV194</code></a>m5_freeze_alrm_5</li><li><a href="#obj-bv-443"><code>BV443</code></a>m5_reset_freeze_5</li><li><a href="#obj-bv-676"><code>BV676</code></a>m5_cwr_alrm_5</li><li><a href="#obj-bv-195"><code>BV195</code></a>m6_freeze_alrm_5</li><li><a href="#obj-bv-444"><code>BV444</code></a>m6_reset_freeze_5</li><li><a href="#obj-bv-100"><code>BV100</code></a>m6_cwr_alrm_5</li><li><a href="#obj-bv-732"><code>BV732</code></a>m7_freeze_alrm_5</li><li><a href="#obj-bv-735"><code>BV735</code></a>m7_reset_freeze_5</li><li><a href="#obj-bv-101"><code>BV101</code></a>m7_cwr_alrm_5</li><li><a href="#obj-bv-40"><code>BV40</code></a>m1reset_c1_rtim_5</li><li><a href="#obj-bv-45"><code>BV45</code></a>m1c1_cycles_reset_5</li><li><a href="#obj-bv-44"><code>BV44</code></a>m1reset_c2_rtim_5</li><li><a href="#obj-bv-46"><code>BV46</code></a>m1c2_cycles_reset_5</li><li><a href="#obj-bv-51"><code>BV51</code></a>m2reset_c1_rtim_5</li><li><a href="#obj-bv-49"><code>BV49</code></a>m2c1_cycles_reset_5</li><li><a href="#obj-bv-54"><code>BV54</code></a>m2reset_c2_rtim_5</li><li><a href="#obj-bv-52"><code>BV52</code></a>m2c2_cycles_reset_5</li><li><a href="#obj-bv-87"><code>BV87</code></a>m3reset_c1_rtim_5</li><li><a href="#obj-bv-85"><code>BV85</code></a>m3c1_cycles_reset_5</li><li><a href="#obj-bv-91"><code>BV91</code></a>m3reset_c2_rtim_5</li><li><a href="#obj-bv-89"><code>BV89</code></a>m3c2_cycles_reset_5</li><li><a href="#obj-bv-270"><code>BV270</code></a>m4reset_c1_rtim_5</li><li><a href="#obj-bv-267"><code>BV267</code></a>m4c1_cycles_reset_5</li><li><a href="#obj-bv-343"><code>BV343</code></a>m4reset_c2_rtim_5</li><li><a href="#obj-bv-341"><code>BV341</code></a>m4c2_cycles_reset_5</li><li><a href="#obj-bv-348"><code>BV348</code></a>m5reset_c1_rtim_5</li><li><a href="#obj-bv-346"><code>BV346</code></a>m5c1_cycles_reset_5</li><li><a href="#obj-bv-364"><code>BV364</code></a>m5reset_c2_rtim_5</li><li><a href="#obj-bv-350"><code>BV350</code></a>m5c2_cycles_reset_5</li><li><a href="#obj-bv-369"><code>BV369</code></a>m6reset_c1_rtim_5</li><li><a href="#obj-bv-367"><code>BV367</code></a>m6c1_cycles_reset_5</li><li><a href="#obj-bv-373"><code>BV373</code></a>m6reset_c2_rtim_5</li><li><a href="#obj-bv-371"><code>BV371</code></a>m6c2_cycles_reset_5</li><li><a href="#obj-bv-700"><code>BV700</code></a>m7reset_c1_rtim_5</li><li><a href="#obj-bv-698"><code>BV698</code></a>m7c1_cycles_reset_5</li><li><a href="#obj-bv-704"><code>BV704</code></a>m7reset_c2_rtim_5</li><li><a href="#obj-bv-702"><code>BV702</code></a>m7c2_cycles_reset_5</li><li><a href="#obj-bv-605"><code>BV605</code></a>m1_comp1_oor_5</li><li><a href="#obj-bv-601"><code>BV601</code></a>m1_oorsl_reset_5</li><li><a href="#obj-bv-606"><code>BV606</code></a>m1_comp2_oor_5</li><li><a href="#obj-bv-607"><code>BV607</code></a>m2_comp1_oor_5</li><li><a href="#obj-bv-602"><code>BV602</code></a>m2_oorsl_reset_5</li><li><a href="#obj-bv-608"><code>BV608</code></a>m2_comp2_oor_5</li><li><a href="#obj-bv-609"><code>BV609</code></a>m3_comp1_oor_5</li><li><a href="#obj-bv-603"><code>BV603</code></a>m3_oorsl_reset_5</li><li><a href="#obj-bv-610"><code>BV610</code></a>m3_comp2_oor_5</li><li><a href="#obj-bv-611"><code>BV611</code></a>m4_comp1_oor_5</li><li><a href="#obj-bv-604"><code>BV604</code></a>m4_oorsl_reset_5</li><li><a href="#obj-bv-612"><code>BV612</code></a>m4_comp2_oor_5</li><li><a href="#obj-bv-674"><code>BV674</code></a>m5_comp1_oor_5</li><li><a href="#obj-bv-477"><code>BV477</code></a>m5_oorsl_reset_5</li><li><a href="#obj-bv-675"><code>BV675</code></a>m5_comp2_oor_5</li><li><a href="#obj-bv-707"><code>BV707</code></a>m6_comp1_oor_5</li><li><a href="#obj-bv-696"><code>BV696</code></a>m6_oorsl_reset_5</li><li><a href="#obj-bv-708"><code>BV708</code></a>m6_comp2_oor_5</li><li><a href="#obj-bv-713"><code>BV713</code></a>m7_comp1_oor_5</li><li><a href="#obj-bv-706"><code>BV706</code></a>m7_oorsl_reset_5</li><li><a href="#obj-bv-723"><code>BV723</code></a>m7_comp2_oor_5</li><li><a href="#obj-bv-199"><code>BV199</code></a>m1_c1_lo_suc_psi_unld_5</li><li><a href="#obj-bv-203"><code>BV203</code></a>m1_c2_lo_suc_psi_unld_5</li><li><a href="#obj-bv-650"><code>BV650</code></a>m1_c1_lolo_suc_psi_unld_5</li><li><a href="#obj-bv-651"><code>BV651</code></a>m1_c2_lolo_suc_psi_unld_5</li><li><a href="#obj-bv-200"><code>BV200</code></a>m1_c1_lo_suc_tmp_unld_5</li><li><a href="#obj-bv-204"><code>BV204</code></a>m1_c2_lo_suc_tmp_unld_5</li><li><a href="#obj-bv-205"><code>BV205</code></a>m1_freeze_trg_unld_5</li><li><a href="#obj-bv-652"><code>BV652</code></a>m1_cwr_trg_unld_5</li><li><a href="#obj-bv-197"><code>BV197</code></a>m1_c1_hi_dis_psi_unld_5</li><li><a href="#obj-bv-201"><code>BV201</code></a>m1_c2_hi_dis_psi_unld_5</li><li><a href="#obj-bv-218"><code>BV218</code></a>m1_c1_hi_suc_sh_unld_5</li><li><a href="#obj-bv-276"><code>BV276</code></a>m1_c2_hi_suc_sh_unld_5</li><li><a href="#obj-bv-161"><code>BV161</code></a>m1_c1_no_run_unld_5</li><li><a href="#obj-bv-164"><code>BV164</code></a>m1_c2_no_run_unld_5</li><li><a href="#obj-bv-393"><code>BV393</code></a>mod_disch_psi_avail_5</li><li><a href="#obj-bv-396"><code>BV396</code></a>mod_suc_psi_avail_5</li><li><a href="#obj-bv-397"><code>BV397</code></a>mod_suc_tmp_avail_5</li><li><a href="#obj-bv-173"><code>BV173</code></a>mod_cwr_avail_5</li><li><a href="#obj-bv-409"><code>BV409</code></a>mod_cwr_lo_enable_5</li><li><a href="#obj-bv-400"><code>BV400</code></a>mod_chs_hi_enable_5</li><li><a href="#obj-av-370"><code>AV370</code></a>mod_hi_disch_press_sp_410_ucw_5</li><li><a href="#obj-av-369"><code>AV369</code></a>mod_hi_disch_press_sp_410_uchr_5</li><li><a href="#obj-av-390"><code>AV390</code></a>mod_hi_disch_press_sp_134_uchr_5</li><li><a href="#obj-av-421"><code>AV421</code></a>mod_hi_disch_press_sp_5</li><li><a href="#obj-av-439"><code>AV439</code></a>mod_lo_disch_press_sp_134_5</li><li><a href="#obj-av-507"><code>AV507</code></a>mod_lo_disch_press_sp_410_5</li><li><a href="#obj-av-499"><code>AV499</code></a>mod_lo_disch_press_sp_5</li><li><a href="#obj-av-391"><code>AV391</code></a>mod_high_suct_press_sp_410_5</li><li><a href="#obj-av-438"><code>AV438</code></a>mod_high_suct_press_sp_134_5</li><li><a href="#obj-av-581"><code>AV581</code></a>mod_high_suct_press_sp_5</li><li><a href="#obj-av-588"><code>AV588</code></a>mod_low_low_press_sp_5</li><li><a href="#obj-av-589"><code>AV589</code></a>mod_lo_suc_psi_delay_5</li><li><a href="#obj-av-252"><code>AV252</code></a>mod_heat_lo_suction_tmp_5</li><li><a href="#obj-av-237"><code>AV237</code></a>mod_cool_lo_suction_tmp_5</li><li><a href="#obj-av-231"><code>AV231</code></a>mod_heat_lo_suc_press_sp_410_5</li><li><a href="#obj-av-95"><code>AV95</code></a>mod_cool_lo_suc_press_sp_410_5</li><li><a href="#obj-av-203"><code>AV203</code></a>mod_heat_lo_suc_press_sp_134_5</li><li><a href="#obj-av-93"><code>AV93</code></a>mod_cool_lo_suc_press_sp_134_5</li><li><a href="#obj-av-245"><code>AV245</code></a>mod_heat_low_press_sp_5</li><li><a href="#obj-av-236"><code>AV236</code></a>mod_cool_low_press_sp_5</li><li><a href="#obj-av-430"><code>AV430</code></a>mod_lo_suc_supht_sp_5</li><li><a href="#obj-av-585"><code>AV585</code></a>mod_hi_suc_supht_sp_5</li><li><a href="#obj-av-427"><code>AV427</code></a>mod_lo_disc_supht_sp_5</li><li><a href="#obj-av-413"><code>AV413</code></a>mod_cmpr_min_run_5</li><li><a href="#obj-av-412"><code>AV412</code></a>mod_cmpr_off_delay_5</li><li><a href="#obj-av-414"><code>AV414</code></a>mod_comp_stat_alm_delay_5</li><li><a href="#obj-av-232"><code>AV232</code></a>mod_cool_freeze_trg_sp_5</li><li><a href="#obj-av-234"><code>AV234</code></a>mod_cool_high_evap_lvg_tmp_5</li><li><a href="#obj-av-235"><code>AV235</code></a>mod_cool_low_cond_lvg_tmp_5</li><li><a href="#obj-av-233"><code>AV233</code></a>mod_cool_cwr_trg_sp_5</li><li><a href="#obj-av-238"><code>AV238</code></a>mod_heat_freeze_trg_sp_5</li><li><a href="#obj-av-241"><code>AV241</code></a>mod_heat_high_evap_lvg_tmp_5</li><li><a href="#obj-av-244"><code>AV244</code></a>mod_heat_low_cond_lvg_tmp_5</li><li><a href="#obj-av-240"><code>AV240</code></a>mod_heat_cwr_trg_sp_5</li><li><a href="#obj-bv-47"><code>BV47</code></a>m1_man_mode_5</li><li><a href="#obj-bv-39"><code>BV39</code></a>m1c1_man_run_5</li><li><a href="#obj-bv-43"><code>BV43</code></a>m1c2_man_run_5</li><li><a href="#obj-bv-782"><code>BV782</code></a>m1_mancool_run_5</li><li><a href="#obj-bv-783"><code>BV783</code></a>m1_manheat_run_5</li><li><a href="#obj-av-356"><code>AV356</code></a>man_mode_time_5</li><li><a href="#obj-bv-820"><code>BV820</code></a>m1_forceman_5</li><li><a href="#obj-av-101"><code>AV101</code></a>m1_load_temp_cp_5</li><li><a href="#obj-av-111"><code>AV111</code></a>m1_src_temp_cp_5</li><li><a href="#obj-av-392"><code>AV392</code></a>m1c1_disch_pres_cp_5</li><li><a href="#obj-av-396"><code>AV396</code></a>m1c2_disch_pres_cp_5</li><li><a href="#obj-av-394"><code>AV394</code></a>m1c1_suc_pres_cp_5</li><li><a href="#obj-av-398"><code>AV398</code></a>m1c2_suc_pres_cp_5</li><li><a href="#obj-av-395"><code>AV395</code></a>m1c1_suc_tmp_cp_5</li><li><a href="#obj-av-399"><code>AV399</code></a>m1c2_suc_tmp_cp_5</li><li><a href="#obj-bv-309"><code>BV309</code></a>m1c1_disable_comp_5</li><li><a href="#obj-bv-310"><code>BV310</code></a>m1c2_disable_comp_5</li><li><a href="#obj-bv-311"><code>BV311</code></a>m2c1_disable_comp_5</li><li><a href="#obj-bv-312"><code>BV312</code></a>m2c2_disable_comp_5</li><li><a href="#obj-bv-313"><code>BV313</code></a>m3c1_disable_comp_5</li><li><a href="#obj-bv-314"><code>BV314</code></a>m3c2_disable_comp_5</li><li><a href="#obj-bv-315"><code>BV315</code></a>m4c1_disable_comp_5</li><li><a href="#obj-bv-316"><code>BV316</code></a>m4c2_disable_comp_5</li><li><a href="#obj-bv-317"><code>BV317</code></a>m5c1_disable_comp_5</li><li><a href="#obj-bv-318"><code>BV318</code></a>m5c2_disable_comp_5</li><li><a href="#obj-bv-319"><code>BV319</code></a>m6c1_disable_comp_5</li><li><a href="#obj-bv-320"><code>BV320</code></a>m6c2_disable_comp_5</li><li><a href="#obj-bv-321"><code>BV321</code></a>m7c1_disable_comp_5</li><li><a href="#obj-bv-322"><code>BV322</code></a>m7c2_disable_comp_5</li><li><a href="#obj-av-423"><code>AV423</code></a>mod_hi_dis_psi_retry_5</li><li><a href="#obj-av-425"><code>AV425</code></a>mod_lo_suc_psi_retry_5</li><li><a href="#obj-av-418"><code>AV418</code></a>mod_freeze_trg_retry_5</li><li><a href="#obj-av-582"><code>AV582</code></a>mod_cwr_trg_retry_5</li><li><a href="#obj-av-426"><code>AV426</code></a>mod_lo_suc_tmp_retry_5</li><li><a href="#obj-av-268"><code>AV268</code></a>mod_compr_norun_retry_5</li><li><a href="#obj-bv-599"><code>BV599</code></a>mod1_unused_1</li><li><a href="#obj-bv-600"><code>BV600</code></a>mod2_unused_1</li><li><a href="#obj-bv-672"><code>BV672</code></a>mod3_unused_1</li><li><a href="#obj-bv-736"><code>BV736</code></a>mod4_unused_1</li><li><a href="#obj-bv-743"><code>BV743</code></a>mod5_unused_1</li><li><a href="#obj-bv-755"><code>BV755</code></a>mod6_unused_1</li><li><a href="#obj-bv-779"><code>BV779</code></a>mod7_unused_1</li><li><a href="#obj-av-695"><code>AV695</code></a>m1_mod_number_5</li><li><a href="#obj-av-696"><code>AV696</code></a>m2_mod_number_5</li><li><a href="#obj-av-697"><code>AV697</code></a>m3_mod_number_5</li><li><a href="#obj-av-698"><code>AV698</code></a>m4_mod_number_5</li><li><a href="#obj-av-699"><code>AV699</code></a>m5_mod_number_5</li><li><a href="#obj-av-700"><code>AV700</code></a>m6_mod_number_5</li><li><a href="#obj-av-701"><code>AV701</code></a>m7_mod_number_5</li><li><a href="#obj-bv-117"><code>BV117</code></a>fix_module1_cool_1</li><li><a href="#obj-bv-9"><code>BV9</code></a>fix_module1_heat_1</li><li><a href="#obj-bv-152"><code>BV152</code></a>never_close_mod1_1</li><li><a href="#obj-bv-12"><code>BV12</code></a>fix_module2_cool_1</li><li><a href="#obj-bv-460"><code>BV460</code></a>fix_module2_heat_1</li><li><a href="#obj-bv-156"><code>BV156</code></a>never_close_mod2_1</li><li><a href="#obj-bv-552"><code>BV552</code></a>fix_module3_cool_1</li><li><a href="#obj-bv-553"><code>BV553</code></a>fix_module3_heat_1</li><li><a href="#obj-bv-158"><code>BV158</code></a>never_close_mod3_1</li><li><a href="#obj-bv-555"><code>BV555</code></a>fix_module4_cool_1</li><li><a href="#obj-bv-556"><code>BV556</code></a>fix_module4_heat_1</li><li><a href="#obj-bv-159"><code>BV159</code></a>never_close_mod4_1</li><li><a href="#obj-bv-568"><code>BV568</code></a>fix_module5_cool_1</li><li><a href="#obj-bv-569"><code>BV569</code></a>fix_module5_heat_1</li><li><a href="#obj-bv-162"><code>BV162</code></a>never_close_mod5_1</li><li><a href="#obj-bv-571"><code>BV571</code></a>fix_module6_cool_1</li><li><a href="#obj-bv-572"><code>BV572</code></a>fix_module6_heat_1</li><li><a href="#obj-bv-253"><code>BV253</code></a>never_close_mod6_1</li><li><a href="#obj-bv-573"><code>BV573</code></a>fix_module7_cool_1</li><li><a href="#obj-bv-118"><code>BV118</code></a>fix_module7_heat_1</li><li><a href="#obj-bv-163"><code>BV163</code></a>never_close_mod7_1</li><li><a href="#obj-bv-293"><code>BV293</code></a>use_ht_cl_mod_fract_1</li><li><a href="#obj-av-274"><code>AV274</code></a>fract_cool_mods_1</li><li><a href="#obj-av-253"><code>AV253</code></a>fract_heat_mods_1</li><li><a href="#obj-av-124"><code>AV124</code></a>fract_cool_cmpr_overshoot_1</li><li><a href="#obj-av-181"><code>AV181</code></a>fract_heat_cmpr_overshoot_1</li><li><a href="#obj-mv-28"><code>MV28</code></a>inp_7_point_type_1</li><li><a href="#obj-mv-31"><code>MV31</code></a>an_inp7_typ_1</li><li><a href="#obj-bv-827"><code>BV827</code></a>man_sel_clg_dem_lim_1</li><li><a href="#obj-av-693"><code>AV693</code></a>voltin_clg_comp_dem_lim_1</li><li><a href="#obj-mv-5"><code>MV5</code></a>inp_1_5_point_type_1</li><li><a href="#obj-mv-4"><code>MV4</code></a>an_inp1_5_typ_1</li><li><a href="#obj-bv-828"><code>BV828</code></a>man_sel_htg_dem_lim_1</li><li><a href="#obj-av-694"><code>AV694</code></a>voltin_htg_comp_dem_lim_1</li><li><a href="#obj-av-25"><code>AV25</code></a>clg_interval_1</li><li><a href="#obj-bv-75"><code>BV75</code></a>use_calc_prop_integ_1</li><li><a href="#obj-av-26"><code>AV26</code></a>clg_p_gain_1</li><li><a href="#obj-av-24"><code>AV24</code></a>clg_i_gain_1</li><li><a href="#obj-av-138"><code>AV138</code></a>clg_rise_1</li><li><a href="#obj-av-135"><code>AV135</code></a>clg_fall_1</li><li><a href="#obj-bv-843"><code>BV843</code></a>use_double_rise_1</li><li><a href="#obj-av-55"><code>AV55</code></a>clg_dblrise_1</li><li><a href="#obj-av-3"><code>AV3</code></a>max_cool_ramp_rate_1</li><li><a href="#obj-av-132"><code>AV132</code></a>clg_db1_1</li><li><a href="#obj-av-617"><code>AV617</code></a>pid_diff_fact_1</li><li><a href="#obj-bv-306"><code>BV306</code></a>use_auto_pid_reset_1</li><li><a href="#obj-av-287"><code>AV287</code></a>delay_before_auto_pid_reset_1</li><li><a href="#obj-bv-305"><code>BV305</code></a>use_auto_pid_reset_alm_1</li><li><a href="#obj-av-68"><code>AV68</code></a>htg_interval_1</li><li><a href="#obj-av-69"><code>AV69</code></a>htg_p_gain_1</li><li><a href="#obj-av-67"><code>AV67</code></a>htg_i_gain_1</li><li><a href="#obj-av-182"><code>AV182</code></a>htg_rise_1</li><li><a href="#obj-av-178"><code>AV178</code></a>htg_fall_1</li><li><a href="#obj-av-56"><code>AV56</code></a>htg_dblrise_1</li><li><a href="#obj-av-9"><code>AV9</code></a>max_heat_ramp_rate_1</li><li><a href="#obj-av-174"><code>AV174</code></a>htg_db1_1</li><li><a href="#obj-mv-34"><code>MV34</code></a>mot_vlv_opt_5</li><li><a href="#obj-av-415"><code>AV415</code></a>mod_cond_vlv_alm_delay_5</li><li><a href="#obj-av-416"><code>AV416</code></a>mod_evap_vlv_alm_delay_5</li><li><a href="#obj-av-503"><code>AV503</code></a>cdmv_interval_5</li><li><a href="#obj-av-505"><code>AV505</code></a>cdmv_p_gain_5</li><li><a href="#obj-av-502"><code>AV502</code></a>cdmv_i_gain_5</li><li><a href="#obj-av-500"><code>AV500</code></a>cdmv_pid_db_5</li><li><a href="#obj-av-506"><code>AV506</code></a>cdmv_pid_ramp_5</li><li><a href="#obj-av-386"><code>AV386</code></a>evmv_interval_5</li><li><a href="#obj-av-388"><code>AV388</code></a>evmv_p_gain_5</li><li><a href="#obj-av-385"><code>AV385</code></a>evmv_i_gain_5</li><li><a href="#obj-av-383"><code>AV383</code></a>evmv_pid_db_5</li><li><a href="#obj-av-389"><code>AV389</code></a>evmv_pid_ramp_5</li><li><a href="#obj-av-387"><code>AV387</code></a>evmv_pid_mnpct_5</li><li><a href="#obj-bv-845"><code>BV845</code></a>use_hi_sh_cutout_5</li><li><a href="#obj-av-592"><code>AV592</code></a>mod_hp_pos_adj_5</li><li><a href="#obj-av-594"><code>AV594</code></a>mod_sp_neg_adj_5</li><li><a href="#obj-av-81"><code>AV81</code></a>mod_min_cdmv_adj_heat_5</li><li><a href="#obj-av-79"><code>AV79</code></a>cdmv_pid_mnpct_heat_5</li><li><a href="#obj-av-80"><code>AV80</code></a>mod_min_cdmv_adj_cool_5</li><li><a href="#obj-av-78"><code>AV78</code></a>cdmv_pid_mnpct_cool_5</li><li><a href="#obj-bv-844"><code>BV844</code></a>use_hi_hp_comp_5</li><li><a href="#obj-av-371"><code>AV371</code></a>mod_defaulthp410_usehihp_5</li><li><a href="#obj-av-372"><code>AV372</code></a>mod_defaulthp410_uselowhp_5</li><li><a href="#obj-av-239"><code>AV239</code></a>mod_defaulthp134_usehihp_5</li><li><a href="#obj-av-368"><code>AV368</code></a>mod_defaulthp134_uselowhp_5</li><li><a href="#obj-av-590"><code>AV590</code></a>mod_default_hp_5</li><li><a href="#obj-av-441"><code>AV441</code></a>mod_default_sp_410_5</li><li><a href="#obj-av-440"><code>AV440</code></a>mod_default_sp_134_5</li><li><a href="#obj-bv-583"><code>BV583</code></a>use_diff_pr_flow_sens_1</li><li><a href="#obj-av-227"><code>AV227</code></a>max_delta_temp_ld_ht_5</li><li><a href="#obj-av-218"><code>AV218</code></a>max_delta_temp_ld_cl_5</li><li><a href="#obj-av-254"><code>AV254</code></a>max_delta_temp_src_5</li><li><a href="#obj-av-90"><code>AV90</code></a>diff_pr_trip_mult_5</li><li><a href="#obj-bv-874"><code>BV874</code></a>use_pre_calc_dif_pr_setpt_1</li><li><a href="#obj-av-622"><code>AV622</code></a>lo_ld_cool_diff_pr_1</li><li><a href="#obj-av-623"><code>AV623</code></a>lo_ld_heat_diff_pr_1</li><li><a href="#obj-av-139"><code>AV139</code></a>lo_src_diff_pr_1</li><li><a href="#obj-av-130"><code>AV130</code></a>act_lo_diff_press_ld_cl_1</li><li><a href="#obj-av-134"><code>AV134</code></a>act_lo_diff_press_ld_ht_1</li><li><a href="#obj-av-586"><code>AV586</code></a>act_lo_diff_press_src_1</li><li><a href="#obj-av-206"><code>AV206</code></a>est_watts_5</li><li><a href="#obj-av-161"><code>AV161</code></a>est_tons_5</li><li><a href="#obj-av-115"><code>AV115</code></a>est_kw_per_ton_5</li><li><a href="#obj-mv-9"><code>MV9</code></a>an_inp11_typ_1</li><li><a href="#obj-av-86"><code>AV86</code></a>min_scale_src_diff_pr_1</li><li><a href="#obj-av-57"><code>AV57</code></a>max_scale_src_diff_pr_1</li><li><a href="#obj-mv-6"><code>MV6</code></a>an_inp8_typ_1</li><li><a href="#obj-av-70"><code>AV70</code></a>min_scale_cool_diff_pr_1</li><li><a href="#obj-av-53"><code>AV53</code></a>max_scale_cool_diff_pr_1</li><li><a href="#obj-mv-3"><code>MV3</code></a>an_inp1-13_typ_1</li><li><a href="#obj-av-85"><code>AV85</code></a>min_scale_heat_diff_pr_1</li><li><a href="#obj-av-54"><code>AV54</code></a>max_scale_heat_diff_pr_1</li><li><a href="#obj-av-303"><code>AV303</code></a>min_dp_oor_offset_1</li><li><a href="#obj-av-302"><code>AV302</code></a>max_dp_oor_offset_1</li><li><a href="#obj-av-18"><code>AV18</code></a>chwr_lo_lim_1</li><li><a href="#obj-av-19"><code>AV19</code></a>chwr_hi_lim_1</li><li><a href="#obj-av-73"><code>AV73</code></a>chws_low_lim_1</li><li><a href="#obj-av-64"><code>AV64</code></a>chws_hi_lim_1</li><li><a href="#obj-av-200"><code>AV200</code></a>cws_low_lim_1</li><li><a href="#obj-av-199"><code>AV199</code></a>cws_hi_lim_1</li><li><a href="#obj-av-66"><code>AV66</code></a>cwr_lo_lim_1</li><li><a href="#obj-av-63"><code>AV63</code></a>cwr_hi_lim_1</li><li><a href="#obj-av-71"><code>AV71</code></a>lo_ambient_tmp_1</li><li><a href="#obj-av-62"><code>AV62</code></a>hi_ambient_tmp_1</li><li><a href="#obj-av-537"><code>AV537</code></a>sws_lo_lim_1</li><li><a href="#obj-av-536"><code>AV536</code></a>sws_hi_lim_1</li><li><a href="#obj-av-530"><code>AV530</code></a>swr_lo_lim_1</li><li><a href="#obj-av-529"><code>AV529</code></a>swr_hi_lim_1</li><li><a href="#obj-av-146"><code>AV146</code></a>off_delay_time_1</li><li><a href="#obj-av-75"><code>AV75</code></a>mod_open_vlv_on_delay_5</li><li><a href="#obj-av-587"><code>AV587</code></a>mod_heat_vlv_on_delay_5</li><li><a href="#obj-av-30"><code>AV30</code></a>mod_cool_vlv_on_delay_5</li><li><a href="#obj-av-150"><code>AV150</code></a>o562_1</li><li><a href="#obj-av-149"><code>AV149</code></a>n003_1</li><li><a href="#obj-av-148"><code>AV148</code></a>n006_1</li><li><a href="#obj-av-51"><code>AV51</code></a>cmprlead_refr_runtime_1</li><li><a href="#obj-av-74"><code>AV74</code></a>runtime_refresh_1</li><li><a href="#obj-av-250"><code>AV250</code></a>safety_ind_delay2_5</li><li><a href="#obj-av-249"><code>AV249</code></a>safety_ind_delay1_5</li><li><a href="#obj-bv-137"><code>BV137</code></a>m01trimcool_5</li><li><a href="#obj-bv-172"><code>BV172</code></a>m02trimcool_5</li><li><a href="#obj-bv-188"><code>BV188</code></a>m03trimcool_5</li><li><a href="#obj-bv-198"><code>BV198</code></a>m04trimcool_5</li><li><a href="#obj-bv-207"><code>BV207</code></a>m05trimcool_5</li><li><a href="#obj-bv-217"><code>BV217</code></a>m06trimcool_5</li><li><a href="#obj-bv-221"><code>BV221</code></a>m07trimcool_5</li><li><a href="#obj-bv-139"><code>BV139</code></a>m01trimheat_5</li><li><a href="#obj-bv-174"><code>BV174</code></a>m02trimheat_5</li><li><a href="#obj-bv-191"><code>BV191</code></a>m03trimheat_5</li><li><a href="#obj-bv-202"><code>BV202</code></a>m04trimheat_5</li><li><a href="#obj-bv-212"><code>BV212</code></a>m05trimheat_5</li><li><a href="#obj-bv-219"><code>BV219</code></a>m06trimheat_5</li><li><a href="#obj-bv-225"><code>BV225</code></a>m07trimheat_5</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Table is for software UCH.SHC-HP.12b.13; other software versions may number points differently.</li><li>About 90 display values (e.g. calibration offsets, bin-load counters, runtime adjust) have no BACnet point location and are not included.</li><li>Per-module points (prefix m1_ to m7_) only apply to fitted modules.</li><li>Units are taken from the sample default values; many analog values show no unit in the table.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the SHC onDemand UCH Heat Pump (CoolLogic) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the ClimaCool SHC onDemand UCH Heat Pump (CoolLogic)</h2><div class="faq"><details open><summary>How many BACnet points does the ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) have?</summary><p>This list has 530 BACnet objects: 251 analog values, 261 binary values, 18 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) BACnet points are writable?</summary><p>332 of the 530 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) BACnet documentation?</summary><p>The source is Local Access Display Table - Product Line UCH, Chiller Type SHC-HP (UCH.SHC-HP.12b.13), published free by ClimaCool at https://files.climacoolcorp.com/Display-Tables/Control_Access_Display_Table_SHC-HP.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the ClimaCool SHC onDemand UCH Heat Pump (CoolLogic)?</summary><p>Start with MV 1 control_source_1 (Control source: Dig Input, Keypad or BAS); BV 576 enable_bas_cool_1 (Cool enable from the BAS); BV 577 enable_bas_heat_1 (Heat enable from the BAS); AV 41 chw_temp_stp_1 (Cooling leaving water target (writable)); AV 61 cw_temp_stp_1 (Heating leaving water target (writable)); MV 16 unit_mode_1 (Unit mode / reason not running); BV 574 run_cool_1 (Chiller cool run command status); BV 575 run_heat_1 (Chiller heat run command status); AV 17 chws_stat_1 (Chilled water supply (leaving) temperature); AV 42 cwr_stat_1 (Heating water leaving temperature).</p></details><details><summary>How do I enable BMS control of the ClimaCool SHC onDemand UCH Heat Pump (CoolLogic)?</summary><p>Set the master panel LOCAL-OFF-REMOTE switch to Remote and turn Cool/Heat Mode BAS on; the bank then runs on the BAS command. Alternatives are a hard-wired remote enable relay (Digital Input mode) or keypad enable.</p></details><details><summary>Can the BMS supply sensor values to the ClimaCool SHC onDemand UCH Heat Pump (CoolLogic)?</summary><p>Remote cooling/heating targets can come in as analog inputs (input channel types &#x27;Remote Cool Trg&#x27; / &#x27;Remote Heat Trg&#x27;, 4-20 mA or 2-10 VDC); the resulting values show in rem_chw_stp_stat_1 (AV 243) and rem_cw_stp_stat_1 (AV 246).</p></details><details><summary>How do I check these points on the real SHC onDemand UCH Heat Pump (CoolLogic)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://files.climacoolcorp.com/Display-Tables/Control_Access_Display_Table_SHC-HP.pdf" rel="nofollow noopener" target="_blank">Local Access Display Table - Product Line UCH, Chiller Type SHC-HP &middot; UCH.SHC-HP.12b.13</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
