<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ClimateMaster MPC Water-to-Water BACnet Points List</title>
<meta name="description" content="ClimateMaster MPC Water-to-Water BACnet points list: 76 objects by ID and name (e.g. BV 12 = Occupied Mode), 42 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="ClimateMaster MPC Water-to-Water BACnet Points List">
<meta property="og:description" content="ClimateMaster MPC Water-to-Water BACnet points list: 76 objects by ID and name (e.g. BV 12 = Occupied Mode), 42 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ClimateMaster MPC Water-to-Water BACnet Points List">
<meta name="twitter:description" content="ClimateMaster MPC Water-to-Water BACnet points list: 76 objects by ID and name (e.g. BV 12 = Occupied Mode), 42 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water",
   "url": "https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water",
   "name": "ClimateMaster MPC Water-to-Water BACnet Points List",
   "description": "ClimateMaster MPC Water-to-Water BACnet points list: 76 objects by ID and name (e.g. BV 12 = Occupied Mode), 42 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water#dataset",
   "name": "ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) BACnet Points List",
   "description": "In water-to-water units the MPC controls water temperature instead of space temperature. The BMS commands occupancy, selects heating or cooling with the MC Switch, writes occupied and unoccupied water setpoints and differentials, and can shut the unit down or take direct control of the compressors and reversing valve. Control is on entering water temperature by default and can be moved to leaving water temperature. The unit stays in the selected mode until the mode is changed. ClimateMaster MPC Water-to-Water BACnet points list: 76 objects by ID and name (e.g. BV 12 = Occupied Mode), 42 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water",
   "keywords": [
    "ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) BACnet Points List",
    "ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) BACnet objects",
    "ClimateMaster BACnet",
    "MPC BACnet points list",
    "ClimateMaster MPC BACnet points list",
    "97B0031N01 BACnet points list",
    "Multi-Protocol Controller BACnet points list",
    "CXM2 BACnet points list",
    "DXM2.6 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MPC Multi-Protocol DDC Controls - Application, Operation & Maintenance Manual",
    "url": "https://files.climatemaster.com/97b0031n01-climatemaster-mpc-multiprotocol-ddc-controls-water-source-heat-pump-application-manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "ClimateMaster"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)",
    "brand": {
     "@type": "Brand",
     "name": "ClimateMaster"
    },
    "category": "Water-to-water heat pump controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 76 BACnet objects: 41 analog values, 35 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "42 of the 76 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MPC Multi-Protocol DDC Controls - Application, Operation & Maintenance Manual (97B0031N01), revision 2025-12-11, published free by ClimateMaster at https://files.climatemaster.com/97b0031n01-climatemaster-mpc-multiprotocol-ddc-controls-water-source-heat-pump-application-manual.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 12 Occupied Mode (Occupancy command (ON = occupied)); BV 8 Emergency Shutdown (Emergency stop; ON turns Y1, Y2, G and W off); BV 7 MC Switch (Mode: ON = cooling, OFF = heating); AV 3 Occupied CL SP/ Fahrenheit (Occupied cooling water setpoint, °F); AV 5 Occupied HT Setpoint (Occupied heating water setpoint, °F); BV 4 System Reset (Lockout reset; set ON then back OFF); BV 3 C1 Status (Compressor 1 running); AV 35 EWT Load Status (Load entering water temp (default control)); AV 34 LWT Load Status (Load leaving water temperature); BV 1 Alarm State (Lockout condition (ON = lockout))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 12 Occupied Mode (default ON) sets occupied/unoccupied; BV 14 Work Schedule can take a BMS schedule instead. BV 7 MC Switch selects cooling (ON) or heating (OFF) and the unit stays in that mode until it is changed. BV 8 Emergency Shutdown turns the outputs off. With BV 62 Multi Stage Enable ON the BMS can drive C1, C2 and the reversing valve directly through BV 61, BV 63 and BV 60."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 9 CC Mode and BV 10 HC Mode move cooling and heating control from entering (OFF, default) to leaving (ON) water temperature. Follower units (BV 16 ON) take the leader's water temperature in Master WT (AV 4/AV 27) and its setpoints in AV 9/AV 10."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ClimateMaster",
     "item": "https://easybacnet.com/bacnet-points-lists/climatemaster/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)",
     "item": "https://easybacnet.com/bacnet-points-lists/climatemaster/mpc-water-to-water"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/climatemaster/">ClimateMaster</a></li><li aria-current="page">MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)</li></ol>
<p class="eyebrow">Water-to-water heat pump controller &middot; BACnet points list</p><h1><span class="mfr">ClimateMaster</span> MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>In water-to-water units the MPC controls water temperature instead of space temperature. The BMS commands occupancy, selects heating or cooling with the MC Switch, writes occupied and unoccupied water setpoints and differentials, and can shut the unit down or take direct control of the compressors and reversing valve. Control is on entering water temperature by default and can be moved to leaving water temperature. The unit stays in the selected mode until the mode is changed.</p>
<p>This page lists <strong>76 BACnet objects</strong> for the ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) &mdash; 42 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from ClimateMaster&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/climatemaster/">ClimateMaster</a></dd></div><div><dt>Model</dt><dd>MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)</dd></div><div><dt>Equipment</dt><dd>Water-to-water heat pump controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>76 (42 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet ARC156</dd></div><div><dt>Firmware</dt><dd>Gen 8 and newer</dd></div><div><dt>Default device instance</dt><dd>Auto-generated; last two digits = rotary address</dd></div><div><dt>Also known as</dt><dd>MPC, ClimateMaster MPC, 97B0031N01, Multi-Protocol Controller, CXM2, DXM2.6</dd></div><div><dt>Source document</dt><dd><a href="https://files.climatemaster.com/97b0031n01-climatemaster-mpc-multiprotocol-ddc-controls-water-source-heat-pump-application-manual.pdf" rel="nofollow noopener" target="_blank">MPC Multi-Protocol DDC Controls - Application, Operation &amp; Maintenance Manual &middot; 97B0031N01 &middot; rev. 2025-12-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/climatemaster/mpc-water-to-water.csv" rel="nofollow" download>Download CSV <small>76 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/climatemaster/mpc-water-to-water-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/climatemaster/mpc-water-to-water.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://files.climatemaster.com/97b0031n01-climatemaster-mpc-multiprotocol-ddc-controls-water-source-heat-pump-application-manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=climatemaster/mpc-water-to-water">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against ClimateMaster&rsquo;s current documentation and the live
device before use. Not official ClimateMaster information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)</h2>
<div class="answer"><b>Integration in brief</b><p>Address the MPC with the rotary switches and set the MS/TP baud with the DIP switches. Command occupancy with BV 12, choose heating or cooling with BV 7 MC Switch, and write the occupied water setpoints. Use BV 8 for an emergency stop and BV 4 to clear a lockout. Monitor the compressor, load water temperatures and the Alarm State.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-12">BV 12</a></td><td class="n">Occupied Mode</td><td>Occupancy command (ON = occupied)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-8">BV 8</a></td><td class="n">Emergency Shutdown</td><td>Emergency stop; ON turns Y1, Y2, G and W off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-7">BV 7</a></td><td class="n">MC Switch</td><td>Mode: ON = cooling, OFF = heating</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">Occupied CL SP/ Fahrenheit</td><td>Occupied cooling water setpoint, °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">Occupied HT Setpoint</td><td>Occupied heating water setpoint, °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">System Reset</td><td>Lockout reset; set ON then back OFF</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">C1 Status</td><td>Compressor 1 running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-35">AV 35</a></td><td class="n">EWT Load Status</td><td>Load entering water temp (default control)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-34">AV 34</a></td><td class="n">LWT Load Status</td><td>Load leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Alarm State</td><td>Lockout condition (ON = lockout)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 12 Occupied Mode (default ON) sets occupied/unoccupied; BV 14 Work Schedule can take a BMS schedule instead. BV 7 MC Switch selects cooling (ON) or heating (OFF) and the unit stays in that mode until it is changed. BV 8 Emergency Shutdown turns the outputs off. With BV 62 Multi Stage Enable ON the BMS can drive C1, C2 and the reversing valve directly through BV 61, BV 63 and BV 60.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>BV 9 CC Mode and BV 10 HC Mode move cooling and heating control from entering (OFF, default) to leaving (ON) water temperature. Follower units (BV 16 ON) take the leader&#x27;s water temperature in Master WT (AV 4/AV 27) and its setpoints in AV 9/AV 10.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MAC address comes from two rotary switches (00-99); ClimateMaster suggests 02 for heat pump 1 and HP number + 1 for the rest.</li><li>BACnet MS/TP on RS-485 at 9.6, 19.2, 38.4 or 76.8 kbps is set with DIP switches SW1-SW4; the Communications Selection jumper picks RS-485 or BACnet over ARC156 (156 kbps).</li><li>The device instance is auto-generated with the address as its last two digits; for more than 99 units turn off &#x27;Auto Generate Device ID&#x27; in the Equipment Touch tool and enter it there.</li><li>The same port can run N2 or Modbus instead of BACnet; the protocol is chosen with the same switches.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The unit does not change between heating and cooling by itself; the BMS or a technician must switch BV 7.</li><li>Occupied defaults are 53 °F cooling and 105 °F heating; unoccupied defaults 73 / 85 °F.</li><li>System Reset (BV 4) is not momentary; write ON, then OFF.</li><li>Compressor and RV overrides only act while BV 62 Multi Stage Enable is ON.</li></ul>
</section>
<h2 id="points">ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">76 of 76 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>41</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>35</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>76</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>34</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>42</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (49)</option><option value="°F">°F (11)</option><option value="°C">°C (7)</option><option value="°F / °C">°F / °C (6)</option><option value="%">% (2)</option><option value="h">h (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="°F / °C" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Actual CL Setpoint</td><td class="d">Cooling setpoint in use (occupancy, adjust, units applied)</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="°F / °C" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Actual HT Setpoint</td><td class="d">Heating setpoint in use (occupancy, adjust, units applied)</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="W" data-u="°F" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Occupied CL SP/ Fahrenheit</td><td class="d">Occupied cooling water setpoint, °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="W" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Master WT/ Fahrenheit</td><td class="d">Shared water temperature for follower units, °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="W" data-u="°F" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Occupied HT Setpoint</td><td class="d">Occupied heating water setpoint, °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Pulse Signal Value</td><td class="d">Last fault code from the CXM2/DXM2.6 board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="W" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Unoccupied CL SP/Fahrenheit</td><td class="d">Unoccupied cooling water setpoint, °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="9" data-acc="W" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Subordinate HT SP/Fahrenheit</td><td class="d">Heating setpoint from the leader unit, °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="10" data-acc="W" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Subordinate CL SP/Fahrenheit</td><td class="d">Cooling setpoint from the leader unit, °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">HP Fault Counter</td><td class="d">High pressure faults since start or reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="12" data-acc="R" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">LP Fault Counter</td><td class="d">Low pressure faults since start or reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="13" data-acc="R" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">LT1 Fault Counter</td><td class="d">Liquid temperature 1 faults since start or reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="14" data-acc="R" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">LT2 Fault Counter</td><td class="d">Liquid temperature 2 faults since start or reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="15" data-acc="R" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">CO Fault Counter</td><td class="d">Condensate overflow faults since start or reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Over/Under Voltage Fault Counter</td><td class="d">Over/under voltage faults since start or reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">UPS Fault Counter</td><td class="d">UPS faults since start or reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="18" data-acc="R" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Swapped LT1/LT2 Fault Counter</td><td class="d">Swapped LT1/LT2 faults since start or reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="19" data-acc="R" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">C1 Cycle Counter</td><td class="d">Times C1 cycled over 6 times in an hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="20" data-acc="R" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">C2 Cycle Counter</td><td class="d">Times C2 cycled over 6 times in an hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="21" data-acc="W" data-u="°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Unoccupied HT Setpoint</td><td class="d">Unoccupied heating water setpoint, °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="22" data-acc="W" data-u="°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">CLD</td><td class="d">Cooling differential: turns off at cooling SP - CLD</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="23" data-acc="W" data-u="°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">HTD</td><td class="d">Heating differential: turns off at heating SP + HTD</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="24" data-acc="W" data-u="°F" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">SUBORDINATE CLD</td><td class="d">Follower cooling differential (BV 16 on)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="25" data-acc="R" data-u="°F" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">SUBORDINATE HTD</td><td class="d">Follower heating differential (BV 16 on)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">AUX CFG</td><td class="d">AUX (W) output function code</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="27" data-acc="W" data-u="°C" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Master WT/Celsius</td><td class="d">Shared water temperature for follower units, °C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="28" data-acc="W" data-u="°C" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Unoccupied HT Setpoint Celsius</td><td class="d">Unoccupied heating water setpoint, °C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="29" data-acc="W" data-u="°C" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Occupied HT Setpoint Celsius</td><td class="d">Occupied heating water setpoint, °C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="30" data-acc="W" data-u="°C" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Unoccupied CL SP Celsius</td><td class="d">Unoccupied cooling water setpoint, °C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="31" data-acc="W" data-u="°C" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Occupied CL SP Celsius</td><td class="d">Occupied cooling water setpoint, °C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="32" data-acc="W" data-u="°C" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Subordinate HT Setpoint Celsius</td><td class="d">Heating setpoint from the leader unit, °C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="33" data-acc="W" data-u="°C" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Subordinate CL Setpoint Celsius</td><td class="d">Cooling setpoint from the leader unit, °C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="34" data-acc="R" data-u="°F / °C" data-min="1" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">34</td><td class="n">LWT Load Status</td><td class="d">Load coil leaving water temperature</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="35" data-acc="R" data-u="°F / °C" data-min="1" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">35</td><td class="n">EWT Load Status</td><td class="d">Load coil entering water temperature</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="36" data-acc="R" data-u="°F / °C" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">LWT Source Status</td><td class="d">Source coil leaving water temperature</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="37" data-acc="R" data-u="°F / °C" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Zone Temp Status</td><td class="d">Space temperature</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="38" data-acc="R" data-u="%" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">HT PID</td><td class="d">Heating PID output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="39" data-acc="R" data-u="%" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">CL PID</td><td class="d">Cooling PID output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Load Balance Mode</td><td class="d">Compressor sequencing / runtime balancing mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="60" data-acc="R" data-u="h" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Compressor Swap time</td><td class="d">Compressor swap time (fixed 24 h, AV 59 = 4)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="99" data-acc="R" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Application Type</td><td class="d">Factory use only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Alarm State</td><td class="d">Lockout condition present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF=Normal, ON=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">C1 Reset</td><td class="d">Reset the C1 runtime alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="3" data-acc="R" data-u="" data-min="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">C1 Status</td><td class="d">Compressor 1 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="4" data-acc="W" data-u="" data-min="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">System Reset</td><td class="d">Lockout reset; set ON then OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">C2 Reset</td><td class="d">Reset the C2 runtime alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="6" data-acc="R" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">C2 Status</td><td class="d">Compressor 2 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="7" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">MC Switch</td><td class="d">Water-to-water mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">OFF=Heating, ON=Cooling</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="8" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Emergency Shutdown</td><td class="d">Emergency stop: Y1, Y2, G and W relays off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">OFF=Normal, ON=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">CC Mode</td><td class="d">Cooling control sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">OFF=EWT, ON=LWT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">HC Mode</td><td class="d">Heating control sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">OFF=EWT, ON=LWT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Occupied Status</td><td class="d">Occupied state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF=Unoccupied, ON=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="12" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Occupied Mode</td><td class="d">Occupancy command; default ON</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">OFF=Unoccupied, ON=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">RV Status</td><td class="d">Reversing valve on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Work Schedule</td><td class="d">Schedule from the BMS sets occupied/unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">OFF=Unoccupied, ON=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">M/S Switch</td><td class="d">Leader (OFF) or follower sharing a sensor (ON)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">OFF=Leader, ON=Follower</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">C1 Runtime Alarm</td><td class="d">C1 run hours over 5000; reset with BV 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">C2 Runtime Alarm</td><td class="d">C2 run hours over 5000; reset with BV 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="19" data-acc="W" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">C1 Cycle Reset</td><td class="d">Reset the C1 cycle counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="20" data-acc="W" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">C2 Cycle Reset</td><td class="d">Reset the C2 cycle counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Lockout Alarm</td><td class="d">CXM2/DXM2.6 board in lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">C1 Cycle Alarm</td><td class="d">C1 cycled more than 5 times in an hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">C2 Cycle Alarm</td><td class="d">C2 cycled more than 5 times in an hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="25" data-acc="W" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">RV Manual</td><td class="d">Reversing valve on/off in test mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="26" data-acc="W" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">C1 Manual</td><td class="d">Compressor 1 on/off in test mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="27" data-acc="W" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">C2 Manual</td><td class="d">Compressor 2 on/off in test mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Test Mode</td><td class="d">Manual test mode, 60 min maximum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="30" data-acc="R" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Test Mode Alarm</td><td class="d">Unit still in test mode after the timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">AUX Status</td><td class="d">AUX (W) output on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">AUX Manual</td><td class="d">AUX (W) output on/off in test mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Metric</td><td class="d">Engineering units for inputs and outputs</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">OFF=Fahrenheit, ON=Celsius</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="60" data-acc="W" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">RV Override</td><td class="d">Network control of reversing valve (BV 62 on)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="61" data-acc="W" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">C1 Override</td><td class="d">Network control of C1 (BV 62 on)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="62" data-acc="W" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Multi Stage Enable</td><td class="d">Allow network control of C1, C2 and RV</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="63" data-acc="W" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">C2 Override</td><td class="d">Network control of C2 (BV 62 on)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="70" data-acc="W" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">Archive Enable</td><td class="d">Archive the current control program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: ClimateMaster MPC Water-to-Water point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>Actual CL Setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>Actual HT Setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>Occupied CL SP/ Fahrenheit</li><li><a href="#obj-av-4"><code>AV4</code></a>Master WT/ Fahrenheit</li><li><a href="#obj-av-5"><code>AV5</code></a>Occupied HT Setpoint</li><li><a href="#obj-av-6"><code>AV6</code></a>Pulse Signal Value</li><li><a href="#obj-av-7"><code>AV7</code></a>Unoccupied CL SP/Fahrenheit</li><li><a href="#obj-av-9"><code>AV9</code></a>Subordinate HT SP/Fahrenheit</li><li><a href="#obj-av-10"><code>AV10</code></a>Subordinate CL SP/Fahrenheit</li><li><a href="#obj-av-11"><code>AV11</code></a>HP Fault Counter</li><li><a href="#obj-av-12"><code>AV12</code></a>LP Fault Counter</li><li><a href="#obj-av-13"><code>AV13</code></a>LT1 Fault Counter</li><li><a href="#obj-av-14"><code>AV14</code></a>LT2 Fault Counter</li><li><a href="#obj-av-15"><code>AV15</code></a>CO Fault Counter</li><li><a href="#obj-av-16"><code>AV16</code></a>Over/Under Voltage Fault Counter</li><li><a href="#obj-av-17"><code>AV17</code></a>UPS Fault Counter</li><li><a href="#obj-av-18"><code>AV18</code></a>Swapped LT1/LT2 Fault Counter</li><li><a href="#obj-av-19"><code>AV19</code></a>C1 Cycle Counter</li><li><a href="#obj-av-20"><code>AV20</code></a>C2 Cycle Counter</li><li><a href="#obj-av-21"><code>AV21</code></a>Unoccupied HT Setpoint</li><li><a href="#obj-av-22"><code>AV22</code></a>CLD</li><li><a href="#obj-av-23"><code>AV23</code></a>HTD</li><li><a href="#obj-av-24"><code>AV24</code></a>SUBORDINATE CLD</li><li><a href="#obj-av-25"><code>AV25</code></a>SUBORDINATE HTD</li><li><a href="#obj-av-26"><code>AV26</code></a>AUX CFG</li><li><a href="#obj-av-27"><code>AV27</code></a>Master WT/Celsius</li><li><a href="#obj-av-28"><code>AV28</code></a>Unoccupied HT Setpoint Celsius</li><li><a href="#obj-av-29"><code>AV29</code></a>Occupied HT Setpoint Celsius</li><li><a href="#obj-av-30"><code>AV30</code></a>Unoccupied CL SP Celsius</li><li><a href="#obj-av-31"><code>AV31</code></a>Occupied CL SP Celsius</li><li><a href="#obj-av-32"><code>AV32</code></a>Subordinate HT Setpoint Celsius</li><li><a href="#obj-av-33"><code>AV33</code></a>Subordinate CL Setpoint Celsius</li><li><a href="#obj-av-34"><code>AV34</code></a>LWT Load Status</li><li><a href="#obj-av-35"><code>AV35</code></a>EWT Load Status</li><li><a href="#obj-av-36"><code>AV36</code></a>LWT Source Status</li><li><a href="#obj-av-37"><code>AV37</code></a>Zone Temp Status</li><li><a href="#obj-av-38"><code>AV38</code></a>HT PID</li><li><a href="#obj-av-39"><code>AV39</code></a>CL PID</li><li><a href="#obj-av-59"><code>AV59</code></a>Load Balance Mode</li><li><a href="#obj-av-60"><code>AV60</code></a>Compressor Swap time</li><li><a href="#obj-av-99"><code>AV99</code></a>Application Type</li><li><a href="#obj-bv-1"><code>BV1</code></a>Alarm State</li><li><a href="#obj-bv-2"><code>BV2</code></a>C1 Reset</li><li><a href="#obj-bv-3"><code>BV3</code></a>C1 Status</li><li><a href="#obj-bv-4"><code>BV4</code></a>System Reset</li><li><a href="#obj-bv-5"><code>BV5</code></a>C2 Reset</li><li><a href="#obj-bv-6"><code>BV6</code></a>C2 Status</li><li><a href="#obj-bv-7"><code>BV7</code></a>MC Switch</li><li><a href="#obj-bv-8"><code>BV8</code></a>Emergency Shutdown</li><li><a href="#obj-bv-9"><code>BV9</code></a>CC Mode</li><li><a href="#obj-bv-10"><code>BV10</code></a>HC Mode</li><li><a href="#obj-bv-11"><code>BV11</code></a>Occupied Status</li><li><a href="#obj-bv-12"><code>BV12</code></a>Occupied Mode</li><li><a href="#obj-bv-13"><code>BV13</code></a>RV Status</li><li><a href="#obj-bv-14"><code>BV14</code></a>Work Schedule</li><li><a href="#obj-bv-16"><code>BV16</code></a>M/S Switch</li><li><a href="#obj-bv-17"><code>BV17</code></a>C1 Runtime Alarm</li><li><a href="#obj-bv-18"><code>BV18</code></a>C2 Runtime Alarm</li><li><a href="#obj-bv-19"><code>BV19</code></a>C1 Cycle Reset</li><li><a href="#obj-bv-20"><code>BV20</code></a>C2 Cycle Reset</li><li><a href="#obj-bv-21"><code>BV21</code></a>Lockout Alarm</li><li><a href="#obj-bv-23"><code>BV23</code></a>C1 Cycle Alarm</li><li><a href="#obj-bv-24"><code>BV24</code></a>C2 Cycle Alarm</li><li><a href="#obj-bv-25"><code>BV25</code></a>RV Manual</li><li><a href="#obj-bv-26"><code>BV26</code></a>C1 Manual</li><li><a href="#obj-bv-27"><code>BV27</code></a>C2 Manual</li><li><a href="#obj-bv-29"><code>BV29</code></a>Test Mode</li><li><a href="#obj-bv-30"><code>BV30</code></a>Test Mode Alarm</li><li><a href="#obj-bv-31"><code>BV31</code></a>AUX Status</li><li><a href="#obj-bv-32"><code>BV32</code></a>AUX Manual</li><li><a href="#obj-bv-33"><code>BV33</code></a>Metric</li><li><a href="#obj-bv-60"><code>BV60</code></a>RV Override</li><li><a href="#obj-bv-61"><code>BV61</code></a>C1 Override</li><li><a href="#obj-bv-62"><code>BV62</code></a>Multi Stage Enable</li><li><a href="#obj-bv-63"><code>BV63</code></a>C2 Override</li><li><a href="#obj-bv-70"><code>BV70</code></a>Archive Enable</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Points list from the MPC manual&#x27;s points matrix; the same table also gives Modbus registers and N2 IDs.</li><li>Temperatures follow BV 33 Metric (OFF = °F); some setpoints have separate °F and °C objects.</li><li>The source lists BV 21 twice (UPS Signal and Lockout Alarm); only Lockout Alarm is kept here, since it fits the BV 19-24 sequence. UPS Signal sits where water-to-air units have BV 15; find its real instance with a device discovery.</li><li>The fault counter descriptions refer to a Fault Count Reset BV 22 that is not in the water-to-water table.</li><li>BV 7, BV 9 and BV 10 have no access marked in the source; they are shown writable because the manual says the mode and control sensor are changed over BACnet. AV 34-36 have none marked and are shown read-only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)</h2><div class="faq"><details open><summary>How many BACnet points does the ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) have?</summary><p>This list has 76 BACnet objects: 41 analog values, 35 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) BACnet points are writable?</summary><p>42 of the 76 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer) BACnet documentation?</summary><p>The source is MPC Multi-Protocol DDC Controls - Application, Operation &amp; Maintenance Manual (97B0031N01), revision 2025-12-11, published free by ClimateMaster at https://files.climatemaster.com/97b0031n01-climatemaster-mpc-multiprotocol-ddc-controls-water-source-heat-pump-application-manual.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)?</summary><p>Start with BV 12 Occupied Mode (Occupancy command (ON = occupied)); BV 8 Emergency Shutdown (Emergency stop; ON turns Y1, Y2, G and W off); BV 7 MC Switch (Mode: ON = cooling, OFF = heating); AV 3 Occupied CL SP/ Fahrenheit (Occupied cooling water setpoint, °F); AV 5 Occupied HT Setpoint (Occupied heating water setpoint, °F); BV 4 System Reset (Lockout reset; set ON then back OFF); BV 3 C1 Status (Compressor 1 running); AV 35 EWT Load Status (Load entering water temp (default control)); AV 34 LWT Load Status (Load leaving water temperature); BV 1 Alarm State (Lockout condition (ON = lockout)).</p></details><details><summary>How do I enable BMS control of the ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)?</summary><p>BV 12 Occupied Mode (default ON) sets occupied/unoccupied; BV 14 Work Schedule can take a BMS schedule instead. BV 7 MC Switch selects cooling (ON) or heating (OFF) and the unit stays in that mode until it is changed. BV 8 Emergency Shutdown turns the outputs off. With BV 62 Multi Stage Enable ON the BMS can drive C1, C2 and the reversing valve directly through BV 61, BV 63 and BV 60.</p></details><details><summary>Can the BMS supply sensor values to the ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)?</summary><p>BV 9 CC Mode and BV 10 HC Mode move cooling and heating control from entering (OFF, default) to leaving (ON) water temperature. Follower units (BV 16 ON) take the leader&#x27;s water temperature in Master WT (AV 4/AV 27) and its setpoints in AV 9/AV 10.</p></details><details><summary>How do I check these points on the real MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More ClimateMaster BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/climatemaster/cm3500-doas-controller" data-row><span class="k">DOAS (dedicated outdoor air system) controller</span><h3>ClimateMaster Commercial DOAS with CM3500 controller</h3><p>ClimateMaster commercial dedicated outdoor air units with the CM3500 controller, program version 3.2.0 and later.</p><div class="meta">38 objects &middot; 4 writable &middot; 97B0065N01</div><span class="sr-only"> Also known as: CM3500, ClimateMaster DOAS, DOAS CM3500 Controller, 97B0065N01</span></a></li><li><a class="card" href="/bacnet-points-lists/climatemaster/mpc-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Air (Gen 7 and newer)</h3><p>ClimateMaster water-to-air (water-source) heat pumps with the MPC controller, Gen 7 and newer.</p><div class="meta">123 objects &middot; 68 writable &middot; 97B0031N01</div><span class="sr-only"> Also known as: MPC, ClimateMaster MPC, 97B0031N01, Multi-Protocol Controller, CXM2, DXM2.6</span></a></li><li><a class="card" href="/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water" data-row><span class="k">Modular water-to-water heat pump</span><h3>ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton</h3><p>ClimateMaster Tranquility Large Water-to-Water (SWT) modules, 20-80 tons, R-454B, with the factory module controller.</p><div class="meta">159 objects &middot; 41 writable &middot; C97B0004N07</div><span class="sr-only"> Also known as: SWT, Tranquility SWT, ClimateMaster SWT R-454B, ClimateMaster large water-to-water BACnet, C97B0004N07</span></a></li><li><a class="card" href="/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water" data-row><span class="k">Modular water-to-water heat pump</span><h3>ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840</h3><p>ClimateMaster Tranquility Large Water-to-Water (TMW) modules, models 360-840, with the factory IO FLEX6126 + EX8160 controller.</p><div class="meta">303 objects &middot; 110 writable &middot; 97B0090N01</div><span class="sr-only"> Also known as: TMW, TMW360, TMW600, TMW840, Tranquility TMW, ClimateMaster modular water-to-water BACnet, IO FLEX6126, 97B0090N01</span></a></li></ul>
<p class="updated">Source: <a href="https://files.climatemaster.com/97b0031n01-climatemaster-mpc-multiprotocol-ddc-controls-water-source-heat-pump-application-manual.pdf" rel="nofollow noopener" target="_blank">MPC Multi-Protocol DDC Controls - Application, Operation &amp; Maintenance Manual &middot; 97B0031N01 &middot; rev. 2025-12-11</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
