<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ClimateMaster Tranquility SWT BACnet Points List | Easy BACnet</title>
<meta name="description" content="ClimateMaster Tranquility SWT BACnet points list: 159 objects by ID and name (e.g. AV 2156 = cool_temp_stp_1), 41 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="ClimateMaster Tranquility SWT BACnet Points List | Easy BACnet">
<meta property="og:description" content="ClimateMaster Tranquility SWT BACnet points list: 159 objects by ID and name (e.g. AV 2156 = cool_temp_stp_1), 41 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ClimateMaster Tranquility SWT BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="ClimateMaster Tranquility SWT BACnet points list: 159 objects by ID and name (e.g. AV 2156 = cool_temp_stp_1), 41 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water",
   "url": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water",
   "name": "ClimateMaster Tranquility SWT BACnet Points List | Easy BACnet",
   "description": "ClimateMaster Tranquility SWT BACnet points list: 159 objects by ID and name (e.g. AV 2156 = cool_temp_stp_1), 41 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water#dataset",
   "name": "ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton BACnet Points List",
   "description": "Each SWT module controller works under a bank controller and can be read by a BMS over BACnet MS/TP or BACnet IP (Gig-E port only). The 159-point list is mostly status: circuit pressures, temperatures, superheat and subcool, EEV positions, loop valves and flows, compressor status and run time, out-of-range sensor flags and alarms, plus manual-mode test commands and the bank's leaving-water targets. ClimateMaster Tranquility SWT BACnet points list: 159 objects by ID and name (e.g. AV 2156 = cool_temp_stp_1), 41 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water",
   "keywords": [
    "ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton BACnet Points List",
    "ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton BACnet objects",
    "ClimateMaster BACnet",
    "SWT BACnet points list",
    "Tranquility SWT BACnet points list",
    "ClimateMaster SWT R-454B BACnet points list",
    "ClimateMaster large water-to-water BACnet BACnet points list",
    "C97B0004N07 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Tranquility Large Water-to-Water SWT Series - Installation, Operation & Maintenance Manual (Controller Points List)",
    "url": "https://files.climatemaster.com/Commercial/Water-to-Water-Units/Tranquility/SWT/Resources/C97B0004N07-SWT-IOM.pdf",
    "author": {
     "@type": "Organization",
     "name": "ClimateMaster"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton",
    "brand": {
     "@type": "Brand",
     "name": "ClimateMaster"
    },
    "category": "Modular water-to-water heat pump"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 159 BACnet objects: 62 analog values, 97 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "41 of the 159 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Tranquility Large Water-to-Water SWT Series - Installation, Operation & Maintenance Manual (Controller Points List) (C97B0004N07), revision 2026-03-09, published free by ClimateMaster at https://files.climatemaster.com/Commercial/Water-to-Water-Units/Tranquility/SWT/Resources/C97B0004N07-SWT-IOM.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 2156 cool_temp_stp_1 (Bank chilled water target); AV 2155 heat_temp_stp_1 (Bank hot water target); BV 2069 reset_alarms_1 (Reset all module alarms); BV 2073 module_run_1 (Module running); AV 2158 sysmode_1 (Module mode); BV 2074 module_ok_1 (Module condition); AV 2147 loop1_leaving_temp_1 (Loop 1 leaving water temperature); BV 2075 manager_lockout_alrm_1 (Module locked out); AV 2167 mod_act_mod_alarms_1 (Active module alarms)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 2076 chiller_run_1 is the module enable from the bank controller; the manual does not describe a separate BMS enable."
     }
    },
    {
     "@type": "Question",
     "name": "Does the ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 2068 comm_lost_1 alarms when the module loses communication with the bank controller; BV 2152 mod_comm_tx_stat_1 shows the module's communication transmit status."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Tranquility Large Water-to-Water (SWT) 20-80 ton?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ClimateMaster",
     "item": "https://easybacnet.com/bacnet-points-lists/climatemaster/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Tranquility Large Water-to-Water (SWT) 20-80 ton",
     "item": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/climatemaster/">ClimateMaster</a></li><li aria-current="page">Tranquility Large Water-to-Water (SWT) 20-80 ton</li></ol>
<p class="eyebrow">Modular water-to-water heat pump &middot; BACnet points list</p><h1><span class="mfr">ClimateMaster</span> Tranquility Large Water-to-Water (SWT) 20-80 ton BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>Each SWT module controller works under a bank controller and can be read by a BMS over BACnet MS/TP or BACnet IP (Gig-E port only). The 159-point list is mostly status: circuit pressures, temperatures, superheat and subcool, EEV positions, loop valves and flows, compressor status and run time, out-of-range sensor flags and alarms, plus manual-mode test commands and the bank&#x27;s leaving-water targets.</p>
<p>This page lists <strong>159 BACnet objects</strong> for the ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton &mdash; 41 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from ClimateMaster&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/climatemaster/">ClimateMaster</a></dd></div><div><dt>Model</dt><dd>Tranquility Large Water-to-Water (SWT) 20-80 ton</dd></div><div><dt>Equipment</dt><dd>Modular water-to-water heat pump</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>159 (41 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>SWT, Tranquility SWT, ClimateMaster SWT R-454B, ClimateMaster large water-to-water BACnet, C97B0004N07</dd></div><div><dt>Source document</dt><dd><a href="https://files.climatemaster.com/Commercial/Water-to-Water-Units/Tranquility/SWT/Resources/C97B0004N07-SWT-IOM.pdf" rel="nofollow noopener" target="_blank">Tranquility Large Water-to-Water SWT Series - Installation, Operation &amp; Maintenance Manual (Controller Points List) &middot; C97B0004N07 &middot; rev. 2026-03-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water.csv" rel="nofollow" download>Download CSV <small>159 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://files.climatemaster.com/Commercial/Water-to-Water-Units/Tranquility/SWT/Resources/C97B0004N07-SWT-IOM.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=climatemaster/tranquility-swt-large-water-to-water">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against ClimateMaster&rsquo;s current documentation and the live
device before use. Not official ClimateMaster information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton</h2>
<div class="answer"><b>Integration in brief</b><p>Set the module controller address on its three rotary switches and choose MS/TP with the Comm Selector rotary (position 1), or use the Gig-E port for BACnet IP. The modules are run by their bank controller; a BMS mainly monitors module status and alarms and can read or adjust the bank&#x27;s leaving-water targets.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-2156">AV 2156</a></td><td class="n">cool_temp_stp_1</td><td>Bank chilled water target</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2155">AV 2155</a></td><td class="n">heat_temp_stp_1</td><td>Bank hot water target</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-2069">BV 2069</a></td><td class="n">reset_alarms_1</td><td>Reset all module alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-2073">BV 2073</a></td><td class="n">module_run_1</td><td>Module running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2158">AV 2158</a></td><td class="n">sysmode_1</td><td>Module mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-2074">BV 2074</a></td><td class="n">module_ok_1</td><td>Module condition</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2147">AV 2147</a></td><td class="n">loop1_leaving_temp_1</td><td>Loop 1 leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-2075">BV 2075</a></td><td class="n">manager_lockout_alrm_1</td><td>Module locked out</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2167">AV 2167</a></td><td class="n">mod_act_mod_alarms_1</td><td>Active module alarms</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 2076 chiller_run_1 is the module enable from the bank controller; the manual does not describe a separate BMS enable.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>BV 2068 comm_lost_1 alarms when the module loses communication with the bank controller; BV 2152 mod_comm_tx_stat_1 shows the module&#x27;s communication transmit status.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Address: set the hundreds, tens and ones rotary switches to the controller address (for example 0-0-1 for 001), before powering the unit.</li><li>Comm Selector rotary switch at 1 = BACnet MS/TP.</li><li>BACnet IP is only on the Gig-E Ethernet port; connect a CAT 5e cable there.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Manual-mode objects override normal control; check BV 2210 manual_mode_1 and AV 2175 man_mode_remain_time_1 before leaving a module.</li><li>The list gives no engineering units; check them on the device.</li></ul>
</section>
<h2 id="points">ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">159 of 159 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>62</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>97</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>159</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>118</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>41</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="2143" data-acc="R" data-u="" id="obj-av-2143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2143</td><td class="n">c1_cl_ll_temp_1</td><td class="d">Circuit 1&#x27;s Cooling Liquid Line Temperature (C1 Cooling Liquid Line Temperature)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2087" data-acc="R" data-u="" id="obj-av-2087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2087</td><td class="n">c1_cool_mode_subcool_1</td><td class="d">Circuit 1&#x27;s Subcool Temperature in Cool Mode (C1 Cool Mode SubCool)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="2139" data-acc="R" data-u="" id="obj-av-2139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2139</td><td class="n">c1_disc_temp_1</td><td class="d">Circuit 1&#x27;s Discharge Temperature (C1 Discharge Temperature)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="2135" data-acc="R" data-u="" id="obj-av-2135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2135</td><td class="n">c1_disc_pres_1</td><td class="d">Circuit 1&#x27;s Discharge Pressure (C1 Disch Pressure)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="2145" data-acc="R" data-u="" id="obj-av-2145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2145</td><td class="n">c1_ht_ll_temp_1</td><td class="d">Circuit 1&#x27;s Heating Liquid Line Temperature (C1 Heating Liquid Line Temperature)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="2088" data-acc="R" data-u="" id="obj-av-2088"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2088</td><td class="n">c1_heat_mode_subcool_1</td><td class="d">Circuit 1&#x27;s Subcool Temperature in Heat Mode (C1 Heat Mode SubCool)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="2163" data-acc="R" data-u="" id="obj-av-2163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2163</td><td class="n">c1_ll_pressure_1</td><td class="d">Circuit 1&#x27;s Liquid Line Pressure in Cool Mode (C1 Liquid Line Pressure)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="2116" data-acc="R" data-u="" id="obj-av-2116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2116</td><td class="n">c1_ll_press_heat_1</td><td class="d">Circuit 1&#x27;s Liquid Line Pressure in Heat Mode (C1 Liquid Line Pressure Heat Stat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="2137" data-acc="R" data-u="" id="obj-av-2137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2137</td><td class="n">c1_suct_pres_1</td><td class="d">Circuit 1&#x27;s Suction Pressure (C1 Suction Pressure)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="2141" data-acc="R" data-u="" id="obj-av-2141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2141</td><td class="n">c1_suct_temp_1</td><td class="d">Circuit 1&#x27;s Suction Temperature (C1 Suction Temperature)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="2144" data-acc="R" data-u="" id="obj-av-2144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2144</td><td class="n">c2_cl_ll_temp_1</td><td class="d">Circuit 2&#x27;s Cooling Liquid Line Temperature (C2 Cooling Liquid Line Temperature)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="2086" data-acc="R" data-u="" id="obj-av-2086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2086</td><td class="n">c2_cool_mode_subcool_1</td><td class="d">Circuit 2&#x27;s Subcool Temperature in Cool Mode (C2 Cool Mode SubCool)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="2140" data-acc="R" data-u="" id="obj-av-2140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2140</td><td class="n">c2_disc_temp_1</td><td class="d">Circuit 2&#x27;s Discharge Temperature (C2 Discharge Temperature)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="2136" data-acc="R" data-u="" id="obj-av-2136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2136</td><td class="n">c2_disc_pres_1</td><td class="d">Circuit 2&#x27;s Discharge Pressure (C2 Disch Pressure)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="2146" data-acc="R" data-u="" id="obj-av-2146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2146</td><td class="n">c2_ht_ll_temp_1</td><td class="d">Circuit 2&#x27;s Heating Liquid Line Temperature (C2 Heating Liquid Line Temperature)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="2089" data-acc="R" data-u="" id="obj-av-2089"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2089</td><td class="n">c2_heat_mode_subcool_1</td><td class="d">Circuit 2&#x27;s Subcool Temperature in Heat Mode (C2 Heat Mode SubCool)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="2164" data-acc="R" data-u="" id="obj-av-2164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2164</td><td class="n">c2_ll_pressure_1</td><td class="d">Circuit 2&#x27;s Liquid Line Pressure in Cool Mode (C2 Liquid Line Pressure)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="2117" data-acc="R" data-u="" id="obj-av-2117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2117</td><td class="n">c2_ll_press_heat_1</td><td class="d">Circuit 2&#x27;s Liquid Line Pressure in Heat Mode (C2 Liquid Line PressureHeat Stat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="2138" data-acc="R" data-u="" id="obj-av-2138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2138</td><td class="n">c2_suct_pres_1</td><td class="d">Circuit 2&#x27;s Suction Pressure (C2 Suction Pressure)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="2142" data-acc="R" data-u="" id="obj-av-2142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2142</td><td class="n">c2_suct_temp_1</td><td class="d">Circuit 2&#x27;s Suction Temperature (C2 Suction Temperature)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="2035" data-acc="R" data-u="" id="obj-av-2035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2035</td><td class="n">c1_suc_superheat_1</td><td class="d">Circuit 1&#x27;s Suction Superheat Temperature (Calc C1 Suc Superheat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="2036" data-acc="R" data-u="" id="obj-av-2036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2036</td><td class="n">c2_suc_superheat_1</td><td class="d">Circuit 2&#x27;s Suction Superheat Temperature (Calc C2 Suc Superheat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="2160" data-acc="W" data-u="" id="obj-av-2160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2160</td><td class="n">chilled_design_delta_1</td><td class="d">Chilled Water Design Delta</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="2077" data-acc="R" data-u="" id="obj-av-2077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2077</td><td class="n">chiller_config_1</td><td class="d">Circuit 1&#x27;s Module Type (Chiller Module Type)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="2037" data-acc="R" data-u="" id="obj-av-2037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2037</td><td class="n">c1_runtime_1</td><td class="d">Compressor 1 Runtime (Comp 1 Runtime)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="2039" data-acc="R" data-u="" id="obj-av-2039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2039</td><td class="n">c2_runtime_1</td><td class="d">Compressor 2 Runtime (Comp 2 Runtime)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="2161" data-acc="W" data-u="" id="obj-av-2161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2161</td><td class="n">cooling_type_1</td><td class="d">Sets the Pressure Control Setpoints (Cooling Type)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="2156" data-acc="W" data-u="" data-min="1" id="obj-av-2156"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2156</td><td class="n">cool_temp_stp_1</td><td class="d">Bank&#x27;s Chilled Water Target Setpoint (COOL LVG TRG)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="2004" data-acc="W" data-u="" id="obj-av-2004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2004</td><td class="n">exv1_man_percent_1</td><td class="d">Circuit 1&#x27;s EEV A Manual Percentage ONLY IN MANUAL Mode (EEV1 Manual Percentage)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="2006" data-acc="W" data-u="" id="obj-av-2006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006</td><td class="n">exv2_man_percent_1</td><td class="d">Circuit 1&#x27;s EEV A Manual Percentage ONLY IN MANUAL Mode (EEV2 Manual Percentage)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="2240" data-acc="W" data-u="" id="obj-av-2240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2240</td><td class="n">exvb1_man_percent_1</td><td class="d">Circuit 1&#x27;s EEV B Manual Percentage ONLY IN MANUAL Mode (EEV B C1 Manual Percentage)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="2241" data-acc="W" data-u="" id="obj-av-2241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2241</td><td class="n">exvb2_man_percent_1</td><td class="d">Circuit 1&#x27;s EEV B Manual Percentage ONLY IN MANUAL Mode (EEV B C2 Manual Percentage)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="2371" data-acc="R" data-u="" id="obj-av-2371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2371</td><td class="n">exv_a_c1_val_pos_1</td><td class="d">Circuit 1&#x27;s EEV A Valve Position (EXVA C1 Valve position)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="2372" data-acc="R" data-u="" id="obj-av-2372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2372</td><td class="n">exv_a_c2_val_pos_1</td><td class="d">Circuit 2&#x27;s EEV A Valve Position (EXVA C2 Valve position)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="2242" data-acc="R" data-u="" id="obj-av-2242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2242</td><td class="n">exva_c1_sh_1</td><td class="d">Circuit 1&#x27;s EEV A Superheat (EXV A C1 Superheat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="2243" data-acc="R" data-u="" id="obj-av-2243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2243</td><td class="n">exva_c2_sh_1</td><td class="d">Circuit 2&#x27;s EEV A Superheat (EXV A C2 Superheat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="2373" data-acc="R" data-u="" id="obj-av-2373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2373</td><td class="n">exv_b_c1_val_pos_1</td><td class="d">Circuit 1&#x27;s EEV B Valve Position (EXVB C1 Valve position)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="2374" data-acc="R" data-u="" id="obj-av-2374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2374</td><td class="n">exv_b_c2_val_pos_1</td><td class="d">Circuit 2&#x27;s EEV B Valve Position (EXVB C2 Valve position)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="2244" data-acc="R" data-u="" id="obj-av-2244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2244</td><td class="n">exvb_c1_sh_1</td><td class="d">Circuit 1&#x27;s EEV B Superheat (EXV B C1 Superheat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="2245" data-acc="R" data-u="" id="obj-av-2245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2245</td><td class="n">exvb_c2_sh_1</td><td class="d">Circuit 2&#x27;s EEV B Superheat (EXV B C2 Superheat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="2155" data-acc="W" data-u="" data-min="1" id="obj-av-2155"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2155</td><td class="n">heat_temp_stp_1</td><td class="d">Hot Water Target Setpoint (HEAT LVG TRG)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="2159" data-acc="W" data-u="" id="obj-av-2159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2159</td><td class="n">heating_design_delta_1</td><td class="d">Hot Water Design Delta</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="2114" data-acc="W" data-u="" id="obj-av-2114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2114</td><td class="n">loop2_man_percentage_1</td><td class="d">Loop 2 Valve Manual Percentage ONLY IN MANUAL Mode (Local Loop 2 Manual Percentage)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="2064" data-acc="R" data-u="" id="obj-av-2064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2064</td><td class="n">loop1_entering_temp_1</td><td class="d">Loop1 Entering Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="2147" data-acc="R" data-u="" data-min="1" id="obj-av-2147"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2147</td><td class="n">loop1_leaving_temp_1</td><td class="d">Loop1 Leaving Water Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="2112" data-acc="W" data-u="" id="obj-av-2112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2112</td><td class="n">loop1_man_percentage_1</td><td class="d">Loop 1 Valve Manual Percentage ONLY IN MANUAL Mode (Loop1 Manual Percentage)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="2091" data-acc="R" data-u="" id="obj-av-2091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2091</td><td class="n">flow1_stat_1</td><td class="d">Loop 1 Flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="2020" data-acc="R" data-u="" id="obj-av-2020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2020</td><td class="n">loop1_mwv_out_1</td><td class="d">Loop 1 Valve Position Control (Loop 1 Motorized Water Valve Output)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="2084" data-acc="R" data-u="" id="obj-av-2084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2084</td><td class="n">loop1_mwv1_stat_1</td><td class="d">Loop 1 Valve Position Status (Loop 1 MWV Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="2093" data-acc="R" data-u="" id="obj-av-2093"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2093</td><td class="n">flow2_stat_1</td><td class="d">Loop 2 Flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="2126" data-acc="R" data-u="" id="obj-av-2126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2126</td><td class="n">loop2_leaving_temp_1</td><td class="d">Loop 2 Leaving Water Temperature (Loop 2 Leaving Water Temp)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="2021" data-acc="R" data-u="" id="obj-av-2021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2021</td><td class="n">loop2_mwv_out_1</td><td class="d">Loop 2 Valve Position Control (Loop 2 Motorized Water Valve Output)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="2085" data-acc="R" data-u="" id="obj-av-2085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2085</td><td class="n">loop2_mwv1_stat_1</td><td class="d">Loop 2 Valve Position Status (Loop 2 MWV 2 Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="2175" data-acc="R" data-u="" id="obj-av-2175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2175</td><td class="n">man_mode_remain_time_1</td><td class="d">Manual Mode Expiry Timer (Manual Mode Remaining Time)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="2239" data-acc="W" data-u="" id="obj-av-2239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2239</td><td class="n">manual_sysmode_1</td><td class="d">Manual Mode Status (Manual Module Mode)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="2167" data-acc="R" data-u="" data-min="1" id="obj-av-2167"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2167</td><td class="n">mod_act_mod_alarms_1</td><td class="d">Module Active Alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="2166" data-acc="R" data-u="" id="obj-av-2166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2166</td><td class="n">mod_act_comp_alarms_1</td><td class="d">Module Active Compressor Alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="2165" data-acc="R" data-u="" id="obj-av-2165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2165</td><td class="n">mod_act_oor_alarms_1</td><td class="d">Module Active OOR Alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="2070" data-acc="R" data-u="" id="obj-av-2070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2070</td><td class="n">mod_unload_stat_1</td><td class="d">Module Active Retries</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="2151" data-acc="R" data-u="" id="obj-av-2151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2151</td><td class="n">mod_comm_rx_stat_1</td><td class="d">Module Comm Read Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="2157" data-acc="R" data-u="" id="obj-av-2157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2157</td><td class="n">mod_lead_lag_order_1</td><td class="d">Module Lead Lag Order</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="2158" data-acc="R" data-u="" data-min="1" id="obj-av-2158"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2158</td><td class="n">sysmode_1</td><td class="d">Module Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="2024" data-acc="R" data-u="" id="obj-bv-2024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2024</td><td class="n">alarm_out_1</td><td class="d">Alarm_Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="2154" data-acc="R" data-u="" id="obj-bv-2154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2154</td><td class="n">brine_used_1</td><td class="d">Antifreeze</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="2019" data-acc="R" data-u="" id="obj-bv-2019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2019</td><td class="n">c1_exv_a_en_out_1</td><td class="d">Circuit 1&#x27;s EEV A Enable Status (C1 A EEV Enable Output)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="2239" data-acc="R" data-u="" id="obj-bv-2239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2239</td><td class="n">c1_disable_1</td><td class="d">Circuit 1&#x27;s Disable Status (C1 Disable)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="2022" data-acc="R" data-u="" id="obj-bv-2022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2022</td><td class="n">c1_en_out_1</td><td class="d">Circuit 1&#x27;s EEV B Enable Status (C1 Enable Output)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="2071" data-acc="W" data-u="" id="obj-bv-2071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2071</td><td class="n">c1_manual_1</td><td class="d">C1 Manual Enable (C1 Manual)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="2171" data-acc="R" data-u="" id="obj-bv-2171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2171</td><td class="n">c1_min_runtime_1</td><td class="d">Compressor 1 Minimum Required Runtime (C1 Minimum Run Time)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="2174" data-acc="R" data-u="" id="obj-bv-2174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2174</td><td class="n">c2_minimum_off_1</td><td class="d">Compressor 2 Off Delay Elapsed (C1 Compressor Off Delay)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="2031" data-acc="R" data-u="" id="obj-bv-2031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2031</td><td class="n">c1_ref_iso_solenoid_1</td><td class="d">Circuit 1&#x27;s Refrigerant Isolation Solenoid Enable (C1 Ref Isolation Solenoid)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="2067" data-acc="R" data-u="" id="obj-bv-2067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2067</td><td class="n">c1_unload_1</td><td class="d">Compressor 1 in Retry (C1 Retry)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="2169" data-acc="R" data-u="" id="obj-bv-2169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2169</td><td class="n">c1_rv_out_1</td><td class="d">Circuit 1&#x27;s Reversing Valve Enable (C1 RV Out)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="2190" data-acc="R" data-u="" id="obj-bv-2190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2190</td><td class="n">c1_shutdown_1</td><td class="d">Circuit 1&#x27;s Shutdown Status (C1 Shutdown Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="2240" data-acc="R" data-u="" id="obj-bv-2240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2240</td><td class="n">c2_disable_1</td><td class="d">Compressor 2 Disabled (C2 Disable)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="2148" data-acc="R" data-u="" id="obj-bv-2148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2148</td><td class="n">c2_exv_a_en_out_1</td><td class="d">Circuit 2&#x27;s EEV A Enable Status (C2 EEV A Enable Output)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="2023" data-acc="R" data-u="" id="obj-bv-2023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2023</td><td class="n">c2_en_out_1</td><td class="d">Circuit 2&#x27;s EEV B Enable Status (C2 Enable Output)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="2029" data-acc="R" data-u="" id="obj-bv-2029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2029</td><td class="n">c2_exv_b_en_out_1</td><td class="d">Circuit 2&#x27;s Heat EEV (C2 Heat EEV)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="2072" data-acc="W" data-u="" id="obj-bv-2072"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2072</td><td class="n">c2_manual_1</td><td class="d">C2 Manual Enable (C2 Manual)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="2172" data-acc="R" data-u="" id="obj-bv-2172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2172</td><td class="n">c2_min_runtime_1</td><td class="d">Compressor 2 Minimum Required Runtime (C2 Minimum Run Time)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="2032" data-acc="R" data-u="" id="obj-bv-2032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2032</td><td class="n">c2_ref_iso_solenoid_1</td><td class="d">Circuit 2&#x27;s Refrigerant Isolation Solenoid Enable (C2 Ref Isolation Solenoid Stat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="2041" data-acc="W" data-u="" id="obj-bv-2041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2041</td><td class="n">reset_c2_runtime_1</td><td class="d">Compressor 2 Runtime Reset (C2 Runtime Reset)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="2170" data-acc="R" data-u="" id="obj-bv-2170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2170</td><td class="n">c2_rv_out_1</td><td class="d">Circuit 2&#x27;s Reversing Valve Enable (C2 RV Out)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="2191" data-acc="R" data-u="" id="obj-bv-2191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2191</td><td class="n">c2_shutdown_1</td><td class="d">Circuit 2&#x27;s Shutdown Status (C2 Shutdown Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="2076" data-acc="W" data-u="" id="obj-bv-2076"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2076</td><td class="n">chiller_run_1</td><td class="d">Module enable from Bank (Chiller Run)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="2168" data-acc="W" data-u="" id="obj-bv-2168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2168</td><td class="n">clear_fault_history_1</td><td class="d">Module Fault History Clear (Clear Fault History)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="2123" data-acc="R" data-u="" id="obj-bv-2123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2123</td><td class="n">comp1_fail_1</td><td class="d">Compressor 1 Fail (Comp 1 Fail)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="2054" data-acc="W" data-u="" id="obj-bv-2054"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2054</td><td class="n">comp_1_go_1</td><td class="d">Compressor 1 Bank Command (Comp 1 Go Command)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="2056" data-acc="R" data-u="" id="obj-bv-2056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2056</td><td class="n">c1_stat_1</td><td class="d">Compressor 1 Status (Comp 1 Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="2055" data-acc="W" data-u="" id="obj-bv-2055"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2055</td><td class="n">comp_2_go_1</td><td class="d">Compressor 2 Bank Command (Comp 2 Go Command)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="2057" data-acc="R" data-u="" id="obj-bv-2057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2057</td><td class="n">c2_stat_1</td><td class="d">Compressor 2 Status (Comp 2 Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="2040" data-acc="R" data-u="" id="obj-bv-2040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2040</td><td class="n">comp2_fail_1</td><td class="d">Compressor 2 Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="2173" data-acc="R" data-u="" id="obj-bv-2173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2173</td><td class="n">c1_minimum_off_1</td><td class="d">Compresor Required Minimum Off Time (Compressor Off Delay)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="2005" data-acc="W" data-u="" id="obj-bv-2005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2005</td><td class="n">exv1_manual_1</td><td class="d">Circuit 1&#x27;s EEV A Manual Control (EEV1 Manual Control)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="2007" data-acc="W" data-u="" id="obj-bv-2007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2007</td><td class="n">exv2_manual_1</td><td class="d">Circuit 2&#x27;s EEV A Manual Control (EEV2 Manual Control)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="2242" data-acc="W" data-u="" id="obj-bv-2242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2242</td><td class="n">exvb1_manual_1</td><td class="d">Circuit 1&#x27;s EEV B Manual Control (EEV B C1 Manual Control)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="2243" data-acc="W" data-u="" id="obj-bv-2243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2243</td><td class="n">exvb2_manual_1</td><td class="d">Circuit 2&#x27;s EEV B Manual Control (EEV B C2 Manual Control)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="2000" data-acc="W" data-u="" id="obj-bv-2000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2000</td><td class="n">bbvp_eev_c1_man_en_1</td><td class="d">EEV A Fully Open Manual (EEV C1 Manual EN)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="2001" data-acc="W" data-u="" id="obj-bv-2001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2001</td><td class="n">bbvp_eev_c2_man_en_1</td><td class="d">EEV B Fully Open Manual (EEV C2 Manual EN)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="2162" data-acc="W" data-u="" id="obj-bv-2162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2162</td><td class="n">fixed_disc_press_en_1</td><td class="d">Fixed Head Pressure Control (Enable Fixed Head Pressure Control)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="2177" data-acc="W" data-u="" id="obj-bv-2177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2177</td><td class="n">enable_ftr_1</td><td class="d">StandAlone Mode (Fail to Run Enable)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="2209" data-acc="W" data-u="" id="obj-bv-2209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2209</td><td class="n">lock_loop1_open_1</td><td class="d">Lock Loop 1 Open</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="2113" data-acc="W" data-u="" id="obj-bv-2113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2113</td><td class="n">loop1_manual_1</td><td class="d">Loop1 Manual Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="2111" data-acc="W" data-u="" id="obj-bv-2111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2111</td><td class="n">loop1_bypass_mod_1</td><td class="d">Loop1 Valve Bypass Module</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="2108" data-acc="R" data-u="" id="obj-bv-2108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2108</td><td class="n">loop1_valve_status_1</td><td class="d">Loop 1 Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="2115" data-acc="W" data-u="" id="obj-bv-2115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2115</td><td class="n">loop2_manual_1</td><td class="d">Loop 2 Manual Valve Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="2109" data-acc="R" data-u="" id="obj-bv-2109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2109</td><td class="n">loop2_valve_status_1</td><td class="d">Loop 2 Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="2180" data-acc="W" data-u="" id="obj-bv-2180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2180</td><td class="n">c1_man_hgs_1</td><td class="d">Manual C1 Hot Gas Solenoid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="2002" data-acc="W" data-u="" id="obj-bv-2002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2002</td><td class="n">c1_man_li_1</td><td class="d">Manual C1 Hot Gas Solenoid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="2003" data-acc="W" data-u="" id="obj-bv-2003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2003</td><td class="n">c2_man_li_1</td><td class="d">Manual C1 Liquid Injection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="2184" data-acc="W" data-u="" id="obj-bv-2184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2184</td><td class="n">c1_man_ref_iso_1</td><td class="d">Manual C1 Refrigeration Isolation Solenoid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="2182" data-acc="W" data-u="" id="obj-bv-2182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2182</td><td class="n">c1_man_rev_valve_1</td><td class="d">Manual C1 Reversing Valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="2181" data-acc="W" data-u="" id="obj-bv-2181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2181</td><td class="n">c2_man_hgs_1</td><td class="d">Manual C2 Hot Gas Solenoid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="2185" data-acc="W" data-u="" id="obj-bv-2185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2185</td><td class="n">c2_man_ref_iso_1</td><td class="d">Manual C2 Refrigeration Isolation Solenoid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="2183" data-acc="W" data-u="" id="obj-bv-2183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2183</td><td class="n">c2_man_rev_valve_1</td><td class="d">Manual C2 Reversing Valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="2210" data-acc="W" data-u="" id="obj-bv-2210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2210</td><td class="n">manual_mode_1</td><td class="d">Operating Mode in Manual Mode (Manual Mode)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="2152" data-acc="R" data-u="" id="obj-bv-2152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2152</td><td class="n">mod_comm_tx_stat_1</td><td class="d">Bank Module Communication Watchdog Timer (Module Communication Transmit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="2110" data-acc="R" data-u="" id="obj-bv-2110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2110</td><td class="n">mot_wtr_vlv_fail_1</td><td class="d">Motorized Valve Failure in Module (Module Failure Mot Valve)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="2090" data-acc="R" data-u="" id="obj-bv-2090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2090</td><td class="n">modflow1_1</td><td class="d">Flow Detection on Loop 1 (Module Flow 1 Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="2246" data-acc="R" data-u="" id="obj-bv-2246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2246</td><td class="n">modflow2_1</td><td class="d">Flow Detection on Loop 2 (Module Flow Status 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="2074" data-acc="R" data-u="" data-min="1" id="obj-bv-2074"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2074</td><td class="n">module_ok_1</td><td class="d">Module Condition (Module Ok)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="2073" data-acc="R" data-u="" data-min="1" id="obj-bv-2073"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2073</td><td class="n">module_run_1</td><td class="d">Module Run Status (Module Run)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="2134" data-acc="R" data-u="" id="obj-bv-2134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2134</td><td class="n">phase_stat_1</td><td class="d">Module Phase Status (Phase OK Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="2178" data-acc="R" data-u="" id="obj-bv-2178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2178</td><td class="n">rds_alarm_1</td><td class="d">Module RDS Alarm (RDS Alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="2069" data-acc="W" data-u="" data-min="1" id="obj-bv-2069"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2069</td><td class="n">reset_alarms_1</td><td class="d">Reset All Module Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="2049" data-acc="R" data-u="" id="obj-bv-2049"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2049</td><td class="n">c1_discharge_pressure_oor_1</td><td class="d">Circuit 1 Discharge Pressure OOR (C1 Discharge Pressure OOR)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="2605" data-acc="R" data-u="" id="obj-bv-2605"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2605</td><td class="n">c1_discharge_temperature_oor_1</td><td class="d">Circuit 1 Discharge Temperature OOR (C1 Discharge Temperature OOR)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="2062" data-acc="R" data-u="" id="obj-bv-2062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2062</td><td class="n">c1_liquid_pressure_oor_1</td><td class="d">Circuit 1 Liquid Line pressure OOR (C1 Liquid Line pressure OOR)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="2060" data-acc="R" data-u="" id="obj-bv-2060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2060</td><td class="n">c1_liquid_line_temp_oor_1</td><td class="d">Circuit 1 Liquid Line Temp OOR (C1 Liquid Line Temp OOR)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="2130" data-acc="R" data-u="" id="obj-bv-2130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2130</td><td class="n">c1p2_oor_1</td><td class="d">Circuit 1 Suction Pressure Out of Range (C1 Suction Pressure Out of Range)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="2052" data-acc="R" data-u="" id="obj-bv-2052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2052</td><td class="n">c1_suction_temperature_oor_1</td><td class="d">Circuit 1 Suction Temperature OOR (C1 Suction Temperature OOR)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="2050" data-acc="R" data-u="" id="obj-bv-2050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2050</td><td class="n">c2_discharge_pressure_oor_1</td><td class="d">Circuit 2 Discharge Pressure OOR (C2 Discharge Pressure OOR)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="2051" data-acc="R" data-u="" id="obj-bv-2051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2051</td><td class="n">c2_discharge_temperature_oor_1</td><td class="d">Circuit 2 Discharge Temperature OOR (C2 Discharge Temperature OOR)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="2063" data-acc="R" data-u="" id="obj-bv-2063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2063</td><td class="n">c2lp_oor_1</td><td class="d">Circuit 2 Liquid Line Press Out of Range (C2 Liquid Line Press Out of Range)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="2061" data-acc="R" data-u="" id="obj-bv-2061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2061</td><td class="n">c2_liquid_line_temperature_oor_1</td><td class="d">Circuit 2 Liquid Line Temperature OOR (C2 Liquid Line Temperature OOR)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="2131" data-acc="R" data-u="" id="obj-bv-2131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2131</td><td class="n">c2p2_oor_1</td><td class="d">Circuit 2 Suction Pressure Out of Range (C2 Suction Pressure Out of Range)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="2053" data-acc="R" data-u="" id="obj-bv-2053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2053</td><td class="n">c2_suction_temperature_oor_1</td><td class="d">Circuit 2 Suction Temperature OOR (C2 Suction Temperature OOR)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="2068" data-acc="R" data-u="" id="obj-bv-2068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2068</td><td class="n">comm_lost_1</td><td class="d">No communication with Bank alarm (Communications Alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="2132" data-acc="R" data-u="" id="obj-bv-2132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2132</td><td class="n">c1_eev_comm_loss_alarm_1</td><td class="d">Circuit 1 EEV Comm Loss Alarm (Compressor 1 EEV Comm Loss Alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="2045" data-acc="R" data-u="" id="obj-bv-2045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2045</td><td class="n">c1_hi_disch_tmp_1</td><td class="d">Circuit 1 High Discharge Temperature Alarm (Compressor 1 High Discharge Temp)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="2048" data-acc="R" data-u="" id="obj-bv-2048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2048</td><td class="n">c1_hi_pres_alm_1</td><td class="d">Circuit 1 High Discharge Pressure Alarm (Compressor 1 High Pressure Alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="2046" data-acc="R" data-u="" id="obj-bv-2046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2046</td><td class="n">c1_low_suc_pres_alm_1</td><td class="d">Circuit 1 Low Suction Pressure Alarm (Compressor 1 Low Suction Pressure Alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="2042" data-acc="R" data-u="" id="obj-bv-2042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2042</td><td class="n">c1_no_run_1</td><td class="d">Compressor 1 NO-Run Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="2133" data-acc="R" data-u="" id="obj-bv-2133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2133</td><td class="n">c2_eev_comm_loss_alarm_1</td><td class="d">Circuit 2 EEV Comm Loss Alarm (Compressor 2 EEV Comm Loss Alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="2044" data-acc="R" data-u="" id="obj-bv-2044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2044</td><td class="n">c2_hi_disch_tmp_1</td><td class="d">Circuit 2 High Discharge Temperature Alarm (Compressor 2 High Discharge Temp)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="2047" data-acc="R" data-u="" id="obj-bv-2047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2047</td><td class="n">c2_hi_pres_alm_1</td><td class="d">Circuit 2 High Discharge Pressure Alarm (Compressor 2 High Pressure Alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="2118" data-acc="R" data-u="" id="obj-bv-2118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2118</td><td class="n">c2_low_suc_pres_alm_1</td><td class="d">Circuit 2 Low Suction Pressure Alarm (Compressor 2 Low Suction Pressure Alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="2043" data-acc="R" data-u="" id="obj-bv-2043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2043</td><td class="n">c2_no_run_1</td><td class="d">Compressor 2 NO-Run Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="2106" data-acc="R" data-u="" id="obj-bv-2106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2106</td><td class="n">loop1_valve_alarm_1</td><td class="d">Loop 1 Motorized Valve Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="2107" data-acc="R" data-u="" id="obj-bv-2107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2107</td><td class="n">loop2_valve_alarm_1</td><td class="d">Loop 2 Motorized Valve Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="2094" data-acc="R" data-u="" id="obj-bv-2094"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2094</td><td class="n">module_flow1_alarm_1</td><td class="d">Module Flow 1 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="2247" data-acc="R" data-u="" id="obj-bv-2247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2247</td><td class="n">module_flow2_alarm_1</td><td class="d">Module Flow 2 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="2075" data-acc="R" data-u="" data-min="1" id="obj-bv-2075"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2075</td><td class="n">manager_lockout_alrm_1</td><td class="d">Module Locked Out (Module Lockout)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="2120" data-acc="R" data-u="" id="obj-bv-2120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2120</td><td class="n">phase_loss_alarm_1</td><td class="d">Phase Loss Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="2179" data-acc="R" data-u="" id="obj-bv-2179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2179</td><td class="n">rds_shutdown_alarm_1</td><td class="d">RDS Shutdown Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="2186" data-acc="R" data-u="" id="obj-bv-2186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2186</td><td class="n">vfd1_genfault_alm_1</td><td class="d">VFD 1 General Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="2188" data-acc="R" data-u="" id="obj-bv-2188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2188</td><td class="n">vfd1_sto_alm_1</td><td class="d">VFD 1 STO Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="2187" data-acc="R" data-u="" id="obj-bv-2187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2187</td><td class="n">vfd2_genfault_alm_1</td><td class="d">VFD 2 General Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="2189" data-acc="R" data-u="" id="obj-bv-2189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2189</td><td class="n">vfd2_sto_alm_1</td><td class="d">VFD 2 STO Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: ClimateMaster Tranquility SWT point IDs by name</summary><ul><li><a href="#obj-av-2143"><code>AV2143</code></a>c1_cl_ll_temp_1</li><li><a href="#obj-av-2087"><code>AV2087</code></a>c1_cool_mode_subcool_1</li><li><a href="#obj-av-2139"><code>AV2139</code></a>c1_disc_temp_1</li><li><a href="#obj-av-2135"><code>AV2135</code></a>c1_disc_pres_1</li><li><a href="#obj-av-2145"><code>AV2145</code></a>c1_ht_ll_temp_1</li><li><a href="#obj-av-2088"><code>AV2088</code></a>c1_heat_mode_subcool_1</li><li><a href="#obj-av-2163"><code>AV2163</code></a>c1_ll_pressure_1</li><li><a href="#obj-av-2116"><code>AV2116</code></a>c1_ll_press_heat_1</li><li><a href="#obj-av-2137"><code>AV2137</code></a>c1_suct_pres_1</li><li><a href="#obj-av-2141"><code>AV2141</code></a>c1_suct_temp_1</li><li><a href="#obj-av-2144"><code>AV2144</code></a>c2_cl_ll_temp_1</li><li><a href="#obj-av-2086"><code>AV2086</code></a>c2_cool_mode_subcool_1</li><li><a href="#obj-av-2140"><code>AV2140</code></a>c2_disc_temp_1</li><li><a href="#obj-av-2136"><code>AV2136</code></a>c2_disc_pres_1</li><li><a href="#obj-av-2146"><code>AV2146</code></a>c2_ht_ll_temp_1</li><li><a href="#obj-av-2089"><code>AV2089</code></a>c2_heat_mode_subcool_1</li><li><a href="#obj-av-2164"><code>AV2164</code></a>c2_ll_pressure_1</li><li><a href="#obj-av-2117"><code>AV2117</code></a>c2_ll_press_heat_1</li><li><a href="#obj-av-2138"><code>AV2138</code></a>c2_suct_pres_1</li><li><a href="#obj-av-2142"><code>AV2142</code></a>c2_suct_temp_1</li><li><a href="#obj-av-2035"><code>AV2035</code></a>c1_suc_superheat_1</li><li><a href="#obj-av-2036"><code>AV2036</code></a>c2_suc_superheat_1</li><li><a href="#obj-av-2160"><code>AV2160</code></a>chilled_design_delta_1</li><li><a href="#obj-av-2077"><code>AV2077</code></a>chiller_config_1</li><li><a href="#obj-av-2037"><code>AV2037</code></a>c1_runtime_1</li><li><a href="#obj-av-2039"><code>AV2039</code></a>c2_runtime_1</li><li><a href="#obj-av-2161"><code>AV2161</code></a>cooling_type_1</li><li><a href="#obj-av-2156"><code>AV2156</code></a>cool_temp_stp_1</li><li><a href="#obj-av-2004"><code>AV2004</code></a>exv1_man_percent_1</li><li><a href="#obj-av-2006"><code>AV2006</code></a>exv2_man_percent_1</li><li><a href="#obj-av-2240"><code>AV2240</code></a>exvb1_man_percent_1</li><li><a href="#obj-av-2241"><code>AV2241</code></a>exvb2_man_percent_1</li><li><a href="#obj-av-2371"><code>AV2371</code></a>exv_a_c1_val_pos_1</li><li><a href="#obj-av-2372"><code>AV2372</code></a>exv_a_c2_val_pos_1</li><li><a href="#obj-av-2242"><code>AV2242</code></a>exva_c1_sh_1</li><li><a href="#obj-av-2243"><code>AV2243</code></a>exva_c2_sh_1</li><li><a href="#obj-av-2373"><code>AV2373</code></a>exv_b_c1_val_pos_1</li><li><a href="#obj-av-2374"><code>AV2374</code></a>exv_b_c2_val_pos_1</li><li><a href="#obj-av-2244"><code>AV2244</code></a>exvb_c1_sh_1</li><li><a href="#obj-av-2245"><code>AV2245</code></a>exvb_c2_sh_1</li><li><a href="#obj-av-2155"><code>AV2155</code></a>heat_temp_stp_1</li><li><a href="#obj-av-2159"><code>AV2159</code></a>heating_design_delta_1</li><li><a href="#obj-av-2114"><code>AV2114</code></a>loop2_man_percentage_1</li><li><a href="#obj-av-2064"><code>AV2064</code></a>loop1_entering_temp_1</li><li><a href="#obj-av-2147"><code>AV2147</code></a>loop1_leaving_temp_1</li><li><a href="#obj-av-2112"><code>AV2112</code></a>loop1_man_percentage_1</li><li><a href="#obj-av-2091"><code>AV2091</code></a>flow1_stat_1</li><li><a href="#obj-av-2020"><code>AV2020</code></a>loop1_mwv_out_1</li><li><a href="#obj-av-2084"><code>AV2084</code></a>loop1_mwv1_stat_1</li><li><a href="#obj-av-2093"><code>AV2093</code></a>flow2_stat_1</li><li><a href="#obj-av-2126"><code>AV2126</code></a>loop2_leaving_temp_1</li><li><a href="#obj-av-2021"><code>AV2021</code></a>loop2_mwv_out_1</li><li><a href="#obj-av-2085"><code>AV2085</code></a>loop2_mwv1_stat_1</li><li><a href="#obj-av-2175"><code>AV2175</code></a>man_mode_remain_time_1</li><li><a href="#obj-av-2239"><code>AV2239</code></a>manual_sysmode_1</li><li><a href="#obj-av-2167"><code>AV2167</code></a>mod_act_mod_alarms_1</li><li><a href="#obj-av-2166"><code>AV2166</code></a>mod_act_comp_alarms_1</li><li><a href="#obj-av-2165"><code>AV2165</code></a>mod_act_oor_alarms_1</li><li><a href="#obj-av-2070"><code>AV2070</code></a>mod_unload_stat_1</li><li><a href="#obj-av-2151"><code>AV2151</code></a>mod_comm_rx_stat_1</li><li><a href="#obj-av-2157"><code>AV2157</code></a>mod_lead_lag_order_1</li><li><a href="#obj-av-2158"><code>AV2158</code></a>sysmode_1</li><li><a href="#obj-bv-2024"><code>BV2024</code></a>alarm_out_1</li><li><a href="#obj-bv-2154"><code>BV2154</code></a>brine_used_1</li><li><a href="#obj-bv-2019"><code>BV2019</code></a>c1_exv_a_en_out_1</li><li><a href="#obj-bv-2239"><code>BV2239</code></a>c1_disable_1</li><li><a href="#obj-bv-2022"><code>BV2022</code></a>c1_en_out_1</li><li><a href="#obj-bv-2071"><code>BV2071</code></a>c1_manual_1</li><li><a href="#obj-bv-2171"><code>BV2171</code></a>c1_min_runtime_1</li><li><a href="#obj-bv-2174"><code>BV2174</code></a>c2_minimum_off_1</li><li><a href="#obj-bv-2031"><code>BV2031</code></a>c1_ref_iso_solenoid_1</li><li><a href="#obj-bv-2067"><code>BV2067</code></a>c1_unload_1</li><li><a href="#obj-bv-2169"><code>BV2169</code></a>c1_rv_out_1</li><li><a href="#obj-bv-2190"><code>BV2190</code></a>c1_shutdown_1</li><li><a href="#obj-bv-2240"><code>BV2240</code></a>c2_disable_1</li><li><a href="#obj-bv-2148"><code>BV2148</code></a>c2_exv_a_en_out_1</li><li><a href="#obj-bv-2023"><code>BV2023</code></a>c2_en_out_1</li><li><a href="#obj-bv-2029"><code>BV2029</code></a>c2_exv_b_en_out_1</li><li><a href="#obj-bv-2072"><code>BV2072</code></a>c2_manual_1</li><li><a href="#obj-bv-2172"><code>BV2172</code></a>c2_min_runtime_1</li><li><a href="#obj-bv-2032"><code>BV2032</code></a>c2_ref_iso_solenoid_1</li><li><a href="#obj-bv-2041"><code>BV2041</code></a>reset_c2_runtime_1</li><li><a href="#obj-bv-2170"><code>BV2170</code></a>c2_rv_out_1</li><li><a href="#obj-bv-2191"><code>BV2191</code></a>c2_shutdown_1</li><li><a href="#obj-bv-2076"><code>BV2076</code></a>chiller_run_1</li><li><a href="#obj-bv-2168"><code>BV2168</code></a>clear_fault_history_1</li><li><a href="#obj-bv-2123"><code>BV2123</code></a>comp1_fail_1</li><li><a href="#obj-bv-2054"><code>BV2054</code></a>comp_1_go_1</li><li><a href="#obj-bv-2056"><code>BV2056</code></a>c1_stat_1</li><li><a href="#obj-bv-2055"><code>BV2055</code></a>comp_2_go_1</li><li><a href="#obj-bv-2057"><code>BV2057</code></a>c2_stat_1</li><li><a href="#obj-bv-2040"><code>BV2040</code></a>comp2_fail_1</li><li><a href="#obj-bv-2173"><code>BV2173</code></a>c1_minimum_off_1</li><li><a href="#obj-bv-2005"><code>BV2005</code></a>exv1_manual_1</li><li><a href="#obj-bv-2007"><code>BV2007</code></a>exv2_manual_1</li><li><a href="#obj-bv-2242"><code>BV2242</code></a>exvb1_manual_1</li><li><a href="#obj-bv-2243"><code>BV2243</code></a>exvb2_manual_1</li><li><a href="#obj-bv-2000"><code>BV2000</code></a>bbvp_eev_c1_man_en_1</li><li><a href="#obj-bv-2001"><code>BV2001</code></a>bbvp_eev_c2_man_en_1</li><li><a href="#obj-bv-2162"><code>BV2162</code></a>fixed_disc_press_en_1</li><li><a href="#obj-bv-2177"><code>BV2177</code></a>enable_ftr_1</li><li><a href="#obj-bv-2209"><code>BV2209</code></a>lock_loop1_open_1</li><li><a href="#obj-bv-2113"><code>BV2113</code></a>loop1_manual_1</li><li><a href="#obj-bv-2111"><code>BV2111</code></a>loop1_bypass_mod_1</li><li><a href="#obj-bv-2108"><code>BV2108</code></a>loop1_valve_status_1</li><li><a href="#obj-bv-2115"><code>BV2115</code></a>loop2_manual_1</li><li><a href="#obj-bv-2109"><code>BV2109</code></a>loop2_valve_status_1</li><li><a href="#obj-bv-2180"><code>BV2180</code></a>c1_man_hgs_1</li><li><a href="#obj-bv-2002"><code>BV2002</code></a>c1_man_li_1</li><li><a href="#obj-bv-2003"><code>BV2003</code></a>c2_man_li_1</li><li><a href="#obj-bv-2184"><code>BV2184</code></a>c1_man_ref_iso_1</li><li><a href="#obj-bv-2182"><code>BV2182</code></a>c1_man_rev_valve_1</li><li><a href="#obj-bv-2181"><code>BV2181</code></a>c2_man_hgs_1</li><li><a href="#obj-bv-2185"><code>BV2185</code></a>c2_man_ref_iso_1</li><li><a href="#obj-bv-2183"><code>BV2183</code></a>c2_man_rev_valve_1</li><li><a href="#obj-bv-2210"><code>BV2210</code></a>manual_mode_1</li><li><a href="#obj-bv-2152"><code>BV2152</code></a>mod_comm_tx_stat_1</li><li><a href="#obj-bv-2110"><code>BV2110</code></a>mot_wtr_vlv_fail_1</li><li><a href="#obj-bv-2090"><code>BV2090</code></a>modflow1_1</li><li><a href="#obj-bv-2246"><code>BV2246</code></a>modflow2_1</li><li><a href="#obj-bv-2074"><code>BV2074</code></a>module_ok_1</li><li><a href="#obj-bv-2073"><code>BV2073</code></a>module_run_1</li><li><a href="#obj-bv-2134"><code>BV2134</code></a>phase_stat_1</li><li><a href="#obj-bv-2178"><code>BV2178</code></a>rds_alarm_1</li><li><a href="#obj-bv-2069"><code>BV2069</code></a>reset_alarms_1</li><li><a href="#obj-bv-2049"><code>BV2049</code></a>c1_discharge_pressure_oor_1</li><li><a href="#obj-bv-2605"><code>BV2605</code></a>c1_discharge_temperature_oor_1</li><li><a href="#obj-bv-2062"><code>BV2062</code></a>c1_liquid_pressure_oor_1</li><li><a href="#obj-bv-2060"><code>BV2060</code></a>c1_liquid_line_temp_oor_1</li><li><a href="#obj-bv-2130"><code>BV2130</code></a>c1p2_oor_1</li><li><a href="#obj-bv-2052"><code>BV2052</code></a>c1_suction_temperature_oor_1</li><li><a href="#obj-bv-2050"><code>BV2050</code></a>c2_discharge_pressure_oor_1</li><li><a href="#obj-bv-2051"><code>BV2051</code></a>c2_discharge_temperature_oor_1</li><li><a href="#obj-bv-2063"><code>BV2063</code></a>c2lp_oor_1</li><li><a href="#obj-bv-2061"><code>BV2061</code></a>c2_liquid_line_temperature_oor_1</li><li><a href="#obj-bv-2131"><code>BV2131</code></a>c2p2_oor_1</li><li><a href="#obj-bv-2053"><code>BV2053</code></a>c2_suction_temperature_oor_1</li><li><a href="#obj-bv-2068"><code>BV2068</code></a>comm_lost_1</li><li><a href="#obj-bv-2132"><code>BV2132</code></a>c1_eev_comm_loss_alarm_1</li><li><a href="#obj-bv-2045"><code>BV2045</code></a>c1_hi_disch_tmp_1</li><li><a href="#obj-bv-2048"><code>BV2048</code></a>c1_hi_pres_alm_1</li><li><a href="#obj-bv-2046"><code>BV2046</code></a>c1_low_suc_pres_alm_1</li><li><a href="#obj-bv-2042"><code>BV2042</code></a>c1_no_run_1</li><li><a href="#obj-bv-2133"><code>BV2133</code></a>c2_eev_comm_loss_alarm_1</li><li><a href="#obj-bv-2044"><code>BV2044</code></a>c2_hi_disch_tmp_1</li><li><a href="#obj-bv-2047"><code>BV2047</code></a>c2_hi_pres_alm_1</li><li><a href="#obj-bv-2118"><code>BV2118</code></a>c2_low_suc_pres_alm_1</li><li><a href="#obj-bv-2043"><code>BV2043</code></a>c2_no_run_1</li><li><a href="#obj-bv-2106"><code>BV2106</code></a>loop1_valve_alarm_1</li><li><a href="#obj-bv-2107"><code>BV2107</code></a>loop2_valve_alarm_1</li><li><a href="#obj-bv-2094"><code>BV2094</code></a>module_flow1_alarm_1</li><li><a href="#obj-bv-2247"><code>BV2247</code></a>module_flow2_alarm_1</li><li><a href="#obj-bv-2075"><code>BV2075</code></a>manager_lockout_alrm_1</li><li><a href="#obj-bv-2120"><code>BV2120</code></a>phase_loss_alarm_1</li><li><a href="#obj-bv-2179"><code>BV2179</code></a>rds_shutdown_alarm_1</li><li><a href="#obj-bv-2186"><code>BV2186</code></a>vfd1_genfault_alm_1</li><li><a href="#obj-bv-2188"><code>BV2188</code></a>vfd1_sto_alm_1</li><li><a href="#obj-bv-2187"><code>BV2187</code></a>vfd2_genfault_alm_1</li><li><a href="#obj-bv-2189"><code>BV2189</code></a>vfd2_sto_alm_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The list has no read/write or units column. Access is inferred from the description: setpoints, targets, manual-mode controls, resets and enables are marked writable, everything else read-only.</li><li>Descriptions are the list&#x27;s own Description column; when the Name column says something different it is shown in brackets.</li><li>Several points (EEV, valve, solenoid and reversing-valve &#x27;Manual&#x27; objects) only act when the module is in manual mode.</li><li>The list has some label slips that are kept as printed: c1_man_hgs_1 and c1_man_li_1 are both labelled Manual C1 Hot Gas Solenoid, c2_man_li_1 is labelled Manual C1 Liquid Injection, and BV:2174 c2_minimum_off_1 is labelled C1 Compressor Off Delay.</li><li>AV:2239 manual_sysmode_1 and BV:2239 c1_disable_1 share instance 2239 in different object types, as printed.</li><li>Object names end in _1 as printed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Tranquility Large Water-to-Water (SWT) 20-80 ton and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton</h2><div class="faq"><details open><summary>How many BACnet points does the ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton have?</summary><p>This list has 159 BACnet objects: 62 analog values, 97 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton BACnet points are writable?</summary><p>41 of the 159 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton BACnet documentation?</summary><p>The source is Tranquility Large Water-to-Water SWT Series - Installation, Operation &amp; Maintenance Manual (Controller Points List) (C97B0004N07), revision 2026-03-09, published free by ClimateMaster at https://files.climatemaster.com/Commercial/Water-to-Water-Units/Tranquility/SWT/Resources/C97B0004N07-SWT-IOM.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton?</summary><p>Start with AV 2156 cool_temp_stp_1 (Bank chilled water target); AV 2155 heat_temp_stp_1 (Bank hot water target); BV 2069 reset_alarms_1 (Reset all module alarms); BV 2073 module_run_1 (Module running); AV 2158 sysmode_1 (Module mode); BV 2074 module_ok_1 (Module condition); AV 2147 loop1_leaving_temp_1 (Loop 1 leaving water temperature); BV 2075 manager_lockout_alrm_1 (Module locked out); AV 2167 mod_act_mod_alarms_1 (Active module alarms).</p></details><details><summary>How do I enable BMS control of the ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton?</summary><p>BV 2076 chiller_run_1 is the module enable from the bank controller; the manual does not describe a separate BMS enable.</p></details><details><summary>Does the ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton need a BACnet heartbeat or have a communication timeout?</summary><p>BV 2068 comm_lost_1 alarms when the module loses communication with the bank controller; BV 2152 mod_comm_tx_stat_1 shows the module&#x27;s communication transmit status.</p></details><details><summary>How do I check these points on the real Tranquility Large Water-to-Water (SWT) 20-80 ton?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More ClimateMaster BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/climatemaster/cm3500-doas-controller" data-row><span class="k">DOAS (dedicated outdoor air system) controller</span><h3>ClimateMaster Commercial DOAS with CM3500 controller</h3><p>ClimateMaster commercial dedicated outdoor air units with the CM3500 controller, program version 3.2.0 and later.</p><div class="meta">38 objects &middot; 4 writable &middot; 97B0065N01</div><span class="sr-only"> Also known as: CM3500, ClimateMaster DOAS, DOAS CM3500 Controller, 97B0065N01</span></a></li><li><a class="card" href="/bacnet-points-lists/climatemaster/mpc-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Air (Gen 7 and newer)</h3><p>ClimateMaster water-to-air (water-source) heat pumps with the MPC controller, Gen 7 and newer.</p><div class="meta">123 objects &middot; 68 writable &middot; 97B0031N01</div><span class="sr-only"> Also known as: MPC, ClimateMaster MPC, 97B0031N01, Multi-Protocol Controller, CXM2, DXM2.6</span></a></li><li><a class="card" href="/bacnet-points-lists/climatemaster/mpc-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)</h3><p>ClimateMaster water-to-water heat pumps with the MPC controller, Gen 8 and newer.</p><div class="meta">76 objects &middot; 42 writable &middot; 97B0031N01</div><span class="sr-only"> Also known as: MPC, ClimateMaster MPC, 97B0031N01, Multi-Protocol Controller, CXM2, DXM2.6</span></a></li><li><a class="card" href="/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water" data-row><span class="k">Modular water-to-water heat pump</span><h3>ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840</h3><p>ClimateMaster Tranquility Large Water-to-Water (TMW) modules, models 360-840, with the factory IO FLEX6126 + EX8160 controller.</p><div class="meta">303 objects &middot; 110 writable &middot; 97B0090N01</div><span class="sr-only"> Also known as: TMW, TMW360, TMW600, TMW840, Tranquility TMW, ClimateMaster modular water-to-water BACnet, IO FLEX6126, 97B0090N01</span></a></li></ul>
<p class="updated">Source: <a href="https://files.climatemaster.com/Commercial/Water-to-Water-Units/Tranquility/SWT/Resources/C97B0004N07-SWT-IOM.pdf" rel="nofollow noopener" target="_blank">Tranquility Large Water-to-Water SWT Series - Installation, Operation &amp; Maintenance Manual (Controller Points List) &middot; C97B0004N07 &middot; rev. 2026-03-09</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
