<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ClimateMaster Tranquility TMW BACnet Points List | Easy BACnet</title>
<meta name="description" content="ClimateMaster Tranquility TMW BACnet points list: 303 objects by ID and name (e.g. BV 52 = cool_enable_bas_1), 110 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="ClimateMaster Tranquility TMW BACnet Points List | Easy BACnet">
<meta property="og:description" content="ClimateMaster Tranquility TMW BACnet points list: 303 objects by ID and name (e.g. BV 52 = cool_enable_bas_1), 110 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ClimateMaster Tranquility TMW BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="ClimateMaster Tranquility TMW BACnet points list: 303 objects by ID and name (e.g. BV 52 = cool_enable_bas_1), 110 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water",
   "url": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water",
   "name": "ClimateMaster Tranquility TMW BACnet Points List | Easy BACnet",
   "description": "ClimateMaster Tranquility TMW BACnet points list: 303 objects by ID and name (e.g. BV 52 = cool_enable_bas_1), 110 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water#dataset",
   "name": "ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 BACnet Points List",
   "description": "Each TMW module has its own factory controller (IO FLEX6126 with an EX8160 expander) that talks BACnet MS/TP, Modbus or N2 on the same port, chosen with DIP switches. The points list covers physical inputs and outputs, BAS enable commands for cooling and heating, leaving-water targets, compressor and valve status, setpoints and tuning values, and a long block of alarm BVs. One device per module. ClimateMaster Tranquility TMW BACnet points list: 303 objects by ID and name (e.g. BV 52 = cool_enable_bas_1), 110 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water",
   "keywords": [
    "ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 BACnet Points List",
    "ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 BACnet objects",
    "ClimateMaster BACnet",
    "TMW BACnet points list",
    "TMW360 BACnet points list",
    "TMW600 BACnet points list",
    "TMW840 BACnet points list",
    "Tranquility TMW BACnet points list",
    "ClimateMaster modular water-to-water BACnet BACnet points list",
    "IO FLEX6126 BACnet points list",
    "97B0090N01 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Tranquility Large Water-to-Water (TMW) Series Models 360-840 - Installation, Operation & Maintenance (BACnet, Modbus, N2 Points List)",
    "url": "https://files.climatemaster.com/97b0090n01-climatemaster-commercial-tranquility-large-tmw-water-source-heat-pump-installation-manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "ClimateMaster"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840",
    "brand": {
     "@type": "Brand",
     "name": "ClimateMaster"
    },
    "category": "Modular water-to-water heat pump"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 303 BACnet objects: 24 analog inputs, 2 analog outputs, 126 analog values, 6 binary inputs, 6 binary outputs, 130 binary values, 9 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "110 of the 303 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Tranquility Large Water-to-Water (TMW) Series Models 360-840 - Installation, Operation & Maintenance (BACnet, Modbus, N2 Points List) (97B0090N01), revision 2021-11-29, published free by ClimateMaster at https://files.climatemaster.com/97b0090n01-climatemaster-commercial-tranquility-large-tmw-water-source-heat-pump-installation-manual.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 52 cool_enable_bas_1 (BAS cooling enable); BV 53 heat_enable_bas_1 (BAS heating enable); AV 83 cool_temp_stp_1 (Leaving chilled water target); AV 88 heat_temp_stp_1 (Leaving hot water target); BV 75 reset_all_1 (Reset alarms from the BAS); BV 107 mot_vlv_status_1 (Valves open - start the pumps); BV 38 flow_1 (Load and source flow proven); BV 21 run_cool_1 (Module running in cooling); BV 22 run_heat_1 (Module running in heating); BV 7 alarm_bo_1 (Module alarm output status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The local digital enable inputs (dig_cool_enable_1 BI 4 and dig_heat_enable_1 BI 5) must be open. Then write cool_enable_bas_1 (BV 52) or heat_enable_bas_1 (BV 53) ON, with the other one OFF."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Tranquility Large Water-to-Water (TMW) 360-840?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ClimateMaster",
     "item": "https://easybacnet.com/bacnet-points-lists/climatemaster/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Tranquility Large Water-to-Water (TMW) 360-840",
     "item": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/climatemaster/">ClimateMaster</a></li><li aria-current="page">Tranquility Large Water-to-Water (TMW) 360-840</li></ol>
<p class="eyebrow">Modular water-to-water heat pump &middot; BACnet points list</p><h1><span class="mfr">ClimateMaster</span> Tranquility Large Water-to-Water (TMW) 360-840 BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>Each TMW module has its own factory controller (IO FLEX6126 with an EX8160 expander) that talks BACnet MS/TP, Modbus or N2 on the same port, chosen with DIP switches. The points list covers physical inputs and outputs, BAS enable commands for cooling and heating, leaving-water targets, compressor and valve status, setpoints and tuning values, and a long block of alarm BVs. One device per module.</p>
<p>This page lists <strong>303 BACnet objects</strong> for the ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 &mdash; 110 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from ClimateMaster&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/climatemaster/">ClimateMaster</a></dd></div><div><dt>Model</dt><dd>Tranquility Large Water-to-Water (TMW) 360-840</dd></div><div><dt>Equipment</dt><dd>Modular water-to-water heat pump</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>303 (110 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>2460xx (DEV:2460xx in the list; xx = module address)</dd></div><div><dt>Also known as</dt><dd>TMW, TMW360, TMW600, TMW840, Tranquility TMW, ClimateMaster modular water-to-water BACnet, IO FLEX6126, 97B0090N01</dd></div><div><dt>Source document</dt><dd><a href="https://files.climatemaster.com/97b0090n01-climatemaster-commercial-tranquility-large-tmw-water-source-heat-pump-installation-manual.pdf" rel="nofollow noopener" target="_blank">Tranquility Large Water-to-Water (TMW) Series Models 360-840 - Installation, Operation &amp; Maintenance (BACnet, Modbus, N2 Points List) &middot; 97B0090N01 &middot; rev. 2021-11-29</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water.csv" rel="nofollow" download>Download CSV <small>303 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/climatemaster/tranquility-tmw-large-water-to-water.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://files.climatemaster.com/97b0090n01-climatemaster-commercial-tranquility-large-tmw-water-source-heat-pump-installation-manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=climatemaster/tranquility-tmw-large-water-to-water">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against ClimateMaster&rsquo;s current documentation and the live
device before use. Not official ClimateMaster information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840</h2>
<div class="answer"><b>Integration in brief</b><p>Set the module&#x27;s MS/TP address on the two rotary switches and the protocol and baud rate on the DIP switches. To run a module from the BAS, open the local enable inputs, write the leaving-water target (cool_temp_stp_1 or heat_temp_stp_1), turn the opposite mode&#x27;s BAS enable off and the wanted one on, start the pumps once the motorized valves report open, and watch the flow and run status points.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-52">BV 52</a></td><td class="n">cool_enable_bas_1</td><td>BAS cooling enable</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-53">BV 53</a></td><td class="n">heat_enable_bas_1</td><td>BAS heating enable</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-83">AV 83</a></td><td class="n">cool_temp_stp_1</td><td>Leaving chilled water target</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-88">AV 88</a></td><td class="n">heat_temp_stp_1</td><td>Leaving hot water target</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-75">BV 75</a></td><td class="n">reset_all_1</td><td>Reset alarms from the BAS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-107">BV 107</a></td><td class="n">mot_vlv_status_1</td><td>Valves open - start the pumps</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-38">BV 38</a></td><td class="n">flow_1</td><td>Load and source flow proven</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-21">BV 21</a></td><td class="n">run_cool_1</td><td>Module running in cooling</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-22">BV 22</a></td><td class="n">run_heat_1</td><td>Module running in heating</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-7">BV 7</a></td><td class="n">alarm_bo_1</td><td>Module alarm output status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The local digital enable inputs (dig_cool_enable_1 BI 4 and dig_heat_enable_1 BI 5) must be open. Then write cool_enable_bas_1 (BV 52) or heat_enable_bas_1 (BV 53) ON, with the other one OFF.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Two rotary switches set the hardware address 02-99; it is read only at power-up and must be unique on the MS/TP segment.</li><li>DIP switches 1 and 2 set the baud rate (9600, 19.2k, 38.4k or 76.8k); DIP switches 5, 7 and 8 select MS/TP, N2 or Modbus.</li><li>The device ID is shown in the list as DEV:2460xx.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The cool leaving-water target accepts 42-62 °F and the heat target 80-135 °F.</li><li>Start the load and source pumps only after the motorized valves report open (BV 107, mot_vlv_status_1); the module will not run until both flows are proven.</li><li>Most alarms need a reset at the controller or from the BAS (reset BVs); high pressure also needs the manual reset on the unit&#x27;s high-pressure switch.</li></ul>
</section>
<h2 id="points">ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">303 of 303 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>24</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>126</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>6</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>6</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>130</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>9</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>303</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>193</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>110</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (267)</option><option value="°F">°F (30)</option><option value="s">s (3)</option><option value="%">% (2)</option><option value="h">h (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">c1-2_inputs_1</td><td class="d">C1-C2 Status Inputs [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">c1_disch_pres_1</td><td class="d">C1 Discharge Pressure [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">c1_disch_temp_1</td><td class="d">C1 Discharge Temp [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">c1_suc_pres_1</td><td class="d">C1 Suction Pressure [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">c1_suct_temp_1</td><td class="d">C1 Suction Temp [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">c2_disch_pres_1</td><td class="d">C2 Discharge Pressure [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="°F" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">c2_disch_temp_1</td><td class="d">C2 Discharge Temp [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="°F" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">load_in_temp_cool_1</td><td class="d">Load Inlet Temp Cool Mode [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">c2_suc_pres_1</td><td class="d">C2 Suction Pressure [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="°F" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">c2_suct_temp_1</td><td class="d">C2 Suction Temp [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="°F" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">load_in_temp_heat_1</td><td class="d">Load Inlet Temp Heat Mode [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="°F" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">load_out_temp_cool_1</td><td class="d">Load Outlet Temp Cool Mode [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">valve_in_1</td><td class="d">Mot Valve Status Inputs [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="°F" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">load_out_temp_heat_1</td><td class="d">Load Outlet Temp Heat Mode [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">diff_pr_hi_range_load_010_1</td><td class="d">Diff Press Hi Range Load Flow 0-5VDC [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">diff_pr_hi_range_source_010_1</td><td class="d">Diff Press Hi Range Source Flow 0-5VDC [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">diff_pr_load_010_1</td><td class="d">Diff Press Low Range Load Flow 0-5VDC [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">diff_pr_source_010_1</td><td class="d">Diff Press Low Range Source Flow 0-5VDC [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="°F" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">src_in_temp_cool_1</td><td class="d">Source Inlet Temp Cool Mode [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="°F" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">src_in_temp_heat_1</td><td class="d">Source Inlet Temp Heat Mode [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="°F" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">src_out_temp_cool_1</td><td class="d">Source Outlet Temp Cool Mode [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="°F" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">src_out_temp_heat_1</td><td class="d">Source Outlet Temp Heat Mode [Physical I/O]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">rem_chw_stp_010_1</td><td class="d">Remote Cool Setpoint 0-10VDC [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">rem_cw_stp_010_1</td><td class="d">Remote Heat Setpoint 0-10VDC [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">phase_in_ok_1</td><td class="d">Phase Input OK [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">ld_water_flow_1</td><td class="d">Load Water Flow Switch [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">src_water_flow_1</td><td class="d">Source Water Flow Switch [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">dig_cool_enable_1</td><td class="d">Digital Input Cool Enable [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">dig_heat_enable_1</td><td class="d">Digital Input Heat Enable [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">reset_all_alrm_1</td><td class="d">Reset All Alarms [Physical I/O]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="30" data-i="1" data-acc="W" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">cnd_vlv_ao_1</td><td class="d">Source Cond Mot Valve AO [Physical I/O]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="31" data-i="2" data-acc="W" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">alm_flash_code_ao_1</td><td class="d">Alarm Flash Code AO [Physical I/O]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="32" data-i="1" data-acc="W" data-u="" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">cool_rev_vlv_bo_1</td><td class="d">Cool Reversing Valve S/S [Physical I/O]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="33" data-i="2" data-acc="W" data-u="" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">chlr_stat_1</td><td class="d">Chiller Status [Physical I/O]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="34" data-i="3" data-acc="W" data-u="" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">comp_1_ss_bo_1</td><td class="d">Comp 1 S/S [Physical I/O]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="35" data-i="4" data-acc="W" data-u="" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">comp_2_ss_bo_1</td><td class="d">Comp 2 S/S [Physical I/O]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="36" data-i="5" data-acc="W" data-u="" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">load_vlv_ss_bo_1</td><td class="d">Load Mot Vlv S/S [Physical I/O]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="37" data-i="6" data-acc="W" data-u="" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">o245_1</td><td class="d">Alarm [Physical I/O]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">cool_comp_req_1</td><td class="d"># Cool Comp Requested [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">heat_comp_req_1</td><td class="d"># Heat Comp Requested [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="5" data-acc="R" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">cool_stp_stat_1</td><td class="d">Active Cool Setpoint [Key status]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="6" data-acc="R" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">heat_stp_stat_1</td><td class="d">Active Heat Setpoint [Key status]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">c1_disch_pres_stat_1</td><td class="d">C1 Disch Pressure Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">c1_disch_temp_stat_1</td><td class="d">C1 Discharge Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">cdmv_i_gain_1</td><td class="d">Cond Mot Valve PID I-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">c1_suc_pres_stat_1</td><td class="d">C1 Suction Pressure Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="19" data-acc="R" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">c1_suct_temp_stat_1</td><td class="d">C1 Suction Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="20" data-acc="R" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">c2_disch_pres_stat_1</td><td class="d">C2 Discharge Pressure Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">cdmv_pid_mnpct_1</td><td class="d">Cond Mot Valve PID Min Percent</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">cdmv_p_gain_1</td><td class="d">Cond Mot Valve PID P-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="26" data-acc="R" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">cond_in_tmp_stat_1</td><td class="d">Cond In Temp Status</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="29" data-acc="R" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">cond_in_temp_stat_1</td><td class="d">Cond Wtr Inlet Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="31" data-acc="R" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">alarm_code_1</td><td class="d">Alarm Flash Code number [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">clg_db1_1</td><td class="d">Cool Mode PID Deadband1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">clg_fall_1</td><td class="d">Cool Mode PID Fall Rate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">clg_i_gain_1</td><td class="d">Cool Mode PID I-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">clg_p_gain_1</td><td class="d">Cool Mode PID P-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="41" data-acc="W" data-u="s" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">clg_rise_1</td><td class="d">Cool Mode PID Rise Rate</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="42" data-acc="R" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">cond_out_temp_stat_1</td><td class="d">Cond Wtr Outlet Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">c2_disch_temp_stat_1</td><td class="d">C2 Discharge Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">cool_evap_lo_tmp_1</td><td class="d">Cool Mode Evap Wtr Low Alm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">cool_high_cond_tmp_1</td><td class="d">Cool Mode Cond Wtr Hi Alm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">cool_hi_evap_tmp_1</td><td class="d">Cool Mode Evap Wtr Hi Alm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">cool_lo_cond_tmp_1</td><td class="d">Cool Mode Low Cond Alarm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="49" data-acc="R" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">diff_press_ld_1</td><td class="d">Load Water Header Diff Pressure [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">evmv_pid_db_1</td><td class="d">Evap Mot Vlv PID Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">evmv_i_gain_1</td><td class="d">Evap Mot Valve PID I-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">evmv_pid_mnpct_1</td><td class="d">Evap Mot Valve PID Min Percent</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">evmv_p_gain_1</td><td class="d">Evap Mot Valve PID P-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">evmv_pid_ramp_1</td><td class="d">Evap Mot Valve PID Ramp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="57" data-acc="R" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">diff_press_src_1</td><td class="d">Source Water Header Diff Pressure [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="63" data-acc="W" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">mod_high_suct_press_sp_410_1</td><td class="d">High Suction Press Alm Sp 410a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">htg_db1_1</td><td class="d">Heat Mode PID Deadband1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">htg_fall_1</td><td class="d">Heat Mode PID Fall Rate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">htg_i_gain_1</td><td class="d">Heat Mode PID I-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="72" data-acc="W" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">htg_p_gain_1</td><td class="d">Heat Mode PID P-gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="73" data-acc="W" data-u="s" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">htg_rise_1</td><td class="d">Heat Mode PID Rise Rate</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="75" data-acc="R" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">cond_out_tmp_stat_1</td><td class="d">COND Out Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="76" data-acc="R" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">evap_in_temp_stat_1</td><td class="d">Evap Wtr Inlet Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="78" data-acc="W" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">mod_lo_disch_press_sp_410_1</td><td class="d">Low Discharge Press Sp 410a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="80" data-acc="R" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">evap_out_stat_1</td><td class="d">EVAP Out Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="81" data-acc="W" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">man_mode_time_1</td><td class="d">Max Allowed Time in Manual Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="82" data-acc="W" data-u="°F" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">max_cool_load_stp_1</td><td class="d">Cool Mode Max Water Out Setpoint [Key status]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="83" data-acc="W" data-u="°F" data-min="1" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">83</td><td class="n">cool_temp_stp_1</td><td class="d">Cool Mode Outlet Water Setpoint [Key status]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="84" data-acc="W" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">heat_evap_lo_tmp_1</td><td class="d">Heat Mode Evap Wtr Low Alm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">c2_suc_pres_stat_1</td><td class="d">C2 Suction Pressure Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="87" data-acc="W" data-u="°F" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">min_cool_load_stp_1</td><td class="d">Cool Mode Min Water Out Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="88" data-acc="W" data-u="°F" data-min="1" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">88</td><td class="n">heat_temp_stp_1</td><td class="d">Heat Mode Outlet Water Setpoint [Key status]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="89" data-acc="W" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">mod_cmpr_off_delay_1</td><td class="d">Compr Min Off-Cycle Delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="90" data-acc="W" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">mod_cmpr_min_run_1</td><td class="d">Compr Min Run Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">mod_default_hp_1</td><td class="d">Module Default Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="94" data-acc="W" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">mod_default_sp_1</td><td class="d">Module Default SP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">mod_cool_lo_suc_press_sp_410_1</td><td class="d">Cool Low Suction Press Alrm Sp 410a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">heat_high_cond_tmp_1</td><td class="d">Heat Mode Cond Wtr Hi Alm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">mod_hi_disch_press_sp_1</td><td class="d">Hi Compr Discharge Press Alarm Stp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">mod_hi_disch_tmp_1</td><td class="d">Hi Compr Discharge Alarm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">cool_lo_suct_tmp_1</td><td class="d">Cool Mode Low Suction Alarm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">heat_hi_evap_tmp_1</td><td class="d">Heat Mode Evap Wtr Hi Alm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">c2_suct_temp_stat_1</td><td class="d">C2 Suction Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">heat_lo_cond_tmp_1</td><td class="d">Heat Mode Cond Wtr Low Alm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">mod_high_suct_press_sp_1</td><td class="d">High Compr Suction Pressure Stp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">mod_lo_disch_press_sp_1</td><td class="d">Low Compr Discharge Pressure Stp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">mod_low_low_press_sp_1</td><td class="d">Extra-Low Suction Pressure Alarm Stp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">mod_lo_suc_psi_delay_1</td><td class="d">Time Delay Before Low Suction Pressure Alm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">load_in_tmp_stat_1</td><td class="d">Load Water In Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">comp_on_1</td><td class="d">Num of Comp ON [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">failed_comp_1</td><td class="d">Num of Failed Comp [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">mod_low_press_sp_1</td><td class="d">Low Suction Pressure Alarm Stp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">mod_lo_suction_tmp_1</td><td class="d">Low Compr Suction Alarm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="135" data-acc="W" data-u="s" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">mod_startup_delay_1</td><td class="d">Module Start-Up Delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="137" data-acc="W" data-u="°F" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">max_heat_temp_stp_1</td><td class="d">Heat Mode Max Water Out Setpoint [Key status]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="138" data-acc="W" data-u="°F" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">min_heat_temp_stp_1</td><td class="d">Heat Mode Min Water Out Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="139" data-acc="R" data-u="°F" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">rem_cool_stp_stat_1</td><td class="d">Cool Mode Remote Water Out Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="140" data-acc="R" data-u="°F" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">rem_heat_stp_stat_1</td><td class="d">Heat Mode Remote Water Out Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="141" data-acc="R" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">c1_suc_sat_tmp_1</td><td class="d">C1 Saturated Suction Temp [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="142" data-acc="R" data-u="°F" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">c1_suc_superheat_1</td><td class="d">C1 Suction Superheat [Key status]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">mod_heat_lo_suc_press_sp_410_1</td><td class="d">Heat Low Suction Press Alm Sp 410a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="146" data-acc="R" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">load_out_tmp_stat_1</td><td class="d">Load Water Out Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="147" data-acc="W" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">heat_lo_suct_tmp_1</td><td class="d">Heat Mode Low Suction Alm Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="148" data-acc="W" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">lo_ld_diff_pr_1</td><td class="d">Load Water Header Low Diff Alm Pressure [Key status]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="149" data-acc="W" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">lo_src_diff_pr_1</td><td class="d">Source Water Header Low Diff Alm Pressure [Key status]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="150" data-acc="R" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">mod_cool_low_press_sp_1</td><td class="d">Cool Mode Low Suction Press Alm Stp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="152" data-acc="R" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">mod_heat_low_press_sp_1</td><td class="d">Heat Mode Low Suction Press Alarm Stp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="153" data-acc="W" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">reset_alm_delay_1</td><td class="d">Reset Alarm DELAY</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="154" data-acc="R" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">source_in_tmp_stat_1</td><td class="d">Source Wtr In Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="156" data-acc="R" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">source_out_tmp_stat_1</td><td class="d">Source Wtr Out Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="157" data-acc="R" data-u="" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">evap_in_tmp_stat_1</td><td class="d">Evap In Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="158" data-acc="R" data-u="" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">evap_out_temp_stat_1</td><td class="d">Evap Wtr Outlet Temp Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="185" data-acc="R" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">stages_on_1</td><td class="d">Num of Stages ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="186" data-acc="R" data-u="°F" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">act_lo_diff_press_ld_1</td><td class="d">Actual Low Diff Press Trip Load [Key status]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="187" data-acc="R" data-u="°F" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">act_lo_diff_press_src_1</td><td class="d">Actual Low Diff Press Trip Source [Key status]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">c1_comp_cyc_count_1</td><td class="d">C1 Comp Cycle Count [Key status]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="189" data-acc="W" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">c2_comp_cyc_count_1</td><td class="d">C2 Comp Cycle Count [Key status]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="190" data-acc="W" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">diff_pr_trip_mult_1</td><td class="d">Diff Pressure Trip Multiplier</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="191" data-acc="R" data-u="°F" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">est_kw_per_ton_1</td><td class="d">Estimated Kw Per Ton</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="192" data-acc="R" data-u="°F" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">est_tons_1</td><td class="d">Estimated Tons</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="193" data-acc="R" data-u="°F" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">est_watts_1</td><td class="d">Estimated Watts</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="194" data-acc="W" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">ldpsi_cali_point_1</td><td class="d">Load Water Diff Pr Cali Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="195" data-acc="W" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">max_delta_temp_ld_1</td><td class="d">Max Delta Temp- Load [Key status]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="196" data-acc="W" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">max_delta_temp_src_1</td><td class="d">Max Delta Temp- Source [Key status]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="197" data-acc="R" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">num65t1req_1</td><td class="d">Num 32.5 Ton Comps Req Stg1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="200" data-acc="R" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">c2_suc_sat_tmp_1</td><td class="d">C2 Saturated Suction Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="201" data-acc="W" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">pid_diff_fact_1</td><td class="d">PID Differential Factor [Key status]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="202" data-acc="W" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">srcpsi_cali_point_1</td><td class="d">Source Water Diff Pr Cali Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="203" data-acc="W" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">mod_defaulthp_usehihp_1</td><td class="d">Default HP Using High Head Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="204" data-acc="W" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">mod_defaulthp_uselowhp_1</td><td class="d">Default HP Using Low Head Pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="447" data-acc="R" data-u="°F" id="obj-av-447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">447</td><td class="n">c2_suc_superheat_1</td><td class="d">C2 Suction Superheat [Key status]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="581" data-acc="R" data-u="" id="obj-av-581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">581</td><td class="n">cool_stp_with_offset_1</td><td class="d">Cool Mode Setpoint Offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="583" data-acc="R" data-u="" id="obj-av-583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">583</td><td class="n">c1_cycles_1</td><td class="d">Comp 1 Cycles [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="584" data-acc="R" data-u="" id="obj-av-584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">584</td><td class="n">c1_runtime_1</td><td class="d">Comp 1 Runtime [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="585" data-acc="R" data-u="" id="obj-av-585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">585</td><td class="n">c2_cycles_1</td><td class="d">Comp 2 Cycles [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="586" data-acc="R" data-u="" id="obj-av-586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">586</td><td class="n">c2_runtime_1</td><td class="d">Comp 2 Runtime [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="588" data-acc="W" data-u="" id="obj-av-588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">588</td><td class="n">cool_stp_offset_1</td><td class="d">Cool Mode Setpoint Offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="589" data-acc="W" data-u="" id="obj-av-589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">589</td><td class="n">heat_stp_offset_1</td><td class="d">Heating Setpoint Offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="609" data-acc="R" data-u="" id="obj-av-609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">609</td><td class="n">heat_stp_with_offset_1</td><td class="d">Heat Mode Setpoint Offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="615" data-acc="W" data-u="" id="obj-av-615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">615</td><td class="n">max_cool_ramp_rate_1</td><td class="d">Max Cool Ramp Rate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="616" data-acc="W" data-u="" id="obj-av-616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">616</td><td class="n">max_heat_ramp_rate_1</td><td class="d">Maximum Heat Ramp Rate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="627" data-acc="R" data-u="" id="obj-av-627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">627</td><td class="n">clg_comp_req_1</td><td class="d">Num of Cooling Comp Requested [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="628" data-acc="R" data-u="" id="obj-av-628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">628</td><td class="n">htg_comp_req_1</td><td class="d">Num of Heating Comp Requested [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="631" data-acc="W" data-u="h" id="obj-av-631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">631</td><td class="n">runtime_refresh_1</td><td class="d">Time Interval Before Compr Runtime Refresh</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="633" data-acc="R" data-u="" id="obj-av-633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">633</td><td class="n">source_mv_pidout_1</td><td class="d">Source Mot Valve PID Out %</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="634" data-acc="R" data-u="" id="obj-av-634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">634</td><td class="n">stg1_clg_pid_1</td><td class="d">Cool Mode PID Count [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="635" data-acc="R" data-u="" id="obj-av-635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">635</td><td class="n">stg1_htg_pid_1</td><td class="d">Heat Mode PID Count [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="638" data-acc="R" data-u="" id="obj-av-638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">638</td><td class="n">step_pid_65t_1</td><td class="d">Step PID Value for 65T [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">c1_cycles_reset_1</td><td class="d">C1 Cycles Reset [Alarm reset]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">run_1</td><td class="d">System Run Command Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">c1_hi_dis_psi_unld_1</td><td class="d">C1 Hi Discharge Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">c1_hi_dis_tmp_unld_1</td><td class="d">C1 Hi Discharge Temp Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">c1_lolo_suc_psi_unld_1</td><td class="d">C1 Extra-Low Suction Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="6" data-acc="R" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">c1_lo_suc_psi_unld_1</td><td class="d">C1 Low Suction Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">alarm_bo_1</td><td class="d">Alarm Status Output [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="8" data-acc="R" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">cool_enable_1</td><td class="d">Cool Mode Enable Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">load_flow_1</td><td class="d">Load Water Flow Switch Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="10" data-acc="R" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">c1_lo_suc_tmp_unld_1</td><td class="d">C1 Low Suction Temp Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">reset_c1_rtim_1</td><td class="d">C1 Runtime Reset [Alarm reset]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">c2_cycles_reset_1</td><td class="d">C2 Cycles Reset [Alarm reset]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="14" data-acc="R" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">c2_hi_dis_psi_unld_1</td><td class="d">C2 Hi Discharge Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">c2_hi_dis_tmp_unld_1</td><td class="d">C2 Hi Discharge Temp Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">c2_lolo_suc_psi_unld_1</td><td class="d">C2 Extra-Low Suction Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">c2_lo_suc_psi_unld_1</td><td class="d">C2 Low Suction Pressure Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">c2_lo_suc_tmp_unld_1</td><td class="d">C2 Low SuctionTemp Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="19" data-acc="W" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">c2_manual_1</td><td class="d">C2 Manual Mode Lock On</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="20" data-acc="W" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">reset_c2_rtim_1</td><td class="d">C2 Runtime Reset [Alarm reset]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="21" data-acc="R" data-u="" data-min="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">run_cool_1</td><td class="d">Cool Mode Run Command Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="22" data-acc="R" data-u="" data-min="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">run_heat_1</td><td class="d">Heat Mode Run Command Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">clg_ok_1</td><td class="d">Cool Mode OK to Run</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">comp1_fail_1</td><td class="d">Compr 1 Fail Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="25" data-acc="W" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">comp_1h_go_1</td><td class="d">Comp 1 High Go Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="26" data-acc="R" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">cmpr1_min_run_1</td><td class="d">Compr 1 Min Runtime Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="27" data-acc="R" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">cmpr1_delay_on_1</td><td class="d">Compr 1 Off Delay Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="29" data-acc="R" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">comp_1_ss_1</td><td class="d">Compr 1 Start/Stop [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">comp1_oor_1</td><td class="d">Compr 1 Sensor Out-O-Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">comp1_status_1</td><td class="d">Compr 1 Run Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">cmpr2_min_run_1</td><td class="d">Compr 2 Min Runtime Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="34" data-acc="R" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">cmpr2_delay_on_1</td><td class="d">Compr 2 Off Delay Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">comp_2_ss_1</td><td class="d">Compr 2 Start/Stop [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">comp2_oor_1</td><td class="d">Compr 2 Sensor Out-Of-Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="38" data-acc="R" data-u="" data-min="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">38</td><td class="n">flow_1</td><td class="d">All Water Flows Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">heat_enable_1</td><td class="d">Heat Mode Enable Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="40" data-acc="R" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">cool_mode_1</td><td class="d">Cool Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="41" data-acc="R" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">heat_mode_1</td><td class="d">Heat Mode Run Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="44" data-acc="W" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">mod_cwr_avail_1</td><td class="d">Cond Water Out Sensor Available Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="45" data-acc="W" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">mod_chs_hi_enable_1</td><td class="d">Cond Water Out Enable High Temp Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="46" data-acc="W" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">mod_cwr_lo_enable_1</td><td class="d">Cond Water Out Enable Low Temp Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="47" data-acc="W" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">mod_disch_psi_avail_1</td><td class="d">Compr Discharge Pressure Available Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="48" data-acc="W" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">mod_disch_tmp_avail_1</td><td class="d">Compr Discharge Temp Available Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="50" data-acc="W" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">mod_suc_psi_avail_1</td><td class="d">Compr Suction Pressure Available Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="51" data-acc="W" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">mod_suc_tmp_avail_1</td><td class="d">Compr Suction Temp Avalable Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="52" data-acc="W" data-u="" data-min="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">52</td><td class="n">cool_enable_bas_1</td><td class="d">Cool Enable BAS Command [BAS command input]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="53" data-acc="W" data-u="" data-min="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">53</td><td class="n">heat_enable_bas_1</td><td class="d">Heat Enable BAS Command [BAS command input]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="54" data-acc="W" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">cool_bin_reset_1</td><td class="d">COOL BIN RESET [Alarm reset]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="55" data-acc="R" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">unit_status_1</td><td class="d">Unit Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="56" data-acc="W" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">use_diff_pr_flow_sens_1</td><td class="d">Use Water Hdr Diff Press Flow Sensors [BAS command input]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="57" data-acc="W" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">use_hi_range_diff_pr_sens_1</td><td class="d">Use Hi Range Water Hdr Diff Press Flow Sensors [BAS command input]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">comp2_status_1</td><td class="d">Compr 2 Run Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="59" data-acc="R" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">comp2_fail_1</td><td class="d">Compr 2 Fail Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="60" data-acc="R" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">newcmplead1_1</td><td class="d">Compressor New Lead 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="61" data-acc="W" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">fix_open_mod_1</td><td class="d">Fix Mot Valves as Open Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="62" data-acc="R" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">load_mv_ss_1</td><td class="d">Load Mot Valve Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="63" data-acc="W" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">heat_bin_reset_1</td><td class="d">HEAT BIN RESET [Alarm reset]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="64" data-acc="R" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">cond_in_hi_tmp_alm_1</td><td class="d">Cond Wtr Inlet Hi Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="65" data-acc="R" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">cwr_trg_unld_1</td><td class="d">Hi Cond Wtr Out Temp Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="66" data-acc="R" data-u="" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">cond_in_lo_tmp_alm_1</td><td class="d">Cond Wtr Inlet Lo Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="67" data-acc="R" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">reset_alm_timeout_1</td><td class="d">Reset Alarm Timeout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="68" data-acc="R" data-u="" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">load_vlv_status_1</td><td class="d">Load Mot Valve Aux Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="69" data-acc="R" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">freeze_trg_unld_1</td><td class="d">Low Evap Water Out Temp Unload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="70" data-acc="R" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">htg_ok_1</td><td class="d">Heat Mode OK to Run</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="71" data-acc="R" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">cond_in_oor_1</td><td class="d">Cond Water Inlet Temp Out-Of- Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="73" data-acc="R" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">src_flow_1</td><td class="d">Source Water Flow Switch Status [Key status]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="74" data-acc="R" data-u="" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">m01c1lead_1</td><td class="d">Compr1 Lead Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="75" data-acc="W" data-u="" data-min="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">75</td><td class="n">reset_all_1</td><td class="d">Reset All Alarm [Alarm reset]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="76" data-acc="R" data-u="" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">m01c2lead_1</td><td class="d">Compr2 Lead Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="77" data-acc="W" data-u="" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">use_pre_calc_dif_pr_setpt_1</td><td class="d">Use Pre-Calc Diff Pr Cutout [BAS command input]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="78" data-acc="W" data-u="" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">use_hi_hp_comp_1</td><td class="d">Use Hi Head Pressure Compr for Low HP Ctrl [BAS command input]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="79" data-acc="W" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">man_refr_cmplead_1</td><td class="d">Manually Refresh Lead Compr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="81" data-acc="R" data-u="" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">c1t1_oor_1</td><td class="d">C1 Discharge Temp Out-Of- Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="82" data-acc="R" data-u="" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">c1t2_oor_1</td><td class="d">C1 Suction Temp Out-Of-Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="83" data-acc="R" data-u="" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">cond_out_oor_1</td><td class="d">Cond Water Outlet Temp Out-Of- Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="84" data-acc="R" data-u="" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">evap_in_hi_tmp_alm_1</td><td class="d">Evap Wtr Inlet Hi Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="85" data-acc="R" data-u="" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">evap_in_lo_tmp_alm_1</td><td class="d">Evap Wtr Inlet Low Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="86" data-acc="R" data-u="" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">c2t1_oor_1</td><td class="d">C2 Discharge Temp Out-Of- Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="87" data-acc="R" data-u="" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">c2t2_oor_1</td><td class="d">C2 Suction Temp Out-Of-Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="88" data-acc="R" data-u="" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">no_flow_1</td><td class="d">No Flow Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="89" data-acc="R" data-u="" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">ld_dif_pr_oor_1</td><td class="d">Load Water Diff Pressure Out-Of- Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="90" data-acc="R" data-u="" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">phase_alarm_1</td><td class="d">Phase Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="91" data-acc="R" data-u="" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">evap_in_oor_1</td><td class="d">Evap Water Inlet Temp Out-Of- Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="92" data-acc="R" data-u="" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">evap_out_oor_1</td><td class="d">Evap Water Outlet Out-Of-Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="97" data-acc="R" data-u="" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">cd_wtr_out_hi_alm_1</td><td class="d">Cond Water Outlet Hi Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="98" data-acc="R" data-u="" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">ev_wtr_out_hi_alm_1</td><td class="d">Evap Water Outlet Hi Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="99" data-acc="R" data-u="" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">cd_wtr_out_lo_alm_1</td><td class="d">Cond Water Outlet Low Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="100" data-acc="R" data-u="" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">nomodsavail_1</td><td class="d">No Modules Available Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="101" data-acc="R" data-u="" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">src_dif_pr_oor_1</td><td class="d">Source Water Diff Pressure Out- Of-Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="102" data-acc="R" data-u="" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">mod_fail_mot_vlv_1</td><td class="d">Module Failure Mot Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="103" data-acc="R" data-u="" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">mod_fail_wat_out_1</td><td class="d">Module Failure Water Out Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="104" data-acc="R" data-u="" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">reset_manheatmode_1</td><td class="d">Manual Heat Mode Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="105" data-acc="R" data-u="" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">module_here_1</td><td class="d">Module Here</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="106" data-acc="R" data-u="" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">module_ok_1</td><td class="d">Module Ok</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="107" data-acc="W" data-u="" data-min="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">107</td><td class="n">mot_vlv_status_1</td><td class="d">Mot Vlv Aux Sw Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="108" data-acc="R" data-u="" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">reset_forceman_1</td><td class="d">Reset Force Man Mode Terminate [Alarm reset]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="109" data-acc="W" data-u="" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">m2457_1</td><td class="d">Request to Run Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="110" data-acc="W" data-u="" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">reset_c1_alrm_1</td><td class="d">Reset C1 Alarms [Alarm reset]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="111" data-acc="W" data-u="" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">reset_c2_alrm_1</td><td class="d">Reset C2 Alarms [Alarm reset]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="112" data-acc="R" data-u="" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">reset_freeze_1</td><td class="d">Reset Freeze or Hot Wtr Alm or Mot Valve Alarm [Alarm reset]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="113" data-acc="W" data-u="" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">reversing_vlv_1</td><td class="d">Reversing Valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="114" data-acc="R" data-u="" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">reset_oorsl_1</td><td class="d">Reset Sensor Out-Of-Range Alarm [Alarm reset]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="115" data-acc="R" data-u="" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">stagedn_ok_1</td><td class="d">Compr OK to Stage Down</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="116" data-acc="R" data-u="" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">stageup_ok_1</td><td class="d">Compr OK to Stage Up</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="117" data-acc="R" data-u="" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">startup_ok_1</td><td class="d">Module OK after Startup Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="122" data-acc="R" data-u="" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">source_vlv_status_1</td><td class="d">Source Mot Valve Aux Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="235" data-acc="R" data-u="" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">phasestat_1</td><td class="d">Phase Loss Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="118" data-acc="R" data-u="" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">c1p1_oor_1</td><td class="d">C1 Discharge Pressure Out- Of- Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="119" data-acc="R" data-u="" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">c1p2_oor_1</td><td class="d">C1 Suction Pressure Out-Of- Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="120" data-acc="R" data-u="" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">c2p1_oor_1</td><td class="d">C2 Discharge Pressure Out-Of- Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="121" data-acc="R" data-u="" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">c2p2_oor_1</td><td class="d">C2 Suction Pressure Out-Of- Range Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="123" data-acc="R" data-u="" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">c1_ex_pump_dns_1</td><td class="d">Compressor 1 Excessive Pump Downs [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="127" data-acc="R" data-u="" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">c1_hi_disch_tmp_1</td><td class="d">Compr1 High Discharge Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="128" data-acc="R" data-u="" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">c1_hi_pres_alm_1</td><td class="d">Compr1 High Discharge Pressure Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="129" data-acc="R" data-u="" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">c1_lolo_suc_pres_alm_1</td><td class="d">Compr1 Extra-Low Suction Pressure Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="130" data-acc="R" data-u="" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">c1_low_suc_pres_alm_1</td><td class="d">Compr1 Low Suction Pressure Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="131" data-acc="R" data-u="" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">c1_low_suc_supht_1</td><td class="d">Compressor 1 Low Suction Superheat [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="132" data-acc="R" data-u="" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">c1_lo_suc_tmp_1</td><td class="d">Compr1 Low Suction Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="136" data-acc="R" data-u="" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">c1_no_run_1</td><td class="d">Compr1 No-Run Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="141" data-acc="R" data-u="" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">c2_ex_pump_dns_1</td><td class="d">Compressor 2 Excess Pump Downs [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="181" data-acc="R" data-u="" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">c2_hi_disch_tmp_1</td><td class="d">Compr2 High Discharge Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="182" data-acc="R" data-u="" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">c2_hi_pres_alm_1</td><td class="d">Compr2 High Discharge Pressure Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="196" data-acc="R" data-u="" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">c2_lolo_suc_pres_alm_1</td><td class="d">Compr2 Extra-Low Suction Pressure Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="210" data-acc="R" data-u="" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">c2_low_suc_pres_alm_1</td><td class="d">Compr2 Low Suction Pressure Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="211" data-acc="R" data-u="" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">c2_low_suc_supht_1</td><td class="d">Compressor 2 Low Suction Superheat [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="212" data-acc="R" data-u="" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">c2_lo_suc_tmp_1</td><td class="d">Compr2 Low Suction Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="213" data-acc="R" data-u="" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">c2_no_run_1</td><td class="d">Compr2 NO-Run Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="215" data-acc="R" data-u="" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">cond_vlv_al_1</td><td class="d">Cond Water Motorized Valve Status Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="218" data-acc="R" data-u="" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">freeze_trg_1</td><td class="d">Evap Water Outlet Low Temp Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="219" data-acc="R" data-u="" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">evap_vlv_al_1</td><td class="d">Evap Water Motorized Valve Status Alarm [Alarm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="226" data-acc="R" data-u="" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">dis_suct_superht_1</td><td class="d">Superheat Notice [BAS command input]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="294" data-i="1" data-acc="W" data-u="" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">chiller_model_type_1</td><td class="d">Chiller Model Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="295" data-i="2" data-acc="W" data-u="" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">refresh_cmplead_method_1</td><td class="d">Compr Runtime Refresh Method Selector</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="296" data-i="3" data-acc="W" data-u="" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">an_inp15_typ_1</td><td class="d">Remote Cool Trg AI Type- None or 0-5VDC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="297" data-i="4" data-acc="W" data-u="" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">an_inp16_typ_1</td><td class="d">Remote Heat Trg AI Type- None or 0-5VDC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="298" data-i="5" data-acc="W" data-u="" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">mod_comp_ref_type_1</td><td class="d">Compr Refrigerant Type [BAS command input]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="299" data-i="6" data-acc="W" data-u="" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">mot_vlv_opt_1</td><td class="d">Motorized Valve Options [BAS command input]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="300" data-i="7" data-acc="R" data-u="" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">unit_mode_1</td><td class="d">Unit Operating Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="301" data-i="8" data-acc="W" data-u="" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">inp_15_point_type_1</td><td class="d">Remote Cool Mode Setpoint AI Chnl 1-15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="302" data-i="9" data-acc="W" data-u="" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">inp_16_point_type_1</td><td class="d">Remote Heat Mode Setpoint AI Chnl 1-16</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: ClimateMaster Tranquility TMW point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>c1-2_inputs_1</li><li><a href="#obj-ai-2"><code>AI2</code></a>c1_disch_pres_1</li><li><a href="#obj-ai-3"><code>AI3</code></a>c1_disch_temp_1</li><li><a href="#obj-ai-4"><code>AI4</code></a>c1_suc_pres_1</li><li><a href="#obj-ai-5"><code>AI5</code></a>c1_suct_temp_1</li><li><a href="#obj-ai-6"><code>AI6</code></a>c2_disch_pres_1</li><li><a href="#obj-ai-7"><code>AI7</code></a>c2_disch_temp_1</li><li><a href="#obj-ai-8"><code>AI8</code></a>load_in_temp_cool_1</li><li><a href="#obj-ai-9"><code>AI9</code></a>c2_suc_pres_1</li><li><a href="#obj-ai-10"><code>AI10</code></a>c2_suct_temp_1</li><li><a href="#obj-ai-11"><code>AI11</code></a>load_in_temp_heat_1</li><li><a href="#obj-ai-12"><code>AI12</code></a>load_out_temp_cool_1</li><li><a href="#obj-ai-13"><code>AI13</code></a>valve_in_1</li><li><a href="#obj-ai-14"><code>AI14</code></a>load_out_temp_heat_1</li><li><a href="#obj-ai-15"><code>AI15</code></a>diff_pr_hi_range_load_010_1</li><li><a href="#obj-ai-16"><code>AI16</code></a>diff_pr_hi_range_source_010_1</li><li><a href="#obj-ai-17"><code>AI17</code></a>diff_pr_load_010_1</li><li><a href="#obj-ai-18"><code>AI18</code></a>diff_pr_source_010_1</li><li><a href="#obj-ai-19"><code>AI19</code></a>src_in_temp_cool_1</li><li><a href="#obj-ai-20"><code>AI20</code></a>src_in_temp_heat_1</li><li><a href="#obj-ai-21"><code>AI21</code></a>src_out_temp_cool_1</li><li><a href="#obj-ai-22"><code>AI22</code></a>src_out_temp_heat_1</li><li><a href="#obj-ai-23"><code>AI23</code></a>rem_chw_stp_010_1</li><li><a href="#obj-ai-25"><code>AI25</code></a>rem_cw_stp_010_1</li><li><a href="#obj-bi-1"><code>BI1</code></a>phase_in_ok_1</li><li><a href="#obj-bi-2"><code>BI2</code></a>ld_water_flow_1</li><li><a href="#obj-bi-3"><code>BI3</code></a>src_water_flow_1</li><li><a href="#obj-bi-4"><code>BI4</code></a>dig_cool_enable_1</li><li><a href="#obj-bi-5"><code>BI5</code></a>dig_heat_enable_1</li><li><a href="#obj-bi-7"><code>BI7</code></a>reset_all_alrm_1</li><li><a href="#obj-ao-1"><code>AO1</code></a>cnd_vlv_ao_1</li><li><a href="#obj-ao-2"><code>AO2</code></a>alm_flash_code_ao_1</li><li><a href="#obj-bo-1"><code>BO1</code></a>cool_rev_vlv_bo_1</li><li><a href="#obj-bo-2"><code>BO2</code></a>chlr_stat_1</li><li><a href="#obj-bo-3"><code>BO3</code></a>comp_1_ss_bo_1</li><li><a href="#obj-bo-4"><code>BO4</code></a>comp_2_ss_bo_1</li><li><a href="#obj-bo-5"><code>BO5</code></a>load_vlv_ss_bo_1</li><li><a href="#obj-bo-6"><code>BO6</code></a>o245_1</li><li><a href="#obj-av-3"><code>AV3</code></a>cool_comp_req_1</li><li><a href="#obj-av-4"><code>AV4</code></a>heat_comp_req_1</li><li><a href="#obj-av-5"><code>AV5</code></a>cool_stp_stat_1</li><li><a href="#obj-av-6"><code>AV6</code></a>heat_stp_stat_1</li><li><a href="#obj-av-7"><code>AV7</code></a>c1_disch_pres_stat_1</li><li><a href="#obj-av-9"><code>AV9</code></a>c1_disch_temp_stat_1</li><li><a href="#obj-av-14"><code>AV14</code></a>cdmv_i_gain_1</li><li><a href="#obj-av-16"><code>AV16</code></a>c1_suc_pres_stat_1</li><li><a href="#obj-av-19"><code>AV19</code></a>c1_suct_temp_stat_1</li><li><a href="#obj-av-20"><code>AV20</code></a>c2_disch_pres_stat_1</li><li><a href="#obj-av-22"><code>AV22</code></a>cdmv_pid_mnpct_1</li><li><a href="#obj-av-23"><code>AV23</code></a>cdmv_p_gain_1</li><li><a href="#obj-av-26"><code>AV26</code></a>cond_in_tmp_stat_1</li><li><a href="#obj-av-29"><code>AV29</code></a>cond_in_temp_stat_1</li><li><a href="#obj-av-31"><code>AV31</code></a>alarm_code_1</li><li><a href="#obj-av-32"><code>AV32</code></a>clg_db1_1</li><li><a href="#obj-av-35"><code>AV35</code></a>clg_fall_1</li><li><a href="#obj-av-38"><code>AV38</code></a>clg_i_gain_1</li><li><a href="#obj-av-40"><code>AV40</code></a>clg_p_gain_1</li><li><a href="#obj-av-41"><code>AV41</code></a>clg_rise_1</li><li><a href="#obj-av-42"><code>AV42</code></a>cond_out_temp_stat_1</li><li><a href="#obj-av-43"><code>AV43</code></a>c2_disch_temp_stat_1</li><li><a href="#obj-av-44"><code>AV44</code></a>cool_evap_lo_tmp_1</li><li><a href="#obj-av-45"><code>AV45</code></a>cool_high_cond_tmp_1</li><li><a href="#obj-av-47"><code>AV47</code></a>cool_hi_evap_tmp_1</li><li><a href="#obj-av-48"><code>AV48</code></a>cool_lo_cond_tmp_1</li><li><a href="#obj-av-49"><code>AV49</code></a>diff_press_ld_1</li><li><a href="#obj-av-50"><code>AV50</code></a>evmv_pid_db_1</li><li><a href="#obj-av-52"><code>AV52</code></a>evmv_i_gain_1</li><li><a href="#obj-av-54"><code>AV54</code></a>evmv_pid_mnpct_1</li><li><a href="#obj-av-55"><code>AV55</code></a>evmv_p_gain_1</li><li><a href="#obj-av-56"><code>AV56</code></a>evmv_pid_ramp_1</li><li><a href="#obj-av-57"><code>AV57</code></a>diff_press_src_1</li><li><a href="#obj-av-63"><code>AV63</code></a>mod_high_suct_press_sp_410_1</li><li><a href="#obj-av-64"><code>AV64</code></a>htg_db1_1</li><li><a href="#obj-av-67"><code>AV67</code></a>htg_fall_1</li><li><a href="#obj-av-70"><code>AV70</code></a>htg_i_gain_1</li><li><a href="#obj-av-72"><code>AV72</code></a>htg_p_gain_1</li><li><a href="#obj-av-73"><code>AV73</code></a>htg_rise_1</li><li><a href="#obj-av-75"><code>AV75</code></a>cond_out_tmp_stat_1</li><li><a href="#obj-av-76"><code>AV76</code></a>evap_in_temp_stat_1</li><li><a href="#obj-av-78"><code>AV78</code></a>mod_lo_disch_press_sp_410_1</li><li><a href="#obj-av-80"><code>AV80</code></a>evap_out_stat_1</li><li><a href="#obj-av-81"><code>AV81</code></a>man_mode_time_1</li><li><a href="#obj-av-82"><code>AV82</code></a>max_cool_load_stp_1</li><li><a href="#obj-av-83"><code>AV83</code></a>cool_temp_stp_1</li><li><a href="#obj-av-84"><code>AV84</code></a>heat_evap_lo_tmp_1</li><li><a href="#obj-av-86"><code>AV86</code></a>c2_suc_pres_stat_1</li><li><a href="#obj-av-87"><code>AV87</code></a>min_cool_load_stp_1</li><li><a href="#obj-av-88"><code>AV88</code></a>heat_temp_stp_1</li><li><a href="#obj-av-89"><code>AV89</code></a>mod_cmpr_off_delay_1</li><li><a href="#obj-av-90"><code>AV90</code></a>mod_cmpr_min_run_1</li><li><a href="#obj-av-93"><code>AV93</code></a>mod_default_hp_1</li><li><a href="#obj-av-94"><code>AV94</code></a>mod_default_sp_1</li><li><a href="#obj-av-98"><code>AV98</code></a>mod_cool_lo_suc_press_sp_410_1</li><li><a href="#obj-av-99"><code>AV99</code></a>heat_high_cond_tmp_1</li><li><a href="#obj-av-100"><code>AV100</code></a>mod_hi_disch_press_sp_1</li><li><a href="#obj-av-101"><code>AV101</code></a>mod_hi_disch_tmp_1</li><li><a href="#obj-av-104"><code>AV104</code></a>cool_lo_suct_tmp_1</li><li><a href="#obj-av-105"><code>AV105</code></a>heat_hi_evap_tmp_1</li><li><a href="#obj-av-107"><code>AV107</code></a>c2_suct_temp_stat_1</li><li><a href="#obj-av-110"><code>AV110</code></a>heat_lo_cond_tmp_1</li><li><a href="#obj-av-111"><code>AV111</code></a>mod_high_suct_press_sp_1</li><li><a href="#obj-av-112"><code>AV112</code></a>mod_lo_disch_press_sp_1</li><li><a href="#obj-av-113"><code>AV113</code></a>mod_low_low_press_sp_1</li><li><a href="#obj-av-114"><code>AV114</code></a>mod_lo_suc_psi_delay_1</li><li><a href="#obj-av-118"><code>AV118</code></a>load_in_tmp_stat_1</li><li><a href="#obj-av-121"><code>AV121</code></a>comp_on_1</li><li><a href="#obj-av-123"><code>AV123</code></a>failed_comp_1</li><li><a href="#obj-av-124"><code>AV124</code></a>mod_low_press_sp_1</li><li><a href="#obj-av-125"><code>AV125</code></a>mod_lo_suction_tmp_1</li><li><a href="#obj-av-135"><code>AV135</code></a>mod_startup_delay_1</li><li><a href="#obj-av-137"><code>AV137</code></a>max_heat_temp_stp_1</li><li><a href="#obj-av-138"><code>AV138</code></a>min_heat_temp_stp_1</li><li><a href="#obj-av-139"><code>AV139</code></a>rem_cool_stp_stat_1</li><li><a href="#obj-av-140"><code>AV140</code></a>rem_heat_stp_stat_1</li><li><a href="#obj-av-141"><code>AV141</code></a>c1_suc_sat_tmp_1</li><li><a href="#obj-av-142"><code>AV142</code></a>c1_suc_superheat_1</li><li><a href="#obj-av-145"><code>AV145</code></a>mod_heat_lo_suc_press_sp_410_1</li><li><a href="#obj-av-146"><code>AV146</code></a>load_out_tmp_stat_1</li><li><a href="#obj-av-147"><code>AV147</code></a>heat_lo_suct_tmp_1</li><li><a href="#obj-av-148"><code>AV148</code></a>lo_ld_diff_pr_1</li><li><a href="#obj-av-149"><code>AV149</code></a>lo_src_diff_pr_1</li><li><a href="#obj-av-150"><code>AV150</code></a>mod_cool_low_press_sp_1</li><li><a href="#obj-av-152"><code>AV152</code></a>mod_heat_low_press_sp_1</li><li><a href="#obj-av-153"><code>AV153</code></a>reset_alm_delay_1</li><li><a href="#obj-av-154"><code>AV154</code></a>source_in_tmp_stat_1</li><li><a href="#obj-av-156"><code>AV156</code></a>source_out_tmp_stat_1</li><li><a href="#obj-av-157"><code>AV157</code></a>evap_in_tmp_stat_1</li><li><a href="#obj-av-158"><code>AV158</code></a>evap_out_temp_stat_1</li><li><a href="#obj-av-185"><code>AV185</code></a>stages_on_1</li><li><a href="#obj-av-186"><code>AV186</code></a>act_lo_diff_press_ld_1</li><li><a href="#obj-av-187"><code>AV187</code></a>act_lo_diff_press_src_1</li><li><a href="#obj-av-188"><code>AV188</code></a>c1_comp_cyc_count_1</li><li><a href="#obj-av-189"><code>AV189</code></a>c2_comp_cyc_count_1</li><li><a href="#obj-av-190"><code>AV190</code></a>diff_pr_trip_mult_1</li><li><a href="#obj-av-191"><code>AV191</code></a>est_kw_per_ton_1</li><li><a href="#obj-av-192"><code>AV192</code></a>est_tons_1</li><li><a href="#obj-av-193"><code>AV193</code></a>est_watts_1</li><li><a href="#obj-av-194"><code>AV194</code></a>ldpsi_cali_point_1</li><li><a href="#obj-av-195"><code>AV195</code></a>max_delta_temp_ld_1</li><li><a href="#obj-av-196"><code>AV196</code></a>max_delta_temp_src_1</li><li><a href="#obj-av-197"><code>AV197</code></a>num65t1req_1</li><li><a href="#obj-av-200"><code>AV200</code></a>c2_suc_sat_tmp_1</li><li><a href="#obj-av-201"><code>AV201</code></a>pid_diff_fact_1</li><li><a href="#obj-av-202"><code>AV202</code></a>srcpsi_cali_point_1</li><li><a href="#obj-av-203"><code>AV203</code></a>mod_defaulthp_usehihp_1</li><li><a href="#obj-av-204"><code>AV204</code></a>mod_defaulthp_uselowhp_1</li><li><a href="#obj-av-447"><code>AV447</code></a>c2_suc_superheat_1</li><li><a href="#obj-av-581"><code>AV581</code></a>cool_stp_with_offset_1</li><li><a href="#obj-av-583"><code>AV583</code></a>c1_cycles_1</li><li><a href="#obj-av-584"><code>AV584</code></a>c1_runtime_1</li><li><a href="#obj-av-585"><code>AV585</code></a>c2_cycles_1</li><li><a href="#obj-av-586"><code>AV586</code></a>c2_runtime_1</li><li><a href="#obj-av-588"><code>AV588</code></a>cool_stp_offset_1</li><li><a href="#obj-av-589"><code>AV589</code></a>heat_stp_offset_1</li><li><a href="#obj-av-609"><code>AV609</code></a>heat_stp_with_offset_1</li><li><a href="#obj-av-615"><code>AV615</code></a>max_cool_ramp_rate_1</li><li><a href="#obj-av-616"><code>AV616</code></a>max_heat_ramp_rate_1</li><li><a href="#obj-av-627"><code>AV627</code></a>clg_comp_req_1</li><li><a href="#obj-av-628"><code>AV628</code></a>htg_comp_req_1</li><li><a href="#obj-av-631"><code>AV631</code></a>runtime_refresh_1</li><li><a href="#obj-av-633"><code>AV633</code></a>source_mv_pidout_1</li><li><a href="#obj-av-634"><code>AV634</code></a>stg1_clg_pid_1</li><li><a href="#obj-av-635"><code>AV635</code></a>stg1_htg_pid_1</li><li><a href="#obj-av-638"><code>AV638</code></a>step_pid_65t_1</li><li><a href="#obj-bv-1"><code>BV1</code></a>c1_cycles_reset_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>run_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>c1_hi_dis_psi_unld_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>c1_hi_dis_tmp_unld_1</li><li><a href="#obj-bv-5"><code>BV5</code></a>c1_lolo_suc_psi_unld_1</li><li><a href="#obj-bv-6"><code>BV6</code></a>c1_lo_suc_psi_unld_1</li><li><a href="#obj-bv-7"><code>BV7</code></a>alarm_bo_1</li><li><a href="#obj-bv-8"><code>BV8</code></a>cool_enable_1</li><li><a href="#obj-bv-9"><code>BV9</code></a>load_flow_1</li><li><a href="#obj-bv-10"><code>BV10</code></a>c1_lo_suc_tmp_unld_1</li><li><a href="#obj-bv-12"><code>BV12</code></a>reset_c1_rtim_1</li><li><a href="#obj-bv-13"><code>BV13</code></a>c2_cycles_reset_1</li><li><a href="#obj-bv-14"><code>BV14</code></a>c2_hi_dis_psi_unld_1</li><li><a href="#obj-bv-15"><code>BV15</code></a>c2_hi_dis_tmp_unld_1</li><li><a href="#obj-bv-16"><code>BV16</code></a>c2_lolo_suc_psi_unld_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>c2_lo_suc_psi_unld_1</li><li><a href="#obj-bv-18"><code>BV18</code></a>c2_lo_suc_tmp_unld_1</li><li><a href="#obj-bv-19"><code>BV19</code></a>c2_manual_1</li><li><a href="#obj-bv-20"><code>BV20</code></a>reset_c2_rtim_1</li><li><a href="#obj-bv-21"><code>BV21</code></a>run_cool_1</li><li><a href="#obj-bv-22"><code>BV22</code></a>run_heat_1</li><li><a href="#obj-bv-23"><code>BV23</code></a>clg_ok_1</li><li><a href="#obj-bv-24"><code>BV24</code></a>comp1_fail_1</li><li><a href="#obj-bv-25"><code>BV25</code></a>comp_1h_go_1</li><li><a href="#obj-bv-26"><code>BV26</code></a>cmpr1_min_run_1</li><li><a href="#obj-bv-27"><code>BV27</code></a>cmpr1_delay_on_1</li><li><a href="#obj-bv-29"><code>BV29</code></a>comp_1_ss_1</li><li><a href="#obj-bv-31"><code>BV31</code></a>comp1_oor_1</li><li><a href="#obj-bv-32"><code>BV32</code></a>comp1_status_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>cmpr2_min_run_1</li><li><a href="#obj-bv-34"><code>BV34</code></a>cmpr2_delay_on_1</li><li><a href="#obj-bv-36"><code>BV36</code></a>comp_2_ss_1</li><li><a href="#obj-bv-37"><code>BV37</code></a>comp2_oor_1</li><li><a href="#obj-bv-38"><code>BV38</code></a>flow_1</li><li><a href="#obj-bv-39"><code>BV39</code></a>heat_enable_1</li><li><a href="#obj-bv-40"><code>BV40</code></a>cool_mode_1</li><li><a href="#obj-bv-41"><code>BV41</code></a>heat_mode_1</li><li><a href="#obj-bv-44"><code>BV44</code></a>mod_cwr_avail_1</li><li><a href="#obj-bv-45"><code>BV45</code></a>mod_chs_hi_enable_1</li><li><a href="#obj-bv-46"><code>BV46</code></a>mod_cwr_lo_enable_1</li><li><a href="#obj-bv-47"><code>BV47</code></a>mod_disch_psi_avail_1</li><li><a href="#obj-bv-48"><code>BV48</code></a>mod_disch_tmp_avail_1</li><li><a href="#obj-bv-50"><code>BV50</code></a>mod_suc_psi_avail_1</li><li><a href="#obj-bv-51"><code>BV51</code></a>mod_suc_tmp_avail_1</li><li><a href="#obj-bv-52"><code>BV52</code></a>cool_enable_bas_1</li><li><a href="#obj-bv-53"><code>BV53</code></a>heat_enable_bas_1</li><li><a href="#obj-bv-54"><code>BV54</code></a>cool_bin_reset_1</li><li><a href="#obj-bv-55"><code>BV55</code></a>unit_status_1</li><li><a href="#obj-bv-56"><code>BV56</code></a>use_diff_pr_flow_sens_1</li><li><a href="#obj-bv-57"><code>BV57</code></a>use_hi_range_diff_pr_sens_1</li><li><a href="#obj-bv-58"><code>BV58</code></a>comp2_status_1</li><li><a href="#obj-bv-59"><code>BV59</code></a>comp2_fail_1</li><li><a href="#obj-bv-60"><code>BV60</code></a>newcmplead1_1</li><li><a href="#obj-bv-61"><code>BV61</code></a>fix_open_mod_1</li><li><a href="#obj-bv-62"><code>BV62</code></a>load_mv_ss_1</li><li><a href="#obj-bv-63"><code>BV63</code></a>heat_bin_reset_1</li><li><a href="#obj-bv-64"><code>BV64</code></a>cond_in_hi_tmp_alm_1</li><li><a href="#obj-bv-65"><code>BV65</code></a>cwr_trg_unld_1</li><li><a href="#obj-bv-66"><code>BV66</code></a>cond_in_lo_tmp_alm_1</li><li><a href="#obj-bv-67"><code>BV67</code></a>reset_alm_timeout_1</li><li><a href="#obj-bv-68"><code>BV68</code></a>load_vlv_status_1</li><li><a href="#obj-bv-69"><code>BV69</code></a>freeze_trg_unld_1</li><li><a href="#obj-bv-70"><code>BV70</code></a>htg_ok_1</li><li><a href="#obj-bv-71"><code>BV71</code></a>cond_in_oor_1</li><li><a href="#obj-bv-73"><code>BV73</code></a>src_flow_1</li><li><a href="#obj-bv-74"><code>BV74</code></a>m01c1lead_1</li><li><a href="#obj-bv-75"><code>BV75</code></a>reset_all_1</li><li><a href="#obj-bv-76"><code>BV76</code></a>m01c2lead_1</li><li><a href="#obj-bv-77"><code>BV77</code></a>use_pre_calc_dif_pr_setpt_1</li><li><a href="#obj-bv-78"><code>BV78</code></a>use_hi_hp_comp_1</li><li><a href="#obj-bv-79"><code>BV79</code></a>man_refr_cmplead_1</li><li><a href="#obj-bv-81"><code>BV81</code></a>c1t1_oor_1</li><li><a href="#obj-bv-82"><code>BV82</code></a>c1t2_oor_1</li><li><a href="#obj-bv-83"><code>BV83</code></a>cond_out_oor_1</li><li><a href="#obj-bv-84"><code>BV84</code></a>evap_in_hi_tmp_alm_1</li><li><a href="#obj-bv-85"><code>BV85</code></a>evap_in_lo_tmp_alm_1</li><li><a href="#obj-bv-86"><code>BV86</code></a>c2t1_oor_1</li><li><a href="#obj-bv-87"><code>BV87</code></a>c2t2_oor_1</li><li><a href="#obj-bv-88"><code>BV88</code></a>no_flow_1</li><li><a href="#obj-bv-89"><code>BV89</code></a>ld_dif_pr_oor_1</li><li><a href="#obj-bv-90"><code>BV90</code></a>phase_alarm_1</li><li><a href="#obj-bv-91"><code>BV91</code></a>evap_in_oor_1</li><li><a href="#obj-bv-92"><code>BV92</code></a>evap_out_oor_1</li><li><a href="#obj-bv-97"><code>BV97</code></a>cd_wtr_out_hi_alm_1</li><li><a href="#obj-bv-98"><code>BV98</code></a>ev_wtr_out_hi_alm_1</li><li><a href="#obj-bv-99"><code>BV99</code></a>cd_wtr_out_lo_alm_1</li><li><a href="#obj-bv-100"><code>BV100</code></a>nomodsavail_1</li><li><a href="#obj-bv-101"><code>BV101</code></a>src_dif_pr_oor_1</li><li><a href="#obj-bv-102"><code>BV102</code></a>mod_fail_mot_vlv_1</li><li><a href="#obj-bv-103"><code>BV103</code></a>mod_fail_wat_out_1</li><li><a href="#obj-bv-104"><code>BV104</code></a>reset_manheatmode_1</li><li><a href="#obj-bv-105"><code>BV105</code></a>module_here_1</li><li><a href="#obj-bv-106"><code>BV106</code></a>module_ok_1</li><li><a href="#obj-bv-107"><code>BV107</code></a>mot_vlv_status_1</li><li><a href="#obj-bv-108"><code>BV108</code></a>reset_forceman_1</li><li><a href="#obj-bv-109"><code>BV109</code></a>m2457_1</li><li><a href="#obj-bv-110"><code>BV110</code></a>reset_c1_alrm_1</li><li><a href="#obj-bv-111"><code>BV111</code></a>reset_c2_alrm_1</li><li><a href="#obj-bv-112"><code>BV112</code></a>reset_freeze_1</li><li><a href="#obj-bv-113"><code>BV113</code></a>reversing_vlv_1</li><li><a href="#obj-bv-114"><code>BV114</code></a>reset_oorsl_1</li><li><a href="#obj-bv-115"><code>BV115</code></a>stagedn_ok_1</li><li><a href="#obj-bv-116"><code>BV116</code></a>stageup_ok_1</li><li><a href="#obj-bv-117"><code>BV117</code></a>startup_ok_1</li><li><a href="#obj-bv-122"><code>BV122</code></a>source_vlv_status_1</li><li><a href="#obj-bv-235"><code>BV235</code></a>phasestat_1</li><li><a href="#obj-bv-118"><code>BV118</code></a>c1p1_oor_1</li><li><a href="#obj-bv-119"><code>BV119</code></a>c1p2_oor_1</li><li><a href="#obj-bv-120"><code>BV120</code></a>c2p1_oor_1</li><li><a href="#obj-bv-121"><code>BV121</code></a>c2p2_oor_1</li><li><a href="#obj-bv-123"><code>BV123</code></a>c1_ex_pump_dns_1</li><li><a href="#obj-bv-127"><code>BV127</code></a>c1_hi_disch_tmp_1</li><li><a href="#obj-bv-128"><code>BV128</code></a>c1_hi_pres_alm_1</li><li><a href="#obj-bv-129"><code>BV129</code></a>c1_lolo_suc_pres_alm_1</li><li><a href="#obj-bv-130"><code>BV130</code></a>c1_low_suc_pres_alm_1</li><li><a href="#obj-bv-131"><code>BV131</code></a>c1_low_suc_supht_1</li><li><a href="#obj-bv-132"><code>BV132</code></a>c1_lo_suc_tmp_1</li><li><a href="#obj-bv-136"><code>BV136</code></a>c1_no_run_1</li><li><a href="#obj-bv-141"><code>BV141</code></a>c2_ex_pump_dns_1</li><li><a href="#obj-bv-181"><code>BV181</code></a>c2_hi_disch_tmp_1</li><li><a href="#obj-bv-182"><code>BV182</code></a>c2_hi_pres_alm_1</li><li><a href="#obj-bv-196"><code>BV196</code></a>c2_lolo_suc_pres_alm_1</li><li><a href="#obj-bv-210"><code>BV210</code></a>c2_low_suc_pres_alm_1</li><li><a href="#obj-bv-211"><code>BV211</code></a>c2_low_suc_supht_1</li><li><a href="#obj-bv-212"><code>BV212</code></a>c2_lo_suc_tmp_1</li><li><a href="#obj-bv-213"><code>BV213</code></a>c2_no_run_1</li><li><a href="#obj-bv-215"><code>BV215</code></a>cond_vlv_al_1</li><li><a href="#obj-bv-218"><code>BV218</code></a>freeze_trg_1</li><li><a href="#obj-bv-219"><code>BV219</code></a>evap_vlv_al_1</li><li><a href="#obj-bv-226"><code>BV226</code></a>dis_suct_superht_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>chiller_model_type_1</li><li><a href="#obj-mv-2"><code>MV2</code></a>refresh_cmplead_method_1</li><li><a href="#obj-mv-3"><code>MV3</code></a>an_inp15_typ_1</li><li><a href="#obj-mv-4"><code>MV4</code></a>an_inp16_typ_1</li><li><a href="#obj-mv-5"><code>MV5</code></a>mod_comp_ref_type_1</li><li><a href="#obj-mv-6"><code>MV6</code></a>mot_vlv_opt_1</li><li><a href="#obj-mv-7"><code>MV7</code></a>unit_mode_1</li><li><a href="#obj-mv-8"><code>MV8</code></a>inp_15_point_type_1</li><li><a href="#obj-mv-9"><code>MV9</code></a>inp_16_point_type_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The Read Only column of the list is used for access. AV/BV points without the read-only mark are shown as writable; many of them are configuration and tuning values. Nine alarm and calculated points with no Modbus mapping (so the column is blank) are shown read-only.</li><li>Descriptions are the list&#x27;s own labels; the bracketed tag is the list&#x27;s Note column: Physical I/O, Key status, BAS command input, Alarm reset or Alarm.</li><li>The Value column of the list holds sample live readings, not defaults. Units are taken from it where shown, so many temperature points have no unit here.</li><li>Object names end in _1 as printed; the object type labels in the list (BAI, BAV, BBV, BALM, BMSV) map to AI, AV, BV, BV and MSV.</li><li>AI:24 is not in the list (the AI numbers jump from 23 to 25).</li><li>The BAS start-up sequence in the manual calls the valve and source-flow points mot_valve_status_1 and source_flow_1; in the points list they are mot_vlv_status_1 (BV 107, mot_vlv_status_1) and src_flow_1 (BV 73).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Tranquility Large Water-to-Water (TMW) 360-840 and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840</h2><div class="faq"><details open><summary>How many BACnet points does the ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 have?</summary><p>This list has 303 BACnet objects: 24 analog inputs, 2 analog outputs, 126 analog values, 6 binary inputs, 6 binary outputs, 130 binary values, 9 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 BACnet points are writable?</summary><p>110 of the 303 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840 BACnet documentation?</summary><p>The source is Tranquility Large Water-to-Water (TMW) Series Models 360-840 - Installation, Operation &amp; Maintenance (BACnet, Modbus, N2 Points List) (97B0090N01), revision 2021-11-29, published free by ClimateMaster at https://files.climatemaster.com/97b0090n01-climatemaster-commercial-tranquility-large-tmw-water-source-heat-pump-installation-manual.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840?</summary><p>Start with BV 52 cool_enable_bas_1 (BAS cooling enable); BV 53 heat_enable_bas_1 (BAS heating enable); AV 83 cool_temp_stp_1 (Leaving chilled water target); AV 88 heat_temp_stp_1 (Leaving hot water target); BV 75 reset_all_1 (Reset alarms from the BAS); BV 107 mot_vlv_status_1 (Valves open - start the pumps); BV 38 flow_1 (Load and source flow proven); BV 21 run_cool_1 (Module running in cooling); BV 22 run_heat_1 (Module running in heating); BV 7 alarm_bo_1 (Module alarm output status).</p></details><details><summary>How do I enable BMS control of the ClimateMaster Tranquility Large Water-to-Water (TMW) 360-840?</summary><p>The local digital enable inputs (dig_cool_enable_1 BI 4 and dig_heat_enable_1 BI 5) must be open. Then write cool_enable_bas_1 (BV 52) or heat_enable_bas_1 (BV 53) ON, with the other one OFF.</p></details><details><summary>How do I check these points on the real Tranquility Large Water-to-Water (TMW) 360-840?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More ClimateMaster BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/climatemaster/cm3500-doas-controller" data-row><span class="k">DOAS (dedicated outdoor air system) controller</span><h3>ClimateMaster Commercial DOAS with CM3500 controller</h3><p>ClimateMaster commercial dedicated outdoor air units with the CM3500 controller, program version 3.2.0 and later.</p><div class="meta">38 objects &middot; 4 writable &middot; 97B0065N01</div><span class="sr-only"> Also known as: CM3500, ClimateMaster DOAS, DOAS CM3500 Controller, 97B0065N01</span></a></li><li><a class="card" href="/bacnet-points-lists/climatemaster/mpc-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Air (Gen 7 and newer)</h3><p>ClimateMaster water-to-air (water-source) heat pumps with the MPC controller, Gen 7 and newer.</p><div class="meta">123 objects &middot; 68 writable &middot; 97B0031N01</div><span class="sr-only"> Also known as: MPC, ClimateMaster MPC, 97B0031N01, Multi-Protocol Controller, CXM2, DXM2.6</span></a></li><li><a class="card" href="/bacnet-points-lists/climatemaster/mpc-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>ClimateMaster MPC Multi-Protocol DDC Controller - Water-to-Water (Gen 8 and newer)</h3><p>ClimateMaster water-to-water heat pumps with the MPC controller, Gen 8 and newer.</p><div class="meta">76 objects &middot; 42 writable &middot; 97B0031N01</div><span class="sr-only"> Also known as: MPC, ClimateMaster MPC, 97B0031N01, Multi-Protocol Controller, CXM2, DXM2.6</span></a></li><li><a class="card" href="/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water" data-row><span class="k">Modular water-to-water heat pump</span><h3>ClimateMaster Tranquility Large Water-to-Water (SWT) 20-80 ton</h3><p>ClimateMaster Tranquility Large Water-to-Water (SWT) modules, 20-80 tons, R-454B, with the factory module controller.</p><div class="meta">159 objects &middot; 41 writable &middot; C97B0004N07</div><span class="sr-only"> Also known as: SWT, Tranquility SWT, ClimateMaster SWT R-454B, ClimateMaster large water-to-water BACnet, C97B0004N07</span></a></li></ul>
<p class="updated">Source: <a href="https://files.climatemaster.com/97b0090n01-climatemaster-commercial-tranquility-large-tmw-water-source-heat-pump-installation-manual.pdf" rel="nofollow noopener" target="_blank">Tranquility Large Water-to-Water (TMW) Series Models 360-840 - Installation, Operation &amp; Maintenance (BACnet, Modbus, N2 Points List) &middot; 97B0090N01 &middot; rev. 2021-11-29</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
