<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Condair Vita BACnet Points List (214 Objects) | Easy BACnet</title>
<meta name="description" content="Condair Vita BACnet points list: 214 objects by ID and name (e.g. AV 1611600 = Area Setpoint 1), 50 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/condair/vita">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Condair Vita BACnet Points List (214 Objects) | Easy BACnet">
<meta property="og:description" content="Condair Vita BACnet points list: 214 objects by ID and name (e.g. AV 1611600 = Area Setpoint 1), 50 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/condair/vita">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Condair Vita BACnet Points List (214 Objects) | Easy BACnet">
<meta name="twitter:description" content="Condair Vita BACnet points list: 214 objects by ID and name (e.g. AV 1611600 = Area Setpoint 1), 50 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/condair/vita",
   "url": "https://easybacnet.com/bacnet-points-lists/condair/vita",
   "name": "Condair Vita BACnet Points List (214 Objects) | Easy BACnet",
   "description": "Condair Vita BACnet points list: 214 objects by ID and name (e.g. AV 1611600 = Area Setpoint 1), 50 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/condair/vita#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/condair/vita#dataset",
   "name": "Condair Vita BACnet Points List",
   "description": "Condair Vita is a high-pressure water atomising system that serves up to 50 humidification areas from one System Master. BACnet on-board reports the reverse osmosis, deionisation and high-pressure stage states, system error category and code, and per-area state, temperature, humidity and a writable per-area humidity setpoint. Condair Vita BACnet points list: 214 objects by ID and name (e.g. AV 1611600 = Area Setpoint 1), 50 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/condair/vita",
   "keywords": [
    "Condair Vita BACnet Points List",
    "Condair Vita BACnet objects",
    "Condair BACnet",
    "Condair Vita high-pressure BACnet points list",
    "Vita System Master BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet on-board - Addendum manual for installation and operation (DL II, ME II, RS II, RO-E and Vita)",
    "url": "https://www.condair.co.uk/consense/bms-communication-ic-2.0/am_bms_interface_bacnet_on_board_2603582_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Condair"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Condair Vita",
    "brand": {
     "@type": "Brand",
     "name": "Condair"
    },
    "category": "High-pressure nozzle humidification system"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/condair/vita.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/condair/vita-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/condair/vita.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Condair Vita have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 214 BACnet objects: 107 analog inputs, 50 analog values, 1 device, 56 multi-state inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Condair Vita BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "50 of the 214 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Condair Vita BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet on-board - Addendum manual for installation and operation (DL II, ME II, RS II, RO-E and Vita) (2603582-F), revision 2026-07, published free by Condair at https://www.condair.co.uk/consense/bms-communication-ic-2.0/am_bms_interface_bacnet_on_board_2603582_en.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Condair Vita?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 1611600 Area Setpoint 1 (Area 1 humidity setpoint); MI 5035 Pressure Status HP Line (High-pressure stage status); MI 5033 Reverse Osmosis State (Reverse osmosis stage status); MI 603100 Area State 1 (Area 1 state (one per area)); AI 1611300 Actual Humidity Area 1 (Measured RH in area 1, %); MI 5055 Error Category (Error severity; alarm on categories 1-7 (11 = no error)); AI 15232 Error Code (System Master error code)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Condair Vita?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No BMS-fed sensor inputs are listed; the BMS can write each area's humidity setpoint (AV 1611600-1611649, 20-100 %)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Condair Vita?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Condair",
     "item": "https://easybacnet.com/bacnet-points-lists/condair/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Condair Vita",
     "item": "https://easybacnet.com/bacnet-points-lists/condair/vita"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/condair/">Condair</a></li><li aria-current="page">Condair Vita</li></ol>
<p class="eyebrow">High-pressure nozzle humidification system &middot; BACnet points list</p><h1><span class="mfr">Condair</span> Vita BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Condair Vita is a high-pressure water atomising system that serves up to 50 humidification areas from one System Master. BACnet on-board reports the reverse osmosis, deionisation and high-pressure stage states, system error category and code, and per-area state, temperature, humidity and a writable per-area humidity setpoint.</p>
<p>This page lists <strong>214 BACnet objects</strong> for the Condair Vita &mdash; 50 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Condair&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/condair/">Condair</a></dd></div><div><dt>Model</dt><dd>Condair Vita</dd></div><div><dt>Equipment</dt><dd>High-pressure nozzle humidification system</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/humidifiers/">Humidifiers</a></dd></div><div><dt>BACnet objects</dt><dd>214 (50 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1001</dd></div><div><dt>Also known as</dt><dd>Condair Vita high-pressure, Vita System Master</dd></div><div><dt>Source document</dt><dd><a href="https://www.condair.co.uk/consense/bms-communication-ic-2.0/am_bms_interface_bacnet_on_board_2603582_en.pdf" rel="nofollow noopener" target="_blank">BACnet on-board - Addendum manual for installation and operation (DL II, ME II, RS II, RO-E and Vita) &middot; 2603582-F &middot; rev. 2026-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/condair/vita.csv" rel="nofollow" download>Download CSV <small>214 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/condair/vita-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/condair/vita.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.condair.co.uk/consense/bms-communication-ic-2.0/am_bms_interface_bacnet_on_board_2603582_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=condair/vita">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Condair&rsquo;s current documentation and the live
device before use. Not official Condair information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Condair Vita</h2>
<div class="answer"><b>Integration in brief</b><p>Enable BACnet in the Vita System Master and alarm on error categories 1-7 (1 = most severe) plus the error code. Per-area state, temperature and humidity are read from instance blocks offset by area number, and each area&#x27;s humidity setpoint can be written.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-1611600">AV 1611600</a></td><td class="n">Area Setpoint 1</td><td>Area 1 humidity setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mi-5035">MI 5035</a></td><td class="n">Pressure Status HP Line</td><td>High-pressure stage status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-5033">MI 5033</a></td><td class="n">Reverse Osmosis State</td><td>Reverse osmosis stage status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-603100">MI 603100</a></td><td class="n">Area State 1</td><td>Area 1 state (one per area)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1611300">AI 1611300</a></td><td class="n">Actual Humidity Area 1</td><td>Measured RH in area 1, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-5055">MI 5055</a></td><td class="n">Error Category</td><td>Error severity; alarm on categories 1-7 (11 = no error)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-15232">AI 15232</a></td><td class="n">Error Code</td><td>System Master error code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>No BMS-fed sensor inputs are listed; the BMS can write each area&#x27;s humidity setpoint (AV 1611600-1611649, 20-100 %).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet settings are under Menu &gt; password 8808 &gt; Network &gt; BACnet Settings; the BACnet Protocol parameter ships Off (options MS/TP Master, MS/TP Slave, BACnet/IP) and the controller restarts after changing it.</li><li>Node ID (device instance) defaults to 1001 (range 1-4194303); BACnet IP port defaults to 47808.</li><li>IP addressing defaults to DHCP; if no DHCP server answers the controller falls back to an APIPA 169.254.x.x address.</li><li>Foreign Device registration to a BBMD is Off by default; BBMD port 47808 and re-register time 10 are the factory values.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Condair recommends alarming only on error categories 1-7 (7 = urgent warning or worse) to avoid nuisance alarms; category 11 (no error) needs software 3.2.0 or later.</li><li>Wrong area setpoints or bad sensor values can cause water damage; the operator must check them.</li><li>Only installed areas (see AI 15112 Number of Areas) return meaningful data.</li><li>Timestamp AIs are in seconds since an epoch, not dates.</li></ul>
</section>
<h2 id="points">Condair Vita BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">214 of 214 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>107</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>50</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>56</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="DEV" aria-pressed="false" title="Device">DEV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>214</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>164</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>50</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (61)</option><option value="%">% (100)</option><option value="°C or °F">°C or °F (50)</option><option value="s">s (3)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>57</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Condair Vita BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="DEV" data-to="7" data-o="0" data-i="1001" data-acc="R" data-u="" id="obj-dev-1001"><td class="t"><abbr title="Device">DEV</abbr></td><td class="i">1001</td><td class="n">Condair Controller</td><td class="d">Water treatment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1" data-i="5033" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-5033"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5033</td><td class="n">Reverse Osmosis State</td><td class="d">Status reverse osmosis stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Stopped, 2=Depressuring, 3=Empty, 4=Flushing, 5=Flushing no water, 6=Producing, 7=Holding, 8=Wait for pressure</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2" data-i="5034" data-acc="R" data-u="" data-st="1" id="obj-mi-5034"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">5034</td><td class="n">Deionization State</td><td class="d">Status deionization stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Syn_Idle, 2=Syn_Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="3" data-i="5035" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-5035"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5035</td><td class="n">Pressure Status HP Line</td><td class="d">Status high pressure stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=HP_Stopped, 2=HP_Flushing, 3=HP_Flushing no water, 4=HP_Producing, 5=HP_Producing no water, 6=HP_Holding, 7=HP_Depressuring, 8=HP_Empty, 9=HP_Ventilating</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="4" data-i="603100" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-603100"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">603100</td><td class="n">Area State 1</td><td class="d">Area status, area 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="5" data-i="603101" data-acc="R" data-u="" data-st="1" id="obj-mi-603101"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603101</td><td class="n">Area State 2</td><td class="d">Area status, area 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="6" data-i="603102" data-acc="R" data-u="" data-st="1" id="obj-mi-603102"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603102</td><td class="n">Area State 3</td><td class="d">Area status, area 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="7" data-i="603103" data-acc="R" data-u="" data-st="1" id="obj-mi-603103"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603103</td><td class="n">Area State 4</td><td class="d">Area status, area 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="8" data-i="603104" data-acc="R" data-u="" data-st="1" id="obj-mi-603104"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603104</td><td class="n">Area State 5</td><td class="d">Area status, area 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="9" data-i="603105" data-acc="R" data-u="" data-st="1" id="obj-mi-603105"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603105</td><td class="n">Area State 6</td><td class="d">Area status, area 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="10" data-i="603106" data-acc="R" data-u="" data-st="1" id="obj-mi-603106"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603106</td><td class="n">Area State 7</td><td class="d">Area status, area 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="11" data-i="603107" data-acc="R" data-u="" data-st="1" id="obj-mi-603107"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603107</td><td class="n">Area State 8</td><td class="d">Area status, area 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="12" data-i="603108" data-acc="R" data-u="" data-st="1" id="obj-mi-603108"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603108</td><td class="n">Area State 9</td><td class="d">Area status, area 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="13" data-i="603109" data-acc="R" data-u="" data-st="1" id="obj-mi-603109"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603109</td><td class="n">Area State 10</td><td class="d">Area status, area 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="14" data-i="603110" data-acc="R" data-u="" data-st="1" id="obj-mi-603110"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603110</td><td class="n">Area State 11</td><td class="d">Area status, area 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="15" data-i="603111" data-acc="R" data-u="" data-st="1" id="obj-mi-603111"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603111</td><td class="n">Area State 12</td><td class="d">Area status, area 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="16" data-i="603112" data-acc="R" data-u="" data-st="1" id="obj-mi-603112"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603112</td><td class="n">Area State 13</td><td class="d">Area status, area 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="17" data-i="603113" data-acc="R" data-u="" data-st="1" id="obj-mi-603113"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603113</td><td class="n">Area State 14</td><td class="d">Area status, area 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="18" data-i="603114" data-acc="R" data-u="" data-st="1" id="obj-mi-603114"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603114</td><td class="n">Area State 15</td><td class="d">Area status, area 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="19" data-i="603115" data-acc="R" data-u="" data-st="1" id="obj-mi-603115"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603115</td><td class="n">Area State 16</td><td class="d">Area status, area 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="20" data-i="603116" data-acc="R" data-u="" data-st="1" id="obj-mi-603116"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603116</td><td class="n">Area State 17</td><td class="d">Area status, area 17</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="21" data-i="603117" data-acc="R" data-u="" data-st="1" id="obj-mi-603117"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603117</td><td class="n">Area State 18</td><td class="d">Area status, area 18</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="22" data-i="603118" data-acc="R" data-u="" data-st="1" id="obj-mi-603118"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603118</td><td class="n">Area State 19</td><td class="d">Area status, area 19</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="23" data-i="603119" data-acc="R" data-u="" data-st="1" id="obj-mi-603119"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603119</td><td class="n">Area State 20</td><td class="d">Area status, area 20</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="24" data-i="603120" data-acc="R" data-u="" data-st="1" id="obj-mi-603120"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603120</td><td class="n">Area State 21</td><td class="d">Area status, area 21</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="25" data-i="603121" data-acc="R" data-u="" data-st="1" id="obj-mi-603121"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603121</td><td class="n">Area State 22</td><td class="d">Area status, area 22</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="26" data-i="603122" data-acc="R" data-u="" data-st="1" id="obj-mi-603122"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603122</td><td class="n">Area State 23</td><td class="d">Area status, area 23</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="27" data-i="603123" data-acc="R" data-u="" data-st="1" id="obj-mi-603123"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603123</td><td class="n">Area State 24</td><td class="d">Area status, area 24</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="28" data-i="603124" data-acc="R" data-u="" data-st="1" id="obj-mi-603124"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603124</td><td class="n">Area State 25</td><td class="d">Area status, area 25</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="29" data-i="603125" data-acc="R" data-u="" data-st="1" id="obj-mi-603125"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603125</td><td class="n">Area State 26</td><td class="d">Area status, area 26</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="30" data-i="603126" data-acc="R" data-u="" data-st="1" id="obj-mi-603126"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603126</td><td class="n">Area State 27</td><td class="d">Area status, area 27</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="31" data-i="603127" data-acc="R" data-u="" data-st="1" id="obj-mi-603127"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603127</td><td class="n">Area State 28</td><td class="d">Area status, area 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="32" data-i="603128" data-acc="R" data-u="" data-st="1" id="obj-mi-603128"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603128</td><td class="n">Area State 29</td><td class="d">Area status, area 29</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="33" data-i="603129" data-acc="R" data-u="" data-st="1" id="obj-mi-603129"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603129</td><td class="n">Area State 30</td><td class="d">Area status, area 30</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="34" data-i="603130" data-acc="R" data-u="" data-st="1" id="obj-mi-603130"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603130</td><td class="n">Area State 31</td><td class="d">Area status, area 31</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="35" data-i="603131" data-acc="R" data-u="" data-st="1" id="obj-mi-603131"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603131</td><td class="n">Area State 32</td><td class="d">Area status, area 32</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="36" data-i="603132" data-acc="R" data-u="" data-st="1" id="obj-mi-603132"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603132</td><td class="n">Area State 33</td><td class="d">Area status, area 33</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="37" data-i="603133" data-acc="R" data-u="" data-st="1" id="obj-mi-603133"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603133</td><td class="n">Area State 34</td><td class="d">Area status, area 34</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="38" data-i="603134" data-acc="R" data-u="" data-st="1" id="obj-mi-603134"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603134</td><td class="n">Area State 35</td><td class="d">Area status, area 35</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="39" data-i="603135" data-acc="R" data-u="" data-st="1" id="obj-mi-603135"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603135</td><td class="n">Area State 36</td><td class="d">Area status, area 36</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="40" data-i="603136" data-acc="R" data-u="" data-st="1" id="obj-mi-603136"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603136</td><td class="n">Area State 37</td><td class="d">Area status, area 37</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="41" data-i="603137" data-acc="R" data-u="" data-st="1" id="obj-mi-603137"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603137</td><td class="n">Area State 38</td><td class="d">Area status, area 38</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="42" data-i="603138" data-acc="R" data-u="" data-st="1" id="obj-mi-603138"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603138</td><td class="n">Area State 39</td><td class="d">Area status, area 39</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="43" data-i="603139" data-acc="R" data-u="" data-st="1" id="obj-mi-603139"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603139</td><td class="n">Area State 40</td><td class="d">Area status, area 40</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="44" data-i="603140" data-acc="R" data-u="" data-st="1" id="obj-mi-603140"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603140</td><td class="n">Area State 41</td><td class="d">Area status, area 41</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="45" data-i="603141" data-acc="R" data-u="" data-st="1" id="obj-mi-603141"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603141</td><td class="n">Area State 42</td><td class="d">Area status, area 42</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="46" data-i="603142" data-acc="R" data-u="" data-st="1" id="obj-mi-603142"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603142</td><td class="n">Area State 43</td><td class="d">Area status, area 43</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="47" data-i="603143" data-acc="R" data-u="" data-st="1" id="obj-mi-603143"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603143</td><td class="n">Area State 44</td><td class="d">Area status, area 44</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="48" data-i="603144" data-acc="R" data-u="" data-st="1" id="obj-mi-603144"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603144</td><td class="n">Area State 45</td><td class="d">Area status, area 45</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="49" data-i="603145" data-acc="R" data-u="" data-st="1" id="obj-mi-603145"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603145</td><td class="n">Area State 46</td><td class="d">Area status, area 46</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="50" data-i="603146" data-acc="R" data-u="" data-st="1" id="obj-mi-603146"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603146</td><td class="n">Area State 47</td><td class="d">Area status, area 47</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="51" data-i="603147" data-acc="R" data-u="" data-st="1" id="obj-mi-603147"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603147</td><td class="n">Area State 48</td><td class="d">Area status, area 48</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="52" data-i="603148" data-acc="R" data-u="" data-st="1" id="obj-mi-603148"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603148</td><td class="n">Area State 49</td><td class="d">Area status, area 49</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="53" data-i="603149" data-acc="R" data-u="" data-st="1" id="obj-mi-603149"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603149</td><td class="n">Area State 50</td><td class="d">Area status, area 50</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="54" data-i="5054" data-acc="R" data-u="" data-st="1" id="obj-mi-5054"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">5054</td><td class="n">Error Flag</td><td class="d">Flag of System-Master Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No errors and no warnings pending, 2=Errors pending, 3=Warnings pending, 4=Info pending</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="55" data-i="5055" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-5055"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5055</td><td class="n">Error Category</td><td class="d">Category of System-Master Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fatal error system, 2=Fatal error hp-ring, 3=Error hp-ring (FWA -possible), 4=Error w. impact on water quality, 5=Error (system partially down), 6=Error (limited operation), 7=Warning (action urgently needed), 8=Warning (action may needed), 9=Service due, 10=Service soon due, 11=no error 8)</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="56" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-mi-41"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">41</td><td class="n">System Viewer Error State</td><td class="d">Category of System-Viewer Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=no error, 2=warning, 3=error</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="15112" data-acc="R" data-u="" id="obj-ai-15112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15112</td><td class="n">Number of Areas</td><td class="d">Number of areas installed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="10046" data-acc="R" data-u="" id="obj-ai-10046"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10046</td><td class="n">Serial Number</td><td class="d">Serial Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="15220" data-acc="R" data-u="s" id="obj-ai-15220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15220</td><td class="n">UV Lamp Replacement</td><td class="d">Timestamp of the last UV lamp replacement</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="15229" data-acc="R" data-u="s" id="obj-ai-15229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15229</td><td class="n">Micro Filter Replacement</td><td class="d">Timestamp of the last microfilter replacement</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="1611400" data-acc="R" data-u="°C or °F" id="obj-ai-1611400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611400</td><td class="n">Area Actual Temperature 1</td><td class="d">Actual temperature of area, area 1</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="1611401" data-acc="R" data-u="°C or °F" id="obj-ai-1611401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611401</td><td class="n">Area Actual Temperature 2</td><td class="d">Actual temperature of area, area 2</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="1611402" data-acc="R" data-u="°C or °F" id="obj-ai-1611402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611402</td><td class="n">Area Actual Temperature 3</td><td class="d">Actual temperature of area, area 3</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="1611403" data-acc="R" data-u="°C or °F" id="obj-ai-1611403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611403</td><td class="n">Area Actual Temperature 4</td><td class="d">Actual temperature of area, area 4</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="1611404" data-acc="R" data-u="°C or °F" id="obj-ai-1611404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611404</td><td class="n">Area Actual Temperature 5</td><td class="d">Actual temperature of area, area 5</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="1611405" data-acc="R" data-u="°C or °F" id="obj-ai-1611405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611405</td><td class="n">Area Actual Temperature 6</td><td class="d">Actual temperature of area, area 6</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="1611406" data-acc="R" data-u="°C or °F" id="obj-ai-1611406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611406</td><td class="n">Area Actual Temperature 7</td><td class="d">Actual temperature of area, area 7</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="1611407" data-acc="R" data-u="°C or °F" id="obj-ai-1611407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611407</td><td class="n">Area Actual Temperature 8</td><td class="d">Actual temperature of area, area 8</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="1611408" data-acc="R" data-u="°C or °F" id="obj-ai-1611408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611408</td><td class="n">Area Actual Temperature 9</td><td class="d">Actual temperature of area, area 9</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="1611409" data-acc="R" data-u="°C or °F" id="obj-ai-1611409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611409</td><td class="n">Area Actual Temperature 10</td><td class="d">Actual temperature of area, area 10</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="1611410" data-acc="R" data-u="°C or °F" id="obj-ai-1611410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611410</td><td class="n">Area Actual Temperature 11</td><td class="d">Actual temperature of area, area 11</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="1611411" data-acc="R" data-u="°C or °F" id="obj-ai-1611411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611411</td><td class="n">Area Actual Temperature 12</td><td class="d">Actual temperature of area, area 12</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="1611412" data-acc="R" data-u="°C or °F" id="obj-ai-1611412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611412</td><td class="n">Area Actual Temperature 13</td><td class="d">Actual temperature of area, area 13</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="1611413" data-acc="R" data-u="°C or °F" id="obj-ai-1611413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611413</td><td class="n">Area Actual Temperature 14</td><td class="d">Actual temperature of area, area 14</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="1611414" data-acc="R" data-u="°C or °F" id="obj-ai-1611414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611414</td><td class="n">Area Actual Temperature 15</td><td class="d">Actual temperature of area, area 15</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="1611415" data-acc="R" data-u="°C or °F" id="obj-ai-1611415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611415</td><td class="n">Area Actual Temperature 16</td><td class="d">Actual temperature of area, area 16</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="1611416" data-acc="R" data-u="°C or °F" id="obj-ai-1611416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611416</td><td class="n">Area Actual Temperature 17</td><td class="d">Actual temperature of area, area 17</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="1611417" data-acc="R" data-u="°C or °F" id="obj-ai-1611417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611417</td><td class="n">Area Actual Temperature 18</td><td class="d">Actual temperature of area, area 18</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="1611418" data-acc="R" data-u="°C or °F" id="obj-ai-1611418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611418</td><td class="n">Area Actual Temperature 19</td><td class="d">Actual temperature of area, area 19</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="1611419" data-acc="R" data-u="°C or °F" id="obj-ai-1611419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611419</td><td class="n">Area Actual Temperature 20</td><td class="d">Actual temperature of area, area 20</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="1611420" data-acc="R" data-u="°C or °F" id="obj-ai-1611420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611420</td><td class="n">Area Actual Temperature 21</td><td class="d">Actual temperature of area, area 21</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="1611421" data-acc="R" data-u="°C or °F" id="obj-ai-1611421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611421</td><td class="n">Area Actual Temperature 22</td><td class="d">Actual temperature of area, area 22</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="1611422" data-acc="R" data-u="°C or °F" id="obj-ai-1611422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611422</td><td class="n">Area Actual Temperature 23</td><td class="d">Actual temperature of area, area 23</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="1611423" data-acc="R" data-u="°C or °F" id="obj-ai-1611423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611423</td><td class="n">Area Actual Temperature 24</td><td class="d">Actual temperature of area, area 24</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="1611424" data-acc="R" data-u="°C or °F" id="obj-ai-1611424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611424</td><td class="n">Area Actual Temperature 25</td><td class="d">Actual temperature of area, area 25</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="1611425" data-acc="R" data-u="°C or °F" id="obj-ai-1611425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611425</td><td class="n">Area Actual Temperature 26</td><td class="d">Actual temperature of area, area 26</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="1611426" data-acc="R" data-u="°C or °F" id="obj-ai-1611426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611426</td><td class="n">Area Actual Temperature 27</td><td class="d">Actual temperature of area, area 27</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="1611427" data-acc="R" data-u="°C or °F" id="obj-ai-1611427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611427</td><td class="n">Area Actual Temperature 28</td><td class="d">Actual temperature of area, area 28</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="1611428" data-acc="R" data-u="°C or °F" id="obj-ai-1611428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611428</td><td class="n">Area Actual Temperature 29</td><td class="d">Actual temperature of area, area 29</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="1611429" data-acc="R" data-u="°C or °F" id="obj-ai-1611429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611429</td><td class="n">Area Actual Temperature 30</td><td class="d">Actual temperature of area, area 30</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="1611430" data-acc="R" data-u="°C or °F" id="obj-ai-1611430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611430</td><td class="n">Area Actual Temperature 31</td><td class="d">Actual temperature of area, area 31</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="1611431" data-acc="R" data-u="°C or °F" id="obj-ai-1611431"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611431</td><td class="n">Area Actual Temperature 32</td><td class="d">Actual temperature of area, area 32</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="1611432" data-acc="R" data-u="°C or °F" id="obj-ai-1611432"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611432</td><td class="n">Area Actual Temperature 33</td><td class="d">Actual temperature of area, area 33</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="1611433" data-acc="R" data-u="°C or °F" id="obj-ai-1611433"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611433</td><td class="n">Area Actual Temperature 34</td><td class="d">Actual temperature of area, area 34</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="1611434" data-acc="R" data-u="°C or °F" id="obj-ai-1611434"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611434</td><td class="n">Area Actual Temperature 35</td><td class="d">Actual temperature of area, area 35</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="1611435" data-acc="R" data-u="°C or °F" id="obj-ai-1611435"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611435</td><td class="n">Area Actual Temperature 36</td><td class="d">Actual temperature of area, area 36</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="1611436" data-acc="R" data-u="°C or °F" id="obj-ai-1611436"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611436</td><td class="n">Area Actual Temperature 37</td><td class="d">Actual temperature of area, area 37</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="1611437" data-acc="R" data-u="°C or °F" id="obj-ai-1611437"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611437</td><td class="n">Area Actual Temperature 38</td><td class="d">Actual temperature of area, area 38</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="1611438" data-acc="R" data-u="°C or °F" id="obj-ai-1611438"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611438</td><td class="n">Area Actual Temperature 39</td><td class="d">Actual temperature of area, area 39</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="1611439" data-acc="R" data-u="°C or °F" id="obj-ai-1611439"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611439</td><td class="n">Area Actual Temperature 40</td><td class="d">Actual temperature of area, area 40</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="1611440" data-acc="R" data-u="°C or °F" id="obj-ai-1611440"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611440</td><td class="n">Area Actual Temperature 41</td><td class="d">Actual temperature of area, area 41</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="1611441" data-acc="R" data-u="°C or °F" id="obj-ai-1611441"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611441</td><td class="n">Area Actual Temperature 42</td><td class="d">Actual temperature of area, area 42</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="1611442" data-acc="R" data-u="°C or °F" id="obj-ai-1611442"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611442</td><td class="n">Area Actual Temperature 43</td><td class="d">Actual temperature of area, area 43</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="1611443" data-acc="R" data-u="°C or °F" id="obj-ai-1611443"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611443</td><td class="n">Area Actual Temperature 44</td><td class="d">Actual temperature of area, area 44</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="1611444" data-acc="R" data-u="°C or °F" id="obj-ai-1611444"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611444</td><td class="n">Area Actual Temperature 45</td><td class="d">Actual temperature of area, area 45</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="1611445" data-acc="R" data-u="°C or °F" id="obj-ai-1611445"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611445</td><td class="n">Area Actual Temperature 46</td><td class="d">Actual temperature of area, area 46</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="1611446" data-acc="R" data-u="°C or °F" id="obj-ai-1611446"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611446</td><td class="n">Area Actual Temperature 47</td><td class="d">Actual temperature of area, area 47</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="1611447" data-acc="R" data-u="°C or °F" id="obj-ai-1611447"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611447</td><td class="n">Area Actual Temperature 48</td><td class="d">Actual temperature of area, area 48</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="1611448" data-acc="R" data-u="°C or °F" id="obj-ai-1611448"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611448</td><td class="n">Area Actual Temperature 49</td><td class="d">Actual temperature of area, area 49</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="1611449" data-acc="R" data-u="°C or °F" id="obj-ai-1611449"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611449</td><td class="n">Area Actual Temperature 50</td><td class="d">Actual temperature of area, area 50</td><td class="u">°C or °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="1611300" data-acc="R" data-u="%" data-min="1" id="obj-ai-1611300"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1611300</td><td class="n">Actual Humidity Area 1</td><td class="d">Actual humidity of area, area 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="1611301" data-acc="R" data-u="%" id="obj-ai-1611301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611301</td><td class="n">Actual Humidity Area 2</td><td class="d">Actual humidity of area, area 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="1611302" data-acc="R" data-u="%" id="obj-ai-1611302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611302</td><td class="n">Actual Humidity Area 3</td><td class="d">Actual humidity of area, area 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="1611303" data-acc="R" data-u="%" id="obj-ai-1611303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611303</td><td class="n">Actual Humidity Area 4</td><td class="d">Actual humidity of area, area 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="1611304" data-acc="R" data-u="%" id="obj-ai-1611304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611304</td><td class="n">Actual Humidity Area 5</td><td class="d">Actual humidity of area, area 5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="1611305" data-acc="R" data-u="%" id="obj-ai-1611305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611305</td><td class="n">Actual Humidity Area 6</td><td class="d">Actual humidity of area, area 6</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="1611306" data-acc="R" data-u="%" id="obj-ai-1611306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611306</td><td class="n">Actual Humidity Area 7</td><td class="d">Actual humidity of area, area 7</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="1611307" data-acc="R" data-u="%" id="obj-ai-1611307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611307</td><td class="n">Actual Humidity Area 8</td><td class="d">Actual humidity of area, area 8</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="1611308" data-acc="R" data-u="%" id="obj-ai-1611308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611308</td><td class="n">Actual Humidity Area 9</td><td class="d">Actual humidity of area, area 9</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="1611309" data-acc="R" data-u="%" id="obj-ai-1611309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611309</td><td class="n">Actual Humidity Area 10</td><td class="d">Actual humidity of area, area 10</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="1611310" data-acc="R" data-u="%" id="obj-ai-1611310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611310</td><td class="n">Actual Humidity Area 11</td><td class="d">Actual humidity of area, area 11</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="1611311" data-acc="R" data-u="%" id="obj-ai-1611311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611311</td><td class="n">Actual Humidity Area 12</td><td class="d">Actual humidity of area, area 12</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="1611312" data-acc="R" data-u="%" id="obj-ai-1611312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611312</td><td class="n">Actual Humidity Area 13</td><td class="d">Actual humidity of area, area 13</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="1611313" data-acc="R" data-u="%" id="obj-ai-1611313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611313</td><td class="n">Actual Humidity Area 14</td><td class="d">Actual humidity of area, area 14</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="1611314" data-acc="R" data-u="%" id="obj-ai-1611314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611314</td><td class="n">Actual Humidity Area 15</td><td class="d">Actual humidity of area, area 15</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="1611315" data-acc="R" data-u="%" id="obj-ai-1611315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611315</td><td class="n">Actual Humidity Area 16</td><td class="d">Actual humidity of area, area 16</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="1611316" data-acc="R" data-u="%" id="obj-ai-1611316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611316</td><td class="n">Actual Humidity Area 17</td><td class="d">Actual humidity of area, area 17</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="1611317" data-acc="R" data-u="%" id="obj-ai-1611317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611317</td><td class="n">Actual Humidity Area 18</td><td class="d">Actual humidity of area, area 18</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="1611318" data-acc="R" data-u="%" id="obj-ai-1611318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611318</td><td class="n">Actual Humidity Area 19</td><td class="d">Actual humidity of area, area 19</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="1611319" data-acc="R" data-u="%" id="obj-ai-1611319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611319</td><td class="n">Actual Humidity Area 20</td><td class="d">Actual humidity of area, area 20</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="1611320" data-acc="R" data-u="%" id="obj-ai-1611320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611320</td><td class="n">Actual Humidity Area 21</td><td class="d">Actual humidity of area, area 21</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="1611321" data-acc="R" data-u="%" id="obj-ai-1611321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611321</td><td class="n">Actual Humidity Area 22</td><td class="d">Actual humidity of area, area 22</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="1611322" data-acc="R" data-u="%" id="obj-ai-1611322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611322</td><td class="n">Actual Humidity Area 23</td><td class="d">Actual humidity of area, area 23</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="1611323" data-acc="R" data-u="%" id="obj-ai-1611323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611323</td><td class="n">Actual Humidity Area 24</td><td class="d">Actual humidity of area, area 24</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="1611324" data-acc="R" data-u="%" id="obj-ai-1611324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611324</td><td class="n">Actual Humidity Area 25</td><td class="d">Actual humidity of area, area 25</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="1611325" data-acc="R" data-u="%" id="obj-ai-1611325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611325</td><td class="n">Actual Humidity Area 26</td><td class="d">Actual humidity of area, area 26</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="1611326" data-acc="R" data-u="%" id="obj-ai-1611326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611326</td><td class="n">Actual Humidity Area 27</td><td class="d">Actual humidity of area, area 27</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="1611327" data-acc="R" data-u="%" id="obj-ai-1611327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611327</td><td class="n">Actual Humidity Area 28</td><td class="d">Actual humidity of area, area 28</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="1611328" data-acc="R" data-u="%" id="obj-ai-1611328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611328</td><td class="n">Actual Humidity Area 29</td><td class="d">Actual humidity of area, area 29</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="1611329" data-acc="R" data-u="%" id="obj-ai-1611329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611329</td><td class="n">Actual Humidity Area 30</td><td class="d">Actual humidity of area, area 30</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="1611330" data-acc="R" data-u="%" id="obj-ai-1611330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611330</td><td class="n">Actual Humidity Area 31</td><td class="d">Actual humidity of area, area 31</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="1611331" data-acc="R" data-u="%" id="obj-ai-1611331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611331</td><td class="n">Actual Humidity Area 32</td><td class="d">Actual humidity of area, area 32</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="1611332" data-acc="R" data-u="%" id="obj-ai-1611332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611332</td><td class="n">Actual Humidity Area 33</td><td class="d">Actual humidity of area, area 33</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="1611333" data-acc="R" data-u="%" id="obj-ai-1611333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611333</td><td class="n">Actual Humidity Area 34</td><td class="d">Actual humidity of area, area 34</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="1611334" data-acc="R" data-u="%" id="obj-ai-1611334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611334</td><td class="n">Actual Humidity Area 35</td><td class="d">Actual humidity of area, area 35</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="1611335" data-acc="R" data-u="%" id="obj-ai-1611335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611335</td><td class="n">Actual Humidity Area 36</td><td class="d">Actual humidity of area, area 36</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="1611336" data-acc="R" data-u="%" id="obj-ai-1611336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611336</td><td class="n">Actual Humidity Area 37</td><td class="d">Actual humidity of area, area 37</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="1611337" data-acc="R" data-u="%" id="obj-ai-1611337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611337</td><td class="n">Actual Humidity Area 38</td><td class="d">Actual humidity of area, area 38</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="1611338" data-acc="R" data-u="%" id="obj-ai-1611338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611338</td><td class="n">Actual Humidity Area 39</td><td class="d">Actual humidity of area, area 39</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="1611339" data-acc="R" data-u="%" id="obj-ai-1611339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611339</td><td class="n">Actual Humidity Area 40</td><td class="d">Actual humidity of area, area 40</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="1611340" data-acc="R" data-u="%" id="obj-ai-1611340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611340</td><td class="n">Actual Humidity Area 41</td><td class="d">Actual humidity of area, area 41</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="1611341" data-acc="R" data-u="%" id="obj-ai-1611341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611341</td><td class="n">Actual Humidity Area 42</td><td class="d">Actual humidity of area, area 42</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="1611342" data-acc="R" data-u="%" id="obj-ai-1611342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611342</td><td class="n">Actual Humidity Area 43</td><td class="d">Actual humidity of area, area 43</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="1611343" data-acc="R" data-u="%" id="obj-ai-1611343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611343</td><td class="n">Actual Humidity Area 44</td><td class="d">Actual humidity of area, area 44</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="1611344" data-acc="R" data-u="%" id="obj-ai-1611344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611344</td><td class="n">Actual Humidity Area 45</td><td class="d">Actual humidity of area, area 45</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="1611345" data-acc="R" data-u="%" id="obj-ai-1611345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611345</td><td class="n">Actual Humidity Area 46</td><td class="d">Actual humidity of area, area 46</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="1611346" data-acc="R" data-u="%" id="obj-ai-1611346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611346</td><td class="n">Actual Humidity Area 47</td><td class="d">Actual humidity of area, area 47</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="1611347" data-acc="R" data-u="%" id="obj-ai-1611347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611347</td><td class="n">Actual Humidity Area 48</td><td class="d">Actual humidity of area, area 48</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="1611348" data-acc="R" data-u="%" id="obj-ai-1611348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611348</td><td class="n">Actual Humidity Area 49</td><td class="d">Actual humidity of area, area 49</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="1611349" data-acc="R" data-u="%" id="obj-ai-1611349"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611349</td><td class="n">Actual Humidity Area 50</td><td class="d">Actual humidity of area, area 50</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="15231" data-acc="R" data-u="s" id="obj-ai-15231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15231</td><td class="n">Error Time</td><td class="d">Timestamp of actual System Master Error</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="15232" data-acc="R" data-u="" data-min="1" id="obj-ai-15232"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15232</td><td class="n">Error Code</td><td class="d">Error Code of System Master Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="10020" data-acc="R" data-u="" data-st="1" id="obj-ai-10020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10020</td><td class="n">System Viewer Err Warn Code</td><td class="d">Error Code of external control unit error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="1611600" data-acc="W" data-u="%" data-min="1" id="obj-av-1611600"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1611600</td><td class="n">Area Setpoint 1</td><td class="d">Humidity setpoint of area, area 1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="1611601" data-acc="W" data-u="%" id="obj-av-1611601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611601</td><td class="n">Area Setpoint 2</td><td class="d">Humidity setpoint of area, area 2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="1611602" data-acc="W" data-u="%" id="obj-av-1611602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611602</td><td class="n">Area Setpoint 3</td><td class="d">Humidity setpoint of area, area 3</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="1611603" data-acc="W" data-u="%" id="obj-av-1611603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611603</td><td class="n">Area Setpoint 4</td><td class="d">Humidity setpoint of area, area 4</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="1611604" data-acc="W" data-u="%" id="obj-av-1611604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611604</td><td class="n">Area Setpoint 5</td><td class="d">Humidity setpoint of area, area 5</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="1611605" data-acc="W" data-u="%" id="obj-av-1611605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611605</td><td class="n">Area Setpoint 6</td><td class="d">Humidity setpoint of area, area 6</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="1611606" data-acc="W" data-u="%" id="obj-av-1611606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611606</td><td class="n">Area Setpoint 7</td><td class="d">Humidity setpoint of area, area 7</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="1611607" data-acc="W" data-u="%" id="obj-av-1611607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611607</td><td class="n">Area Setpoint 8</td><td class="d">Humidity setpoint of area, area 8</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="1611608" data-acc="W" data-u="%" id="obj-av-1611608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611608</td><td class="n">Area Setpoint 9</td><td class="d">Humidity setpoint of area, area 9</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="1611609" data-acc="W" data-u="%" id="obj-av-1611609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611609</td><td class="n">Area Setpoint 10</td><td class="d">Humidity setpoint of area, area 10</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="1611610" data-acc="W" data-u="%" id="obj-av-1611610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611610</td><td class="n">Area Setpoint 11</td><td class="d">Humidity setpoint of area, area 11</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="1611611" data-acc="W" data-u="%" id="obj-av-1611611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611611</td><td class="n">Area Setpoint 12</td><td class="d">Humidity setpoint of area, area 12</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="1611612" data-acc="W" data-u="%" id="obj-av-1611612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611612</td><td class="n">Area Setpoint 13</td><td class="d">Humidity setpoint of area, area 13</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="1611613" data-acc="W" data-u="%" id="obj-av-1611613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611613</td><td class="n">Area Setpoint 14</td><td class="d">Humidity setpoint of area, area 14</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="1611614" data-acc="W" data-u="%" id="obj-av-1611614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611614</td><td class="n">Area Setpoint 15</td><td class="d">Humidity setpoint of area, area 15</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="1611615" data-acc="W" data-u="%" id="obj-av-1611615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611615</td><td class="n">Area Setpoint 16</td><td class="d">Humidity setpoint of area, area 16</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="1611616" data-acc="W" data-u="%" id="obj-av-1611616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611616</td><td class="n">Area Setpoint 17</td><td class="d">Humidity setpoint of area, area 17</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="1611617" data-acc="W" data-u="%" id="obj-av-1611617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611617</td><td class="n">Area Setpoint 18</td><td class="d">Humidity setpoint of area, area 18</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="1611618" data-acc="W" data-u="%" id="obj-av-1611618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611618</td><td class="n">Area Setpoint 19</td><td class="d">Humidity setpoint of area, area 19</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="1611619" data-acc="W" data-u="%" id="obj-av-1611619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611619</td><td class="n">Area Setpoint 20</td><td class="d">Humidity setpoint of area, area 20</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="1611620" data-acc="W" data-u="%" id="obj-av-1611620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611620</td><td class="n">Area Setpoint 21</td><td class="d">Humidity setpoint of area, area 21</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="1611621" data-acc="W" data-u="%" id="obj-av-1611621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611621</td><td class="n">Area Setpoint 22</td><td class="d">Humidity setpoint of area, area 22</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="1611622" data-acc="W" data-u="%" id="obj-av-1611622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611622</td><td class="n">Area Setpoint 23</td><td class="d">Humidity setpoint of area, area 23</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1611623" data-acc="W" data-u="%" id="obj-av-1611623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611623</td><td class="n">Area Setpoint 24</td><td class="d">Humidity setpoint of area, area 24</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="1611624" data-acc="W" data-u="%" id="obj-av-1611624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611624</td><td class="n">Area Setpoint 25</td><td class="d">Humidity setpoint of area, area 25</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="1611625" data-acc="W" data-u="%" id="obj-av-1611625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611625</td><td class="n">Area Setpoint 26</td><td class="d">Humidity setpoint of area, area 26</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="1611626" data-acc="W" data-u="%" id="obj-av-1611626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611626</td><td class="n">Area Setpoint 27</td><td class="d">Humidity setpoint of area, area 27</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="1611627" data-acc="W" data-u="%" id="obj-av-1611627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611627</td><td class="n">Area Setpoint 28</td><td class="d">Humidity setpoint of area, area 28</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="1611628" data-acc="W" data-u="%" id="obj-av-1611628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611628</td><td class="n">Area Setpoint 29</td><td class="d">Humidity setpoint of area, area 29</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="1611629" data-acc="W" data-u="%" id="obj-av-1611629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611629</td><td class="n">Area Setpoint 30</td><td class="d">Humidity setpoint of area, area 30</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="1611630" data-acc="W" data-u="%" id="obj-av-1611630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611630</td><td class="n">Area Setpoint 31</td><td class="d">Humidity setpoint of area, area 31</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="1611631" data-acc="W" data-u="%" id="obj-av-1611631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611631</td><td class="n">Area Setpoint 32</td><td class="d">Humidity setpoint of area, area 32</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="1611632" data-acc="W" data-u="%" id="obj-av-1611632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611632</td><td class="n">Area Setpoint 33</td><td class="d">Humidity setpoint of area, area 33</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="1611633" data-acc="W" data-u="%" id="obj-av-1611633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611633</td><td class="n">Area Setpoint 34</td><td class="d">Humidity setpoint of area, area 34</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="1611634" data-acc="W" data-u="%" id="obj-av-1611634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611634</td><td class="n">Area Setpoint 35</td><td class="d">Humidity setpoint of area, area 35</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="1611635" data-acc="W" data-u="%" id="obj-av-1611635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611635</td><td class="n">Area Setpoint 36</td><td class="d">Humidity setpoint of area, area 36</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="1611636" data-acc="W" data-u="%" id="obj-av-1611636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611636</td><td class="n">Area Setpoint 37</td><td class="d">Humidity setpoint of area, area 37</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="1611637" data-acc="W" data-u="%" id="obj-av-1611637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611637</td><td class="n">Area Setpoint 38</td><td class="d">Humidity setpoint of area, area 38</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="1611638" data-acc="W" data-u="%" id="obj-av-1611638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611638</td><td class="n">Area Setpoint 39</td><td class="d">Humidity setpoint of area, area 39</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="1611639" data-acc="W" data-u="%" id="obj-av-1611639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611639</td><td class="n">Area Setpoint 40</td><td class="d">Humidity setpoint of area, area 40</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="1611640" data-acc="W" data-u="%" id="obj-av-1611640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611640</td><td class="n">Area Setpoint 41</td><td class="d">Humidity setpoint of area, area 41</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="1611641" data-acc="W" data-u="%" id="obj-av-1611641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611641</td><td class="n">Area Setpoint 42</td><td class="d">Humidity setpoint of area, area 42</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="1611642" data-acc="W" data-u="%" id="obj-av-1611642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611642</td><td class="n">Area Setpoint 43</td><td class="d">Humidity setpoint of area, area 43</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="1611643" data-acc="W" data-u="%" id="obj-av-1611643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611643</td><td class="n">Area Setpoint 44</td><td class="d">Humidity setpoint of area, area 44</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="1611644" data-acc="W" data-u="%" id="obj-av-1611644"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611644</td><td class="n">Area Setpoint 45</td><td class="d">Humidity setpoint of area, area 45</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="1611645" data-acc="W" data-u="%" id="obj-av-1611645"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611645</td><td class="n">Area Setpoint 46</td><td class="d">Humidity setpoint of area, area 46</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="1611646" data-acc="W" data-u="%" id="obj-av-1611646"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611646</td><td class="n">Area Setpoint 47</td><td class="d">Humidity setpoint of area, area 47</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="1611647" data-acc="W" data-u="%" id="obj-av-1611647"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611647</td><td class="n">Area Setpoint 48</td><td class="d">Humidity setpoint of area, area 48</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="1611648" data-acc="W" data-u="%" id="obj-av-1611648"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611648</td><td class="n">Area Setpoint 49</td><td class="d">Humidity setpoint of area, area 49</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="1611649" data-acc="W" data-u="%" id="obj-av-1611649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611649</td><td class="n">Area Setpoint 50</td><td class="d">Humidity setpoint of area, area 50</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Condair Vita point IDs by name</summary><ul><li><a href="#obj-mi-5033"><code>MI5033</code></a>Reverse Osmosis State</li><li><a href="#obj-mi-5034"><code>MI5034</code></a>Deionization State</li><li><a href="#obj-mi-5035"><code>MI5035</code></a>Pressure Status HP Line</li><li><a href="#obj-mi-603100"><code>MI603100</code></a>Area State 1</li><li><a href="#obj-mi-603101"><code>MI603101</code></a>Area State 2</li><li><a href="#obj-mi-603102"><code>MI603102</code></a>Area State 3</li><li><a href="#obj-mi-603103"><code>MI603103</code></a>Area State 4</li><li><a href="#obj-mi-603104"><code>MI603104</code></a>Area State 5</li><li><a href="#obj-mi-603105"><code>MI603105</code></a>Area State 6</li><li><a href="#obj-mi-603106"><code>MI603106</code></a>Area State 7</li><li><a href="#obj-mi-603107"><code>MI603107</code></a>Area State 8</li><li><a href="#obj-mi-603108"><code>MI603108</code></a>Area State 9</li><li><a href="#obj-mi-603109"><code>MI603109</code></a>Area State 10</li><li><a href="#obj-mi-603110"><code>MI603110</code></a>Area State 11</li><li><a href="#obj-mi-603111"><code>MI603111</code></a>Area State 12</li><li><a href="#obj-mi-603112"><code>MI603112</code></a>Area State 13</li><li><a href="#obj-mi-603113"><code>MI603113</code></a>Area State 14</li><li><a href="#obj-mi-603114"><code>MI603114</code></a>Area State 15</li><li><a href="#obj-mi-603115"><code>MI603115</code></a>Area State 16</li><li><a href="#obj-mi-603116"><code>MI603116</code></a>Area State 17</li><li><a href="#obj-mi-603117"><code>MI603117</code></a>Area State 18</li><li><a href="#obj-mi-603118"><code>MI603118</code></a>Area State 19</li><li><a href="#obj-mi-603119"><code>MI603119</code></a>Area State 20</li><li><a href="#obj-mi-603120"><code>MI603120</code></a>Area State 21</li><li><a href="#obj-mi-603121"><code>MI603121</code></a>Area State 22</li><li><a href="#obj-mi-603122"><code>MI603122</code></a>Area State 23</li><li><a href="#obj-mi-603123"><code>MI603123</code></a>Area State 24</li><li><a href="#obj-mi-603124"><code>MI603124</code></a>Area State 25</li><li><a href="#obj-mi-603125"><code>MI603125</code></a>Area State 26</li><li><a href="#obj-mi-603126"><code>MI603126</code></a>Area State 27</li><li><a href="#obj-mi-603127"><code>MI603127</code></a>Area State 28</li><li><a href="#obj-mi-603128"><code>MI603128</code></a>Area State 29</li><li><a href="#obj-mi-603129"><code>MI603129</code></a>Area State 30</li><li><a href="#obj-mi-603130"><code>MI603130</code></a>Area State 31</li><li><a href="#obj-mi-603131"><code>MI603131</code></a>Area State 32</li><li><a href="#obj-mi-603132"><code>MI603132</code></a>Area State 33</li><li><a href="#obj-mi-603133"><code>MI603133</code></a>Area State 34</li><li><a href="#obj-mi-603134"><code>MI603134</code></a>Area State 35</li><li><a href="#obj-mi-603135"><code>MI603135</code></a>Area State 36</li><li><a href="#obj-mi-603136"><code>MI603136</code></a>Area State 37</li><li><a href="#obj-mi-603137"><code>MI603137</code></a>Area State 38</li><li><a href="#obj-mi-603138"><code>MI603138</code></a>Area State 39</li><li><a href="#obj-mi-603139"><code>MI603139</code></a>Area State 40</li><li><a href="#obj-mi-603140"><code>MI603140</code></a>Area State 41</li><li><a href="#obj-mi-603141"><code>MI603141</code></a>Area State 42</li><li><a href="#obj-mi-603142"><code>MI603142</code></a>Area State 43</li><li><a href="#obj-mi-603143"><code>MI603143</code></a>Area State 44</li><li><a href="#obj-mi-603144"><code>MI603144</code></a>Area State 45</li><li><a href="#obj-mi-603145"><code>MI603145</code></a>Area State 46</li><li><a href="#obj-mi-603146"><code>MI603146</code></a>Area State 47</li><li><a href="#obj-mi-603147"><code>MI603147</code></a>Area State 48</li><li><a href="#obj-mi-603148"><code>MI603148</code></a>Area State 49</li><li><a href="#obj-mi-603149"><code>MI603149</code></a>Area State 50</li><li><a href="#obj-mi-5054"><code>MI5054</code></a>Error Flag</li><li><a href="#obj-mi-5055"><code>MI5055</code></a>Error Category</li><li><a href="#obj-mi-41"><code>MI41</code></a>System Viewer Error State</li><li><a href="#obj-ai-15112"><code>AI15112</code></a>Number of Areas</li><li><a href="#obj-ai-10046"><code>AI10046</code></a>Serial Number</li><li><a href="#obj-ai-15220"><code>AI15220</code></a>UV Lamp Replacement</li><li><a href="#obj-ai-15229"><code>AI15229</code></a>Micro Filter Replacement</li><li><a href="#obj-ai-1611400"><code>AI1611400</code></a>Area Actual Temperature 1</li><li><a href="#obj-ai-1611401"><code>AI1611401</code></a>Area Actual Temperature 2</li><li><a href="#obj-ai-1611402"><code>AI1611402</code></a>Area Actual Temperature 3</li><li><a href="#obj-ai-1611403"><code>AI1611403</code></a>Area Actual Temperature 4</li><li><a href="#obj-ai-1611404"><code>AI1611404</code></a>Area Actual Temperature 5</li><li><a href="#obj-ai-1611405"><code>AI1611405</code></a>Area Actual Temperature 6</li><li><a href="#obj-ai-1611406"><code>AI1611406</code></a>Area Actual Temperature 7</li><li><a href="#obj-ai-1611407"><code>AI1611407</code></a>Area Actual Temperature 8</li><li><a href="#obj-ai-1611408"><code>AI1611408</code></a>Area Actual Temperature 9</li><li><a href="#obj-ai-1611409"><code>AI1611409</code></a>Area Actual Temperature 10</li><li><a href="#obj-ai-1611410"><code>AI1611410</code></a>Area Actual Temperature 11</li><li><a href="#obj-ai-1611411"><code>AI1611411</code></a>Area Actual Temperature 12</li><li><a href="#obj-ai-1611412"><code>AI1611412</code></a>Area Actual Temperature 13</li><li><a href="#obj-ai-1611413"><code>AI1611413</code></a>Area Actual Temperature 14</li><li><a href="#obj-ai-1611414"><code>AI1611414</code></a>Area Actual Temperature 15</li><li><a href="#obj-ai-1611415"><code>AI1611415</code></a>Area Actual Temperature 16</li><li><a href="#obj-ai-1611416"><code>AI1611416</code></a>Area Actual Temperature 17</li><li><a href="#obj-ai-1611417"><code>AI1611417</code></a>Area Actual Temperature 18</li><li><a href="#obj-ai-1611418"><code>AI1611418</code></a>Area Actual Temperature 19</li><li><a href="#obj-ai-1611419"><code>AI1611419</code></a>Area Actual Temperature 20</li><li><a href="#obj-ai-1611420"><code>AI1611420</code></a>Area Actual Temperature 21</li><li><a href="#obj-ai-1611421"><code>AI1611421</code></a>Area Actual Temperature 22</li><li><a href="#obj-ai-1611422"><code>AI1611422</code></a>Area Actual Temperature 23</li><li><a href="#obj-ai-1611423"><code>AI1611423</code></a>Area Actual Temperature 24</li><li><a href="#obj-ai-1611424"><code>AI1611424</code></a>Area Actual Temperature 25</li><li><a href="#obj-ai-1611425"><code>AI1611425</code></a>Area Actual Temperature 26</li><li><a href="#obj-ai-1611426"><code>AI1611426</code></a>Area Actual Temperature 27</li><li><a href="#obj-ai-1611427"><code>AI1611427</code></a>Area Actual Temperature 28</li><li><a href="#obj-ai-1611428"><code>AI1611428</code></a>Area Actual Temperature 29</li><li><a href="#obj-ai-1611429"><code>AI1611429</code></a>Area Actual Temperature 30</li><li><a href="#obj-ai-1611430"><code>AI1611430</code></a>Area Actual Temperature 31</li><li><a href="#obj-ai-1611431"><code>AI1611431</code></a>Area Actual Temperature 32</li><li><a href="#obj-ai-1611432"><code>AI1611432</code></a>Area Actual Temperature 33</li><li><a href="#obj-ai-1611433"><code>AI1611433</code></a>Area Actual Temperature 34</li><li><a href="#obj-ai-1611434"><code>AI1611434</code></a>Area Actual Temperature 35</li><li><a href="#obj-ai-1611435"><code>AI1611435</code></a>Area Actual Temperature 36</li><li><a href="#obj-ai-1611436"><code>AI1611436</code></a>Area Actual Temperature 37</li><li><a href="#obj-ai-1611437"><code>AI1611437</code></a>Area Actual Temperature 38</li><li><a href="#obj-ai-1611438"><code>AI1611438</code></a>Area Actual Temperature 39</li><li><a href="#obj-ai-1611439"><code>AI1611439</code></a>Area Actual Temperature 40</li><li><a href="#obj-ai-1611440"><code>AI1611440</code></a>Area Actual Temperature 41</li><li><a href="#obj-ai-1611441"><code>AI1611441</code></a>Area Actual Temperature 42</li><li><a href="#obj-ai-1611442"><code>AI1611442</code></a>Area Actual Temperature 43</li><li><a href="#obj-ai-1611443"><code>AI1611443</code></a>Area Actual Temperature 44</li><li><a href="#obj-ai-1611444"><code>AI1611444</code></a>Area Actual Temperature 45</li><li><a href="#obj-ai-1611445"><code>AI1611445</code></a>Area Actual Temperature 46</li><li><a href="#obj-ai-1611446"><code>AI1611446</code></a>Area Actual Temperature 47</li><li><a href="#obj-ai-1611447"><code>AI1611447</code></a>Area Actual Temperature 48</li><li><a href="#obj-ai-1611448"><code>AI1611448</code></a>Area Actual Temperature 49</li><li><a href="#obj-ai-1611449"><code>AI1611449</code></a>Area Actual Temperature 50</li><li><a href="#obj-ai-1611300"><code>AI1611300</code></a>Actual Humidity Area 1</li><li><a href="#obj-ai-1611301"><code>AI1611301</code></a>Actual Humidity Area 2</li><li><a href="#obj-ai-1611302"><code>AI1611302</code></a>Actual Humidity Area 3</li><li><a href="#obj-ai-1611303"><code>AI1611303</code></a>Actual Humidity Area 4</li><li><a href="#obj-ai-1611304"><code>AI1611304</code></a>Actual Humidity Area 5</li><li><a href="#obj-ai-1611305"><code>AI1611305</code></a>Actual Humidity Area 6</li><li><a href="#obj-ai-1611306"><code>AI1611306</code></a>Actual Humidity Area 7</li><li><a href="#obj-ai-1611307"><code>AI1611307</code></a>Actual Humidity Area 8</li><li><a href="#obj-ai-1611308"><code>AI1611308</code></a>Actual Humidity Area 9</li><li><a href="#obj-ai-1611309"><code>AI1611309</code></a>Actual Humidity Area 10</li><li><a href="#obj-ai-1611310"><code>AI1611310</code></a>Actual Humidity Area 11</li><li><a href="#obj-ai-1611311"><code>AI1611311</code></a>Actual Humidity Area 12</li><li><a href="#obj-ai-1611312"><code>AI1611312</code></a>Actual Humidity Area 13</li><li><a href="#obj-ai-1611313"><code>AI1611313</code></a>Actual Humidity Area 14</li><li><a href="#obj-ai-1611314"><code>AI1611314</code></a>Actual Humidity Area 15</li><li><a href="#obj-ai-1611315"><code>AI1611315</code></a>Actual Humidity Area 16</li><li><a href="#obj-ai-1611316"><code>AI1611316</code></a>Actual Humidity Area 17</li><li><a href="#obj-ai-1611317"><code>AI1611317</code></a>Actual Humidity Area 18</li><li><a href="#obj-ai-1611318"><code>AI1611318</code></a>Actual Humidity Area 19</li><li><a href="#obj-ai-1611319"><code>AI1611319</code></a>Actual Humidity Area 20</li><li><a href="#obj-ai-1611320"><code>AI1611320</code></a>Actual Humidity Area 21</li><li><a href="#obj-ai-1611321"><code>AI1611321</code></a>Actual Humidity Area 22</li><li><a href="#obj-ai-1611322"><code>AI1611322</code></a>Actual Humidity Area 23</li><li><a href="#obj-ai-1611323"><code>AI1611323</code></a>Actual Humidity Area 24</li><li><a href="#obj-ai-1611324"><code>AI1611324</code></a>Actual Humidity Area 25</li><li><a href="#obj-ai-1611325"><code>AI1611325</code></a>Actual Humidity Area 26</li><li><a href="#obj-ai-1611326"><code>AI1611326</code></a>Actual Humidity Area 27</li><li><a href="#obj-ai-1611327"><code>AI1611327</code></a>Actual Humidity Area 28</li><li><a href="#obj-ai-1611328"><code>AI1611328</code></a>Actual Humidity Area 29</li><li><a href="#obj-ai-1611329"><code>AI1611329</code></a>Actual Humidity Area 30</li><li><a href="#obj-ai-1611330"><code>AI1611330</code></a>Actual Humidity Area 31</li><li><a href="#obj-ai-1611331"><code>AI1611331</code></a>Actual Humidity Area 32</li><li><a href="#obj-ai-1611332"><code>AI1611332</code></a>Actual Humidity Area 33</li><li><a href="#obj-ai-1611333"><code>AI1611333</code></a>Actual Humidity Area 34</li><li><a href="#obj-ai-1611334"><code>AI1611334</code></a>Actual Humidity Area 35</li><li><a href="#obj-ai-1611335"><code>AI1611335</code></a>Actual Humidity Area 36</li><li><a href="#obj-ai-1611336"><code>AI1611336</code></a>Actual Humidity Area 37</li><li><a href="#obj-ai-1611337"><code>AI1611337</code></a>Actual Humidity Area 38</li><li><a href="#obj-ai-1611338"><code>AI1611338</code></a>Actual Humidity Area 39</li><li><a href="#obj-ai-1611339"><code>AI1611339</code></a>Actual Humidity Area 40</li><li><a href="#obj-ai-1611340"><code>AI1611340</code></a>Actual Humidity Area 41</li><li><a href="#obj-ai-1611341"><code>AI1611341</code></a>Actual Humidity Area 42</li><li><a href="#obj-ai-1611342"><code>AI1611342</code></a>Actual Humidity Area 43</li><li><a href="#obj-ai-1611343"><code>AI1611343</code></a>Actual Humidity Area 44</li><li><a href="#obj-ai-1611344"><code>AI1611344</code></a>Actual Humidity Area 45</li><li><a href="#obj-ai-1611345"><code>AI1611345</code></a>Actual Humidity Area 46</li><li><a href="#obj-ai-1611346"><code>AI1611346</code></a>Actual Humidity Area 47</li><li><a href="#obj-ai-1611347"><code>AI1611347</code></a>Actual Humidity Area 48</li><li><a href="#obj-ai-1611348"><code>AI1611348</code></a>Actual Humidity Area 49</li><li><a href="#obj-ai-1611349"><code>AI1611349</code></a>Actual Humidity Area 50</li><li><a href="#obj-ai-15231"><code>AI15231</code></a>Error Time</li><li><a href="#obj-ai-15232"><code>AI15232</code></a>Error Code</li><li><a href="#obj-ai-10020"><code>AI10020</code></a>System Viewer Err Warn Code</li><li><a href="#obj-av-1611600"><code>AV1611600</code></a>Area Setpoint 1</li><li><a href="#obj-av-1611601"><code>AV1611601</code></a>Area Setpoint 2</li><li><a href="#obj-av-1611602"><code>AV1611602</code></a>Area Setpoint 3</li><li><a href="#obj-av-1611603"><code>AV1611603</code></a>Area Setpoint 4</li><li><a href="#obj-av-1611604"><code>AV1611604</code></a>Area Setpoint 5</li><li><a href="#obj-av-1611605"><code>AV1611605</code></a>Area Setpoint 6</li><li><a href="#obj-av-1611606"><code>AV1611606</code></a>Area Setpoint 7</li><li><a href="#obj-av-1611607"><code>AV1611607</code></a>Area Setpoint 8</li><li><a href="#obj-av-1611608"><code>AV1611608</code></a>Area Setpoint 9</li><li><a href="#obj-av-1611609"><code>AV1611609</code></a>Area Setpoint 10</li><li><a href="#obj-av-1611610"><code>AV1611610</code></a>Area Setpoint 11</li><li><a href="#obj-av-1611611"><code>AV1611611</code></a>Area Setpoint 12</li><li><a href="#obj-av-1611612"><code>AV1611612</code></a>Area Setpoint 13</li><li><a href="#obj-av-1611613"><code>AV1611613</code></a>Area Setpoint 14</li><li><a href="#obj-av-1611614"><code>AV1611614</code></a>Area Setpoint 15</li><li><a href="#obj-av-1611615"><code>AV1611615</code></a>Area Setpoint 16</li><li><a href="#obj-av-1611616"><code>AV1611616</code></a>Area Setpoint 17</li><li><a href="#obj-av-1611617"><code>AV1611617</code></a>Area Setpoint 18</li><li><a href="#obj-av-1611618"><code>AV1611618</code></a>Area Setpoint 19</li><li><a href="#obj-av-1611619"><code>AV1611619</code></a>Area Setpoint 20</li><li><a href="#obj-av-1611620"><code>AV1611620</code></a>Area Setpoint 21</li><li><a href="#obj-av-1611621"><code>AV1611621</code></a>Area Setpoint 22</li><li><a href="#obj-av-1611622"><code>AV1611622</code></a>Area Setpoint 23</li><li><a href="#obj-av-1611623"><code>AV1611623</code></a>Area Setpoint 24</li><li><a href="#obj-av-1611624"><code>AV1611624</code></a>Area Setpoint 25</li><li><a href="#obj-av-1611625"><code>AV1611625</code></a>Area Setpoint 26</li><li><a href="#obj-av-1611626"><code>AV1611626</code></a>Area Setpoint 27</li><li><a href="#obj-av-1611627"><code>AV1611627</code></a>Area Setpoint 28</li><li><a href="#obj-av-1611628"><code>AV1611628</code></a>Area Setpoint 29</li><li><a href="#obj-av-1611629"><code>AV1611629</code></a>Area Setpoint 30</li><li><a href="#obj-av-1611630"><code>AV1611630</code></a>Area Setpoint 31</li><li><a href="#obj-av-1611631"><code>AV1611631</code></a>Area Setpoint 32</li><li><a href="#obj-av-1611632"><code>AV1611632</code></a>Area Setpoint 33</li><li><a href="#obj-av-1611633"><code>AV1611633</code></a>Area Setpoint 34</li><li><a href="#obj-av-1611634"><code>AV1611634</code></a>Area Setpoint 35</li><li><a href="#obj-av-1611635"><code>AV1611635</code></a>Area Setpoint 36</li><li><a href="#obj-av-1611636"><code>AV1611636</code></a>Area Setpoint 37</li><li><a href="#obj-av-1611637"><code>AV1611637</code></a>Area Setpoint 38</li><li><a href="#obj-av-1611638"><code>AV1611638</code></a>Area Setpoint 39</li><li><a href="#obj-av-1611639"><code>AV1611639</code></a>Area Setpoint 40</li><li><a href="#obj-av-1611640"><code>AV1611640</code></a>Area Setpoint 41</li><li><a href="#obj-av-1611641"><code>AV1611641</code></a>Area Setpoint 42</li><li><a href="#obj-av-1611642"><code>AV1611642</code></a>Area Setpoint 43</li><li><a href="#obj-av-1611643"><code>AV1611643</code></a>Area Setpoint 44</li><li><a href="#obj-av-1611644"><code>AV1611644</code></a>Area Setpoint 45</li><li><a href="#obj-av-1611645"><code>AV1611645</code></a>Area Setpoint 46</li><li><a href="#obj-av-1611646"><code>AV1611646</code></a>Area Setpoint 47</li><li><a href="#obj-av-1611647"><code>AV1611647</code></a>Area Setpoint 48</li><li><a href="#obj-av-1611648"><code>AV1611648</code></a>Area Setpoint 49</li><li><a href="#obj-av-1611649"><code>AV1611649</code></a>Area Setpoint 50</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>BACnet is built into the Integrated Controller (RJ45 for BACnet IP, RS485 for MS/TP master or slave); it ships with the BACnet protocol set to Off.</li><li>Factory Node ID (device instance) is 1001 and the MS/TP MAC is 127; BACnet IP uses UDP 47808 and supports registering with a BBMD.</li><li>Per-area objects use instance blocks (e.g. MI 603100-603149, AV 1611600-1611649), one instance per area 1-50; only installed areas are meaningful.</li><li>Condair recommends alarming in the BMS only on error category 7 and higher; category 11 (no error) needs software 3.2.0 or later.</li><li>Wrong area setpoints or sensor values can cause water damage; the operator is responsible for checking them.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Condair Vita and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Condair Vita</h2><div class="faq"><details open><summary>How many BACnet points does the Condair Vita have?</summary><p>This list has 214 BACnet objects: 107 analog inputs, 50 analog values, 1 device, 56 multi-state inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Condair Vita BACnet points are writable?</summary><p>50 of the 214 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Condair Vita BACnet documentation?</summary><p>The source is BACnet on-board - Addendum manual for installation and operation (DL II, ME II, RS II, RO-E and Vita) (2603582-F), revision 2026-07, published free by Condair at https://www.condair.co.uk/consense/bms-communication-ic-2.0/am_bms_interface_bacnet_on_board_2603582_en.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Condair Vita?</summary><p>Start with AV 1611600 Area Setpoint 1 (Area 1 humidity setpoint); MI 5035 Pressure Status HP Line (High-pressure stage status); MI 5033 Reverse Osmosis State (Reverse osmosis stage status); MI 603100 Area State 1 (Area 1 state (one per area)); AI 1611300 Actual Humidity Area 1 (Measured RH in area 1, %); MI 5055 Error Category (Error severity; alarm on categories 1-7 (11 = no error)); AI 15232 Error Code (System Master error code).</p></details><details><summary>Can the BMS supply sensor values to the Condair Vita?</summary><p>No BMS-fed sensor inputs are listed; the BMS can write each area&#x27;s humidity setpoint (AV 1611600-1611649, 20-100 %).</p></details><details><summary>How do I check these points on the real Condair Vita?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Condair BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/condair/dl" data-row><span class="k">Hybrid (spray + evaporative) humidifier</span><h3>Condair DL</h3><p>Condair DL / DL II hybrid in-duct humidifiers with the Integrated Controller.</p><div class="meta">41 objects &middot; 9 writable &middot; 2603582-F</div><span class="sr-only"> Also known as: Condair DL II, DL hybrid humidifier, Integrated Controller DL</span></a></li><li><a class="card" href="/bacnet-points-lists/condair/dl-gateway-board" data-row><span class="k">Hybrid humidifier BACnet gateway</span><h3>Condair DL (BACnet gateway board)</h3><p>Condair DL hybrid humidifiers (Integrated Controller 5.9.x.x) fitted with the optional BACnet/LonWorks gateway board.</p><div class="meta">39 objects &middot; 7 writable &middot; 2585293-L</div><span class="sr-only"> Also known as: Virtual_BCU_DL, DL ProtoCessor gateway, BMS DL BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/condair/gs-ii" data-row><span class="k">Gas-fired steam humidifier</span><h3>Condair GS II</h3><p>Condair GS II gas-fired steam humidifiers with the Integrated Controller (software 5.10.1.14 or later).</p><div class="meta">30 objects &middot; 9 writable &middot; 2595492-C</div><span class="sr-only"> Also known as: Condair GS, Nortec GS II, GS gas-fired humidifier</span></a></li><li><a class="card" href="/bacnet-points-lists/condair/me" data-row><span class="k">Evaporative humidifier / cooler</span><h3>Condair ME</h3><p>Condair ME / ME II in-duct evaporative humidifiers and evaporative coolers.</p><div class="meta">61 objects &middot; 12 writable &middot; 2603582-F</div><span class="sr-only"> Also known as: Condair ME II, ME evaporative humidifier</span></a></li><li><a class="card" href="/bacnet-points-lists/condair/me-gateway-board" data-row><span class="k">Evaporative humidifier BACnet gateway</span><h3>Condair ME (BACnet gateway board)</h3><p>Condair ME evaporative humidifiers (Integrated Controller 5.9.x.x and 5.10.x.x) with the optional BACnet/LonWorks gateway board.</p><div class="meta">59 objects &middot; 10 writable &middot; 2585293-L</div><span class="sr-only"> Also known as: Virtual_BCU_ME, ME ProtoCessor gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/condair/ro-a" data-row><span class="k">Reverse osmosis water treatment unit</span><h3>Condair RO-A</h3><p>Condair RO-A reverse osmosis units connected through the Integrated Controller.</p><div class="meta">13 objects &middot; 0 writable &middot; 2595492-C</div><span class="sr-only"> Also known as: RO-A reverse osmosis</span></a></li><li><a class="card" href="/bacnet-points-lists/condair/ro-e" data-row><span class="k">Reverse osmosis water treatment unit</span><h3>Condair RO-E</h3><p>Condair RO-E and RO-E+ reverse osmosis water treatment units for humidifier feed water.</p><div class="meta">24 objects &middot; 4 writable &middot; 2603582-F</div><span class="sr-only"> Also known as: Condair RO-E+, RO-E reverse osmosis</span></a></li><li><a class="card" href="/bacnet-points-lists/condair/ro-e-gateway-board" data-row><span class="k">Reverse osmosis water treatment unit BACnet gateway</span><h3>Condair RO-E (BACnet gateway board)</h3><p>Condair RO-E and RO-E+ reverse osmosis water treatment units with the optional BACnet IP (2611780) or BACnet MS/TP (2611783) gateway board.</p><div class="meta">23 objects &middot; 3 writable &middot; 2603584-F</div><span class="sr-only"> Also known as: Virtual_BCU_ROE, RO-E ProtoCessor gateway, RO-E+ gateway board, 2611780, 2611783</span></a></li><li><a class="card" href="/bacnet-points-lists/condair/rs" data-row><span class="k">Electric resistive steam humidifier</span><h3>Condair RS</h3><p>Condair RS / RS II single and dual cylinder (A/B) resistive steam humidifiers.</p><div class="meta">62 objects &middot; 13 writable &middot; 2603582-F</div><span class="sr-only"> Also known as: Condair RS II, RS resistive steam humidifier, Nortec RS</span></a></li><li><a class="card" href="/bacnet-points-lists/condair/rs-gateway-board" data-row><span class="k">Resistive steam humidifier BACnet gateway</span><h3>Condair RS (BACnet gateway board)</h3><p>Condair RS resistive steam humidifiers (Integrated Controller 5.9.x.x) with the optional BACnet/LonWorks gateway board.</p><div class="meta">61 objects &middot; 10 writable &middot; 2585293-L</div><span class="sr-only"> Also known as: Virtual_BCU_RS, RS ProtoCessor gateway</span></a></li></ul>
<p class="updated">Source: <a href="https://www.condair.co.uk/consense/bms-communication-ic-2.0/am_bms_interface_bacnet_on_board_2603582_en.pdf" rel="nofollow noopener" target="_blank">BACnet on-board - Addendum manual for installation and operation (DL II, ME II, RS II, RO-E and Vita) &middot; 2603582-F &middot; rev. 2026-07</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
