<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Contemporary Controls BASgatewayLX Cleaver-Brooks Falcon BACnet Points List</title>
<meta name="description" content="Contemporary Controls BASgatewayLX Cleaver-Brooks Falcon BACnet points list: 816 objects by ID and name (e.g. AO 276 = CH setpoint), 580 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Contemporary Controls BASgatewayLX Cleaver-Brooks Falcon BACnet Points List">
<meta property="og:description" content="Contemporary Controls BASgatewayLX Cleaver-Brooks Falcon BACnet points list: 816 objects by ID and name (e.g. AO 276 = CH setpoint), 580 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Contemporary Controls BASgatewayLX Cleaver-Brooks Falcon BACnet Points List">
<meta name="twitter:description" content="Contemporary Controls BASgatewayLX Cleaver-Brooks Falcon BACnet points list: 816 objects by ID and name (e.g. AO 276 = CH setpoint), 580 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon",
   "name": "Contemporary Controls BASgatewayLX Cleaver-Brooks Falcon BACnet Points List",
   "description": "Contemporary Controls BASgatewayLX Cleaver-Brooks Falcon BACnet points list: 816 objects by ID and name (e.g. AO 276 = CH setpoint), 580 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon#dataset",
   "name": "Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX BACnet Points List",
   "description": "Gateway profile for the Cleaver-Brooks Falcon: 816 objects (121 AI, 440 AO, 115 BI, 140 BO), but only 7 are polled by default (firing rate, fan speed, flame signal, burner run time and three pump outputs). The rest of the Falcon register map is in it: status-change flags, burner control state and lockout code, CH/DHW demand and setpoints, pump status, limits and hundreds of configuration parameters as outputs. Contemporary Controls BASgatewayLX Cleaver-Brooks Falcon BACnet points list: 816 objects by ID and name (e.g. AO 276 = CH setpoint), 580 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon",
   "keywords": [
    "Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX BACnet Points List",
    "Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX BACnet objects",
    "Contemporary Controls BACnet",
    "Falcon BACnet points list",
    "CB Falcon BACnet points list",
    "Cleaver Brooks Falcon Modbus BACnet points list",
    "750-308 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BASgatewayLX Modbus device profile CleaverBrooks_Falcon_b",
    "url": "https://www.ccontrols.com/support/dp/CleaverBrooksFalcon2.zip",
    "author": {
     "@type": "Organization",
     "name": "Contemporary Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX",
    "brand": {
     "@type": "Brand",
     "name": "Contemporary Controls"
    },
    "category": "Boiler controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 816 BACnet objects: 121 analog inputs, 440 analog outputs, 115 binary inputs, 140 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "580 of the 816 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BASgatewayLX Modbus device profile CleaverBrooks_Falcon_b (CleaverBrooks_Falcon_b_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/CleaverBrooksFalcon2.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AO 276 CH setpoint (CH setpoint); AI 88 Burner control state (Burner control state); AI 69 Outlet (S3S4) or Outlet limit (S3) sensor (Outlet temperature); AI 78 Active CH setpoint (Active CH setpoint); AI 70 Firing rate (Firing rate); AI 72 Flame signal (Flame signal); AI 89 Lockout code (Lockout code (0 = none)); AI 90 Alarm reason (Alarm reason)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Contemporary Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></li><li aria-current="page">Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX</li></ol>
<p class="eyebrow">Boiler controller &middot; BACnet points list</p><h1><span class="mfr">Contemporary Controls</span> Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>Gateway profile for the Cleaver-Brooks Falcon: 816 objects (121 AI, 440 AO, 115 BI, 140 BO), but only 7 are polled by default (firing rate, fan speed, flame signal, burner run time and three pump outputs). The rest of the Falcon register map is in it: status-change flags, burner control state and lockout code, CH/DHW demand and setpoints, pump status, limits and hundreds of configuration parameters as outputs.</p>
<p>This page lists <strong>816 BACnet objects</strong> for the Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX &mdash; 580 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Contemporary Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></dd></div><div><dt>Model</dt><dd>Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX</dd></div><div><dt>Equipment</dt><dd>Boiler controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>816 (580 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Falcon, CB Falcon, Cleaver Brooks Falcon Modbus, 750-308</dd></div><div><dt>Source document</dt><dd><a href="https://www.ccontrols.com/support/dp/CleaverBrooksFalcon2.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile CleaverBrooks_Falcon_b &middot; CleaverBrooks_Falcon_b_LX.csv</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon.csv" rel="nofollow" download>Download CSV <small>816 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.ccontrols.com/support/dp/CleaverBrooksFalcon2.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=contemporary-controls/basgatewaylx-cleaver-brooks-falcon">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Contemporary Controls&rsquo;s current documentation and the live
device before use. Not official Contemporary Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the burner control state, lockout code, outlet temperature and CH setpoint objects before mapping, then write the CH setpoint if the BMS sets it.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ao-276">AO 276</a></td><td class="n">CH setpoint</td><td>CH setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ai-88">AI 88</a></td><td class="n">Burner control state</td><td>Burner control state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-69">AI 69</a></td><td class="n">Outlet (S3S4) or Outlet limit (S3) sensor</td><td>Outlet temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-78">AI 78</a></td><td class="n">Active CH setpoint</td><td>Active CH setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-70">AI 70</a></td><td class="n">Firing rate</td><td>Firing rate</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-72">AI 72</a></td><td class="n">Flame signal</td><td>Flame signal</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-89">AI 89</a></td><td class="n">Lockout code</td><td>Lockout code (0 = none)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-90">AI 90</a></td><td class="n">Alarm reason</td><td>Alarm reason</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.</li><li>One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Most configuration outputs (passwords, rates, limits) live in non-volatile memory; don&#x27;t write them cyclically.</li><li>Unpolled rows do not appear as BACnet objects until enabled in the gateway&#x27;s device profile page.</li></ul>
</section>
<h2 id="points">Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">816 of 816 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>121</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>440</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>115</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>140</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>816</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>236</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>580</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (658)</option><option value="°C">°C (68)</option><option value="s">s (61)</option><option value="psi">psi (10)</option><option value="days">days (7)</option><option value="%">% (3)</option><option value="rpm">rpm (3)</option><option value="h">h (2)</option><option value="mA">mA (2)</option><option value="min">min (1)</option><option value="V">V (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BI" data-to="3" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Status Change Alert log</td><td class="d">Modbus 400001 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Status Change Lockout history</td><td class="d">Modbus 400001 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Status Change Lead Lag status</td><td class="d">Modbus 400001 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Status Change Statistics</td><td class="d">Modbus 400001 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Status Change Pump status</td><td class="d">Modbus 400001 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Status Change DHW status</td><td class="d">Modbus 400001 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Status Change CH status</td><td class="d">Modbus 400001 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Status Change Demand Modulation status</td><td class="d">Modbus 400001 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Status Change Sensor status</td><td class="d">Modbus 400001 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Status Change Burner control status</td><td class="d">Modbus 400001 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Status Change Active Lockout</td><td class="d">Modbus 400001 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Configuration Change PCB configuration</td><td class="d">Modbus 400002 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Configuration Change PIM configuration</td><td class="d">Modbus 400002 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Configuration Change Lead Lag configuration</td><td class="d">Modbus 400002 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Configuration Change Frost protection configuration</td><td class="d">Modbus 400002 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Configuration Change Outdoor reset configuration</td><td class="d">Modbus 400002 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Configuration Change Anti-condensation configuration</td><td class="d">Modbus 400002 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Configuration Change limits configuration</td><td class="d">Modbus 400002 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Configuration Change DHW configuration</td><td class="d">Modbus 400002 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Configuration Change Annunciation configuration</td><td class="d">Modbus 400002 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Configuration Change Pump configuration</td><td class="d">Modbus 400002 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Configuration Change Fan configuration</td><td class="d">Modbus 400002 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Configuration ChangeB urner control configuration</td><td class="d">Modbus 400002 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Configuration Change CH configuration</td><td class="d">Modbus 400002 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Configuration Change Modulation configuration</td><td class="d">Modbus 400002 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Configuration Change System configuration</td><td class="d">Modbus 400002 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Configuration Change Safety relay</td><td class="d">Modbus 400003 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Configuration Change Time of Day</td><td class="d">Modbus 400003 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Configuration Change STAT (Demand)</td><td class="d">Modbus 400003 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Configuration Change High Fire Switch (HFS)</td><td class="d">Modbus 400003 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Configuration Change Low Fire Switch (LFS)</td><td class="d">Modbus 400003 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Configuration Change Load Control Input(LCI)</td><td class="d">Modbus 400003 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Configuration Change Pre-ignition interlock (PII)</td><td class="d">Modbus 400003 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Configuration Change Interlock (ILK)</td><td class="d">Modbus 400003 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Configuration Change Alarm</td><td class="d">Modbus 400003 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Configuration Change Main valve</td><td class="d">Modbus 400003 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Configuration Change Pilot valve</td><td class="d">Modbus 400003 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Configuration Change External ignition</td><td class="d">Modbus 400003 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Configuration Change Blower motor/HSI</td><td class="d">Modbus 400003 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Configuration Change Pump C</td><td class="d">Modbus 400003 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Configuration Change Pump B</td><td class="d">Modbus 400003 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Configuration Change Pump A</td><td class="d">Modbus 400003 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Annunciation I/O Annunciator 8/LFS</td><td class="d">Modbus 400004 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Annunciation I/O Annunciator 7/HFS</td><td class="d">Modbus 400004 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Annunciation I/O Annunciator 6</td><td class="d">Modbus 400004 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Annunciation I/O Annunciator 5</td><td class="d">Modbus 400004 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Annunciation I/O Annunciator 4</td><td class="d">Modbus 400004 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Annunciation I/O Annunciator 3</td><td class="d">Modbus 400004 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Annunciation I/O Annunciator 2</td><td class="d">Modbus 400004 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Annunciation I/O Annunciator 1/IAS</td><td class="d">Modbus 400004 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Limits Heat exchanger high limit</td><td class="d">Modbus 400005 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">Limits Exchanger T-rise limit</td><td class="d">Modbus 400005 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">Limits Outlet T-rise limit</td><td class="d">Modbus 400005 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="54" data-acc="R" data-u="" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">Limits Inversion inlet/exchanger limit</td><td class="d">Modbus 400005 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="55" data-acc="R" data-u="" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">Limits Inversion exchanger/outlet limit</td><td class="d">Modbus 400005 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Limits Inversion inlet/outlet limit</td><td class="d">Modbus 400005 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Limits Delta T inlet/exchanger limit</td><td class="d">Modbus 400005 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Limits Delta T exchanger/outlet limit</td><td class="d">Modbus 400005 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Limits Delta T inlet/outlet limit</td><td class="d">Modbus 400005 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">Limits Stack limit</td><td class="d">Modbus 400005 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">Limits DHW high limit</td><td class="d">Modbus 400005 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">Limits Outlet high limit</td><td class="d">Modbus 400005 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">Plug-In Module (PIM) Status OEM alert PCB stored in PIM</td><td class="d">Modbus 400006 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="64" data-acc="R" data-u="" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">Plug-In Module (PIM) Status OEM range PCB stored in PIM</td><td class="d">Modbus 400006 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="65" data-acc="R" data-u="" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">Plug-In Module (PIM) Status Valid copyright</td><td class="d">Modbus 400006 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">Plug-In Module (PIM) Status Lead/Lag enabled</td><td class="d">Modbus 400006 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">Plug-In Module (PIM) Status PIM installed</td><td class="d">Modbus 400006 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Demand source</td><td class="d">Modbus 400007; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="°C" data-min="1" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">69</td><td class="n">Outlet (S3S4) or Outlet limit (S3) sensor</td><td class="d">Modbus 400008; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="" data-min="1" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">70</td><td class="n">Firing rate</td><td class="d">Modbus 400009</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="rpm" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Fan speed</td><td class="d">Modbus 400010</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="V" data-min="1" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">72</td><td class="n">Flame signal</td><td class="d">Modbus 400011</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="73" data-acc="R" data-u="°C" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Inlet (S1) sensor</td><td class="d">Modbus 400012; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="74" data-acc="R" data-u="°C" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">DHW (S6S7) or DHW limit (S6) sensor</td><td class="d">Modbus 400013; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="75" data-acc="R" data-u="°C" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">S5 sensor</td><td class="d">Modbus 400014; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="76" data-acc="R" data-u="°C" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Stack (S8S9) or Stack limit (S8) sensor</td><td class="d">Modbus 400015; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="77" data-acc="R" data-u="mA" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">4-20 mA remote control input (S2) terminal</td><td class="d">Modbus 400016; not polled by default</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="78" data-acc="R" data-u="°C" data-min="1" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">78</td><td class="n">Active CH setpoint</td><td class="d">Modbus 400017; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="79" data-acc="R" data-u="°C" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Active DHW setpoint</td><td class="d">Modbus 400018; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="80" data-acc="R" data-u="°C" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Active LL setpoint</td><td class="d">Modbus 400019; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="80" data-i="81" data-acc="C" data-u="" id="obj-ao-81"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">81</td><td class="n">Register Access Status</td><td class="d">Modbus 400020; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="82" data-acc="R" data-u="psi" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Steam pressure</td><td class="d">Modbus 400021; not polled by default</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Analog modulation input</td><td class="d">Modbus 400022; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Active CH pressure setpoint</td><td class="d">Modbus 400023; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">Extended Status Change DHW plate heat exchanger configuration</td><td class="d">Modbus 400024 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Extended Status Change DHW plate heat exchanger status</td><td class="d">Modbus 400024 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Burner control status</td><td class="d">Modbus 400033; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="88" data-acc="R" data-u="" data-min="1" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">88</td><td class="n">Burner control state</td><td class="d">Modbus 400034; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="89" data-acc="R" data-u="" data-min="1" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">89</td><td class="n">Lockout code</td><td class="d">Modbus 400035; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="90" data-acc="R" data-u="" data-min="1" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">90</td><td class="n">Alarm reason</td><td class="d">Modbus 400036; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Annunciator first out</td><td class="d">Modbus 400037; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Annunciator hold</td><td class="d">Modbus 400038; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="93" data-acc="R" data-u="s" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Sequence time</td><td class="d">Modbus 400039; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="94" data-acc="R" data-u="s" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Delay time</td><td class="d">Modbus 400040; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Hold code</td><td class="d">Modbus 400041; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Burner control flags</td><td class="d">Modbus 400042; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Remote Stat</td><td class="d">Modbus 400043; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="98" data-acc="R" data-u="°C" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Outlet operation (S4=J8-10) terminal</td><td class="d">Modbus 400044; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="99" data-acc="R" data-u="°C" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">DHW operation (S7=J9-3) terminal</td><td class="d">Modbus 400045; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="100" data-acc="R" data-u="°C" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Stack or Heat exchanger operation (S9=J9-6)</td><td class="d">Modbus 400046; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Outlet operation sensor (S4=J8-10) state</td><td class="d">Modbus 400047; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">DHW operation sensor (S7=J9-3) state</td><td class="d">Modbus 400048; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Outlet limit sensor (S3=J8-8) State</td><td class="d">Modbus 400049; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Inlet sensor (S1=J8-4) state</td><td class="d">Modbus 400050; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">DHW limit sensor (S7=J9-1) State</td><td class="d">Modbus 400051; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Stack limit sensor (S8=J9-4) State</td><td class="d">Modbus 400052; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">S5 (J8-11) sensor state</td><td class="d">Modbus 400053; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">4-20mA remote control input(S2=J8-6) state</td><td class="d">Modbus 400054; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Pressure sensor (S1=J8-4) state</td><td class="d">Modbus 400055; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Stack operation or Heat exchanger sensor (S9=J9-6) State</td><td class="d">Modbus 400056; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Active rate limiter</td><td class="d">Modbus 400057; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Limited rate</td><td class="d">Modbus 400058; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Active rate override</td><td class="d">Modbus 400059; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Override rate</td><td class="d">Modbus 400060; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Demand rate</td><td class="d">Modbus 400064; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">CH status</td><td class="d">Modbus 400065; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">CH setpoint source</td><td class="d">Modbus 400066; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">CH heat demand</td><td class="d">Modbus 400067; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">CH burner demand</td><td class="d">Modbus 400068; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">CH requested rate</td><td class="d">Modbus 400069; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">CH frost heat demand</td><td class="d">Modbus 400070; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">CH frost burner demand</td><td class="d">Modbus 400071; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="123" data-acc="R" data-u="°C" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Active CH on hysteresis</td><td class="d">Modbus 400072; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="124" data-acc="R" data-u="°C" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Active CH off hysteresis</td><td class="d">Modbus 400073; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="125" data-acc="R" data-u="psi" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Active CH pressure on hysteresis</td><td class="d">Modbus 400074; not polled by default</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="126" data-acc="R" data-u="psi" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Active CH pressure off hysteresis</td><td class="d">Modbus 400075; not polled by default</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="127" data-acc="R" data-u="" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">DHW status</td><td class="d">Modbus 400081; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="128" data-acc="R" data-u="" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">DHW setpoint source</td><td class="d">Modbus 400082; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="129" data-acc="R" data-u="s" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">DHW priority count</td><td class="d">Modbus 400083; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="130" data-acc="R" data-u="" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">DHW heat demand</td><td class="d">Modbus 400084; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="131" data-acc="R" data-u="" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">DHW burner demand</td><td class="d">Modbus 400085; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="132" data-acc="R" data-u="" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">DHW requested rate</td><td class="d">Modbus 400086; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">DHW frost heat demand</td><td class="d">Modbus 400087; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="134" data-acc="R" data-u="" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">DHW frost burner demand</td><td class="d">Modbus 400088; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="135" data-acc="R" data-u="°C" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Active DHW on hysteresis</td><td class="d">Modbus 400089; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="136" data-acc="R" data-u="°C" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">Active DHW off hysteresis</td><td class="d">Modbus 400090; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="137" data-acc="R" data-u="s" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">DHW storage time</td><td class="d">Modbus 400091; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="138" data-acc="R" data-u="" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">DHW storage heat demand</td><td class="d">Modbus 400092; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="139" data-acc="R" data-u="" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">DHW storage burner demand</td><td class="d">Modbus 400093; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">Pump A status Auxiliary 2 pump demand</td><td class="d">Modbus 400094 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">Pump A status Auxiliary 1 pump demand</td><td class="d">Modbus 400094 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">Pump A status System pump demand</td><td class="d">Modbus 400094 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">Pump A status Boiler pump demand</td><td class="d">Modbus 400094 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">Pump A status DHW pump demand</td><td class="d">Modbus 400094 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">Pump A status CH pump demand</td><td class="d">Modbus 400094 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">Pump A status Pump assigned to logical pump</td><td class="d">Modbus 400094 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">Pump A status Pump exercise requested</td><td class="d">Modbus 400094 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">Pump A status On due to exercise</td><td class="d">Modbus 400094 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">Pump A status On due to overrun</td><td class="d">Modbus 400094 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">Pump A status Forced off</td><td class="d">Modbus 400094 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">Pump A status Forced on</td><td class="d">Modbus 400094 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">Pump A status On due to normal demand</td><td class="d">Modbus 400094 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">Pump B status Auxiliary 1 pump demand</td><td class="d">Modbus 400095 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">Pump B status System pump demand</td><td class="d">Modbus 400095 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">Pump B status Boiler pump demand</td><td class="d">Modbus 400095 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">Pump B status DHW pump demand</td><td class="d">Modbus 400095 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">Pump B status CH pump demand</td><td class="d">Modbus 400095 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">Pump B status Pump Bssigned to logical pump</td><td class="d">Modbus 400095 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">Pump B status Pump exercise requested</td><td class="d">Modbus 400095 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">Pump B status On due to exercise</td><td class="d">Modbus 400095 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">Pump B status On due to overrun</td><td class="d">Modbus 400095 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="162" data-acc="R" data-u="" id="obj-bi-162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">162</td><td class="n">Pump B status Forced off</td><td class="d">Modbus 400095 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="163" data-acc="R" data-u="" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">Pump B status Forced on</td><td class="d">Modbus 400095 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="164" data-acc="R" data-u="" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">Pump B status On due to normal demand</td><td class="d">Modbus 400095 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="165" data-acc="R" data-u="" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">CH pump start delay time</td><td class="d">Modbus 400096; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">CH pump status</td><td class="d">Modbus 400097; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="167" data-acc="R" data-u="s" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">CH pump overrun time</td><td class="d">Modbus 400098; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="168" data-acc="R" data-u="s" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">CH FP overrun time</td><td class="d">Modbus 400099; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="169" data-acc="R" data-u="days" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">CH pump idle days count</td><td class="d">Modbus 400100; not polled by default</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="170" data-acc="R" data-u="" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">DHW pump status</td><td class="d">Modbus 400101; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="171" data-acc="R" data-u="s" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">DHW pump start delay time</td><td class="d">Modbus 400102; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="172" data-acc="R" data-u="s" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">DHW pump overrun time</td><td class="d">Modbus 400103; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="173" data-acc="R" data-u="s" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">DHW FP overrun time</td><td class="d">Modbus 400104; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="174" data-acc="R" data-u="days" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">DHW pump idle days count</td><td class="d">Modbus 400105; not polled by default</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="175" data-acc="R" data-u="" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">System pump status</td><td class="d">Modbus 400106; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="176" data-acc="R" data-u="s" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">System pump overrun time</td><td class="d">Modbus 400107; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="177" data-acc="R" data-u="days" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">System pump idle days count</td><td class="d">Modbus 400108; not polled by default</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">Boiler pump status</td><td class="d">Modbus 400109; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="179" data-acc="R" data-u="s" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">Boiler pump overrun time</td><td class="d">Modbus 400110; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="180" data-acc="R" data-u="days" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">Boiler pump idle days count</td><td class="d">Modbus 400111; not polled by default</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">Auxiliary 1 pump status</td><td class="d">Modbus 400112; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="182" data-acc="R" data-u="days" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">Auxiliary 1 pump idle days count</td><td class="d">Modbus 400113; not polled by default</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="183" data-acc="R" data-u="" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">Auxiliary 2 pump status</td><td class="d">Modbus 400114; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="184" data-acc="R" data-u="s" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">Auxiliary 2 pump overrun time</td><td class="d">Modbus 400115; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="185" data-acc="R" data-u="days" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">Auxiliary 2 pump idle days count</td><td class="d">Modbus 400116; not polled by default</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="186" data-acc="R" data-u="s" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">Auxiliary 1 pump overrun time</td><td class="d">Modbus 400120; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="186" data-i="187" data-acc="C" data-u="" id="obj-ao-187"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">187</td><td class="n">Burner cycle count</td><td class="d">Modbus 400129; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="187" data-i="188" data-acc="C" data-u="h" id="obj-ao-188"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">188</td><td class="n">Burner run time</td><td class="d">Modbus 400131</td><td class="u">h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="188" data-i="189" data-acc="C" data-u="" id="obj-ao-189"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">189</td><td class="n">CH pump cycle count</td><td class="d">Modbus 400133; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="189" data-i="190" data-acc="C" data-u="" id="obj-ao-190"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">190</td><td class="n">DHW pump cycle count</td><td class="d">Modbus 400135; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="190" data-i="191" data-acc="C" data-u="" id="obj-ao-191"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">191</td><td class="n">System pump cycle count</td><td class="d">Modbus 400137; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="191" data-i="192" data-acc="C" data-u="" id="obj-ao-192"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">192</td><td class="n">Boiler pump cycle count</td><td class="d">Modbus 400139; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="192" data-i="193" data-acc="C" data-u="" id="obj-ao-193"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">193</td><td class="n">Auxiliary pump cycle count</td><td class="d">Modbus 400141; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="193" data-i="194" data-acc="C" data-u="" id="obj-ao-194"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">194</td><td class="n">Controller cycle count</td><td class="d">Modbus 400143; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="195" data-acc="R" data-u="h" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">Controller run time</td><td class="d">Modbus 400145; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-ai-196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">196</td><td class="n">Auxiliary 2 pump cycle count R/W</td><td class="d">Modbus 400147; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-ai-197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">197</td><td class="n">Auxiliary 2 pump start delay time</td><td class="d">Modbus 400149; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">Boiler pump start delay time</td><td class="d">Modbus 400150; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">System pump start delay time</td><td class="d">Modbus 400151; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">Auxiliary 1 pump start delay time</td><td class="d">Modbus 400152; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">DHW tap heat demand</td><td class="d">Modbus 400153; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="202" data-acc="R" data-u="" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">DHW preheat demand</td><td class="d">Modbus 400154; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">DHW change rate</td><td class="d">Modbus 400155; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="204" data-acc="R" data-u="" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">DHW tap on recognition time</td><td class="d">Modbus 400156; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="205" data-acc="R" data-u="" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">DHW tap on time</td><td class="d">Modbus 400157; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">DHW preheat delay after tap time</td><td class="d">Modbus 400158; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">DHW preheat on recognition time</td><td class="d">Modbus 400159; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">DHW preheat on time</td><td class="d">Modbus 400160; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">Lead Lag master status</td><td class="d">Modbus 400161; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">Lead Lag slave status Slave command received</td><td class="d">Modbus 400162 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">Lead Lag slave status Slave mode has priority over CH DHW</td><td class="d">Modbus 400162 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">Lead Lag slave status Slave is modulating</td><td class="d">Modbus 400162 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">Lead Lag slave status CH frost protection request</td><td class="d">Modbus 400162 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">Lead Lag slave status DHW frost protection request</td><td class="d">Modbus 400162 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">Lead Lag slave status Frost protection burner request</td><td class="d">Modbus 400162 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">Lead Lag slave status Local frost protection request</td><td class="d">Modbus 400162 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">Lead Lag slave status Burner control status (see register 32)</td><td class="d">Modbus 400162 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="218" data-acc="R" data-u="" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">Lead Lag master setpoint source</td><td class="d">Modbus 400163; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="219" data-acc="R" data-u="" id="obj-ai-219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">219</td><td class="n">Lead Lag master heat demand</td><td class="d">Modbus 400164; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="220" data-acc="R" data-u="" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">Lead Lag slave burner demand</td><td class="d">Modbus 400165; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="221" data-acc="R" data-u="" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">Lead Lag slave requested rate</td><td class="d">Modbus 400166; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">Pump C status Auxiliary 2 pump demand</td><td class="d">Modbus 400169 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">Pump C status Auxiliary 1 pump demand</td><td class="d">Modbus 400169 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="224" data-acc="R" data-u="" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">Pump C status System pump demand</td><td class="d">Modbus 400169 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="225" data-acc="R" data-u="" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">Pump C status Boiler pump demand</td><td class="d">Modbus 400169 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="226" data-acc="R" data-u="" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">Pump C status DHW pump demand</td><td class="d">Modbus 400169 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="227" data-acc="R" data-u="" id="obj-bi-227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">227</td><td class="n">Pump C status CH pump demand</td><td class="d">Modbus 400169 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="228" data-acc="R" data-u="" id="obj-bi-228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">228</td><td class="n">Pump C status Pump assigned to logical pump</td><td class="d">Modbus 400169 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="229" data-acc="R" data-u="" id="obj-bi-229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">229</td><td class="n">Pump C status Pump exercise requested</td><td class="d">Modbus 400169 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="230" data-acc="R" data-u="" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">Pump C status On due to exercise</td><td class="d">Modbus 400169 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="231" data-acc="R" data-u="" id="obj-bi-231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">231</td><td class="n">Pump C status On due to overrun</td><td class="d">Modbus 400169 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="231" data-i="232" data-acc="R" data-u="" id="obj-bi-232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">232</td><td class="n">Pump C status Forced off</td><td class="d">Modbus 400169 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="232" data-i="233" data-acc="R" data-u="" id="obj-bi-233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">233</td><td class="n">Pump C status Forced on</td><td class="d">Modbus 400169 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="233" data-i="234" data-acc="R" data-u="" id="obj-bi-234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">234</td><td class="n">Pump C status On due to normal demand</td><td class="d">Modbus 400169 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="235" data-acc="R" data-u="°C" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">Outdoor temperature</td><td class="d">Modbus 400171; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="236" data-acc="R" data-u="" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">Outdoor sensor state</td><td class="d">Modbus 400172; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="237" data-acc="R" data-u="" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">Outlet T-rise rate</td><td class="d">Modbus 400173; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="238" data-acc="R" data-u="" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">Exchanger T-rise rate</td><td class="d">Modbus 400174; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="239" data-acc="R" data-u="°C" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">S10 sensor reading</td><td class="d">Modbus 400175; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="240" data-acc="R" data-u="" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">S10 sensor state</td><td class="d">Modbus 400176; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="241" data-acc="R" data-u="" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">Product type</td><td class="d">Modbus 400177; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="241" data-i="242" data-acc="C" data-u="" id="obj-ao-242"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">242</td><td class="n">Password</td><td class="d">Modbus 400178; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="242" data-i="243" data-acc="C" data-u="" id="obj-ao-243"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">243</td><td class="n">Temperature units</td><td class="d">Modbus 400179; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="243" data-i="244" data-acc="C" data-u="s" id="obj-ao-244"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">244</td><td class="n">Antishort cycle time</td><td class="d">Modbus 400180; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="244" data-i="245" data-acc="C" data-u="min" id="obj-ao-245"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">245</td><td class="n">Alarm silence time</td><td class="d">Modbus 400181; not polled by default</td><td class="u">min</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="245" data-i="246" data-acc="C" data-u="" id="obj-ao-246"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">246</td><td class="n">Power up with lockout</td><td class="d">Modbus 400182; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="246" data-i="247" data-acc="C" data-u="" id="obj-ao-247"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">247</td><td class="n">Reset and restart</td><td class="d">Modbus 400183; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="247" data-i="248" data-acc="C" data-u="" id="obj-ao-248"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">248</td><td class="n">Burner name</td><td class="d">Modbus 400184; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="248" data-i="249" data-acc="C" data-u="" id="obj-ao-249"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">249</td><td class="n">Installation data</td><td class="d">Modbus 400185; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="249" data-i="250" data-acc="C" data-u="" id="obj-ao-250"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">250</td><td class="n">OEM ID</td><td class="d">Modbus 400186; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="251" data-acc="R" data-u="" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">OS number</td><td class="d">Modbus 400187; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="252" data-acc="R" data-u="" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Date code</td><td class="d">Modbus 400188; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="253" data-acc="R" data-u="" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">Safety Processor build</td><td class="d">Modbus 400189; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="254" data-acc="R" data-u="" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">Application Processor build</td><td class="d">Modbus 400190; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="254" data-i="255" data-acc="C" data-u="" id="obj-ao-255"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">255</td><td class="n">Installer password</td><td class="d">Modbus 400191; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="255" data-i="256" data-acc="C" data-u="" id="obj-ao-256"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">256</td><td class="n">OEM password</td><td class="d">Modbus 400192; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="256" data-i="257" data-acc="C" data-u="" id="obj-ao-257"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">257</td><td class="n">Modulation output</td><td class="d">Modbus 400193; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="257" data-i="258" data-acc="C" data-u="" id="obj-ao-258"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">258</td><td class="n">CH maximum modulation rate</td><td class="d">Modbus 400194; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="258" data-i="259" data-acc="C" data-u="" id="obj-ao-259"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">259</td><td class="n">DHW maximum modulation rate</td><td class="d">Modbus 400195; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="259" data-i="260" data-acc="C" data-u="" id="obj-ao-260"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">260</td><td class="n">Minimum modulation rate</td><td class="d">Modbus 400196; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="260" data-i="261" data-acc="C" data-u="" id="obj-ao-261"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">261</td><td class="n">Prepurge rate</td><td class="d">Modbus 400197; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="261" data-i="262" data-acc="C" data-u="" id="obj-ao-262"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">262</td><td class="n">Lightoff rate</td><td class="d">Modbus 400198; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="262" data-i="263" data-acc="C" data-u="" id="obj-ao-263"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">263</td><td class="n">Postpurge rate</td><td class="d">Modbus 400199; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="263" data-i="264" data-acc="C" data-u="" id="obj-ao-264"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">264</td><td class="n">CH forced rate</td><td class="d">Modbus 400200; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="264" data-i="265" data-acc="C" data-u="s" id="obj-ao-265"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">265</td><td class="n">CH forced rate time</td><td class="d">Modbus 400201; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="265" data-i="266" data-acc="C" data-u="" id="obj-ao-266"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">266</td><td class="n">DHW forced rate</td><td class="d">Modbus 400202; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="266" data-i="267" data-acc="C" data-u="s" id="obj-ao-267"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">267</td><td class="n">DHW forced rate time</td><td class="d">Modbus 400203; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="267" data-i="268" data-acc="C" data-u="" id="obj-ao-268"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">268</td><td class="n">Burner switch</td><td class="d">Modbus 400204; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="268" data-i="269" data-acc="C" data-u="" id="obj-ao-269"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">269</td><td class="n">Firing rate control</td><td class="d">Modbus 400205; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="269" data-i="270" data-acc="C" data-u="" id="obj-ao-270"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">270</td><td class="n">Manual firing rate</td><td class="d">Modbus 400206; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="270" data-i="271" data-acc="C" data-u="" id="obj-ao-271"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">271</td><td class="n">Analog output hysteresis</td><td class="d">Modbus 400207; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="271" data-i="272" data-acc="C" data-u="" id="obj-ao-272"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">272</td><td class="n">Standby rate</td><td class="d">Modbus 400208; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="272" data-i="273" data-acc="C" data-u="" id="obj-ao-273"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">273</td><td class="n">CH enable</td><td class="d">Modbus 400209; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="273" data-i="274" data-acc="C" data-u="" id="obj-ao-274"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">274</td><td class="n">CH demand switch</td><td class="d">Modbus 400210; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="274" data-i="275" data-acc="C" data-u="" id="obj-ao-275"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">275</td><td class="n">CH modulation sensor</td><td class="d">Modbus 400211; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="275" data-i="276" data-acc="C" data-u="°C" data-min="1" id="obj-ao-276"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">276</td><td class="n">CH setpoint</td><td class="d">Modbus 400212; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="276" data-i="277" data-acc="C" data-u="°C" id="obj-ao-277"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">277</td><td class="n">CH time of day setpoint</td><td class="d">Modbus 400213; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="277" data-i="278" data-acc="C" data-u="" id="obj-ao-278"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">278</td><td class="n">CH on hysteresis</td><td class="d">Modbus 400214; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="278" data-i="279" data-acc="C" data-u="" id="obj-ao-279"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">279</td><td class="n">CH off hysteresis</td><td class="d">Modbus 400215; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="279" data-i="280" data-acc="C" data-u="" id="obj-ao-280"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">280</td><td class="n">CH outdoor reset enable</td><td class="d">Modbus 400216; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="280" data-i="281" data-acc="C" data-u="" id="obj-ao-281"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">281</td><td class="n">CH P-gain</td><td class="d">Modbus 400217; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="281" data-i="282" data-acc="C" data-u="" id="obj-ao-282"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">282</td><td class="n">CH I-gain</td><td class="d">Modbus 400218; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="282" data-i="283" data-acc="C" data-u="" id="obj-ao-283"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">283</td><td class="n">CH D-gain</td><td class="d">Modbus 400219; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="283" data-i="284" data-acc="C" data-u="s" id="obj-ao-284"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">284</td><td class="n">CH hysteresis step time</td><td class="d">Modbus 400220; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="284" data-i="285" data-acc="C" data-u="psi" id="obj-ao-285"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">285</td><td class="n">CH pressure setpoint</td><td class="d">Modbus 400221; not polled by default</td><td class="u">psi</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="285" data-i="286" data-acc="C" data-u="psi" id="obj-ao-286"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">286</td><td class="n">CH pressure on hysteresis</td><td class="d">Modbus 400222; not polled by default</td><td class="u">psi</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="286" data-i="287" data-acc="C" data-u="psi" id="obj-ao-287"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">287</td><td class="n">CH pressure off hysteresis</td><td class="d">Modbus 400224; not polled by default</td><td class="u">psi</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="287" data-i="288" data-acc="C" data-u="" id="obj-ao-288"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">288</td><td class="n">Ignition source</td><td class="d">Modbus 400225; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="288" data-i="289" data-acc="C" data-u="" id="obj-ao-289"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">289</td><td class="n">BLR/HSI function</td><td class="d">Modbus 400226; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="289" data-i="290" data-acc="C" data-u="" id="obj-ao-290"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">290</td><td class="n">Igniter on during</td><td class="d">Modbus 400227; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="290" data-i="291" data-acc="C" data-u="" id="obj-ao-291"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">291</td><td class="n">Pilot type</td><td class="d">Modbus 400228; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="291" data-i="292" data-acc="C" data-u="" id="obj-ao-292"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">292</td><td class="n">Flame sensor type</td><td class="d">Modbus 400229; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="292" data-i="293" data-acc="C" data-u="" id="obj-ao-293"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">293</td><td class="n">Purge rate proving</td><td class="d">Modbus 400230; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="293" data-i="294" data-acc="C" data-u="" id="obj-ao-294"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">294</td><td class="n">Lightoff rate proving</td><td class="d">Modbus 400231; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="294" data-i="295" data-acc="C" data-u="s" id="obj-ao-295"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">295</td><td class="n">Prepurge time</td><td class="d">Modbus 400232; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="295" data-i="296" data-acc="C" data-u="" id="obj-ao-296"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">296</td><td class="n">Pre-ignition time</td><td class="d">Modbus 400233; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="296" data-i="297" data-acc="C" data-u="" id="obj-ao-297"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">297</td><td class="n">Pilot flame establishing period (PFEP)</td><td class="d">Modbus 400234; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="297" data-i="298" data-acc="C" data-u="" id="obj-ao-298"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">298</td><td class="n">Main flame establishing period (MFEP)</td><td class="d">Modbus 400235; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="298" data-i="299" data-acc="C" data-u="s" id="obj-ao-299"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">299</td><td class="n">Run stabilization time</td><td class="d">Modbus 400236; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="299" data-i="300" data-acc="C" data-u="s" id="obj-ao-300"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">300</td><td class="n">Postpurge time</td><td class="d">Modbus 400237; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="300" data-i="301" data-acc="C" data-u="" id="obj-ao-301"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">301</td><td class="n">Interlock start check enable</td><td class="d">Modbus 400238; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="301" data-i="302" data-acc="C" data-u="" id="obj-ao-302"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">302</td><td class="n">Interlock open response</td><td class="d">Modbus 400239; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="302" data-i="303" data-acc="C" data-u="" id="obj-ao-303"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">303</td><td class="n">Ignite failure response</td><td class="d">Modbus 400240; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="303" data-i="304" data-acc="C" data-u="" id="obj-ao-304"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">304</td><td class="n">Ignite failure retries</td><td class="d">Modbus 400241; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="304" data-i="305" data-acc="C" data-u="s" id="obj-ao-305"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">305</td><td class="n">Ignite failure delay</td><td class="d">Modbus 400242; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="305" data-i="306" data-acc="C" data-u="" id="obj-ao-306"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">306</td><td class="n">MFEP flame failure response</td><td class="d">Modbus 400243; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="306" data-i="307" data-acc="C" data-u="" id="obj-ao-307"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">307</td><td class="n">Run flame failure response</td><td class="d">Modbus 400244; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="307" data-i="308" data-acc="C" data-u="" id="obj-ao-308"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">308</td><td class="n">Pilot test hold</td><td class="d">Modbus 400245; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="308" data-i="309" data-acc="C" data-u="" id="obj-ao-309"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">309</td><td class="n">Interrupted air switch (IAS) enable</td><td class="d">Modbus 400247; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="309" data-i="310" data-acc="C" data-u="" id="obj-ao-310"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">310</td><td class="n">IAS start check enable</td><td class="d">Modbus 400248; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="310" data-i="311" data-acc="C" data-u="" id="obj-ao-311"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">311</td><td class="n">LCI enable</td><td class="d">Modbus 400249; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="311" data-i="312" data-acc="C" data-u="" id="obj-ao-312"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">312</td><td class="n">PII enable</td><td class="d">Modbus 400250; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="312" data-i="313" data-acc="C" data-u="" id="obj-ao-313"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">313</td><td class="n">Flame threshold</td><td class="d">Modbus 400251; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="313" data-i="314" data-acc="C" data-u="" id="obj-ao-314"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">314</td><td class="n">ILK bounce detection</td><td class="d">Modbus 400254; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="314" data-i="315" data-acc="C" data-u="" id="obj-ao-315"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">315</td><td class="n">Forced recycle interval time</td><td class="d">Modbus 400255; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="315" data-i="316" data-acc="C" data-u="rpm" id="obj-ao-316"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">316</td><td class="n">Absolute maximum fan speed</td><td class="d">Modbus 400257; not polled by default</td><td class="u">rpm</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="316" data-i="317" data-acc="C" data-u="rpm" id="obj-ao-317"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">317</td><td class="n">Absolute minimum fan speed</td><td class="d">Modbus 400258; not polled by default</td><td class="u">rpm</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="317" data-i="318" data-acc="C" data-u="" id="obj-ao-318"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">318</td><td class="n">Fan PWM frequency</td><td class="d">Modbus 400259; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="318" data-i="319" data-acc="C" data-u="" id="obj-ao-319"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">319</td><td class="n">Fan pulses per revolution</td><td class="d">Modbus 400260; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="319" data-i="320" data-acc="C" data-u="" id="obj-ao-320"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">320</td><td class="n">Fan speed-up ramp</td><td class="d">Modbus 400261; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="320" data-i="321" data-acc="C" data-u="" id="obj-ao-321"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">321</td><td class="n">Fan slow-down ramp</td><td class="d">Modbus 400262; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="321" data-i="322" data-acc="C" data-u="" id="obj-ao-322"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">322</td><td class="n">Fan gain up</td><td class="d">Modbus 400263; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="322" data-i="323" data-acc="C" data-u="" id="obj-ao-323"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">323</td><td class="n">Fan gain down</td><td class="d">Modbus 400264; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="323" data-i="324" data-acc="C" data-u="" id="obj-ao-324"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">324</td><td class="n">Fan minimum duty cycle</td><td class="d">Modbus 400265; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="324" data-i="325" data-acc="C" data-u="" id="obj-ao-325"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">325</td><td class="n">CH pump output</td><td class="d">Modbus 400273; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="325" data-i="326" data-acc="C" data-u="" id="obj-ao-326"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">326</td><td class="n">CH pump control</td><td class="d">Modbus 400274; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="326" data-i="327" data-acc="C" data-u="s" id="obj-ao-327"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">327</td><td class="n">CH pump overrun time</td><td class="d">Modbus 400275; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="327" data-i="328" data-acc="C" data-u="s" id="obj-ao-328"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">328</td><td class="n">CH FP pump overrun time</td><td class="d">Modbus 400276; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="328" data-i="329" data-acc="C" data-u="" id="obj-ao-329"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">329</td><td class="n">DHW pump output</td><td class="d">Modbus 400277; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="329" data-i="330" data-acc="C" data-u="" id="obj-ao-330"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">330</td><td class="n">DHW pump control</td><td class="d">Modbus 400278; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="330" data-i="331" data-acc="C" data-u="s" id="obj-ao-331"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">331</td><td class="n">DHW pump overrun time</td><td class="d">Modbus 400279; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="331" data-i="332" data-acc="C" data-u="s" id="obj-ao-332"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">332</td><td class="n">DHW FP pump overrun time R/W</td><td class="d">Modbus 400280; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="332" data-i="333" data-acc="C" data-u="s" id="obj-ao-333"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">333</td><td class="n">DHW pump start delay</td><td class="d">Modbus 400281; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="333" data-i="334" data-acc="C" data-u="" id="obj-ao-334"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">334</td><td class="n">Boiler pump output</td><td class="d">Modbus 400282</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="334" data-i="335" data-acc="C" data-u="" id="obj-ao-335"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">335</td><td class="n">Boiler pump control</td><td class="d">Modbus 400283; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="335" data-i="336" data-acc="C" data-u="s" id="obj-ao-336"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">336</td><td class="n">Boiler pump overrun time</td><td class="d">Modbus 400284; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="336" data-i="337" data-acc="C" data-u="" id="obj-ao-337"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">337</td><td class="n">Auxiliary 1 pump output</td><td class="d">Modbus 400285</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="337" data-i="338" data-acc="C" data-u="" id="obj-ao-338"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">338</td><td class="n">Auxiliary 1 pump control</td><td class="d">Modbus 400286; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="338" data-i="339" data-acc="C" data-u="" id="obj-ao-339"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">339</td><td class="n">System pump output</td><td class="d">Modbus 400288</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="339" data-i="340" data-acc="C" data-u="" id="obj-ao-340"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">340</td><td class="n">System pump control</td><td class="d">Modbus 400289; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="340" data-i="341" data-acc="C" data-u="s" id="obj-ao-341"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">341</td><td class="n">System pump overrun time</td><td class="d">Modbus 400290; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="341" data-i="342" data-acc="C" data-u="days" id="obj-ao-342"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">342</td><td class="n">Pump exercise interval</td><td class="d">Modbus 400291; not polled by default</td><td class="u">days</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="342" data-i="343" data-acc="C" data-u="s" id="obj-ao-343"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">343</td><td class="n">Pump exercise time</td><td class="d">Modbus 400292; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="343" data-i="344" data-acc="C" data-u="s" id="obj-ao-344"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">344</td><td class="n">CH pump start delay</td><td class="d">Modbus 400293; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="344" data-i="345" data-acc="C" data-u="s" id="obj-ao-345"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">345</td><td class="n">Boiler pump start delay</td><td class="d">Modbus 400294; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="345" data-i="346" data-acc="C" data-u="s" id="obj-ao-346"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">346</td><td class="n">System pump start delay</td><td class="d">Modbus 400295; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="346" data-i="347" data-acc="C" data-u="s" id="obj-ao-347"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">347</td><td class="n">Auxiliary 1 pump start delay</td><td class="d">Modbus 400296; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="347" data-i="348" data-acc="C" data-u="" id="obj-bo-348"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">348</td><td class="n">CH pump options 1 Normal pump demand when aux pump Z is set</td><td class="d">Modbus 400297 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="348" data-i="349" data-acc="C" data-u="" id="obj-bo-349"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">349</td><td class="n">CH pump options 1 Normal pump demand when aux pump Y is set</td><td class="d">Modbus 400297 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="349" data-i="350" data-acc="C" data-u="" id="obj-bo-350"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">350</td><td class="n">CH pump options 1 Normal pump demand when aux pump X is set</td><td class="d">Modbus 400297 bit 13; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="350" data-i="351" data-acc="C" data-u="" id="obj-bo-351"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">351</td><td class="n">CH pump options 1 Normal pump demand when DHW service is active</td><td class="d">Modbus 400297 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="351" data-i="352" data-acc="C" data-u="" id="obj-bo-352"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">352</td><td class="n">CH pump options 1 Normal pump demand when CH service is active</td><td class="d">Modbus 400297 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="352" data-i="353" data-acc="C" data-u="" id="obj-bo-353"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">353</td><td class="n">CH pump options 1 Normal pump demand when DHW demand</td><td class="d">Modbus 400297 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="353" data-i="354" data-acc="C" data-u="" id="obj-bo-354"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">354</td><td class="n">CH pump options 1 Normal pump demand when CH demand</td><td class="d">Modbus 400297 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="354" data-i="355" data-acc="C" data-u="" id="obj-bo-355"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">355</td><td class="n">CH pump options 1 Normal pump demand when local burner demand</td><td class="d">Modbus 400297 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="355" data-i="356" data-acc="C" data-u="" id="obj-bo-356"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">356</td><td class="n">CH pump options 1 Local demand inhibited for faults</td><td class="d">Modbus 400297 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="356" data-i="357" data-acc="C" data-u="" id="obj-bo-357"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">357</td><td class="n">CH pump options 2 Pump used for Lead Lag</td><td class="d">Modbus 400298 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="357" data-i="358" data-acc="C" data-u="" id="obj-bo-358"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">358</td><td class="n">CH pump options 2 Pump used for local demand</td><td class="d">Modbus 400298 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="358" data-i="359" data-acc="C" data-u="" id="obj-bo-359"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">359</td><td class="n">CH pump options 2 Force pump off when DHW high limit</td><td class="d">Modbus 400298 bit 8; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="359" data-i="360" data-acc="C" data-u="" id="obj-bo-360"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">360</td><td class="n">CH pump options 2 Force pump off when DHW anti-condensation</td><td class="d">Modbus 400298 bit 7; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="360" data-i="361" data-acc="C" data-u="" id="obj-bo-361"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">361</td><td class="n">CH pump options 2 Force pump off when CH anti-condensation</td><td class="d">Modbus 400298 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="361" data-i="362" data-acc="C" data-u="" id="obj-bo-362"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">362</td><td class="n">CH pump options 2 Force pump off when DHW priority is active</td><td class="d">Modbus 400298 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="362" data-i="363" data-acc="C" data-u="" id="obj-bo-363"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">363</td><td class="n">CH pump options 2 Force pump on when DHW frost protection</td><td class="d">Modbus 400298 bit 4; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="363" data-i="364" data-acc="C" data-u="" id="obj-bo-364"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">364</td><td class="n">CH pump options 2 Force pump on when CH frost protection</td><td class="d">Modbus 400298 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="364" data-i="365" data-acc="C" data-u="" id="obj-bo-365"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">365</td><td class="n">CH pump options 2 Force pump on when Lead Lag slave demand</td><td class="d">Modbus 400298 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="365" data-i="366" data-acc="C" data-u="" id="obj-bo-366"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">366</td><td class="n">CH pump options 2 Force pump on when local burner demand</td><td class="d">Modbus 400298 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="366" data-i="367" data-acc="C" data-u="" id="obj-bo-367"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">367</td><td class="n">CH pump options 2 Force pump on when Outlet high limit</td><td class="d">Modbus 400298 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="367" data-i="368" data-acc="C" data-u="" id="obj-bo-368"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">368</td><td class="n">DHW pump options 1 Normal pump demand when aux pump Z is set</td><td class="d">Modbus 400299 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="368" data-i="369" data-acc="C" data-u="" id="obj-bo-369"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">369</td><td class="n">DHW pump options 1 Normal pump demand when aux pump Y is set</td><td class="d">Modbus 400299 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="369" data-i="370" data-acc="C" data-u="" id="obj-bo-370"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">370</td><td class="n">DHW pump options 1 Normal pump demand when aux pump X is set</td><td class="d">Modbus 400299 bit 13; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="370" data-i="371" data-acc="C" data-u="" id="obj-bo-371"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">371</td><td class="n">DHW pump options 1 Normal pump demand when DHW is active</td><td class="d">Modbus 400299 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="371" data-i="372" data-acc="C" data-u="" id="obj-bo-372"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">372</td><td class="n">DHW pump options 1 Normal pump demand when CH is active</td><td class="d">Modbus 400299 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="372" data-i="373" data-acc="C" data-u="" id="obj-bo-373"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">373</td><td class="n">DHW pump options 1 Normal pump demand when DHW demand</td><td class="d">Modbus 400299 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="373" data-i="374" data-acc="C" data-u="" id="obj-bo-374"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">374</td><td class="n">DHW pump options 1 Normal pump demand when CH demand</td><td class="d">Modbus 400299 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="374" data-i="375" data-acc="C" data-u="" id="obj-bo-375"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">375</td><td class="n">DHW pump options 1 Normal pump demand when local burner demand</td><td class="d">Modbus 400299 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="375" data-i="376" data-acc="C" data-u="" id="obj-bo-376"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">376</td><td class="n">DHW pump options 1 Local demand inhibited for faults</td><td class="d">Modbus 400299 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="376" data-i="377" data-acc="C" data-u="" id="obj-bo-377"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">377</td><td class="n">DHW pump options 2 Pump used for Lead Lag</td><td class="d">Modbus 400300 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="377" data-i="378" data-acc="C" data-u="" id="obj-bo-378"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">378</td><td class="n">DHW pump options 2 Pump used for local demand</td><td class="d">Modbus 400300 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="378" data-i="379" data-acc="C" data-u="" id="obj-bo-379"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">379</td><td class="n">DHW pump options 2 Force pump off when DHW high limit</td><td class="d">Modbus 400300 bit 8; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="379" data-i="380" data-acc="C" data-u="" id="obj-bo-380"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">380</td><td class="n">DHW pump options 2 Force pump off when DHW anti-condensation</td><td class="d">Modbus 400300 bit 7; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="380" data-i="381" data-acc="C" data-u="" id="obj-bo-381"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">381</td><td class="n">DHW pump options 2 Force pump off when CH anti-condensation</td><td class="d">Modbus 400300 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="381" data-i="382" data-acc="C" data-u="" id="obj-bo-382"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">382</td><td class="n">DHW pump options 2 Force pump off when DHW priority is active</td><td class="d">Modbus 400300 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="382" data-i="383" data-acc="C" data-u="" id="obj-bo-383"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">383</td><td class="n">DHW pump options 2 Force pump on when DHW frost protection</td><td class="d">Modbus 400300 bit 4; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="383" data-i="384" data-acc="C" data-u="" id="obj-bo-384"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">384</td><td class="n">DHW pump options 2 Force pump on when CH frost protection</td><td class="d">Modbus 400300 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="384" data-i="385" data-acc="C" data-u="" id="obj-bo-385"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">385</td><td class="n">DHW pump options 2 Force pump on when Lead Lag slave demand</td><td class="d">Modbus 400300 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="385" data-i="386" data-acc="C" data-u="" id="obj-bo-386"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">386</td><td class="n">DHW pump options 2 Force pump on when local burner demand</td><td class="d">Modbus 400300 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="386" data-i="387" data-acc="C" data-u="" id="obj-bo-387"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">387</td><td class="n">DHW pump options 2 Force pump on when Outlet high limit</td><td class="d">Modbus 400300 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="387" data-i="388" data-acc="C" data-u="" id="obj-bo-388"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">388</td><td class="n">Boiler pump options 1 Normal pump demand when aux pump Z is set</td><td class="d">Modbus 400301 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="388" data-i="389" data-acc="C" data-u="" id="obj-bo-389"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">389</td><td class="n">Boiler pump options 1 Normal pump demand when aux pump Y is set</td><td class="d">Modbus 400301 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="389" data-i="390" data-acc="C" data-u="" id="obj-bo-390"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">390</td><td class="n">Boiler pump options 1 Normal pump demand when aux pump X is set</td><td class="d">Modbus 400301 bit 13; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="390" data-i="391" data-acc="C" data-u="" id="obj-bo-391"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">391</td><td class="n">Boiler pump options 1 Normal pump demand when DHW is active</td><td class="d">Modbus 400301 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="391" data-i="392" data-acc="C" data-u="" id="obj-bo-392"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">392</td><td class="n">Boiler pump options 1 Normal pump demand when CH is active</td><td class="d">Modbus 400301 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="392" data-i="393" data-acc="C" data-u="" id="obj-bo-393"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">393</td><td class="n">Boiler pump options 1 Normal pump demand when DHW demand</td><td class="d">Modbus 400301 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="393" data-i="394" data-acc="C" data-u="" id="obj-bo-394"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">394</td><td class="n">Boiler pump options 1 Normal pump demand when CH demand</td><td class="d">Modbus 400301 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="394" data-i="395" data-acc="C" data-u="" id="obj-bo-395"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">395</td><td class="n">Boiler pump options 1 Normal pump demand local burner demand</td><td class="d">Modbus 400301 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="395" data-i="396" data-acc="C" data-u="" id="obj-bo-396"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">396</td><td class="n">Boiler pump options 1 Local demand inhibited for faults</td><td class="d">Modbus 400301 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="396" data-i="397" data-acc="C" data-u="" id="obj-bo-397"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">397</td><td class="n">Boiler pump options 2 Pump used for Lead Lag</td><td class="d">Modbus 400302 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="397" data-i="398" data-acc="C" data-u="" id="obj-bo-398"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">398</td><td class="n">Boiler pump options 2 Pump used for local demand</td><td class="d">Modbus 400302 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="398" data-i="399" data-acc="C" data-u="" id="obj-bo-399"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">399</td><td class="n">Boiler pump options 2 Force pump off when DHW high limit</td><td class="d">Modbus 400302 bit 8; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="399" data-i="400" data-acc="C" data-u="" id="obj-bo-400"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">400</td><td class="n">Boiler pump options 2 Force pump off when DHW anti-condensation</td><td class="d">Modbus 400302 bit 7; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="400" data-i="401" data-acc="C" data-u="" id="obj-bo-401"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">401</td><td class="n">Boiler pump options 2 Force pump off when CH anti-condensation</td><td class="d">Modbus 400302 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="401" data-i="402" data-acc="C" data-u="" id="obj-bo-402"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">402</td><td class="n">Boiler pump options 2 Force pump off HW priority is active</td><td class="d">Modbus 400302 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="402" data-i="403" data-acc="C" data-u="" id="obj-bo-403"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">403</td><td class="n">Boiler pump options 2 Force pump on when DHW frost protection</td><td class="d">Modbus 400302 bit 4; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="403" data-i="404" data-acc="C" data-u="" id="obj-bo-404"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">404</td><td class="n">Boiler pump options 2 Force pump on when CH frost protection</td><td class="d">Modbus 400302 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="404" data-i="405" data-acc="C" data-u="" id="obj-bo-405"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">405</td><td class="n">Boiler pump options 2 Force pump on when Lead Lag slave demand</td><td class="d">Modbus 400302 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="405" data-i="406" data-acc="C" data-u="" id="obj-bo-406"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">406</td><td class="n">Boiler pump options 2 Force pump on when local burner demand</td><td class="d">Modbus 400302 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="406" data-i="407" data-acc="C" data-u="" id="obj-bo-407"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">407</td><td class="n">Boiler pump options 2 Force pump on when Outlet high limit</td><td class="d">Modbus 400302 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="407" data-i="408" data-acc="C" data-u="" id="obj-bo-408"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">408</td><td class="n">System pump options 1 Normal pump demand when aux pump Z is set</td><td class="d">Modbus 400303 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="408" data-i="409" data-acc="C" data-u="" id="obj-bo-409"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">409</td><td class="n">System pump options 1 Normal pump demand when pump Y is set</td><td class="d">Modbus 400303 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="409" data-i="410" data-acc="C" data-u="" id="obj-bo-410"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">410</td><td class="n">System pump options 1 Normal pump demand when aux pump X is set</td><td class="d">Modbus 400303 bit 13; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="410" data-i="411" data-acc="C" data-u="" id="obj-bo-411"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">411</td><td class="n">System pump options 1 Normal pump demand DHW service is active</td><td class="d">Modbus 400303 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="411" data-i="412" data-acc="C" data-u="" id="obj-bo-412"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">412</td><td class="n">System pump options 1 Normal pump demand CH service is active</td><td class="d">Modbus 400303 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="412" data-i="413" data-acc="C" data-u="" id="obj-bo-413"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">413</td><td class="n">System pump options 1 Normal pump demand DHW demand</td><td class="d">Modbus 400303 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="413" data-i="414" data-acc="C" data-u="" id="obj-bo-414"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">414</td><td class="n">System pump options 1 Normal pump demand when CH demand</td><td class="d">Modbus 400303 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="414" data-i="415" data-acc="C" data-u="" id="obj-bo-415"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">415</td><td class="n">System pump options 1 Normal pump demand local burner demand</td><td class="d">Modbus 400303 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="415" data-i="416" data-acc="C" data-u="" id="obj-bo-416"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">416</td><td class="n">System pump options 1 Local demand inhibited for faults</td><td class="d">Modbus 400303 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="416" data-i="417" data-acc="C" data-u="" id="obj-bo-417"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">417</td><td class="n">System pump options 2 Pump used for Lead Lag</td><td class="d">Modbus 400304 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="417" data-i="418" data-acc="C" data-u="" id="obj-bo-418"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">418</td><td class="n">System pump options 2 Pump used for local demand</td><td class="d">Modbus 400304 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="418" data-i="419" data-acc="C" data-u="" id="obj-bo-419"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">419</td><td class="n">System pump options 2 Force pump off when DHW high limit</td><td class="d">Modbus 400304 bit 8; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="419" data-i="420" data-acc="C" data-u="" id="obj-bo-420"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">420</td><td class="n">System pump options 2 Force pump off when DHW anti-condensation</td><td class="d">Modbus 400304 bit 7; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="420" data-i="421" data-acc="C" data-u="" id="obj-bo-421"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">421</td><td class="n">System pump options 2 Force pump off when CH anti-condensation</td><td class="d">Modbus 400304 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="421" data-i="422" data-acc="C" data-u="" id="obj-bo-422"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">422</td><td class="n">System pump options 2 Force pump off DHW priority is active</td><td class="d">Modbus 400304 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="422" data-i="423" data-acc="C" data-u="" id="obj-bo-423"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">423</td><td class="n">System pump options 2 Force pump on DHW frost protection</td><td class="d">Modbus 400304 bit 4; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="423" data-i="424" data-acc="C" data-u="" id="obj-bo-424"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">424</td><td class="n">System pump options 2 Force pump on when CH frost protection</td><td class="d">Modbus 400304 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="424" data-i="425" data-acc="C" data-u="" id="obj-bo-425"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">425</td><td class="n">System pump options 2 Force pump on when Lead Lag slave demand</td><td class="d">Modbus 400304 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="425" data-i="426" data-acc="C" data-u="" id="obj-bo-426"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">426</td><td class="n">System pump options 2 Force pump on when local burner demand</td><td class="d">Modbus 400304 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="426" data-i="427" data-acc="C" data-u="" id="obj-bo-427"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">427</td><td class="n">System pump options 2 Force pump on when Outlet high limit</td><td class="d">Modbus 400304 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="427" data-i="428" data-acc="C" data-u="" id="obj-ao-428"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">428</td><td class="n">Annunciation enable</td><td class="d">Modbus 400305; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="428" data-i="429" data-acc="C" data-u="" id="obj-ao-429"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">429</td><td class="n">Annunciator mode</td><td class="d">Modbus 400306; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="429" data-i="430" data-acc="C" data-u="" id="obj-ao-430"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">430</td><td class="n">Annunciator 1 configuration word 01</td><td class="d">Modbus 400307; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="430" data-i="431" data-acc="C" data-u="" id="obj-ao-431"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">431</td><td class="n">Annunciator 1 configuration word 02</td><td class="d">Modbus 400308; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="431" data-i="432" data-acc="C" data-u="" id="obj-ao-432"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">432</td><td class="n">Annunciator 1 configuration word 03</td><td class="d">Modbus 400309; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="432" data-i="433" data-acc="C" data-u="" id="obj-ao-433"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">433</td><td class="n">Annunciator 1 configuration word 04</td><td class="d">Modbus 400310; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="433" data-i="434" data-acc="C" data-u="" id="obj-ao-434"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">434</td><td class="n">Annunciator 1 configuration word 05</td><td class="d">Modbus 400311; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="434" data-i="435" data-acc="C" data-u="" id="obj-ao-435"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">435</td><td class="n">Annunciator 1 configuration word 06</td><td class="d">Modbus 400312; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="435" data-i="436" data-acc="C" data-u="" id="obj-ao-436"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">436</td><td class="n">Annunciator 1 configuration word 07</td><td class="d">Modbus 400313; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="436" data-i="437" data-acc="C" data-u="" id="obj-ao-437"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">437</td><td class="n">Annunciator 1 configuration word 08</td><td class="d">Modbus 400314; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="437" data-i="438" data-acc="C" data-u="" id="obj-ao-438"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">438</td><td class="n">Annunciator 1 configuration word 09</td><td class="d">Modbus 400315; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="438" data-i="439" data-acc="C" data-u="" id="obj-ao-439"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">439</td><td class="n">Annunciator 1 configuration word 10</td><td class="d">Modbus 400316; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="439" data-i="440" data-acc="C" data-u="" id="obj-ao-440"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">440</td><td class="n">Annunciator 1 configuration word 11</td><td class="d">Modbus 400317; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="440" data-i="441" data-acc="C" data-u="" id="obj-ao-441"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">441</td><td class="n">Annunciator 1 configuration word 12</td><td class="d">Modbus 400318; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="441" data-i="442" data-acc="C" data-u="" id="obj-ao-442"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">442</td><td class="n">Annunciator 1 configuration word 13</td><td class="d">Modbus 400319; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="442" data-i="443" data-acc="C" data-u="" id="obj-ao-443"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">443</td><td class="n">Annunciator 2 configuration word 01</td><td class="d">Modbus 400320; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="443" data-i="444" data-acc="C" data-u="" id="obj-ao-444"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">444</td><td class="n">Annunciator 2 configuration word 02</td><td class="d">Modbus 400321; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="444" data-i="445" data-acc="C" data-u="" id="obj-ao-445"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">445</td><td class="n">Annunciator 2 configuration word 03</td><td class="d">Modbus 400322; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="445" data-i="446" data-acc="C" data-u="" id="obj-ao-446"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">446</td><td class="n">Annunciator 2 configuration word 04</td><td class="d">Modbus 400323; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="446" data-i="447" data-acc="C" data-u="" id="obj-ao-447"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">447</td><td class="n">Annunciator 2 configuration word 05</td><td class="d">Modbus 400324; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="447" data-i="448" data-acc="C" data-u="" id="obj-ao-448"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">448</td><td class="n">Annunciator 2 configuration word 06</td><td class="d">Modbus 400325; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="448" data-i="449" data-acc="C" data-u="" id="obj-ao-449"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">449</td><td class="n">Annunciator 2 configuration word 07</td><td class="d">Modbus 400326; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="449" data-i="450" data-acc="C" data-u="" id="obj-ao-450"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">450</td><td class="n">Annunciator 2 configuration word 08</td><td class="d">Modbus 400327; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="450" data-i="451" data-acc="C" data-u="" id="obj-ao-451"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">451</td><td class="n">Annunciator 2 configuration word 09</td><td class="d">Modbus 400328; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="451" data-i="452" data-acc="C" data-u="" id="obj-ao-452"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">452</td><td class="n">Annunciator 2 configuration word 10</td><td class="d">Modbus 400329; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="452" data-i="453" data-acc="C" data-u="" id="obj-ao-453"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">453</td><td class="n">Annunciator 2 configuration word 11</td><td class="d">Modbus 400330; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="453" data-i="454" data-acc="C" data-u="" id="obj-ao-454"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">454</td><td class="n">Annunciator 2 configuration word 12</td><td class="d">Modbus 400331; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="454" data-i="455" data-acc="C" data-u="" id="obj-ao-455"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">455</td><td class="n">Annunciator 2 configuration word 13</td><td class="d">Modbus 400332; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="455" data-i="456" data-acc="C" data-u="" id="obj-ao-456"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">456</td><td class="n">Annunciator 3 configuration word 01</td><td class="d">Modbus 400333; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="456" data-i="457" data-acc="C" data-u="" id="obj-ao-457"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">457</td><td class="n">Annunciator 3 configuration word 02</td><td class="d">Modbus 400334; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="457" data-i="458" data-acc="C" data-u="" id="obj-ao-458"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">458</td><td class="n">Annunciator 3 configuration word 03</td><td class="d">Modbus 400335; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="458" data-i="459" data-acc="C" data-u="" id="obj-ao-459"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">459</td><td class="n">Annunciator 3 configuration word 04</td><td class="d">Modbus 400336; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="459" data-i="460" data-acc="C" data-u="" id="obj-ao-460"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">460</td><td class="n">Annunciator 3 configuration word 05</td><td class="d">Modbus 400337; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="460" data-i="461" data-acc="C" data-u="" id="obj-ao-461"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">461</td><td class="n">Annunciator 3 configuration word 06</td><td class="d">Modbus 400338; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="461" data-i="462" data-acc="C" data-u="" id="obj-ao-462"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">462</td><td class="n">Annunciator 3 configuration word 07</td><td class="d">Modbus 400339; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="462" data-i="463" data-acc="C" data-u="" id="obj-ao-463"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">463</td><td class="n">Annunciator 3 configuration word 08</td><td class="d">Modbus 400340; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="463" data-i="464" data-acc="C" data-u="" id="obj-ao-464"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">464</td><td class="n">Annunciator 3 configuration word 09</td><td class="d">Modbus 400341; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="464" data-i="465" data-acc="C" data-u="" id="obj-ao-465"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">465</td><td class="n">Annunciator 3 configuration word 10</td><td class="d">Modbus 400342; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="465" data-i="466" data-acc="C" data-u="" id="obj-ao-466"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">466</td><td class="n">Annunciator 3 configuration word 11</td><td class="d">Modbus 400343; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="466" data-i="467" data-acc="C" data-u="" id="obj-ao-467"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">467</td><td class="n">Annunciator 3 configuration word 12</td><td class="d">Modbus 400344; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="467" data-i="468" data-acc="C" data-u="" id="obj-ao-468"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">468</td><td class="n">Annunciator 3 configuration word 13</td><td class="d">Modbus 400345; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="468" data-i="469" data-acc="C" data-u="" id="obj-ao-469"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">469</td><td class="n">Annunciator 4 configuration word 01</td><td class="d">Modbus 400346; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="469" data-i="470" data-acc="C" data-u="" id="obj-ao-470"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">470</td><td class="n">Annunciator 4 configuration word 02</td><td class="d">Modbus 400347; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="470" data-i="471" data-acc="C" data-u="" id="obj-ao-471"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">471</td><td class="n">Annunciator 4 configuration word 03</td><td class="d">Modbus 400348; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="471" data-i="472" data-acc="C" data-u="" id="obj-ao-472"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">472</td><td class="n">Annunciator 4 configuration word 04</td><td class="d">Modbus 400349; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="472" data-i="473" data-acc="C" data-u="" id="obj-ao-473"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">473</td><td class="n">Annunciator 4 configuration word 05</td><td class="d">Modbus 400350; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="473" data-i="474" data-acc="C" data-u="" id="obj-ao-474"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">474</td><td class="n">Annunciator 4 configuration word 06</td><td class="d">Modbus 400351; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="474" data-i="475" data-acc="C" data-u="" id="obj-ao-475"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">475</td><td class="n">Annunciator 4 configuration word 07</td><td class="d">Modbus 400352; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="475" data-i="476" data-acc="C" data-u="" id="obj-ao-476"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">476</td><td class="n">Annunciator 4 configuration word 08</td><td class="d">Modbus 400353; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="476" data-i="477" data-acc="C" data-u="" id="obj-ao-477"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">477</td><td class="n">Annunciator 4 configuration word 09</td><td class="d">Modbus 400354; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="477" data-i="478" data-acc="C" data-u="" id="obj-ao-478"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">478</td><td class="n">Annunciator 4 configuration word 10</td><td class="d">Modbus 400355; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="478" data-i="479" data-acc="C" data-u="" id="obj-ao-479"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">479</td><td class="n">Annunciator 4 configuration word 11</td><td class="d">Modbus 400356; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="479" data-i="480" data-acc="C" data-u="" id="obj-ao-480"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">480</td><td class="n">Annunciator 4 configuration word 12</td><td class="d">Modbus 400357; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="480" data-i="481" data-acc="C" data-u="" id="obj-ao-481"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">481</td><td class="n">Annunciator 4 configuration word 13</td><td class="d">Modbus 400358; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="481" data-i="482" data-acc="C" data-u="" id="obj-ao-482"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">482</td><td class="n">Annunciator 5 configuration word 01</td><td class="d">Modbus 400359; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="482" data-i="483" data-acc="C" data-u="" id="obj-ao-483"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">483</td><td class="n">Annunciator 5 configuration word 02</td><td class="d">Modbus 400360; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="483" data-i="484" data-acc="C" data-u="" id="obj-ao-484"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">484</td><td class="n">Annunciator 5 configuration word 03</td><td class="d">Modbus 400361; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="484" data-i="485" data-acc="C" data-u="" id="obj-ao-485"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">485</td><td class="n">Annunciator 5 configuration word 04</td><td class="d">Modbus 400362; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="485" data-i="486" data-acc="C" data-u="" id="obj-ao-486"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">486</td><td class="n">Annunciator 5 configuration word 05</td><td class="d">Modbus 400363; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="486" data-i="487" data-acc="C" data-u="" id="obj-ao-487"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">487</td><td class="n">Annunciator 5 configuration word 06</td><td class="d">Modbus 400364; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="487" data-i="488" data-acc="C" data-u="" id="obj-ao-488"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">488</td><td class="n">Annunciator 5 configuration word 07</td><td class="d">Modbus 400365; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="488" data-i="489" data-acc="C" data-u="" id="obj-ao-489"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">489</td><td class="n">Annunciator 5 configuration word 08</td><td class="d">Modbus 400366; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="489" data-i="490" data-acc="C" data-u="" id="obj-ao-490"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">490</td><td class="n">Annunciator 5 configuration word 09</td><td class="d">Modbus 400367; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="490" data-i="491" data-acc="C" data-u="" id="obj-ao-491"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">491</td><td class="n">Annunciator 5 configuration word 10</td><td class="d">Modbus 400368; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="491" data-i="492" data-acc="C" data-u="" id="obj-ao-492"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">492</td><td class="n">Annunciator 5 configuration word 11</td><td class="d">Modbus 400369; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="492" data-i="493" data-acc="C" data-u="" id="obj-ao-493"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">493</td><td class="n">Annunciator 5 configuration word 12</td><td class="d">Modbus 400370; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="493" data-i="494" data-acc="C" data-u="" id="obj-ao-494"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">494</td><td class="n">Annunciator 5 configuration word 13</td><td class="d">Modbus 400371; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="494" data-i="495" data-acc="C" data-u="" id="obj-ao-495"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">495</td><td class="n">Annunciator 6 configuration word 01</td><td class="d">Modbus 400372; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="495" data-i="496" data-acc="C" data-u="" id="obj-ao-496"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">496</td><td class="n">Annunciator 6 configuration word 02</td><td class="d">Modbus 400373; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="496" data-i="497" data-acc="C" data-u="" id="obj-ao-497"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">497</td><td class="n">Annunciator 6 configuration word 03</td><td class="d">Modbus 400374; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="497" data-i="498" data-acc="C" data-u="" id="obj-ao-498"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">498</td><td class="n">Annunciator 6 configuration word 04</td><td class="d">Modbus 400375; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="498" data-i="499" data-acc="C" data-u="" id="obj-ao-499"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">499</td><td class="n">Annunciator 6 configuration word 05</td><td class="d">Modbus 400376; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="499" data-i="500" data-acc="C" data-u="" id="obj-ao-500"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">500</td><td class="n">Annunciator 6 configuration word 06</td><td class="d">Modbus 400377; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="500" data-i="501" data-acc="C" data-u="" id="obj-ao-501"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">501</td><td class="n">Annunciator 6 configuration word 07</td><td class="d">Modbus 400378; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="501" data-i="502" data-acc="C" data-u="" id="obj-ao-502"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">502</td><td class="n">Annunciator 6 configuration word 08</td><td class="d">Modbus 400379; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="502" data-i="503" data-acc="C" data-u="" id="obj-ao-503"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">503</td><td class="n">Annunciator 6 configuration word 09</td><td class="d">Modbus 400380; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="503" data-i="504" data-acc="C" data-u="" id="obj-ao-504"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">504</td><td class="n">Annunciator 6 configuration word 10</td><td class="d">Modbus 400381; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="504" data-i="505" data-acc="C" data-u="" id="obj-ao-505"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">505</td><td class="n">Annunciator 6 configuration word 11</td><td class="d">Modbus 400382; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="505" data-i="506" data-acc="C" data-u="" id="obj-ao-506"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">506</td><td class="n">Annunciator 6 configuration word 12</td><td class="d">Modbus 400383; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="506" data-i="507" data-acc="C" data-u="" id="obj-ao-507"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">507</td><td class="n">Annunciator 6 configuration word 13</td><td class="d">Modbus 400384; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="507" data-i="508" data-acc="C" data-u="" id="obj-ao-508"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">508</td><td class="n">Annunciator 7 configuration word 01</td><td class="d">Modbus 400385; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="508" data-i="509" data-acc="C" data-u="" id="obj-ao-509"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">509</td><td class="n">Annunciator 7 configuration word 02</td><td class="d">Modbus 400386; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="509" data-i="510" data-acc="C" data-u="" id="obj-ao-510"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">510</td><td class="n">Annunciator 7 configuration word 03</td><td class="d">Modbus 400387; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="510" data-i="511" data-acc="C" data-u="" id="obj-ao-511"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">511</td><td class="n">Annunciator 7 configuration word 04</td><td class="d">Modbus 400388; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="511" data-i="512" data-acc="C" data-u="" id="obj-ao-512"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">512</td><td class="n">Annunciator 7 configuration word 05</td><td class="d">Modbus 400389; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="512" data-i="513" data-acc="C" data-u="" id="obj-ao-513"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">513</td><td class="n">Annunciator 7 configuration word 06</td><td class="d">Modbus 400390; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="513" data-i="514" data-acc="C" data-u="" id="obj-ao-514"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">514</td><td class="n">Annunciator 7 configuration word 07</td><td class="d">Modbus 400391; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="514" data-i="515" data-acc="C" data-u="" id="obj-ao-515"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">515</td><td class="n">Annunciator 7 configuration word 08</td><td class="d">Modbus 400392; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="515" data-i="516" data-acc="C" data-u="" id="obj-ao-516"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">516</td><td class="n">Annunciator 7 configuration word 09</td><td class="d">Modbus 400393; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="516" data-i="517" data-acc="C" data-u="" id="obj-ao-517"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">517</td><td class="n">Annunciator 7 configuration word 10</td><td class="d">Modbus 400394; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="517" data-i="518" data-acc="C" data-u="" id="obj-ao-518"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">518</td><td class="n">Annunciator 7 configuration word 11</td><td class="d">Modbus 400395; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="518" data-i="519" data-acc="C" data-u="" id="obj-ao-519"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">519</td><td class="n">Annunciator 7 configuration word 12</td><td class="d">Modbus 400396; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="519" data-i="520" data-acc="C" data-u="" id="obj-ao-520"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">520</td><td class="n">Annunciator 7 configuration word 13</td><td class="d">Modbus 400397; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="520" data-i="521" data-acc="C" data-u="" id="obj-ao-521"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">521</td><td class="n">Annunciator 8 configuration word 01</td><td class="d">Modbus 400398; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="521" data-i="522" data-acc="C" data-u="" id="obj-ao-522"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">522</td><td class="n">Annunciator 8 configuration word 02</td><td class="d">Modbus 400399; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="522" data-i="523" data-acc="C" data-u="" id="obj-ao-523"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">523</td><td class="n">Annunciator 8 configuration word 03</td><td class="d">Modbus 400400; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="523" data-i="524" data-acc="C" data-u="" id="obj-ao-524"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">524</td><td class="n">Annunciator 8 configuration word 04</td><td class="d">Modbus 400401; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="524" data-i="525" data-acc="C" data-u="" id="obj-ao-525"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">525</td><td class="n">Annunciator 8 configuration word 05</td><td class="d">Modbus 400402; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="525" data-i="526" data-acc="C" data-u="" id="obj-ao-526"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">526</td><td class="n">Annunciator 8 configuration word 06</td><td class="d">Modbus 400403; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="526" data-i="527" data-acc="C" data-u="" id="obj-ao-527"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">527</td><td class="n">Annunciator 8 configuration word 07</td><td class="d">Modbus 400404; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="527" data-i="528" data-acc="C" data-u="" id="obj-ao-528"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">528</td><td class="n">Annunciator 8 configuration word 08</td><td class="d">Modbus 400405; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="528" data-i="529" data-acc="C" data-u="" id="obj-ao-529"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">529</td><td class="n">Annunciator 8 configuration word 09</td><td class="d">Modbus 400406; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="529" data-i="530" data-acc="C" data-u="" id="obj-ao-530"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">530</td><td class="n">Annunciator 8 configuration word 10</td><td class="d">Modbus 400407; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="530" data-i="531" data-acc="C" data-u="" id="obj-ao-531"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">531</td><td class="n">Annunciator 8 configuration word 11</td><td class="d">Modbus 400408; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="531" data-i="532" data-acc="C" data-u="" id="obj-ao-532"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">532</td><td class="n">Annunciator 8 configuration word 12</td><td class="d">Modbus 400409; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="532" data-i="533" data-acc="C" data-u="" id="obj-ao-533"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">533</td><td class="n">Annunciator 8 configuration word 13</td><td class="d">Modbus 400410; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="533" data-i="534" data-acc="C" data-u="" id="obj-ao-534"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">534</td><td class="n">PII configuration word 01</td><td class="d">Modbus 400411; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="534" data-i="535" data-acc="C" data-u="" id="obj-ao-535"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">535</td><td class="n">PII configuration word 02</td><td class="d">Modbus 400412; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="535" data-i="536" data-acc="C" data-u="" id="obj-ao-536"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">536</td><td class="n">PII configuration word 03</td><td class="d">Modbus 400413; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="536" data-i="537" data-acc="C" data-u="" id="obj-ao-537"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">537</td><td class="n">PII configuration word 04</td><td class="d">Modbus 400414; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="537" data-i="538" data-acc="C" data-u="" id="obj-ao-538"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">538</td><td class="n">PII configuration word 05</td><td class="d">Modbus 400415; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="538" data-i="539" data-acc="C" data-u="" id="obj-ao-539"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">539</td><td class="n">PII configuration word 06</td><td class="d">Modbus 400416; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="539" data-i="540" data-acc="C" data-u="" id="obj-ao-540"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">540</td><td class="n">PII configuration word 07</td><td class="d">Modbus 400417; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="540" data-i="541" data-acc="C" data-u="" id="obj-ao-541"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">541</td><td class="n">PII configuration word 08</td><td class="d">Modbus 400418; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="541" data-i="542" data-acc="C" data-u="" id="obj-ao-542"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">542</td><td class="n">PII configuration word 09</td><td class="d">Modbus 400419; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="542" data-i="543" data-acc="C" data-u="" id="obj-ao-543"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">543</td><td class="n">PII configuration word 10</td><td class="d">Modbus 400420; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="543" data-i="544" data-acc="C" data-u="" id="obj-ao-544"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">544</td><td class="n">PII configuration word 11</td><td class="d">Modbus 400421; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="544" data-i="545" data-acc="C" data-u="" id="obj-ao-545"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">545</td><td class="n">PII configuration word 12</td><td class="d">Modbus 400422; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="545" data-i="546" data-acc="C" data-u="" id="obj-ao-546"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">546</td><td class="n">LCI configuration word 01</td><td class="d">Modbus 400423; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="546" data-i="547" data-acc="C" data-u="" id="obj-ao-547"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">547</td><td class="n">LCI configuration word 02</td><td class="d">Modbus 400424; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="547" data-i="548" data-acc="C" data-u="" id="obj-ao-548"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">548</td><td class="n">LCI configuration word 03</td><td class="d">Modbus 400425; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="548" data-i="549" data-acc="C" data-u="" id="obj-ao-549"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">549</td><td class="n">LCI configuration word 04</td><td class="d">Modbus 400426; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="549" data-i="550" data-acc="C" data-u="" id="obj-ao-550"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">550</td><td class="n">LCI configuration word 05</td><td class="d">Modbus 400427; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="550" data-i="551" data-acc="C" data-u="" id="obj-ao-551"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">551</td><td class="n">LCI configuration word 06</td><td class="d">Modbus 400428; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="551" data-i="552" data-acc="C" data-u="" id="obj-ao-552"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">552</td><td class="n">LCI configuration word 07</td><td class="d">Modbus 400429; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="552" data-i="553" data-acc="C" data-u="" id="obj-ao-553"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">553</td><td class="n">LCI configuration word 08</td><td class="d">Modbus 400430; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="553" data-i="554" data-acc="C" data-u="" id="obj-ao-554"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">554</td><td class="n">LCI configuration word 09</td><td class="d">Modbus 400431; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="554" data-i="555" data-acc="C" data-u="" id="obj-ao-555"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">555</td><td class="n">LCI configuration word 10</td><td class="d">Modbus 400432; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="555" data-i="556" data-acc="C" data-u="" id="obj-ao-556"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">556</td><td class="n">LCI configuration word 11</td><td class="d">Modbus 400433; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="556" data-i="557" data-acc="C" data-u="" id="obj-ao-557"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">557</td><td class="n">LCI configuration word 12</td><td class="d">Modbus 400434; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="557" data-i="558" data-acc="C" data-u="" id="obj-ao-558"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">558</td><td class="n">ILK configuration word 01</td><td class="d">Modbus 400435; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="558" data-i="559" data-acc="C" data-u="" id="obj-ao-559"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">559</td><td class="n">ILK configuration word 02</td><td class="d">Modbus 400436; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="559" data-i="560" data-acc="C" data-u="" id="obj-ao-560"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">560</td><td class="n">ILK configuration word 03</td><td class="d">Modbus 400437; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="560" data-i="561" data-acc="C" data-u="" id="obj-ao-561"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">561</td><td class="n">ILK configuration word 04</td><td class="d">Modbus 400438; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="561" data-i="562" data-acc="C" data-u="" id="obj-ao-562"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">562</td><td class="n">ILK configuration word 05</td><td class="d">Modbus 400439; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="562" data-i="563" data-acc="C" data-u="" id="obj-ao-563"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">563</td><td class="n">ILK configuration word 06</td><td class="d">Modbus 400440; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="563" data-i="564" data-acc="C" data-u="" id="obj-ao-564"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">564</td><td class="n">ILK configuration word 07</td><td class="d">Modbus 400441; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="564" data-i="565" data-acc="C" data-u="" id="obj-ao-565"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">565</td><td class="n">ILK configuration word 08</td><td class="d">Modbus 400442; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="565" data-i="566" data-acc="C" data-u="" id="obj-ao-566"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">566</td><td class="n">ILK configuration word 09</td><td class="d">Modbus 400443; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="566" data-i="567" data-acc="C" data-u="" id="obj-ao-567"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">567</td><td class="n">ILK configuration word 10</td><td class="d">Modbus 400444; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="567" data-i="568" data-acc="C" data-u="" id="obj-ao-568"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">568</td><td class="n">ILK configuration word 11</td><td class="d">Modbus 400445; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="568" data-i="569" data-acc="C" data-u="" id="obj-ao-569"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">569</td><td class="n">ILK configuration word 12</td><td class="d">Modbus 400446; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="569" data-i="570" data-acc="C" data-u="" id="obj-ao-570"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">570</td><td class="n">DHW enable</td><td class="d">Modbus 400449; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="570" data-i="571" data-acc="C" data-u="" id="obj-ao-571"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">571</td><td class="n">DHW demand switch</td><td class="d">Modbus 400450; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="571" data-i="572" data-acc="C" data-u="" id="obj-ao-572"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">572</td><td class="n">DHW priority vs CH</td><td class="d">Modbus 400451; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="572" data-i="573" data-acc="C" data-u="" id="obj-ao-573"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">573</td><td class="n">DHW priority vs LL</td><td class="d">Modbus 400452; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="573" data-i="574" data-acc="C" data-u="" id="obj-ao-574"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">574</td><td class="n">DHW priority time</td><td class="d">Modbus 400453; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="574" data-i="575" data-acc="C" data-u="°C" id="obj-ao-575"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">575</td><td class="n">DHW setpoint</td><td class="d">Modbus 400454; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="575" data-i="576" data-acc="C" data-u="°C" id="obj-ao-576"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">576</td><td class="n">DHW time of day setpoint</td><td class="d">Modbus 400455; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="576" data-i="577" data-acc="C" data-u="°C" id="obj-ao-577"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">577</td><td class="n">DHW on hysteresis</td><td class="d">Modbus 400456; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="577" data-i="578" data-acc="C" data-u="°C" id="obj-ao-578"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">578</td><td class="n">DHW off hysteresis</td><td class="d">Modbus 400457; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="578" data-i="579" data-acc="C" data-u="" id="obj-ao-579"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">579</td><td class="n">DHW P-gain</td><td class="d">Modbus 400458; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="579" data-i="580" data-acc="C" data-u="" id="obj-ao-580"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">580</td><td class="n">DHW I-gain</td><td class="d">Modbus 400459; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="580" data-i="581" data-acc="C" data-u="" id="obj-ao-581"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">581</td><td class="n">DHW D-gain</td><td class="d">Modbus 400460; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="581" data-i="582" data-acc="C" data-u="s" id="obj-ao-582"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">582</td><td class="n">DHW hysteresis step time</td><td class="d">Modbus 400461; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="582" data-i="583" data-acc="C" data-u="" id="obj-ao-583"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">583</td><td class="n">DHW modulation sensor</td><td class="d">Modbus 400462; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="583" data-i="584" data-acc="C" data-u="" id="obj-ao-584"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">584</td><td class="n">DHW priority source</td><td class="d">Modbus 400464; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="584" data-i="585" data-acc="C" data-u="°C" id="obj-ao-585"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">585</td><td class="n">Outlet high limit setpoint</td><td class="d">Modbus 400465; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="585" data-i="586" data-acc="C" data-u="" id="obj-ao-586"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">586</td><td class="n">Outlet high limit response</td><td class="d">Modbus 400466; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="586" data-i="587" data-acc="C" data-u="" id="obj-ao-587"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">587</td><td class="n">Stack limit enable</td><td class="d">Modbus 400467; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="587" data-i="588" data-acc="C" data-u="°C" id="obj-ao-588"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">588</td><td class="n">Stack limit setpoint</td><td class="d">Modbus 400468; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="588" data-i="589" data-acc="C" data-u="" id="obj-ao-589"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">589</td><td class="n">Stack limit response</td><td class="d">Modbus 400469; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="589" data-i="590" data-acc="C" data-u="s" id="obj-ao-590"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">590</td><td class="n">Stack limit delay</td><td class="d">Modbus 400470; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="590" data-i="591" data-acc="C" data-u="" id="obj-ao-591"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">591</td><td class="n">Delta-T inlet/outlet enable</td><td class="d">Modbus 400471; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="591" data-i="592" data-acc="C" data-u="°C" id="obj-ao-592"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">592</td><td class="n">Delta-T inlet/outlet degrees</td><td class="d">Modbus 400472; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="592" data-i="593" data-acc="C" data-u="" id="obj-ao-593"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">593</td><td class="n">Delta-T response</td><td class="d">Modbus 400473; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="593" data-i="594" data-acc="C" data-u="s" id="obj-ao-594"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">594</td><td class="n">Delta-T delay</td><td class="d">Modbus 400474; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="594" data-i="595" data-acc="C" data-u="" id="obj-ao-595"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">595</td><td class="n">DHW high limit enable</td><td class="d">Modbus 400475; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="595" data-i="596" data-acc="C" data-u="°C" id="obj-ao-596"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">596</td><td class="n">DHW high limit setpoint</td><td class="d">Modbus 400476; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="596" data-i="597" data-acc="C" data-u="" id="obj-ao-597"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">597</td><td class="n">DHW high limit response</td><td class="d">Modbus 400477; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="597" data-i="598" data-acc="C" data-u="" id="obj-ao-598"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">598</td><td class="n">CH slow start enable</td><td class="d">Modbus 400478; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="598" data-i="599" data-acc="C" data-u="" id="obj-ao-599"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">599</td><td class="n">DHW slow start enable</td><td class="d">Modbus 400479; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="599" data-i="600" data-acc="C" data-u="" id="obj-ao-600"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">600</td><td class="n">Slow start ramp</td><td class="d">Modbus 400480; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="600" data-i="601" data-acc="C" data-u="°C" id="obj-ao-601"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">601</td><td class="n">Slow start setpoint</td><td class="d">Modbus 400481; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="601" data-i="602" data-acc="C" data-u="" id="obj-ao-602"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">602</td><td class="n">Outlet T-rise enable</td><td class="d">Modbus 400482; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="602" data-i="603" data-acc="C" data-u="" id="obj-ao-603"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">603</td><td class="n">Outlet T-rise degrees</td><td class="d">Modbus 400483; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="603" data-i="604" data-acc="C" data-u="s" id="obj-ao-604"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">604</td><td class="n">Outlet T-rise delay</td><td class="d">Modbus 400484; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="604" data-i="605" data-acc="C" data-u="" id="obj-ao-605"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">605</td><td class="n">Outlet high limit enable</td><td class="d">Modbus 400485; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="605" data-i="606" data-acc="C" data-u="" id="obj-ao-606"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">606</td><td class="n">Delta-T retry limit</td><td class="d">Modbus 400486; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="606" data-i="607" data-acc="C" data-u="" id="obj-ao-607"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">607</td><td class="n">Delta-T rate limit enable</td><td class="d">Modbus 400487; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="607" data-i="608" data-acc="C" data-u="s" id="obj-ao-608"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">608</td><td class="n">Delta-T inverse limit time</td><td class="d">Modbus 400488; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="608" data-i="609" data-acc="C" data-u="" id="obj-ao-609"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">609</td><td class="n">Delta-T inverse limit response</td><td class="d">Modbus 400489; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="609" data-i="610" data-acc="C" data-u="" id="obj-ao-610"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">610</td><td class="n">Delta-T exchanger/outlet enable</td><td class="d">Modbus 400490; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="610" data-i="611" data-acc="C" data-u="°C" id="obj-ao-611"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">611</td><td class="n">Delta-T exchanger/outlet degrees</td><td class="d">Modbus 400491; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="611" data-i="612" data-acc="C" data-u="" id="obj-ao-612"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">612</td><td class="n">Exchanger T-rise enable</td><td class="d">Modbus 400492; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="612" data-i="613" data-acc="C" data-u="" id="obj-ao-613"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">613</td><td class="n">T-rise response</td><td class="d">Modbus 400493; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="613" data-i="614" data-acc="C" data-u="" id="obj-ao-614"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">614</td><td class="n">T-rise retry limit</td><td class="d">Modbus 400494; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="614" data-i="615" data-acc="C" data-u="" id="obj-ao-615"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">615</td><td class="n">Delta-T inlet/exchanger enable</td><td class="d">Modbus 400495; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="615" data-i="616" data-acc="C" data-u="°C" id="obj-ao-616"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">616</td><td class="n">Delta-T inlet/exchanger degrees</td><td class="d">Modbus 400496; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="616" data-i="617" data-acc="C" data-u="" id="obj-ao-617"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">617</td><td class="n">CH anticondensation enable</td><td class="d">Modbus 400497; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="617" data-i="618" data-acc="C" data-u="°C" id="obj-ao-618"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">618</td><td class="n">CH anticondensation setpoint</td><td class="d">Modbus 400498; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="618" data-i="619" data-acc="C" data-u="" id="obj-ao-619"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">619</td><td class="n">CH anticondensation pump force off</td><td class="d">Modbus 400499; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="619" data-i="620" data-acc="C" data-u="" id="obj-ao-620"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">620</td><td class="n">DHW anticondensation enable</td><td class="d">Modbus 400500; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="620" data-i="621" data-acc="C" data-u="°C" id="obj-ao-621"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">621</td><td class="n">DHW anticondensation setpoint</td><td class="d">Modbus 400501; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="621" data-i="622" data-acc="C" data-u="" id="obj-ao-622"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">622</td><td class="n">DHW anticondensation pump force off</td><td class="d">Modbus 400502; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="622" data-i="623" data-acc="C" data-u="" id="obj-bo-623"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">623</td><td class="n">Anticondensation priority Outlet high limit</td><td class="d">Modbus 400503 bit 4; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="623" data-i="624" data-acc="C" data-u="" id="obj-bo-624"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">624</td><td class="n">Anticondensation priority Forced rate</td><td class="d">Modbus 400503 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="624" data-i="625" data-acc="C" data-u="" id="obj-bo-625"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">625</td><td class="n">Anticondensation priority Slow start</td><td class="d">Modbus 400503 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="625" data-i="626" data-acc="C" data-u="" id="obj-bo-626"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">626</td><td class="n">Anticondensation priority Delta-T limit</td><td class="d">Modbus 400503 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="626" data-i="627" data-acc="C" data-u="" id="obj-bo-627"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">627</td><td class="n">Anticondensation priority Stack limit</td><td class="d">Modbus 400503 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="627" data-i="628" data-acc="C" data-u="" id="obj-ao-628"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">628</td><td class="n">Frost protection anticondensation enable</td><td class="d">Modbus 400504; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="628" data-i="629" data-acc="C" data-u="" id="obj-ao-629"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">629</td><td class="n">DHW storage enable</td><td class="d">Modbus 400505; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="629" data-i="630" data-acc="C" data-u="s" id="obj-ao-630"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">630</td><td class="n">DHW storage time</td><td class="d">Modbus 400506; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="630" data-i="631" data-acc="C" data-u="" id="obj-ao-631"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">631</td><td class="n">DHW storage setpoint</td><td class="d">Modbus 400507; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="631" data-i="632" data-acc="C" data-u="" id="obj-ao-632"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">632</td><td class="n">DHW storage on hysteresis</td><td class="d">Modbus 400508; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="632" data-i="633" data-acc="C" data-u="" id="obj-ao-633"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">633</td><td class="n">DHW storage off hysteresis</td><td class="d">Modbus 400509; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="633" data-i="634" data-acc="C" data-u="" id="obj-ao-634"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">634</td><td class="n">DHW priority method</td><td class="d">Modbus 400510; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="634" data-i="635" data-acc="C" data-u="°C" id="obj-ao-635"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">635</td><td class="n">CH ODR maximum outdoor temperature</td><td class="d">Modbus 400513; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="635" data-i="636" data-acc="C" data-u="°C" id="obj-ao-636"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">636</td><td class="n">CH ODR minimum outdoor temperature</td><td class="d">Modbus 400514; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="636" data-i="637" data-acc="C" data-u="°C" id="obj-ao-637"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">637</td><td class="n">CH ODR low water temperature</td><td class="d">Modbus 400515; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="637" data-i="638" data-acc="C" data-u="s" id="obj-ao-638"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">638</td><td class="n">CH ODR boost time</td><td class="d">Modbus 400516; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="638" data-i="639" data-acc="C" data-u="°C" id="obj-ao-639"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">639</td><td class="n">CH ODR maximum off point</td><td class="d">Modbus 400517; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="639" data-i="640" data-acc="C" data-u="°C" id="obj-ao-640"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">640</td><td class="n">Lead Lag CH ODR maximum outdoor temperature</td><td class="d">Modbus 400518; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="640" data-i="641" data-acc="C" data-u="°C" id="obj-ao-641"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">641</td><td class="n">Lead Lag CH ODR minimum outdoor temperature</td><td class="d">Modbus 400519; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="641" data-i="642" data-acc="C" data-u="°C" id="obj-ao-642"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">642</td><td class="n">Lead Lag CH ODR low water temperature</td><td class="d">Modbus 400520; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="642" data-i="643" data-acc="C" data-u="s" id="obj-ao-643"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">643</td><td class="n">Lead Lag CH ODR boost time</td><td class="d">Modbus 400521; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="643" data-i="644" data-acc="C" data-u="°C" id="obj-ao-644"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">644</td><td class="n">Lead Lag CH ODR maximum off point</td><td class="d">Modbus 400522; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="644" data-i="645" data-acc="C" data-u="°C" id="obj-ao-645"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">645</td><td class="n">CH ODR boost step</td><td class="d">Modbus 400523; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="645" data-i="646" data-acc="C" data-u="s" id="obj-ao-646"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">646</td><td class="n">CH ODR boost recovery step time</td><td class="d">Modbus 400524; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="646" data-i="647" data-acc="C" data-u="°C" id="obj-ao-647"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">647</td><td class="n">Lead Lag CH ODR boost step</td><td class="d">Modbus 400525; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="647" data-i="648" data-acc="C" data-u="s" id="obj-ao-648"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">648</td><td class="n">Lead Lag CH ODR boost recovery step time</td><td class="d">Modbus 400526; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="648" data-i="649" data-acc="C" data-u="°C" id="obj-ao-649"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">649</td><td class="n">Minimum boiler water temperature</td><td class="d">Modbus 400527; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="649" data-i="650" data-acc="C" data-u="°C" id="obj-ao-650"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">650</td><td class="n">Lead Lag CH ODR minimum water temperature</td><td class="d">Modbus 400528; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="650" data-i="651" data-acc="C" data-u="" id="obj-ao-651"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">651</td><td class="n">CH frost protection enable</td><td class="d">Modbus 400529; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="651" data-i="652" data-acc="C" data-u="" id="obj-ao-652"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">652</td><td class="n">DHW frost protection enable R/W</td><td class="d">Modbus 400530; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="652" data-i="653" data-acc="C" data-u="°C" id="obj-ao-653"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">653</td><td class="n">Outdoor frost protection setpoint</td><td class="d">Modbus 400531; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="653" data-i="654" data-acc="C" data-u="" id="obj-ao-654"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">654</td><td class="n">Lead Lag frost protection enable</td><td class="d">Modbus 400533; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="654" data-i="655" data-acc="C" data-u="%" id="obj-ao-655"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">655</td><td class="n">Lead Lag frost protection rate</td><td class="d">Modbus 400534; not polled by default</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="655" data-i="656" data-acc="C" data-u="" id="obj-ao-656"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">656</td><td class="n">IAS open modulation enable</td><td class="d">Modbus 400537; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="656" data-i="657" data-acc="C" data-u="" id="obj-ao-657"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">657</td><td class="n">IAS open rate differential</td><td class="d">Modbus 400538; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="657" data-i="658" data-acc="C" data-u="" id="obj-ao-658"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">658</td><td class="n">IAS open modulation step rate</td><td class="d">Modbus 400539; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="658" data-i="659" data-acc="C" data-u="s" id="obj-ao-659"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">659</td><td class="n">IAS open modulation step time</td><td class="d">Modbus 400540; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="659" data-i="660" data-acc="C" data-u="" id="obj-ao-660"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">660</td><td class="n">IAS closed response</td><td class="d">Modbus 400541; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="660" data-i="661" data-acc="C" data-u="psi" id="obj-ao-661"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">661</td><td class="n">CH minimum pressure</td><td class="d">Modbus 400542; not polled by default</td><td class="u">psi</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="661" data-i="662" data-acc="C" data-u="psi" id="obj-ao-662"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">662</td><td class="n">CH time of day pressure setpoint</td><td class="d">Modbus 400543; not polled by default</td><td class="u">psi</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="662" data-i="663" data-acc="C" data-u="mA" id="obj-ao-663"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">663</td><td class="n">Analog input hysteresis</td><td class="d">Modbus 400544; not polled by default</td><td class="u">mA</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="663" data-i="664" data-acc="C" data-u="" id="obj-ao-664"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">664</td><td class="n">Lead Lag slave enable</td><td class="d">Modbus 400545; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="664" data-i="665" data-acc="C" data-u="" id="obj-ao-665"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">665</td><td class="n">Lead Lag master enable</td><td class="d">Modbus 400546; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="665" data-i="666" data-acc="C" data-u="°C" id="obj-ao-666"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">666</td><td class="n">Lead Lag setpoint</td><td class="d">Modbus 400547; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="666" data-i="667" data-acc="C" data-u="°C" id="obj-ao-667"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">667</td><td class="n">Lead Lag time of day setpoint</td><td class="d">Modbus 400548; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="667" data-i="668" data-acc="C" data-u="" id="obj-ao-668"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">668</td><td class="n">Lead Lag outdoor reset enable</td><td class="d">Modbus 400549; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="668" data-i="669" data-acc="C" data-u="°C" id="obj-ao-669"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">669</td><td class="n">Lead Lag on hysteresis</td><td class="d">Modbus 400550; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="669" data-i="670" data-acc="C" data-u="°C" id="obj-ao-670"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">670</td><td class="n">Lead Lag off hysteresis</td><td class="d">Modbus 400551; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="670" data-i="671" data-acc="C" data-u="s" id="obj-ao-671"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">671</td><td class="n">Lead Lag hysteresis step time</td><td class="d">Modbus 400552; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="671" data-i="672" data-acc="C" data-u="" id="obj-ao-672"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">672</td><td class="n">Lead Lag P-gain</td><td class="d">Modbus 400553; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="672" data-i="673" data-acc="C" data-u="" id="obj-ao-673"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">673</td><td class="n">Lead Lag I-gain</td><td class="d">Modbus 400554; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="673" data-i="674" data-acc="C" data-u="" id="obj-ao-674"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">674</td><td class="n">Lead Lag D-gain</td><td class="d">Modbus 400555; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="674" data-i="675" data-acc="C" data-u="" id="obj-ao-675"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">675</td><td class="n">Lead Lag operation switch</td><td class="d">Modbus 400556; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="675" data-i="676" data-acc="C" data-u="" id="obj-ao-676"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">676</td><td class="n">Lead Lag CH demand switch</td><td class="d">Modbus 400557; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="676" data-i="677" data-acc="C" data-u="" id="obj-ao-677"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">677</td><td class="n">Lead Lag CH setpoint source</td><td class="d">Modbus 400558; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="677" data-i="678" data-acc="C" data-u="" id="obj-ao-678"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">678</td><td class="n">Lead Lag modulation sensor</td><td class="d">Modbus 400559; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="678" data-i="679" data-acc="C" data-u="" id="obj-ao-679"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">679</td><td class="n">Lead Lag modulation backup sensor</td><td class="d">Modbus 400560; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="679" data-i="680" data-acc="C" data-u="°C" id="obj-ao-680"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">680</td><td class="n">Lead Lag CH 4 mA water temperature</td><td class="d">Modbus 400561; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="680" data-i="681" data-acc="C" data-u="°C" id="obj-ao-681"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">681</td><td class="n">Lead Lag CH 20 mA water temperature</td><td class="d">Modbus 400562; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="681" data-i="682" data-acc="C" data-u="°C" id="obj-ao-682"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">682</td><td class="n">Lead Lag CH Modbus setpoint</td><td class="d">Modbus 400563; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="682" data-i="683" data-acc="C" data-u="" id="obj-ao-683"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">683</td><td class="n">Lead Lag CH Modbus STAT</td><td class="d">Modbus 400564; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="683" data-i="684" data-acc="C" data-u="" id="obj-ao-684"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">684</td><td class="n">Slave mode</td><td class="d">Modbus 400565; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="684" data-i="685" data-acc="C" data-u="" id="obj-bo-685"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">685</td><td class="n">Slave command Slave demand request</td><td class="d">Modbus 400566 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="685" data-i="686" data-acc="C" data-u="" id="obj-bo-686"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">686</td><td class="n">Slave command Slave suspend startup</td><td class="d">Modbus 400566 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="686" data-i="687" data-acc="C" data-u="" id="obj-bo-687"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">687</td><td class="n">Slave command Slave run fan request</td><td class="d">Modbus 400566 bit 13; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="687" data-i="688" data-acc="C" data-u="" id="obj-bo-688"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">688</td><td class="n">Slave command Turn on auxiliary pump X</td><td class="d">Modbus 400566 bit 12; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="688" data-i="689" data-acc="C" data-u="" id="obj-bo-689"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">689</td><td class="n">Slave command Turn on auxiliary pump Y</td><td class="d">Modbus 400566 bit 11; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="689" data-i="690" data-acc="C" data-u="" id="obj-bo-690"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">690</td><td class="n">Slave command Turn on auxiliary pump Z</td><td class="d">Modbus 400566 bit 10; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="690" data-i="691" data-acc="C" data-u="" id="obj-bo-691"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">691</td><td class="n">Slave command Commanded rate is binary fraction %</td><td class="d">Modbus 400566 bit 8; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="691" data-i="692" data-acc="C" data-u="" id="obj-bo-692"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">692</td><td class="n">Slave command Commanded rate bit 7</td><td class="d">Modbus 400566 bit 7; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="692" data-i="693" data-acc="C" data-u="" id="obj-bo-693"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">693</td><td class="n">Slave command Commanded rate bit 6</td><td class="d">Modbus 400566 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="693" data-i="694" data-acc="C" data-u="" id="obj-bo-694"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">694</td><td class="n">Slave command Commanded rate bit 5</td><td class="d">Modbus 400566 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="694" data-i="695" data-acc="C" data-u="" id="obj-bo-695"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">695</td><td class="n">Slave command Commanded rate bit 4</td><td class="d">Modbus 400566 bit 4; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="695" data-i="696" data-acc="C" data-u="" id="obj-bo-696"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">696</td><td class="n">Slave command Commanded rate bit 3</td><td class="d">Modbus 400566 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="696" data-i="697" data-acc="C" data-u="" id="obj-bo-697"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">697</td><td class="n">Slave command Commanded rate bit 2</td><td class="d">Modbus 400566 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="697" data-i="698" data-acc="C" data-u="" id="obj-bo-698"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">698</td><td class="n">Slave command Commanded rate bit 1</td><td class="d">Modbus 400566 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="698" data-i="699" data-acc="C" data-u="" id="obj-bo-699"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">699</td><td class="n">Slave command Commanded rate bit 0</td><td class="d">Modbus 400566 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="699" data-i="700" data-acc="C" data-u="" id="obj-ao-700"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">700</td><td class="n">Base load rate</td><td class="d">Modbus 400567; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="700" data-i="701" data-acc="C" data-u="" id="obj-ao-701"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">701</td><td class="n">Fan during off cycle rate</td><td class="d">Modbus 400568; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="701" data-i="702" data-acc="C" data-u="" id="obj-ao-702"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">702</td><td class="n">Slave sequence order</td><td class="d">Modbus 400569; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="702" data-i="703" data-acc="C" data-u="" id="obj-ao-703"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">703</td><td class="n">Lead Lag Modbus port</td><td class="d">Modbus 400570; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="703" data-i="704" data-acc="C" data-u="s" id="obj-ao-704"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">704</td><td class="n">Slave demand to firing delay R/W</td><td class="d">Modbus 400571; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="704" data-i="705" data-acc="C" data-u="" id="obj-ao-705"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">705</td><td class="n">Slave capacity</td><td class="d">Modbus 400572; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="705" data-i="706" data-acc="C" data-u="" id="obj-ao-706"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">706</td><td class="n">Base load common rate</td><td class="d">Modbus 400573; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="706" data-i="707" data-acc="C" data-u="" id="obj-ao-707"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">707</td><td class="n">Rate allocation method</td><td class="d">Modbus 400574; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="707" data-i="708" data-acc="C" data-u="" id="obj-ao-708"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">708</td><td class="n">Lead allocation method</td><td class="d">Modbus 400575; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="708" data-i="709" data-acc="C" data-u="" id="obj-ao-709"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">709</td><td class="n">Lag allocation method</td><td class="d">Modbus 400576; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="709" data-i="710" data-acc="C" data-u="" id="obj-ao-710"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">710</td><td class="n">CH Modbus STAT</td><td class="d">Modbus 400578; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="710" data-i="711" data-acc="C" data-u="" id="obj-ao-711"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">711</td><td class="n">CH setpoint source</td><td class="d">Modbus 400579; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="711" data-i="712" data-acc="C" data-u="°C" id="obj-ao-712"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">712</td><td class="n">CH Modbus setpoint</td><td class="d">Modbus 400580; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="712" data-i="713" data-acc="C" data-u="" id="obj-ao-713"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">713</td><td class="n">CH modulation rate source</td><td class="d">Modbus 400581; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="713" data-i="714" data-acc="C" data-u="" id="obj-ao-714"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">714</td><td class="n">CH Modbus rate</td><td class="d">Modbus 400582; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="714" data-i="715" data-acc="C" data-u="" id="obj-ao-715"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">715</td><td class="n">CH priority vs. Lead Lag</td><td class="d">Modbus 400583; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="715" data-i="716" data-acc="C" data-u="°C" id="obj-ao-716"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">716</td><td class="n">CH 4mA water temperature</td><td class="d">Modbus 400584; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="716" data-i="717" data-acc="C" data-u="°C" id="obj-ao-717"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">717</td><td class="n">CH 20mA water temperature</td><td class="d">Modbus 400585; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="717" data-i="718" data-acc="C" data-u="psi" id="obj-ao-718"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">718</td><td class="n">CH 4mA steam pressure</td><td class="d">Modbus 400586; not polled by default</td><td class="u">psi</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="718" data-i="719" data-acc="C" data-u="psi" id="obj-ao-719"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">719</td><td class="n">CH 20mA steam pressure</td><td class="d">Modbus 400587; not polled by default</td><td class="u">psi</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="719" data-i="720" data-acc="C" data-u="" id="obj-ao-720"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">720</td><td class="n">Heat exchanger high limit enable</td><td class="d">Modbus 400593; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="720" data-i="721" data-acc="C" data-u="°C" id="obj-ao-721"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">721</td><td class="n">Heat exchanger high limit setpoint</td><td class="d">Modbus 400594; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="721" data-i="722" data-acc="C" data-u="" id="obj-ao-722"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">722</td><td class="n">Heat exchanger high limit response</td><td class="d">Modbus 400595; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="722" data-i="723" data-acc="C" data-u="s" id="obj-ao-723"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">723</td><td class="n">Heat exchanger high limit delay</td><td class="d">Modbus 400596; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="723" data-i="724" data-acc="C" data-u="" id="obj-ao-724"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">724</td><td class="n">Heat exchanger retry limit</td><td class="d">Modbus 400597; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="724" data-i="725" data-acc="C" data-u="" id="obj-ao-725"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">725</td><td class="n">S1 (J8-4) connector type (inlet sensor)</td><td class="d">Modbus 400609; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="725" data-i="726" data-acc="C" data-u="" id="obj-ao-726"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">726</td><td class="n">S2 (J8-6) connector type(4-20mA remote control input)</td><td class="d">Modbus 400610; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="726" data-i="727" data-acc="C" data-u="" id="obj-ao-727"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">727</td><td class="n">S3S4 (J8-8 10) connector type</td><td class="d">Modbus 400611; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="727" data-i="728" data-acc="C" data-u="" id="obj-ao-728"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">728</td><td class="n">S5 (J8-11) connector type</td><td class="d">Modbus 400612; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="728" data-i="729" data-acc="C" data-u="" id="obj-ao-729"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">729</td><td class="n">S6S7 (J9-1 3) connector type</td><td class="d">Modbus 400613; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="729" data-i="730" data-acc="C" data-u="" id="obj-ao-730"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">730</td><td class="n">S8S9 (J9-4 6) connector type</td><td class="d">Modbus 400614; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="730" data-i="731" data-acc="C" data-u="" id="obj-ao-731"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">731</td><td class="n">S10 (J10-7) connector type</td><td class="d">Modbus 400615; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="731" data-i="732" data-acc="C" data-u="" id="obj-ao-732"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">732</td><td class="n">Installer passcode</td><td class="d">Modbus 400625; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="732" data-i="733" data-acc="C" data-u="" id="obj-ao-733"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">733</td><td class="n">OEM passcode</td><td class="d">Modbus 400626; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="733" data-i="734" data-acc="C" data-u="" id="obj-ao-734"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">734</td><td class="n">Outdoor temperature source</td><td class="d">Modbus 400627; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="734" data-i="735" data-acc="C" data-u="" id="obj-ao-735"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">735</td><td class="n">Warm weather shutdown enable</td><td class="d">Modbus 400628; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="735" data-i="736" data-acc="C" data-u="°C" id="obj-ao-736"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">736</td><td class="n">Warm weather shutdown setpoint</td><td class="d">Modbus 400629; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="736" data-i="737" data-acc="C" data-u="" id="obj-ao-737"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">737</td><td class="n">Use STAT with EnviraCOM remote stat</td><td class="d">Modbus 400630; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="737" data-i="738" data-acc="C" data-u="s" id="obj-ao-738"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">738</td><td class="n">Plate preheat delay after tap</td><td class="d">Modbus 400689; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="738" data-i="739" data-acc="C" data-u="°C" id="obj-ao-739"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">739</td><td class="n">Plate preheat setpoint</td><td class="d">Modbus 400690; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="739" data-i="740" data-acc="C" data-u="s" id="obj-ao-740"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">740</td><td class="n">Plate preheat on recognition time</td><td class="d">Modbus 400691; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="740" data-i="741" data-acc="C" data-u="°C" id="obj-ao-741"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">741</td><td class="n">Plate preheat on hysteresis</td><td class="d">Modbus 400692; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="741" data-i="742" data-acc="C" data-u="°C" id="obj-ao-742"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">742</td><td class="n">Plate preheat off hysteresis</td><td class="d">Modbus 400693; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="742" data-i="743" data-acc="C" data-u="s" id="obj-ao-743"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">743</td><td class="n">Plate preheat minimum on time</td><td class="d">Modbus 400694; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="743" data-i="744" data-acc="C" data-u="°C" id="obj-ao-744"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">744</td><td class="n">Tap detect degrees</td><td class="d">Modbus 400695; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="744" data-i="745" data-acc="C" data-u="°C" id="obj-ao-745"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">745</td><td class="n">Tap detect on hysteresis</td><td class="d">Modbus 400696; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="745" data-i="746" data-acc="C" data-u="s" id="obj-ao-746"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">746</td><td class="n">Tap detect on recognition time</td><td class="d">Modbus 400697; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="746" data-i="747" data-acc="C" data-u="°C" id="obj-ao-747"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">747</td><td class="n">Tap stop DHW-Inlet degrees</td><td class="d">Modbus 400698; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="747" data-i="748" data-acc="C" data-u="°C" id="obj-ao-748"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">748</td><td class="n">Tap stop Outlet-Inlet degrees</td><td class="d">Modbus 400699; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="748" data-i="749" data-acc="C" data-u="s" id="obj-ao-749"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">749</td><td class="n">Tap detect minimum on time</td><td class="d">Modbus 400700; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="749" data-i="750" data-acc="C" data-u="" id="obj-ao-750"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">750</td><td class="n">Lead Lag DHW demand switch</td><td class="d">Modbus 400705; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="750" data-i="751" data-acc="C" data-u="°C" id="obj-ao-751"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">751</td><td class="n">Lead Lag DHW setpoint</td><td class="d">Modbus 400706; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="751" data-i="752" data-acc="C" data-u="" id="obj-ao-752"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">752</td><td class="n">Lead Lag DHW priority vs. CH</td><td class="d">Modbus 400707; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="752" data-i="753" data-acc="C" data-u="" id="obj-ao-753"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">753</td><td class="n">Warm weather shutdown enable</td><td class="d">Modbus 400712; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="753" data-i="754" data-acc="C" data-u="°C" id="obj-ao-754"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">754</td><td class="n">Warm weather shutdown setpoint</td><td class="d">Modbus 400713; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="754" data-i="755" data-acc="C" data-u="" id="obj-ao-755"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">755</td><td class="n">Slave dropout/return compensation</td><td class="d">Modbus 400714; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="755" data-i="756" data-acc="C" data-u="" id="obj-ao-756"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">756</td><td class="n">Add stage method</td><td class="d">Modbus 400715; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="756" data-i="757" data-acc="C" data-u="s" id="obj-ao-757"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">757</td><td class="n">Add stage detection time</td><td class="d">Modbus 400717; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="757" data-i="758" data-acc="C" data-u="°C" id="obj-ao-758"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">758</td><td class="n">Add stage error threshold</td><td class="d">Modbus 400719; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="758" data-i="759" data-acc="C" data-u="%" id="obj-ao-759"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">759</td><td class="n">Add stage rate offset</td><td class="d">Modbus 400720; not polled by default</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="759" data-i="760" data-acc="C" data-u="" id="obj-ao-760"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">760</td><td class="n">Add stage error gain</td><td class="d">Modbus 400721; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="760" data-i="761" data-acc="C" data-u="" id="obj-ao-761"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">761</td><td class="n">Add stage rate gain</td><td class="d">Modbus 400722; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="761" data-i="762" data-acc="C" data-u="s" id="obj-ao-762"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">762</td><td class="n">Add stage inter-stage delay</td><td class="d">Modbus 400723; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="762" data-i="763" data-acc="C" data-u="" id="obj-ao-763"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">763</td><td class="n">Drop stage method</td><td class="d">Modbus 400724; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="763" data-i="764" data-acc="C" data-u="s" id="obj-ao-764"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">764</td><td class="n">Drop stage detection time</td><td class="d">Modbus 400726; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="764" data-i="765" data-acc="C" data-u="°C" id="obj-ao-765"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">765</td><td class="n">Drop stage error threshold</td><td class="d">Modbus 400728; not polled by default</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="765" data-i="766" data-acc="C" data-u="%" id="obj-ao-766"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">766</td><td class="n">Drop stage rate offset</td><td class="d">Modbus 400729; not polled by default</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="766" data-i="767" data-acc="C" data-u="" id="obj-ao-767"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">767</td><td class="n">Drop stage error gain</td><td class="d">Modbus 400730; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="767" data-i="768" data-acc="C" data-u="" id="obj-ao-768"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">768</td><td class="n">Drop stage rate gain</td><td class="d">Modbus 400731; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="768" data-i="769" data-acc="C" data-u="s" id="obj-ao-769"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">769</td><td class="n">Drop stage inter-stage delay</td><td class="d">Modbus 400732; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="769" data-i="770" data-acc="C" data-u="s" id="obj-ao-770"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">770</td><td class="n">Lead rotation time</td><td class="d">Modbus 400734; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="770" data-i="771" data-acc="C" data-u="s" id="obj-ao-771"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">771</td><td class="n">Force lead rotation time</td><td class="d">Modbus 400735; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="771" data-i="772" data-acc="C" data-u="s" id="obj-ao-772"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">772</td><td class="n">Auxiliary 1 pump overrun time</td><td class="d">Modbus 400753; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="772" data-i="773" data-acc="C" data-u="" id="obj-bo-773"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">773</td><td class="n">Aux 1 pump option 1 Normal demand when aux pump Z is set</td><td class="d">Modbus 400754 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="773" data-i="774" data-acc="C" data-u="" id="obj-bo-774"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">774</td><td class="n">Aux 1 pump option 1 Normal demand when aux pump Y is set</td><td class="d">Modbus 400754 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="774" data-i="775" data-acc="C" data-u="" id="obj-bo-775"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">775</td><td class="n">Aux 1 pump option 1 Normal demand when aux pump X is set</td><td class="d">Modbus 400754 bit 13; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="775" data-i="776" data-acc="C" data-u="" id="obj-bo-776"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">776</td><td class="n">Aux 1 pump option 1 Normal demand when DHW service is active</td><td class="d">Modbus 400754 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="776" data-i="777" data-acc="C" data-u="" id="obj-bo-777"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">777</td><td class="n">Aux 1 pump option 1 Normal demand when CH service is active</td><td class="d">Modbus 400754 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="777" data-i="778" data-acc="C" data-u="" id="obj-bo-778"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">778</td><td class="n">Aux 1 pump option 1 Normal demand when DHW demand</td><td class="d">Modbus 400754 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="778" data-i="779" data-acc="C" data-u="" id="obj-bo-779"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">779</td><td class="n">Aux 1 pump option 1 Normal demand when CH demand</td><td class="d">Modbus 400754 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="779" data-i="780" data-acc="C" data-u="" id="obj-bo-780"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">780</td><td class="n">Aux 1 pump option 1 Normal demand when local burner demand</td><td class="d">Modbus 400754 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="780" data-i="781" data-acc="C" data-u="" id="obj-bo-781"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">781</td><td class="n">Aux 1 pump option 1 Local demand inhibited for faults</td><td class="d">Modbus 400754 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="781" data-i="782" data-acc="C" data-u="" id="obj-bo-782"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">782</td><td class="n">Aux 1 pump options 2 Pump used for Lead Lag</td><td class="d">Modbus 400755 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="782" data-i="783" data-acc="C" data-u="" id="obj-bo-783"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">783</td><td class="n">Aux 1 pump options 2 Pump used for local demand</td><td class="d">Modbus 400755 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="783" data-i="784" data-acc="C" data-u="" id="obj-bo-784"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">784</td><td class="n">Aux 1 pump options 2 Force pump off when DHW high limit</td><td class="d">Modbus 400755 bit 8; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="784" data-i="785" data-acc="C" data-u="" id="obj-bo-785"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">785</td><td class="n">Aux 1 pump options 2 Force pump off when DHW anti-condensation</td><td class="d">Modbus 400755 bit 7; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="785" data-i="786" data-acc="C" data-u="" id="obj-bo-786"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">786</td><td class="n">Aux 1 pump options 2 Force pump off when CH anti-condensation</td><td class="d">Modbus 400755 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="786" data-i="787" data-acc="C" data-u="" id="obj-bo-787"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">787</td><td class="n">Aux 1 pump options 2 Force pump off when DHW priority is active</td><td class="d">Modbus 400755 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="787" data-i="788" data-acc="C" data-u="" id="obj-bo-788"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">788</td><td class="n">Aux 1 pump options 2 Force pump on when DHW frost protection</td><td class="d">Modbus 400755 bit 4; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="788" data-i="789" data-acc="C" data-u="" id="obj-bo-789"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">789</td><td class="n">Aux 1 pump options 2 Force pump on when CH frost protection</td><td class="d">Modbus 400755 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="789" data-i="790" data-acc="C" data-u="" id="obj-bo-790"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">790</td><td class="n">Aux 1 pump options 2 Force pump on when Lead Lag slave demand</td><td class="d">Modbus 400755 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="790" data-i="791" data-acc="C" data-u="" id="obj-bo-791"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">791</td><td class="n">Aux 1 pump options 2 Force pump on when local burner demand</td><td class="d">Modbus 400755 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="791" data-i="792" data-acc="C" data-u="" id="obj-bo-792"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">792</td><td class="n">Aux 1 pump options 2 Force pump on when Outlet high limit</td><td class="d">Modbus 400755 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="792" data-i="793" data-acc="C" data-u="" id="obj-ao-793"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">793</td><td class="n">Auxiliary 2 pump output</td><td class="d">Modbus 400756; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="793" data-i="794" data-acc="C" data-u="" id="obj-ao-794"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">794</td><td class="n">Auxiliary 2 pump control</td><td class="d">Modbus 400757; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="794" data-i="795" data-acc="C" data-u="s" id="obj-ao-795"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">795</td><td class="n">Auxiliary 2 pump start delay</td><td class="d">Modbus 400758; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="795" data-i="796" data-acc="C" data-u="s" id="obj-ao-796"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">796</td><td class="n">Auxiliary 2 pump overrun time</td><td class="d">Modbus 400759; not polled by default</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="796" data-i="797" data-acc="C" data-u="" id="obj-bo-797"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">797</td><td class="n">Aux 2 pump option 1 Normal demand when aux pump Z is set</td><td class="d">Modbus 400760 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="797" data-i="798" data-acc="C" data-u="" id="obj-bo-798"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">798</td><td class="n">Aux 2 pump option 1 Normal demand when aux pump Y is set</td><td class="d">Modbus 400760 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="798" data-i="799" data-acc="C" data-u="" id="obj-bo-799"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">799</td><td class="n">Aux 2 pump option 1 Normal demand when aux pump X is set</td><td class="d">Modbus 400760 bit 13; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="799" data-i="800" data-acc="C" data-u="" id="obj-bo-800"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">800</td><td class="n">Aux 2 pump option 1 Normal demand when DHW service is active</td><td class="d">Modbus 400760 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="800" data-i="801" data-acc="C" data-u="" id="obj-bo-801"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">801</td><td class="n">Aux 2 pump option 1 Normal demand when CH service is active</td><td class="d">Modbus 400760 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="801" data-i="802" data-acc="C" data-u="" id="obj-bo-802"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">802</td><td class="n">Aux 2 pump option 1 Normal demand when DHW demand</td><td class="d">Modbus 400760 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="802" data-i="803" data-acc="C" data-u="" id="obj-bo-803"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">803</td><td class="n">Aux 2 pump option 1 Normal demand when CH demand</td><td class="d">Modbus 400760 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="803" data-i="804" data-acc="C" data-u="" id="obj-bo-804"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">804</td><td class="n">Aux 2 pump option 1 Normal demand when local burner demand</td><td class="d">Modbus 400760 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="804" data-i="805" data-acc="C" data-u="" id="obj-bo-805"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">805</td><td class="n">Aux 2 pump option 1 Local demand inhibited for faults</td><td class="d">Modbus 400760 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="805" data-i="806" data-acc="C" data-u="" id="obj-bo-806"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">806</td><td class="n">Aux 2 pump option 1 Pump used for Lead Lag</td><td class="d">Modbus 400761 bit 15; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="806" data-i="807" data-acc="C" data-u="" id="obj-bo-807"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">807</td><td class="n">Aux 2 pump option 1 Pump used for local demand</td><td class="d">Modbus 400761 bit 14; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="807" data-i="808" data-acc="C" data-u="" id="obj-bo-808"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">808</td><td class="n">Aux 2 pump option 1 Force pump off when DHW high limit</td><td class="d">Modbus 400761 bit 8; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="808" data-i="809" data-acc="C" data-u="" id="obj-bo-809"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">809</td><td class="n">Aux 2 pump option 1 Force pump off when DHW anti-condensation</td><td class="d">Modbus 400761 bit 7; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="809" data-i="810" data-acc="C" data-u="" id="obj-bo-810"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">810</td><td class="n">Aux 2 pump option 1 Force pump off when CH anti-condensation</td><td class="d">Modbus 400761 bit 6; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="810" data-i="811" data-acc="C" data-u="" id="obj-bo-811"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">811</td><td class="n">Aux 2 pump option 1 Force pump off when DHW priority is active</td><td class="d">Modbus 400761 bit 5; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="811" data-i="812" data-acc="C" data-u="" id="obj-bo-812"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">812</td><td class="n">Aux 2 pump option 1 Force pump on when DHW frost protection</td><td class="d">Modbus 400761 bit 4; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="812" data-i="813" data-acc="C" data-u="" id="obj-bo-813"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">813</td><td class="n">Aux 2 pump option 1 Force pump on when CH frost protection</td><td class="d">Modbus 400761 bit 3; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="813" data-i="814" data-acc="C" data-u="" id="obj-bo-814"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">814</td><td class="n">Aux 2 pump option 1 Force pump on when Lead Lag slave demand</td><td class="d">Modbus 400761 bit 2; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="814" data-i="815" data-acc="C" data-u="" id="obj-bo-815"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">815</td><td class="n">Aux 2 pump option 1 Force pump on when local burner demand</td><td class="d">Modbus 400761 bit 1; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="815" data-i="816" data-acc="C" data-u="" id="obj-bo-816"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">816</td><td class="n">Aux 2 pump option 1 Force pump on when Outlet high limit</td><td class="d">Modbus 400761 bit 0; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Contemporary Controls BASgatewayLX Cleaver-Brooks Falcon point IDs by name</summary><ul><li><a href="#obj-bi-1"><code>BI1</code></a>Status Change Alert log</li><li><a href="#obj-bi-2"><code>BI2</code></a>Status Change Lockout history</li><li><a href="#obj-bi-3"><code>BI3</code></a>Status Change Lead Lag status</li><li><a href="#obj-bi-4"><code>BI4</code></a>Status Change Statistics</li><li><a href="#obj-bi-5"><code>BI5</code></a>Status Change Pump status</li><li><a href="#obj-bi-6"><code>BI6</code></a>Status Change DHW status</li><li><a href="#obj-bi-7"><code>BI7</code></a>Status Change CH status</li><li><a href="#obj-bi-8"><code>BI8</code></a>Status Change Demand Modulation status</li><li><a href="#obj-bi-9"><code>BI9</code></a>Status Change Sensor status</li><li><a href="#obj-bi-10"><code>BI10</code></a>Status Change Burner control status</li><li><a href="#obj-bi-11"><code>BI11</code></a>Status Change Active Lockout</li><li><a href="#obj-bi-12"><code>BI12</code></a>Configuration Change PCB configuration</li><li><a href="#obj-bi-13"><code>BI13</code></a>Configuration Change PIM configuration</li><li><a href="#obj-bi-14"><code>BI14</code></a>Configuration Change Lead Lag configuration</li><li><a href="#obj-bi-15"><code>BI15</code></a>Configuration Change Frost protection configuration</li><li><a href="#obj-bi-16"><code>BI16</code></a>Configuration Change Outdoor reset configuration</li><li><a href="#obj-bi-17"><code>BI17</code></a>Configuration Change Anti-condensation configuration</li><li><a href="#obj-bi-18"><code>BI18</code></a>Configuration Change limits configuration</li><li><a href="#obj-bi-19"><code>BI19</code></a>Configuration Change DHW configuration</li><li><a href="#obj-bi-20"><code>BI20</code></a>Configuration Change Annunciation configuration</li><li><a href="#obj-bi-21"><code>BI21</code></a>Configuration Change Pump configuration</li><li><a href="#obj-bi-22"><code>BI22</code></a>Configuration Change Fan configuration</li><li><a href="#obj-bi-23"><code>BI23</code></a>Configuration ChangeB urner control configuration</li><li><a href="#obj-bi-24"><code>BI24</code></a>Configuration Change CH configuration</li><li><a href="#obj-bi-25"><code>BI25</code></a>Configuration Change Modulation configuration</li><li><a href="#obj-bi-26"><code>BI26</code></a>Configuration Change System configuration</li><li><a href="#obj-bi-27"><code>BI27</code></a>Configuration Change Safety relay</li><li><a href="#obj-bi-28"><code>BI28</code></a>Configuration Change Time of Day</li><li><a href="#obj-bi-29"><code>BI29</code></a>Configuration Change STAT (Demand)</li><li><a href="#obj-bi-30"><code>BI30</code></a>Configuration Change High Fire Switch (HFS)</li><li><a href="#obj-bi-31"><code>BI31</code></a>Configuration Change Low Fire Switch (LFS)</li><li><a href="#obj-bi-32"><code>BI32</code></a>Configuration Change Load Control Input(LCI)</li><li><a href="#obj-bi-33"><code>BI33</code></a>Configuration Change Pre-ignition interlock (PII)</li><li><a href="#obj-bi-34"><code>BI34</code></a>Configuration Change Interlock (ILK)</li><li><a href="#obj-bi-35"><code>BI35</code></a>Configuration Change Alarm</li><li><a href="#obj-bi-36"><code>BI36</code></a>Configuration Change Main valve</li><li><a href="#obj-bi-37"><code>BI37</code></a>Configuration Change Pilot valve</li><li><a href="#obj-bi-38"><code>BI38</code></a>Configuration Change External ignition</li><li><a href="#obj-bi-39"><code>BI39</code></a>Configuration Change Blower motor/HSI</li><li><a href="#obj-bi-40"><code>BI40</code></a>Configuration Change Pump C</li><li><a href="#obj-bi-41"><code>BI41</code></a>Configuration Change Pump B</li><li><a href="#obj-bi-42"><code>BI42</code></a>Configuration Change Pump A</li><li><a href="#obj-bi-43"><code>BI43</code></a>Annunciation I/O Annunciator 8/LFS</li><li><a href="#obj-bi-44"><code>BI44</code></a>Annunciation I/O Annunciator 7/HFS</li><li><a href="#obj-bi-45"><code>BI45</code></a>Annunciation I/O Annunciator 6</li><li><a href="#obj-bi-46"><code>BI46</code></a>Annunciation I/O Annunciator 5</li><li><a href="#obj-bi-47"><code>BI47</code></a>Annunciation I/O Annunciator 4</li><li><a href="#obj-bi-48"><code>BI48</code></a>Annunciation I/O Annunciator 3</li><li><a href="#obj-bi-49"><code>BI49</code></a>Annunciation I/O Annunciator 2</li><li><a href="#obj-bi-50"><code>BI50</code></a>Annunciation I/O Annunciator 1/IAS</li><li><a href="#obj-bi-51"><code>BI51</code></a>Limits Heat exchanger high limit</li><li><a href="#obj-bi-52"><code>BI52</code></a>Limits Exchanger T-rise limit</li><li><a href="#obj-bi-53"><code>BI53</code></a>Limits Outlet T-rise limit</li><li><a href="#obj-bi-54"><code>BI54</code></a>Limits Inversion inlet/exchanger limit</li><li><a href="#obj-bi-55"><code>BI55</code></a>Limits Inversion exchanger/outlet limit</li><li><a href="#obj-bi-56"><code>BI56</code></a>Limits Inversion inlet/outlet limit</li><li><a href="#obj-bi-57"><code>BI57</code></a>Limits Delta T inlet/exchanger limit</li><li><a href="#obj-bi-58"><code>BI58</code></a>Limits Delta T exchanger/outlet limit</li><li><a href="#obj-bi-59"><code>BI59</code></a>Limits Delta T inlet/outlet limit</li><li><a href="#obj-bi-60"><code>BI60</code></a>Limits Stack limit</li><li><a href="#obj-bi-61"><code>BI61</code></a>Limits DHW high limit</li><li><a href="#obj-bi-62"><code>BI62</code></a>Limits Outlet high limit</li><li><a href="#obj-bi-63"><code>BI63</code></a>Plug-In Module (PIM) Status OEM alert PCB stored in PIM</li><li><a href="#obj-bi-64"><code>BI64</code></a>Plug-In Module (PIM) Status OEM range PCB stored in PIM</li><li><a href="#obj-bi-65"><code>BI65</code></a>Plug-In Module (PIM) Status Valid copyright</li><li><a href="#obj-bi-66"><code>BI66</code></a>Plug-In Module (PIM) Status Lead/Lag enabled</li><li><a href="#obj-bi-67"><code>BI67</code></a>Plug-In Module (PIM) Status PIM installed</li><li><a href="#obj-ai-68"><code>AI68</code></a>Demand source</li><li><a href="#obj-ai-69"><code>AI69</code></a>Outlet (S3S4) or Outlet limit (S3) sensor</li><li><a href="#obj-ai-70"><code>AI70</code></a>Firing rate</li><li><a href="#obj-ai-71"><code>AI71</code></a>Fan speed</li><li><a href="#obj-ai-72"><code>AI72</code></a>Flame signal</li><li><a href="#obj-ai-73"><code>AI73</code></a>Inlet (S1) sensor</li><li><a href="#obj-ai-74"><code>AI74</code></a>DHW (S6S7) or DHW limit (S6) sensor</li><li><a href="#obj-ai-75"><code>AI75</code></a>S5 sensor</li><li><a href="#obj-ai-76"><code>AI76</code></a>Stack (S8S9) or Stack limit (S8) sensor</li><li><a href="#obj-ai-77"><code>AI77</code></a>4-20 mA remote control input (S2) terminal</li><li><a href="#obj-ai-78"><code>AI78</code></a>Active CH setpoint</li><li><a href="#obj-ai-79"><code>AI79</code></a>Active DHW setpoint</li><li><a href="#obj-ai-80"><code>AI80</code></a>Active LL setpoint</li><li><a href="#obj-ao-81"><code>AO81</code></a>Register Access Status</li><li><a href="#obj-ai-82"><code>AI82</code></a>Steam pressure</li><li><a href="#obj-ai-83"><code>AI83</code></a>Analog modulation input</li><li><a href="#obj-ai-84"><code>AI84</code></a>Active CH pressure setpoint</li><li><a href="#obj-bi-85"><code>BI85</code></a>Extended Status Change DHW plate heat exchanger configuration</li><li><a href="#obj-bi-86"><code>BI86</code></a>Extended Status Change DHW plate heat exchanger status</li><li><a href="#obj-ai-87"><code>AI87</code></a>Burner control status</li><li><a href="#obj-ai-88"><code>AI88</code></a>Burner control state</li><li><a href="#obj-ai-89"><code>AI89</code></a>Lockout code</li><li><a href="#obj-ai-90"><code>AI90</code></a>Alarm reason</li><li><a href="#obj-ai-91"><code>AI91</code></a>Annunciator first out</li><li><a href="#obj-ai-92"><code>AI92</code></a>Annunciator hold</li><li><a href="#obj-ai-93"><code>AI93</code></a>Sequence time</li><li><a href="#obj-ai-94"><code>AI94</code></a>Delay time</li><li><a href="#obj-ai-95"><code>AI95</code></a>Hold code</li><li><a href="#obj-ai-96"><code>AI96</code></a>Burner control flags</li><li><a href="#obj-ai-97"><code>AI97</code></a>Remote Stat</li><li><a href="#obj-ai-98"><code>AI98</code></a>Outlet operation (S4=J8-10) terminal</li><li><a href="#obj-ai-99"><code>AI99</code></a>DHW operation (S7=J9-3) terminal</li><li><a href="#obj-ai-100"><code>AI100</code></a>Stack or Heat exchanger operation (S9=J9-6)</li><li><a href="#obj-ai-101"><code>AI101</code></a>Outlet operation sensor (S4=J8-10) state</li><li><a href="#obj-ai-102"><code>AI102</code></a>DHW operation sensor (S7=J9-3) state</li><li><a href="#obj-ai-103"><code>AI103</code></a>Outlet limit sensor (S3=J8-8) State</li><li><a href="#obj-ai-104"><code>AI104</code></a>Inlet sensor (S1=J8-4) state</li><li><a href="#obj-ai-105"><code>AI105</code></a>DHW limit sensor (S7=J9-1) State</li><li><a href="#obj-ai-106"><code>AI106</code></a>Stack limit sensor (S8=J9-4) State</li><li><a href="#obj-ai-107"><code>AI107</code></a>S5 (J8-11) sensor state</li><li><a href="#obj-ai-108"><code>AI108</code></a>4-20mA remote control input(S2=J8-6) state</li><li><a href="#obj-ai-109"><code>AI109</code></a>Pressure sensor (S1=J8-4) state</li><li><a href="#obj-ai-110"><code>AI110</code></a>Stack operation or Heat exchanger sensor (S9=J9-6) State</li><li><a href="#obj-ai-111"><code>AI111</code></a>Active rate limiter</li><li><a href="#obj-ai-112"><code>AI112</code></a>Limited rate</li><li><a href="#obj-ai-113"><code>AI113</code></a>Active rate override</li><li><a href="#obj-ai-114"><code>AI114</code></a>Override rate</li><li><a href="#obj-ai-115"><code>AI115</code></a>Demand rate</li><li><a href="#obj-ai-116"><code>AI116</code></a>CH status</li><li><a href="#obj-ai-117"><code>AI117</code></a>CH setpoint source</li><li><a href="#obj-ai-118"><code>AI118</code></a>CH heat demand</li><li><a href="#obj-ai-119"><code>AI119</code></a>CH burner demand</li><li><a href="#obj-ai-120"><code>AI120</code></a>CH requested rate</li><li><a href="#obj-ai-121"><code>AI121</code></a>CH frost heat demand</li><li><a href="#obj-ai-122"><code>AI122</code></a>CH frost burner demand</li><li><a href="#obj-ai-123"><code>AI123</code></a>Active CH on hysteresis</li><li><a href="#obj-ai-124"><code>AI124</code></a>Active CH off hysteresis</li><li><a href="#obj-ai-125"><code>AI125</code></a>Active CH pressure on hysteresis</li><li><a href="#obj-ai-126"><code>AI126</code></a>Active CH pressure off hysteresis</li><li><a href="#obj-ai-127"><code>AI127</code></a>DHW status</li><li><a href="#obj-ai-128"><code>AI128</code></a>DHW setpoint source</li><li><a href="#obj-ai-129"><code>AI129</code></a>DHW priority count</li><li><a href="#obj-ai-130"><code>AI130</code></a>DHW heat demand</li><li><a href="#obj-ai-131"><code>AI131</code></a>DHW burner demand</li><li><a href="#obj-ai-132"><code>AI132</code></a>DHW requested rate</li><li><a href="#obj-ai-133"><code>AI133</code></a>DHW frost heat demand</li><li><a href="#obj-ai-134"><code>AI134</code></a>DHW frost burner demand</li><li><a href="#obj-ai-135"><code>AI135</code></a>Active DHW on hysteresis</li><li><a href="#obj-ai-136"><code>AI136</code></a>Active DHW off hysteresis</li><li><a href="#obj-ai-137"><code>AI137</code></a>DHW storage time</li><li><a href="#obj-ai-138"><code>AI138</code></a>DHW storage heat demand</li><li><a href="#obj-ai-139"><code>AI139</code></a>DHW storage burner demand</li><li><a href="#obj-bi-140"><code>BI140</code></a>Pump A status Auxiliary 2 pump demand</li><li><a href="#obj-bi-141"><code>BI141</code></a>Pump A status Auxiliary 1 pump demand</li><li><a href="#obj-bi-142"><code>BI142</code></a>Pump A status System pump demand</li><li><a href="#obj-bi-143"><code>BI143</code></a>Pump A status Boiler pump demand</li><li><a href="#obj-bi-144"><code>BI144</code></a>Pump A status DHW pump demand</li><li><a href="#obj-bi-145"><code>BI145</code></a>Pump A status CH pump demand</li><li><a href="#obj-bi-146"><code>BI146</code></a>Pump A status Pump assigned to logical pump</li><li><a href="#obj-bi-147"><code>BI147</code></a>Pump A status Pump exercise requested</li><li><a href="#obj-bi-148"><code>BI148</code></a>Pump A status On due to exercise</li><li><a href="#obj-bi-149"><code>BI149</code></a>Pump A status On due to overrun</li><li><a href="#obj-bi-150"><code>BI150</code></a>Pump A status Forced off</li><li><a href="#obj-bi-151"><code>BI151</code></a>Pump A status Forced on</li><li><a href="#obj-bi-152"><code>BI152</code></a>Pump A status On due to normal demand</li><li><a href="#obj-bi-153"><code>BI153</code></a>Pump B status Auxiliary 1 pump demand</li><li><a href="#obj-bi-154"><code>BI154</code></a>Pump B status System pump demand</li><li><a href="#obj-bi-155"><code>BI155</code></a>Pump B status Boiler pump demand</li><li><a href="#obj-bi-156"><code>BI156</code></a>Pump B status DHW pump demand</li><li><a href="#obj-bi-157"><code>BI157</code></a>Pump B status CH pump demand</li><li><a href="#obj-bi-158"><code>BI158</code></a>Pump B status Pump Bssigned to logical pump</li><li><a href="#obj-bi-159"><code>BI159</code></a>Pump B status Pump exercise requested</li><li><a href="#obj-bi-160"><code>BI160</code></a>Pump B status On due to exercise</li><li><a href="#obj-bi-161"><code>BI161</code></a>Pump B status On due to overrun</li><li><a href="#obj-bi-162"><code>BI162</code></a>Pump B status Forced off</li><li><a href="#obj-bi-163"><code>BI163</code></a>Pump B status Forced on</li><li><a href="#obj-bi-164"><code>BI164</code></a>Pump B status On due to normal demand</li><li><a href="#obj-ai-165"><code>AI165</code></a>CH pump start delay time</li><li><a href="#obj-ai-166"><code>AI166</code></a>CH pump status</li><li><a href="#obj-ai-167"><code>AI167</code></a>CH pump overrun time</li><li><a href="#obj-ai-168"><code>AI168</code></a>CH FP overrun time</li><li><a href="#obj-ai-169"><code>AI169</code></a>CH pump idle days count</li><li><a href="#obj-ai-170"><code>AI170</code></a>DHW pump status</li><li><a href="#obj-ai-171"><code>AI171</code></a>DHW pump start delay time</li><li><a href="#obj-ai-172"><code>AI172</code></a>DHW pump overrun time</li><li><a href="#obj-ai-173"><code>AI173</code></a>DHW FP overrun time</li><li><a href="#obj-ai-174"><code>AI174</code></a>DHW pump idle days count</li><li><a href="#obj-ai-175"><code>AI175</code></a>System pump status</li><li><a href="#obj-ai-176"><code>AI176</code></a>System pump overrun time</li><li><a href="#obj-ai-177"><code>AI177</code></a>System pump idle days count</li><li><a href="#obj-ai-178"><code>AI178</code></a>Boiler pump status</li><li><a href="#obj-ai-179"><code>AI179</code></a>Boiler pump overrun time</li><li><a href="#obj-ai-180"><code>AI180</code></a>Boiler pump idle days count</li><li><a href="#obj-ai-181"><code>AI181</code></a>Auxiliary 1 pump status</li><li><a href="#obj-ai-182"><code>AI182</code></a>Auxiliary 1 pump idle days count</li><li><a href="#obj-ai-183"><code>AI183</code></a>Auxiliary 2 pump status</li><li><a href="#obj-ai-184"><code>AI184</code></a>Auxiliary 2 pump overrun time</li><li><a href="#obj-ai-185"><code>AI185</code></a>Auxiliary 2 pump idle days count</li><li><a href="#obj-ai-186"><code>AI186</code></a>Auxiliary 1 pump overrun time</li><li><a href="#obj-ao-187"><code>AO187</code></a>Burner cycle count</li><li><a href="#obj-ao-188"><code>AO188</code></a>Burner run time</li><li><a href="#obj-ao-189"><code>AO189</code></a>CH pump cycle count</li><li><a href="#obj-ao-190"><code>AO190</code></a>DHW pump cycle count</li><li><a href="#obj-ao-191"><code>AO191</code></a>System pump cycle count</li><li><a href="#obj-ao-192"><code>AO192</code></a>Boiler pump cycle count</li><li><a href="#obj-ao-193"><code>AO193</code></a>Auxiliary pump cycle count</li><li><a href="#obj-ao-194"><code>AO194</code></a>Controller cycle count</li><li><a href="#obj-ai-195"><code>AI195</code></a>Controller run time</li><li><a href="#obj-ai-196"><code>AI196</code></a>Auxiliary 2 pump cycle count R/W</li><li><a href="#obj-ai-197"><code>AI197</code></a>Auxiliary 2 pump start delay time</li><li><a href="#obj-ai-198"><code>AI198</code></a>Boiler pump start delay time</li><li><a href="#obj-ai-199"><code>AI199</code></a>System pump start delay time</li><li><a href="#obj-ai-200"><code>AI200</code></a>Auxiliary 1 pump start delay time</li><li><a href="#obj-ai-201"><code>AI201</code></a>DHW tap heat demand</li><li><a href="#obj-ai-202"><code>AI202</code></a>DHW preheat demand</li><li><a href="#obj-ai-203"><code>AI203</code></a>DHW change rate</li><li><a href="#obj-ai-204"><code>AI204</code></a>DHW tap on recognition time</li><li><a href="#obj-ai-205"><code>AI205</code></a>DHW tap on time</li><li><a href="#obj-ai-206"><code>AI206</code></a>DHW preheat delay after tap time</li><li><a href="#obj-ai-207"><code>AI207</code></a>DHW preheat on recognition time</li><li><a href="#obj-ai-208"><code>AI208</code></a>DHW preheat on time</li><li><a href="#obj-ai-209"><code>AI209</code></a>Lead Lag master status</li><li><a href="#obj-bi-210"><code>BI210</code></a>Lead Lag slave status Slave command received</li><li><a href="#obj-bi-211"><code>BI211</code></a>Lead Lag slave status Slave mode has priority over CH DHW</li><li><a href="#obj-bi-212"><code>BI212</code></a>Lead Lag slave status Slave is modulating</li><li><a href="#obj-bi-213"><code>BI213</code></a>Lead Lag slave status CH frost protection request</li><li><a href="#obj-bi-214"><code>BI214</code></a>Lead Lag slave status DHW frost protection request</li><li><a href="#obj-bi-215"><code>BI215</code></a>Lead Lag slave status Frost protection burner request</li><li><a href="#obj-bi-216"><code>BI216</code></a>Lead Lag slave status Local frost protection request</li><li><a href="#obj-bi-217"><code>BI217</code></a>Lead Lag slave status Burner control status (see register 32)</li><li><a href="#obj-ai-218"><code>AI218</code></a>Lead Lag master setpoint source</li><li><a href="#obj-ai-219"><code>AI219</code></a>Lead Lag master heat demand</li><li><a href="#obj-ai-220"><code>AI220</code></a>Lead Lag slave burner demand</li><li><a href="#obj-ai-221"><code>AI221</code></a>Lead Lag slave requested rate</li><li><a href="#obj-bi-222"><code>BI222</code></a>Pump C status Auxiliary 2 pump demand</li><li><a href="#obj-bi-223"><code>BI223</code></a>Pump C status Auxiliary 1 pump demand</li><li><a href="#obj-bi-224"><code>BI224</code></a>Pump C status System pump demand</li><li><a href="#obj-bi-225"><code>BI225</code></a>Pump C status Boiler pump demand</li><li><a href="#obj-bi-226"><code>BI226</code></a>Pump C status DHW pump demand</li><li><a href="#obj-bi-227"><code>BI227</code></a>Pump C status CH pump demand</li><li><a href="#obj-bi-228"><code>BI228</code></a>Pump C status Pump assigned to logical pump</li><li><a href="#obj-bi-229"><code>BI229</code></a>Pump C status Pump exercise requested</li><li><a href="#obj-bi-230"><code>BI230</code></a>Pump C status On due to exercise</li><li><a href="#obj-bi-231"><code>BI231</code></a>Pump C status On due to overrun</li><li><a href="#obj-bi-232"><code>BI232</code></a>Pump C status Forced off</li><li><a href="#obj-bi-233"><code>BI233</code></a>Pump C status Forced on</li><li><a href="#obj-bi-234"><code>BI234</code></a>Pump C status On due to normal demand</li><li><a href="#obj-ai-235"><code>AI235</code></a>Outdoor temperature</li><li><a href="#obj-ai-236"><code>AI236</code></a>Outdoor sensor state</li><li><a href="#obj-ai-237"><code>AI237</code></a>Outlet T-rise rate</li><li><a href="#obj-ai-238"><code>AI238</code></a>Exchanger T-rise rate</li><li><a href="#obj-ai-239"><code>AI239</code></a>S10 sensor reading</li><li><a href="#obj-ai-240"><code>AI240</code></a>S10 sensor state</li><li><a href="#obj-ai-241"><code>AI241</code></a>Product type</li><li><a href="#obj-ao-242"><code>AO242</code></a>Password</li><li><a href="#obj-ao-243"><code>AO243</code></a>Temperature units</li><li><a href="#obj-ao-244"><code>AO244</code></a>Antishort cycle time</li><li><a href="#obj-ao-245"><code>AO245</code></a>Alarm silence time</li><li><a href="#obj-ao-246"><code>AO246</code></a>Power up with lockout</li><li><a href="#obj-ao-247"><code>AO247</code></a>Reset and restart</li><li><a href="#obj-ao-248"><code>AO248</code></a>Burner name</li><li><a href="#obj-ao-249"><code>AO249</code></a>Installation data</li><li><a href="#obj-ao-250"><code>AO250</code></a>OEM ID</li><li><a href="#obj-ai-251"><code>AI251</code></a>OS number</li><li><a href="#obj-ai-252"><code>AI252</code></a>Date code</li><li><a href="#obj-ai-253"><code>AI253</code></a>Safety Processor build</li><li><a href="#obj-ai-254"><code>AI254</code></a>Application Processor build</li><li><a href="#obj-ao-255"><code>AO255</code></a>Installer password</li><li><a href="#obj-ao-256"><code>AO256</code></a>OEM password</li><li><a href="#obj-ao-257"><code>AO257</code></a>Modulation output</li><li><a href="#obj-ao-258"><code>AO258</code></a>CH maximum modulation rate</li><li><a href="#obj-ao-259"><code>AO259</code></a>DHW maximum modulation rate</li><li><a href="#obj-ao-260"><code>AO260</code></a>Minimum modulation rate</li><li><a href="#obj-ao-261"><code>AO261</code></a>Prepurge rate</li><li><a href="#obj-ao-262"><code>AO262</code></a>Lightoff rate</li><li><a href="#obj-ao-263"><code>AO263</code></a>Postpurge rate</li><li><a href="#obj-ao-264"><code>AO264</code></a>CH forced rate</li><li><a href="#obj-ao-265"><code>AO265</code></a>CH forced rate time</li><li><a href="#obj-ao-266"><code>AO266</code></a>DHW forced rate</li><li><a href="#obj-ao-267"><code>AO267</code></a>DHW forced rate time</li><li><a href="#obj-ao-268"><code>AO268</code></a>Burner switch</li><li><a href="#obj-ao-269"><code>AO269</code></a>Firing rate control</li><li><a href="#obj-ao-270"><code>AO270</code></a>Manual firing rate</li><li><a href="#obj-ao-271"><code>AO271</code></a>Analog output hysteresis</li><li><a href="#obj-ao-272"><code>AO272</code></a>Standby rate</li><li><a href="#obj-ao-273"><code>AO273</code></a>CH enable</li><li><a href="#obj-ao-274"><code>AO274</code></a>CH demand switch</li><li><a href="#obj-ao-275"><code>AO275</code></a>CH modulation sensor</li><li><a href="#obj-ao-276"><code>AO276</code></a>CH setpoint</li><li><a href="#obj-ao-277"><code>AO277</code></a>CH time of day setpoint</li><li><a href="#obj-ao-278"><code>AO278</code></a>CH on hysteresis</li><li><a href="#obj-ao-279"><code>AO279</code></a>CH off hysteresis</li><li><a href="#obj-ao-280"><code>AO280</code></a>CH outdoor reset enable</li><li><a href="#obj-ao-281"><code>AO281</code></a>CH P-gain</li><li><a href="#obj-ao-282"><code>AO282</code></a>CH I-gain</li><li><a href="#obj-ao-283"><code>AO283</code></a>CH D-gain</li><li><a href="#obj-ao-284"><code>AO284</code></a>CH hysteresis step time</li><li><a href="#obj-ao-285"><code>AO285</code></a>CH pressure setpoint</li><li><a href="#obj-ao-286"><code>AO286</code></a>CH pressure on hysteresis</li><li><a href="#obj-ao-287"><code>AO287</code></a>CH pressure off hysteresis</li><li><a href="#obj-ao-288"><code>AO288</code></a>Ignition source</li><li><a href="#obj-ao-289"><code>AO289</code></a>BLR/HSI function</li><li><a href="#obj-ao-290"><code>AO290</code></a>Igniter on during</li><li><a href="#obj-ao-291"><code>AO291</code></a>Pilot type</li><li><a href="#obj-ao-292"><code>AO292</code></a>Flame sensor type</li><li><a href="#obj-ao-293"><code>AO293</code></a>Purge rate proving</li><li><a href="#obj-ao-294"><code>AO294</code></a>Lightoff rate proving</li><li><a href="#obj-ao-295"><code>AO295</code></a>Prepurge time</li><li><a href="#obj-ao-296"><code>AO296</code></a>Pre-ignition time</li><li><a href="#obj-ao-297"><code>AO297</code></a>Pilot flame establishing period (PFEP)</li><li><a href="#obj-ao-298"><code>AO298</code></a>Main flame establishing period (MFEP)</li><li><a href="#obj-ao-299"><code>AO299</code></a>Run stabilization time</li><li><a href="#obj-ao-300"><code>AO300</code></a>Postpurge time</li><li><a href="#obj-ao-301"><code>AO301</code></a>Interlock start check enable</li><li><a href="#obj-ao-302"><code>AO302</code></a>Interlock open response</li><li><a href="#obj-ao-303"><code>AO303</code></a>Ignite failure response</li><li><a href="#obj-ao-304"><code>AO304</code></a>Ignite failure retries</li><li><a href="#obj-ao-305"><code>AO305</code></a>Ignite failure delay</li><li><a href="#obj-ao-306"><code>AO306</code></a>MFEP flame failure response</li><li><a href="#obj-ao-307"><code>AO307</code></a>Run flame failure response</li><li><a href="#obj-ao-308"><code>AO308</code></a>Pilot test hold</li><li><a href="#obj-ao-309"><code>AO309</code></a>Interrupted air switch (IAS) enable</li><li><a href="#obj-ao-310"><code>AO310</code></a>IAS start check enable</li><li><a href="#obj-ao-311"><code>AO311</code></a>LCI enable</li><li><a href="#obj-ao-312"><code>AO312</code></a>PII enable</li><li><a href="#obj-ao-313"><code>AO313</code></a>Flame threshold</li><li><a href="#obj-ao-314"><code>AO314</code></a>ILK bounce detection</li><li><a href="#obj-ao-315"><code>AO315</code></a>Forced recycle interval time</li><li><a href="#obj-ao-316"><code>AO316</code></a>Absolute maximum fan speed</li><li><a href="#obj-ao-317"><code>AO317</code></a>Absolute minimum fan speed</li><li><a href="#obj-ao-318"><code>AO318</code></a>Fan PWM frequency</li><li><a href="#obj-ao-319"><code>AO319</code></a>Fan pulses per revolution</li><li><a href="#obj-ao-320"><code>AO320</code></a>Fan speed-up ramp</li><li><a href="#obj-ao-321"><code>AO321</code></a>Fan slow-down ramp</li><li><a href="#obj-ao-322"><code>AO322</code></a>Fan gain up</li><li><a href="#obj-ao-323"><code>AO323</code></a>Fan gain down</li><li><a href="#obj-ao-324"><code>AO324</code></a>Fan minimum duty cycle</li><li><a href="#obj-ao-325"><code>AO325</code></a>CH pump output</li><li><a href="#obj-ao-326"><code>AO326</code></a>CH pump control</li><li><a href="#obj-ao-327"><code>AO327</code></a>CH pump overrun time</li><li><a href="#obj-ao-328"><code>AO328</code></a>CH FP pump overrun time</li><li><a href="#obj-ao-329"><code>AO329</code></a>DHW pump output</li><li><a href="#obj-ao-330"><code>AO330</code></a>DHW pump control</li><li><a href="#obj-ao-331"><code>AO331</code></a>DHW pump overrun time</li><li><a href="#obj-ao-332"><code>AO332</code></a>DHW FP pump overrun time R/W</li><li><a href="#obj-ao-333"><code>AO333</code></a>DHW pump start delay</li><li><a href="#obj-ao-334"><code>AO334</code></a>Boiler pump output</li><li><a href="#obj-ao-335"><code>AO335</code></a>Boiler pump control</li><li><a href="#obj-ao-336"><code>AO336</code></a>Boiler pump overrun time</li><li><a href="#obj-ao-337"><code>AO337</code></a>Auxiliary 1 pump output</li><li><a href="#obj-ao-338"><code>AO338</code></a>Auxiliary 1 pump control</li><li><a href="#obj-ao-339"><code>AO339</code></a>System pump output</li><li><a href="#obj-ao-340"><code>AO340</code></a>System pump control</li><li><a href="#obj-ao-341"><code>AO341</code></a>System pump overrun time</li><li><a href="#obj-ao-342"><code>AO342</code></a>Pump exercise interval</li><li><a href="#obj-ao-343"><code>AO343</code></a>Pump exercise time</li><li><a href="#obj-ao-344"><code>AO344</code></a>CH pump start delay</li><li><a href="#obj-ao-345"><code>AO345</code></a>Boiler pump start delay</li><li><a href="#obj-ao-346"><code>AO346</code></a>System pump start delay</li><li><a href="#obj-ao-347"><code>AO347</code></a>Auxiliary 1 pump start delay</li><li><a href="#obj-bo-348"><code>BO348</code></a>CH pump options 1 Normal pump demand when aux pump Z is set</li><li><a href="#obj-bo-349"><code>BO349</code></a>CH pump options 1 Normal pump demand when aux pump Y is set</li><li><a href="#obj-bo-350"><code>BO350</code></a>CH pump options 1 Normal pump demand when aux pump X is set</li><li><a href="#obj-bo-351"><code>BO351</code></a>CH pump options 1 Normal pump demand when DHW service is active</li><li><a href="#obj-bo-352"><code>BO352</code></a>CH pump options 1 Normal pump demand when CH service is active</li><li><a href="#obj-bo-353"><code>BO353</code></a>CH pump options 1 Normal pump demand when DHW demand</li><li><a href="#obj-bo-354"><code>BO354</code></a>CH pump options 1 Normal pump demand when CH demand</li><li><a href="#obj-bo-355"><code>BO355</code></a>CH pump options 1 Normal pump demand when local burner demand</li><li><a href="#obj-bo-356"><code>BO356</code></a>CH pump options 1 Local demand inhibited for faults</li><li><a href="#obj-bo-357"><code>BO357</code></a>CH pump options 2 Pump used for Lead Lag</li><li><a href="#obj-bo-358"><code>BO358</code></a>CH pump options 2 Pump used for local demand</li><li><a href="#obj-bo-359"><code>BO359</code></a>CH pump options 2 Force pump off when DHW high limit</li><li><a href="#obj-bo-360"><code>BO360</code></a>CH pump options 2 Force pump off when DHW anti-condensation</li><li><a href="#obj-bo-361"><code>BO361</code></a>CH pump options 2 Force pump off when CH anti-condensation</li><li><a href="#obj-bo-362"><code>BO362</code></a>CH pump options 2 Force pump off when DHW priority is active</li><li><a href="#obj-bo-363"><code>BO363</code></a>CH pump options 2 Force pump on when DHW frost protection</li><li><a href="#obj-bo-364"><code>BO364</code></a>CH pump options 2 Force pump on when CH frost protection</li><li><a href="#obj-bo-365"><code>BO365</code></a>CH pump options 2 Force pump on when Lead Lag slave demand</li><li><a href="#obj-bo-366"><code>BO366</code></a>CH pump options 2 Force pump on when local burner demand</li><li><a href="#obj-bo-367"><code>BO367</code></a>CH pump options 2 Force pump on when Outlet high limit</li><li><a href="#obj-bo-368"><code>BO368</code></a>DHW pump options 1 Normal pump demand when aux pump Z is set</li><li><a href="#obj-bo-369"><code>BO369</code></a>DHW pump options 1 Normal pump demand when aux pump Y is set</li><li><a href="#obj-bo-370"><code>BO370</code></a>DHW pump options 1 Normal pump demand when aux pump X is set</li><li><a href="#obj-bo-371"><code>BO371</code></a>DHW pump options 1 Normal pump demand when DHW is active</li><li><a href="#obj-bo-372"><code>BO372</code></a>DHW pump options 1 Normal pump demand when CH is active</li><li><a href="#obj-bo-373"><code>BO373</code></a>DHW pump options 1 Normal pump demand when DHW demand</li><li><a href="#obj-bo-374"><code>BO374</code></a>DHW pump options 1 Normal pump demand when CH demand</li><li><a href="#obj-bo-375"><code>BO375</code></a>DHW pump options 1 Normal pump demand when local burner demand</li><li><a href="#obj-bo-376"><code>BO376</code></a>DHW pump options 1 Local demand inhibited for faults</li><li><a href="#obj-bo-377"><code>BO377</code></a>DHW pump options 2 Pump used for Lead Lag</li><li><a href="#obj-bo-378"><code>BO378</code></a>DHW pump options 2 Pump used for local demand</li><li><a href="#obj-bo-379"><code>BO379</code></a>DHW pump options 2 Force pump off when DHW high limit</li><li><a href="#obj-bo-380"><code>BO380</code></a>DHW pump options 2 Force pump off when DHW anti-condensation</li><li><a href="#obj-bo-381"><code>BO381</code></a>DHW pump options 2 Force pump off when CH anti-condensation</li><li><a href="#obj-bo-382"><code>BO382</code></a>DHW pump options 2 Force pump off when DHW priority is active</li><li><a href="#obj-bo-383"><code>BO383</code></a>DHW pump options 2 Force pump on when DHW frost protection</li><li><a href="#obj-bo-384"><code>BO384</code></a>DHW pump options 2 Force pump on when CH frost protection</li><li><a href="#obj-bo-385"><code>BO385</code></a>DHW pump options 2 Force pump on when Lead Lag slave demand</li><li><a href="#obj-bo-386"><code>BO386</code></a>DHW pump options 2 Force pump on when local burner demand</li><li><a href="#obj-bo-387"><code>BO387</code></a>DHW pump options 2 Force pump on when Outlet high limit</li><li><a href="#obj-bo-388"><code>BO388</code></a>Boiler pump options 1 Normal pump demand when aux pump Z is set</li><li><a href="#obj-bo-389"><code>BO389</code></a>Boiler pump options 1 Normal pump demand when aux pump Y is set</li><li><a href="#obj-bo-390"><code>BO390</code></a>Boiler pump options 1 Normal pump demand when aux pump X is set</li><li><a href="#obj-bo-391"><code>BO391</code></a>Boiler pump options 1 Normal pump demand when DHW is active</li><li><a href="#obj-bo-392"><code>BO392</code></a>Boiler pump options 1 Normal pump demand when CH is active</li><li><a href="#obj-bo-393"><code>BO393</code></a>Boiler pump options 1 Normal pump demand when DHW demand</li><li><a href="#obj-bo-394"><code>BO394</code></a>Boiler pump options 1 Normal pump demand when CH demand</li><li><a href="#obj-bo-395"><code>BO395</code></a>Boiler pump options 1 Normal pump demand local burner demand</li><li><a href="#obj-bo-396"><code>BO396</code></a>Boiler pump options 1 Local demand inhibited for faults</li><li><a href="#obj-bo-397"><code>BO397</code></a>Boiler pump options 2 Pump used for Lead Lag</li><li><a href="#obj-bo-398"><code>BO398</code></a>Boiler pump options 2 Pump used for local demand</li><li><a href="#obj-bo-399"><code>BO399</code></a>Boiler pump options 2 Force pump off when DHW high limit</li><li><a href="#obj-bo-400"><code>BO400</code></a>Boiler pump options 2 Force pump off when DHW anti-condensation</li><li><a href="#obj-bo-401"><code>BO401</code></a>Boiler pump options 2 Force pump off when CH anti-condensation</li><li><a href="#obj-bo-402"><code>BO402</code></a>Boiler pump options 2 Force pump off HW priority is active</li><li><a href="#obj-bo-403"><code>BO403</code></a>Boiler pump options 2 Force pump on when DHW frost protection</li><li><a href="#obj-bo-404"><code>BO404</code></a>Boiler pump options 2 Force pump on when CH frost protection</li><li><a href="#obj-bo-405"><code>BO405</code></a>Boiler pump options 2 Force pump on when Lead Lag slave demand</li><li><a href="#obj-bo-406"><code>BO406</code></a>Boiler pump options 2 Force pump on when local burner demand</li><li><a href="#obj-bo-407"><code>BO407</code></a>Boiler pump options 2 Force pump on when Outlet high limit</li><li><a href="#obj-bo-408"><code>BO408</code></a>System pump options 1 Normal pump demand when aux pump Z is set</li><li><a href="#obj-bo-409"><code>BO409</code></a>System pump options 1 Normal pump demand when pump Y is set</li><li><a href="#obj-bo-410"><code>BO410</code></a>System pump options 1 Normal pump demand when aux pump X is set</li><li><a href="#obj-bo-411"><code>BO411</code></a>System pump options 1 Normal pump demand DHW service is active</li><li><a href="#obj-bo-412"><code>BO412</code></a>System pump options 1 Normal pump demand CH service is active</li><li><a href="#obj-bo-413"><code>BO413</code></a>System pump options 1 Normal pump demand DHW demand</li><li><a href="#obj-bo-414"><code>BO414</code></a>System pump options 1 Normal pump demand when CH demand</li><li><a href="#obj-bo-415"><code>BO415</code></a>System pump options 1 Normal pump demand local burner demand</li><li><a href="#obj-bo-416"><code>BO416</code></a>System pump options 1 Local demand inhibited for faults</li><li><a href="#obj-bo-417"><code>BO417</code></a>System pump options 2 Pump used for Lead Lag</li><li><a href="#obj-bo-418"><code>BO418</code></a>System pump options 2 Pump used for local demand</li><li><a href="#obj-bo-419"><code>BO419</code></a>System pump options 2 Force pump off when DHW high limit</li><li><a href="#obj-bo-420"><code>BO420</code></a>System pump options 2 Force pump off when DHW anti-condensation</li><li><a href="#obj-bo-421"><code>BO421</code></a>System pump options 2 Force pump off when CH anti-condensation</li><li><a href="#obj-bo-422"><code>BO422</code></a>System pump options 2 Force pump off DHW priority is active</li><li><a href="#obj-bo-423"><code>BO423</code></a>System pump options 2 Force pump on DHW frost protection</li><li><a href="#obj-bo-424"><code>BO424</code></a>System pump options 2 Force pump on when CH frost protection</li><li><a href="#obj-bo-425"><code>BO425</code></a>System pump options 2 Force pump on when Lead Lag slave demand</li><li><a href="#obj-bo-426"><code>BO426</code></a>System pump options 2 Force pump on when local burner demand</li><li><a href="#obj-bo-427"><code>BO427</code></a>System pump options 2 Force pump on when Outlet high limit</li><li><a href="#obj-ao-428"><code>AO428</code></a>Annunciation enable</li><li><a href="#obj-ao-429"><code>AO429</code></a>Annunciator mode</li><li><a href="#obj-ao-430"><code>AO430</code></a>Annunciator 1 configuration word 01</li><li><a href="#obj-ao-431"><code>AO431</code></a>Annunciator 1 configuration word 02</li><li><a href="#obj-ao-432"><code>AO432</code></a>Annunciator 1 configuration word 03</li><li><a href="#obj-ao-433"><code>AO433</code></a>Annunciator 1 configuration word 04</li><li><a href="#obj-ao-434"><code>AO434</code></a>Annunciator 1 configuration word 05</li><li><a href="#obj-ao-435"><code>AO435</code></a>Annunciator 1 configuration word 06</li><li><a href="#obj-ao-436"><code>AO436</code></a>Annunciator 1 configuration word 07</li><li><a href="#obj-ao-437"><code>AO437</code></a>Annunciator 1 configuration word 08</li><li><a href="#obj-ao-438"><code>AO438</code></a>Annunciator 1 configuration word 09</li><li><a href="#obj-ao-439"><code>AO439</code></a>Annunciator 1 configuration word 10</li><li><a href="#obj-ao-440"><code>AO440</code></a>Annunciator 1 configuration word 11</li><li><a href="#obj-ao-441"><code>AO441</code></a>Annunciator 1 configuration word 12</li><li><a href="#obj-ao-442"><code>AO442</code></a>Annunciator 1 configuration word 13</li><li><a href="#obj-ao-443"><code>AO443</code></a>Annunciator 2 configuration word 01</li><li><a href="#obj-ao-444"><code>AO444</code></a>Annunciator 2 configuration word 02</li><li><a href="#obj-ao-445"><code>AO445</code></a>Annunciator 2 configuration word 03</li><li><a href="#obj-ao-446"><code>AO446</code></a>Annunciator 2 configuration word 04</li><li><a href="#obj-ao-447"><code>AO447</code></a>Annunciator 2 configuration word 05</li><li><a href="#obj-ao-448"><code>AO448</code></a>Annunciator 2 configuration word 06</li><li><a href="#obj-ao-449"><code>AO449</code></a>Annunciator 2 configuration word 07</li><li><a href="#obj-ao-450"><code>AO450</code></a>Annunciator 2 configuration word 08</li><li><a href="#obj-ao-451"><code>AO451</code></a>Annunciator 2 configuration word 09</li><li><a href="#obj-ao-452"><code>AO452</code></a>Annunciator 2 configuration word 10</li><li><a href="#obj-ao-453"><code>AO453</code></a>Annunciator 2 configuration word 11</li><li><a href="#obj-ao-454"><code>AO454</code></a>Annunciator 2 configuration word 12</li><li><a href="#obj-ao-455"><code>AO455</code></a>Annunciator 2 configuration word 13</li><li><a href="#obj-ao-456"><code>AO456</code></a>Annunciator 3 configuration word 01</li><li><a href="#obj-ao-457"><code>AO457</code></a>Annunciator 3 configuration word 02</li><li><a href="#obj-ao-458"><code>AO458</code></a>Annunciator 3 configuration word 03</li><li><a href="#obj-ao-459"><code>AO459</code></a>Annunciator 3 configuration word 04</li><li><a href="#obj-ao-460"><code>AO460</code></a>Annunciator 3 configuration word 05</li><li><a href="#obj-ao-461"><code>AO461</code></a>Annunciator 3 configuration word 06</li><li><a href="#obj-ao-462"><code>AO462</code></a>Annunciator 3 configuration word 07</li><li><a href="#obj-ao-463"><code>AO463</code></a>Annunciator 3 configuration word 08</li><li><a href="#obj-ao-464"><code>AO464</code></a>Annunciator 3 configuration word 09</li><li><a href="#obj-ao-465"><code>AO465</code></a>Annunciator 3 configuration word 10</li><li><a href="#obj-ao-466"><code>AO466</code></a>Annunciator 3 configuration word 11</li><li><a href="#obj-ao-467"><code>AO467</code></a>Annunciator 3 configuration word 12</li><li><a href="#obj-ao-468"><code>AO468</code></a>Annunciator 3 configuration word 13</li><li><a href="#obj-ao-469"><code>AO469</code></a>Annunciator 4 configuration word 01</li><li><a href="#obj-ao-470"><code>AO470</code></a>Annunciator 4 configuration word 02</li><li><a href="#obj-ao-471"><code>AO471</code></a>Annunciator 4 configuration word 03</li><li><a href="#obj-ao-472"><code>AO472</code></a>Annunciator 4 configuration word 04</li><li><a href="#obj-ao-473"><code>AO473</code></a>Annunciator 4 configuration word 05</li><li><a href="#obj-ao-474"><code>AO474</code></a>Annunciator 4 configuration word 06</li><li><a href="#obj-ao-475"><code>AO475</code></a>Annunciator 4 configuration word 07</li><li><a href="#obj-ao-476"><code>AO476</code></a>Annunciator 4 configuration word 08</li><li><a href="#obj-ao-477"><code>AO477</code></a>Annunciator 4 configuration word 09</li><li><a href="#obj-ao-478"><code>AO478</code></a>Annunciator 4 configuration word 10</li><li><a href="#obj-ao-479"><code>AO479</code></a>Annunciator 4 configuration word 11</li><li><a href="#obj-ao-480"><code>AO480</code></a>Annunciator 4 configuration word 12</li><li><a href="#obj-ao-481"><code>AO481</code></a>Annunciator 4 configuration word 13</li><li><a href="#obj-ao-482"><code>AO482</code></a>Annunciator 5 configuration word 01</li><li><a href="#obj-ao-483"><code>AO483</code></a>Annunciator 5 configuration word 02</li><li><a href="#obj-ao-484"><code>AO484</code></a>Annunciator 5 configuration word 03</li><li><a href="#obj-ao-485"><code>AO485</code></a>Annunciator 5 configuration word 04</li><li><a href="#obj-ao-486"><code>AO486</code></a>Annunciator 5 configuration word 05</li><li><a href="#obj-ao-487"><code>AO487</code></a>Annunciator 5 configuration word 06</li><li><a href="#obj-ao-488"><code>AO488</code></a>Annunciator 5 configuration word 07</li><li><a href="#obj-ao-489"><code>AO489</code></a>Annunciator 5 configuration word 08</li><li><a href="#obj-ao-490"><code>AO490</code></a>Annunciator 5 configuration word 09</li><li><a href="#obj-ao-491"><code>AO491</code></a>Annunciator 5 configuration word 10</li><li><a href="#obj-ao-492"><code>AO492</code></a>Annunciator 5 configuration word 11</li><li><a href="#obj-ao-493"><code>AO493</code></a>Annunciator 5 configuration word 12</li><li><a href="#obj-ao-494"><code>AO494</code></a>Annunciator 5 configuration word 13</li><li><a href="#obj-ao-495"><code>AO495</code></a>Annunciator 6 configuration word 01</li><li><a href="#obj-ao-496"><code>AO496</code></a>Annunciator 6 configuration word 02</li><li><a href="#obj-ao-497"><code>AO497</code></a>Annunciator 6 configuration word 03</li><li><a href="#obj-ao-498"><code>AO498</code></a>Annunciator 6 configuration word 04</li><li><a href="#obj-ao-499"><code>AO499</code></a>Annunciator 6 configuration word 05</li><li><a href="#obj-ao-500"><code>AO500</code></a>Annunciator 6 configuration word 06</li><li><a href="#obj-ao-501"><code>AO501</code></a>Annunciator 6 configuration word 07</li><li><a href="#obj-ao-502"><code>AO502</code></a>Annunciator 6 configuration word 08</li><li><a href="#obj-ao-503"><code>AO503</code></a>Annunciator 6 configuration word 09</li><li><a href="#obj-ao-504"><code>AO504</code></a>Annunciator 6 configuration word 10</li><li><a href="#obj-ao-505"><code>AO505</code></a>Annunciator 6 configuration word 11</li><li><a href="#obj-ao-506"><code>AO506</code></a>Annunciator 6 configuration word 12</li><li><a href="#obj-ao-507"><code>AO507</code></a>Annunciator 6 configuration word 13</li><li><a href="#obj-ao-508"><code>AO508</code></a>Annunciator 7 configuration word 01</li><li><a href="#obj-ao-509"><code>AO509</code></a>Annunciator 7 configuration word 02</li><li><a href="#obj-ao-510"><code>AO510</code></a>Annunciator 7 configuration word 03</li><li><a href="#obj-ao-511"><code>AO511</code></a>Annunciator 7 configuration word 04</li><li><a href="#obj-ao-512"><code>AO512</code></a>Annunciator 7 configuration word 05</li><li><a href="#obj-ao-513"><code>AO513</code></a>Annunciator 7 configuration word 06</li><li><a href="#obj-ao-514"><code>AO514</code></a>Annunciator 7 configuration word 07</li><li><a href="#obj-ao-515"><code>AO515</code></a>Annunciator 7 configuration word 08</li><li><a href="#obj-ao-516"><code>AO516</code></a>Annunciator 7 configuration word 09</li><li><a href="#obj-ao-517"><code>AO517</code></a>Annunciator 7 configuration word 10</li><li><a href="#obj-ao-518"><code>AO518</code></a>Annunciator 7 configuration word 11</li><li><a href="#obj-ao-519"><code>AO519</code></a>Annunciator 7 configuration word 12</li><li><a href="#obj-ao-520"><code>AO520</code></a>Annunciator 7 configuration word 13</li><li><a href="#obj-ao-521"><code>AO521</code></a>Annunciator 8 configuration word 01</li><li><a href="#obj-ao-522"><code>AO522</code></a>Annunciator 8 configuration word 02</li><li><a href="#obj-ao-523"><code>AO523</code></a>Annunciator 8 configuration word 03</li><li><a href="#obj-ao-524"><code>AO524</code></a>Annunciator 8 configuration word 04</li><li><a href="#obj-ao-525"><code>AO525</code></a>Annunciator 8 configuration word 05</li><li><a href="#obj-ao-526"><code>AO526</code></a>Annunciator 8 configuration word 06</li><li><a href="#obj-ao-527"><code>AO527</code></a>Annunciator 8 configuration word 07</li><li><a href="#obj-ao-528"><code>AO528</code></a>Annunciator 8 configuration word 08</li><li><a href="#obj-ao-529"><code>AO529</code></a>Annunciator 8 configuration word 09</li><li><a href="#obj-ao-530"><code>AO530</code></a>Annunciator 8 configuration word 10</li><li><a href="#obj-ao-531"><code>AO531</code></a>Annunciator 8 configuration word 11</li><li><a href="#obj-ao-532"><code>AO532</code></a>Annunciator 8 configuration word 12</li><li><a href="#obj-ao-533"><code>AO533</code></a>Annunciator 8 configuration word 13</li><li><a href="#obj-ao-534"><code>AO534</code></a>PII configuration word 01</li><li><a href="#obj-ao-535"><code>AO535</code></a>PII configuration word 02</li><li><a href="#obj-ao-536"><code>AO536</code></a>PII configuration word 03</li><li><a href="#obj-ao-537"><code>AO537</code></a>PII configuration word 04</li><li><a href="#obj-ao-538"><code>AO538</code></a>PII configuration word 05</li><li><a href="#obj-ao-539"><code>AO539</code></a>PII configuration word 06</li><li><a href="#obj-ao-540"><code>AO540</code></a>PII configuration word 07</li><li><a href="#obj-ao-541"><code>AO541</code></a>PII configuration word 08</li><li><a href="#obj-ao-542"><code>AO542</code></a>PII configuration word 09</li><li><a href="#obj-ao-543"><code>AO543</code></a>PII configuration word 10</li><li><a href="#obj-ao-544"><code>AO544</code></a>PII configuration word 11</li><li><a href="#obj-ao-545"><code>AO545</code></a>PII configuration word 12</li><li><a href="#obj-ao-546"><code>AO546</code></a>LCI configuration word 01</li><li><a href="#obj-ao-547"><code>AO547</code></a>LCI configuration word 02</li><li><a href="#obj-ao-548"><code>AO548</code></a>LCI configuration word 03</li><li><a href="#obj-ao-549"><code>AO549</code></a>LCI configuration word 04</li><li><a href="#obj-ao-550"><code>AO550</code></a>LCI configuration word 05</li><li><a href="#obj-ao-551"><code>AO551</code></a>LCI configuration word 06</li><li><a href="#obj-ao-552"><code>AO552</code></a>LCI configuration word 07</li><li><a href="#obj-ao-553"><code>AO553</code></a>LCI configuration word 08</li><li><a href="#obj-ao-554"><code>AO554</code></a>LCI configuration word 09</li><li><a href="#obj-ao-555"><code>AO555</code></a>LCI configuration word 10</li><li><a href="#obj-ao-556"><code>AO556</code></a>LCI configuration word 11</li><li><a href="#obj-ao-557"><code>AO557</code></a>LCI configuration word 12</li><li><a href="#obj-ao-558"><code>AO558</code></a>ILK configuration word 01</li><li><a href="#obj-ao-559"><code>AO559</code></a>ILK configuration word 02</li><li><a href="#obj-ao-560"><code>AO560</code></a>ILK configuration word 03</li><li><a href="#obj-ao-561"><code>AO561</code></a>ILK configuration word 04</li><li><a href="#obj-ao-562"><code>AO562</code></a>ILK configuration word 05</li><li><a href="#obj-ao-563"><code>AO563</code></a>ILK configuration word 06</li><li><a href="#obj-ao-564"><code>AO564</code></a>ILK configuration word 07</li><li><a href="#obj-ao-565"><code>AO565</code></a>ILK configuration word 08</li><li><a href="#obj-ao-566"><code>AO566</code></a>ILK configuration word 09</li><li><a href="#obj-ao-567"><code>AO567</code></a>ILK configuration word 10</li><li><a href="#obj-ao-568"><code>AO568</code></a>ILK configuration word 11</li><li><a href="#obj-ao-569"><code>AO569</code></a>ILK configuration word 12</li><li><a href="#obj-ao-570"><code>AO570</code></a>DHW enable</li><li><a href="#obj-ao-571"><code>AO571</code></a>DHW demand switch</li><li><a href="#obj-ao-572"><code>AO572</code></a>DHW priority vs CH</li><li><a href="#obj-ao-573"><code>AO573</code></a>DHW priority vs LL</li><li><a href="#obj-ao-574"><code>AO574</code></a>DHW priority time</li><li><a href="#obj-ao-575"><code>AO575</code></a>DHW setpoint</li><li><a href="#obj-ao-576"><code>AO576</code></a>DHW time of day setpoint</li><li><a href="#obj-ao-577"><code>AO577</code></a>DHW on hysteresis</li><li><a href="#obj-ao-578"><code>AO578</code></a>DHW off hysteresis</li><li><a href="#obj-ao-579"><code>AO579</code></a>DHW P-gain</li><li><a href="#obj-ao-580"><code>AO580</code></a>DHW I-gain</li><li><a href="#obj-ao-581"><code>AO581</code></a>DHW D-gain</li><li><a href="#obj-ao-582"><code>AO582</code></a>DHW hysteresis step time</li><li><a href="#obj-ao-583"><code>AO583</code></a>DHW modulation sensor</li><li><a href="#obj-ao-584"><code>AO584</code></a>DHW priority source</li><li><a href="#obj-ao-585"><code>AO585</code></a>Outlet high limit setpoint</li><li><a href="#obj-ao-586"><code>AO586</code></a>Outlet high limit response</li><li><a href="#obj-ao-587"><code>AO587</code></a>Stack limit enable</li><li><a href="#obj-ao-588"><code>AO588</code></a>Stack limit setpoint</li><li><a href="#obj-ao-589"><code>AO589</code></a>Stack limit response</li><li><a href="#obj-ao-590"><code>AO590</code></a>Stack limit delay</li><li><a href="#obj-ao-591"><code>AO591</code></a>Delta-T inlet/outlet enable</li><li><a href="#obj-ao-592"><code>AO592</code></a>Delta-T inlet/outlet degrees</li><li><a href="#obj-ao-593"><code>AO593</code></a>Delta-T response</li><li><a href="#obj-ao-594"><code>AO594</code></a>Delta-T delay</li><li><a href="#obj-ao-595"><code>AO595</code></a>DHW high limit enable</li><li><a href="#obj-ao-596"><code>AO596</code></a>DHW high limit setpoint</li><li><a href="#obj-ao-597"><code>AO597</code></a>DHW high limit response</li><li><a href="#obj-ao-598"><code>AO598</code></a>CH slow start enable</li><li><a href="#obj-ao-599"><code>AO599</code></a>DHW slow start enable</li><li><a href="#obj-ao-600"><code>AO600</code></a>Slow start ramp</li><li><a href="#obj-ao-601"><code>AO601</code></a>Slow start setpoint</li><li><a href="#obj-ao-602"><code>AO602</code></a>Outlet T-rise enable</li><li><a href="#obj-ao-603"><code>AO603</code></a>Outlet T-rise degrees</li><li><a href="#obj-ao-604"><code>AO604</code></a>Outlet T-rise delay</li><li><a href="#obj-ao-605"><code>AO605</code></a>Outlet high limit enable</li><li><a href="#obj-ao-606"><code>AO606</code></a>Delta-T retry limit</li><li><a href="#obj-ao-607"><code>AO607</code></a>Delta-T rate limit enable</li><li><a href="#obj-ao-608"><code>AO608</code></a>Delta-T inverse limit time</li><li><a href="#obj-ao-609"><code>AO609</code></a>Delta-T inverse limit response</li><li><a href="#obj-ao-610"><code>AO610</code></a>Delta-T exchanger/outlet enable</li><li><a href="#obj-ao-611"><code>AO611</code></a>Delta-T exchanger/outlet degrees</li><li><a href="#obj-ao-612"><code>AO612</code></a>Exchanger T-rise enable</li><li><a href="#obj-ao-613"><code>AO613</code></a>T-rise response</li><li><a href="#obj-ao-614"><code>AO614</code></a>T-rise retry limit</li><li><a href="#obj-ao-615"><code>AO615</code></a>Delta-T inlet/exchanger enable</li><li><a href="#obj-ao-616"><code>AO616</code></a>Delta-T inlet/exchanger degrees</li><li><a href="#obj-ao-617"><code>AO617</code></a>CH anticondensation enable</li><li><a href="#obj-ao-618"><code>AO618</code></a>CH anticondensation setpoint</li><li><a href="#obj-ao-619"><code>AO619</code></a>CH anticondensation pump force off</li><li><a href="#obj-ao-620"><code>AO620</code></a>DHW anticondensation enable</li><li><a href="#obj-ao-621"><code>AO621</code></a>DHW anticondensation setpoint</li><li><a href="#obj-ao-622"><code>AO622</code></a>DHW anticondensation pump force off</li><li><a href="#obj-bo-623"><code>BO623</code></a>Anticondensation priority Outlet high limit</li><li><a href="#obj-bo-624"><code>BO624</code></a>Anticondensation priority Forced rate</li><li><a href="#obj-bo-625"><code>BO625</code></a>Anticondensation priority Slow start</li><li><a href="#obj-bo-626"><code>BO626</code></a>Anticondensation priority Delta-T limit</li><li><a href="#obj-bo-627"><code>BO627</code></a>Anticondensation priority Stack limit</li><li><a href="#obj-ao-628"><code>AO628</code></a>Frost protection anticondensation enable</li><li><a href="#obj-ao-629"><code>AO629</code></a>DHW storage enable</li><li><a href="#obj-ao-630"><code>AO630</code></a>DHW storage time</li><li><a href="#obj-ao-631"><code>AO631</code></a>DHW storage setpoint</li><li><a href="#obj-ao-632"><code>AO632</code></a>DHW storage on hysteresis</li><li><a href="#obj-ao-633"><code>AO633</code></a>DHW storage off hysteresis</li><li><a href="#obj-ao-634"><code>AO634</code></a>DHW priority method</li><li><a href="#obj-ao-635"><code>AO635</code></a>CH ODR maximum outdoor temperature</li><li><a href="#obj-ao-636"><code>AO636</code></a>CH ODR minimum outdoor temperature</li><li><a href="#obj-ao-637"><code>AO637</code></a>CH ODR low water temperature</li><li><a href="#obj-ao-638"><code>AO638</code></a>CH ODR boost time</li><li><a href="#obj-ao-639"><code>AO639</code></a>CH ODR maximum off point</li><li><a href="#obj-ao-640"><code>AO640</code></a>Lead Lag CH ODR maximum outdoor temperature</li><li><a href="#obj-ao-641"><code>AO641</code></a>Lead Lag CH ODR minimum outdoor temperature</li><li><a href="#obj-ao-642"><code>AO642</code></a>Lead Lag CH ODR low water temperature</li><li><a href="#obj-ao-643"><code>AO643</code></a>Lead Lag CH ODR boost time</li><li><a href="#obj-ao-644"><code>AO644</code></a>Lead Lag CH ODR maximum off point</li><li><a href="#obj-ao-645"><code>AO645</code></a>CH ODR boost step</li><li><a href="#obj-ao-646"><code>AO646</code></a>CH ODR boost recovery step time</li><li><a href="#obj-ao-647"><code>AO647</code></a>Lead Lag CH ODR boost step</li><li><a href="#obj-ao-648"><code>AO648</code></a>Lead Lag CH ODR boost recovery step time</li><li><a href="#obj-ao-649"><code>AO649</code></a>Minimum boiler water temperature</li><li><a href="#obj-ao-650"><code>AO650</code></a>Lead Lag CH ODR minimum water temperature</li><li><a href="#obj-ao-651"><code>AO651</code></a>CH frost protection enable</li><li><a href="#obj-ao-652"><code>AO652</code></a>DHW frost protection enable R/W</li><li><a href="#obj-ao-653"><code>AO653</code></a>Outdoor frost protection setpoint</li><li><a href="#obj-ao-654"><code>AO654</code></a>Lead Lag frost protection enable</li><li><a href="#obj-ao-655"><code>AO655</code></a>Lead Lag frost protection rate</li><li><a href="#obj-ao-656"><code>AO656</code></a>IAS open modulation enable</li><li><a href="#obj-ao-657"><code>AO657</code></a>IAS open rate differential</li><li><a href="#obj-ao-658"><code>AO658</code></a>IAS open modulation step rate</li><li><a href="#obj-ao-659"><code>AO659</code></a>IAS open modulation step time</li><li><a href="#obj-ao-660"><code>AO660</code></a>IAS closed response</li><li><a href="#obj-ao-661"><code>AO661</code></a>CH minimum pressure</li><li><a href="#obj-ao-662"><code>AO662</code></a>CH time of day pressure setpoint</li><li><a href="#obj-ao-663"><code>AO663</code></a>Analog input hysteresis</li><li><a href="#obj-ao-664"><code>AO664</code></a>Lead Lag slave enable</li><li><a href="#obj-ao-665"><code>AO665</code></a>Lead Lag master enable</li><li><a href="#obj-ao-666"><code>AO666</code></a>Lead Lag setpoint</li><li><a href="#obj-ao-667"><code>AO667</code></a>Lead Lag time of day setpoint</li><li><a href="#obj-ao-668"><code>AO668</code></a>Lead Lag outdoor reset enable</li><li><a href="#obj-ao-669"><code>AO669</code></a>Lead Lag on hysteresis</li><li><a href="#obj-ao-670"><code>AO670</code></a>Lead Lag off hysteresis</li><li><a href="#obj-ao-671"><code>AO671</code></a>Lead Lag hysteresis step time</li><li><a href="#obj-ao-672"><code>AO672</code></a>Lead Lag P-gain</li><li><a href="#obj-ao-673"><code>AO673</code></a>Lead Lag I-gain</li><li><a href="#obj-ao-674"><code>AO674</code></a>Lead Lag D-gain</li><li><a href="#obj-ao-675"><code>AO675</code></a>Lead Lag operation switch</li><li><a href="#obj-ao-676"><code>AO676</code></a>Lead Lag CH demand switch</li><li><a href="#obj-ao-677"><code>AO677</code></a>Lead Lag CH setpoint source</li><li><a href="#obj-ao-678"><code>AO678</code></a>Lead Lag modulation sensor</li><li><a href="#obj-ao-679"><code>AO679</code></a>Lead Lag modulation backup sensor</li><li><a href="#obj-ao-680"><code>AO680</code></a>Lead Lag CH 4 mA water temperature</li><li><a href="#obj-ao-681"><code>AO681</code></a>Lead Lag CH 20 mA water temperature</li><li><a href="#obj-ao-682"><code>AO682</code></a>Lead Lag CH Modbus setpoint</li><li><a href="#obj-ao-683"><code>AO683</code></a>Lead Lag CH Modbus STAT</li><li><a href="#obj-ao-684"><code>AO684</code></a>Slave mode</li><li><a href="#obj-bo-685"><code>BO685</code></a>Slave command Slave demand request</li><li><a href="#obj-bo-686"><code>BO686</code></a>Slave command Slave suspend startup</li><li><a href="#obj-bo-687"><code>BO687</code></a>Slave command Slave run fan request</li><li><a href="#obj-bo-688"><code>BO688</code></a>Slave command Turn on auxiliary pump X</li><li><a href="#obj-bo-689"><code>BO689</code></a>Slave command Turn on auxiliary pump Y</li><li><a href="#obj-bo-690"><code>BO690</code></a>Slave command Turn on auxiliary pump Z</li><li><a href="#obj-bo-691"><code>BO691</code></a>Slave command Commanded rate is binary fraction %</li><li><a href="#obj-bo-692"><code>BO692</code></a>Slave command Commanded rate bit 7</li><li><a href="#obj-bo-693"><code>BO693</code></a>Slave command Commanded rate bit 6</li><li><a href="#obj-bo-694"><code>BO694</code></a>Slave command Commanded rate bit 5</li><li><a href="#obj-bo-695"><code>BO695</code></a>Slave command Commanded rate bit 4</li><li><a href="#obj-bo-696"><code>BO696</code></a>Slave command Commanded rate bit 3</li><li><a href="#obj-bo-697"><code>BO697</code></a>Slave command Commanded rate bit 2</li><li><a href="#obj-bo-698"><code>BO698</code></a>Slave command Commanded rate bit 1</li><li><a href="#obj-bo-699"><code>BO699</code></a>Slave command Commanded rate bit 0</li><li><a href="#obj-ao-700"><code>AO700</code></a>Base load rate</li><li><a href="#obj-ao-701"><code>AO701</code></a>Fan during off cycle rate</li><li><a href="#obj-ao-702"><code>AO702</code></a>Slave sequence order</li><li><a href="#obj-ao-703"><code>AO703</code></a>Lead Lag Modbus port</li><li><a href="#obj-ao-704"><code>AO704</code></a>Slave demand to firing delay R/W</li><li><a href="#obj-ao-705"><code>AO705</code></a>Slave capacity</li><li><a href="#obj-ao-706"><code>AO706</code></a>Base load common rate</li><li><a href="#obj-ao-707"><code>AO707</code></a>Rate allocation method</li><li><a href="#obj-ao-708"><code>AO708</code></a>Lead allocation method</li><li><a href="#obj-ao-709"><code>AO709</code></a>Lag allocation method</li><li><a href="#obj-ao-710"><code>AO710</code></a>CH Modbus STAT</li><li><a href="#obj-ao-711"><code>AO711</code></a>CH setpoint source</li><li><a href="#obj-ao-712"><code>AO712</code></a>CH Modbus setpoint</li><li><a href="#obj-ao-713"><code>AO713</code></a>CH modulation rate source</li><li><a href="#obj-ao-714"><code>AO714</code></a>CH Modbus rate</li><li><a href="#obj-ao-715"><code>AO715</code></a>CH priority vs. Lead Lag</li><li><a href="#obj-ao-716"><code>AO716</code></a>CH 4mA water temperature</li><li><a href="#obj-ao-717"><code>AO717</code></a>CH 20mA water temperature</li><li><a href="#obj-ao-718"><code>AO718</code></a>CH 4mA steam pressure</li><li><a href="#obj-ao-719"><code>AO719</code></a>CH 20mA steam pressure</li><li><a href="#obj-ao-720"><code>AO720</code></a>Heat exchanger high limit enable</li><li><a href="#obj-ao-721"><code>AO721</code></a>Heat exchanger high limit setpoint</li><li><a href="#obj-ao-722"><code>AO722</code></a>Heat exchanger high limit response</li><li><a href="#obj-ao-723"><code>AO723</code></a>Heat exchanger high limit delay</li><li><a href="#obj-ao-724"><code>AO724</code></a>Heat exchanger retry limit</li><li><a href="#obj-ao-725"><code>AO725</code></a>S1 (J8-4) connector type (inlet sensor)</li><li><a href="#obj-ao-726"><code>AO726</code></a>S2 (J8-6) connector type(4-20mA remote control input)</li><li><a href="#obj-ao-727"><code>AO727</code></a>S3S4 (J8-8 10) connector type</li><li><a href="#obj-ao-728"><code>AO728</code></a>S5 (J8-11) connector type</li><li><a href="#obj-ao-729"><code>AO729</code></a>S6S7 (J9-1 3) connector type</li><li><a href="#obj-ao-730"><code>AO730</code></a>S8S9 (J9-4 6) connector type</li><li><a href="#obj-ao-731"><code>AO731</code></a>S10 (J10-7) connector type</li><li><a href="#obj-ao-732"><code>AO732</code></a>Installer passcode</li><li><a href="#obj-ao-733"><code>AO733</code></a>OEM passcode</li><li><a href="#obj-ao-734"><code>AO734</code></a>Outdoor temperature source</li><li><a href="#obj-ao-735"><code>AO735</code></a>Warm weather shutdown enable</li><li><a href="#obj-ao-736"><code>AO736</code></a>Warm weather shutdown setpoint</li><li><a href="#obj-ao-737"><code>AO737</code></a>Use STAT with EnviraCOM remote stat</li><li><a href="#obj-ao-738"><code>AO738</code></a>Plate preheat delay after tap</li><li><a href="#obj-ao-739"><code>AO739</code></a>Plate preheat setpoint</li><li><a href="#obj-ao-740"><code>AO740</code></a>Plate preheat on recognition time</li><li><a href="#obj-ao-741"><code>AO741</code></a>Plate preheat on hysteresis</li><li><a href="#obj-ao-742"><code>AO742</code></a>Plate preheat off hysteresis</li><li><a href="#obj-ao-743"><code>AO743</code></a>Plate preheat minimum on time</li><li><a href="#obj-ao-744"><code>AO744</code></a>Tap detect degrees</li><li><a href="#obj-ao-745"><code>AO745</code></a>Tap detect on hysteresis</li><li><a href="#obj-ao-746"><code>AO746</code></a>Tap detect on recognition time</li><li><a href="#obj-ao-747"><code>AO747</code></a>Tap stop DHW-Inlet degrees</li><li><a href="#obj-ao-748"><code>AO748</code></a>Tap stop Outlet-Inlet degrees</li><li><a href="#obj-ao-749"><code>AO749</code></a>Tap detect minimum on time</li><li><a href="#obj-ao-750"><code>AO750</code></a>Lead Lag DHW demand switch</li><li><a href="#obj-ao-751"><code>AO751</code></a>Lead Lag DHW setpoint</li><li><a href="#obj-ao-752"><code>AO752</code></a>Lead Lag DHW priority vs. CH</li><li><a href="#obj-ao-753"><code>AO753</code></a>Warm weather shutdown enable</li><li><a href="#obj-ao-754"><code>AO754</code></a>Warm weather shutdown setpoint</li><li><a href="#obj-ao-755"><code>AO755</code></a>Slave dropout/return compensation</li><li><a href="#obj-ao-756"><code>AO756</code></a>Add stage method</li><li><a href="#obj-ao-757"><code>AO757</code></a>Add stage detection time</li><li><a href="#obj-ao-758"><code>AO758</code></a>Add stage error threshold</li><li><a href="#obj-ao-759"><code>AO759</code></a>Add stage rate offset</li><li><a href="#obj-ao-760"><code>AO760</code></a>Add stage error gain</li><li><a href="#obj-ao-761"><code>AO761</code></a>Add stage rate gain</li><li><a href="#obj-ao-762"><code>AO762</code></a>Add stage inter-stage delay</li><li><a href="#obj-ao-763"><code>AO763</code></a>Drop stage method</li><li><a href="#obj-ao-764"><code>AO764</code></a>Drop stage detection time</li><li><a href="#obj-ao-765"><code>AO765</code></a>Drop stage error threshold</li><li><a href="#obj-ao-766"><code>AO766</code></a>Drop stage rate offset</li><li><a href="#obj-ao-767"><code>AO767</code></a>Drop stage error gain</li><li><a href="#obj-ao-768"><code>AO768</code></a>Drop stage rate gain</li><li><a href="#obj-ao-769"><code>AO769</code></a>Drop stage inter-stage delay</li><li><a href="#obj-ao-770"><code>AO770</code></a>Lead rotation time</li><li><a href="#obj-ao-771"><code>AO771</code></a>Force lead rotation time</li><li><a href="#obj-ao-772"><code>AO772</code></a>Auxiliary 1 pump overrun time</li><li><a href="#obj-bo-773"><code>BO773</code></a>Aux 1 pump option 1 Normal demand when aux pump Z is set</li><li><a href="#obj-bo-774"><code>BO774</code></a>Aux 1 pump option 1 Normal demand when aux pump Y is set</li><li><a href="#obj-bo-775"><code>BO775</code></a>Aux 1 pump option 1 Normal demand when aux pump X is set</li><li><a href="#obj-bo-776"><code>BO776</code></a>Aux 1 pump option 1 Normal demand when DHW service is active</li><li><a href="#obj-bo-777"><code>BO777</code></a>Aux 1 pump option 1 Normal demand when CH service is active</li><li><a href="#obj-bo-778"><code>BO778</code></a>Aux 1 pump option 1 Normal demand when DHW demand</li><li><a href="#obj-bo-779"><code>BO779</code></a>Aux 1 pump option 1 Normal demand when CH demand</li><li><a href="#obj-bo-780"><code>BO780</code></a>Aux 1 pump option 1 Normal demand when local burner demand</li><li><a href="#obj-bo-781"><code>BO781</code></a>Aux 1 pump option 1 Local demand inhibited for faults</li><li><a href="#obj-bo-782"><code>BO782</code></a>Aux 1 pump options 2 Pump used for Lead Lag</li><li><a href="#obj-bo-783"><code>BO783</code></a>Aux 1 pump options 2 Pump used for local demand</li><li><a href="#obj-bo-784"><code>BO784</code></a>Aux 1 pump options 2 Force pump off when DHW high limit</li><li><a href="#obj-bo-785"><code>BO785</code></a>Aux 1 pump options 2 Force pump off when DHW anti-condensation</li><li><a href="#obj-bo-786"><code>BO786</code></a>Aux 1 pump options 2 Force pump off when CH anti-condensation</li><li><a href="#obj-bo-787"><code>BO787</code></a>Aux 1 pump options 2 Force pump off when DHW priority is active</li><li><a href="#obj-bo-788"><code>BO788</code></a>Aux 1 pump options 2 Force pump on when DHW frost protection</li><li><a href="#obj-bo-789"><code>BO789</code></a>Aux 1 pump options 2 Force pump on when CH frost protection</li><li><a href="#obj-bo-790"><code>BO790</code></a>Aux 1 pump options 2 Force pump on when Lead Lag slave demand</li><li><a href="#obj-bo-791"><code>BO791</code></a>Aux 1 pump options 2 Force pump on when local burner demand</li><li><a href="#obj-bo-792"><code>BO792</code></a>Aux 1 pump options 2 Force pump on when Outlet high limit</li><li><a href="#obj-ao-793"><code>AO793</code></a>Auxiliary 2 pump output</li><li><a href="#obj-ao-794"><code>AO794</code></a>Auxiliary 2 pump control</li><li><a href="#obj-ao-795"><code>AO795</code></a>Auxiliary 2 pump start delay</li><li><a href="#obj-ao-796"><code>AO796</code></a>Auxiliary 2 pump overrun time</li><li><a href="#obj-bo-797"><code>BO797</code></a>Aux 2 pump option 1 Normal demand when aux pump Z is set</li><li><a href="#obj-bo-798"><code>BO798</code></a>Aux 2 pump option 1 Normal demand when aux pump Y is set</li><li><a href="#obj-bo-799"><code>BO799</code></a>Aux 2 pump option 1 Normal demand when aux pump X is set</li><li><a href="#obj-bo-800"><code>BO800</code></a>Aux 2 pump option 1 Normal demand when DHW service is active</li><li><a href="#obj-bo-801"><code>BO801</code></a>Aux 2 pump option 1 Normal demand when CH service is active</li><li><a href="#obj-bo-802"><code>BO802</code></a>Aux 2 pump option 1 Normal demand when DHW demand</li><li><a href="#obj-bo-803"><code>BO803</code></a>Aux 2 pump option 1 Normal demand when CH demand</li><li><a href="#obj-bo-804"><code>BO804</code></a>Aux 2 pump option 1 Normal demand when local burner demand</li><li><a href="#obj-bo-805"><code>BO805</code></a>Aux 2 pump option 1 Local demand inhibited for faults</li><li><a href="#obj-bo-806"><code>BO806</code></a>Aux 2 pump option 1 Pump used for Lead Lag</li><li><a href="#obj-bo-807"><code>BO807</code></a>Aux 2 pump option 1 Pump used for local demand</li><li><a href="#obj-bo-808"><code>BO808</code></a>Aux 2 pump option 1 Force pump off when DHW high limit</li><li><a href="#obj-bo-809"><code>BO809</code></a>Aux 2 pump option 1 Force pump off when DHW anti-condensation</li><li><a href="#obj-bo-810"><code>BO810</code></a>Aux 2 pump option 1 Force pump off when CH anti-condensation</li><li><a href="#obj-bo-811"><code>BO811</code></a>Aux 2 pump option 1 Force pump off when DHW priority is active</li><li><a href="#obj-bo-812"><code>BO812</code></a>Aux 2 pump option 1 Force pump on when DHW frost protection</li><li><a href="#obj-bo-813"><code>BO813</code></a>Aux 2 pump option 1 Force pump on when CH frost protection</li><li><a href="#obj-bo-814"><code>BO814</code></a>Aux 2 pump option 1 Force pump on when Lead Lag slave demand</li><li><a href="#obj-bo-815"><code>BO815</code></a>Aux 2 pump option 1 Force pump on when local burner demand</li><li><a href="#obj-bo-816"><code>BO816</code></a>Aux 2 pump option 1 Force pump on when Outlet high limit</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Built from Contemporary Controls&#x27; BASgatewayLX Modbus device profile CleaverBrooks_Falcon_b_LX.csv; the profile maps the registers in the Falcon Modbus guide (750-308) (https://www.ccontrols.com/support/dp/750-308FalconModbus.pdf).</li><li>Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.</li><li>Only 7 of the 816 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say &quot;not polled by default&quot;.</li><li>The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.</li><li>Some names appear more than once in the profile as published (CH setpoint source; DHW storage time; CH pump overrun time...); they are kept as printed and told apart by instance.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX</h2><div class="faq"><details open><summary>How many BACnet points does the Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX have?</summary><p>This list has 816 BACnet objects: 121 analog inputs, 440 analog outputs, 115 binary inputs, 140 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX BACnet points are writable?</summary><p>580 of the 816 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX BACnet documentation?</summary><p>The source is BASgatewayLX Modbus device profile CleaverBrooks_Falcon_b (CleaverBrooks_Falcon_b_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/CleaverBrooksFalcon2.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX?</summary><p>Start with AO 276 CH setpoint (CH setpoint); AI 88 Burner control state (Burner control state); AI 69 Outlet (S3S4) or Outlet limit (S3) sensor (Outlet temperature); AI 78 Active CH setpoint (Active CH setpoint); AI 70 Firing rate (Firing rate); AI 72 Flame signal (Flame signal); AI 89 Lockout code (Lockout code (0 = none)); AI 90 Alarm reason (Alarm reason).</p></details><details><summary>How do I check these points on the real Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Contemporary Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach400" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH 400 via BASgatewayLX</h3><p>ABB ACH 400 HVAC drives read over Modbus RTU by a Contemporary Controls BASgatewayLX.</p><div class="meta">270 objects &middot; 0 writable &middot; ABB_ACH_400_Drive_a_LX.CSV</div><span class="sr-only"> Also known as: ABB ACH400, ACH400 drive, ACH 400 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-full" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV FULL profile, 5305 = 2) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 2 (ABB DRV FULL profile), read by a BASgatewayLX.</p><div class="meta">584 objects &middot; 4 writable &middot; ABB_Drive_DRV_FULL_5305_is_2_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV FULL, ABB_Drive_DRV_FULL_5305_is_2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-lim" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV LIM profile, 5305 = 0) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 0 (ABB DRV LIM profile), read by a BASgatewayLX.</p><div class="meta">583 objects &middot; 4 writable &middot; ABB_Drive_DRV_LIM_5305_is_0_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV LIM, ABB_Drive_DRV_LIM_5305_is_0</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-dcu" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (DCU profile, 5305 = 1) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 1 (DCU profile), read by a BASgatewayLX.</p><div class="meta">609 objects &middot; 4 writable &middot; ABB_Drive_DCU_5305_is_1_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 DCU profile, ABB_Drive_DCU_5305_is_1</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-acromag-961en-962en" data-row><span class="k">I/O module (analog inputs)</span><h3>Contemporary Controls Acromag 961EN / 962EN Ethernet I/O module via BASgatewayLX</h3><p>Acromag 961EN and 962EN Modbus TCP analog input modules, read by a BASgatewayLX.</p><div class="meta">139 objects &middot; 4 writable &middot; Acromag_961_962EN_Module_a_LX.csv</div><span class="sr-only"> Also known as: 961EN, 962EN, 961EN-4006, 962EN-4006, Acromag EtherStax</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-hydrotherm-kn2-kn4" data-row><span class="k">Boiler (modular cascade)</span><h3>Contemporary Controls Advanced Thermal Hydronics (Hydrotherm) KN-2 / KN-4 via BASgatewayLX</h3><p>Hydrotherm / Advanced Thermal Hydronics KN-2 and KN-4 modular boilers with the KN boiler-room controller on Modbus, read by a BASgatewayLX.</p><div class="meta">674 objects &middot; 18 writable &middot; Hydrotherm_KN2_KN4_aRY_Boiler_a_LX.csv</div><span class="sr-only"> Also known as: Hydrotherm KN, KN-2, KN-4, Advanced Thermal Hydronics, Mastek KN</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-bms-bmsii" data-row><span class="k">Boiler sequencer (boiler management system)</span><h3>Contemporary Controls AERCO BMS / BMS II Boiler Management System via BASgatewayLX</h3><p>AERCO BMS and BMS II boiler management systems on Modbus, read by a BASgatewayLX.</p><div class="meta">188 objects &middot; 0 writable &middot; Aerco_Boiler_Mgmt_System_BMS_BMSII_LX.csv</div><span class="sr-only"> Also known as: AERCO BMS, AERCO BMS II, Boiler Management System, BMSII</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-c-more" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls AERCO C-More Boiler Controller via BASgatewayLX</h3><p>AERCO boilers and water heaters with the C-More control on Modbus, read by a BASgatewayLX.</p><div class="meta">82 objects &middot; 0 writable &middot; Aerco_C_More_Boiler_Controller_LX.csv</div><span class="sr-only"> Also known as: C-More, AERCO Benchmark C-More, KC1000 C-More</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aermec-aer485" data-row><span class="k">Chiller / heat pump controller</span><h3>Contemporary Controls AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX</h3><p>AERMEC chillers and heat pumps fitted with the AER485 RS-485 Modbus interface, read by a BASgatewayLX.</p><div class="meta">99 objects &middot; 17 writable &middot; AERMEC_AER485_a_LX.csv</div><span class="sr-only"> Also known as: AER485, AERMEC Modbus, AERMEC chiller, AERMEC heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-7000-group-5" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls ASCO 7000 Series Group 5 controller via BASgatewayLX</h3><p>ASCO 7000 Series automatic transfer switches with the Group 5 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">89 objects &middot; 0 writable &middot; Asco_Group_5_Controller_a_LX.csv</div><span class="sr-only"> Also known as: ASCO Group 5, ASCO 7000 ATS, Group 5 controller, ASCO 7000 Series</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-power-manager-xp" data-row><span class="k">Power meter (transfer switch power manager)</span><h3>Contemporary Controls ASCO Power Manager Xp via BASgatewayLX</h3><p>ASCO Power Manager Xp metering modules on ASCO transfer switches, read over Modbus by a BASgatewayLX.</p><div class="meta">356 objects &middot; 202 writable &middot; Asco_Power_Manage_Xp_a_LX.csv</div><span class="sr-only"> Also known as: ASCO 5210, Power Manager Xp, ASCO PMXp, ASCO Power Manager</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-bacharach-hgm-mz" data-row><span class="k">Refrigerant leak monitor (gas sensor, 16 zones)</span><h3>Contemporary Controls Bacharach HGM-MZ multi-zone refrigerant monitor via BASgatewayLX</h3><p>Bacharach HGM-MZ multi-zone halogen/refrigerant gas monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">151 objects &middot; 17 writable &middot; Bacharach_Multizone_Gas_Monitor_a_LX.csv</div><span class="sr-only"> Also known as: HGM-MZ, Bacharach HGM MZ, Multi-Zone refrigerant monitor, 3015-5074</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-b2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-121C-B2 Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-B2 wired thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">62 objects &middot; 48 writable &middot; UM-15095000-AA1</div><span class="sr-only"> Also known as: BAST-121C-B2, BAST-121-B2, BASstat 121C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-bw2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-121C-BW2 Wireless Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-BW2 Wi-Fi thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">61 objects &middot; 47 writable &middot; UM-15095500-AA1</div><span class="sr-only"> Also known as: BAST-121C-BW2, BAST-121-BW2, BASstat 121C Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-b2" data-row><span class="k">Thermostat (multi-stage heat/cool, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-B2 Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) wired thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090000-AB0</div><span class="sr-only"> Also known as: BAST-221C-B2, BAST-221CH-B2, BASstat B2, BASstat 221C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-bw2" data-row><span class="k">Thermostat (multi-stage heat/cool, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-BW2 Wireless Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) Wi-Fi thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090500-AA3</div><span class="sr-only"> Also known as: BAST-221C-BW2, BAST-221CH-BW2, BASstat BW2, BASstat 221C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-b2" data-row><span class="k">Thermostat for 2-stage HP systems (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-321HP-B2 Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-B2 wired thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">58 objects &middot; 46 writable &middot; UM-15094000-AA0</div><span class="sr-only"> Also known as: BAST-321HP-B2, BAST-321-B2, BASstat 321HP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-bw2" data-row><span class="k">Thermostat for 2-stage HP systems (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-321HP-BW2 Wireless Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-BW2 Wi-Fi thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">57 objects &middot; 46 writable &middot; UM-15094000-AA1</div><span class="sr-only"> Also known as: BAST-321HP-BW2, BAST-321-BW2, BASstat 321HP Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-b2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-421C-B2 Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-B2 wired thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">51 objects &middot; 41 writable &middot; UM-15093000-AA2</div><span class="sr-only"> Also known as: BAST-421C-B2, BAST-421-B2, BASstat 421C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-bw2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-421C-BW2 Wireless Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-BW2 Wi-Fi thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">50 objects &middot; 40 writable &middot; UM-15093500-AA2</div><span class="sr-only"> Also known as: BAST-421C-BW2, BAST-421-BW2, BASstat 421C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-becsys-5-7-bw" data-row><span class="k">Water treatment controller (pool chemistry)</span><h3>Contemporary Controls BECS BECsys5 / BECsys7 / BECsysBW water chemistry controller via BASgatewayLX</h3><p>BECS Technology BECsys5, BECsys7 and BECsysBW pool/aquatic water chemistry controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">190 objects &middot; 55 writable &middot; BECSys_a_LX.csv</div><span class="sr-only"> Also known as: BECsys5, BECsys7, BECsysBW, BECS Technology, BECsys Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-benshaw-redistart-rb2-rc2-rx2e" data-row><span class="k">Soft starter (motor)</span><h3>Contemporary Controls Benshaw RediStart RB2 / RC2 / RX2E soft starter via BASgatewayLX</h3><p>Benshaw RediStart RB2, RC2 and RX2E solid-state soft starters on Modbus, read by a BASgatewayLX.</p><div class="meta">307 objects &middot; 12 writable &middot; Benshaw_Redistart_RB2_RC2_RX2E__LX.csv</div><span class="sr-only"> Also known as: RB2, RC2, RX2E, Benshaw RediStart, Benshaw soft starter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em21" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM21 via BASgatewayLX</h3><p>Carlo Gavazzi EM21 three-phase energy analyzers on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Carlo_Gavazzi_EM21_Power_Meter_LX.csv</div><span class="sr-only"> Also known as: EM21, EM21 72D, Carlo Gavazzi EM21 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em24" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM24 via BASgatewayLX</h3><p>Carlo Gavazzi EM24 three-phase energy meters on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">105 objects &middot; 6 writable &middot; Carlo_Gavazzi_EM24_Meter_LX.csv</div><span class="sr-only"> Also known as: EM24, EM24-DIN, Carlo Gavazzi EM24 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-atc-300-plus" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Caterpillar ATC 300+ transfer switch controller via BASgatewayLX</h3><p>Caterpillar transfer switches with the ATC 300+ controller on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 14 writable &middot; Cat_ATC300_plus_a_LX.csv</div><span class="sr-only"> Also known as: ATC 300+, ATC300+, Cat ATS controller, Eaton ATC-300+</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-emcp4" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Caterpillar EMCP 4 generator set control via BASgatewayLX</h3><p>Caterpillar generator sets with the EMCP 4 control panel (Modbus data link), read by a BASgatewayLX.</p><div class="meta">570 objects &middot; 48 writable &middot; Caterpillar_EMCP_4_Data_Links_c_LX.csv</div><span class="sr-only"> Also known as: EMCP 4, EMCP4, EMCP 4.2, EMCP 4.4, Cat genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-crompton-integra-15xx" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Crompton Instruments INTEGRA 15xx via BASgatewayLX</h3><p>Crompton Instruments (TE) INTEGRA 1540/1560/1580 digital metering systems on Modbus, read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 33 writable &middot; Crompton_INTEGRA_15XXX_Meter_a_LX.csv</div><span class="sr-only"> Also known as: INTEGRA 1540, INTEGRA 1560, INTEGRA 1580, Crompton Integra Modbus, TE Crompton INTEGRA</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-powercommand-2x-3x" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Cummins PowerCommand 2.x / 3.x genset control via BASgatewayLX</h3><p>Cummins generator sets with PowerCommand 2.x or 3.x controls on Modbus, read by a BASgatewayLX.</p><div class="meta">81 objects &middot; 0 writable &middot; Cummins_PowerCommand_a_LX.csv</div><span class="sr-only"> Also known as: PowerCommand 2.2, PowerCommand 3.3, PCC 2.x, PCC 3.x, Cummins PCC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-ccm-g" data-row><span class="k">Generator set monitor</span><h3>Contemporary Controls Cummins PowerCommand CCM-G genset monitoring via BASgatewayLX</h3><p>Cummins generator sets monitored by a PowerCommand CCM-G (through the Cummins Modbus/LonWorks gateway), read by a BASgatewayLX.</p><div class="meta">415 objects &middot; 0 writable &middot; Cummins_Single_PowCmd_CCM_G_Genset_LX.csv</div><span class="sr-only"> Also known as: CCM-G, Cummins CCM-G, PowerCommand CCM, ModLon gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-danfoss-fc102" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Danfoss VLT HVAC Drive FC 102 via BASgatewayLX</h3><p>Danfoss VLT HVAC Drive FC 102 on Modbus RTU (FC protocol set to Modbus), read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 0 writable &middot; Danfoss_FC102_Drive_LX.csv</div><span class="sr-only"> Also known as: FC102, FC 102, VLT HVAC Drive, Danfoss FC-102 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-3200-3400-5000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls E-Mon D-Mon Class 3200 / 3400 / 5000 via BASgatewayLX</h3><p>E-Mon D-Mon Class 3200, 3400 and 5000 submeters on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 10 writable &middot; E_Mon_D_Mon_3200_3400_5000_LX.csv</div><span class="sr-only"> Also known as: E-Mon D-Mon 3200, E-Mon 3400, E-Mon 5000, Class 3200, Class 5000, Honeywell E-Mon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-idr8-idr16" data-row><span class="k">Pulse meter data recorder (meter interface)</span><h3>Contemporary Controls E-Mon D-Mon IDR-8 / IDR-16 interval data recorder via BASgatewayLX</h3><p>E-Mon D-Mon IDR-8 and IDR-16 interval data recorders (pulse-input meter recorders) on Modbus, read by a BASgatewayLX.</p><div class="meta">64 objects &middot; 32 writable &middot; E_Mon_D_Mon_IDR8_IDR16_a_LX.csv</div><span class="sr-only"> Also known as: IDR-8, IDR-16, E-Mon IDR, E-Mon interval recorder</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-250-260" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 250 / IQ 260 via BASgatewayLX</h3><p>Eaton IQ 250 and IQ 260 electronic power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">168 objects &middot; 0 writable &middot; Eaton_IQ_250_260_bLX.csv</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ250, IQ260, Eaton IQ meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-300" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 300 via BASgatewayLX</h3><p>Eaton IQ 300 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 0 writable &middot; Eaton_IQ300_a_LX.csv</div><span class="sr-only"> Also known as: IQ 300, IQ300, Eaton IQ 300 meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-motor-insight" data-row><span class="k">Motor overload relay (motor protection)</span><h3>Contemporary Controls Eaton Motor Insight overload relay via BASgatewayLX</h3><p>Eaton Motor Insight (C441) motor protection overload relays with Modbus, read by a BASgatewayLX.</p><div class="meta">17 objects &middot; 1 writable &middot; Motor_Insight_OL_Relay_a_LX.csv</div><span class="sr-only"> Also known as: Motor Insight, C441, Eaton C441 Motor Insight, Cutler-Hammer Motor Insight</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100" data-row><span class="k">Lighting control panel (remote-operated breakers)</span><h3>Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX</h3><p>Eaton Pow-R-Command lighting control panelboards with remote-operated breakers (PRC100 / Mod100 controller), read over Modbus by a BASgatewayLX.</p><div class="meta">464 objects &middot; 192 writable &middot; Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv</div><span class="sr-only"> Also known as: Pow-R-Command, PRC100, Mod100, PRC1000, Eaton lighting control panelboard</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pxm2000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton Power Xpert PXM 2000 via BASgatewayLX</h3><p>Eaton Power Xpert PXM 2000 series meters on Modbus, read by a BASgatewayLX.</p><div class="meta">329 objects &middot; 27 writable &middot; Eaton_PXM2000_Meter_LX.csv</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, PXM 2250, PXM 2260, PXM 2270, Power Xpert Meter 2000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-powerware-9390" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Eaton Powerware 9390 UPS via BASgatewayLX</h3><p>Eaton Powerware 9390 three-phase UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">421 objects &middot; 0 writable &middot; Eaton_Powerware_9390_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Powerware 9390, Eaton 9390, 9390 UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-poni-485" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton RS-485 PONI (IQ product network interface) via BASgatewayLX</h3><p>Eaton (Cutler-Hammer) IQ meters and trip units with an RS-485 PONI Modbus card, read by a BASgatewayLX (LO/HI word order).</p><div class="meta">106 objects &middot; 0 writable &middot; Eaton_RS485_PONI_LO_HI_b_LX.csv</div><span class="sr-only"> Also known as: PONI, RS485 PONI, Eaton IQ PONI, Cutler-Hammer PONI</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-dependent-boiler" data-row><span class="k">Boiler controller (cascade dependent)</span><h3>Contemporary Controls ebm-papst ArgusVision Dependent Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control running as a dependent (cascade member), read over Modbus by a BASgatewayLX.</p><div class="meta">47 objects &middot; 10 writable &middot; DEPENDENT_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision, ebmpapst dependent boiler, Argus boiler control</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-heat-recovery-unit-basic" data-row><span class="k">Energy recovery ventilator (heat recovery unit)</span><h3>Contemporary Controls ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX</h3><p>Heat recovery ventilation units with an ebm-papst ArgusVision control (basic map), read over Modbus by a BASgatewayLX.</p><div class="meta">25 objects &middot; 15 writable &middot; HEAT_RECOVERY_UNIT__BASIC_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision HRU, ebmpapst heat recovery unit, Argus HRU basic</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-trio-managing-boiler" data-row><span class="k">Boiler controller (cascade managing)</span><h3>Contemporary Controls ebm-papst ArgusVision Trio Managing Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control acting as the managing (lead) boiler of a cascade, read over Modbus by a BASgatewayLX.</p><div class="meta">78 objects &middot; 30 writable &middot; TRIO_MANAGING_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision Trio, ebmpapst managing boiler, Argus cascade master</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-elevator-controls-pixel" data-row><span class="k">Elevator controller</span><h3>Contemporary Controls Elevator Controls Corporation Pixel elevator controller via BASgatewayLX</h3><p>Elevator Controls Corporation Pixel elevator controllers with Modbus monitoring, read by a BASgatewayLX.</p><div class="meta">160 objects &middot; 0 writable &middot; Pixel_Elevator_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Pixel controller, ECC Pixel, Elevator Controls Pixel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fireye-ppc4000" data-row><span class="k">Boiler burner management (parallel positioning)</span><h3>Contemporary Controls Fireye PPC4000 parallel positioning control via BASgatewayLX</h3><p>Fireye PPC4000 fuel/air parallel positioning controls on boilers, read over Modbus by a BASgatewayLX.</p><div class="meta">153 objects &middot; 0 writable &middot; Fireye_PPC4000_a_LX.csv</div><span class="sr-only"> Also known as: PPC4000, PPC 4000, Fireye PPC-4000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fox-thermal-ft2" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Fox Thermal Instruments FT2 via BASgatewayLX</h3><p>Fox Thermal Instruments FT2 thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">31 objects &middot; 0 writable &middot; Fox_Thermal_Instuments_Model_FT2_LX.csv</div><span class="sr-only"> Also known as: FT2, Fox FT2, Fox Thermal FT2 flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-2200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 2200 via BASgatewayLX</h3><p>GE Multilin EPM 2200 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">137 objects &middot; 1 writable &middot; GE_EPM2200_Meter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 2200, EPM2200, GE Multilin EPM 2200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-4500" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Contemporary Controls GE EPM 4500 multi-point submeter via BASgatewayLX</h3><p>GE EPM 4500 multi-circuit submeters (up to 24 meter points) on Modbus, read by a BASgatewayLX.</p><div class="meta">481 objects &middot; 9 writable &middot; GE_EPM4500_Submeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 4500, EPM4500, GE Multilin EPM 4500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-6000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 6000 via BASgatewayLX</h3><p>GE Multilin EPM 6000 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">262 objects &middot; 0 writable &middot; GE_EPM6000_PowerMeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 6000, EPM6000, GE Multilin EPM 6000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-pqmii" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE Multilin PQMII via BASgatewayLX</h3><p>GE Multilin PQMII power quality meters on Modbus, read by a BASgatewayLX (&quot;lite&quot; profile).</p><div class="meta">531 objects &middot; 0 writable &middot; GE_PQMII_Power_Meter_Lite_LX.csv</div><span class="sr-only"> Also known as: PQMII, PQM II, GE Multilin PQM II, PQMII power quality meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-zenith-mx200" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls GE Zenith Controls MX200 transfer switch controller via BASgatewayLX</h3><p>GE Zenith transfer switches with the MX200 microprocessor controller and Modbus card, read by a BASgatewayLX.</p><div class="meta">94 objects &middot; 26 writable &middot; GE_Zenith_Controls_MX200_a_LX.csv</div><span class="sr-only"> Also known as: MX200, Zenith MX200, ZTS MX200, GE Zenith ATS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-g-panel" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac G-Panel generator control via BASgatewayLX</h3><p>Generac generator sets with the G-Panel control (Modbus), read by a BASgatewayLX.</p><div class="meta">197 objects &middot; 120 writable &middot; Generac_G_Panel__a_LX.csv</div><span class="sr-only"> Also known as: G-Panel, Generac G Panel, Generac Modbus G-Panel</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-h100" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac H-100 control panel via BASgatewayLX</h3><p>Generac industrial generator sets with the H-100 control panel on Modbus, read by a BASgatewayLX.</p><div class="meta">171 objects &middot; 1 writable &middot; GENERAC_H100_CONTROL_PANEL_a_LX.csv</div><span class="sr-only"> Also known as: H-100, H100, Generac H Panel, Generac H-Panel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-harsco-patterson-kelley-nuro" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Harsco Patterson-Kelley NURO via BASgatewayLX</h3><p>Patterson-Kelley NURO condensing boilers (Harsco) on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 0 writable &middot; Harsco_Patterson_NURO_a_LX.csv</div><span class="sr-only"> Also known as: NURO, Patterson-Kelley NURO, Harsco Air-Xchange NURO, P-K NURO</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142" data-row><span class="k">Boiler burner control (flame safeguard)</span><h3>Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX</h3><p>Honeywell 7800 SERIES relay modules (RM/EC7800) with the S7800A1142 keyboard display module providing Modbus, read by a BASgatewayLX.</p><div class="meta">283 objects &middot; 0 writable &middot; Honeywell_7800SERIES_Burner_a_LX.csv</div><span class="sr-only"> Also known as: S7800A1142, 7800 SERIES, RM7800, EC7800, Honeywell burner control Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ingersoll-rand-xe-90m-145m" data-row><span class="k">Air compressor controller</span><h3>Contemporary Controls Ingersoll Rand XE-90M / XE-145M compressor controller via BASgatewayLX</h3><p>Ingersoll Rand rotary screw air compressors with the Xe-90M or Xe-145M controller on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 13 writable &middot; Ingersoll_Rand_XE_90M_XE_145M_a_LX.csv</div><span class="sr-only"> Also known as: XE-90M, XE-145M, Xe-90M, Ingersoll Rand Xe controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-decision-maker-550" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Kohler Decision-Maker 550 generator controller via BASgatewayLX</h3><p>Kohler generator sets with the Decision-Maker 550 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">133 objects &middot; 29 writable &middot; Kohler_Dec_Maker_550_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Decision-Maker 550, DEC 550, Kohler DM550, Kohler genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-mpac-1500" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Kohler MPAC 1500 transfer switch controller via BASgatewayLX</h3><p>Kohler transfer switches with the MPAC 1500 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">135 objects &middot; 88 writable &middot; Kohler_MPAC_1500_ATS_a_LX.csv</div><span class="sr-only"> Also known as: MPAC 1500, Kohler ATS, MPAC1500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX</h3><p>Liebert precision cooling units with iCOM v4 controls (Challenger 3000/ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM), read over Modbus by a BASgatewayLX.</p><div class="meta">641 objects &middot; 0 writable &middot; Liebert_ICOM_V4_Table_6_and_8_a_LX.csv</div><span class="sr-only"> Also known as: iCOM v4, Liebert iCOM, Liebert DS, Liebert DSE, Liebert CW, Liebert PeX, Liebert HPM, Challenger 3000, Challenger ITR, Deluxe System/3</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-mini-mate-2" data-row><span class="k">Precision cooling unit (ceiling split)</span><h3>Contemporary Controls Liebert Mini-Mate2 via BASgatewayLX</h3><p>Liebert Mini-Mate2 ceiling-mounted precision cooling units on Modbus, read by a BASgatewayLX.</p><div class="meta">45 objects &middot; 45 writable &middot; Liebert_Mini_Mate_2_LX.csv</div><span class="sr-only"> Also known as: Mini-Mate2, Mini Mate 2, Liebert MiniMate</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-series-600-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Liebert Series 600 UPS via BASgatewayLX</h3><p>Liebert Series 600 UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">80 objects &middot; 0 writable &middot; LIEBERT_SERIES_600_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Series 600, Liebert 600T, Liebert UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-table-27" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX</h3><p>Older Liebert precision cooling units on the Advanced Microprocessor (LAM) control, Challenger 3000, Deluxe System/3, Himod (LNA) and ICS, read over Modbus by a BASgatewayLX (Liebert Modbus table 27).</p><div class="meta">73 objects &middot; 22 writable &middot; Liebert_Table_27_b_LX.csv</div><span class="sr-only"> Also known as: Liebert LAM, Advanced Microprocessor, Liebert Challenger 3000, Liebert Deluxe System/3, Liebert Himod, Liebert ICS, Liebert SiteScan</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-armor-knight-ftxl-wall-mount" data-row><span class="k">Boiler / water heater controller</span><h3>Contemporary Controls Lochinvar Armor, Knight, FTXL and Wall Mount via BASgatewayLX</h3><p>Lochinvar Knight (KB/KBX), Knight Wall Mount (WB), Armor (AW) and FTXL boilers and water heaters with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">48 objects &middot; 19 writable &middot; Lochinvar_WB__AW__KB__KBX_LX.csv</div><span class="sr-only"> Also known as: Lochinvar Knight, Lochinvar Armor, FTXL, Knight Wall Mount, WB, AW, KB, KBX, SMART SYSTEM Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-crest" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Lochinvar Crest boiler via BASgatewayLX</h3><p>Lochinvar Crest commercial condensing boilers with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">59 objects &middot; 16 writable &middot; Lochinvar_Crest_Boiler_LX.csv</div><span class="sr-only"> Also known as: Crest, Lochinvar Crest Modbus, FBN Crest</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ups-9900a-modbus-tcp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric 9900A UPS (Modbus TCP) via BASgatewayLX</h3><p>Mitsubishi Electric 9900A series UPS on Modbus TCP, read by a BASgatewayLX.</p><div class="meta">55 objects &middot; 0 writable &middot; Mitsubishi_MUCM_9900_Modbus_TCP_LX.csv</div><span class="sr-only"> Also known as: 9900A, 9900 UPS, Mitsubishi UPS Modbus TCP, MUCM 9900</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ag150-procon-3-units" data-row><span class="k">VRF indoor unit gateway (3 indoor units)</span><h3>Contemporary Controls Mitsubishi Electric AG-150 central controller via Procon Mod-IP/50 via BASgatewayLX</h3><p>Mitsubishi Electric City Multi VRF indoor units on an AG-150 central controller, read through the Procon Mod-IP/50 Modbus interface by a BASgatewayLX.</p><div class="meta">72 objects &middot; 33 writable &middot; Mitsubishi_AG150_IP50_LX.csv</div><span class="sr-only"> Also known as: Procon Mod-IP/50, AG-150, AG150, Mitsubishi City Multi Modbus, MitsubishiProcon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-procon-mucm-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric UPS 1100/2033/7011/9800/9900 via Procon Mod-IP/50 (MUCM) via BASgatewayLX</h3><p>Mitsubishi Electric 1100, 2033, 7011, 9800 and 9900 series UPS with the MUCM / Procon Mod-IP/50 Modbus interface, read by a BASgatewayLX.</p><div class="meta">74 objects &middot; 12 writable &middot; Mitsubishi_MUCM_1100_2033_7011_9800_9900_LX.csv</div><span class="sr-only"> Also known as: MUCM, Procon Mod-IP/50, Mitsubishi 1100 UPS, Mitsubishi 2033 UPS, Mitsubishi 7011 UPS, Mitsubishi 9800 UPS, Mitsubishi 9900 UPS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910" data-row><span class="k">Heat-tracing controller</span><h3>Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX</h3><p>Pentair (Raychem) DigiTrace C910 single-circuit heat-tracing controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">849 objects &middot; 7 writable &middot; Pentair_DigiTrace_C910_a_LX.csv</div><span class="sr-only"> Also known as: C910, DigiTrace C910, Raychem C910-485, Pentair heat trace controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-temptrac" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries TempTrac water heater control via BASgatewayLX</h3><p>PVI Industries commercial water heaters with the TempTrac control on Modbus, read by a BASgatewayLX.</p><div class="meta">123 objects &middot; 0 writable &middot; PVI_Ind_TempTrac_Water_Heater_a_LX.csv</div><span class="sr-only"> Also known as: TempTrac, PVI TempTrac, PVI water heater Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-xr10cx" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries XR10CX controller via BASgatewayLX</h3><p>PVI Industries water heaters using the XR10CX digital controller on Modbus, read by a BASgatewayLX.</p><div class="meta">22 objects &middot; 9 writable &middot; PVI_Industries_XR10CX_a_LX.csv</div><span class="sr-only"> Also known as: XR10CX, Dixell XR10CX, PVI XR10CX Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sage-prime-sip-srp" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Sage Metering Sage Prime SIP / SRP via BASgatewayLX</h3><p>Sage Metering Sage Prime insertion (SIP) and in-line (SRP) thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Sage_Prime_Flow_Meter_SIP_and_SRP_LX.csv</div><span class="sr-only"> Also known as: Sage Prime, SIP, SRP, Sage Metering flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-enercept" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric (Veris) Enercept meter via BASgatewayLX</h3><p>Schneider Electric / Square D Enercept networked power meters on Modbus, read by a BASgatewayLX (HI/LO word order).</p><div class="meta">39 objects &middot; 3 writable &middot; Square_D_Enercept_Meter_LX_HI_LO.csv</div><span class="sr-only"> Also known as: Enercept, Square D Enercept, Veris Enercept H8035, H8036 Enercept</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-inrow-rc-acrc100" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC (ACRC100 series) via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC100-series in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 26 writable &middot; HI_LO_APC_InRow_RC_ACRC100Series_a_LX.csv</div><span class="sr-only"> Also known as: ACRC100, ACRC103, InRow RC, APC InRow RC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-acrc301" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC ACRC301 via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC301 chilled-water in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">140 objects &middot; 23 writable &middot; Schneider_Electric_ACRC301_a_LX.csv</div><span class="sr-only"> Also known as: ACRC301, ACRC301S, InRow RC 300 mm, APC InRow chilled water</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-symmetra-px-250-500" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Schneider Electric APC Symmetra PX 250/500 kW UPS via BASgatewayLX</h3><p>Schneider Electric APC Symmetra PX 250 kW and 500 kW UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">621 objects &middot; 0 writable &middot; Schneider_APC_Symmetra_PX_250_500_a_LX.csv</div><span class="sr-only"> Also known as: Symmetra PX 250, Symmetra PX 500, APC Symmetra PX, SY250K, SY500K</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-powerlogic-cm4000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic CM4000 via BASgatewayLX</h3><p>Schneider Electric (Square D) PowerLogic CM4000-series circuit monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">711 objects &middot; 0 writable &middot; Power_Logic_CM4000_Power_Meter_b_LX.csv</div><span class="sr-only"> Also known as: CM4000, CM4250, Square D CM4000, PowerLogic circuit monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion6200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION6200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION6200 meters on Modbus, read by a BASgatewayLX.</p><div class="meta">134 objects &middot; 5 writable &middot; Schneider_Electric_ION6200_a_LX.csv</div><span class="sr-only"> Also known as: ION6200, PowerLogic ION6200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion7550-7650" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION7550 / ION7650 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION7550 and ION7650 power quality meters on Modbus, read by a BASgatewayLX.</p><div class="meta">227 objects &middot; 0 writable &middot; Schneider_Electric_ION7550_7650_a_LX.csv</div><span class="sr-only"> Also known as: ION7550, ION7650, PowerLogic ION7550, PowerLogic ION7650</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM200-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">58 objects &middot; 12 writable &middot; Scheider_Power_Meter_PM200_a_LX.csv</div><span class="sr-only"> Also known as: PM200, PM210, PowerLogic PM200, Square D PM200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm750" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM750 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM750 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">115 objects &middot; 1 writable &middot; Schneider_Power_Meter_750_LX.csv</div><span class="sr-only"> Also known as: PM750, PM700, PowerLogic PM750</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm800" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM800 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM800-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">126 objects &middot; 0 writable &middot; Schneider_Electric__PM800_Meter_aLX.csv</div><span class="sr-only"> Also known as: PM800, PM810, PM820, PM850, PM870, PowerLogic PM800</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv3" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV3 burner management via BASgatewayLX</h3><p>Siemens LMV3 (LMV26/36/37) burner management systems with Modbus, read by a BASgatewayLX.</p><div class="meta">246 objects &middot; 14 writable &middot; Siemens_Combustion_Control_LMV3_a_LX.csv</div><span class="sr-only"> Also known as: LMV3, LMV36, LMV37, LMV26, Siemens LMV Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv5" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV5 burner management via BASgatewayLX</h3><p>Siemens LMV5 (LMV51/52) burner management systems with Modbus through the AZL5 display, read by a BASgatewayLX.</p><div class="meta">142 objects &middot; 31 writable &middot; Siemens_Combustion_Control_LMV5_a_LX.csv</div><span class="sr-only"> Also known as: LMV5, LMV51, LMV52, Siemens LMV5 Modbus, AZL5</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-ts1100-lmv-rwf" data-row><span class="k">Boiler burner management interface</span><h3>Contemporary Controls Siemens SCC TS-1100 touchscreen (LMV3/LMV5/RWF, Modbus RTU) via BASgatewayLX</h3><p>Boilers with an SCC/Siemens TS-1100 touchscreen fronting LMV3 or LMV5 burner management and RWF40/55 controllers, read over Modbus RTU by a BASgatewayLX.</p><div class="meta">130 objects &middot; 6 writable &middot; TS1100TouchS_RTU_LMV3_LMV5_RWF_a_LX.csv</div><span class="sr-only"> Also known as: TS-1100, TS1100, SCC TS-1100 touchscreen, LMV RWF touchscreen</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sierra-innova-mass-600-700" data-row><span class="k">Flow meter</span><h3>Contemporary Controls Sierra Instruments InnovaMass / IM 600-700 series via BASgatewayLX</h3><p>Sierra Instruments 600/700-series flow meters with Modbus output, read by a BASgatewayLX.</p><div class="meta">25 objects &middot; 3 writable &middot; Sierra_600_700_Meter_a_LX.csv</div><span class="sr-only"> Also known as: IM600, IM700, Sierra 600, Sierra 700, Sierra flow meter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-spirax-sarco-rim10" data-row><span class="k">Flow meter (steam / liquid / gas)</span><h3>Contemporary Controls Spirax Sarco RIM10 flowmeter via BASgatewayLX</h3><p>Spirax Sarco RIM10 in-line rotor insertion flowmeters (steam, water, gases) with Modbus, read by a BASgatewayLX.</p><div class="meta">49 objects &middot; 0 writable &middot; SpiraxSarco_RIM10_Flowmeter_a_LX.csv</div><span class="sr-only"> Also known as: RIM10, RIM 10, Spirax Sarco RIM10 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-tecogen-inverde-ultra-100" data-row><span class="k">Combined heat and power (CHP) module</span><h3>Contemporary Controls Tecogen InVerde Ultra 100 CHP via BASgatewayLX</h3><p>Tecogen InVerde Ultra 100 inverter-based CHP modules on Modbus, read by a BASgatewayLX.</p><div class="meta">277 objects &middot; 26 writable &middot; TECOGEN_INV_100_a_LX.csv</div><span class="sr-only"> Also known as: InVerde Ultra 100, InVerde 100, INV-100, Tecogen CHP Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos" data-row><span class="k">Room operating unit (thermostat / sensor)</span><h3>Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX</h3><p>Thermokon Thanos touch room operating units with Modbus, read by a BASgatewayLX.</p><div class="meta">590 objects &middot; 518 writable &middot; Thermokon_Thanos_a_LX.csv</div><span class="sr-only"> Also known as: Thanos, Thanos SR, Thanos EH, Thermokon Thanos Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-us-boiler-sage2" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls U.S. Boiler Company Sage2 combustion controller via BASgatewayLX</h3><p>U.S. Boiler (Burnham) boilers with the Sage2 combustion controller on Modbus, read by a BASgatewayLX.</p><div class="meta">308 objects &middot; 5 writable &middot; US_Boiler_SAGE2_COMB_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Sage2, SAGE2.1, US Boiler Sage, Burnham Sage2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-vaisala-humicap-hmw90" data-row><span class="k">Humidity and temperature transmitter (sensor)</span><h3>Contemporary Controls Vaisala HUMICAP HMW90 via BASgatewayLX</h3><p>Vaisala HUMICAP HMW90-series humidity and temperature transmitters with Modbus, read by a BASgatewayLX.</p><div class="meta">12 objects &middot; 2 writable &middot; Vaisala_HUMICAP_HMW90_a_LX.csv</div><span class="sr-only"> Also known as: HMW90, HMW92, HMW93, Vaisala HMW90 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-valve-pro-vc-88" data-row><span class="k">Process PID controller</span><h3>Contemporary Controls Valve Pro VC-88 PID controller via BASgatewayLX</h3><p>Valve Pro VC-88 digital PID process controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">215 objects &middot; 159 writable &middot; VC_88_Controller_a_LX.csv</div><span class="sr-only"> Also known as: VC-88, VC88, Valve Pro controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-e50" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris E50B1A / E50C2A / E50C3A via BASgatewayLX</h3><p>Veris Industries E50-series DIN-rail power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">57 objects &middot; 0 writable &middot; Veris_E50C2A_E50C3A_a_LX.csv</div><span class="sr-only"> Also known as: E50B1A, E50C2A, E50C3A, Veris E50, E50 power meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-h8036" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris H8036 Enercept via BASgatewayLX</h3><p>Veris Industries H8036 networked power meters (Enercept) on Modbus, read by a BASgatewayLX.</p><div class="meta">27 objects &middot; 0 writable &middot; Veris_H8036_LX_a.csv</div><span class="sr-only"> Also known as: H8036, Veris H8036, H8035, Enercept H8036</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-e7" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Yaskawa E7 via BASgatewayLX</h3><p>Yaskawa E7 HVAC drives on Modbus RTU (MEMOBUS), read by a BASgatewayLX.</p><div class="meta">589 objects &middot; 330 writable &middot; Yaskawa_E7_Drive_a_LX.csv</div><span class="sr-only"> Also known as: E7 drive, Yaskawa E7 Modbus, CIMR-E7</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-solectria-pvi-50-100kw" data-row><span class="k">Solar PV inverter</span><h3>Contemporary Controls Yaskawa Solectria PVI 50-100 kW inverter via BASgatewayLX</h3><p>Yaskawa Solectria Renewables PVI 50 to 100 kW three-phase string/central inverters on Modbus, read by a BASgatewayLX.</p><div class="meta">77 objects &middot; 17 writable &middot; Yaskawa_Solectria_PVI_50_100_KW_a_LX.csv</div><span class="sr-only"> Also known as: PVI 50TL, PVI 60TL, PVI 100KW, Solectria PVI, Yaskawa Solectria inverter Modbus</span></a></li></ul>
<p class="updated">Source: <a href="https://www.ccontrols.com/support/dp/CleaverBrooksFalcon2.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile CleaverBrooks_Falcon_b &middot; CleaverBrooks_Falcon_b_LX.csv</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
