<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Contemporary Controls BASgatewayLX Eaton Pow-R-Command BACnet Points List</title>
<meta name="description" content="Contemporary Controls BASgatewayLX Eaton Pow-R-Command BACnet points list: 464 objects by ID and name, e.g. BO 1 = Peer Coils Breaker 01.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Contemporary Controls BASgatewayLX Eaton Pow-R-Command BACnet Points List">
<meta property="og:description" content="Contemporary Controls BASgatewayLX Eaton Pow-R-Command BACnet points list: 464 objects by ID and name, e.g. BO 1 = Peer Coils Breaker 01.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Contemporary Controls BASgatewayLX Eaton Pow-R-Command BACnet Points List">
<meta name="twitter:description" content="Contemporary Controls BASgatewayLX Eaton Pow-R-Command BACnet points list: 464 objects by ID and name, e.g. BO 1 = Peer Coils Breaker 01.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100",
   "name": "Contemporary Controls BASgatewayLX Eaton Pow-R-Command BACnet Points List",
   "description": "Contemporary Controls BASgatewayLX Eaton Pow-R-Command BACnet points list: 464 objects by ID and name, e.g. BO 1 = Peer Coils Breaker 01.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100#dataset",
   "name": "Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX BACnet Points List",
   "description": "Gateway profile for the Pow-R-Command panel: 464 objects (64 AI, 208 BI, 192 BO), 320 polled by default. For up to 64 breakers it has a writable peer coil (BO) plus read-only command, feedback and alarm coil bits; further unpolled bits and registers cover condition codes, schedules, input override timers and load egress timers. Contemporary Controls BASgatewayLX Eaton Pow-R-Command BACnet points list: 464 objects by ID and name, e.g. BO 1 = Peer Coils Breaker 01.",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100",
   "keywords": [
    "Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX BACnet Points List",
    "Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX BACnet objects",
    "Contemporary Controls BACnet",
    "Pow-R-Command BACnet points list",
    "PRC100 BACnet points list",
    "Mod100 BACnet points list",
    "PRC1000 BACnet points list",
    "Eaton lighting control panelboard BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BASgatewayLX Modbus device profile Eaton_Pow_R_Command_PRC100_MOD100_a",
    "url": "https://www.ccontrols.com/support/dp/Eaton_Pow_R_Command_PRC100_MOD10.zip",
    "author": {
     "@type": "Organization",
     "name": "Contemporary Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX",
    "brand": {
     "@type": "Brand",
     "name": "Contemporary Controls"
    },
    "category": "Lighting control panel (remote-operated breakers)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 464 BACnet objects: 64 analog inputs, 208 binary inputs, 192 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "192 of the 464 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BASgatewayLX Modbus device profile Eaton_Pow_R_Command_PRC100_MOD100_a (Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/Eaton_Pow_R_Command_PRC100_MOD10.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 1 Peer Coils Breaker 01 (Breaker 01 peer coil (writable)); BI 193 Feedback Coils Breaker 01 (Breaker 01 feedback (state)); BI 289 Alarm Coils Breaker 01 (Breaker 01 alarm); BO 2 Peer Coils Breaker 02 (Breaker 02 peer coil (writable)); BI 194 Feedback Coils Breaker 02 (Breaker 02 feedback (state)); BI 290 Alarm Coils Breaker 02 (Breaker 02 alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Contemporary Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></li><li aria-current="page">Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX</li></ol>
<p class="eyebrow">Lighting control panel (remote-operated breakers) &middot; BACnet points list</p><h1><span class="mfr">Contemporary Controls</span> Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>Gateway profile for the Pow-R-Command panel: 464 objects (64 AI, 208 BI, 192 BO), 320 polled by default. For up to 64 breakers it has a writable peer coil (BO) plus read-only command, feedback and alarm coil bits; further unpolled bits and registers cover condition codes, schedules, input override timers and load egress timers.</p>
<p>This page lists <strong>464 BACnet objects</strong> for the Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX &mdash; 192 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Contemporary Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></dd></div><div><dt>Model</dt><dd>Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX</dd></div><div><dt>Equipment</dt><dd>Lighting control panel (remote-operated breakers)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>464 (192 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Pow-R-Command, PRC100, Mod100, PRC1000, Eaton lighting control panelboard</dd></div><div><dt>Source document</dt><dd><a href="https://www.ccontrols.com/support/dp/Eaton_Pow_R_Command_PRC100_MOD10.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile Eaton_Pow_R_Command_PRC100_MOD100_a &middot; Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100.csv" rel="nofollow" download>Download CSV <small>464 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.ccontrols.com/support/dp/Eaton_Pow_R_Command_PRC100_MOD10.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Contemporary Controls&rsquo;s current documentation and the live
device before use. Not official Contemporary Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX</h2>
<div class="answer"><b>Integration in brief</b><p>Write the peer coil for each breaker you switch and read its feedback coil; watch the alarm coils.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-1">BO 1</a></td><td class="n">Peer Coils Breaker 01</td><td>Breaker 01 peer coil (writable)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bi-193">BI 193</a></td><td class="n">Feedback Coils Breaker 01</td><td>Breaker 01 feedback (state)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-289">BI 289</a></td><td class="n">Alarm Coils Breaker 01</td><td>Breaker 01 alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-2">BO 2</a></td><td class="n">Peer Coils Breaker 02</td><td>Breaker 02 peer coil (writable)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bi-194">BI 194</a></td><td class="n">Feedback Coils Breaker 02</td><td>Breaker 02 feedback (state)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-290">BI 290</a></td><td class="n">Alarm Coils Breaker 02</td><td>Breaker 02 alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.</li><li>One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Check the Pow-R-Command documentation for how peer coils interact with the panel&#x27;s own schedules before the BMS takes over a breaker.</li><li>Unpolled rows do not appear as BACnet objects until enabled in the gateway&#x27;s device profile page.</li></ul>
</section>
<h2 id="points">Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">464 of 464 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>64</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>208</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>192</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>464</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>272</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>192</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>6</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BO" data-to="4" data-o="0" data-i="1" data-acc="C" data-u="" data-min="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Peer Coils Breaker 01</td><td class="d">Modbus 000001</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1" data-i="2" data-acc="C" data-u="" data-min="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Peer Coils Breaker 02</td><td class="d">Modbus 000002</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="2" data-i="3" data-acc="C" data-u="" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">Peer Coils Breaker 03</td><td class="d">Modbus 000003</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="3" data-i="4" data-acc="C" data-u="" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">Peer Coils Breaker 04</td><td class="d">Modbus 000004</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="4" data-i="5" data-acc="C" data-u="" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Peer Coils Breaker 05</td><td class="d">Modbus 000005</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="5" data-i="6" data-acc="C" data-u="" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">Peer Coils Breaker 06</td><td class="d">Modbus 000006</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="6" data-i="7" data-acc="C" data-u="" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Peer Coils Breaker 07</td><td class="d">Modbus 000007</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="7" data-i="8" data-acc="C" data-u="" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">Peer Coils Breaker 08</td><td class="d">Modbus 000008</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="8" data-i="9" data-acc="C" data-u="" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">Peer Coils Breaker 09</td><td class="d">Modbus 000009</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="9" data-i="10" data-acc="C" data-u="" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10</td><td class="n">Peer Coils Breaker 10</td><td class="d">Modbus 000010</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="10" data-i="11" data-acc="C" data-u="" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">Peer Coils Breaker 11</td><td class="d">Modbus 000011</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="11" data-i="12" data-acc="C" data-u="" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">Peer Coils Breaker 12</td><td class="d">Modbus 000012</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="12" data-i="13" data-acc="C" data-u="" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">Peer Coils Breaker 13</td><td class="d">Modbus 000013</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="13" data-i="14" data-acc="C" data-u="" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">Peer Coils Breaker 14</td><td class="d">Modbus 000014</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="14" data-i="15" data-acc="C" data-u="" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">Peer Coils Breaker 15</td><td class="d">Modbus 000015</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="15" data-i="16" data-acc="C" data-u="" id="obj-bo-16"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">16</td><td class="n">Peer Coils Breaker 16</td><td class="d">Modbus 000016</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="16" data-i="17" data-acc="C" data-u="" id="obj-bo-17"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">17</td><td class="n">Peer Coils Breaker 17</td><td class="d">Modbus 000017</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="17" data-i="18" data-acc="C" data-u="" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">Peer Coils Breaker 18</td><td class="d">Modbus 000018</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="18" data-i="19" data-acc="C" data-u="" id="obj-bo-19"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">19</td><td class="n">Peer Coils Breaker 19</td><td class="d">Modbus 000019</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="19" data-i="20" data-acc="C" data-u="" id="obj-bo-20"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">20</td><td class="n">Peer Coils Breaker 20</td><td class="d">Modbus 000020</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="20" data-i="21" data-acc="C" data-u="" id="obj-bo-21"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">21</td><td class="n">Peer Coils Breaker 21</td><td class="d">Modbus 000021</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="21" data-i="22" data-acc="C" data-u="" id="obj-bo-22"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">22</td><td class="n">Peer Coils Breaker 22</td><td class="d">Modbus 000022</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="22" data-i="23" data-acc="C" data-u="" id="obj-bo-23"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">23</td><td class="n">Peer Coils Breaker 23</td><td class="d">Modbus 000023</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="23" data-i="24" data-acc="C" data-u="" id="obj-bo-24"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">24</td><td class="n">Peer Coils Breaker 24</td><td class="d">Modbus 000024</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="24" data-i="25" data-acc="C" data-u="" id="obj-bo-25"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">25</td><td class="n">Peer Coils Breaker 25</td><td class="d">Modbus 000025</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="25" data-i="26" data-acc="C" data-u="" id="obj-bo-26"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">26</td><td class="n">Peer Coils Breaker 26</td><td class="d">Modbus 000026</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="26" data-i="27" data-acc="C" data-u="" id="obj-bo-27"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">27</td><td class="n">Peer Coils Breaker 27</td><td class="d">Modbus 000027</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="27" data-i="28" data-acc="C" data-u="" id="obj-bo-28"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">28</td><td class="n">Peer Coils Breaker 28</td><td class="d">Modbus 000028</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="28" data-i="29" data-acc="C" data-u="" id="obj-bo-29"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">29</td><td class="n">Peer Coils Breaker 29</td><td class="d">Modbus 000029</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="29" data-i="30" data-acc="C" data-u="" id="obj-bo-30"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">30</td><td class="n">Peer Coils Breaker 30</td><td class="d">Modbus 000030</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="30" data-i="31" data-acc="C" data-u="" id="obj-bo-31"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">31</td><td class="n">Peer Coils Breaker 31</td><td class="d">Modbus 000031</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="31" data-i="32" data-acc="C" data-u="" id="obj-bo-32"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">32</td><td class="n">Peer Coils Breaker 32</td><td class="d">Modbus 000032</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="32" data-i="33" data-acc="C" data-u="" id="obj-bo-33"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">33</td><td class="n">Peer Coils Breaker 33</td><td class="d">Modbus 000033</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="33" data-i="34" data-acc="C" data-u="" id="obj-bo-34"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">34</td><td class="n">Peer Coils Breaker 34</td><td class="d">Modbus 000034</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="34" data-i="35" data-acc="C" data-u="" id="obj-bo-35"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">35</td><td class="n">Peer Coils Breaker 35</td><td class="d">Modbus 000035</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="35" data-i="36" data-acc="C" data-u="" id="obj-bo-36"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">36</td><td class="n">Peer Coils Breaker 36</td><td class="d">Modbus 000036</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="36" data-i="37" data-acc="C" data-u="" id="obj-bo-37"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">37</td><td class="n">Peer Coils Breaker 37</td><td class="d">Modbus 000037</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="37" data-i="38" data-acc="C" data-u="" id="obj-bo-38"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">38</td><td class="n">Peer Coils Breaker 38</td><td class="d">Modbus 000038</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="38" data-i="39" data-acc="C" data-u="" id="obj-bo-39"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">39</td><td class="n">Peer Coils Breaker 39</td><td class="d">Modbus 000039</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="39" data-i="40" data-acc="C" data-u="" id="obj-bo-40"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">40</td><td class="n">Peer Coils Breaker 40</td><td class="d">Modbus 000040</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="40" data-i="41" data-acc="C" data-u="" id="obj-bo-41"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">41</td><td class="n">Peer Coils Breaker 41</td><td class="d">Modbus 000041</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="41" data-i="42" data-acc="C" data-u="" id="obj-bo-42"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">42</td><td class="n">Peer Coils Breaker 42</td><td class="d">Modbus 000042</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="42" data-i="43" data-acc="C" data-u="" id="obj-bo-43"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">43</td><td class="n">Peer Coils Breaker 43</td><td class="d">Modbus 000043</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="43" data-i="44" data-acc="C" data-u="" id="obj-bo-44"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">44</td><td class="n">Peer Coils Breaker 44</td><td class="d">Modbus 000044</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="44" data-i="45" data-acc="C" data-u="" id="obj-bo-45"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">45</td><td class="n">Peer Coils Breaker 45</td><td class="d">Modbus 000045</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="45" data-i="46" data-acc="C" data-u="" id="obj-bo-46"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">46</td><td class="n">Peer Coils Breaker 46</td><td class="d">Modbus 000046</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="46" data-i="47" data-acc="C" data-u="" id="obj-bo-47"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">47</td><td class="n">Peer Coils Breaker 47</td><td class="d">Modbus 000047</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="47" data-i="48" data-acc="C" data-u="" id="obj-bo-48"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">48</td><td class="n">Peer Coils Breaker 48</td><td class="d">Modbus 000048</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="48" data-i="49" data-acc="C" data-u="" id="obj-bo-49"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">49</td><td class="n">Peer Flags General Purpose Flags 01</td><td class="d">Modbus 000049</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="49" data-i="50" data-acc="C" data-u="" id="obj-bo-50"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">50</td><td class="n">Peer Flags General Purpose Flags 02</td><td class="d">Modbus 000050</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="50" data-i="51" data-acc="C" data-u="" id="obj-bo-51"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">51</td><td class="n">Peer Flags General Purpose Flags 03</td><td class="d">Modbus 000051</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="51" data-i="52" data-acc="C" data-u="" id="obj-bo-52"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">52</td><td class="n">Peer Flags General Purpose Flags 04</td><td class="d">Modbus 000052</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="52" data-i="53" data-acc="C" data-u="" id="obj-bo-53"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">53</td><td class="n">Peer Flags General Purpose Flags 05</td><td class="d">Modbus 000053</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="53" data-i="54" data-acc="C" data-u="" id="obj-bo-54"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">54</td><td class="n">Peer Flags General Purpose Flags 06</td><td class="d">Modbus 000054</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="54" data-i="55" data-acc="C" data-u="" id="obj-bo-55"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">55</td><td class="n">Peer Flags General Purpose Flags 07</td><td class="d">Modbus 000055</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="55" data-i="56" data-acc="C" data-u="" id="obj-bo-56"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">56</td><td class="n">Peer Flags General Purpose Flags 08</td><td class="d">Modbus 000056</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="56" data-i="57" data-acc="C" data-u="" id="obj-bo-57"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">57</td><td class="n">Peer Flags General Purpose Flags 09</td><td class="d">Modbus 000057</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="57" data-i="58" data-acc="C" data-u="" id="obj-bo-58"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">58</td><td class="n">Peer Flags General Purpose Flags 10</td><td class="d">Modbus 000058</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="58" data-i="59" data-acc="C" data-u="" id="obj-bo-59"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">59</td><td class="n">Peer Flags General Purpose Flags 11</td><td class="d">Modbus 000059</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="59" data-i="60" data-acc="C" data-u="" id="obj-bo-60"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">60</td><td class="n">Peer Flags General Purpose Flags 12</td><td class="d">Modbus 000060</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="60" data-i="61" data-acc="C" data-u="" id="obj-bo-61"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">61</td><td class="n">Peer Flags General Purpose Flags 13</td><td class="d">Modbus 000061</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="61" data-i="62" data-acc="C" data-u="" id="obj-bo-62"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">62</td><td class="n">Peer Flags General Purpose Flags 14</td><td class="d">Modbus 000062</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="62" data-i="63" data-acc="C" data-u="" id="obj-bo-63"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">63</td><td class="n">Peer Flags General Purpose Flags 15</td><td class="d">Modbus 000063</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="63" data-i="64" data-acc="C" data-u="" id="obj-bo-64"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">64</td><td class="n">Peer Flags General Purpose Flags 16</td><td class="d">Modbus 000064</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="64" data-i="65" data-acc="C" data-u="" id="obj-bo-65"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">65</td><td class="n">Priority Coils Breaker 01</td><td class="d">Modbus 000065</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="65" data-i="66" data-acc="C" data-u="" id="obj-bo-66"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">66</td><td class="n">Priority Coils Breaker 02</td><td class="d">Modbus 000066</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="66" data-i="67" data-acc="C" data-u="" id="obj-bo-67"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">67</td><td class="n">Priority Coils Breaker 03</td><td class="d">Modbus 000067</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="67" data-i="68" data-acc="C" data-u="" id="obj-bo-68"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">68</td><td class="n">Priority Coils Breaker 04</td><td class="d">Modbus 000068</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="68" data-i="69" data-acc="C" data-u="" id="obj-bo-69"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">69</td><td class="n">Priority Coils Breaker 05</td><td class="d">Modbus 000069</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="69" data-i="70" data-acc="C" data-u="" id="obj-bo-70"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">70</td><td class="n">Priority Coils Breaker 06</td><td class="d">Modbus 000070</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="70" data-i="71" data-acc="C" data-u="" id="obj-bo-71"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">71</td><td class="n">Priority Coils Breaker 07</td><td class="d">Modbus 000071</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="71" data-i="72" data-acc="C" data-u="" id="obj-bo-72"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">72</td><td class="n">Priority Coils Breaker 08</td><td class="d">Modbus 000072</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="72" data-i="73" data-acc="C" data-u="" id="obj-bo-73"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">73</td><td class="n">Priority Coils Breaker 09</td><td class="d">Modbus 000073</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="73" data-i="74" data-acc="C" data-u="" id="obj-bo-74"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">74</td><td class="n">Priority Coils Breaker 10</td><td class="d">Modbus 000074</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="74" data-i="75" data-acc="C" data-u="" id="obj-bo-75"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">75</td><td class="n">Priority Coils Breaker 11</td><td class="d">Modbus 000075</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="75" data-i="76" data-acc="C" data-u="" id="obj-bo-76"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">76</td><td class="n">Priority Coils Breaker 12</td><td class="d">Modbus 000076</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="76" data-i="77" data-acc="C" data-u="" id="obj-bo-77"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">77</td><td class="n">Priority Coils Breaker 13</td><td class="d">Modbus 000077</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="77" data-i="78" data-acc="C" data-u="" id="obj-bo-78"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">78</td><td class="n">Priority Coils Breaker 14</td><td class="d">Modbus 000078</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="78" data-i="79" data-acc="C" data-u="" id="obj-bo-79"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">79</td><td class="n">Priority Coils Breaker 15</td><td class="d">Modbus 000079</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="79" data-i="80" data-acc="C" data-u="" id="obj-bo-80"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">80</td><td class="n">Priority Coils Breaker 16</td><td class="d">Modbus 000080</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="80" data-i="81" data-acc="C" data-u="" id="obj-bo-81"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">81</td><td class="n">Priority Coils Breaker 17</td><td class="d">Modbus 000081</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="81" data-i="82" data-acc="C" data-u="" id="obj-bo-82"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">82</td><td class="n">Priority Coils Breaker 18</td><td class="d">Modbus 000082</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="82" data-i="83" data-acc="C" data-u="" id="obj-bo-83"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">83</td><td class="n">Priority Coils Breaker 19</td><td class="d">Modbus 000083</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="83" data-i="84" data-acc="C" data-u="" id="obj-bo-84"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">84</td><td class="n">Priority Coils Breaker 20</td><td class="d">Modbus 000084</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="84" data-i="85" data-acc="C" data-u="" id="obj-bo-85"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">85</td><td class="n">Priority Coils Breaker 21</td><td class="d">Modbus 000085</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="85" data-i="86" data-acc="C" data-u="" id="obj-bo-86"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">86</td><td class="n">Priority Coils Breaker 22</td><td class="d">Modbus 000086</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="86" data-i="87" data-acc="C" data-u="" id="obj-bo-87"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">87</td><td class="n">Priority Coils Breaker 23</td><td class="d">Modbus 000087</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="87" data-i="88" data-acc="C" data-u="" id="obj-bo-88"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">88</td><td class="n">Priority Coils Breaker 24</td><td class="d">Modbus 000088</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="88" data-i="89" data-acc="C" data-u="" id="obj-bo-89"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">89</td><td class="n">Priority Coils Breaker 25</td><td class="d">Modbus 000089</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="89" data-i="90" data-acc="C" data-u="" id="obj-bo-90"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">90</td><td class="n">Priority Coils Breaker 26</td><td class="d">Modbus 000090</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="90" data-i="91" data-acc="C" data-u="" id="obj-bo-91"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">91</td><td class="n">Priority Coils Breaker 27</td><td class="d">Modbus 000091</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="91" data-i="92" data-acc="C" data-u="" id="obj-bo-92"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">92</td><td class="n">Priority Coils Breaker 28</td><td class="d">Modbus 000092</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="92" data-i="93" data-acc="C" data-u="" id="obj-bo-93"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">93</td><td class="n">Priority Coils Breaker 29</td><td class="d">Modbus 000093</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="93" data-i="94" data-acc="C" data-u="" id="obj-bo-94"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">94</td><td class="n">Priority Coils Breaker 30</td><td class="d">Modbus 000094</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="94" data-i="95" data-acc="C" data-u="" id="obj-bo-95"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">95</td><td class="n">Priority Coils Breaker 31</td><td class="d">Modbus 000095</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="95" data-i="96" data-acc="C" data-u="" id="obj-bo-96"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">96</td><td class="n">Priority Coils Breaker 32</td><td class="d">Modbus 000096</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="96" data-i="97" data-acc="C" data-u="" id="obj-bo-97"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">97</td><td class="n">Priority Coils Breaker 33</td><td class="d">Modbus 000097</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="97" data-i="98" data-acc="C" data-u="" id="obj-bo-98"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">98</td><td class="n">Priority Coils Breaker 34</td><td class="d">Modbus 000098</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="98" data-i="99" data-acc="C" data-u="" id="obj-bo-99"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">99</td><td class="n">Priority Coils Breaker 35</td><td class="d">Modbus 000099</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="99" data-i="100" data-acc="C" data-u="" id="obj-bo-100"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">100</td><td class="n">Priority Coils Breaker 36</td><td class="d">Modbus 000100</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="100" data-i="101" data-acc="C" data-u="" id="obj-bo-101"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101</td><td class="n">Priority Coils Breaker 37</td><td class="d">Modbus 000101</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="101" data-i="102" data-acc="C" data-u="" id="obj-bo-102"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">102</td><td class="n">Priority Coils Breaker 38</td><td class="d">Modbus 000102</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="102" data-i="103" data-acc="C" data-u="" id="obj-bo-103"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">103</td><td class="n">Priority Coils Breaker 39</td><td class="d">Modbus 000103</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="103" data-i="104" data-acc="C" data-u="" id="obj-bo-104"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104</td><td class="n">Priority Coils Breaker 40</td><td class="d">Modbus 000104</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="104" data-i="105" data-acc="C" data-u="" id="obj-bo-105"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">105</td><td class="n">Priority Coils Breaker 41</td><td class="d">Modbus 000105</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="105" data-i="106" data-acc="C" data-u="" id="obj-bo-106"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">106</td><td class="n">Priority Coils Breaker 42</td><td class="d">Modbus 000106</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="106" data-i="107" data-acc="C" data-u="" id="obj-bo-107"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">107</td><td class="n">Priority Coils Breaker 43</td><td class="d">Modbus 000107</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="107" data-i="108" data-acc="C" data-u="" id="obj-bo-108"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">108</td><td class="n">Priority Coils Breaker 44</td><td class="d">Modbus 000108</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="108" data-i="109" data-acc="C" data-u="" id="obj-bo-109"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">109</td><td class="n">Priority Coils Breaker 45</td><td class="d">Modbus 000109</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="109" data-i="110" data-acc="C" data-u="" id="obj-bo-110"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">110</td><td class="n">Priority Coils Breaker 46</td><td class="d">Modbus 000110</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="110" data-i="111" data-acc="C" data-u="" id="obj-bo-111"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">111</td><td class="n">Priority Coils Breaker 47</td><td class="d">Modbus 000111</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="111" data-i="112" data-acc="C" data-u="" id="obj-bo-112"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">112</td><td class="n">Priority Coils Breaker 48</td><td class="d">Modbus 000112</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="112" data-i="113" data-acc="C" data-u="" id="obj-bo-113"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">113</td><td class="n">Service Coils Breaker 01</td><td class="d">Modbus 000129</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="113" data-i="114" data-acc="C" data-u="" id="obj-bo-114"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">114</td><td class="n">Service Coils Breaker 02</td><td class="d">Modbus 000130</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="114" data-i="115" data-acc="C" data-u="" id="obj-bo-115"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">115</td><td class="n">Service Coils Breaker 03</td><td class="d">Modbus 000131</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="115" data-i="116" data-acc="C" data-u="" id="obj-bo-116"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">116</td><td class="n">Service Coils Breaker 04</td><td class="d">Modbus 000132</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="116" data-i="117" data-acc="C" data-u="" id="obj-bo-117"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">117</td><td class="n">Service Coils Breaker 05</td><td class="d">Modbus 000133</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="117" data-i="118" data-acc="C" data-u="" id="obj-bo-118"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">118</td><td class="n">Service Coils Breaker 06</td><td class="d">Modbus 000134</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="118" data-i="119" data-acc="C" data-u="" id="obj-bo-119"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">119</td><td class="n">Service Coils Breaker 07</td><td class="d">Modbus 000135</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="119" data-i="120" data-acc="C" data-u="" id="obj-bo-120"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">120</td><td class="n">Service Coils Breaker 08</td><td class="d">Modbus 000136</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="120" data-i="121" data-acc="C" data-u="" id="obj-bo-121"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">121</td><td class="n">Service Coils Breaker 09</td><td class="d">Modbus 000137</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="121" data-i="122" data-acc="C" data-u="" id="obj-bo-122"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">122</td><td class="n">Service Coils Breaker 10</td><td class="d">Modbus 000138</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="122" data-i="123" data-acc="C" data-u="" id="obj-bo-123"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">123</td><td class="n">Service Coils Breaker 11</td><td class="d">Modbus 000139</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="123" data-i="124" data-acc="C" data-u="" id="obj-bo-124"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">124</td><td class="n">Service Coils Breaker 12</td><td class="d">Modbus 000140</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="124" data-i="125" data-acc="C" data-u="" id="obj-bo-125"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">125</td><td class="n">Service Coils Breaker 13</td><td class="d">Modbus 000141</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="125" data-i="126" data-acc="C" data-u="" id="obj-bo-126"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">126</td><td class="n">Service Coils Breaker 14</td><td class="d">Modbus 000142</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="126" data-i="127" data-acc="C" data-u="" id="obj-bo-127"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">127</td><td class="n">Service Coils Breaker 15</td><td class="d">Modbus 000143</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="127" data-i="128" data-acc="C" data-u="" id="obj-bo-128"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">128</td><td class="n">Service Coils Breaker 16</td><td class="d">Modbus 000144</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="128" data-i="129" data-acc="C" data-u="" id="obj-bo-129"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">129</td><td class="n">Service Coils Breaker 17</td><td class="d">Modbus 000145</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="129" data-i="130" data-acc="C" data-u="" id="obj-bo-130"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">130</td><td class="n">Service Coils Breaker 18</td><td class="d">Modbus 000146</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="130" data-i="131" data-acc="C" data-u="" id="obj-bo-131"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">131</td><td class="n">Service Coils Breaker 19</td><td class="d">Modbus 000147</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="131" data-i="132" data-acc="C" data-u="" id="obj-bo-132"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">132</td><td class="n">Service Coils Breaker 20</td><td class="d">Modbus 000148</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="132" data-i="133" data-acc="C" data-u="" id="obj-bo-133"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">133</td><td class="n">Service Coils Breaker 21</td><td class="d">Modbus 000149</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="133" data-i="134" data-acc="C" data-u="" id="obj-bo-134"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">134</td><td class="n">Service Coils Breaker 22</td><td class="d">Modbus 000150</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="134" data-i="135" data-acc="C" data-u="" id="obj-bo-135"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">135</td><td class="n">Service Coils Breaker 23</td><td class="d">Modbus 000151</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="135" data-i="136" data-acc="C" data-u="" id="obj-bo-136"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">136</td><td class="n">Service Coils Breaker 24</td><td class="d">Modbus 000152</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="136" data-i="137" data-acc="C" data-u="" id="obj-bo-137"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">137</td><td class="n">Service Coils Breaker 25</td><td class="d">Modbus 000153</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="137" data-i="138" data-acc="C" data-u="" id="obj-bo-138"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">138</td><td class="n">Service Coils Breaker 26</td><td class="d">Modbus 000154</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="138" data-i="139" data-acc="C" data-u="" id="obj-bo-139"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">139</td><td class="n">Service Coils Breaker 27</td><td class="d">Modbus 000155</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="139" data-i="140" data-acc="C" data-u="" id="obj-bo-140"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">140</td><td class="n">Service Coils Breaker 28</td><td class="d">Modbus 000156</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="140" data-i="141" data-acc="C" data-u="" id="obj-bo-141"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">141</td><td class="n">Service Coils Breaker 29</td><td class="d">Modbus 000157</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="141" data-i="142" data-acc="C" data-u="" id="obj-bo-142"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">142</td><td class="n">Service Coils Breaker 30</td><td class="d">Modbus 000158</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="142" data-i="143" data-acc="C" data-u="" id="obj-bo-143"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">143</td><td class="n">Service Coils Breaker 31</td><td class="d">Modbus 000159</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="143" data-i="144" data-acc="C" data-u="" id="obj-bo-144"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">144</td><td class="n">Service Coils Breaker 32</td><td class="d">Modbus 000160</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="144" data-i="145" data-acc="C" data-u="" id="obj-bo-145"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">145</td><td class="n">Service Coils Breaker 33</td><td class="d">Modbus 000161</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="145" data-i="146" data-acc="C" data-u="" id="obj-bo-146"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">146</td><td class="n">Service Coils Breaker 34</td><td class="d">Modbus 000162</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="146" data-i="147" data-acc="C" data-u="" id="obj-bo-147"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">147</td><td class="n">Service Coils Breaker 35</td><td class="d">Modbus 000163</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="147" data-i="148" data-acc="C" data-u="" id="obj-bo-148"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">148</td><td class="n">Service Coils Breaker 36</td><td class="d">Modbus 000164</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="148" data-i="149" data-acc="C" data-u="" id="obj-bo-149"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">149</td><td class="n">Service Coils Breaker 37</td><td class="d">Modbus 000165</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="149" data-i="150" data-acc="C" data-u="" id="obj-bo-150"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">150</td><td class="n">Service Coils Breaker 38</td><td class="d">Modbus 000166</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="150" data-i="151" data-acc="C" data-u="" id="obj-bo-151"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">151</td><td class="n">Service Coils Breaker 39</td><td class="d">Modbus 000167</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="151" data-i="152" data-acc="C" data-u="" id="obj-bo-152"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">152</td><td class="n">Service Coils Breaker 40</td><td class="d">Modbus 000168</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="152" data-i="153" data-acc="C" data-u="" id="obj-bo-153"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">153</td><td class="n">Service Coils Breaker 41</td><td class="d">Modbus 000169</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="153" data-i="154" data-acc="C" data-u="" id="obj-bo-154"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">154</td><td class="n">Service Coils Breaker 42</td><td class="d">Modbus 000170</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="154" data-i="155" data-acc="C" data-u="" id="obj-bo-155"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">155</td><td class="n">Service Coils Breaker 43</td><td class="d">Modbus 000171</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="155" data-i="156" data-acc="C" data-u="" id="obj-bo-156"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">156</td><td class="n">Service Coils Breaker 44</td><td class="d">Modbus 000172</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="156" data-i="157" data-acc="C" data-u="" id="obj-bo-157"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">157</td><td class="n">Service Coils Breaker 45</td><td class="d">Modbus 000173</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="157" data-i="158" data-acc="C" data-u="" id="obj-bo-158"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">158</td><td class="n">Service Coils Breaker 46</td><td class="d">Modbus 000174</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="158" data-i="159" data-acc="C" data-u="" id="obj-bo-159"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">159</td><td class="n">Service Coils Breaker 47</td><td class="d">Modbus 000175</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="159" data-i="160" data-acc="C" data-u="" id="obj-bo-160"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">160</td><td class="n">Service Coils Breaker 48</td><td class="d">Modbus 000176</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="160" data-i="161" data-acc="C" data-u="" id="obj-bo-161"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">161</td><td class="n">Group Coils A</td><td class="d">Modbus 000193</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="161" data-i="162" data-acc="C" data-u="" id="obj-bo-162"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">162</td><td class="n">Group Coils B</td><td class="d">Modbus 000194</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="162" data-i="163" data-acc="C" data-u="" id="obj-bo-163"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">163</td><td class="n">Group Coils C</td><td class="d">Modbus 000195</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="163" data-i="164" data-acc="C" data-u="" id="obj-bo-164"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">164</td><td class="n">Group Coils D</td><td class="d">Modbus 000196</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="164" data-i="165" data-acc="C" data-u="" id="obj-bo-165"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">165</td><td class="n">Group Coils E</td><td class="d">Modbus 000197</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="165" data-i="166" data-acc="C" data-u="" id="obj-bo-166"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">166</td><td class="n">Group Coils F</td><td class="d">Modbus 000198</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="166" data-i="167" data-acc="C" data-u="" id="obj-bo-167"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">167</td><td class="n">Group Coils G</td><td class="d">Modbus 000199</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="167" data-i="168" data-acc="C" data-u="" id="obj-bo-168"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">168</td><td class="n">Group Coils H</td><td class="d">Modbus 000200</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="168" data-i="169" data-acc="C" data-u="" id="obj-bo-169"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">169</td><td class="n">Group Coils I</td><td class="d">Modbus 000201</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="169" data-i="170" data-acc="C" data-u="" id="obj-bo-170"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">170</td><td class="n">Group Coils J</td><td class="d">Modbus 000202</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="170" data-i="171" data-acc="C" data-u="" id="obj-bo-171"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">171</td><td class="n">Group Coils K</td><td class="d">Modbus 000203</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="171" data-i="172" data-acc="C" data-u="" id="obj-bo-172"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">172</td><td class="n">Group Coils L</td><td class="d">Modbus 000204</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="172" data-i="173" data-acc="C" data-u="" id="obj-bo-173"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">173</td><td class="n">Group Coils M</td><td class="d">Modbus 000205</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="173" data-i="174" data-acc="C" data-u="" id="obj-bo-174"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">174</td><td class="n">Group Coils N</td><td class="d">Modbus 000206</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="174" data-i="175" data-acc="C" data-u="" id="obj-bo-175"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">175</td><td class="n">Group Coils O</td><td class="d">Modbus 000207</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="175" data-i="176" data-acc="C" data-u="" id="obj-bo-176"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">176</td><td class="n">Group Coils P</td><td class="d">Modbus 000208</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="176" data-i="177" data-acc="C" data-u="" id="obj-bo-177"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">177</td><td class="n">Input Changed Monitors SW 09</td><td class="d">Modbus 000209; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="177" data-i="178" data-acc="C" data-u="" id="obj-bo-178"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">178</td><td class="n">Input Changed Monitors SW 10</td><td class="d">Modbus 000210; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="178" data-i="179" data-acc="C" data-u="" id="obj-bo-179"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">179</td><td class="n">Input Changed Monitors SW 11</td><td class="d">Modbus 000211; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="179" data-i="180" data-acc="C" data-u="" id="obj-bo-180"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">180</td><td class="n">Input Changed Monitors SW 12</td><td class="d">Modbus 000212; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="180" data-i="181" data-acc="C" data-u="" id="obj-bo-181"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">181</td><td class="n">Input Changed Monitors SW 13</td><td class="d">Modbus 000213; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="181" data-i="182" data-acc="C" data-u="" id="obj-bo-182"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">182</td><td class="n">Input Changed Monitors SW 14</td><td class="d">Modbus 000214; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="182" data-i="183" data-acc="C" data-u="" id="obj-bo-183"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">183</td><td class="n">Input Changed Monitors SW 15</td><td class="d">Modbus 000215; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="183" data-i="184" data-acc="C" data-u="" id="obj-bo-184"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">184</td><td class="n">Input Changed Monitors SW 16</td><td class="d">Modbus 000216; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="184" data-i="185" data-acc="C" data-u="" id="obj-bo-185"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">185</td><td class="n">Input Changed Monitors SW 01</td><td class="d">Modbus 000217; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="185" data-i="186" data-acc="C" data-u="" id="obj-bo-186"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">186</td><td class="n">Input Changed Monitors SW 02</td><td class="d">Modbus 000218; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="186" data-i="187" data-acc="C" data-u="" id="obj-bo-187"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">187</td><td class="n">Input Changed Monitors SW 03</td><td class="d">Modbus 000219; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="187" data-i="188" data-acc="C" data-u="" id="obj-bo-188"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">188</td><td class="n">Input Changed Monitors SW 04</td><td class="d">Modbus 000220; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="188" data-i="189" data-acc="C" data-u="" id="obj-bo-189"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">189</td><td class="n">Input Changed Monitors SW 05</td><td class="d">Modbus 000221; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="189" data-i="190" data-acc="C" data-u="" id="obj-bo-190"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">190</td><td class="n">Input Changed Monitors SW 06</td><td class="d">Modbus 000222; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="190" data-i="191" data-acc="C" data-u="" id="obj-bo-191"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">191</td><td class="n">Input Changed Monitors SW 07</td><td class="d">Modbus 000223; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="191" data-i="192" data-acc="C" data-u="" id="obj-bo-192"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">192</td><td class="n">Input Changed Monitors SW 08</td><td class="d">Modbus 000224; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="193" data-acc="R" data-u="" data-min="1" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">193</td><td class="n">Feedback Coils Breaker 01</td><td class="d">Modbus 100001</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="194" data-acc="R" data-u="" data-min="1" id="obj-bi-194"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">194</td><td class="n">Feedback Coils Breaker 02</td><td class="d">Modbus 100002</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="195" data-acc="R" data-u="" id="obj-bi-195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">195</td><td class="n">Feedback Coils Breaker 03</td><td class="d">Modbus 100003</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">Feedback Coils Breaker 04</td><td class="d">Modbus 100004</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-bi-197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">197</td><td class="n">Feedback Coils Breaker 05</td><td class="d">Modbus 100005</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-bi-198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">198</td><td class="n">Feedback Coils Breaker 06</td><td class="d">Modbus 100006</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">Feedback Coils Breaker 07</td><td class="d">Modbus 100007</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">Feedback Coils Breaker 08</td><td class="d">Modbus 100008</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">Feedback Coils Breaker 09</td><td class="d">Modbus 100009</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">Feedback Coils Breaker 10</td><td class="d">Modbus 100010</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">Feedback Coils Breaker 11</td><td class="d">Modbus 100011</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">Feedback Coils Breaker 12</td><td class="d">Modbus 100012</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">Feedback Coils Breaker 13</td><td class="d">Modbus 100013</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">Feedback Coils Breaker 14</td><td class="d">Modbus 100014</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">Feedback Coils Breaker 15</td><td class="d">Modbus 100015</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">Feedback Coils Breaker 16</td><td class="d">Modbus 100016</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">Feedback Coils Breaker 17</td><td class="d">Modbus 100017</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">Feedback Coils Breaker 18</td><td class="d">Modbus 100018</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">Feedback Coils Breaker 19</td><td class="d">Modbus 100019</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">Feedback Coils Breaker 20</td><td class="d">Modbus 100020</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">Feedback Coils Breaker 21</td><td class="d">Modbus 100021</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">Feedback Coils Breaker 22</td><td class="d">Modbus 100022</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">Feedback Coils Breaker 23</td><td class="d">Modbus 100023</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">Feedback Coils Breaker 24</td><td class="d">Modbus 100024</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">Feedback Coils Breaker 25</td><td class="d">Modbus 100025</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="218" data-acc="R" data-u="" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">Feedback Coils Breaker 26</td><td class="d">Modbus 100026</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="219" data-acc="R" data-u="" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">Feedback Coils Breaker 27</td><td class="d">Modbus 100027</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="220" data-acc="R" data-u="" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">Feedback Coils Breaker 28</td><td class="d">Modbus 100028</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="221" data-acc="R" data-u="" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">Feedback Coils Breaker 29</td><td class="d">Modbus 100029</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">Feedback Coils Breaker 30</td><td class="d">Modbus 100030</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">Feedback Coils Breaker 31</td><td class="d">Modbus 100031</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="224" data-acc="R" data-u="" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">Feedback Coils Breaker 32</td><td class="d">Modbus 100032</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="225" data-acc="R" data-u="" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">Feedback Coils Breaker 33</td><td class="d">Modbus 100033</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="226" data-acc="R" data-u="" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">Feedback Coils Breaker 34</td><td class="d">Modbus 100034</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="227" data-acc="R" data-u="" id="obj-bi-227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">227</td><td class="n">Feedback Coils Breaker 35</td><td class="d">Modbus 100035</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="228" data-acc="R" data-u="" id="obj-bi-228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">228</td><td class="n">Feedback Coils Breaker 36</td><td class="d">Modbus 100036</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="229" data-acc="R" data-u="" id="obj-bi-229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">229</td><td class="n">Feedback Coils Breaker 37</td><td class="d">Modbus 100037</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="230" data-acc="R" data-u="" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">Feedback Coils Breaker 38</td><td class="d">Modbus 100038</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="231" data-acc="R" data-u="" id="obj-bi-231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">231</td><td class="n">Feedback Coils Breaker 39</td><td class="d">Modbus 100039</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="231" data-i="232" data-acc="R" data-u="" id="obj-bi-232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">232</td><td class="n">Feedback Coils Breaker 40</td><td class="d">Modbus 100040</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="232" data-i="233" data-acc="R" data-u="" id="obj-bi-233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">233</td><td class="n">Feedback Coils Breaker 41</td><td class="d">Modbus 100041</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="233" data-i="234" data-acc="R" data-u="" id="obj-bi-234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">234</td><td class="n">Feedback Coils Breaker 42</td><td class="d">Modbus 100042</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="234" data-i="235" data-acc="R" data-u="" id="obj-bi-235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">235</td><td class="n">Feedback Coils Breaker 43</td><td class="d">Modbus 100043</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="236" data-acc="R" data-u="" id="obj-bi-236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">236</td><td class="n">Feedback Coils Breaker 44</td><td class="d">Modbus 100044</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="237" data-acc="R" data-u="" id="obj-bi-237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">237</td><td class="n">Feedback Coils Breaker 45</td><td class="d">Modbus 100045</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="238" data-acc="R" data-u="" id="obj-bi-238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">238</td><td class="n">Feedback Coils Breaker 46</td><td class="d">Modbus 100046</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="239" data-acc="R" data-u="" id="obj-bi-239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">239</td><td class="n">Feedback Coils Breaker 47</td><td class="d">Modbus 100047</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="240" data-acc="R" data-u="" id="obj-bi-240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">240</td><td class="n">Feedback Coils Breaker 48</td><td class="d">Modbus 100048</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="241" data-acc="R" data-u="" id="obj-bi-241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">241</td><td class="n">Command Coils Breaker 01</td><td class="d">Modbus 100065</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="242" data-acc="R" data-u="" id="obj-bi-242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">242</td><td class="n">Command Coils Breaker 02</td><td class="d">Modbus 100066</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="243" data-acc="R" data-u="" id="obj-bi-243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">243</td><td class="n">Command Coils Breaker 03</td><td class="d">Modbus 100067</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="244" data-acc="R" data-u="" id="obj-bi-244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">244</td><td class="n">Command Coils Breaker 04</td><td class="d">Modbus 100068</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="245" data-acc="R" data-u="" id="obj-bi-245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">245</td><td class="n">Command Coils Breaker 05</td><td class="d">Modbus 100069</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="246" data-acc="R" data-u="" id="obj-bi-246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">246</td><td class="n">Command Coils Breaker 06</td><td class="d">Modbus 100070</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="247" data-acc="R" data-u="" id="obj-bi-247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">247</td><td class="n">Command Coils Breaker 07</td><td class="d">Modbus 100071</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="247" data-i="248" data-acc="R" data-u="" id="obj-bi-248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">248</td><td class="n">Command Coils Breaker 08</td><td class="d">Modbus 100072</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="249" data-acc="R" data-u="" id="obj-bi-249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">249</td><td class="n">Command Coils Breaker 09</td><td class="d">Modbus 100073</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="249" data-i="250" data-acc="R" data-u="" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">Command Coils Breaker 10</td><td class="d">Modbus 100074</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="251" data-acc="R" data-u="" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">Command Coils Breaker 11</td><td class="d">Modbus 100075</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="251" data-i="252" data-acc="R" data-u="" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">252</td><td class="n">Command Coils Breaker 12</td><td class="d">Modbus 100076</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="253" data-acc="R" data-u="" id="obj-bi-253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">253</td><td class="n">Command Coils Breaker 13</td><td class="d">Modbus 100077</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="254" data-acc="R" data-u="" id="obj-bi-254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">254</td><td class="n">Command Coils Breaker 14</td><td class="d">Modbus 100078</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="255" data-acc="R" data-u="" id="obj-bi-255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">255</td><td class="n">Command Coils Breaker 15</td><td class="d">Modbus 100079</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="256" data-acc="R" data-u="" id="obj-bi-256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">256</td><td class="n">Command Coils Breaker 16</td><td class="d">Modbus 100080</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="257" data-acc="R" data-u="" id="obj-bi-257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">257</td><td class="n">Command Coils Breaker 17</td><td class="d">Modbus 100081</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="258" data-acc="R" data-u="" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">258</td><td class="n">Command Coils Breaker 18</td><td class="d">Modbus 100082</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="259" data-acc="R" data-u="" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">Command Coils Breaker 19</td><td class="d">Modbus 100083</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="260" data-acc="R" data-u="" id="obj-bi-260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">260</td><td class="n">Command Coils Breaker 20</td><td class="d">Modbus 100084</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="261" data-acc="R" data-u="" id="obj-bi-261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">261</td><td class="n">Command Coils Breaker 21</td><td class="d">Modbus 100085</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="262" data-acc="R" data-u="" id="obj-bi-262"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">262</td><td class="n">Command Coils Breaker 22</td><td class="d">Modbus 100086</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="263" data-acc="R" data-u="" id="obj-bi-263"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">263</td><td class="n">Command Coils Breaker 23</td><td class="d">Modbus 100087</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="264" data-acc="R" data-u="" id="obj-bi-264"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">264</td><td class="n">Command Coils Breaker 24</td><td class="d">Modbus 100088</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="265" data-acc="R" data-u="" id="obj-bi-265"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">265</td><td class="n">Command Coils Breaker 25</td><td class="d">Modbus 100089</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="266" data-acc="R" data-u="" id="obj-bi-266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">266</td><td class="n">Command Coils Breaker 26</td><td class="d">Modbus 100090</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="267" data-acc="R" data-u="" id="obj-bi-267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">267</td><td class="n">Command Coils Breaker 27</td><td class="d">Modbus 100091</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="268" data-acc="R" data-u="" id="obj-bi-268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">268</td><td class="n">Command Coils Breaker 28</td><td class="d">Modbus 100092</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="269" data-acc="R" data-u="" id="obj-bi-269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">269</td><td class="n">Command Coils Breaker 29</td><td class="d">Modbus 100093</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="270" data-acc="R" data-u="" id="obj-bi-270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">270</td><td class="n">Command Coils Breaker 30</td><td class="d">Modbus 100094</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="271" data-acc="R" data-u="" id="obj-bi-271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">271</td><td class="n">Command Coils Breaker 31</td><td class="d">Modbus 100095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="272" data-acc="R" data-u="" id="obj-bi-272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">272</td><td class="n">Command Coils Breaker 32</td><td class="d">Modbus 100096</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="273" data-acc="R" data-u="" id="obj-bi-273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">273</td><td class="n">Command Coils Breaker 33</td><td class="d">Modbus 100097</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="274" data-acc="R" data-u="" id="obj-bi-274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">274</td><td class="n">Command Coils Breaker 34</td><td class="d">Modbus 100098</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="275" data-acc="R" data-u="" id="obj-bi-275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">275</td><td class="n">Command Coils Breaker 35</td><td class="d">Modbus 100099</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="276" data-acc="R" data-u="" id="obj-bi-276"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">276</td><td class="n">Command Coils Breaker 36</td><td class="d">Modbus 100100</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="277" data-acc="R" data-u="" id="obj-bi-277"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">277</td><td class="n">Command Coils Breaker 37</td><td class="d">Modbus 100101</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="278" data-acc="R" data-u="" id="obj-bi-278"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">278</td><td class="n">Command Coils Breaker 38</td><td class="d">Modbus 100102</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="279" data-acc="R" data-u="" id="obj-bi-279"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">279</td><td class="n">Command Coils Breaker 39</td><td class="d">Modbus 100103</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="280" data-acc="R" data-u="" id="obj-bi-280"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">280</td><td class="n">Command Coils Breaker 40</td><td class="d">Modbus 100104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="281" data-acc="R" data-u="" id="obj-bi-281"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">281</td><td class="n">Command Coils Breaker 41</td><td class="d">Modbus 100105</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="282" data-acc="R" data-u="" id="obj-bi-282"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">282</td><td class="n">Command Coils Breaker 42</td><td class="d">Modbus 100106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="283" data-acc="R" data-u="" id="obj-bi-283"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">283</td><td class="n">Command Coils Breaker 43</td><td class="d">Modbus 100107</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="284" data-acc="R" data-u="" id="obj-bi-284"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">284</td><td class="n">Command Coils Breaker 44</td><td class="d">Modbus 100108</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="285" data-acc="R" data-u="" id="obj-bi-285"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">285</td><td class="n">Command Coils Breaker 45</td><td class="d">Modbus 100109</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="286" data-acc="R" data-u="" id="obj-bi-286"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">286</td><td class="n">Command Coils Breaker 46</td><td class="d">Modbus 100110</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="287" data-acc="R" data-u="" id="obj-bi-287"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">287</td><td class="n">Command Coils Breaker 47</td><td class="d">Modbus 100111</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="288" data-acc="R" data-u="" id="obj-bi-288"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">288</td><td class="n">Command Coils Breaker 48</td><td class="d">Modbus 100112</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="289" data-acc="R" data-u="" data-min="1" id="obj-bi-289"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">289</td><td class="n">Alarm Coils Breaker 01</td><td class="d">Modbus 100129</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="290" data-acc="R" data-u="" data-min="1" id="obj-bi-290"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">290</td><td class="n">Alarm Coils Breaker 02</td><td class="d">Modbus 100130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="291" data-acc="R" data-u="" id="obj-bi-291"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">291</td><td class="n">Alarm Coils Breaker 03</td><td class="d">Modbus 100131</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="292" data-acc="R" data-u="" id="obj-bi-292"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">292</td><td class="n">Alarm Coils Breaker 04</td><td class="d">Modbus 100132</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="293" data-acc="R" data-u="" id="obj-bi-293"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">293</td><td class="n">Alarm Coils Breaker 05</td><td class="d">Modbus 100133</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="294" data-acc="R" data-u="" id="obj-bi-294"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">294</td><td class="n">Alarm Coils Breaker 06</td><td class="d">Modbus 100134</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="295" data-acc="R" data-u="" id="obj-bi-295"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">295</td><td class="n">Alarm Coils Breaker 07</td><td class="d">Modbus 100135</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="296" data-acc="R" data-u="" id="obj-bi-296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">296</td><td class="n">Alarm Coils Breaker 08</td><td class="d">Modbus 100136</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="297" data-acc="R" data-u="" id="obj-bi-297"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">297</td><td class="n">Alarm Coils Breaker 09</td><td class="d">Modbus 100137</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="298" data-acc="R" data-u="" id="obj-bi-298"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">298</td><td class="n">Alarm Coils Breaker 10</td><td class="d">Modbus 100138</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="299" data-acc="R" data-u="" id="obj-bi-299"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">299</td><td class="n">Alarm Coils Breaker 11</td><td class="d">Modbus 100139</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="300" data-acc="R" data-u="" id="obj-bi-300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">300</td><td class="n">Alarm Coils Breaker 12</td><td class="d">Modbus 100140</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="301" data-acc="R" data-u="" id="obj-bi-301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">301</td><td class="n">Alarm Coils Breaker 13</td><td class="d">Modbus 100141</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="302" data-acc="R" data-u="" id="obj-bi-302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">302</td><td class="n">Alarm Coils Breaker 14</td><td class="d">Modbus 100142</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="303" data-acc="R" data-u="" id="obj-bi-303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">303</td><td class="n">Alarm Coils Breaker 15</td><td class="d">Modbus 100143</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="304" data-acc="R" data-u="" id="obj-bi-304"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">304</td><td class="n">Alarm Coils Breaker 16</td><td class="d">Modbus 100144</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="305" data-acc="R" data-u="" id="obj-bi-305"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">305</td><td class="n">Alarm Coils Breaker 17</td><td class="d">Modbus 100145</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="306" data-acc="R" data-u="" id="obj-bi-306"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">306</td><td class="n">Alarm Coils Breaker 18</td><td class="d">Modbus 100146</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="307" data-acc="R" data-u="" id="obj-bi-307"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">307</td><td class="n">Alarm Coils Breaker 19</td><td class="d">Modbus 100147</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="308" data-acc="R" data-u="" id="obj-bi-308"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">308</td><td class="n">Alarm Coils Breaker 20</td><td class="d">Modbus 100148</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="309" data-acc="R" data-u="" id="obj-bi-309"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">309</td><td class="n">Alarm Coils Breaker 21</td><td class="d">Modbus 100149</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="310" data-acc="R" data-u="" id="obj-bi-310"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">310</td><td class="n">Alarm Coils Breaker 22</td><td class="d">Modbus 100150</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="311" data-acc="R" data-u="" id="obj-bi-311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">311</td><td class="n">Alarm Coils Breaker 23</td><td class="d">Modbus 100151</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="312" data-acc="R" data-u="" id="obj-bi-312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">312</td><td class="n">Alarm Coils Breaker 24</td><td class="d">Modbus 100152</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="313" data-acc="R" data-u="" id="obj-bi-313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">313</td><td class="n">Alarm Coils Breaker 25</td><td class="d">Modbus 100153</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="314" data-acc="R" data-u="" id="obj-bi-314"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">314</td><td class="n">Alarm Coils Breaker 26</td><td class="d">Modbus 100154</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="314" data-i="315" data-acc="R" data-u="" id="obj-bi-315"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">315</td><td class="n">Alarm Coils Breaker 27</td><td class="d">Modbus 100155</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="315" data-i="316" data-acc="R" data-u="" id="obj-bi-316"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">316</td><td class="n">Alarm Coils Breaker 28</td><td class="d">Modbus 100156</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="316" data-i="317" data-acc="R" data-u="" id="obj-bi-317"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">317</td><td class="n">Alarm Coils Breaker 29</td><td class="d">Modbus 100157</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="317" data-i="318" data-acc="R" data-u="" id="obj-bi-318"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">318</td><td class="n">Alarm Coils Breaker 30</td><td class="d">Modbus 100158</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="318" data-i="319" data-acc="R" data-u="" id="obj-bi-319"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">319</td><td class="n">Alarm Coils Breaker 31</td><td class="d">Modbus 100159</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="319" data-i="320" data-acc="R" data-u="" id="obj-bi-320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">320</td><td class="n">Alarm Coils Breaker 32</td><td class="d">Modbus 100160</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="320" data-i="321" data-acc="R" data-u="" id="obj-bi-321"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">321</td><td class="n">Alarm Coils Breaker 33</td><td class="d">Modbus 100161</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="321" data-i="322" data-acc="R" data-u="" id="obj-bi-322"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">322</td><td class="n">Alarm Coils Breaker 34</td><td class="d">Modbus 100162</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="322" data-i="323" data-acc="R" data-u="" id="obj-bi-323"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">323</td><td class="n">Alarm Coils Breaker 35</td><td class="d">Modbus 100163</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="323" data-i="324" data-acc="R" data-u="" id="obj-bi-324"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">324</td><td class="n">Alarm Coils Breaker 36</td><td class="d">Modbus 100164</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="324" data-i="325" data-acc="R" data-u="" id="obj-bi-325"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">325</td><td class="n">Alarm Coils Breaker 37</td><td class="d">Modbus 100165</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="325" data-i="326" data-acc="R" data-u="" id="obj-bi-326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">326</td><td class="n">Alarm Coils Breaker 38</td><td class="d">Modbus 100166</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="326" data-i="327" data-acc="R" data-u="" id="obj-bi-327"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">327</td><td class="n">Alarm Coils Breaker 39</td><td class="d">Modbus 100167</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="327" data-i="328" data-acc="R" data-u="" id="obj-bi-328"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">328</td><td class="n">Alarm Coils Breaker 40</td><td class="d">Modbus 100168</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="328" data-i="329" data-acc="R" data-u="" id="obj-bi-329"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">329</td><td class="n">Alarm Coils Breaker 41</td><td class="d">Modbus 100169</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="329" data-i="330" data-acc="R" data-u="" id="obj-bi-330"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">330</td><td class="n">Alarm Coils Breaker 42</td><td class="d">Modbus 100170</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="330" data-i="331" data-acc="R" data-u="" id="obj-bi-331"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">331</td><td class="n">Alarm Coils Breaker 43</td><td class="d">Modbus 100171</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="331" data-i="332" data-acc="R" data-u="" id="obj-bi-332"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">332</td><td class="n">Alarm Coils Breaker 44</td><td class="d">Modbus 100172</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="332" data-i="333" data-acc="R" data-u="" id="obj-bi-333"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">333</td><td class="n">Alarm Coils Breaker 45</td><td class="d">Modbus 100173</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="333" data-i="334" data-acc="R" data-u="" id="obj-bi-334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">334</td><td class="n">Alarm Coils Breaker 46</td><td class="d">Modbus 100174</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="334" data-i="335" data-acc="R" data-u="" id="obj-bi-335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">335</td><td class="n">Alarm Coils Breaker 47</td><td class="d">Modbus 100175</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="335" data-i="336" data-acc="R" data-u="" id="obj-bi-336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">336</td><td class="n">Alarm Coils Breaker 48</td><td class="d">Modbus 100176</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="336" data-i="337" data-acc="R" data-u="" id="obj-bi-337"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">337</td><td class="n">Switch Inout Monitors SW 09</td><td class="d">Modbus 100193; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="337" data-i="338" data-acc="R" data-u="" id="obj-bi-338"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">338</td><td class="n">Switch Inout Monitors SW 10</td><td class="d">Modbus 100194; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="338" data-i="339" data-acc="R" data-u="" id="obj-bi-339"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">339</td><td class="n">Switch Inout Monitors SW 11</td><td class="d">Modbus 100195; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="339" data-i="340" data-acc="R" data-u="" id="obj-bi-340"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">340</td><td class="n">Switch Inout Monitors SW 12</td><td class="d">Modbus 100196; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="340" data-i="341" data-acc="R" data-u="" id="obj-bi-341"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">341</td><td class="n">Switch Inout Monitors SW 13</td><td class="d">Modbus 100197; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="341" data-i="342" data-acc="R" data-u="" id="obj-bi-342"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">342</td><td class="n">Switch Inout Monitors SW 14</td><td class="d">Modbus 100198; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="342" data-i="343" data-acc="R" data-u="" id="obj-bi-343"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">343</td><td class="n">Switch Inout Monitors SW 15</td><td class="d">Modbus 100199; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="343" data-i="344" data-acc="R" data-u="" id="obj-bi-344"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">344</td><td class="n">Switch Inout Monitors SW 16</td><td class="d">Modbus 100200; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="344" data-i="345" data-acc="R" data-u="" id="obj-bi-345"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">345</td><td class="n">Switch Inout Monitors SW 01</td><td class="d">Modbus 100201; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="345" data-i="346" data-acc="R" data-u="" id="obj-bi-346"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">346</td><td class="n">Switch Inout Monitors SW 02</td><td class="d">Modbus 100202; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="346" data-i="347" data-acc="R" data-u="" id="obj-bi-347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">347</td><td class="n">Switch Inout Monitors SW 03</td><td class="d">Modbus 100203; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="347" data-i="348" data-acc="R" data-u="" id="obj-bi-348"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">348</td><td class="n">Switch Inout Monitors SW 04</td><td class="d">Modbus 100204; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="348" data-i="349" data-acc="R" data-u="" id="obj-bi-349"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">349</td><td class="n">Switch Inout Monitors SW 05</td><td class="d">Modbus 100205; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="349" data-i="350" data-acc="R" data-u="" id="obj-bi-350"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">350</td><td class="n">Switch Inout Monitors SW 06</td><td class="d">Modbus 100206; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="350" data-i="351" data-acc="R" data-u="" id="obj-bi-351"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">351</td><td class="n">Switch Inout Monitors SW 07</td><td class="d">Modbus 100207; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="351" data-i="352" data-acc="R" data-u="" id="obj-bi-352"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">352</td><td class="n">Switch Inout Monitors SW 08</td><td class="d">Modbus 100208; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="352" data-i="353" data-acc="R" data-u="" id="obj-bi-353"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">353</td><td class="n">Condition Codes Pad 1</td><td class="d">Modbus 100225; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="353" data-i="354" data-acc="R" data-u="" id="obj-bi-354"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">354</td><td class="n">Condition Codes Pad 2</td><td class="d">Modbus 100226; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="354" data-i="355" data-acc="R" data-u="" id="obj-bi-355"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">355</td><td class="n">Condition Codes Pad 3</td><td class="d">Modbus 100227; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="355" data-i="356" data-acc="R" data-u="" id="obj-bi-356"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">356</td><td class="n">Condition Codes Pad 4</td><td class="d">Modbus 100228; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="356" data-i="357" data-acc="R" data-u="" id="obj-bi-357"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">357</td><td class="n">Condition Codes Pad 5</td><td class="d">Modbus 100229; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="357" data-i="358" data-acc="R" data-u="" id="obj-bi-358"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">358</td><td class="n">Condition Codes Pad 6</td><td class="d">Modbus 100230; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="358" data-i="359" data-acc="R" data-u="" id="obj-bi-359"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">359</td><td class="n">Condition Codes Pad 7</td><td class="d">Modbus 100231; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="359" data-i="360" data-acc="R" data-u="" id="obj-bi-360"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">360</td><td class="n">Condition Codes Pad 8</td><td class="d">Modbus 100232; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="360" data-i="361" data-acc="R" data-u="" id="obj-bi-361"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">361</td><td class="n">Condition Code 232</td><td class="d">Modbus 100233; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="361" data-i="362" data-acc="R" data-u="" id="obj-bi-362"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">362</td><td class="n">Condition Code 233</td><td class="d">Modbus 100234; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="362" data-i="363" data-acc="R" data-u="" id="obj-bi-363"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">363</td><td class="n">Condition Code 234</td><td class="d">Modbus 100235; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="363" data-i="364" data-acc="R" data-u="" id="obj-bi-364"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">364</td><td class="n">Condition Code 235</td><td class="d">Modbus 100236; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="364" data-i="365" data-acc="R" data-u="" id="obj-bi-365"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">365</td><td class="n">Condition Code 236</td><td class="d">Modbus 100237; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="365" data-i="366" data-acc="R" data-u="" id="obj-bi-366"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">366</td><td class="n">Condition Code 237</td><td class="d">Modbus 100238; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="366" data-i="367" data-acc="R" data-u="" id="obj-bi-367"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">367</td><td class="n">Condition Code 238</td><td class="d">Modbus 100239; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="367" data-i="368" data-acc="R" data-u="" id="obj-bi-368"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">368</td><td class="n">Condition Code 239</td><td class="d">Modbus 100240; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="368" data-i="369" data-acc="R" data-u="" id="obj-bi-369"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">369</td><td class="n">Schedule Active 01</td><td class="d">Modbus 100241; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="369" data-i="370" data-acc="R" data-u="" id="obj-bi-370"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">370</td><td class="n">Schedule Active 02</td><td class="d">Modbus 100242; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="370" data-i="371" data-acc="R" data-u="" id="obj-bi-371"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">371</td><td class="n">Schedule Active 03</td><td class="d">Modbus 100243; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="371" data-i="372" data-acc="R" data-u="" id="obj-bi-372"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">372</td><td class="n">Schedule Active 04</td><td class="d">Modbus 100244; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="372" data-i="373" data-acc="R" data-u="" id="obj-bi-373"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">373</td><td class="n">Schedule Active 05</td><td class="d">Modbus 100245; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="373" data-i="374" data-acc="R" data-u="" id="obj-bi-374"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">374</td><td class="n">Schedule Active 06</td><td class="d">Modbus 100246; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="374" data-i="375" data-acc="R" data-u="" id="obj-bi-375"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">375</td><td class="n">Schedule Active 07</td><td class="d">Modbus 100247; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="375" data-i="376" data-acc="R" data-u="" id="obj-bi-376"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">376</td><td class="n">Schedule Active 08</td><td class="d">Modbus 100248; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="376" data-i="377" data-acc="R" data-u="" id="obj-bi-377"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">377</td><td class="n">Schedule Active 09</td><td class="d">Modbus 100249; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="377" data-i="378" data-acc="R" data-u="" id="obj-bi-378"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">378</td><td class="n">Schedule Active 10</td><td class="d">Modbus 100250; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="378" data-i="379" data-acc="R" data-u="" id="obj-bi-379"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">379</td><td class="n">Schedule Active 11</td><td class="d">Modbus 100251; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="379" data-i="380" data-acc="R" data-u="" id="obj-bi-380"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">380</td><td class="n">Schedule Active 12</td><td class="d">Modbus 100252; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="380" data-i="381" data-acc="R" data-u="" id="obj-bi-381"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">381</td><td class="n">Schedule Active 13</td><td class="d">Modbus 100253; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="381" data-i="382" data-acc="R" data-u="" id="obj-bi-382"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">382</td><td class="n">Schedule Active 14</td><td class="d">Modbus 100254; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="382" data-i="383" data-acc="R" data-u="" id="obj-bi-383"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">383</td><td class="n">Schedule Active 15</td><td class="d">Modbus 100255; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="383" data-i="384" data-acc="R" data-u="" id="obj-bi-384"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">384</td><td class="n">Schedule Active 16</td><td class="d">Modbus 100256; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="384" data-i="385" data-acc="R" data-u="" id="obj-bi-385"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">385</td><td class="n">Schedule Active 17</td><td class="d">Modbus 100257; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="385" data-i="386" data-acc="R" data-u="" id="obj-bi-386"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">386</td><td class="n">Schedule Active 18</td><td class="d">Modbus 100258; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="386" data-i="387" data-acc="R" data-u="" id="obj-bi-387"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">387</td><td class="n">Schedule Active 19</td><td class="d">Modbus 100259; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="387" data-i="388" data-acc="R" data-u="" id="obj-bi-388"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">388</td><td class="n">Schedule Active 20</td><td class="d">Modbus 100260; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="388" data-i="389" data-acc="R" data-u="" id="obj-bi-389"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">389</td><td class="n">Schedule Active 21</td><td class="d">Modbus 100261; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="389" data-i="390" data-acc="R" data-u="" id="obj-bi-390"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">390</td><td class="n">Schedule Active 22</td><td class="d">Modbus 100262; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="390" data-i="391" data-acc="R" data-u="" id="obj-bi-391"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">391</td><td class="n">Schedule Active 23</td><td class="d">Modbus 100263; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="391" data-i="392" data-acc="R" data-u="" id="obj-bi-392"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">392</td><td class="n">Schedule Active 24</td><td class="d">Modbus 100264; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="392" data-i="393" data-acc="R" data-u="" id="obj-bi-393"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">393</td><td class="n">Schedule Active 25</td><td class="d">Modbus 100265; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="393" data-i="394" data-acc="R" data-u="" id="obj-bi-394"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">394</td><td class="n">Schedule Active 26</td><td class="d">Modbus 100266; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="394" data-i="395" data-acc="R" data-u="" id="obj-bi-395"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">395</td><td class="n">Schedule Active 27</td><td class="d">Modbus 100267; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="395" data-i="396" data-acc="R" data-u="" id="obj-bi-396"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">396</td><td class="n">Schedule Active 28</td><td class="d">Modbus 100268; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="396" data-i="397" data-acc="R" data-u="" id="obj-bi-397"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">397</td><td class="n">Schedule Active 29</td><td class="d">Modbus 100269; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="397" data-i="398" data-acc="R" data-u="" id="obj-bi-398"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">398</td><td class="n">Schedule Active 30</td><td class="d">Modbus 100270; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="398" data-i="399" data-acc="R" data-u="" id="obj-bi-399"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">399</td><td class="n">Schedule Active 31</td><td class="d">Modbus 100271; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="399" data-i="400" data-acc="R" data-u="" id="obj-bi-400"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">400</td><td class="n">Schedule Active 32</td><td class="d">Modbus 100272; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="400" data-i="401" data-acc="R" data-u="" id="obj-ai-401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">401</td><td class="n">Input 01 Override Timer</td><td class="d">Modbus 300001; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="401" data-i="402" data-acc="R" data-u="" id="obj-ai-402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402</td><td class="n">Input 02 Override Timer</td><td class="d">Modbus 300002; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="402" data-i="403" data-acc="R" data-u="" id="obj-ai-403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">403</td><td class="n">Input 03 Override Timer</td><td class="d">Modbus 300003; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="403" data-i="404" data-acc="R" data-u="" id="obj-ai-404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">404</td><td class="n">Input 04 Override Timer</td><td class="d">Modbus 300004; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="404" data-i="405" data-acc="R" data-u="" id="obj-ai-405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">405</td><td class="n">Input 05 Override Timer</td><td class="d">Modbus 300005; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="405" data-i="406" data-acc="R" data-u="" id="obj-ai-406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">406</td><td class="n">Input 06 Override Timer</td><td class="d">Modbus 300006; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="406" data-i="407" data-acc="R" data-u="" id="obj-ai-407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">407</td><td class="n">Input 07 Override Timer</td><td class="d">Modbus 300007; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="407" data-i="408" data-acc="R" data-u="" id="obj-ai-408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">408</td><td class="n">Input 08 Override Timer</td><td class="d">Modbus 300008; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="408" data-i="409" data-acc="R" data-u="" id="obj-ai-409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">409</td><td class="n">Input 09 Override Timer</td><td class="d">Modbus 300009; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="409" data-i="410" data-acc="R" data-u="" id="obj-ai-410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">410</td><td class="n">Input 10 Override Timer</td><td class="d">Modbus 300010; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="410" data-i="411" data-acc="R" data-u="" id="obj-ai-411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">411</td><td class="n">Input 11 Override Timer</td><td class="d">Modbus 300011; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="411" data-i="412" data-acc="R" data-u="" id="obj-ai-412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">412</td><td class="n">Input 12 Override Timer</td><td class="d">Modbus 300012; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="412" data-i="413" data-acc="R" data-u="" id="obj-ai-413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">413</td><td class="n">Input 13 Override Timer</td><td class="d">Modbus 300013; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="413" data-i="414" data-acc="R" data-u="" id="obj-ai-414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">414</td><td class="n">Input 14 Override Timer</td><td class="d">Modbus 300014; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="414" data-i="415" data-acc="R" data-u="" id="obj-ai-415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">415</td><td class="n">Input 15 Override Timer</td><td class="d">Modbus 300015; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="415" data-i="416" data-acc="R" data-u="" id="obj-ai-416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">416</td><td class="n">Input 16 Override Timer</td><td class="d">Modbus 300016; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="416" data-i="417" data-acc="R" data-u="" id="obj-ai-417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">417</td><td class="n">Load 1 Wink Delay (Off Timer)__Load 1 Egress Timer</td><td class="d">Modbus 300017; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="417" data-i="418" data-acc="R" data-u="" id="obj-ai-418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">418</td><td class="n">Load 02 Egress Timer</td><td class="d">Modbus 300018; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="418" data-i="419" data-acc="R" data-u="" id="obj-ai-419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">419</td><td class="n">Load 03 Egress Timer</td><td class="d">Modbus 300019; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="419" data-i="420" data-acc="R" data-u="" id="obj-ai-420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">420</td><td class="n">Load 04 Egress Timer</td><td class="d">Modbus 300020; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="420" data-i="421" data-acc="R" data-u="" id="obj-ai-421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">421</td><td class="n">Load 05 Egress Timer</td><td class="d">Modbus 300021; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="421" data-i="422" data-acc="R" data-u="" id="obj-ai-422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">422</td><td class="n">Load 06 Egress Timer</td><td class="d">Modbus 300022; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="422" data-i="423" data-acc="R" data-u="" id="obj-ai-423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">423</td><td class="n">Load 07 Egress Timer</td><td class="d">Modbus 300023; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="423" data-i="424" data-acc="R" data-u="" id="obj-ai-424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">424</td><td class="n">Load 08 Egress Timer</td><td class="d">Modbus 300024; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="424" data-i="425" data-acc="R" data-u="" id="obj-ai-425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">425</td><td class="n">Load 09 Egress Timer</td><td class="d">Modbus 300025; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="425" data-i="426" data-acc="R" data-u="" id="obj-ai-426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">426</td><td class="n">Load 10 Egress Timer</td><td class="d">Modbus 300026; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="426" data-i="427" data-acc="R" data-u="" id="obj-ai-427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">427</td><td class="n">Load 11 Egress Timer</td><td class="d">Modbus 300027; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="427" data-i="428" data-acc="R" data-u="" id="obj-ai-428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">428</td><td class="n">Load 12 Egress Timer</td><td class="d">Modbus 300028; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="428" data-i="429" data-acc="R" data-u="" id="obj-ai-429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">429</td><td class="n">Load 13 Egress Timer</td><td class="d">Modbus 300029; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="429" data-i="430" data-acc="R" data-u="" id="obj-ai-430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">430</td><td class="n">Load 14 Egress Timer</td><td class="d">Modbus 300030; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="430" data-i="431" data-acc="R" data-u="" id="obj-ai-431"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">431</td><td class="n">Load 15 Egress Timer</td><td class="d">Modbus 300031; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="431" data-i="432" data-acc="R" data-u="" id="obj-ai-432"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">432</td><td class="n">Load 16 Egress Timer</td><td class="d">Modbus 300032; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="432" data-i="433" data-acc="R" data-u="" id="obj-ai-433"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">433</td><td class="n">Load 17 Egress Timer</td><td class="d">Modbus 300033; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="433" data-i="434" data-acc="R" data-u="" id="obj-ai-434"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">434</td><td class="n">Load 18 Egress Timer</td><td class="d">Modbus 300034; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="434" data-i="435" data-acc="R" data-u="" id="obj-ai-435"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">435</td><td class="n">Load 19 Egress Timer</td><td class="d">Modbus 300035; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="435" data-i="436" data-acc="R" data-u="" id="obj-ai-436"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">436</td><td class="n">Load 20 Egress Timer</td><td class="d">Modbus 300036; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="436" data-i="437" data-acc="R" data-u="" id="obj-ai-437"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">437</td><td class="n">Load 21 Egress Timer</td><td class="d">Modbus 300037; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="437" data-i="438" data-acc="R" data-u="" id="obj-ai-438"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">438</td><td class="n">Load 22 Egress Timer</td><td class="d">Modbus 300038; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="438" data-i="439" data-acc="R" data-u="" id="obj-ai-439"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">439</td><td class="n">Load 23 Egress Timer</td><td class="d">Modbus 300039; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="439" data-i="440" data-acc="R" data-u="" id="obj-ai-440"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">440</td><td class="n">Load 24 Egress Timer</td><td class="d">Modbus 300040; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="440" data-i="441" data-acc="R" data-u="" id="obj-ai-441"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">441</td><td class="n">Load 25 Egress Timer</td><td class="d">Modbus 300041; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="441" data-i="442" data-acc="R" data-u="" id="obj-ai-442"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">442</td><td class="n">Load 26 Egress Timer</td><td class="d">Modbus 300042; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="442" data-i="443" data-acc="R" data-u="" id="obj-ai-443"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">443</td><td class="n">Load 27 Egress Timer</td><td class="d">Modbus 300043; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="443" data-i="444" data-acc="R" data-u="" id="obj-ai-444"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">444</td><td class="n">Load 28 Egress Timer</td><td class="d">Modbus 300044; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="444" data-i="445" data-acc="R" data-u="" id="obj-ai-445"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">445</td><td class="n">Load 29 Egress Timer</td><td class="d">Modbus 300045; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="445" data-i="446" data-acc="R" data-u="" id="obj-ai-446"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">446</td><td class="n">Load 30 Egress Timer</td><td class="d">Modbus 300046; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="446" data-i="447" data-acc="R" data-u="" id="obj-ai-447"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">447</td><td class="n">Load 31 Egress Timer</td><td class="d">Modbus 300047; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="447" data-i="448" data-acc="R" data-u="" id="obj-ai-448"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">448</td><td class="n">Load 32 Egress Timer</td><td class="d">Modbus 300048; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="448" data-i="449" data-acc="R" data-u="" id="obj-ai-449"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">449</td><td class="n">Load 33 Egress Timer</td><td class="d">Modbus 300049; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="449" data-i="450" data-acc="R" data-u="" id="obj-ai-450"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">450</td><td class="n">Load 34 Egress Timer</td><td class="d">Modbus 300050; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="450" data-i="451" data-acc="R" data-u="" id="obj-ai-451"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">451</td><td class="n">Load 35 Egress Timer</td><td class="d">Modbus 300051; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="451" data-i="452" data-acc="R" data-u="" id="obj-ai-452"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">452</td><td class="n">Load 36 Egress Timer</td><td class="d">Modbus 300052; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="452" data-i="453" data-acc="R" data-u="" id="obj-ai-453"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">453</td><td class="n">Load 37 Egress Timer</td><td class="d">Modbus 300053; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="453" data-i="454" data-acc="R" data-u="" id="obj-ai-454"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">454</td><td class="n">Load 38 Egress Timer</td><td class="d">Modbus 300054; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="454" data-i="455" data-acc="R" data-u="" id="obj-ai-455"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">455</td><td class="n">Load 39 Egress Timer</td><td class="d">Modbus 300055; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="455" data-i="456" data-acc="R" data-u="" id="obj-ai-456"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">456</td><td class="n">Load 40 Egress Timer</td><td class="d">Modbus 300056; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="456" data-i="457" data-acc="R" data-u="" id="obj-ai-457"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">457</td><td class="n">Load 41 Egress Timer</td><td class="d">Modbus 300057; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="457" data-i="458" data-acc="R" data-u="" id="obj-ai-458"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">458</td><td class="n">Load 42 Egress Timer</td><td class="d">Modbus 300058; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="458" data-i="459" data-acc="R" data-u="" id="obj-ai-459"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">459</td><td class="n">Load 43 Egress Timer</td><td class="d">Modbus 300059; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="459" data-i="460" data-acc="R" data-u="" id="obj-ai-460"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">460</td><td class="n">Load 44 Egress Timer</td><td class="d">Modbus 300060; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="460" data-i="461" data-acc="R" data-u="" id="obj-ai-461"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">461</td><td class="n">Load 45 Egress Timer</td><td class="d">Modbus 300061; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="461" data-i="462" data-acc="R" data-u="" id="obj-ai-462"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">462</td><td class="n">Load 46 Egress Timer</td><td class="d">Modbus 300062; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="462" data-i="463" data-acc="R" data-u="" id="obj-ai-463"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">463</td><td class="n">Load 47 Egress Timer</td><td class="d">Modbus 300063; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="463" data-i="464" data-acc="R" data-u="" id="obj-ai-464"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">464</td><td class="n">Load 48 Egress Timer</td><td class="d">Modbus 300064; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Contemporary Controls BASgatewayLX Eaton Pow-R-Command point IDs by name</summary><ul><li><a href="#obj-bo-1"><code>BO1</code></a>Peer Coils Breaker 01</li><li><a href="#obj-bo-2"><code>BO2</code></a>Peer Coils Breaker 02</li><li><a href="#obj-bo-3"><code>BO3</code></a>Peer Coils Breaker 03</li><li><a href="#obj-bo-4"><code>BO4</code></a>Peer Coils Breaker 04</li><li><a href="#obj-bo-5"><code>BO5</code></a>Peer Coils Breaker 05</li><li><a href="#obj-bo-6"><code>BO6</code></a>Peer Coils Breaker 06</li><li><a href="#obj-bo-7"><code>BO7</code></a>Peer Coils Breaker 07</li><li><a href="#obj-bo-8"><code>BO8</code></a>Peer Coils Breaker 08</li><li><a href="#obj-bo-9"><code>BO9</code></a>Peer Coils Breaker 09</li><li><a href="#obj-bo-10"><code>BO10</code></a>Peer Coils Breaker 10</li><li><a href="#obj-bo-11"><code>BO11</code></a>Peer Coils Breaker 11</li><li><a href="#obj-bo-12"><code>BO12</code></a>Peer Coils Breaker 12</li><li><a href="#obj-bo-13"><code>BO13</code></a>Peer Coils Breaker 13</li><li><a href="#obj-bo-14"><code>BO14</code></a>Peer Coils Breaker 14</li><li><a href="#obj-bo-15"><code>BO15</code></a>Peer Coils Breaker 15</li><li><a href="#obj-bo-16"><code>BO16</code></a>Peer Coils Breaker 16</li><li><a href="#obj-bo-17"><code>BO17</code></a>Peer Coils Breaker 17</li><li><a href="#obj-bo-18"><code>BO18</code></a>Peer Coils Breaker 18</li><li><a href="#obj-bo-19"><code>BO19</code></a>Peer Coils Breaker 19</li><li><a href="#obj-bo-20"><code>BO20</code></a>Peer Coils Breaker 20</li><li><a href="#obj-bo-21"><code>BO21</code></a>Peer Coils Breaker 21</li><li><a href="#obj-bo-22"><code>BO22</code></a>Peer Coils Breaker 22</li><li><a href="#obj-bo-23"><code>BO23</code></a>Peer Coils Breaker 23</li><li><a href="#obj-bo-24"><code>BO24</code></a>Peer Coils Breaker 24</li><li><a href="#obj-bo-25"><code>BO25</code></a>Peer Coils Breaker 25</li><li><a href="#obj-bo-26"><code>BO26</code></a>Peer Coils Breaker 26</li><li><a href="#obj-bo-27"><code>BO27</code></a>Peer Coils Breaker 27</li><li><a href="#obj-bo-28"><code>BO28</code></a>Peer Coils Breaker 28</li><li><a href="#obj-bo-29"><code>BO29</code></a>Peer Coils Breaker 29</li><li><a href="#obj-bo-30"><code>BO30</code></a>Peer Coils Breaker 30</li><li><a href="#obj-bo-31"><code>BO31</code></a>Peer Coils Breaker 31</li><li><a href="#obj-bo-32"><code>BO32</code></a>Peer Coils Breaker 32</li><li><a href="#obj-bo-33"><code>BO33</code></a>Peer Coils Breaker 33</li><li><a href="#obj-bo-34"><code>BO34</code></a>Peer Coils Breaker 34</li><li><a href="#obj-bo-35"><code>BO35</code></a>Peer Coils Breaker 35</li><li><a href="#obj-bo-36"><code>BO36</code></a>Peer Coils Breaker 36</li><li><a href="#obj-bo-37"><code>BO37</code></a>Peer Coils Breaker 37</li><li><a href="#obj-bo-38"><code>BO38</code></a>Peer Coils Breaker 38</li><li><a href="#obj-bo-39"><code>BO39</code></a>Peer Coils Breaker 39</li><li><a href="#obj-bo-40"><code>BO40</code></a>Peer Coils Breaker 40</li><li><a href="#obj-bo-41"><code>BO41</code></a>Peer Coils Breaker 41</li><li><a href="#obj-bo-42"><code>BO42</code></a>Peer Coils Breaker 42</li><li><a href="#obj-bo-43"><code>BO43</code></a>Peer Coils Breaker 43</li><li><a href="#obj-bo-44"><code>BO44</code></a>Peer Coils Breaker 44</li><li><a href="#obj-bo-45"><code>BO45</code></a>Peer Coils Breaker 45</li><li><a href="#obj-bo-46"><code>BO46</code></a>Peer Coils Breaker 46</li><li><a href="#obj-bo-47"><code>BO47</code></a>Peer Coils Breaker 47</li><li><a href="#obj-bo-48"><code>BO48</code></a>Peer Coils Breaker 48</li><li><a href="#obj-bo-49"><code>BO49</code></a>Peer Flags General Purpose Flags 01</li><li><a href="#obj-bo-50"><code>BO50</code></a>Peer Flags General Purpose Flags 02</li><li><a href="#obj-bo-51"><code>BO51</code></a>Peer Flags General Purpose Flags 03</li><li><a href="#obj-bo-52"><code>BO52</code></a>Peer Flags General Purpose Flags 04</li><li><a href="#obj-bo-53"><code>BO53</code></a>Peer Flags General Purpose Flags 05</li><li><a href="#obj-bo-54"><code>BO54</code></a>Peer Flags General Purpose Flags 06</li><li><a href="#obj-bo-55"><code>BO55</code></a>Peer Flags General Purpose Flags 07</li><li><a href="#obj-bo-56"><code>BO56</code></a>Peer Flags General Purpose Flags 08</li><li><a href="#obj-bo-57"><code>BO57</code></a>Peer Flags General Purpose Flags 09</li><li><a href="#obj-bo-58"><code>BO58</code></a>Peer Flags General Purpose Flags 10</li><li><a href="#obj-bo-59"><code>BO59</code></a>Peer Flags General Purpose Flags 11</li><li><a href="#obj-bo-60"><code>BO60</code></a>Peer Flags General Purpose Flags 12</li><li><a href="#obj-bo-61"><code>BO61</code></a>Peer Flags General Purpose Flags 13</li><li><a href="#obj-bo-62"><code>BO62</code></a>Peer Flags General Purpose Flags 14</li><li><a href="#obj-bo-63"><code>BO63</code></a>Peer Flags General Purpose Flags 15</li><li><a href="#obj-bo-64"><code>BO64</code></a>Peer Flags General Purpose Flags 16</li><li><a href="#obj-bo-65"><code>BO65</code></a>Priority Coils Breaker 01</li><li><a href="#obj-bo-66"><code>BO66</code></a>Priority Coils Breaker 02</li><li><a href="#obj-bo-67"><code>BO67</code></a>Priority Coils Breaker 03</li><li><a href="#obj-bo-68"><code>BO68</code></a>Priority Coils Breaker 04</li><li><a href="#obj-bo-69"><code>BO69</code></a>Priority Coils Breaker 05</li><li><a href="#obj-bo-70"><code>BO70</code></a>Priority Coils Breaker 06</li><li><a href="#obj-bo-71"><code>BO71</code></a>Priority Coils Breaker 07</li><li><a href="#obj-bo-72"><code>BO72</code></a>Priority Coils Breaker 08</li><li><a href="#obj-bo-73"><code>BO73</code></a>Priority Coils Breaker 09</li><li><a href="#obj-bo-74"><code>BO74</code></a>Priority Coils Breaker 10</li><li><a href="#obj-bo-75"><code>BO75</code></a>Priority Coils Breaker 11</li><li><a href="#obj-bo-76"><code>BO76</code></a>Priority Coils Breaker 12</li><li><a href="#obj-bo-77"><code>BO77</code></a>Priority Coils Breaker 13</li><li><a href="#obj-bo-78"><code>BO78</code></a>Priority Coils Breaker 14</li><li><a href="#obj-bo-79"><code>BO79</code></a>Priority Coils Breaker 15</li><li><a href="#obj-bo-80"><code>BO80</code></a>Priority Coils Breaker 16</li><li><a href="#obj-bo-81"><code>BO81</code></a>Priority Coils Breaker 17</li><li><a href="#obj-bo-82"><code>BO82</code></a>Priority Coils Breaker 18</li><li><a href="#obj-bo-83"><code>BO83</code></a>Priority Coils Breaker 19</li><li><a href="#obj-bo-84"><code>BO84</code></a>Priority Coils Breaker 20</li><li><a href="#obj-bo-85"><code>BO85</code></a>Priority Coils Breaker 21</li><li><a href="#obj-bo-86"><code>BO86</code></a>Priority Coils Breaker 22</li><li><a href="#obj-bo-87"><code>BO87</code></a>Priority Coils Breaker 23</li><li><a href="#obj-bo-88"><code>BO88</code></a>Priority Coils Breaker 24</li><li><a href="#obj-bo-89"><code>BO89</code></a>Priority Coils Breaker 25</li><li><a href="#obj-bo-90"><code>BO90</code></a>Priority Coils Breaker 26</li><li><a href="#obj-bo-91"><code>BO91</code></a>Priority Coils Breaker 27</li><li><a href="#obj-bo-92"><code>BO92</code></a>Priority Coils Breaker 28</li><li><a href="#obj-bo-93"><code>BO93</code></a>Priority Coils Breaker 29</li><li><a href="#obj-bo-94"><code>BO94</code></a>Priority Coils Breaker 30</li><li><a href="#obj-bo-95"><code>BO95</code></a>Priority Coils Breaker 31</li><li><a href="#obj-bo-96"><code>BO96</code></a>Priority Coils Breaker 32</li><li><a href="#obj-bo-97"><code>BO97</code></a>Priority Coils Breaker 33</li><li><a href="#obj-bo-98"><code>BO98</code></a>Priority Coils Breaker 34</li><li><a href="#obj-bo-99"><code>BO99</code></a>Priority Coils Breaker 35</li><li><a href="#obj-bo-100"><code>BO100</code></a>Priority Coils Breaker 36</li><li><a href="#obj-bo-101"><code>BO101</code></a>Priority Coils Breaker 37</li><li><a href="#obj-bo-102"><code>BO102</code></a>Priority Coils Breaker 38</li><li><a href="#obj-bo-103"><code>BO103</code></a>Priority Coils Breaker 39</li><li><a href="#obj-bo-104"><code>BO104</code></a>Priority Coils Breaker 40</li><li><a href="#obj-bo-105"><code>BO105</code></a>Priority Coils Breaker 41</li><li><a href="#obj-bo-106"><code>BO106</code></a>Priority Coils Breaker 42</li><li><a href="#obj-bo-107"><code>BO107</code></a>Priority Coils Breaker 43</li><li><a href="#obj-bo-108"><code>BO108</code></a>Priority Coils Breaker 44</li><li><a href="#obj-bo-109"><code>BO109</code></a>Priority Coils Breaker 45</li><li><a href="#obj-bo-110"><code>BO110</code></a>Priority Coils Breaker 46</li><li><a href="#obj-bo-111"><code>BO111</code></a>Priority Coils Breaker 47</li><li><a href="#obj-bo-112"><code>BO112</code></a>Priority Coils Breaker 48</li><li><a href="#obj-bo-113"><code>BO113</code></a>Service Coils Breaker 01</li><li><a href="#obj-bo-114"><code>BO114</code></a>Service Coils Breaker 02</li><li><a href="#obj-bo-115"><code>BO115</code></a>Service Coils Breaker 03</li><li><a href="#obj-bo-116"><code>BO116</code></a>Service Coils Breaker 04</li><li><a href="#obj-bo-117"><code>BO117</code></a>Service Coils Breaker 05</li><li><a href="#obj-bo-118"><code>BO118</code></a>Service Coils Breaker 06</li><li><a href="#obj-bo-119"><code>BO119</code></a>Service Coils Breaker 07</li><li><a href="#obj-bo-120"><code>BO120</code></a>Service Coils Breaker 08</li><li><a href="#obj-bo-121"><code>BO121</code></a>Service Coils Breaker 09</li><li><a href="#obj-bo-122"><code>BO122</code></a>Service Coils Breaker 10</li><li><a href="#obj-bo-123"><code>BO123</code></a>Service Coils Breaker 11</li><li><a href="#obj-bo-124"><code>BO124</code></a>Service Coils Breaker 12</li><li><a href="#obj-bo-125"><code>BO125</code></a>Service Coils Breaker 13</li><li><a href="#obj-bo-126"><code>BO126</code></a>Service Coils Breaker 14</li><li><a href="#obj-bo-127"><code>BO127</code></a>Service Coils Breaker 15</li><li><a href="#obj-bo-128"><code>BO128</code></a>Service Coils Breaker 16</li><li><a href="#obj-bo-129"><code>BO129</code></a>Service Coils Breaker 17</li><li><a href="#obj-bo-130"><code>BO130</code></a>Service Coils Breaker 18</li><li><a href="#obj-bo-131"><code>BO131</code></a>Service Coils Breaker 19</li><li><a href="#obj-bo-132"><code>BO132</code></a>Service Coils Breaker 20</li><li><a href="#obj-bo-133"><code>BO133</code></a>Service Coils Breaker 21</li><li><a href="#obj-bo-134"><code>BO134</code></a>Service Coils Breaker 22</li><li><a href="#obj-bo-135"><code>BO135</code></a>Service Coils Breaker 23</li><li><a href="#obj-bo-136"><code>BO136</code></a>Service Coils Breaker 24</li><li><a href="#obj-bo-137"><code>BO137</code></a>Service Coils Breaker 25</li><li><a href="#obj-bo-138"><code>BO138</code></a>Service Coils Breaker 26</li><li><a href="#obj-bo-139"><code>BO139</code></a>Service Coils Breaker 27</li><li><a href="#obj-bo-140"><code>BO140</code></a>Service Coils Breaker 28</li><li><a href="#obj-bo-141"><code>BO141</code></a>Service Coils Breaker 29</li><li><a href="#obj-bo-142"><code>BO142</code></a>Service Coils Breaker 30</li><li><a href="#obj-bo-143"><code>BO143</code></a>Service Coils Breaker 31</li><li><a href="#obj-bo-144"><code>BO144</code></a>Service Coils Breaker 32</li><li><a href="#obj-bo-145"><code>BO145</code></a>Service Coils Breaker 33</li><li><a href="#obj-bo-146"><code>BO146</code></a>Service Coils Breaker 34</li><li><a href="#obj-bo-147"><code>BO147</code></a>Service Coils Breaker 35</li><li><a href="#obj-bo-148"><code>BO148</code></a>Service Coils Breaker 36</li><li><a href="#obj-bo-149"><code>BO149</code></a>Service Coils Breaker 37</li><li><a href="#obj-bo-150"><code>BO150</code></a>Service Coils Breaker 38</li><li><a href="#obj-bo-151"><code>BO151</code></a>Service Coils Breaker 39</li><li><a href="#obj-bo-152"><code>BO152</code></a>Service Coils Breaker 40</li><li><a href="#obj-bo-153"><code>BO153</code></a>Service Coils Breaker 41</li><li><a href="#obj-bo-154"><code>BO154</code></a>Service Coils Breaker 42</li><li><a href="#obj-bo-155"><code>BO155</code></a>Service Coils Breaker 43</li><li><a href="#obj-bo-156"><code>BO156</code></a>Service Coils Breaker 44</li><li><a href="#obj-bo-157"><code>BO157</code></a>Service Coils Breaker 45</li><li><a href="#obj-bo-158"><code>BO158</code></a>Service Coils Breaker 46</li><li><a href="#obj-bo-159"><code>BO159</code></a>Service Coils Breaker 47</li><li><a href="#obj-bo-160"><code>BO160</code></a>Service Coils Breaker 48</li><li><a href="#obj-bo-161"><code>BO161</code></a>Group Coils A</li><li><a href="#obj-bo-162"><code>BO162</code></a>Group Coils B</li><li><a href="#obj-bo-163"><code>BO163</code></a>Group Coils C</li><li><a href="#obj-bo-164"><code>BO164</code></a>Group Coils D</li><li><a href="#obj-bo-165"><code>BO165</code></a>Group Coils E</li><li><a href="#obj-bo-166"><code>BO166</code></a>Group Coils F</li><li><a href="#obj-bo-167"><code>BO167</code></a>Group Coils G</li><li><a href="#obj-bo-168"><code>BO168</code></a>Group Coils H</li><li><a href="#obj-bo-169"><code>BO169</code></a>Group Coils I</li><li><a href="#obj-bo-170"><code>BO170</code></a>Group Coils J</li><li><a href="#obj-bo-171"><code>BO171</code></a>Group Coils K</li><li><a href="#obj-bo-172"><code>BO172</code></a>Group Coils L</li><li><a href="#obj-bo-173"><code>BO173</code></a>Group Coils M</li><li><a href="#obj-bo-174"><code>BO174</code></a>Group Coils N</li><li><a href="#obj-bo-175"><code>BO175</code></a>Group Coils O</li><li><a href="#obj-bo-176"><code>BO176</code></a>Group Coils P</li><li><a href="#obj-bo-177"><code>BO177</code></a>Input Changed Monitors SW 09</li><li><a href="#obj-bo-178"><code>BO178</code></a>Input Changed Monitors SW 10</li><li><a href="#obj-bo-179"><code>BO179</code></a>Input Changed Monitors SW 11</li><li><a href="#obj-bo-180"><code>BO180</code></a>Input Changed Monitors SW 12</li><li><a href="#obj-bo-181"><code>BO181</code></a>Input Changed Monitors SW 13</li><li><a href="#obj-bo-182"><code>BO182</code></a>Input Changed Monitors SW 14</li><li><a href="#obj-bo-183"><code>BO183</code></a>Input Changed Monitors SW 15</li><li><a href="#obj-bo-184"><code>BO184</code></a>Input Changed Monitors SW 16</li><li><a href="#obj-bo-185"><code>BO185</code></a>Input Changed Monitors SW 01</li><li><a href="#obj-bo-186"><code>BO186</code></a>Input Changed Monitors SW 02</li><li><a href="#obj-bo-187"><code>BO187</code></a>Input Changed Monitors SW 03</li><li><a href="#obj-bo-188"><code>BO188</code></a>Input Changed Monitors SW 04</li><li><a href="#obj-bo-189"><code>BO189</code></a>Input Changed Monitors SW 05</li><li><a href="#obj-bo-190"><code>BO190</code></a>Input Changed Monitors SW 06</li><li><a href="#obj-bo-191"><code>BO191</code></a>Input Changed Monitors SW 07</li><li><a href="#obj-bo-192"><code>BO192</code></a>Input Changed Monitors SW 08</li><li><a href="#obj-bi-193"><code>BI193</code></a>Feedback Coils Breaker 01</li><li><a href="#obj-bi-194"><code>BI194</code></a>Feedback Coils Breaker 02</li><li><a href="#obj-bi-195"><code>BI195</code></a>Feedback Coils Breaker 03</li><li><a href="#obj-bi-196"><code>BI196</code></a>Feedback Coils Breaker 04</li><li><a href="#obj-bi-197"><code>BI197</code></a>Feedback Coils Breaker 05</li><li><a href="#obj-bi-198"><code>BI198</code></a>Feedback Coils Breaker 06</li><li><a href="#obj-bi-199"><code>BI199</code></a>Feedback Coils Breaker 07</li><li><a href="#obj-bi-200"><code>BI200</code></a>Feedback Coils Breaker 08</li><li><a href="#obj-bi-201"><code>BI201</code></a>Feedback Coils Breaker 09</li><li><a href="#obj-bi-202"><code>BI202</code></a>Feedback Coils Breaker 10</li><li><a href="#obj-bi-203"><code>BI203</code></a>Feedback Coils Breaker 11</li><li><a href="#obj-bi-204"><code>BI204</code></a>Feedback Coils Breaker 12</li><li><a href="#obj-bi-205"><code>BI205</code></a>Feedback Coils Breaker 13</li><li><a href="#obj-bi-206"><code>BI206</code></a>Feedback Coils Breaker 14</li><li><a href="#obj-bi-207"><code>BI207</code></a>Feedback Coils Breaker 15</li><li><a href="#obj-bi-208"><code>BI208</code></a>Feedback Coils Breaker 16</li><li><a href="#obj-bi-209"><code>BI209</code></a>Feedback Coils Breaker 17</li><li><a href="#obj-bi-210"><code>BI210</code></a>Feedback Coils Breaker 18</li><li><a href="#obj-bi-211"><code>BI211</code></a>Feedback Coils Breaker 19</li><li><a href="#obj-bi-212"><code>BI212</code></a>Feedback Coils Breaker 20</li><li><a href="#obj-bi-213"><code>BI213</code></a>Feedback Coils Breaker 21</li><li><a href="#obj-bi-214"><code>BI214</code></a>Feedback Coils Breaker 22</li><li><a href="#obj-bi-215"><code>BI215</code></a>Feedback Coils Breaker 23</li><li><a href="#obj-bi-216"><code>BI216</code></a>Feedback Coils Breaker 24</li><li><a href="#obj-bi-217"><code>BI217</code></a>Feedback Coils Breaker 25</li><li><a href="#obj-bi-218"><code>BI218</code></a>Feedback Coils Breaker 26</li><li><a href="#obj-bi-219"><code>BI219</code></a>Feedback Coils Breaker 27</li><li><a href="#obj-bi-220"><code>BI220</code></a>Feedback Coils Breaker 28</li><li><a href="#obj-bi-221"><code>BI221</code></a>Feedback Coils Breaker 29</li><li><a href="#obj-bi-222"><code>BI222</code></a>Feedback Coils Breaker 30</li><li><a href="#obj-bi-223"><code>BI223</code></a>Feedback Coils Breaker 31</li><li><a href="#obj-bi-224"><code>BI224</code></a>Feedback Coils Breaker 32</li><li><a href="#obj-bi-225"><code>BI225</code></a>Feedback Coils Breaker 33</li><li><a href="#obj-bi-226"><code>BI226</code></a>Feedback Coils Breaker 34</li><li><a href="#obj-bi-227"><code>BI227</code></a>Feedback Coils Breaker 35</li><li><a href="#obj-bi-228"><code>BI228</code></a>Feedback Coils Breaker 36</li><li><a href="#obj-bi-229"><code>BI229</code></a>Feedback Coils Breaker 37</li><li><a href="#obj-bi-230"><code>BI230</code></a>Feedback Coils Breaker 38</li><li><a href="#obj-bi-231"><code>BI231</code></a>Feedback Coils Breaker 39</li><li><a href="#obj-bi-232"><code>BI232</code></a>Feedback Coils Breaker 40</li><li><a href="#obj-bi-233"><code>BI233</code></a>Feedback Coils Breaker 41</li><li><a href="#obj-bi-234"><code>BI234</code></a>Feedback Coils Breaker 42</li><li><a href="#obj-bi-235"><code>BI235</code></a>Feedback Coils Breaker 43</li><li><a href="#obj-bi-236"><code>BI236</code></a>Feedback Coils Breaker 44</li><li><a href="#obj-bi-237"><code>BI237</code></a>Feedback Coils Breaker 45</li><li><a href="#obj-bi-238"><code>BI238</code></a>Feedback Coils Breaker 46</li><li><a href="#obj-bi-239"><code>BI239</code></a>Feedback Coils Breaker 47</li><li><a href="#obj-bi-240"><code>BI240</code></a>Feedback Coils Breaker 48</li><li><a href="#obj-bi-241"><code>BI241</code></a>Command Coils Breaker 01</li><li><a href="#obj-bi-242"><code>BI242</code></a>Command Coils Breaker 02</li><li><a href="#obj-bi-243"><code>BI243</code></a>Command Coils Breaker 03</li><li><a href="#obj-bi-244"><code>BI244</code></a>Command Coils Breaker 04</li><li><a href="#obj-bi-245"><code>BI245</code></a>Command Coils Breaker 05</li><li><a href="#obj-bi-246"><code>BI246</code></a>Command Coils Breaker 06</li><li><a href="#obj-bi-247"><code>BI247</code></a>Command Coils Breaker 07</li><li><a href="#obj-bi-248"><code>BI248</code></a>Command Coils Breaker 08</li><li><a href="#obj-bi-249"><code>BI249</code></a>Command Coils Breaker 09</li><li><a href="#obj-bi-250"><code>BI250</code></a>Command Coils Breaker 10</li><li><a href="#obj-bi-251"><code>BI251</code></a>Command Coils Breaker 11</li><li><a href="#obj-bi-252"><code>BI252</code></a>Command Coils Breaker 12</li><li><a href="#obj-bi-253"><code>BI253</code></a>Command Coils Breaker 13</li><li><a href="#obj-bi-254"><code>BI254</code></a>Command Coils Breaker 14</li><li><a href="#obj-bi-255"><code>BI255</code></a>Command Coils Breaker 15</li><li><a href="#obj-bi-256"><code>BI256</code></a>Command Coils Breaker 16</li><li><a href="#obj-bi-257"><code>BI257</code></a>Command Coils Breaker 17</li><li><a href="#obj-bi-258"><code>BI258</code></a>Command Coils Breaker 18</li><li><a href="#obj-bi-259"><code>BI259</code></a>Command Coils Breaker 19</li><li><a href="#obj-bi-260"><code>BI260</code></a>Command Coils Breaker 20</li><li><a href="#obj-bi-261"><code>BI261</code></a>Command Coils Breaker 21</li><li><a href="#obj-bi-262"><code>BI262</code></a>Command Coils Breaker 22</li><li><a href="#obj-bi-263"><code>BI263</code></a>Command Coils Breaker 23</li><li><a href="#obj-bi-264"><code>BI264</code></a>Command Coils Breaker 24</li><li><a href="#obj-bi-265"><code>BI265</code></a>Command Coils Breaker 25</li><li><a href="#obj-bi-266"><code>BI266</code></a>Command Coils Breaker 26</li><li><a href="#obj-bi-267"><code>BI267</code></a>Command Coils Breaker 27</li><li><a href="#obj-bi-268"><code>BI268</code></a>Command Coils Breaker 28</li><li><a href="#obj-bi-269"><code>BI269</code></a>Command Coils Breaker 29</li><li><a href="#obj-bi-270"><code>BI270</code></a>Command Coils Breaker 30</li><li><a href="#obj-bi-271"><code>BI271</code></a>Command Coils Breaker 31</li><li><a href="#obj-bi-272"><code>BI272</code></a>Command Coils Breaker 32</li><li><a href="#obj-bi-273"><code>BI273</code></a>Command Coils Breaker 33</li><li><a href="#obj-bi-274"><code>BI274</code></a>Command Coils Breaker 34</li><li><a href="#obj-bi-275"><code>BI275</code></a>Command Coils Breaker 35</li><li><a href="#obj-bi-276"><code>BI276</code></a>Command Coils Breaker 36</li><li><a href="#obj-bi-277"><code>BI277</code></a>Command Coils Breaker 37</li><li><a href="#obj-bi-278"><code>BI278</code></a>Command Coils Breaker 38</li><li><a href="#obj-bi-279"><code>BI279</code></a>Command Coils Breaker 39</li><li><a href="#obj-bi-280"><code>BI280</code></a>Command Coils Breaker 40</li><li><a href="#obj-bi-281"><code>BI281</code></a>Command Coils Breaker 41</li><li><a href="#obj-bi-282"><code>BI282</code></a>Command Coils Breaker 42</li><li><a href="#obj-bi-283"><code>BI283</code></a>Command Coils Breaker 43</li><li><a href="#obj-bi-284"><code>BI284</code></a>Command Coils Breaker 44</li><li><a href="#obj-bi-285"><code>BI285</code></a>Command Coils Breaker 45</li><li><a href="#obj-bi-286"><code>BI286</code></a>Command Coils Breaker 46</li><li><a href="#obj-bi-287"><code>BI287</code></a>Command Coils Breaker 47</li><li><a href="#obj-bi-288"><code>BI288</code></a>Command Coils Breaker 48</li><li><a href="#obj-bi-289"><code>BI289</code></a>Alarm Coils Breaker 01</li><li><a href="#obj-bi-290"><code>BI290</code></a>Alarm Coils Breaker 02</li><li><a href="#obj-bi-291"><code>BI291</code></a>Alarm Coils Breaker 03</li><li><a href="#obj-bi-292"><code>BI292</code></a>Alarm Coils Breaker 04</li><li><a href="#obj-bi-293"><code>BI293</code></a>Alarm Coils Breaker 05</li><li><a href="#obj-bi-294"><code>BI294</code></a>Alarm Coils Breaker 06</li><li><a href="#obj-bi-295"><code>BI295</code></a>Alarm Coils Breaker 07</li><li><a href="#obj-bi-296"><code>BI296</code></a>Alarm Coils Breaker 08</li><li><a href="#obj-bi-297"><code>BI297</code></a>Alarm Coils Breaker 09</li><li><a href="#obj-bi-298"><code>BI298</code></a>Alarm Coils Breaker 10</li><li><a href="#obj-bi-299"><code>BI299</code></a>Alarm Coils Breaker 11</li><li><a href="#obj-bi-300"><code>BI300</code></a>Alarm Coils Breaker 12</li><li><a href="#obj-bi-301"><code>BI301</code></a>Alarm Coils Breaker 13</li><li><a href="#obj-bi-302"><code>BI302</code></a>Alarm Coils Breaker 14</li><li><a href="#obj-bi-303"><code>BI303</code></a>Alarm Coils Breaker 15</li><li><a href="#obj-bi-304"><code>BI304</code></a>Alarm Coils Breaker 16</li><li><a href="#obj-bi-305"><code>BI305</code></a>Alarm Coils Breaker 17</li><li><a href="#obj-bi-306"><code>BI306</code></a>Alarm Coils Breaker 18</li><li><a href="#obj-bi-307"><code>BI307</code></a>Alarm Coils Breaker 19</li><li><a href="#obj-bi-308"><code>BI308</code></a>Alarm Coils Breaker 20</li><li><a href="#obj-bi-309"><code>BI309</code></a>Alarm Coils Breaker 21</li><li><a href="#obj-bi-310"><code>BI310</code></a>Alarm Coils Breaker 22</li><li><a href="#obj-bi-311"><code>BI311</code></a>Alarm Coils Breaker 23</li><li><a href="#obj-bi-312"><code>BI312</code></a>Alarm Coils Breaker 24</li><li><a href="#obj-bi-313"><code>BI313</code></a>Alarm Coils Breaker 25</li><li><a href="#obj-bi-314"><code>BI314</code></a>Alarm Coils Breaker 26</li><li><a href="#obj-bi-315"><code>BI315</code></a>Alarm Coils Breaker 27</li><li><a href="#obj-bi-316"><code>BI316</code></a>Alarm Coils Breaker 28</li><li><a href="#obj-bi-317"><code>BI317</code></a>Alarm Coils Breaker 29</li><li><a href="#obj-bi-318"><code>BI318</code></a>Alarm Coils Breaker 30</li><li><a href="#obj-bi-319"><code>BI319</code></a>Alarm Coils Breaker 31</li><li><a href="#obj-bi-320"><code>BI320</code></a>Alarm Coils Breaker 32</li><li><a href="#obj-bi-321"><code>BI321</code></a>Alarm Coils Breaker 33</li><li><a href="#obj-bi-322"><code>BI322</code></a>Alarm Coils Breaker 34</li><li><a href="#obj-bi-323"><code>BI323</code></a>Alarm Coils Breaker 35</li><li><a href="#obj-bi-324"><code>BI324</code></a>Alarm Coils Breaker 36</li><li><a href="#obj-bi-325"><code>BI325</code></a>Alarm Coils Breaker 37</li><li><a href="#obj-bi-326"><code>BI326</code></a>Alarm Coils Breaker 38</li><li><a href="#obj-bi-327"><code>BI327</code></a>Alarm Coils Breaker 39</li><li><a href="#obj-bi-328"><code>BI328</code></a>Alarm Coils Breaker 40</li><li><a href="#obj-bi-329"><code>BI329</code></a>Alarm Coils Breaker 41</li><li><a href="#obj-bi-330"><code>BI330</code></a>Alarm Coils Breaker 42</li><li><a href="#obj-bi-331"><code>BI331</code></a>Alarm Coils Breaker 43</li><li><a href="#obj-bi-332"><code>BI332</code></a>Alarm Coils Breaker 44</li><li><a href="#obj-bi-333"><code>BI333</code></a>Alarm Coils Breaker 45</li><li><a href="#obj-bi-334"><code>BI334</code></a>Alarm Coils Breaker 46</li><li><a href="#obj-bi-335"><code>BI335</code></a>Alarm Coils Breaker 47</li><li><a href="#obj-bi-336"><code>BI336</code></a>Alarm Coils Breaker 48</li><li><a href="#obj-bi-337"><code>BI337</code></a>Switch Inout Monitors SW 09</li><li><a href="#obj-bi-338"><code>BI338</code></a>Switch Inout Monitors SW 10</li><li><a href="#obj-bi-339"><code>BI339</code></a>Switch Inout Monitors SW 11</li><li><a href="#obj-bi-340"><code>BI340</code></a>Switch Inout Monitors SW 12</li><li><a href="#obj-bi-341"><code>BI341</code></a>Switch Inout Monitors SW 13</li><li><a href="#obj-bi-342"><code>BI342</code></a>Switch Inout Monitors SW 14</li><li><a href="#obj-bi-343"><code>BI343</code></a>Switch Inout Monitors SW 15</li><li><a href="#obj-bi-344"><code>BI344</code></a>Switch Inout Monitors SW 16</li><li><a href="#obj-bi-345"><code>BI345</code></a>Switch Inout Monitors SW 01</li><li><a href="#obj-bi-346"><code>BI346</code></a>Switch Inout Monitors SW 02</li><li><a href="#obj-bi-347"><code>BI347</code></a>Switch Inout Monitors SW 03</li><li><a href="#obj-bi-348"><code>BI348</code></a>Switch Inout Monitors SW 04</li><li><a href="#obj-bi-349"><code>BI349</code></a>Switch Inout Monitors SW 05</li><li><a href="#obj-bi-350"><code>BI350</code></a>Switch Inout Monitors SW 06</li><li><a href="#obj-bi-351"><code>BI351</code></a>Switch Inout Monitors SW 07</li><li><a href="#obj-bi-352"><code>BI352</code></a>Switch Inout Monitors SW 08</li><li><a href="#obj-bi-353"><code>BI353</code></a>Condition Codes Pad 1</li><li><a href="#obj-bi-354"><code>BI354</code></a>Condition Codes Pad 2</li><li><a href="#obj-bi-355"><code>BI355</code></a>Condition Codes Pad 3</li><li><a href="#obj-bi-356"><code>BI356</code></a>Condition Codes Pad 4</li><li><a href="#obj-bi-357"><code>BI357</code></a>Condition Codes Pad 5</li><li><a href="#obj-bi-358"><code>BI358</code></a>Condition Codes Pad 6</li><li><a href="#obj-bi-359"><code>BI359</code></a>Condition Codes Pad 7</li><li><a href="#obj-bi-360"><code>BI360</code></a>Condition Codes Pad 8</li><li><a href="#obj-bi-361"><code>BI361</code></a>Condition Code 232</li><li><a href="#obj-bi-362"><code>BI362</code></a>Condition Code 233</li><li><a href="#obj-bi-363"><code>BI363</code></a>Condition Code 234</li><li><a href="#obj-bi-364"><code>BI364</code></a>Condition Code 235</li><li><a href="#obj-bi-365"><code>BI365</code></a>Condition Code 236</li><li><a href="#obj-bi-366"><code>BI366</code></a>Condition Code 237</li><li><a href="#obj-bi-367"><code>BI367</code></a>Condition Code 238</li><li><a href="#obj-bi-368"><code>BI368</code></a>Condition Code 239</li><li><a href="#obj-bi-369"><code>BI369</code></a>Schedule Active 01</li><li><a href="#obj-bi-370"><code>BI370</code></a>Schedule Active 02</li><li><a href="#obj-bi-371"><code>BI371</code></a>Schedule Active 03</li><li><a href="#obj-bi-372"><code>BI372</code></a>Schedule Active 04</li><li><a href="#obj-bi-373"><code>BI373</code></a>Schedule Active 05</li><li><a href="#obj-bi-374"><code>BI374</code></a>Schedule Active 06</li><li><a href="#obj-bi-375"><code>BI375</code></a>Schedule Active 07</li><li><a href="#obj-bi-376"><code>BI376</code></a>Schedule Active 08</li><li><a href="#obj-bi-377"><code>BI377</code></a>Schedule Active 09</li><li><a href="#obj-bi-378"><code>BI378</code></a>Schedule Active 10</li><li><a href="#obj-bi-379"><code>BI379</code></a>Schedule Active 11</li><li><a href="#obj-bi-380"><code>BI380</code></a>Schedule Active 12</li><li><a href="#obj-bi-381"><code>BI381</code></a>Schedule Active 13</li><li><a href="#obj-bi-382"><code>BI382</code></a>Schedule Active 14</li><li><a href="#obj-bi-383"><code>BI383</code></a>Schedule Active 15</li><li><a href="#obj-bi-384"><code>BI384</code></a>Schedule Active 16</li><li><a href="#obj-bi-385"><code>BI385</code></a>Schedule Active 17</li><li><a href="#obj-bi-386"><code>BI386</code></a>Schedule Active 18</li><li><a href="#obj-bi-387"><code>BI387</code></a>Schedule Active 19</li><li><a href="#obj-bi-388"><code>BI388</code></a>Schedule Active 20</li><li><a href="#obj-bi-389"><code>BI389</code></a>Schedule Active 21</li><li><a href="#obj-bi-390"><code>BI390</code></a>Schedule Active 22</li><li><a href="#obj-bi-391"><code>BI391</code></a>Schedule Active 23</li><li><a href="#obj-bi-392"><code>BI392</code></a>Schedule Active 24</li><li><a href="#obj-bi-393"><code>BI393</code></a>Schedule Active 25</li><li><a href="#obj-bi-394"><code>BI394</code></a>Schedule Active 26</li><li><a href="#obj-bi-395"><code>BI395</code></a>Schedule Active 27</li><li><a href="#obj-bi-396"><code>BI396</code></a>Schedule Active 28</li><li><a href="#obj-bi-397"><code>BI397</code></a>Schedule Active 29</li><li><a href="#obj-bi-398"><code>BI398</code></a>Schedule Active 30</li><li><a href="#obj-bi-399"><code>BI399</code></a>Schedule Active 31</li><li><a href="#obj-bi-400"><code>BI400</code></a>Schedule Active 32</li><li><a href="#obj-ai-401"><code>AI401</code></a>Input 01 Override Timer</li><li><a href="#obj-ai-402"><code>AI402</code></a>Input 02 Override Timer</li><li><a href="#obj-ai-403"><code>AI403</code></a>Input 03 Override Timer</li><li><a href="#obj-ai-404"><code>AI404</code></a>Input 04 Override Timer</li><li><a href="#obj-ai-405"><code>AI405</code></a>Input 05 Override Timer</li><li><a href="#obj-ai-406"><code>AI406</code></a>Input 06 Override Timer</li><li><a href="#obj-ai-407"><code>AI407</code></a>Input 07 Override Timer</li><li><a href="#obj-ai-408"><code>AI408</code></a>Input 08 Override Timer</li><li><a href="#obj-ai-409"><code>AI409</code></a>Input 09 Override Timer</li><li><a href="#obj-ai-410"><code>AI410</code></a>Input 10 Override Timer</li><li><a href="#obj-ai-411"><code>AI411</code></a>Input 11 Override Timer</li><li><a href="#obj-ai-412"><code>AI412</code></a>Input 12 Override Timer</li><li><a href="#obj-ai-413"><code>AI413</code></a>Input 13 Override Timer</li><li><a href="#obj-ai-414"><code>AI414</code></a>Input 14 Override Timer</li><li><a href="#obj-ai-415"><code>AI415</code></a>Input 15 Override Timer</li><li><a href="#obj-ai-416"><code>AI416</code></a>Input 16 Override Timer</li><li><a href="#obj-ai-417"><code>AI417</code></a>Load 1 Wink Delay (Off Timer)__Load 1 Egress Timer</li><li><a href="#obj-ai-418"><code>AI418</code></a>Load 02 Egress Timer</li><li><a href="#obj-ai-419"><code>AI419</code></a>Load 03 Egress Timer</li><li><a href="#obj-ai-420"><code>AI420</code></a>Load 04 Egress Timer</li><li><a href="#obj-ai-421"><code>AI421</code></a>Load 05 Egress Timer</li><li><a href="#obj-ai-422"><code>AI422</code></a>Load 06 Egress Timer</li><li><a href="#obj-ai-423"><code>AI423</code></a>Load 07 Egress Timer</li><li><a href="#obj-ai-424"><code>AI424</code></a>Load 08 Egress Timer</li><li><a href="#obj-ai-425"><code>AI425</code></a>Load 09 Egress Timer</li><li><a href="#obj-ai-426"><code>AI426</code></a>Load 10 Egress Timer</li><li><a href="#obj-ai-427"><code>AI427</code></a>Load 11 Egress Timer</li><li><a href="#obj-ai-428"><code>AI428</code></a>Load 12 Egress Timer</li><li><a href="#obj-ai-429"><code>AI429</code></a>Load 13 Egress Timer</li><li><a href="#obj-ai-430"><code>AI430</code></a>Load 14 Egress Timer</li><li><a href="#obj-ai-431"><code>AI431</code></a>Load 15 Egress Timer</li><li><a href="#obj-ai-432"><code>AI432</code></a>Load 16 Egress Timer</li><li><a href="#obj-ai-433"><code>AI433</code></a>Load 17 Egress Timer</li><li><a href="#obj-ai-434"><code>AI434</code></a>Load 18 Egress Timer</li><li><a href="#obj-ai-435"><code>AI435</code></a>Load 19 Egress Timer</li><li><a href="#obj-ai-436"><code>AI436</code></a>Load 20 Egress Timer</li><li><a href="#obj-ai-437"><code>AI437</code></a>Load 21 Egress Timer</li><li><a href="#obj-ai-438"><code>AI438</code></a>Load 22 Egress Timer</li><li><a href="#obj-ai-439"><code>AI439</code></a>Load 23 Egress Timer</li><li><a href="#obj-ai-440"><code>AI440</code></a>Load 24 Egress Timer</li><li><a href="#obj-ai-441"><code>AI441</code></a>Load 25 Egress Timer</li><li><a href="#obj-ai-442"><code>AI442</code></a>Load 26 Egress Timer</li><li><a href="#obj-ai-443"><code>AI443</code></a>Load 27 Egress Timer</li><li><a href="#obj-ai-444"><code>AI444</code></a>Load 28 Egress Timer</li><li><a href="#obj-ai-445"><code>AI445</code></a>Load 29 Egress Timer</li><li><a href="#obj-ai-446"><code>AI446</code></a>Load 30 Egress Timer</li><li><a href="#obj-ai-447"><code>AI447</code></a>Load 31 Egress Timer</li><li><a href="#obj-ai-448"><code>AI448</code></a>Load 32 Egress Timer</li><li><a href="#obj-ai-449"><code>AI449</code></a>Load 33 Egress Timer</li><li><a href="#obj-ai-450"><code>AI450</code></a>Load 34 Egress Timer</li><li><a href="#obj-ai-451"><code>AI451</code></a>Load 35 Egress Timer</li><li><a href="#obj-ai-452"><code>AI452</code></a>Load 36 Egress Timer</li><li><a href="#obj-ai-453"><code>AI453</code></a>Load 37 Egress Timer</li><li><a href="#obj-ai-454"><code>AI454</code></a>Load 38 Egress Timer</li><li><a href="#obj-ai-455"><code>AI455</code></a>Load 39 Egress Timer</li><li><a href="#obj-ai-456"><code>AI456</code></a>Load 40 Egress Timer</li><li><a href="#obj-ai-457"><code>AI457</code></a>Load 41 Egress Timer</li><li><a href="#obj-ai-458"><code>AI458</code></a>Load 42 Egress Timer</li><li><a href="#obj-ai-459"><code>AI459</code></a>Load 43 Egress Timer</li><li><a href="#obj-ai-460"><code>AI460</code></a>Load 44 Egress Timer</li><li><a href="#obj-ai-461"><code>AI461</code></a>Load 45 Egress Timer</li><li><a href="#obj-ai-462"><code>AI462</code></a>Load 46 Egress Timer</li><li><a href="#obj-ai-463"><code>AI463</code></a>Load 47 Egress Timer</li><li><a href="#obj-ai-464"><code>AI464</code></a>Load 48 Egress Timer</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Built from Contemporary Controls&#x27; BASgatewayLX Modbus device profile Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv; the profile maps the registers in the Pow-R-Command Modbus register list (https://www.ccontrols.com/support/dp/IL01412015E.PDF).</li><li>Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.</li><li>Only 320 of the 464 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say &quot;not polled by default&quot;.</li><li>The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.</li><li>Breakers 03-64 follow the same pattern as 01 and 02: peer coil BO n, feedback coil BI 192+n, alarm coil BI 288+n.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX</h2><div class="faq"><details open><summary>How many BACnet points does the Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX have?</summary><p>This list has 464 BACnet objects: 64 analog inputs, 208 binary inputs, 192 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX BACnet points are writable?</summary><p>192 of the 464 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX BACnet documentation?</summary><p>The source is BASgatewayLX Modbus device profile Eaton_Pow_R_Command_PRC100_MOD100_a (Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/Eaton_Pow_R_Command_PRC100_MOD10.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX?</summary><p>Start with BO 1 Peer Coils Breaker 01 (Breaker 01 peer coil (writable)); BI 193 Feedback Coils Breaker 01 (Breaker 01 feedback (state)); BI 289 Alarm Coils Breaker 01 (Breaker 01 alarm); BO 2 Peer Coils Breaker 02 (Breaker 02 peer coil (writable)); BI 194 Feedback Coils Breaker 02 (Breaker 02 feedback (state)); BI 290 Alarm Coils Breaker 02 (Breaker 02 alarm).</p></details><details><summary>How do I check these points on the real Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Contemporary Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach400" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH 400 via BASgatewayLX</h3><p>ABB ACH 400 HVAC drives read over Modbus RTU by a Contemporary Controls BASgatewayLX.</p><div class="meta">270 objects &middot; 0 writable &middot; ABB_ACH_400_Drive_a_LX.CSV</div><span class="sr-only"> Also known as: ABB ACH400, ACH400 drive, ACH 400 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-full" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV FULL profile, 5305 = 2) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 2 (ABB DRV FULL profile), read by a BASgatewayLX.</p><div class="meta">584 objects &middot; 4 writable &middot; ABB_Drive_DRV_FULL_5305_is_2_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV FULL, ABB_Drive_DRV_FULL_5305_is_2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-lim" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV LIM profile, 5305 = 0) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 0 (ABB DRV LIM profile), read by a BASgatewayLX.</p><div class="meta">583 objects &middot; 4 writable &middot; ABB_Drive_DRV_LIM_5305_is_0_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV LIM, ABB_Drive_DRV_LIM_5305_is_0</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-dcu" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (DCU profile, 5305 = 1) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 1 (DCU profile), read by a BASgatewayLX.</p><div class="meta">609 objects &middot; 4 writable &middot; ABB_Drive_DCU_5305_is_1_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 DCU profile, ABB_Drive_DCU_5305_is_1</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-acromag-961en-962en" data-row><span class="k">I/O module (analog inputs)</span><h3>Contemporary Controls Acromag 961EN / 962EN Ethernet I/O module via BASgatewayLX</h3><p>Acromag 961EN and 962EN Modbus TCP analog input modules, read by a BASgatewayLX.</p><div class="meta">139 objects &middot; 4 writable &middot; Acromag_961_962EN_Module_a_LX.csv</div><span class="sr-only"> Also known as: 961EN, 962EN, 961EN-4006, 962EN-4006, Acromag EtherStax</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-hydrotherm-kn2-kn4" data-row><span class="k">Boiler (modular cascade)</span><h3>Contemporary Controls Advanced Thermal Hydronics (Hydrotherm) KN-2 / KN-4 via BASgatewayLX</h3><p>Hydrotherm / Advanced Thermal Hydronics KN-2 and KN-4 modular boilers with the KN boiler-room controller on Modbus, read by a BASgatewayLX.</p><div class="meta">674 objects &middot; 18 writable &middot; Hydrotherm_KN2_KN4_aRY_Boiler_a_LX.csv</div><span class="sr-only"> Also known as: Hydrotherm KN, KN-2, KN-4, Advanced Thermal Hydronics, Mastek KN</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-bms-bmsii" data-row><span class="k">Boiler sequencer (boiler management system)</span><h3>Contemporary Controls AERCO BMS / BMS II Boiler Management System via BASgatewayLX</h3><p>AERCO BMS and BMS II boiler management systems on Modbus, read by a BASgatewayLX.</p><div class="meta">188 objects &middot; 0 writable &middot; Aerco_Boiler_Mgmt_System_BMS_BMSII_LX.csv</div><span class="sr-only"> Also known as: AERCO BMS, AERCO BMS II, Boiler Management System, BMSII</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-c-more" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls AERCO C-More Boiler Controller via BASgatewayLX</h3><p>AERCO boilers and water heaters with the C-More control on Modbus, read by a BASgatewayLX.</p><div class="meta">82 objects &middot; 0 writable &middot; Aerco_C_More_Boiler_Controller_LX.csv</div><span class="sr-only"> Also known as: C-More, AERCO Benchmark C-More, KC1000 C-More</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aermec-aer485" data-row><span class="k">Chiller / heat pump controller</span><h3>Contemporary Controls AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX</h3><p>AERMEC chillers and heat pumps fitted with the AER485 RS-485 Modbus interface, read by a BASgatewayLX.</p><div class="meta">99 objects &middot; 17 writable &middot; AERMEC_AER485_a_LX.csv</div><span class="sr-only"> Also known as: AER485, AERMEC Modbus, AERMEC chiller, AERMEC heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-7000-group-5" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls ASCO 7000 Series Group 5 controller via BASgatewayLX</h3><p>ASCO 7000 Series automatic transfer switches with the Group 5 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">89 objects &middot; 0 writable &middot; Asco_Group_5_Controller_a_LX.csv</div><span class="sr-only"> Also known as: ASCO Group 5, ASCO 7000 ATS, Group 5 controller, ASCO 7000 Series</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-power-manager-xp" data-row><span class="k">Power meter (transfer switch power manager)</span><h3>Contemporary Controls ASCO Power Manager Xp via BASgatewayLX</h3><p>ASCO Power Manager Xp metering modules on ASCO transfer switches, read over Modbus by a BASgatewayLX.</p><div class="meta">356 objects &middot; 202 writable &middot; Asco_Power_Manage_Xp_a_LX.csv</div><span class="sr-only"> Also known as: ASCO 5210, Power Manager Xp, ASCO PMXp, ASCO Power Manager</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-bacharach-hgm-mz" data-row><span class="k">Refrigerant leak monitor (gas sensor, 16 zones)</span><h3>Contemporary Controls Bacharach HGM-MZ multi-zone refrigerant monitor via BASgatewayLX</h3><p>Bacharach HGM-MZ multi-zone halogen/refrigerant gas monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">151 objects &middot; 17 writable &middot; Bacharach_Multizone_Gas_Monitor_a_LX.csv</div><span class="sr-only"> Also known as: HGM-MZ, Bacharach HGM MZ, Multi-Zone refrigerant monitor, 3015-5074</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-b2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-121C-B2 Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-B2 wired thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">62 objects &middot; 48 writable &middot; UM-15095000-AA1</div><span class="sr-only"> Also known as: BAST-121C-B2, BAST-121-B2, BASstat 121C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-bw2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-121C-BW2 Wireless Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-BW2 Wi-Fi thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">61 objects &middot; 47 writable &middot; UM-15095500-AA1</div><span class="sr-only"> Also known as: BAST-121C-BW2, BAST-121-BW2, BASstat 121C Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-b2" data-row><span class="k">Thermostat (multi-stage heat/cool, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-B2 Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) wired thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090000-AB0</div><span class="sr-only"> Also known as: BAST-221C-B2, BAST-221CH-B2, BASstat B2, BASstat 221C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-bw2" data-row><span class="k">Thermostat (multi-stage heat/cool, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-BW2 Wireless Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) Wi-Fi thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090500-AA3</div><span class="sr-only"> Also known as: BAST-221C-BW2, BAST-221CH-BW2, BASstat BW2, BASstat 221C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-b2" data-row><span class="k">Thermostat for 2-stage HP systems (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-321HP-B2 Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-B2 wired thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">58 objects &middot; 46 writable &middot; UM-15094000-AA0</div><span class="sr-only"> Also known as: BAST-321HP-B2, BAST-321-B2, BASstat 321HP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-bw2" data-row><span class="k">Thermostat for 2-stage HP systems (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-321HP-BW2 Wireless Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-BW2 Wi-Fi thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">57 objects &middot; 46 writable &middot; UM-15094000-AA1</div><span class="sr-only"> Also known as: BAST-321HP-BW2, BAST-321-BW2, BASstat 321HP Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-b2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-421C-B2 Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-B2 wired thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">51 objects &middot; 41 writable &middot; UM-15093000-AA2</div><span class="sr-only"> Also known as: BAST-421C-B2, BAST-421-B2, BASstat 421C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-bw2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-421C-BW2 Wireless Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-BW2 Wi-Fi thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">50 objects &middot; 40 writable &middot; UM-15093500-AA2</div><span class="sr-only"> Also known as: BAST-421C-BW2, BAST-421-BW2, BASstat 421C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-becsys-5-7-bw" data-row><span class="k">Water treatment controller (pool chemistry)</span><h3>Contemporary Controls BECS BECsys5 / BECsys7 / BECsysBW water chemistry controller via BASgatewayLX</h3><p>BECS Technology BECsys5, BECsys7 and BECsysBW pool/aquatic water chemistry controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">190 objects &middot; 55 writable &middot; BECSys_a_LX.csv</div><span class="sr-only"> Also known as: BECsys5, BECsys7, BECsysBW, BECS Technology, BECsys Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-benshaw-redistart-rb2-rc2-rx2e" data-row><span class="k">Soft starter (motor)</span><h3>Contemporary Controls Benshaw RediStart RB2 / RC2 / RX2E soft starter via BASgatewayLX</h3><p>Benshaw RediStart RB2, RC2 and RX2E solid-state soft starters on Modbus, read by a BASgatewayLX.</p><div class="meta">307 objects &middot; 12 writable &middot; Benshaw_Redistart_RB2_RC2_RX2E__LX.csv</div><span class="sr-only"> Also known as: RB2, RC2, RX2E, Benshaw RediStart, Benshaw soft starter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em21" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM21 via BASgatewayLX</h3><p>Carlo Gavazzi EM21 three-phase energy analyzers on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Carlo_Gavazzi_EM21_Power_Meter_LX.csv</div><span class="sr-only"> Also known as: EM21, EM21 72D, Carlo Gavazzi EM21 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em24" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM24 via BASgatewayLX</h3><p>Carlo Gavazzi EM24 three-phase energy meters on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">105 objects &middot; 6 writable &middot; Carlo_Gavazzi_EM24_Meter_LX.csv</div><span class="sr-only"> Also known as: EM24, EM24-DIN, Carlo Gavazzi EM24 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-atc-300-plus" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Caterpillar ATC 300+ transfer switch controller via BASgatewayLX</h3><p>Caterpillar transfer switches with the ATC 300+ controller on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 14 writable &middot; Cat_ATC300_plus_a_LX.csv</div><span class="sr-only"> Also known as: ATC 300+, ATC300+, Cat ATS controller, Eaton ATC-300+</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-emcp4" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Caterpillar EMCP 4 generator set control via BASgatewayLX</h3><p>Caterpillar generator sets with the EMCP 4 control panel (Modbus data link), read by a BASgatewayLX.</p><div class="meta">570 objects &middot; 48 writable &middot; Caterpillar_EMCP_4_Data_Links_c_LX.csv</div><span class="sr-only"> Also known as: EMCP 4, EMCP4, EMCP 4.2, EMCP 4.4, Cat genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX</h3><p>Cleaver-Brooks Falcon hydronic boiler controls on Modbus, read by a BASgatewayLX.</p><div class="meta">816 objects &middot; 580 writable &middot; CleaverBrooks_Falcon_b_LX.csv</div><span class="sr-only"> Also known as: Falcon, CB Falcon, Cleaver Brooks Falcon Modbus, 750-308</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-crompton-integra-15xx" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Crompton Instruments INTEGRA 15xx via BASgatewayLX</h3><p>Crompton Instruments (TE) INTEGRA 1540/1560/1580 digital metering systems on Modbus, read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 33 writable &middot; Crompton_INTEGRA_15XXX_Meter_a_LX.csv</div><span class="sr-only"> Also known as: INTEGRA 1540, INTEGRA 1560, INTEGRA 1580, Crompton Integra Modbus, TE Crompton INTEGRA</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-powercommand-2x-3x" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Cummins PowerCommand 2.x / 3.x genset control via BASgatewayLX</h3><p>Cummins generator sets with PowerCommand 2.x or 3.x controls on Modbus, read by a BASgatewayLX.</p><div class="meta">81 objects &middot; 0 writable &middot; Cummins_PowerCommand_a_LX.csv</div><span class="sr-only"> Also known as: PowerCommand 2.2, PowerCommand 3.3, PCC 2.x, PCC 3.x, Cummins PCC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-ccm-g" data-row><span class="k">Generator set monitor</span><h3>Contemporary Controls Cummins PowerCommand CCM-G genset monitoring via BASgatewayLX</h3><p>Cummins generator sets monitored by a PowerCommand CCM-G (through the Cummins Modbus/LonWorks gateway), read by a BASgatewayLX.</p><div class="meta">415 objects &middot; 0 writable &middot; Cummins_Single_PowCmd_CCM_G_Genset_LX.csv</div><span class="sr-only"> Also known as: CCM-G, Cummins CCM-G, PowerCommand CCM, ModLon gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-danfoss-fc102" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Danfoss VLT HVAC Drive FC 102 via BASgatewayLX</h3><p>Danfoss VLT HVAC Drive FC 102 on Modbus RTU (FC protocol set to Modbus), read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 0 writable &middot; Danfoss_FC102_Drive_LX.csv</div><span class="sr-only"> Also known as: FC102, FC 102, VLT HVAC Drive, Danfoss FC-102 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-3200-3400-5000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls E-Mon D-Mon Class 3200 / 3400 / 5000 via BASgatewayLX</h3><p>E-Mon D-Mon Class 3200, 3400 and 5000 submeters on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 10 writable &middot; E_Mon_D_Mon_3200_3400_5000_LX.csv</div><span class="sr-only"> Also known as: E-Mon D-Mon 3200, E-Mon 3400, E-Mon 5000, Class 3200, Class 5000, Honeywell E-Mon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-idr8-idr16" data-row><span class="k">Pulse meter data recorder (meter interface)</span><h3>Contemporary Controls E-Mon D-Mon IDR-8 / IDR-16 interval data recorder via BASgatewayLX</h3><p>E-Mon D-Mon IDR-8 and IDR-16 interval data recorders (pulse-input meter recorders) on Modbus, read by a BASgatewayLX.</p><div class="meta">64 objects &middot; 32 writable &middot; E_Mon_D_Mon_IDR8_IDR16_a_LX.csv</div><span class="sr-only"> Also known as: IDR-8, IDR-16, E-Mon IDR, E-Mon interval recorder</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-250-260" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 250 / IQ 260 via BASgatewayLX</h3><p>Eaton IQ 250 and IQ 260 electronic power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">168 objects &middot; 0 writable &middot; Eaton_IQ_250_260_bLX.csv</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ250, IQ260, Eaton IQ meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-300" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 300 via BASgatewayLX</h3><p>Eaton IQ 300 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 0 writable &middot; Eaton_IQ300_a_LX.csv</div><span class="sr-only"> Also known as: IQ 300, IQ300, Eaton IQ 300 meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-motor-insight" data-row><span class="k">Motor overload relay (motor protection)</span><h3>Contemporary Controls Eaton Motor Insight overload relay via BASgatewayLX</h3><p>Eaton Motor Insight (C441) motor protection overload relays with Modbus, read by a BASgatewayLX.</p><div class="meta">17 objects &middot; 1 writable &middot; Motor_Insight_OL_Relay_a_LX.csv</div><span class="sr-only"> Also known as: Motor Insight, C441, Eaton C441 Motor Insight, Cutler-Hammer Motor Insight</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pxm2000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton Power Xpert PXM 2000 via BASgatewayLX</h3><p>Eaton Power Xpert PXM 2000 series meters on Modbus, read by a BASgatewayLX.</p><div class="meta">329 objects &middot; 27 writable &middot; Eaton_PXM2000_Meter_LX.csv</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, PXM 2250, PXM 2260, PXM 2270, Power Xpert Meter 2000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-powerware-9390" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Eaton Powerware 9390 UPS via BASgatewayLX</h3><p>Eaton Powerware 9390 three-phase UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">421 objects &middot; 0 writable &middot; Eaton_Powerware_9390_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Powerware 9390, Eaton 9390, 9390 UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-poni-485" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton RS-485 PONI (IQ product network interface) via BASgatewayLX</h3><p>Eaton (Cutler-Hammer) IQ meters and trip units with an RS-485 PONI Modbus card, read by a BASgatewayLX (LO/HI word order).</p><div class="meta">106 objects &middot; 0 writable &middot; Eaton_RS485_PONI_LO_HI_b_LX.csv</div><span class="sr-only"> Also known as: PONI, RS485 PONI, Eaton IQ PONI, Cutler-Hammer PONI</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-dependent-boiler" data-row><span class="k">Boiler controller (cascade dependent)</span><h3>Contemporary Controls ebm-papst ArgusVision Dependent Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control running as a dependent (cascade member), read over Modbus by a BASgatewayLX.</p><div class="meta">47 objects &middot; 10 writable &middot; DEPENDENT_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision, ebmpapst dependent boiler, Argus boiler control</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-heat-recovery-unit-basic" data-row><span class="k">Energy recovery ventilator (heat recovery unit)</span><h3>Contemporary Controls ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX</h3><p>Heat recovery ventilation units with an ebm-papst ArgusVision control (basic map), read over Modbus by a BASgatewayLX.</p><div class="meta">25 objects &middot; 15 writable &middot; HEAT_RECOVERY_UNIT__BASIC_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision HRU, ebmpapst heat recovery unit, Argus HRU basic</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-trio-managing-boiler" data-row><span class="k">Boiler controller (cascade managing)</span><h3>Contemporary Controls ebm-papst ArgusVision Trio Managing Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control acting as the managing (lead) boiler of a cascade, read over Modbus by a BASgatewayLX.</p><div class="meta">78 objects &middot; 30 writable &middot; TRIO_MANAGING_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision Trio, ebmpapst managing boiler, Argus cascade master</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-elevator-controls-pixel" data-row><span class="k">Elevator controller</span><h3>Contemporary Controls Elevator Controls Corporation Pixel elevator controller via BASgatewayLX</h3><p>Elevator Controls Corporation Pixel elevator controllers with Modbus monitoring, read by a BASgatewayLX.</p><div class="meta">160 objects &middot; 0 writable &middot; Pixel_Elevator_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Pixel controller, ECC Pixel, Elevator Controls Pixel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fireye-ppc4000" data-row><span class="k">Boiler burner management (parallel positioning)</span><h3>Contemporary Controls Fireye PPC4000 parallel positioning control via BASgatewayLX</h3><p>Fireye PPC4000 fuel/air parallel positioning controls on boilers, read over Modbus by a BASgatewayLX.</p><div class="meta">153 objects &middot; 0 writable &middot; Fireye_PPC4000_a_LX.csv</div><span class="sr-only"> Also known as: PPC4000, PPC 4000, Fireye PPC-4000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fox-thermal-ft2" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Fox Thermal Instruments FT2 via BASgatewayLX</h3><p>Fox Thermal Instruments FT2 thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">31 objects &middot; 0 writable &middot; Fox_Thermal_Instuments_Model_FT2_LX.csv</div><span class="sr-only"> Also known as: FT2, Fox FT2, Fox Thermal FT2 flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-2200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 2200 via BASgatewayLX</h3><p>GE Multilin EPM 2200 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">137 objects &middot; 1 writable &middot; GE_EPM2200_Meter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 2200, EPM2200, GE Multilin EPM 2200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-4500" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Contemporary Controls GE EPM 4500 multi-point submeter via BASgatewayLX</h3><p>GE EPM 4500 multi-circuit submeters (up to 24 meter points) on Modbus, read by a BASgatewayLX.</p><div class="meta">481 objects &middot; 9 writable &middot; GE_EPM4500_Submeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 4500, EPM4500, GE Multilin EPM 4500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-6000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 6000 via BASgatewayLX</h3><p>GE Multilin EPM 6000 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">262 objects &middot; 0 writable &middot; GE_EPM6000_PowerMeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 6000, EPM6000, GE Multilin EPM 6000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-pqmii" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE Multilin PQMII via BASgatewayLX</h3><p>GE Multilin PQMII power quality meters on Modbus, read by a BASgatewayLX (&quot;lite&quot; profile).</p><div class="meta">531 objects &middot; 0 writable &middot; GE_PQMII_Power_Meter_Lite_LX.csv</div><span class="sr-only"> Also known as: PQMII, PQM II, GE Multilin PQM II, PQMII power quality meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-zenith-mx200" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls GE Zenith Controls MX200 transfer switch controller via BASgatewayLX</h3><p>GE Zenith transfer switches with the MX200 microprocessor controller and Modbus card, read by a BASgatewayLX.</p><div class="meta">94 objects &middot; 26 writable &middot; GE_Zenith_Controls_MX200_a_LX.csv</div><span class="sr-only"> Also known as: MX200, Zenith MX200, ZTS MX200, GE Zenith ATS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-g-panel" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac G-Panel generator control via BASgatewayLX</h3><p>Generac generator sets with the G-Panel control (Modbus), read by a BASgatewayLX.</p><div class="meta">197 objects &middot; 120 writable &middot; Generac_G_Panel__a_LX.csv</div><span class="sr-only"> Also known as: G-Panel, Generac G Panel, Generac Modbus G-Panel</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-h100" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac H-100 control panel via BASgatewayLX</h3><p>Generac industrial generator sets with the H-100 control panel on Modbus, read by a BASgatewayLX.</p><div class="meta">171 objects &middot; 1 writable &middot; GENERAC_H100_CONTROL_PANEL_a_LX.csv</div><span class="sr-only"> Also known as: H-100, H100, Generac H Panel, Generac H-Panel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-harsco-patterson-kelley-nuro" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Harsco Patterson-Kelley NURO via BASgatewayLX</h3><p>Patterson-Kelley NURO condensing boilers (Harsco) on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 0 writable &middot; Harsco_Patterson_NURO_a_LX.csv</div><span class="sr-only"> Also known as: NURO, Patterson-Kelley NURO, Harsco Air-Xchange NURO, P-K NURO</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142" data-row><span class="k">Boiler burner control (flame safeguard)</span><h3>Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX</h3><p>Honeywell 7800 SERIES relay modules (RM/EC7800) with the S7800A1142 keyboard display module providing Modbus, read by a BASgatewayLX.</p><div class="meta">283 objects &middot; 0 writable &middot; Honeywell_7800SERIES_Burner_a_LX.csv</div><span class="sr-only"> Also known as: S7800A1142, 7800 SERIES, RM7800, EC7800, Honeywell burner control Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ingersoll-rand-xe-90m-145m" data-row><span class="k">Air compressor controller</span><h3>Contemporary Controls Ingersoll Rand XE-90M / XE-145M compressor controller via BASgatewayLX</h3><p>Ingersoll Rand rotary screw air compressors with the Xe-90M or Xe-145M controller on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 13 writable &middot; Ingersoll_Rand_XE_90M_XE_145M_a_LX.csv</div><span class="sr-only"> Also known as: XE-90M, XE-145M, Xe-90M, Ingersoll Rand Xe controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-decision-maker-550" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Kohler Decision-Maker 550 generator controller via BASgatewayLX</h3><p>Kohler generator sets with the Decision-Maker 550 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">133 objects &middot; 29 writable &middot; Kohler_Dec_Maker_550_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Decision-Maker 550, DEC 550, Kohler DM550, Kohler genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-mpac-1500" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Kohler MPAC 1500 transfer switch controller via BASgatewayLX</h3><p>Kohler transfer switches with the MPAC 1500 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">135 objects &middot; 88 writable &middot; Kohler_MPAC_1500_ATS_a_LX.csv</div><span class="sr-only"> Also known as: MPAC 1500, Kohler ATS, MPAC1500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX</h3><p>Liebert precision cooling units with iCOM v4 controls (Challenger 3000/ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM), read over Modbus by a BASgatewayLX.</p><div class="meta">641 objects &middot; 0 writable &middot; Liebert_ICOM_V4_Table_6_and_8_a_LX.csv</div><span class="sr-only"> Also known as: iCOM v4, Liebert iCOM, Liebert DS, Liebert DSE, Liebert CW, Liebert PeX, Liebert HPM, Challenger 3000, Challenger ITR, Deluxe System/3</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-mini-mate-2" data-row><span class="k">Precision cooling unit (ceiling split)</span><h3>Contemporary Controls Liebert Mini-Mate2 via BASgatewayLX</h3><p>Liebert Mini-Mate2 ceiling-mounted precision cooling units on Modbus, read by a BASgatewayLX.</p><div class="meta">45 objects &middot; 45 writable &middot; Liebert_Mini_Mate_2_LX.csv</div><span class="sr-only"> Also known as: Mini-Mate2, Mini Mate 2, Liebert MiniMate</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-series-600-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Liebert Series 600 UPS via BASgatewayLX</h3><p>Liebert Series 600 UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">80 objects &middot; 0 writable &middot; LIEBERT_SERIES_600_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Series 600, Liebert 600T, Liebert UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-table-27" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX</h3><p>Older Liebert precision cooling units on the Advanced Microprocessor (LAM) control, Challenger 3000, Deluxe System/3, Himod (LNA) and ICS, read over Modbus by a BASgatewayLX (Liebert Modbus table 27).</p><div class="meta">73 objects &middot; 22 writable &middot; Liebert_Table_27_b_LX.csv</div><span class="sr-only"> Also known as: Liebert LAM, Advanced Microprocessor, Liebert Challenger 3000, Liebert Deluxe System/3, Liebert Himod, Liebert ICS, Liebert SiteScan</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-armor-knight-ftxl-wall-mount" data-row><span class="k">Boiler / water heater controller</span><h3>Contemporary Controls Lochinvar Armor, Knight, FTXL and Wall Mount via BASgatewayLX</h3><p>Lochinvar Knight (KB/KBX), Knight Wall Mount (WB), Armor (AW) and FTXL boilers and water heaters with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">48 objects &middot; 19 writable &middot; Lochinvar_WB__AW__KB__KBX_LX.csv</div><span class="sr-only"> Also known as: Lochinvar Knight, Lochinvar Armor, FTXL, Knight Wall Mount, WB, AW, KB, KBX, SMART SYSTEM Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-crest" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Lochinvar Crest boiler via BASgatewayLX</h3><p>Lochinvar Crest commercial condensing boilers with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">59 objects &middot; 16 writable &middot; Lochinvar_Crest_Boiler_LX.csv</div><span class="sr-only"> Also known as: Crest, Lochinvar Crest Modbus, FBN Crest</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ups-9900a-modbus-tcp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric 9900A UPS (Modbus TCP) via BASgatewayLX</h3><p>Mitsubishi Electric 9900A series UPS on Modbus TCP, read by a BASgatewayLX.</p><div class="meta">55 objects &middot; 0 writable &middot; Mitsubishi_MUCM_9900_Modbus_TCP_LX.csv</div><span class="sr-only"> Also known as: 9900A, 9900 UPS, Mitsubishi UPS Modbus TCP, MUCM 9900</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ag150-procon-3-units" data-row><span class="k">VRF indoor unit gateway (3 indoor units)</span><h3>Contemporary Controls Mitsubishi Electric AG-150 central controller via Procon Mod-IP/50 via BASgatewayLX</h3><p>Mitsubishi Electric City Multi VRF indoor units on an AG-150 central controller, read through the Procon Mod-IP/50 Modbus interface by a BASgatewayLX.</p><div class="meta">72 objects &middot; 33 writable &middot; Mitsubishi_AG150_IP50_LX.csv</div><span class="sr-only"> Also known as: Procon Mod-IP/50, AG-150, AG150, Mitsubishi City Multi Modbus, MitsubishiProcon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-procon-mucm-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric UPS 1100/2033/7011/9800/9900 via Procon Mod-IP/50 (MUCM) via BASgatewayLX</h3><p>Mitsubishi Electric 1100, 2033, 7011, 9800 and 9900 series UPS with the MUCM / Procon Mod-IP/50 Modbus interface, read by a BASgatewayLX.</p><div class="meta">74 objects &middot; 12 writable &middot; Mitsubishi_MUCM_1100_2033_7011_9800_9900_LX.csv</div><span class="sr-only"> Also known as: MUCM, Procon Mod-IP/50, Mitsubishi 1100 UPS, Mitsubishi 2033 UPS, Mitsubishi 7011 UPS, Mitsubishi 9800 UPS, Mitsubishi 9900 UPS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910" data-row><span class="k">Heat-tracing controller</span><h3>Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX</h3><p>Pentair (Raychem) DigiTrace C910 single-circuit heat-tracing controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">849 objects &middot; 7 writable &middot; Pentair_DigiTrace_C910_a_LX.csv</div><span class="sr-only"> Also known as: C910, DigiTrace C910, Raychem C910-485, Pentair heat trace controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-temptrac" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries TempTrac water heater control via BASgatewayLX</h3><p>PVI Industries commercial water heaters with the TempTrac control on Modbus, read by a BASgatewayLX.</p><div class="meta">123 objects &middot; 0 writable &middot; PVI_Ind_TempTrac_Water_Heater_a_LX.csv</div><span class="sr-only"> Also known as: TempTrac, PVI TempTrac, PVI water heater Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-xr10cx" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries XR10CX controller via BASgatewayLX</h3><p>PVI Industries water heaters using the XR10CX digital controller on Modbus, read by a BASgatewayLX.</p><div class="meta">22 objects &middot; 9 writable &middot; PVI_Industries_XR10CX_a_LX.csv</div><span class="sr-only"> Also known as: XR10CX, Dixell XR10CX, PVI XR10CX Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sage-prime-sip-srp" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Sage Metering Sage Prime SIP / SRP via BASgatewayLX</h3><p>Sage Metering Sage Prime insertion (SIP) and in-line (SRP) thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Sage_Prime_Flow_Meter_SIP_and_SRP_LX.csv</div><span class="sr-only"> Also known as: Sage Prime, SIP, SRP, Sage Metering flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-enercept" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric (Veris) Enercept meter via BASgatewayLX</h3><p>Schneider Electric / Square D Enercept networked power meters on Modbus, read by a BASgatewayLX (HI/LO word order).</p><div class="meta">39 objects &middot; 3 writable &middot; Square_D_Enercept_Meter_LX_HI_LO.csv</div><span class="sr-only"> Also known as: Enercept, Square D Enercept, Veris Enercept H8035, H8036 Enercept</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-inrow-rc-acrc100" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC (ACRC100 series) via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC100-series in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 26 writable &middot; HI_LO_APC_InRow_RC_ACRC100Series_a_LX.csv</div><span class="sr-only"> Also known as: ACRC100, ACRC103, InRow RC, APC InRow RC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-acrc301" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC ACRC301 via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC301 chilled-water in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">140 objects &middot; 23 writable &middot; Schneider_Electric_ACRC301_a_LX.csv</div><span class="sr-only"> Also known as: ACRC301, ACRC301S, InRow RC 300 mm, APC InRow chilled water</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-symmetra-px-250-500" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Schneider Electric APC Symmetra PX 250/500 kW UPS via BASgatewayLX</h3><p>Schneider Electric APC Symmetra PX 250 kW and 500 kW UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">621 objects &middot; 0 writable &middot; Schneider_APC_Symmetra_PX_250_500_a_LX.csv</div><span class="sr-only"> Also known as: Symmetra PX 250, Symmetra PX 500, APC Symmetra PX, SY250K, SY500K</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-powerlogic-cm4000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic CM4000 via BASgatewayLX</h3><p>Schneider Electric (Square D) PowerLogic CM4000-series circuit monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">711 objects &middot; 0 writable &middot; Power_Logic_CM4000_Power_Meter_b_LX.csv</div><span class="sr-only"> Also known as: CM4000, CM4250, Square D CM4000, PowerLogic circuit monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion6200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION6200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION6200 meters on Modbus, read by a BASgatewayLX.</p><div class="meta">134 objects &middot; 5 writable &middot; Schneider_Electric_ION6200_a_LX.csv</div><span class="sr-only"> Also known as: ION6200, PowerLogic ION6200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion7550-7650" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION7550 / ION7650 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION7550 and ION7650 power quality meters on Modbus, read by a BASgatewayLX.</p><div class="meta">227 objects &middot; 0 writable &middot; Schneider_Electric_ION7550_7650_a_LX.csv</div><span class="sr-only"> Also known as: ION7550, ION7650, PowerLogic ION7550, PowerLogic ION7650</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM200-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">58 objects &middot; 12 writable &middot; Scheider_Power_Meter_PM200_a_LX.csv</div><span class="sr-only"> Also known as: PM200, PM210, PowerLogic PM200, Square D PM200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm750" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM750 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM750 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">115 objects &middot; 1 writable &middot; Schneider_Power_Meter_750_LX.csv</div><span class="sr-only"> Also known as: PM750, PM700, PowerLogic PM750</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm800" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM800 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM800-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">126 objects &middot; 0 writable &middot; Schneider_Electric__PM800_Meter_aLX.csv</div><span class="sr-only"> Also known as: PM800, PM810, PM820, PM850, PM870, PowerLogic PM800</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv3" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV3 burner management via BASgatewayLX</h3><p>Siemens LMV3 (LMV26/36/37) burner management systems with Modbus, read by a BASgatewayLX.</p><div class="meta">246 objects &middot; 14 writable &middot; Siemens_Combustion_Control_LMV3_a_LX.csv</div><span class="sr-only"> Also known as: LMV3, LMV36, LMV37, LMV26, Siemens LMV Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv5" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV5 burner management via BASgatewayLX</h3><p>Siemens LMV5 (LMV51/52) burner management systems with Modbus through the AZL5 display, read by a BASgatewayLX.</p><div class="meta">142 objects &middot; 31 writable &middot; Siemens_Combustion_Control_LMV5_a_LX.csv</div><span class="sr-only"> Also known as: LMV5, LMV51, LMV52, Siemens LMV5 Modbus, AZL5</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-ts1100-lmv-rwf" data-row><span class="k">Boiler burner management interface</span><h3>Contemporary Controls Siemens SCC TS-1100 touchscreen (LMV3/LMV5/RWF, Modbus RTU) via BASgatewayLX</h3><p>Boilers with an SCC/Siemens TS-1100 touchscreen fronting LMV3 or LMV5 burner management and RWF40/55 controllers, read over Modbus RTU by a BASgatewayLX.</p><div class="meta">130 objects &middot; 6 writable &middot; TS1100TouchS_RTU_LMV3_LMV5_RWF_a_LX.csv</div><span class="sr-only"> Also known as: TS-1100, TS1100, SCC TS-1100 touchscreen, LMV RWF touchscreen</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sierra-innova-mass-600-700" data-row><span class="k">Flow meter</span><h3>Contemporary Controls Sierra Instruments InnovaMass / IM 600-700 series via BASgatewayLX</h3><p>Sierra Instruments 600/700-series flow meters with Modbus output, read by a BASgatewayLX.</p><div class="meta">25 objects &middot; 3 writable &middot; Sierra_600_700_Meter_a_LX.csv</div><span class="sr-only"> Also known as: IM600, IM700, Sierra 600, Sierra 700, Sierra flow meter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-spirax-sarco-rim10" data-row><span class="k">Flow meter (steam / liquid / gas)</span><h3>Contemporary Controls Spirax Sarco RIM10 flowmeter via BASgatewayLX</h3><p>Spirax Sarco RIM10 in-line rotor insertion flowmeters (steam, water, gases) with Modbus, read by a BASgatewayLX.</p><div class="meta">49 objects &middot; 0 writable &middot; SpiraxSarco_RIM10_Flowmeter_a_LX.csv</div><span class="sr-only"> Also known as: RIM10, RIM 10, Spirax Sarco RIM10 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-tecogen-inverde-ultra-100" data-row><span class="k">Combined heat and power (CHP) module</span><h3>Contemporary Controls Tecogen InVerde Ultra 100 CHP via BASgatewayLX</h3><p>Tecogen InVerde Ultra 100 inverter-based CHP modules on Modbus, read by a BASgatewayLX.</p><div class="meta">277 objects &middot; 26 writable &middot; TECOGEN_INV_100_a_LX.csv</div><span class="sr-only"> Also known as: InVerde Ultra 100, InVerde 100, INV-100, Tecogen CHP Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos" data-row><span class="k">Room operating unit (thermostat / sensor)</span><h3>Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX</h3><p>Thermokon Thanos touch room operating units with Modbus, read by a BASgatewayLX.</p><div class="meta">590 objects &middot; 518 writable &middot; Thermokon_Thanos_a_LX.csv</div><span class="sr-only"> Also known as: Thanos, Thanos SR, Thanos EH, Thermokon Thanos Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-us-boiler-sage2" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls U.S. Boiler Company Sage2 combustion controller via BASgatewayLX</h3><p>U.S. Boiler (Burnham) boilers with the Sage2 combustion controller on Modbus, read by a BASgatewayLX.</p><div class="meta">308 objects &middot; 5 writable &middot; US_Boiler_SAGE2_COMB_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Sage2, SAGE2.1, US Boiler Sage, Burnham Sage2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-vaisala-humicap-hmw90" data-row><span class="k">Humidity and temperature transmitter (sensor)</span><h3>Contemporary Controls Vaisala HUMICAP HMW90 via BASgatewayLX</h3><p>Vaisala HUMICAP HMW90-series humidity and temperature transmitters with Modbus, read by a BASgatewayLX.</p><div class="meta">12 objects &middot; 2 writable &middot; Vaisala_HUMICAP_HMW90_a_LX.csv</div><span class="sr-only"> Also known as: HMW90, HMW92, HMW93, Vaisala HMW90 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-valve-pro-vc-88" data-row><span class="k">Process PID controller</span><h3>Contemporary Controls Valve Pro VC-88 PID controller via BASgatewayLX</h3><p>Valve Pro VC-88 digital PID process controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">215 objects &middot; 159 writable &middot; VC_88_Controller_a_LX.csv</div><span class="sr-only"> Also known as: VC-88, VC88, Valve Pro controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-e50" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris E50B1A / E50C2A / E50C3A via BASgatewayLX</h3><p>Veris Industries E50-series DIN-rail power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">57 objects &middot; 0 writable &middot; Veris_E50C2A_E50C3A_a_LX.csv</div><span class="sr-only"> Also known as: E50B1A, E50C2A, E50C3A, Veris E50, E50 power meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-h8036" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris H8036 Enercept via BASgatewayLX</h3><p>Veris Industries H8036 networked power meters (Enercept) on Modbus, read by a BASgatewayLX.</p><div class="meta">27 objects &middot; 0 writable &middot; Veris_H8036_LX_a.csv</div><span class="sr-only"> Also known as: H8036, Veris H8036, H8035, Enercept H8036</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-e7" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Yaskawa E7 via BASgatewayLX</h3><p>Yaskawa E7 HVAC drives on Modbus RTU (MEMOBUS), read by a BASgatewayLX.</p><div class="meta">589 objects &middot; 330 writable &middot; Yaskawa_E7_Drive_a_LX.csv</div><span class="sr-only"> Also known as: E7 drive, Yaskawa E7 Modbus, CIMR-E7</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-solectria-pvi-50-100kw" data-row><span class="k">Solar PV inverter</span><h3>Contemporary Controls Yaskawa Solectria PVI 50-100 kW inverter via BASgatewayLX</h3><p>Yaskawa Solectria Renewables PVI 50 to 100 kW three-phase string/central inverters on Modbus, read by a BASgatewayLX.</p><div class="meta">77 objects &middot; 17 writable &middot; Yaskawa_Solectria_PVI_50_100_KW_a_LX.csv</div><span class="sr-only"> Also known as: PVI 50TL, PVI 60TL, PVI 100KW, Solectria PVI, Yaskawa Solectria inverter Modbus</span></a></li></ul>
<p class="updated">Source: <a href="https://www.ccontrols.com/support/dp/Eaton_Pow_R_Command_PRC100_MOD10.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile Eaton_Pow_R_Command_PRC100_MOD100_a &middot; Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
