<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Contemporary Controls BASgatewayLX Honeywell 7800 SERIES BACnet Points List</title>
<meta name="description" content="Contemporary Controls BASgatewayLX Honeywell 7800 SERIES BACnet points list: 283 objects by ID and name, e.g. AI 3 = BC Sequence State.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Contemporary Controls BASgatewayLX Honeywell 7800 SERIES BACnet Points List">
<meta property="og:description" content="Contemporary Controls BASgatewayLX Honeywell 7800 SERIES BACnet points list: 283 objects by ID and name, e.g. AI 3 = BC Sequence State.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Contemporary Controls BASgatewayLX Honeywell 7800 SERIES BACnet Points List">
<meta name="twitter:description" content="Contemporary Controls BASgatewayLX Honeywell 7800 SERIES BACnet points list: 283 objects by ID and name, e.g. AI 3 = BC Sequence State.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142",
   "name": "Contemporary Controls BASgatewayLX Honeywell 7800 SERIES BACnet Points List",
   "description": "Contemporary Controls BASgatewayLX Honeywell 7800 SERIES BACnet points list: 283 objects by ID and name, e.g. AI 3 = BC Sequence State.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142#dataset",
   "name": "Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX BACnet Points List",
   "description": "Gateway profile for the Honeywell 7800 SERIES flame safeguard through the S7800A1142: 283 objects (71 AI, 212 BI), 44 polled by default. It reads the burner control fault code, sequence state and its bit flags (standby, purge, ignition, run, lockout), sequence time, cycles, hours, flame signals, remote-command status bits and timing settings. Contemporary Controls BASgatewayLX Honeywell 7800 SERIES BACnet points list: 283 objects by ID and name, e.g. AI 3 = BC Sequence State.",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142",
   "keywords": [
    "Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX BACnet Points List",
    "Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX BACnet objects",
    "Contemporary Controls BACnet",
    "S7800A1142 BACnet points list",
    "7800 SERIES BACnet points list",
    "RM7800 BACnet points list",
    "EC7800 BACnet points list",
    "Honeywell burner control Modbus BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BASgatewayLX Modbus device profile Honeywell_7800SERIES_Burner_a",
    "url": "https://www.ccontrols.com/support/dp/Honeywell_7800SERIES_Burner.zip",
    "author": {
     "@type": "Organization",
     "name": "Contemporary Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX",
    "brand": {
     "@type": "Brand",
     "name": "Contemporary Controls"
    },
    "category": "Boiler burner control (flame safeguard)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 283 BACnet objects: 71 analog inputs, 212 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BASgatewayLX Modbus device profile Honeywell_7800SERIES_Burner_a (Honeywell_7800SERIES_Burner_a_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/Honeywell_7800SERIES_Burner.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 3 BC Sequence State (Burner sequence state); BI 16 BC State Bits_Run (Run state); BI 12 BC State Bits_Standby (Standby); AI 9 BC Flame 1 signal strength (Flame 1 signal strength); BI 20 BC State Bits_Alarm (Alarm); BI 22 BC State Bits_Lockout (Lockout); AI 1 Burner Control (BC) Fault Code (Burner control fault code); AI 8 BC Total hours (Total burner hours)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Contemporary Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></li><li aria-current="page">Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX</li></ol>
<p class="eyebrow">Boiler burner control (flame safeguard) &middot; BACnet points list</p><h1><span class="mfr">Contemporary Controls</span> Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>Gateway profile for the Honeywell 7800 SERIES flame safeguard through the S7800A1142: 283 objects (71 AI, 212 BI), 44 polled by default. It reads the burner control fault code, sequence state and its bit flags (standby, purge, ignition, run, lockout), sequence time, cycles, hours, flame signals, remote-command status bits and timing settings.</p>
<p>This page lists <strong>283 BACnet objects</strong> for the Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Contemporary Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></dd></div><div><dt>Model</dt><dd>Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX</dd></div><div><dt>Equipment</dt><dd>Boiler burner control (flame safeguard)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>283 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>S7800A1142, 7800 SERIES, RM7800, EC7800, Honeywell burner control Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://www.ccontrols.com/support/dp/Honeywell_7800SERIES_Burner.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile Honeywell_7800SERIES_Burner_a &middot; Honeywell_7800SERIES_Burner_a_LX.csv</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142.csv" rel="nofollow" download>Download CSV <small>283 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.ccontrols.com/support/dp/Honeywell_7800SERIES_Burner.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=contemporary-controls/basgatewaylx-honeywell-s7800a1142">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Contemporary Controls&rsquo;s current documentation and the live
device before use. Not official Contemporary Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX</h2>
<div class="answer"><b>Integration in brief</b><p>Read sequence state, run and lockout bits, flame signal and the fault code. The profile has no writable objects; the remote-command bits are read-only here.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">BC Sequence State</td><td>Burner sequence state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-16">BI 16</a></td><td class="n">BC State Bits_Run</td><td>Run state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-12">BI 12</a></td><td class="n">BC State Bits_Standby</td><td>Standby</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">BC Flame 1 signal strength</td><td>Flame 1 signal strength</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-20">BI 20</a></td><td class="n">BC State Bits_Alarm</td><td>Alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-22">BI 22</a></td><td class="n">BC State Bits_Lockout</td><td>Lockout</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Burner Control (BC) Fault Code</td><td>Burner control fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">BC Total hours</td><td>Total burner hours</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.</li><li>One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Remote command bits (BI 270-277) are mapped as inputs, so remote off/high fire/low fire/reset cannot be sent through this profile as published.</li><li>Unpolled rows do not appear as BACnet objects until enabled in the gateway&#x27;s device profile page.</li></ul>
</section>
<h2 id="points">Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">283 of 283 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>71</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>212</b></button></span></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Burner Control (BC) Fault Code</td><td class="d">Modbus 400001</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">BC Fault String Code</td><td class="d">Modbus 400002; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">BC Sequence State</td><td class="d">Modbus 400003</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">BC State String Code (line 1)</td><td class="d">Modbus 400004</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">BC State String Code (line 2)</td><td class="d">Modbus 400005</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">BC Sequence time</td><td class="d">Modbus 400006</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">BC Total cycles</td><td class="d">Modbus 400007</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">BC Total hours</td><td class="d">Modbus 400009</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="" data-min="1" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">BC Flame 1 signal strength</td><td class="d">Modbus 400011</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">BC Flame 2 signal strength</td><td class="d">Modbus 400012</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">BC State Bits_Initiate</td><td class="d">Modbus 400013 bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="12" data-acc="R" data-u="" data-min="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">BC State Bits_Standby</td><td class="d">Modbus 400013 bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">BC State Bits_Purge</td><td class="d">Modbus 400013 bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">BC State Bits_Pilot Ignition</td><td class="d">Modbus 400013 bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">BC State Bits_Main Ignition</td><td class="d">Modbus 400013 bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="16" data-acc="R" data-u="" data-min="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">BC State Bits_Run</td><td class="d">Modbus 400013 bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">BC State Bits_Postpurge</td><td class="d">Modbus 400013 bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">BC State Bits_Pre-Ignition</td><td class="d">Modbus 400013 bit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">BC State Bits_Valve Proving</td><td class="d">Modbus 400013 bit 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="20" data-acc="R" data-u="" data-min="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">BC State Bits_Alarm</td><td class="d">Modbus 400013 bit 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">BC State Bits_Hold</td><td class="d">Modbus 400013 bit 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="22" data-acc="R" data-u="" data-min="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">BC State Bits_Lockout</td><td class="d">Modbus 400013 bit 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">S7830 First Out Code</td><td class="d">Modbus 400014</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">S7830 State Bits</td><td class="d">Modbus 400015</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">BC Fault history record 1_Fault code</td><td class="d">Modbus 400017; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">BC Fault history record 1_Fault String</td><td class="d">Modbus 400018; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">BC Fault history record 1_Sequence State</td><td class="d">Modbus 400019; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">BC Fault history record 1_First line message</td><td class="d">Modbus 400020; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">BC Fault history record 1_Second line message</td><td class="d">Modbus 400021; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">BC Fault history record 1_Sequence time</td><td class="d">Modbus 400022; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">BC Fault history record 1_Total cycles</td><td class="d">Modbus 400023; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">BC Fault history record 1_Total hours</td><td class="d">Modbus 400025; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">BC Fault history record 2_Fault code</td><td class="d">Modbus 400027; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">BC Fault history record 2_Fault String</td><td class="d">Modbus 400028; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">BC Fault history record 2_Sequence State</td><td class="d">Modbus 400029; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">BC Fault history record 2_First line message</td><td class="d">Modbus 400030; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">BC Fault history record 2_Second line message</td><td class="d">Modbus 400031; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">BC Fault history record 2_Sequence time</td><td class="d">Modbus 400032; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">BC Fault history record 2_Total cycles</td><td class="d">Modbus 400033; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">BC Fault history record 2_Total hours</td><td class="d">Modbus 400035; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">BC Fault history record 3_Fault code</td><td class="d">Modbus 400037; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">BC Fault history record 3_Fault String</td><td class="d">Modbus 400038; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">BC Fault history record 3_Sequence State</td><td class="d">Modbus 400039; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">BC Fault history record 3_First line message</td><td class="d">Modbus 400040; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">BC Fault history record 3_Second line message</td><td class="d">Modbus 400041; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">BC Fault history record 3_Sequence time</td><td class="d">Modbus 400042; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">BC Fault history record 3_Total cycles</td><td class="d">Modbus 400043; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">BC Fault history record 3_Total hours</td><td class="d">Modbus 400045; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">BC Fault history record 4_Fault code</td><td class="d">Modbus 400047; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">BC Fault history record 4_Fault String</td><td class="d">Modbus 400048; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">BC Fault history record 4_Sequence State</td><td class="d">Modbus 400049; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="52" data-acc="R" data-u="" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">BC Fault history record 4_First line message</td><td class="d">Modbus 400050; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="53" data-acc="R" data-u="" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">BC Fault history record 4_Second line message</td><td class="d">Modbus 400051; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="54" data-acc="R" data-u="" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">BC Fault history record 4_Sequence time</td><td class="d">Modbus 400052; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">BC Fault history record 4_Total cycles</td><td class="d">Modbus 400053; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">BC Fault history record 4_Total hours</td><td class="d">Modbus 400055; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="57" data-acc="R" data-u="" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">BC Fault history record 5_Fault code</td><td class="d">Modbus 400057; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="58" data-acc="R" data-u="" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">BC Fault history record 5_Fault String</td><td class="d">Modbus 400058; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">BC Fault history record 5_Sequence State</td><td class="d">Modbus 400059; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">BC Fault history record 5_First line message</td><td class="d">Modbus 400060; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">BC Fault history record 5_Second line message</td><td class="d">Modbus 400061; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="62" data-acc="R" data-u="" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">BC Fault history record 5_Sequence time</td><td class="d">Modbus 400062; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">BC Fault history record 5_Total cycles</td><td class="d">Modbus 400063; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">BC Fault history record 5_Total hours</td><td class="d">Modbus 400065; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="65" data-acc="R" data-u="" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">BC Fault history record 6_Fault code</td><td class="d">Modbus 400067; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">BC Fault history record 6_Fault String</td><td class="d">Modbus 400068; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">BC Fault history record 6_Sequence State</td><td class="d">Modbus 400069; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">BC Fault history record 6_First line message</td><td class="d">Modbus 400070; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">BC Fault history record 6_Second line message</td><td class="d">Modbus 400071; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">BC Fault history record 6_Sequence time</td><td class="d">Modbus 400072; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">BC Fault history record 6_Total cycles</td><td class="d">Modbus 400073; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">BC Fault history record 6_Total hours</td><td class="d">Modbus 400075; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="73" data-acc="R" data-u="" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">BC Flame Failure Response Time</td><td class="d">Modbus 400077; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">BC Manufacturing code</td><td class="d">Modbus 400078; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">BC Type Code</td><td class="d">Modbus 400080; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">S7800M/BC Software version</td><td class="d">Modbus 400081; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">EA Software version</td><td class="d">Modbus 400083; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="78" data-acc="R" data-u="" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">BC Rem Com stat_Autonomous.</td><td class="d">Modbus 400085 bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">BC Rem Com stat_Remote commanded off.</td><td class="d">Modbus 400085 bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">BC Rem Com stat_Remote commanded High fire</td><td class="d">Modbus 400085 bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">BC Rem Com stat_Remote commanded low fire.</td><td class="d">Modbus 400085 bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">BC Rem Com stat_Remote reset has/will be sent to BC</td><td class="d">Modbus 400085 bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">BC Rem Com stat_Copied from Remote Command Bit 15</td><td class="d">Modbus 400085 bit 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">BC Flame Amplifier type</td><td class="d">Modbus 400086</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">BC Purge Time</td><td class="d">Modbus 400087</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">BC Diagnostics_Initiate_40088</td><td class="d">Modbus 400088 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">BC Diagnostics_Standby_40088</td><td class="d">Modbus 400088 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">BC Diagnostics_Purge_40088</td><td class="d">Modbus 400088 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">BC Diagnostics_Pilot Ignition_40088</td><td class="d">Modbus 400088 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">BC Diagnostics_Main Ignition_40088</td><td class="d">Modbus 400088 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">BC Diagnostics_Run_40088</td><td class="d">Modbus 400088 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">BC Diagnostics_Postpurge_40088</td><td class="d">Modbus 400088 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">BC Diagnostics_Pre-Ignition_40088</td><td class="d">Modbus 400088 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">BC Diagnostics_Valve Proving_40088</td><td class="d">Modbus 400088 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">BC Diagnostics_Alarm_40088</td><td class="d">Modbus 400088 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">BC Diagnostics_Hold_40088</td><td class="d">Modbus 400088 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">BC Diagnostics_Lockout_40088</td><td class="d">Modbus 400088 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">BC Diagnostics_Initiate_40089</td><td class="d">Modbus 400089 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">BC Diagnostics_Standby_40089</td><td class="d">Modbus 400089 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">BC Diagnostics_Purge_40089</td><td class="d">Modbus 400089 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">BC Diagnostics_Pilot Ignition_40089</td><td class="d">Modbus 400089 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">BC Diagnostics_Main Ignition_40089</td><td class="d">Modbus 400089 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">BC Diagnostics_Run_40089</td><td class="d">Modbus 400089 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">BC Diagnostics_Postpurge_40089</td><td class="d">Modbus 400089 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">BC Diagnostics_Pre-Ignition_40089</td><td class="d">Modbus 400089 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">BC Diagnostics_Valve Proving_40089</td><td class="d">Modbus 400089 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">BC Diagnostics_Alarm_40089</td><td class="d">Modbus 400089 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">BC Diagnostics_Hold_40089</td><td class="d">Modbus 400089 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">BC Diagnostics_Lockout_40089</td><td class="d">Modbus 400089 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">BC Diagnostics_Initiate_40090</td><td class="d">Modbus 400090 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">BC Diagnostics_Standby_40090</td><td class="d">Modbus 400090 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">BC Diagnostics_Purge_40090</td><td class="d">Modbus 400090 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">BC Diagnostics_Pilot Ignition_40090</td><td class="d">Modbus 400090 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">BC Diagnostics_Main Ignition_40090</td><td class="d">Modbus 400090 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">BC Diagnostics_Run_40090</td><td class="d">Modbus 400090 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">BC Diagnostics_Postpurge_40090</td><td class="d">Modbus 400090 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">BC Diagnostics_Pre-Ignition_40090</td><td class="d">Modbus 400090 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">BC Diagnostics_Valve Proving_40090</td><td class="d">Modbus 400090 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">BC Diagnostics_Alarm_40090</td><td class="d">Modbus 400090 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">BC Diagnostics_Hold_40090</td><td class="d">Modbus 400090 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">BC Diagnostics_Lockout_40090</td><td class="d">Modbus 400090 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">BC Diagnostics_Initiate_40091</td><td class="d">Modbus 400091 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">BC Diagnostics_Standby_40091</td><td class="d">Modbus 400091 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">BC Diagnostics_Purge_40091</td><td class="d">Modbus 400091 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">BC Diagnostics_Pilot Ignition_40091</td><td class="d">Modbus 400091 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">BC Diagnostics_Main Ignition_40091</td><td class="d">Modbus 400091 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">BC Diagnostics_Run_40091</td><td class="d">Modbus 400091 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">BC Diagnostics_Postpurge_40091</td><td class="d">Modbus 400091 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">BC Diagnostics_Pre-Ignition_40091</td><td class="d">Modbus 400091 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">BC Diagnostics_Valve Proving_40091</td><td class="d">Modbus 400091 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">BC Diagnostics_Alarm_40091</td><td class="d">Modbus 400091 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="132" data-acc="R" data-u="" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">BC Diagnostics_Hold_40091</td><td class="d">Modbus 400091 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="133" data-acc="R" data-u="" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">BC Diagnostics_Lockout_40091</td><td class="d">Modbus 400091 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="134" data-acc="R" data-u="" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">BC Diagnostics_Initiate_40092</td><td class="d">Modbus 400092 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="135" data-acc="R" data-u="" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">BC Diagnostics_Standby_40092</td><td class="d">Modbus 400092 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="136" data-acc="R" data-u="" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">BC Diagnostics_Purge_40092</td><td class="d">Modbus 400092 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="137" data-acc="R" data-u="" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">BC Diagnostics_Pilot Ignition_40092</td><td class="d">Modbus 400092 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="138" data-acc="R" data-u="" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">BC Diagnostics_Main Ignition_40092</td><td class="d">Modbus 400092 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="139" data-acc="R" data-u="" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">BC Diagnostics_Run_40092</td><td class="d">Modbus 400092 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">BC Diagnostics_Postpurge_40092</td><td class="d">Modbus 400092 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">BC Diagnostics_Pre-Ignition_40092</td><td class="d">Modbus 400092 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">BC Diagnostics_Valve Proving_40092</td><td class="d">Modbus 400092 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">BC Diagnostics_Alarm_40092</td><td class="d">Modbus 400092 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">BC Diagnostics_Hold_40092</td><td class="d">Modbus 400092 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">BC Diagnostics_Lockout_40092</td><td class="d">Modbus 400092 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">BC Diagnostics_Initiate_40093</td><td class="d">Modbus 400093 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">BC Diagnostics_Standby_40093</td><td class="d">Modbus 400093 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">BC Diagnostics_Purge_40093</td><td class="d">Modbus 400093 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">BC Diagnostics_Pilot Ignition_40093</td><td class="d">Modbus 400093 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">BC Diagnostics_Main Ignition_40093</td><td class="d">Modbus 400093 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">BC Diagnostics_Run_40093</td><td class="d">Modbus 400093 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">BC Diagnostics_Postpurge_40093</td><td class="d">Modbus 400093 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">BC Diagnostics_Pre-Ignition_40093</td><td class="d">Modbus 400093 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">BC Diagnostics_Valve Proving_40093</td><td class="d">Modbus 400093 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">BC Diagnostics_Alarm_40093</td><td class="d">Modbus 400093 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">BC Diagnostics_Hold_40093</td><td class="d">Modbus 400093 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">BC Diagnostics_Lockout_40093</td><td class="d">Modbus 400093 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">BC Diagnostics_Initiate_40094</td><td class="d">Modbus 400094 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">BC Diagnostics_Standby_40094</td><td class="d">Modbus 400094 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">BC Diagnostics_Purge_40094</td><td class="d">Modbus 400094 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">BC Diagnostics_Pilot Ignition_40094</td><td class="d">Modbus 400094 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="162" data-acc="R" data-u="" id="obj-bi-162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">162</td><td class="n">BC Diagnostics_Main Ignition_40094</td><td class="d">Modbus 400094 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="163" data-acc="R" data-u="" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">BC Diagnostics_Run_40094</td><td class="d">Modbus 400094 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="164" data-acc="R" data-u="" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">BC Diagnostics_Postpurge_40094</td><td class="d">Modbus 400094 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="165" data-acc="R" data-u="" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">BC Diagnostics_Pre-Ignition_40094</td><td class="d">Modbus 400094 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">BC Diagnostics_Valve Proving_40094</td><td class="d">Modbus 400094 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="167" data-acc="R" data-u="" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">BC Diagnostics_Alarm_40094</td><td class="d">Modbus 400094 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="168" data-acc="R" data-u="" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">BC Diagnostics_Hold_40094</td><td class="d">Modbus 400094 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">BC Diagnostics_Lockout_40094</td><td class="d">Modbus 400094 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">BC Diagnostics_Initiate_40095</td><td class="d">Modbus 400095 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">BC Diagnostics_Standby_40095</td><td class="d">Modbus 400095 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">BC Diagnostics_Purge_40095</td><td class="d">Modbus 400095 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="173" data-acc="R" data-u="" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">BC Diagnostics_Pilot Ignition_40095</td><td class="d">Modbus 400095 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">BC Diagnostics_Main Ignition_40095</td><td class="d">Modbus 400095 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="175" data-acc="R" data-u="" id="obj-bi-175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">175</td><td class="n">BC Diagnostics_Run_40095</td><td class="d">Modbus 400095 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="176" data-acc="R" data-u="" id="obj-bi-176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">176</td><td class="n">BC Diagnostics_Postpurge_40095</td><td class="d">Modbus 400095 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="177" data-acc="R" data-u="" id="obj-bi-177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">177</td><td class="n">BC Diagnostics_Pre-Ignition_40095</td><td class="d">Modbus 400095 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-bi-178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">178</td><td class="n">BC Diagnostics_Valve Proving_40095</td><td class="d">Modbus 400095 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="179" data-acc="R" data-u="" id="obj-bi-179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">179</td><td class="n">BC Diagnostics_Alarm_40095</td><td class="d">Modbus 400095 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="180" data-acc="R" data-u="" id="obj-bi-180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">180</td><td class="n">BC Diagnostics_Hold_40095</td><td class="d">Modbus 400095 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-bi-181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">181</td><td class="n">BC Diagnostics_Lockout_40095</td><td class="d">Modbus 400095 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="182" data-acc="R" data-u="" id="obj-bi-182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">182</td><td class="n">BC Diagnostics_Initiate_40096</td><td class="d">Modbus 400096 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="183" data-acc="R" data-u="" id="obj-bi-183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">183</td><td class="n">BC Diagnostics_Standby_40096</td><td class="d">Modbus 400096 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="184" data-acc="R" data-u="" id="obj-bi-184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">184</td><td class="n">BC Diagnostics_Purge_40096</td><td class="d">Modbus 400096 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="185" data-acc="R" data-u="" id="obj-bi-185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">185</td><td class="n">BC Diagnostics_Pilot Ignition_40096</td><td class="d">Modbus 400096 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="186" data-acc="R" data-u="" id="obj-bi-186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">186</td><td class="n">BC Diagnostics_Main Ignition_40096</td><td class="d">Modbus 400096 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="187" data-acc="R" data-u="" id="obj-bi-187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">187</td><td class="n">BC Diagnostics_Run_40096</td><td class="d">Modbus 400096 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="188" data-acc="R" data-u="" id="obj-bi-188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">188</td><td class="n">BC Diagnostics_Postpurge_40096</td><td class="d">Modbus 400096 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="189" data-acc="R" data-u="" id="obj-bi-189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">189</td><td class="n">BC Diagnostics_Pre-Ignition_40096</td><td class="d">Modbus 400096 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="190" data-acc="R" data-u="" id="obj-bi-190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">190</td><td class="n">BC Diagnostics_Valve Proving_40096</td><td class="d">Modbus 400096 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="191" data-acc="R" data-u="" id="obj-bi-191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">191</td><td class="n">BC Diagnostics_Alarm_40096</td><td class="d">Modbus 400096 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="192" data-acc="R" data-u="" id="obj-bi-192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">192</td><td class="n">BC Diagnostics_Hold_40096</td><td class="d">Modbus 400096 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="193" data-acc="R" data-u="" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">193</td><td class="n">BC Diagnostics_Lockout_40096</td><td class="d">Modbus 400096 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="194" data-acc="R" data-u="" id="obj-bi-194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">194</td><td class="n">BC Diagnostics_Initiate_40097</td><td class="d">Modbus 400097 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="195" data-acc="R" data-u="" id="obj-bi-195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">195</td><td class="n">BC Diagnostics_Standby_40097</td><td class="d">Modbus 400097 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">BC Diagnostics_Purge_40097</td><td class="d">Modbus 400097 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-bi-197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">197</td><td class="n">BC Diagnostics_Pilot Ignition_40097</td><td class="d">Modbus 400097 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-bi-198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">198</td><td class="n">BC Diagnostics_Main Ignition_40097</td><td class="d">Modbus 400097 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">BC Diagnostics_Run_40097</td><td class="d">Modbus 400097 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">BC Diagnostics_Postpurge_40097</td><td class="d">Modbus 400097 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">BC Diagnostics_Pre-Ignition_40097</td><td class="d">Modbus 400097 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">BC Diagnostics_Valve Proving_40097</td><td class="d">Modbus 400097 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">BC Diagnostics_Alarm_40097</td><td class="d">Modbus 400097 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">BC Diagnostics_Hold_40097</td><td class="d">Modbus 400097 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">BC Diagnostics_Lockout_40097</td><td class="d">Modbus 400097 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">BC Diagnostics_Initiate_40098</td><td class="d">Modbus 400098 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">BC Diagnostics_Standby_40098</td><td class="d">Modbus 400098 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">BC Diagnostics_Purge_40098</td><td class="d">Modbus 400098 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">BC Diagnostics_Pilot Ignition_40098</td><td class="d">Modbus 400098 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">BC Diagnostics_Main Ignition_40098</td><td class="d">Modbus 400098 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">BC Diagnostics_Run_40098</td><td class="d">Modbus 400098 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">BC Diagnostics_Postpurge_40098</td><td class="d">Modbus 400098 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">BC Diagnostics_Pre-Ignition_40098</td><td class="d">Modbus 400098 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">BC Diagnostics_Valve Proving_40098</td><td class="d">Modbus 400098 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">BC Diagnostics_Alarm_40098</td><td class="d">Modbus 400098 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">BC Diagnostics_Hold_40098</td><td class="d">Modbus 400098 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">BC Diagnostics_Lockout_40098</td><td class="d">Modbus 400098 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="218" data-acc="R" data-u="" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">BC Diagnostics_Initiate_40099</td><td class="d">Modbus 400099 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="219" data-acc="R" data-u="" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">BC Diagnostics_Standby_40099</td><td class="d">Modbus 400099 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="220" data-acc="R" data-u="" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">BC Diagnostics_Purge_40099</td><td class="d">Modbus 400099 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="221" data-acc="R" data-u="" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">BC Diagnostics_Pilot Ignition_40099</td><td class="d">Modbus 400099 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">BC Diagnostics_Main Ignition_40099</td><td class="d">Modbus 400099 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">BC Diagnostics_Run_40099</td><td class="d">Modbus 400099 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="224" data-acc="R" data-u="" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">BC Diagnostics_Postpurge_40099</td><td class="d">Modbus 400099 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="225" data-acc="R" data-u="" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">BC Diagnostics_Pre-Ignition_40099</td><td class="d">Modbus 400099 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="226" data-acc="R" data-u="" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">BC Diagnostics_Valve Proving_40099</td><td class="d">Modbus 400099 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="227" data-acc="R" data-u="" id="obj-bi-227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">227</td><td class="n">BC Diagnostics_Alarm_40099</td><td class="d">Modbus 400099 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="228" data-acc="R" data-u="" id="obj-bi-228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">228</td><td class="n">BC Diagnostics_Hold_40099</td><td class="d">Modbus 400099 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="229" data-acc="R" data-u="" id="obj-bi-229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">229</td><td class="n">BC Diagnostics_Lockout_40099</td><td class="d">Modbus 400099 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="230" data-acc="R" data-u="" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">BC Diagnostics_Initiate_40100</td><td class="d">Modbus 400100 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="231" data-acc="R" data-u="" id="obj-bi-231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">231</td><td class="n">BC Diagnostics_Standby_40100</td><td class="d">Modbus 400100 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="231" data-i="232" data-acc="R" data-u="" id="obj-bi-232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">232</td><td class="n">BC Diagnostics_Purge_40100</td><td class="d">Modbus 400100 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="232" data-i="233" data-acc="R" data-u="" id="obj-bi-233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">233</td><td class="n">BC Diagnostics_Pilot Ignition_40100</td><td class="d">Modbus 400100 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="233" data-i="234" data-acc="R" data-u="" id="obj-bi-234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">234</td><td class="n">BC Diagnostics_Main Ignition_40100</td><td class="d">Modbus 400100 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="234" data-i="235" data-acc="R" data-u="" id="obj-bi-235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">235</td><td class="n">BC Diagnostics_Run_40100</td><td class="d">Modbus 400100 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="236" data-acc="R" data-u="" id="obj-bi-236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">236</td><td class="n">BC Diagnostics_Postpurge_40100</td><td class="d">Modbus 400100 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="237" data-acc="R" data-u="" id="obj-bi-237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">237</td><td class="n">BC Diagnostics_Pre-Ignition_40100</td><td class="d">Modbus 400100 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="238" data-acc="R" data-u="" id="obj-bi-238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">238</td><td class="n">BC Diagnostics_Valve Proving_40100</td><td class="d">Modbus 400100 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="239" data-acc="R" data-u="" id="obj-bi-239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">239</td><td class="n">BC Diagnostics_Alarm_40100</td><td class="d">Modbus 400100 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="240" data-acc="R" data-u="" id="obj-bi-240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">240</td><td class="n">BC Diagnostics_Hold_40100</td><td class="d">Modbus 400100 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="241" data-acc="R" data-u="" id="obj-bi-241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">241</td><td class="n">BC Diagnostics_Lockout_40100</td><td class="d">Modbus 400100 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="242" data-acc="R" data-u="" id="obj-bi-242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">242</td><td class="n">BC Diagnostics_Initiate_40101</td><td class="d">Modbus 400101 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="243" data-acc="R" data-u="" id="obj-bi-243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">243</td><td class="n">BC Diagnostics_Standby_40101</td><td class="d">Modbus 400101 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="244" data-acc="R" data-u="" id="obj-bi-244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">244</td><td class="n">BC Diagnostics_Purge_40101</td><td class="d">Modbus 400101 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="245" data-acc="R" data-u="" id="obj-bi-245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">245</td><td class="n">BC Diagnostics_Pilot Ignition_40101</td><td class="d">Modbus 400101 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="246" data-acc="R" data-u="" id="obj-bi-246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">246</td><td class="n">BC Diagnostics_Main Ignition_40101</td><td class="d">Modbus 400101 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="247" data-acc="R" data-u="" id="obj-bi-247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">247</td><td class="n">BC Diagnostics_Run_40101</td><td class="d">Modbus 400101 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="247" data-i="248" data-acc="R" data-u="" id="obj-bi-248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">248</td><td class="n">BC Diagnostics_Postpurge_40101</td><td class="d">Modbus 400101 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="249" data-acc="R" data-u="" id="obj-bi-249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">249</td><td class="n">BC Diagnostics_Pre-Ignition_40101</td><td class="d">Modbus 400101 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="249" data-i="250" data-acc="R" data-u="" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">BC Diagnostics_Valve Proving_40101</td><td class="d">Modbus 400101 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="251" data-acc="R" data-u="" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">BC Diagnostics_Alarm_40101</td><td class="d">Modbus 400101 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="251" data-i="252" data-acc="R" data-u="" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">252</td><td class="n">BC Diagnostics_Hold_40101</td><td class="d">Modbus 400101 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="253" data-acc="R" data-u="" id="obj-bi-253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">253</td><td class="n">BC Diagnostics_Lockout_40101</td><td class="d">Modbus 400101 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="254" data-acc="R" data-u="" id="obj-bi-254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">254</td><td class="n">BC Diagnostics_Initiate_40102</td><td class="d">Modbus 400102 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="255" data-acc="R" data-u="" id="obj-bi-255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">255</td><td class="n">BC Diagnostics_Standby_40102</td><td class="d">Modbus 400102 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="256" data-acc="R" data-u="" id="obj-bi-256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">256</td><td class="n">BC Diagnostics_Purge_40102</td><td class="d">Modbus 400102 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="257" data-acc="R" data-u="" id="obj-bi-257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">257</td><td class="n">BC Diagnostics_Pilot Ignition_40102</td><td class="d">Modbus 400102 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="258" data-acc="R" data-u="" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">258</td><td class="n">BC Diagnostics_Main Ignition_40102</td><td class="d">Modbus 400102 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="259" data-acc="R" data-u="" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">BC Diagnostics_Run_40102</td><td class="d">Modbus 400102 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="260" data-acc="R" data-u="" id="obj-bi-260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">260</td><td class="n">BC Diagnostics_Postpurge_40102</td><td class="d">Modbus 400102 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="261" data-acc="R" data-u="" id="obj-bi-261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">261</td><td class="n">BC Diagnostics_Pre-Ignition_40102</td><td class="d">Modbus 400102 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="262" data-acc="R" data-u="" id="obj-bi-262"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">262</td><td class="n">BC Diagnostics_Valve Proving_40102</td><td class="d">Modbus 400102 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="263" data-acc="R" data-u="" id="obj-bi-263"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">263</td><td class="n">BC Diagnostics_Alarm_40102</td><td class="d">Modbus 400102 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="264" data-acc="R" data-u="" id="obj-bi-264"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">264</td><td class="n">BC Diagnostics_Hold_40102</td><td class="d">Modbus 400102 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="265" data-acc="R" data-u="" id="obj-bi-265"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">265</td><td class="n">BC Diagnostics_Lockout_40102</td><td class="d">Modbus 400102 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="266" data-acc="R" data-u="" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">Post-Purge time</td><td class="d">Modbus 400103</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="267" data-acc="R" data-u="" id="obj-ai-267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">267</td><td class="n">Valve Proving Mode</td><td class="d">Modbus 400104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="268" data-acc="R" data-u="" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">Valve Proving option</td><td class="d">Modbus 400105</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="269" data-acc="R" data-u="" id="obj-ai-269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">269</td><td class="n">Valve Proving time</td><td class="d">Modbus 400106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="270" data-acc="R" data-u="" id="obj-bi-270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">270</td><td class="n">BC Rem Com_Revert to auto operation</td><td class="d">Modbus 400128 bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="271" data-acc="R" data-u="" id="obj-bi-271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">271</td><td class="n">BC Rem Com_Do n0t fire-remain off</td><td class="d">Modbus 400128 bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="272" data-acc="R" data-u="" id="obj-bi-272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">272</td><td class="n">BC Rem Com_Go to Hi Fire during Run</td><td class="d">Modbus 400128 bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="273" data-acc="R" data-u="" id="obj-bi-273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">273</td><td class="n">BC Rem Com_Go to Lo Fire during Run</td><td class="d">Modbus 400128 bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="274" data-acc="R" data-u="" id="obj-bi-274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">274</td><td class="n">BC Rem Com_Remote reset</td><td class="d">Modbus 400128 bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="275" data-acc="R" data-u="" id="obj-bi-275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">275</td><td class="n">BC Rem Com_must be 0_a</td><td class="d">Modbus 400128 bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="276" data-acc="R" data-u="" id="obj-bi-276"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">276</td><td class="n">BC Rem Com_must be 0_b</td><td class="d">Modbus 400128 bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="277" data-acc="R" data-u="" id="obj-bi-277"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">277</td><td class="n">BC Rem Com_must be 0_c</td><td class="d">Modbus 400128 bit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="278" data-acc="R" data-u="" id="obj-bi-278"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">278</td><td class="n">BC Rem Com_Copied to the control status register</td><td class="d">Modbus 400128 bit 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="279" data-acc="R" data-u="" id="obj-bi-279"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">279</td><td class="n">Device Data Ready_RM78XX</td><td class="d">Modbus 400443 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="280" data-acc="R" data-u="" id="obj-bi-280"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">280</td><td class="n">Device Data Ready_EC78XX</td><td class="d">Modbus 400443 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="281" data-acc="R" data-u="" id="obj-bi-281"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">281</td><td class="n">S7800 Dev Compat with Current Soft Rev_RM78XX</td><td class="d">Modbus 400444 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="282" data-acc="R" data-u="" id="obj-bi-282"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">282</td><td class="n">S7800 Dev Compat with Current Soft Rev_EC78XX</td><td class="d">Modbus 400444 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="283" data-acc="R" data-u="" id="obj-bi-283"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">283</td><td class="n">S7800 Dev Compat with Legacy Soft Rev_Series 2</td><td class="d">Modbus 400444 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Contemporary Controls BASgatewayLX Honeywell 7800 SERIES point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Burner Control (BC) Fault Code</li><li><a href="#obj-ai-2"><code>AI2</code></a>BC Fault String Code</li><li><a href="#obj-ai-3"><code>AI3</code></a>BC Sequence State</li><li><a href="#obj-ai-4"><code>AI4</code></a>BC State String Code (line 1)</li><li><a href="#obj-ai-5"><code>AI5</code></a>BC State String Code (line 2)</li><li><a href="#obj-ai-6"><code>AI6</code></a>BC Sequence time</li><li><a href="#obj-ai-7"><code>AI7</code></a>BC Total cycles</li><li><a href="#obj-ai-8"><code>AI8</code></a>BC Total hours</li><li><a href="#obj-ai-9"><code>AI9</code></a>BC Flame 1 signal strength</li><li><a href="#obj-ai-10"><code>AI10</code></a>BC Flame 2 signal strength</li><li><a href="#obj-bi-11"><code>BI11</code></a>BC State Bits_Initiate</li><li><a href="#obj-bi-12"><code>BI12</code></a>BC State Bits_Standby</li><li><a href="#obj-bi-13"><code>BI13</code></a>BC State Bits_Purge</li><li><a href="#obj-bi-14"><code>BI14</code></a>BC State Bits_Pilot Ignition</li><li><a href="#obj-bi-15"><code>BI15</code></a>BC State Bits_Main Ignition</li><li><a href="#obj-bi-16"><code>BI16</code></a>BC State Bits_Run</li><li><a href="#obj-bi-17"><code>BI17</code></a>BC State Bits_Postpurge</li><li><a href="#obj-bi-18"><code>BI18</code></a>BC State Bits_Pre-Ignition</li><li><a href="#obj-bi-19"><code>BI19</code></a>BC State Bits_Valve Proving</li><li><a href="#obj-bi-20"><code>BI20</code></a>BC State Bits_Alarm</li><li><a href="#obj-bi-21"><code>BI21</code></a>BC State Bits_Hold</li><li><a href="#obj-bi-22"><code>BI22</code></a>BC State Bits_Lockout</li><li><a href="#obj-ai-23"><code>AI23</code></a>S7830 First Out Code</li><li><a href="#obj-ai-24"><code>AI24</code></a>S7830 State Bits</li><li><a href="#obj-ai-25"><code>AI25</code></a>BC Fault history record 1_Fault code</li><li><a href="#obj-ai-26"><code>AI26</code></a>BC Fault history record 1_Fault String</li><li><a href="#obj-ai-27"><code>AI27</code></a>BC Fault history record 1_Sequence State</li><li><a href="#obj-ai-28"><code>AI28</code></a>BC Fault history record 1_First line message</li><li><a href="#obj-ai-29"><code>AI29</code></a>BC Fault history record 1_Second line message</li><li><a href="#obj-ai-30"><code>AI30</code></a>BC Fault history record 1_Sequence time</li><li><a href="#obj-ai-31"><code>AI31</code></a>BC Fault history record 1_Total cycles</li><li><a href="#obj-ai-32"><code>AI32</code></a>BC Fault history record 1_Total hours</li><li><a href="#obj-ai-33"><code>AI33</code></a>BC Fault history record 2_Fault code</li><li><a href="#obj-ai-34"><code>AI34</code></a>BC Fault history record 2_Fault String</li><li><a href="#obj-ai-35"><code>AI35</code></a>BC Fault history record 2_Sequence State</li><li><a href="#obj-ai-36"><code>AI36</code></a>BC Fault history record 2_First line message</li><li><a href="#obj-ai-37"><code>AI37</code></a>BC Fault history record 2_Second line message</li><li><a href="#obj-ai-38"><code>AI38</code></a>BC Fault history record 2_Sequence time</li><li><a href="#obj-ai-39"><code>AI39</code></a>BC Fault history record 2_Total cycles</li><li><a href="#obj-ai-40"><code>AI40</code></a>BC Fault history record 2_Total hours</li><li><a href="#obj-ai-41"><code>AI41</code></a>BC Fault history record 3_Fault code</li><li><a href="#obj-ai-42"><code>AI42</code></a>BC Fault history record 3_Fault String</li><li><a href="#obj-ai-43"><code>AI43</code></a>BC Fault history record 3_Sequence State</li><li><a href="#obj-ai-44"><code>AI44</code></a>BC Fault history record 3_First line message</li><li><a href="#obj-ai-45"><code>AI45</code></a>BC Fault history record 3_Second line message</li><li><a href="#obj-ai-46"><code>AI46</code></a>BC Fault history record 3_Sequence time</li><li><a href="#obj-ai-47"><code>AI47</code></a>BC Fault history record 3_Total cycles</li><li><a href="#obj-ai-48"><code>AI48</code></a>BC Fault history record 3_Total hours</li><li><a href="#obj-ai-49"><code>AI49</code></a>BC Fault history record 4_Fault code</li><li><a href="#obj-ai-50"><code>AI50</code></a>BC Fault history record 4_Fault String</li><li><a href="#obj-ai-51"><code>AI51</code></a>BC Fault history record 4_Sequence State</li><li><a href="#obj-ai-52"><code>AI52</code></a>BC Fault history record 4_First line message</li><li><a href="#obj-ai-53"><code>AI53</code></a>BC Fault history record 4_Second line message</li><li><a href="#obj-ai-54"><code>AI54</code></a>BC Fault history record 4_Sequence time</li><li><a href="#obj-ai-55"><code>AI55</code></a>BC Fault history record 4_Total cycles</li><li><a href="#obj-ai-56"><code>AI56</code></a>BC Fault history record 4_Total hours</li><li><a href="#obj-ai-57"><code>AI57</code></a>BC Fault history record 5_Fault code</li><li><a href="#obj-ai-58"><code>AI58</code></a>BC Fault history record 5_Fault String</li><li><a href="#obj-ai-59"><code>AI59</code></a>BC Fault history record 5_Sequence State</li><li><a href="#obj-ai-60"><code>AI60</code></a>BC Fault history record 5_First line message</li><li><a href="#obj-ai-61"><code>AI61</code></a>BC Fault history record 5_Second line message</li><li><a href="#obj-ai-62"><code>AI62</code></a>BC Fault history record 5_Sequence time</li><li><a href="#obj-ai-63"><code>AI63</code></a>BC Fault history record 5_Total cycles</li><li><a href="#obj-ai-64"><code>AI64</code></a>BC Fault history record 5_Total hours</li><li><a href="#obj-ai-65"><code>AI65</code></a>BC Fault history record 6_Fault code</li><li><a href="#obj-ai-66"><code>AI66</code></a>BC Fault history record 6_Fault String</li><li><a href="#obj-ai-67"><code>AI67</code></a>BC Fault history record 6_Sequence State</li><li><a href="#obj-ai-68"><code>AI68</code></a>BC Fault history record 6_First line message</li><li><a href="#obj-ai-69"><code>AI69</code></a>BC Fault history record 6_Second line message</li><li><a href="#obj-ai-70"><code>AI70</code></a>BC Fault history record 6_Sequence time</li><li><a href="#obj-ai-71"><code>AI71</code></a>BC Fault history record 6_Total cycles</li><li><a href="#obj-ai-72"><code>AI72</code></a>BC Fault history record 6_Total hours</li><li><a href="#obj-ai-73"><code>AI73</code></a>BC Flame Failure Response Time</li><li><a href="#obj-ai-74"><code>AI74</code></a>BC Manufacturing code</li><li><a href="#obj-ai-75"><code>AI75</code></a>BC Type Code</li><li><a href="#obj-ai-76"><code>AI76</code></a>S7800M/BC Software version</li><li><a href="#obj-ai-77"><code>AI77</code></a>EA Software version</li><li><a href="#obj-bi-78"><code>BI78</code></a>BC Rem Com stat_Autonomous.</li><li><a href="#obj-bi-79"><code>BI79</code></a>BC Rem Com stat_Remote commanded off.</li><li><a href="#obj-bi-80"><code>BI80</code></a>BC Rem Com stat_Remote commanded High fire</li><li><a href="#obj-bi-81"><code>BI81</code></a>BC Rem Com stat_Remote commanded low fire.</li><li><a href="#obj-bi-82"><code>BI82</code></a>BC Rem Com stat_Remote reset has/will be sent to BC</li><li><a href="#obj-bi-83"><code>BI83</code></a>BC Rem Com stat_Copied from Remote Command Bit 15</li><li><a href="#obj-ai-84"><code>AI84</code></a>BC Flame Amplifier type</li><li><a href="#obj-ai-85"><code>AI85</code></a>BC Purge Time</li><li><a href="#obj-bi-86"><code>BI86</code></a>BC Diagnostics_Initiate_40088</li><li><a href="#obj-bi-87"><code>BI87</code></a>BC Diagnostics_Standby_40088</li><li><a href="#obj-bi-88"><code>BI88</code></a>BC Diagnostics_Purge_40088</li><li><a href="#obj-bi-89"><code>BI89</code></a>BC Diagnostics_Pilot Ignition_40088</li><li><a href="#obj-bi-90"><code>BI90</code></a>BC Diagnostics_Main Ignition_40088</li><li><a href="#obj-bi-91"><code>BI91</code></a>BC Diagnostics_Run_40088</li><li><a href="#obj-bi-92"><code>BI92</code></a>BC Diagnostics_Postpurge_40088</li><li><a href="#obj-bi-93"><code>BI93</code></a>BC Diagnostics_Pre-Ignition_40088</li><li><a href="#obj-bi-94"><code>BI94</code></a>BC Diagnostics_Valve Proving_40088</li><li><a href="#obj-bi-95"><code>BI95</code></a>BC Diagnostics_Alarm_40088</li><li><a href="#obj-bi-96"><code>BI96</code></a>BC Diagnostics_Hold_40088</li><li><a href="#obj-bi-97"><code>BI97</code></a>BC Diagnostics_Lockout_40088</li><li><a href="#obj-bi-98"><code>BI98</code></a>BC Diagnostics_Initiate_40089</li><li><a href="#obj-bi-99"><code>BI99</code></a>BC Diagnostics_Standby_40089</li><li><a href="#obj-bi-100"><code>BI100</code></a>BC Diagnostics_Purge_40089</li><li><a href="#obj-bi-101"><code>BI101</code></a>BC Diagnostics_Pilot Ignition_40089</li><li><a href="#obj-bi-102"><code>BI102</code></a>BC Diagnostics_Main Ignition_40089</li><li><a href="#obj-bi-103"><code>BI103</code></a>BC Diagnostics_Run_40089</li><li><a href="#obj-bi-104"><code>BI104</code></a>BC Diagnostics_Postpurge_40089</li><li><a href="#obj-bi-105"><code>BI105</code></a>BC Diagnostics_Pre-Ignition_40089</li><li><a href="#obj-bi-106"><code>BI106</code></a>BC Diagnostics_Valve Proving_40089</li><li><a href="#obj-bi-107"><code>BI107</code></a>BC Diagnostics_Alarm_40089</li><li><a href="#obj-bi-108"><code>BI108</code></a>BC Diagnostics_Hold_40089</li><li><a href="#obj-bi-109"><code>BI109</code></a>BC Diagnostics_Lockout_40089</li><li><a href="#obj-bi-110"><code>BI110</code></a>BC Diagnostics_Initiate_40090</li><li><a href="#obj-bi-111"><code>BI111</code></a>BC Diagnostics_Standby_40090</li><li><a href="#obj-bi-112"><code>BI112</code></a>BC Diagnostics_Purge_40090</li><li><a href="#obj-bi-113"><code>BI113</code></a>BC Diagnostics_Pilot Ignition_40090</li><li><a href="#obj-bi-114"><code>BI114</code></a>BC Diagnostics_Main Ignition_40090</li><li><a href="#obj-bi-115"><code>BI115</code></a>BC Diagnostics_Run_40090</li><li><a href="#obj-bi-116"><code>BI116</code></a>BC Diagnostics_Postpurge_40090</li><li><a href="#obj-bi-117"><code>BI117</code></a>BC Diagnostics_Pre-Ignition_40090</li><li><a href="#obj-bi-118"><code>BI118</code></a>BC Diagnostics_Valve Proving_40090</li><li><a href="#obj-bi-119"><code>BI119</code></a>BC Diagnostics_Alarm_40090</li><li><a href="#obj-bi-120"><code>BI120</code></a>BC Diagnostics_Hold_40090</li><li><a href="#obj-bi-121"><code>BI121</code></a>BC Diagnostics_Lockout_40090</li><li><a href="#obj-bi-122"><code>BI122</code></a>BC Diagnostics_Initiate_40091</li><li><a href="#obj-bi-123"><code>BI123</code></a>BC Diagnostics_Standby_40091</li><li><a href="#obj-bi-124"><code>BI124</code></a>BC Diagnostics_Purge_40091</li><li><a href="#obj-bi-125"><code>BI125</code></a>BC Diagnostics_Pilot Ignition_40091</li><li><a href="#obj-bi-126"><code>BI126</code></a>BC Diagnostics_Main Ignition_40091</li><li><a href="#obj-bi-127"><code>BI127</code></a>BC Diagnostics_Run_40091</li><li><a href="#obj-bi-128"><code>BI128</code></a>BC Diagnostics_Postpurge_40091</li><li><a href="#obj-bi-129"><code>BI129</code></a>BC Diagnostics_Pre-Ignition_40091</li><li><a href="#obj-bi-130"><code>BI130</code></a>BC Diagnostics_Valve Proving_40091</li><li><a href="#obj-bi-131"><code>BI131</code></a>BC Diagnostics_Alarm_40091</li><li><a href="#obj-bi-132"><code>BI132</code></a>BC Diagnostics_Hold_40091</li><li><a href="#obj-bi-133"><code>BI133</code></a>BC Diagnostics_Lockout_40091</li><li><a href="#obj-bi-134"><code>BI134</code></a>BC Diagnostics_Initiate_40092</li><li><a href="#obj-bi-135"><code>BI135</code></a>BC Diagnostics_Standby_40092</li><li><a href="#obj-bi-136"><code>BI136</code></a>BC Diagnostics_Purge_40092</li><li><a href="#obj-bi-137"><code>BI137</code></a>BC Diagnostics_Pilot Ignition_40092</li><li><a href="#obj-bi-138"><code>BI138</code></a>BC Diagnostics_Main Ignition_40092</li><li><a href="#obj-bi-139"><code>BI139</code></a>BC Diagnostics_Run_40092</li><li><a href="#obj-bi-140"><code>BI140</code></a>BC Diagnostics_Postpurge_40092</li><li><a href="#obj-bi-141"><code>BI141</code></a>BC Diagnostics_Pre-Ignition_40092</li><li><a href="#obj-bi-142"><code>BI142</code></a>BC Diagnostics_Valve Proving_40092</li><li><a href="#obj-bi-143"><code>BI143</code></a>BC Diagnostics_Alarm_40092</li><li><a href="#obj-bi-144"><code>BI144</code></a>BC Diagnostics_Hold_40092</li><li><a href="#obj-bi-145"><code>BI145</code></a>BC Diagnostics_Lockout_40092</li><li><a href="#obj-bi-146"><code>BI146</code></a>BC Diagnostics_Initiate_40093</li><li><a href="#obj-bi-147"><code>BI147</code></a>BC Diagnostics_Standby_40093</li><li><a href="#obj-bi-148"><code>BI148</code></a>BC Diagnostics_Purge_40093</li><li><a href="#obj-bi-149"><code>BI149</code></a>BC Diagnostics_Pilot Ignition_40093</li><li><a href="#obj-bi-150"><code>BI150</code></a>BC Diagnostics_Main Ignition_40093</li><li><a href="#obj-bi-151"><code>BI151</code></a>BC Diagnostics_Run_40093</li><li><a href="#obj-bi-152"><code>BI152</code></a>BC Diagnostics_Postpurge_40093</li><li><a href="#obj-bi-153"><code>BI153</code></a>BC Diagnostics_Pre-Ignition_40093</li><li><a href="#obj-bi-154"><code>BI154</code></a>BC Diagnostics_Valve Proving_40093</li><li><a href="#obj-bi-155"><code>BI155</code></a>BC Diagnostics_Alarm_40093</li><li><a href="#obj-bi-156"><code>BI156</code></a>BC Diagnostics_Hold_40093</li><li><a href="#obj-bi-157"><code>BI157</code></a>BC Diagnostics_Lockout_40093</li><li><a href="#obj-bi-158"><code>BI158</code></a>BC Diagnostics_Initiate_40094</li><li><a href="#obj-bi-159"><code>BI159</code></a>BC Diagnostics_Standby_40094</li><li><a href="#obj-bi-160"><code>BI160</code></a>BC Diagnostics_Purge_40094</li><li><a href="#obj-bi-161"><code>BI161</code></a>BC Diagnostics_Pilot Ignition_40094</li><li><a href="#obj-bi-162"><code>BI162</code></a>BC Diagnostics_Main Ignition_40094</li><li><a href="#obj-bi-163"><code>BI163</code></a>BC Diagnostics_Run_40094</li><li><a href="#obj-bi-164"><code>BI164</code></a>BC Diagnostics_Postpurge_40094</li><li><a href="#obj-bi-165"><code>BI165</code></a>BC Diagnostics_Pre-Ignition_40094</li><li><a href="#obj-bi-166"><code>BI166</code></a>BC Diagnostics_Valve Proving_40094</li><li><a href="#obj-bi-167"><code>BI167</code></a>BC Diagnostics_Alarm_40094</li><li><a href="#obj-bi-168"><code>BI168</code></a>BC Diagnostics_Hold_40094</li><li><a href="#obj-bi-169"><code>BI169</code></a>BC Diagnostics_Lockout_40094</li><li><a href="#obj-bi-170"><code>BI170</code></a>BC Diagnostics_Initiate_40095</li><li><a href="#obj-bi-171"><code>BI171</code></a>BC Diagnostics_Standby_40095</li><li><a href="#obj-bi-172"><code>BI172</code></a>BC Diagnostics_Purge_40095</li><li><a href="#obj-bi-173"><code>BI173</code></a>BC Diagnostics_Pilot Ignition_40095</li><li><a href="#obj-bi-174"><code>BI174</code></a>BC Diagnostics_Main Ignition_40095</li><li><a href="#obj-bi-175"><code>BI175</code></a>BC Diagnostics_Run_40095</li><li><a href="#obj-bi-176"><code>BI176</code></a>BC Diagnostics_Postpurge_40095</li><li><a href="#obj-bi-177"><code>BI177</code></a>BC Diagnostics_Pre-Ignition_40095</li><li><a href="#obj-bi-178"><code>BI178</code></a>BC Diagnostics_Valve Proving_40095</li><li><a href="#obj-bi-179"><code>BI179</code></a>BC Diagnostics_Alarm_40095</li><li><a href="#obj-bi-180"><code>BI180</code></a>BC Diagnostics_Hold_40095</li><li><a href="#obj-bi-181"><code>BI181</code></a>BC Diagnostics_Lockout_40095</li><li><a href="#obj-bi-182"><code>BI182</code></a>BC Diagnostics_Initiate_40096</li><li><a href="#obj-bi-183"><code>BI183</code></a>BC Diagnostics_Standby_40096</li><li><a href="#obj-bi-184"><code>BI184</code></a>BC Diagnostics_Purge_40096</li><li><a href="#obj-bi-185"><code>BI185</code></a>BC Diagnostics_Pilot Ignition_40096</li><li><a href="#obj-bi-186"><code>BI186</code></a>BC Diagnostics_Main Ignition_40096</li><li><a href="#obj-bi-187"><code>BI187</code></a>BC Diagnostics_Run_40096</li><li><a href="#obj-bi-188"><code>BI188</code></a>BC Diagnostics_Postpurge_40096</li><li><a href="#obj-bi-189"><code>BI189</code></a>BC Diagnostics_Pre-Ignition_40096</li><li><a href="#obj-bi-190"><code>BI190</code></a>BC Diagnostics_Valve Proving_40096</li><li><a href="#obj-bi-191"><code>BI191</code></a>BC Diagnostics_Alarm_40096</li><li><a href="#obj-bi-192"><code>BI192</code></a>BC Diagnostics_Hold_40096</li><li><a href="#obj-bi-193"><code>BI193</code></a>BC Diagnostics_Lockout_40096</li><li><a href="#obj-bi-194"><code>BI194</code></a>BC Diagnostics_Initiate_40097</li><li><a href="#obj-bi-195"><code>BI195</code></a>BC Diagnostics_Standby_40097</li><li><a href="#obj-bi-196"><code>BI196</code></a>BC Diagnostics_Purge_40097</li><li><a href="#obj-bi-197"><code>BI197</code></a>BC Diagnostics_Pilot Ignition_40097</li><li><a href="#obj-bi-198"><code>BI198</code></a>BC Diagnostics_Main Ignition_40097</li><li><a href="#obj-bi-199"><code>BI199</code></a>BC Diagnostics_Run_40097</li><li><a href="#obj-bi-200"><code>BI200</code></a>BC Diagnostics_Postpurge_40097</li><li><a href="#obj-bi-201"><code>BI201</code></a>BC Diagnostics_Pre-Ignition_40097</li><li><a href="#obj-bi-202"><code>BI202</code></a>BC Diagnostics_Valve Proving_40097</li><li><a href="#obj-bi-203"><code>BI203</code></a>BC Diagnostics_Alarm_40097</li><li><a href="#obj-bi-204"><code>BI204</code></a>BC Diagnostics_Hold_40097</li><li><a href="#obj-bi-205"><code>BI205</code></a>BC Diagnostics_Lockout_40097</li><li><a href="#obj-bi-206"><code>BI206</code></a>BC Diagnostics_Initiate_40098</li><li><a href="#obj-bi-207"><code>BI207</code></a>BC Diagnostics_Standby_40098</li><li><a href="#obj-bi-208"><code>BI208</code></a>BC Diagnostics_Purge_40098</li><li><a href="#obj-bi-209"><code>BI209</code></a>BC Diagnostics_Pilot Ignition_40098</li><li><a href="#obj-bi-210"><code>BI210</code></a>BC Diagnostics_Main Ignition_40098</li><li><a href="#obj-bi-211"><code>BI211</code></a>BC Diagnostics_Run_40098</li><li><a href="#obj-bi-212"><code>BI212</code></a>BC Diagnostics_Postpurge_40098</li><li><a href="#obj-bi-213"><code>BI213</code></a>BC Diagnostics_Pre-Ignition_40098</li><li><a href="#obj-bi-214"><code>BI214</code></a>BC Diagnostics_Valve Proving_40098</li><li><a href="#obj-bi-215"><code>BI215</code></a>BC Diagnostics_Alarm_40098</li><li><a href="#obj-bi-216"><code>BI216</code></a>BC Diagnostics_Hold_40098</li><li><a href="#obj-bi-217"><code>BI217</code></a>BC Diagnostics_Lockout_40098</li><li><a href="#obj-bi-218"><code>BI218</code></a>BC Diagnostics_Initiate_40099</li><li><a href="#obj-bi-219"><code>BI219</code></a>BC Diagnostics_Standby_40099</li><li><a href="#obj-bi-220"><code>BI220</code></a>BC Diagnostics_Purge_40099</li><li><a href="#obj-bi-221"><code>BI221</code></a>BC Diagnostics_Pilot Ignition_40099</li><li><a href="#obj-bi-222"><code>BI222</code></a>BC Diagnostics_Main Ignition_40099</li><li><a href="#obj-bi-223"><code>BI223</code></a>BC Diagnostics_Run_40099</li><li><a href="#obj-bi-224"><code>BI224</code></a>BC Diagnostics_Postpurge_40099</li><li><a href="#obj-bi-225"><code>BI225</code></a>BC Diagnostics_Pre-Ignition_40099</li><li><a href="#obj-bi-226"><code>BI226</code></a>BC Diagnostics_Valve Proving_40099</li><li><a href="#obj-bi-227"><code>BI227</code></a>BC Diagnostics_Alarm_40099</li><li><a href="#obj-bi-228"><code>BI228</code></a>BC Diagnostics_Hold_40099</li><li><a href="#obj-bi-229"><code>BI229</code></a>BC Diagnostics_Lockout_40099</li><li><a href="#obj-bi-230"><code>BI230</code></a>BC Diagnostics_Initiate_40100</li><li><a href="#obj-bi-231"><code>BI231</code></a>BC Diagnostics_Standby_40100</li><li><a href="#obj-bi-232"><code>BI232</code></a>BC Diagnostics_Purge_40100</li><li><a href="#obj-bi-233"><code>BI233</code></a>BC Diagnostics_Pilot Ignition_40100</li><li><a href="#obj-bi-234"><code>BI234</code></a>BC Diagnostics_Main Ignition_40100</li><li><a href="#obj-bi-235"><code>BI235</code></a>BC Diagnostics_Run_40100</li><li><a href="#obj-bi-236"><code>BI236</code></a>BC Diagnostics_Postpurge_40100</li><li><a href="#obj-bi-237"><code>BI237</code></a>BC Diagnostics_Pre-Ignition_40100</li><li><a href="#obj-bi-238"><code>BI238</code></a>BC Diagnostics_Valve Proving_40100</li><li><a href="#obj-bi-239"><code>BI239</code></a>BC Diagnostics_Alarm_40100</li><li><a href="#obj-bi-240"><code>BI240</code></a>BC Diagnostics_Hold_40100</li><li><a href="#obj-bi-241"><code>BI241</code></a>BC Diagnostics_Lockout_40100</li><li><a href="#obj-bi-242"><code>BI242</code></a>BC Diagnostics_Initiate_40101</li><li><a href="#obj-bi-243"><code>BI243</code></a>BC Diagnostics_Standby_40101</li><li><a href="#obj-bi-244"><code>BI244</code></a>BC Diagnostics_Purge_40101</li><li><a href="#obj-bi-245"><code>BI245</code></a>BC Diagnostics_Pilot Ignition_40101</li><li><a href="#obj-bi-246"><code>BI246</code></a>BC Diagnostics_Main Ignition_40101</li><li><a href="#obj-bi-247"><code>BI247</code></a>BC Diagnostics_Run_40101</li><li><a href="#obj-bi-248"><code>BI248</code></a>BC Diagnostics_Postpurge_40101</li><li><a href="#obj-bi-249"><code>BI249</code></a>BC Diagnostics_Pre-Ignition_40101</li><li><a href="#obj-bi-250"><code>BI250</code></a>BC Diagnostics_Valve Proving_40101</li><li><a href="#obj-bi-251"><code>BI251</code></a>BC Diagnostics_Alarm_40101</li><li><a href="#obj-bi-252"><code>BI252</code></a>BC Diagnostics_Hold_40101</li><li><a href="#obj-bi-253"><code>BI253</code></a>BC Diagnostics_Lockout_40101</li><li><a href="#obj-bi-254"><code>BI254</code></a>BC Diagnostics_Initiate_40102</li><li><a href="#obj-bi-255"><code>BI255</code></a>BC Diagnostics_Standby_40102</li><li><a href="#obj-bi-256"><code>BI256</code></a>BC Diagnostics_Purge_40102</li><li><a href="#obj-bi-257"><code>BI257</code></a>BC Diagnostics_Pilot Ignition_40102</li><li><a href="#obj-bi-258"><code>BI258</code></a>BC Diagnostics_Main Ignition_40102</li><li><a href="#obj-bi-259"><code>BI259</code></a>BC Diagnostics_Run_40102</li><li><a href="#obj-bi-260"><code>BI260</code></a>BC Diagnostics_Postpurge_40102</li><li><a href="#obj-bi-261"><code>BI261</code></a>BC Diagnostics_Pre-Ignition_40102</li><li><a href="#obj-bi-262"><code>BI262</code></a>BC Diagnostics_Valve Proving_40102</li><li><a href="#obj-bi-263"><code>BI263</code></a>BC Diagnostics_Alarm_40102</li><li><a href="#obj-bi-264"><code>BI264</code></a>BC Diagnostics_Hold_40102</li><li><a href="#obj-bi-265"><code>BI265</code></a>BC Diagnostics_Lockout_40102</li><li><a href="#obj-ai-266"><code>AI266</code></a>Post-Purge time</li><li><a href="#obj-ai-267"><code>AI267</code></a>Valve Proving Mode</li><li><a href="#obj-ai-268"><code>AI268</code></a>Valve Proving option</li><li><a href="#obj-ai-269"><code>AI269</code></a>Valve Proving time</li><li><a href="#obj-bi-270"><code>BI270</code></a>BC Rem Com_Revert to auto operation</li><li><a href="#obj-bi-271"><code>BI271</code></a>BC Rem Com_Do n0t fire-remain off</li><li><a href="#obj-bi-272"><code>BI272</code></a>BC Rem Com_Go to Hi Fire during Run</li><li><a href="#obj-bi-273"><code>BI273</code></a>BC Rem Com_Go to Lo Fire during Run</li><li><a href="#obj-bi-274"><code>BI274</code></a>BC Rem Com_Remote reset</li><li><a href="#obj-bi-275"><code>BI275</code></a>BC Rem Com_must be 0_a</li><li><a href="#obj-bi-276"><code>BI276</code></a>BC Rem Com_must be 0_b</li><li><a href="#obj-bi-277"><code>BI277</code></a>BC Rem Com_must be 0_c</li><li><a href="#obj-bi-278"><code>BI278</code></a>BC Rem Com_Copied to the control status register</li><li><a href="#obj-bi-279"><code>BI279</code></a>Device Data Ready_RM78XX</li><li><a href="#obj-bi-280"><code>BI280</code></a>Device Data Ready_EC78XX</li><li><a href="#obj-bi-281"><code>BI281</code></a>S7800 Dev Compat with Current Soft Rev_RM78XX</li><li><a href="#obj-bi-282"><code>BI282</code></a>S7800 Dev Compat with Current Soft Rev_EC78XX</li><li><a href="#obj-bi-283"><code>BI283</code></a>S7800 Dev Compat with Legacy Soft Rev_Series 2</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Built from Contemporary Controls&#x27; BASgatewayLX Modbus device profile Honeywell_7800SERIES_Burner_a_LX.csv; the profile maps the registers in the S7800A1142 Modbus register list (https://www.ccontrols.com/support/dp/65-0288-1-S7800A1142.pdf).</li><li>Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.</li><li>Only 44 of the 283 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say &quot;not polled by default&quot;.</li><li>The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX</h2><div class="faq"><details open><summary>How many BACnet points does the Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX have?</summary><p>This list has 283 BACnet objects: 71 analog inputs, 212 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX BACnet documentation?</summary><p>The source is BASgatewayLX Modbus device profile Honeywell_7800SERIES_Burner_a (Honeywell_7800SERIES_Burner_a_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/Honeywell_7800SERIES_Burner.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX?</summary><p>Start with AI 3 BC Sequence State (Burner sequence state); BI 16 BC State Bits_Run (Run state); BI 12 BC State Bits_Standby (Standby); AI 9 BC Flame 1 signal strength (Flame 1 signal strength); BI 20 BC State Bits_Alarm (Alarm); BI 22 BC State Bits_Lockout (Lockout); AI 1 Burner Control (BC) Fault Code (Burner control fault code); AI 8 BC Total hours (Total burner hours).</p></details><details><summary>How do I check these points on the real Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Contemporary Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach400" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH 400 via BASgatewayLX</h3><p>ABB ACH 400 HVAC drives read over Modbus RTU by a Contemporary Controls BASgatewayLX.</p><div class="meta">270 objects &middot; 0 writable &middot; ABB_ACH_400_Drive_a_LX.CSV</div><span class="sr-only"> Also known as: ABB ACH400, ACH400 drive, ACH 400 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-full" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV FULL profile, 5305 = 2) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 2 (ABB DRV FULL profile), read by a BASgatewayLX.</p><div class="meta">584 objects &middot; 4 writable &middot; ABB_Drive_DRV_FULL_5305_is_2_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV FULL, ABB_Drive_DRV_FULL_5305_is_2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-lim" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV LIM profile, 5305 = 0) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 0 (ABB DRV LIM profile), read by a BASgatewayLX.</p><div class="meta">583 objects &middot; 4 writable &middot; ABB_Drive_DRV_LIM_5305_is_0_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV LIM, ABB_Drive_DRV_LIM_5305_is_0</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-dcu" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (DCU profile, 5305 = 1) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 1 (DCU profile), read by a BASgatewayLX.</p><div class="meta">609 objects &middot; 4 writable &middot; ABB_Drive_DCU_5305_is_1_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 DCU profile, ABB_Drive_DCU_5305_is_1</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-acromag-961en-962en" data-row><span class="k">I/O module (analog inputs)</span><h3>Contemporary Controls Acromag 961EN / 962EN Ethernet I/O module via BASgatewayLX</h3><p>Acromag 961EN and 962EN Modbus TCP analog input modules, read by a BASgatewayLX.</p><div class="meta">139 objects &middot; 4 writable &middot; Acromag_961_962EN_Module_a_LX.csv</div><span class="sr-only"> Also known as: 961EN, 962EN, 961EN-4006, 962EN-4006, Acromag EtherStax</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-hydrotherm-kn2-kn4" data-row><span class="k">Boiler (modular cascade)</span><h3>Contemporary Controls Advanced Thermal Hydronics (Hydrotherm) KN-2 / KN-4 via BASgatewayLX</h3><p>Hydrotherm / Advanced Thermal Hydronics KN-2 and KN-4 modular boilers with the KN boiler-room controller on Modbus, read by a BASgatewayLX.</p><div class="meta">674 objects &middot; 18 writable &middot; Hydrotherm_KN2_KN4_aRY_Boiler_a_LX.csv</div><span class="sr-only"> Also known as: Hydrotherm KN, KN-2, KN-4, Advanced Thermal Hydronics, Mastek KN</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-bms-bmsii" data-row><span class="k">Boiler sequencer (boiler management system)</span><h3>Contemporary Controls AERCO BMS / BMS II Boiler Management System via BASgatewayLX</h3><p>AERCO BMS and BMS II boiler management systems on Modbus, read by a BASgatewayLX.</p><div class="meta">188 objects &middot; 0 writable &middot; Aerco_Boiler_Mgmt_System_BMS_BMSII_LX.csv</div><span class="sr-only"> Also known as: AERCO BMS, AERCO BMS II, Boiler Management System, BMSII</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-c-more" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls AERCO C-More Boiler Controller via BASgatewayLX</h3><p>AERCO boilers and water heaters with the C-More control on Modbus, read by a BASgatewayLX.</p><div class="meta">82 objects &middot; 0 writable &middot; Aerco_C_More_Boiler_Controller_LX.csv</div><span class="sr-only"> Also known as: C-More, AERCO Benchmark C-More, KC1000 C-More</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aermec-aer485" data-row><span class="k">Chiller / heat pump controller</span><h3>Contemporary Controls AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX</h3><p>AERMEC chillers and heat pumps fitted with the AER485 RS-485 Modbus interface, read by a BASgatewayLX.</p><div class="meta">99 objects &middot; 17 writable &middot; AERMEC_AER485_a_LX.csv</div><span class="sr-only"> Also known as: AER485, AERMEC Modbus, AERMEC chiller, AERMEC heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-7000-group-5" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls ASCO 7000 Series Group 5 controller via BASgatewayLX</h3><p>ASCO 7000 Series automatic transfer switches with the Group 5 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">89 objects &middot; 0 writable &middot; Asco_Group_5_Controller_a_LX.csv</div><span class="sr-only"> Also known as: ASCO Group 5, ASCO 7000 ATS, Group 5 controller, ASCO 7000 Series</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-power-manager-xp" data-row><span class="k">Power meter (transfer switch power manager)</span><h3>Contemporary Controls ASCO Power Manager Xp via BASgatewayLX</h3><p>ASCO Power Manager Xp metering modules on ASCO transfer switches, read over Modbus by a BASgatewayLX.</p><div class="meta">356 objects &middot; 202 writable &middot; Asco_Power_Manage_Xp_a_LX.csv</div><span class="sr-only"> Also known as: ASCO 5210, Power Manager Xp, ASCO PMXp, ASCO Power Manager</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-bacharach-hgm-mz" data-row><span class="k">Refrigerant leak monitor (gas sensor, 16 zones)</span><h3>Contemporary Controls Bacharach HGM-MZ multi-zone refrigerant monitor via BASgatewayLX</h3><p>Bacharach HGM-MZ multi-zone halogen/refrigerant gas monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">151 objects &middot; 17 writable &middot; Bacharach_Multizone_Gas_Monitor_a_LX.csv</div><span class="sr-only"> Also known as: HGM-MZ, Bacharach HGM MZ, Multi-Zone refrigerant monitor, 3015-5074</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-b2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-121C-B2 Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-B2 wired thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">62 objects &middot; 48 writable &middot; UM-15095000-AA1</div><span class="sr-only"> Also known as: BAST-121C-B2, BAST-121-B2, BASstat 121C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-bw2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-121C-BW2 Wireless Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-BW2 Wi-Fi thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">61 objects &middot; 47 writable &middot; UM-15095500-AA1</div><span class="sr-only"> Also known as: BAST-121C-BW2, BAST-121-BW2, BASstat 121C Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-b2" data-row><span class="k">Thermostat (multi-stage heat/cool, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-B2 Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) wired thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090000-AB0</div><span class="sr-only"> Also known as: BAST-221C-B2, BAST-221CH-B2, BASstat B2, BASstat 221C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-bw2" data-row><span class="k">Thermostat (multi-stage heat/cool, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-BW2 Wireless Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) Wi-Fi thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090500-AA3</div><span class="sr-only"> Also known as: BAST-221C-BW2, BAST-221CH-BW2, BASstat BW2, BASstat 221C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-b2" data-row><span class="k">Thermostat for 2-stage HP systems (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-321HP-B2 Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-B2 wired thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">58 objects &middot; 46 writable &middot; UM-15094000-AA0</div><span class="sr-only"> Also known as: BAST-321HP-B2, BAST-321-B2, BASstat 321HP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-bw2" data-row><span class="k">Thermostat for 2-stage HP systems (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-321HP-BW2 Wireless Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-BW2 Wi-Fi thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">57 objects &middot; 46 writable &middot; UM-15094000-AA1</div><span class="sr-only"> Also known as: BAST-321HP-BW2, BAST-321-BW2, BASstat 321HP Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-b2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-421C-B2 Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-B2 wired thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">51 objects &middot; 41 writable &middot; UM-15093000-AA2</div><span class="sr-only"> Also known as: BAST-421C-B2, BAST-421-B2, BASstat 421C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-bw2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-421C-BW2 Wireless Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-BW2 Wi-Fi thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">50 objects &middot; 40 writable &middot; UM-15093500-AA2</div><span class="sr-only"> Also known as: BAST-421C-BW2, BAST-421-BW2, BASstat 421C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-becsys-5-7-bw" data-row><span class="k">Water treatment controller (pool chemistry)</span><h3>Contemporary Controls BECS BECsys5 / BECsys7 / BECsysBW water chemistry controller via BASgatewayLX</h3><p>BECS Technology BECsys5, BECsys7 and BECsysBW pool/aquatic water chemistry controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">190 objects &middot; 55 writable &middot; BECSys_a_LX.csv</div><span class="sr-only"> Also known as: BECsys5, BECsys7, BECsysBW, BECS Technology, BECsys Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-benshaw-redistart-rb2-rc2-rx2e" data-row><span class="k">Soft starter (motor)</span><h3>Contemporary Controls Benshaw RediStart RB2 / RC2 / RX2E soft starter via BASgatewayLX</h3><p>Benshaw RediStart RB2, RC2 and RX2E solid-state soft starters on Modbus, read by a BASgatewayLX.</p><div class="meta">307 objects &middot; 12 writable &middot; Benshaw_Redistart_RB2_RC2_RX2E__LX.csv</div><span class="sr-only"> Also known as: RB2, RC2, RX2E, Benshaw RediStart, Benshaw soft starter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em21" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM21 via BASgatewayLX</h3><p>Carlo Gavazzi EM21 three-phase energy analyzers on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Carlo_Gavazzi_EM21_Power_Meter_LX.csv</div><span class="sr-only"> Also known as: EM21, EM21 72D, Carlo Gavazzi EM21 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em24" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM24 via BASgatewayLX</h3><p>Carlo Gavazzi EM24 three-phase energy meters on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">105 objects &middot; 6 writable &middot; Carlo_Gavazzi_EM24_Meter_LX.csv</div><span class="sr-only"> Also known as: EM24, EM24-DIN, Carlo Gavazzi EM24 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-atc-300-plus" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Caterpillar ATC 300+ transfer switch controller via BASgatewayLX</h3><p>Caterpillar transfer switches with the ATC 300+ controller on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 14 writable &middot; Cat_ATC300_plus_a_LX.csv</div><span class="sr-only"> Also known as: ATC 300+, ATC300+, Cat ATS controller, Eaton ATC-300+</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-emcp4" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Caterpillar EMCP 4 generator set control via BASgatewayLX</h3><p>Caterpillar generator sets with the EMCP 4 control panel (Modbus data link), read by a BASgatewayLX.</p><div class="meta">570 objects &middot; 48 writable &middot; Caterpillar_EMCP_4_Data_Links_c_LX.csv</div><span class="sr-only"> Also known as: EMCP 4, EMCP4, EMCP 4.2, EMCP 4.4, Cat genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX</h3><p>Cleaver-Brooks Falcon hydronic boiler controls on Modbus, read by a BASgatewayLX.</p><div class="meta">816 objects &middot; 580 writable &middot; CleaverBrooks_Falcon_b_LX.csv</div><span class="sr-only"> Also known as: Falcon, CB Falcon, Cleaver Brooks Falcon Modbus, 750-308</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-crompton-integra-15xx" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Crompton Instruments INTEGRA 15xx via BASgatewayLX</h3><p>Crompton Instruments (TE) INTEGRA 1540/1560/1580 digital metering systems on Modbus, read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 33 writable &middot; Crompton_INTEGRA_15XXX_Meter_a_LX.csv</div><span class="sr-only"> Also known as: INTEGRA 1540, INTEGRA 1560, INTEGRA 1580, Crompton Integra Modbus, TE Crompton INTEGRA</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-powercommand-2x-3x" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Cummins PowerCommand 2.x / 3.x genset control via BASgatewayLX</h3><p>Cummins generator sets with PowerCommand 2.x or 3.x controls on Modbus, read by a BASgatewayLX.</p><div class="meta">81 objects &middot; 0 writable &middot; Cummins_PowerCommand_a_LX.csv</div><span class="sr-only"> Also known as: PowerCommand 2.2, PowerCommand 3.3, PCC 2.x, PCC 3.x, Cummins PCC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-ccm-g" data-row><span class="k">Generator set monitor</span><h3>Contemporary Controls Cummins PowerCommand CCM-G genset monitoring via BASgatewayLX</h3><p>Cummins generator sets monitored by a PowerCommand CCM-G (through the Cummins Modbus/LonWorks gateway), read by a BASgatewayLX.</p><div class="meta">415 objects &middot; 0 writable &middot; Cummins_Single_PowCmd_CCM_G_Genset_LX.csv</div><span class="sr-only"> Also known as: CCM-G, Cummins CCM-G, PowerCommand CCM, ModLon gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-danfoss-fc102" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Danfoss VLT HVAC Drive FC 102 via BASgatewayLX</h3><p>Danfoss VLT HVAC Drive FC 102 on Modbus RTU (FC protocol set to Modbus), read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 0 writable &middot; Danfoss_FC102_Drive_LX.csv</div><span class="sr-only"> Also known as: FC102, FC 102, VLT HVAC Drive, Danfoss FC-102 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-3200-3400-5000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls E-Mon D-Mon Class 3200 / 3400 / 5000 via BASgatewayLX</h3><p>E-Mon D-Mon Class 3200, 3400 and 5000 submeters on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 10 writable &middot; E_Mon_D_Mon_3200_3400_5000_LX.csv</div><span class="sr-only"> Also known as: E-Mon D-Mon 3200, E-Mon 3400, E-Mon 5000, Class 3200, Class 5000, Honeywell E-Mon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-idr8-idr16" data-row><span class="k">Pulse meter data recorder (meter interface)</span><h3>Contemporary Controls E-Mon D-Mon IDR-8 / IDR-16 interval data recorder via BASgatewayLX</h3><p>E-Mon D-Mon IDR-8 and IDR-16 interval data recorders (pulse-input meter recorders) on Modbus, read by a BASgatewayLX.</p><div class="meta">64 objects &middot; 32 writable &middot; E_Mon_D_Mon_IDR8_IDR16_a_LX.csv</div><span class="sr-only"> Also known as: IDR-8, IDR-16, E-Mon IDR, E-Mon interval recorder</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-250-260" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 250 / IQ 260 via BASgatewayLX</h3><p>Eaton IQ 250 and IQ 260 electronic power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">168 objects &middot; 0 writable &middot; Eaton_IQ_250_260_bLX.csv</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ250, IQ260, Eaton IQ meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-300" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 300 via BASgatewayLX</h3><p>Eaton IQ 300 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 0 writable &middot; Eaton_IQ300_a_LX.csv</div><span class="sr-only"> Also known as: IQ 300, IQ300, Eaton IQ 300 meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-motor-insight" data-row><span class="k">Motor overload relay (motor protection)</span><h3>Contemporary Controls Eaton Motor Insight overload relay via BASgatewayLX</h3><p>Eaton Motor Insight (C441) motor protection overload relays with Modbus, read by a BASgatewayLX.</p><div class="meta">17 objects &middot; 1 writable &middot; Motor_Insight_OL_Relay_a_LX.csv</div><span class="sr-only"> Also known as: Motor Insight, C441, Eaton C441 Motor Insight, Cutler-Hammer Motor Insight</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100" data-row><span class="k">Lighting control panel (remote-operated breakers)</span><h3>Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX</h3><p>Eaton Pow-R-Command lighting control panelboards with remote-operated breakers (PRC100 / Mod100 controller), read over Modbus by a BASgatewayLX.</p><div class="meta">464 objects &middot; 192 writable &middot; Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv</div><span class="sr-only"> Also known as: Pow-R-Command, PRC100, Mod100, PRC1000, Eaton lighting control panelboard</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pxm2000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton Power Xpert PXM 2000 via BASgatewayLX</h3><p>Eaton Power Xpert PXM 2000 series meters on Modbus, read by a BASgatewayLX.</p><div class="meta">329 objects &middot; 27 writable &middot; Eaton_PXM2000_Meter_LX.csv</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, PXM 2250, PXM 2260, PXM 2270, Power Xpert Meter 2000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-powerware-9390" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Eaton Powerware 9390 UPS via BASgatewayLX</h3><p>Eaton Powerware 9390 three-phase UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">421 objects &middot; 0 writable &middot; Eaton_Powerware_9390_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Powerware 9390, Eaton 9390, 9390 UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-poni-485" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton RS-485 PONI (IQ product network interface) via BASgatewayLX</h3><p>Eaton (Cutler-Hammer) IQ meters and trip units with an RS-485 PONI Modbus card, read by a BASgatewayLX (LO/HI word order).</p><div class="meta">106 objects &middot; 0 writable &middot; Eaton_RS485_PONI_LO_HI_b_LX.csv</div><span class="sr-only"> Also known as: PONI, RS485 PONI, Eaton IQ PONI, Cutler-Hammer PONI</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-dependent-boiler" data-row><span class="k">Boiler controller (cascade dependent)</span><h3>Contemporary Controls ebm-papst ArgusVision Dependent Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control running as a dependent (cascade member), read over Modbus by a BASgatewayLX.</p><div class="meta">47 objects &middot; 10 writable &middot; DEPENDENT_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision, ebmpapst dependent boiler, Argus boiler control</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-heat-recovery-unit-basic" data-row><span class="k">Energy recovery ventilator (heat recovery unit)</span><h3>Contemporary Controls ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX</h3><p>Heat recovery ventilation units with an ebm-papst ArgusVision control (basic map), read over Modbus by a BASgatewayLX.</p><div class="meta">25 objects &middot; 15 writable &middot; HEAT_RECOVERY_UNIT__BASIC_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision HRU, ebmpapst heat recovery unit, Argus HRU basic</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-trio-managing-boiler" data-row><span class="k">Boiler controller (cascade managing)</span><h3>Contemporary Controls ebm-papst ArgusVision Trio Managing Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control acting as the managing (lead) boiler of a cascade, read over Modbus by a BASgatewayLX.</p><div class="meta">78 objects &middot; 30 writable &middot; TRIO_MANAGING_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision Trio, ebmpapst managing boiler, Argus cascade master</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-elevator-controls-pixel" data-row><span class="k">Elevator controller</span><h3>Contemporary Controls Elevator Controls Corporation Pixel elevator controller via BASgatewayLX</h3><p>Elevator Controls Corporation Pixel elevator controllers with Modbus monitoring, read by a BASgatewayLX.</p><div class="meta">160 objects &middot; 0 writable &middot; Pixel_Elevator_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Pixel controller, ECC Pixel, Elevator Controls Pixel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fireye-ppc4000" data-row><span class="k">Boiler burner management (parallel positioning)</span><h3>Contemporary Controls Fireye PPC4000 parallel positioning control via BASgatewayLX</h3><p>Fireye PPC4000 fuel/air parallel positioning controls on boilers, read over Modbus by a BASgatewayLX.</p><div class="meta">153 objects &middot; 0 writable &middot; Fireye_PPC4000_a_LX.csv</div><span class="sr-only"> Also known as: PPC4000, PPC 4000, Fireye PPC-4000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fox-thermal-ft2" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Fox Thermal Instruments FT2 via BASgatewayLX</h3><p>Fox Thermal Instruments FT2 thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">31 objects &middot; 0 writable &middot; Fox_Thermal_Instuments_Model_FT2_LX.csv</div><span class="sr-only"> Also known as: FT2, Fox FT2, Fox Thermal FT2 flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-2200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 2200 via BASgatewayLX</h3><p>GE Multilin EPM 2200 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">137 objects &middot; 1 writable &middot; GE_EPM2200_Meter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 2200, EPM2200, GE Multilin EPM 2200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-4500" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Contemporary Controls GE EPM 4500 multi-point submeter via BASgatewayLX</h3><p>GE EPM 4500 multi-circuit submeters (up to 24 meter points) on Modbus, read by a BASgatewayLX.</p><div class="meta">481 objects &middot; 9 writable &middot; GE_EPM4500_Submeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 4500, EPM4500, GE Multilin EPM 4500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-6000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 6000 via BASgatewayLX</h3><p>GE Multilin EPM 6000 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">262 objects &middot; 0 writable &middot; GE_EPM6000_PowerMeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 6000, EPM6000, GE Multilin EPM 6000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-pqmii" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE Multilin PQMII via BASgatewayLX</h3><p>GE Multilin PQMII power quality meters on Modbus, read by a BASgatewayLX (&quot;lite&quot; profile).</p><div class="meta">531 objects &middot; 0 writable &middot; GE_PQMII_Power_Meter_Lite_LX.csv</div><span class="sr-only"> Also known as: PQMII, PQM II, GE Multilin PQM II, PQMII power quality meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-zenith-mx200" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls GE Zenith Controls MX200 transfer switch controller via BASgatewayLX</h3><p>GE Zenith transfer switches with the MX200 microprocessor controller and Modbus card, read by a BASgatewayLX.</p><div class="meta">94 objects &middot; 26 writable &middot; GE_Zenith_Controls_MX200_a_LX.csv</div><span class="sr-only"> Also known as: MX200, Zenith MX200, ZTS MX200, GE Zenith ATS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-g-panel" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac G-Panel generator control via BASgatewayLX</h3><p>Generac generator sets with the G-Panel control (Modbus), read by a BASgatewayLX.</p><div class="meta">197 objects &middot; 120 writable &middot; Generac_G_Panel__a_LX.csv</div><span class="sr-only"> Also known as: G-Panel, Generac G Panel, Generac Modbus G-Panel</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-h100" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac H-100 control panel via BASgatewayLX</h3><p>Generac industrial generator sets with the H-100 control panel on Modbus, read by a BASgatewayLX.</p><div class="meta">171 objects &middot; 1 writable &middot; GENERAC_H100_CONTROL_PANEL_a_LX.csv</div><span class="sr-only"> Also known as: H-100, H100, Generac H Panel, Generac H-Panel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-harsco-patterson-kelley-nuro" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Harsco Patterson-Kelley NURO via BASgatewayLX</h3><p>Patterson-Kelley NURO condensing boilers (Harsco) on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 0 writable &middot; Harsco_Patterson_NURO_a_LX.csv</div><span class="sr-only"> Also known as: NURO, Patterson-Kelley NURO, Harsco Air-Xchange NURO, P-K NURO</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ingersoll-rand-xe-90m-145m" data-row><span class="k">Air compressor controller</span><h3>Contemporary Controls Ingersoll Rand XE-90M / XE-145M compressor controller via BASgatewayLX</h3><p>Ingersoll Rand rotary screw air compressors with the Xe-90M or Xe-145M controller on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 13 writable &middot; Ingersoll_Rand_XE_90M_XE_145M_a_LX.csv</div><span class="sr-only"> Also known as: XE-90M, XE-145M, Xe-90M, Ingersoll Rand Xe controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-decision-maker-550" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Kohler Decision-Maker 550 generator controller via BASgatewayLX</h3><p>Kohler generator sets with the Decision-Maker 550 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">133 objects &middot; 29 writable &middot; Kohler_Dec_Maker_550_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Decision-Maker 550, DEC 550, Kohler DM550, Kohler genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-mpac-1500" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Kohler MPAC 1500 transfer switch controller via BASgatewayLX</h3><p>Kohler transfer switches with the MPAC 1500 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">135 objects &middot; 88 writable &middot; Kohler_MPAC_1500_ATS_a_LX.csv</div><span class="sr-only"> Also known as: MPAC 1500, Kohler ATS, MPAC1500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX</h3><p>Liebert precision cooling units with iCOM v4 controls (Challenger 3000/ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM), read over Modbus by a BASgatewayLX.</p><div class="meta">641 objects &middot; 0 writable &middot; Liebert_ICOM_V4_Table_6_and_8_a_LX.csv</div><span class="sr-only"> Also known as: iCOM v4, Liebert iCOM, Liebert DS, Liebert DSE, Liebert CW, Liebert PeX, Liebert HPM, Challenger 3000, Challenger ITR, Deluxe System/3</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-mini-mate-2" data-row><span class="k">Precision cooling unit (ceiling split)</span><h3>Contemporary Controls Liebert Mini-Mate2 via BASgatewayLX</h3><p>Liebert Mini-Mate2 ceiling-mounted precision cooling units on Modbus, read by a BASgatewayLX.</p><div class="meta">45 objects &middot; 45 writable &middot; Liebert_Mini_Mate_2_LX.csv</div><span class="sr-only"> Also known as: Mini-Mate2, Mini Mate 2, Liebert MiniMate</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-series-600-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Liebert Series 600 UPS via BASgatewayLX</h3><p>Liebert Series 600 UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">80 objects &middot; 0 writable &middot; LIEBERT_SERIES_600_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Series 600, Liebert 600T, Liebert UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-table-27" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX</h3><p>Older Liebert precision cooling units on the Advanced Microprocessor (LAM) control, Challenger 3000, Deluxe System/3, Himod (LNA) and ICS, read over Modbus by a BASgatewayLX (Liebert Modbus table 27).</p><div class="meta">73 objects &middot; 22 writable &middot; Liebert_Table_27_b_LX.csv</div><span class="sr-only"> Also known as: Liebert LAM, Advanced Microprocessor, Liebert Challenger 3000, Liebert Deluxe System/3, Liebert Himod, Liebert ICS, Liebert SiteScan</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-armor-knight-ftxl-wall-mount" data-row><span class="k">Boiler / water heater controller</span><h3>Contemporary Controls Lochinvar Armor, Knight, FTXL and Wall Mount via BASgatewayLX</h3><p>Lochinvar Knight (KB/KBX), Knight Wall Mount (WB), Armor (AW) and FTXL boilers and water heaters with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">48 objects &middot; 19 writable &middot; Lochinvar_WB__AW__KB__KBX_LX.csv</div><span class="sr-only"> Also known as: Lochinvar Knight, Lochinvar Armor, FTXL, Knight Wall Mount, WB, AW, KB, KBX, SMART SYSTEM Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-crest" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Lochinvar Crest boiler via BASgatewayLX</h3><p>Lochinvar Crest commercial condensing boilers with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">59 objects &middot; 16 writable &middot; Lochinvar_Crest_Boiler_LX.csv</div><span class="sr-only"> Also known as: Crest, Lochinvar Crest Modbus, FBN Crest</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ups-9900a-modbus-tcp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric 9900A UPS (Modbus TCP) via BASgatewayLX</h3><p>Mitsubishi Electric 9900A series UPS on Modbus TCP, read by a BASgatewayLX.</p><div class="meta">55 objects &middot; 0 writable &middot; Mitsubishi_MUCM_9900_Modbus_TCP_LX.csv</div><span class="sr-only"> Also known as: 9900A, 9900 UPS, Mitsubishi UPS Modbus TCP, MUCM 9900</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ag150-procon-3-units" data-row><span class="k">VRF indoor unit gateway (3 indoor units)</span><h3>Contemporary Controls Mitsubishi Electric AG-150 central controller via Procon Mod-IP/50 via BASgatewayLX</h3><p>Mitsubishi Electric City Multi VRF indoor units on an AG-150 central controller, read through the Procon Mod-IP/50 Modbus interface by a BASgatewayLX.</p><div class="meta">72 objects &middot; 33 writable &middot; Mitsubishi_AG150_IP50_LX.csv</div><span class="sr-only"> Also known as: Procon Mod-IP/50, AG-150, AG150, Mitsubishi City Multi Modbus, MitsubishiProcon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-procon-mucm-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric UPS 1100/2033/7011/9800/9900 via Procon Mod-IP/50 (MUCM) via BASgatewayLX</h3><p>Mitsubishi Electric 1100, 2033, 7011, 9800 and 9900 series UPS with the MUCM / Procon Mod-IP/50 Modbus interface, read by a BASgatewayLX.</p><div class="meta">74 objects &middot; 12 writable &middot; Mitsubishi_MUCM_1100_2033_7011_9800_9900_LX.csv</div><span class="sr-only"> Also known as: MUCM, Procon Mod-IP/50, Mitsubishi 1100 UPS, Mitsubishi 2033 UPS, Mitsubishi 7011 UPS, Mitsubishi 9800 UPS, Mitsubishi 9900 UPS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910" data-row><span class="k">Heat-tracing controller</span><h3>Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX</h3><p>Pentair (Raychem) DigiTrace C910 single-circuit heat-tracing controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">849 objects &middot; 7 writable &middot; Pentair_DigiTrace_C910_a_LX.csv</div><span class="sr-only"> Also known as: C910, DigiTrace C910, Raychem C910-485, Pentair heat trace controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-temptrac" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries TempTrac water heater control via BASgatewayLX</h3><p>PVI Industries commercial water heaters with the TempTrac control on Modbus, read by a BASgatewayLX.</p><div class="meta">123 objects &middot; 0 writable &middot; PVI_Ind_TempTrac_Water_Heater_a_LX.csv</div><span class="sr-only"> Also known as: TempTrac, PVI TempTrac, PVI water heater Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-xr10cx" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries XR10CX controller via BASgatewayLX</h3><p>PVI Industries water heaters using the XR10CX digital controller on Modbus, read by a BASgatewayLX.</p><div class="meta">22 objects &middot; 9 writable &middot; PVI_Industries_XR10CX_a_LX.csv</div><span class="sr-only"> Also known as: XR10CX, Dixell XR10CX, PVI XR10CX Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sage-prime-sip-srp" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Sage Metering Sage Prime SIP / SRP via BASgatewayLX</h3><p>Sage Metering Sage Prime insertion (SIP) and in-line (SRP) thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Sage_Prime_Flow_Meter_SIP_and_SRP_LX.csv</div><span class="sr-only"> Also known as: Sage Prime, SIP, SRP, Sage Metering flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-enercept" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric (Veris) Enercept meter via BASgatewayLX</h3><p>Schneider Electric / Square D Enercept networked power meters on Modbus, read by a BASgatewayLX (HI/LO word order).</p><div class="meta">39 objects &middot; 3 writable &middot; Square_D_Enercept_Meter_LX_HI_LO.csv</div><span class="sr-only"> Also known as: Enercept, Square D Enercept, Veris Enercept H8035, H8036 Enercept</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-inrow-rc-acrc100" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC (ACRC100 series) via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC100-series in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 26 writable &middot; HI_LO_APC_InRow_RC_ACRC100Series_a_LX.csv</div><span class="sr-only"> Also known as: ACRC100, ACRC103, InRow RC, APC InRow RC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-acrc301" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC ACRC301 via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC301 chilled-water in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">140 objects &middot; 23 writable &middot; Schneider_Electric_ACRC301_a_LX.csv</div><span class="sr-only"> Also known as: ACRC301, ACRC301S, InRow RC 300 mm, APC InRow chilled water</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-symmetra-px-250-500" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Schneider Electric APC Symmetra PX 250/500 kW UPS via BASgatewayLX</h3><p>Schneider Electric APC Symmetra PX 250 kW and 500 kW UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">621 objects &middot; 0 writable &middot; Schneider_APC_Symmetra_PX_250_500_a_LX.csv</div><span class="sr-only"> Also known as: Symmetra PX 250, Symmetra PX 500, APC Symmetra PX, SY250K, SY500K</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-powerlogic-cm4000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic CM4000 via BASgatewayLX</h3><p>Schneider Electric (Square D) PowerLogic CM4000-series circuit monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">711 objects &middot; 0 writable &middot; Power_Logic_CM4000_Power_Meter_b_LX.csv</div><span class="sr-only"> Also known as: CM4000, CM4250, Square D CM4000, PowerLogic circuit monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion6200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION6200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION6200 meters on Modbus, read by a BASgatewayLX.</p><div class="meta">134 objects &middot; 5 writable &middot; Schneider_Electric_ION6200_a_LX.csv</div><span class="sr-only"> Also known as: ION6200, PowerLogic ION6200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion7550-7650" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION7550 / ION7650 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION7550 and ION7650 power quality meters on Modbus, read by a BASgatewayLX.</p><div class="meta">227 objects &middot; 0 writable &middot; Schneider_Electric_ION7550_7650_a_LX.csv</div><span class="sr-only"> Also known as: ION7550, ION7650, PowerLogic ION7550, PowerLogic ION7650</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM200-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">58 objects &middot; 12 writable &middot; Scheider_Power_Meter_PM200_a_LX.csv</div><span class="sr-only"> Also known as: PM200, PM210, PowerLogic PM200, Square D PM200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm750" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM750 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM750 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">115 objects &middot; 1 writable &middot; Schneider_Power_Meter_750_LX.csv</div><span class="sr-only"> Also known as: PM750, PM700, PowerLogic PM750</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm800" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM800 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM800-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">126 objects &middot; 0 writable &middot; Schneider_Electric__PM800_Meter_aLX.csv</div><span class="sr-only"> Also known as: PM800, PM810, PM820, PM850, PM870, PowerLogic PM800</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv3" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV3 burner management via BASgatewayLX</h3><p>Siemens LMV3 (LMV26/36/37) burner management systems with Modbus, read by a BASgatewayLX.</p><div class="meta">246 objects &middot; 14 writable &middot; Siemens_Combustion_Control_LMV3_a_LX.csv</div><span class="sr-only"> Also known as: LMV3, LMV36, LMV37, LMV26, Siemens LMV Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv5" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV5 burner management via BASgatewayLX</h3><p>Siemens LMV5 (LMV51/52) burner management systems with Modbus through the AZL5 display, read by a BASgatewayLX.</p><div class="meta">142 objects &middot; 31 writable &middot; Siemens_Combustion_Control_LMV5_a_LX.csv</div><span class="sr-only"> Also known as: LMV5, LMV51, LMV52, Siemens LMV5 Modbus, AZL5</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-ts1100-lmv-rwf" data-row><span class="k">Boiler burner management interface</span><h3>Contemporary Controls Siemens SCC TS-1100 touchscreen (LMV3/LMV5/RWF, Modbus RTU) via BASgatewayLX</h3><p>Boilers with an SCC/Siemens TS-1100 touchscreen fronting LMV3 or LMV5 burner management and RWF40/55 controllers, read over Modbus RTU by a BASgatewayLX.</p><div class="meta">130 objects &middot; 6 writable &middot; TS1100TouchS_RTU_LMV3_LMV5_RWF_a_LX.csv</div><span class="sr-only"> Also known as: TS-1100, TS1100, SCC TS-1100 touchscreen, LMV RWF touchscreen</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sierra-innova-mass-600-700" data-row><span class="k">Flow meter</span><h3>Contemporary Controls Sierra Instruments InnovaMass / IM 600-700 series via BASgatewayLX</h3><p>Sierra Instruments 600/700-series flow meters with Modbus output, read by a BASgatewayLX.</p><div class="meta">25 objects &middot; 3 writable &middot; Sierra_600_700_Meter_a_LX.csv</div><span class="sr-only"> Also known as: IM600, IM700, Sierra 600, Sierra 700, Sierra flow meter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-spirax-sarco-rim10" data-row><span class="k">Flow meter (steam / liquid / gas)</span><h3>Contemporary Controls Spirax Sarco RIM10 flowmeter via BASgatewayLX</h3><p>Spirax Sarco RIM10 in-line rotor insertion flowmeters (steam, water, gases) with Modbus, read by a BASgatewayLX.</p><div class="meta">49 objects &middot; 0 writable &middot; SpiraxSarco_RIM10_Flowmeter_a_LX.csv</div><span class="sr-only"> Also known as: RIM10, RIM 10, Spirax Sarco RIM10 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-tecogen-inverde-ultra-100" data-row><span class="k">Combined heat and power (CHP) module</span><h3>Contemporary Controls Tecogen InVerde Ultra 100 CHP via BASgatewayLX</h3><p>Tecogen InVerde Ultra 100 inverter-based CHP modules on Modbus, read by a BASgatewayLX.</p><div class="meta">277 objects &middot; 26 writable &middot; TECOGEN_INV_100_a_LX.csv</div><span class="sr-only"> Also known as: InVerde Ultra 100, InVerde 100, INV-100, Tecogen CHP Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos" data-row><span class="k">Room operating unit (thermostat / sensor)</span><h3>Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX</h3><p>Thermokon Thanos touch room operating units with Modbus, read by a BASgatewayLX.</p><div class="meta">590 objects &middot; 518 writable &middot; Thermokon_Thanos_a_LX.csv</div><span class="sr-only"> Also known as: Thanos, Thanos SR, Thanos EH, Thermokon Thanos Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-us-boiler-sage2" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls U.S. Boiler Company Sage2 combustion controller via BASgatewayLX</h3><p>U.S. Boiler (Burnham) boilers with the Sage2 combustion controller on Modbus, read by a BASgatewayLX.</p><div class="meta">308 objects &middot; 5 writable &middot; US_Boiler_SAGE2_COMB_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Sage2, SAGE2.1, US Boiler Sage, Burnham Sage2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-vaisala-humicap-hmw90" data-row><span class="k">Humidity and temperature transmitter (sensor)</span><h3>Contemporary Controls Vaisala HUMICAP HMW90 via BASgatewayLX</h3><p>Vaisala HUMICAP HMW90-series humidity and temperature transmitters with Modbus, read by a BASgatewayLX.</p><div class="meta">12 objects &middot; 2 writable &middot; Vaisala_HUMICAP_HMW90_a_LX.csv</div><span class="sr-only"> Also known as: HMW90, HMW92, HMW93, Vaisala HMW90 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-valve-pro-vc-88" data-row><span class="k">Process PID controller</span><h3>Contemporary Controls Valve Pro VC-88 PID controller via BASgatewayLX</h3><p>Valve Pro VC-88 digital PID process controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">215 objects &middot; 159 writable &middot; VC_88_Controller_a_LX.csv</div><span class="sr-only"> Also known as: VC-88, VC88, Valve Pro controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-e50" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris E50B1A / E50C2A / E50C3A via BASgatewayLX</h3><p>Veris Industries E50-series DIN-rail power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">57 objects &middot; 0 writable &middot; Veris_E50C2A_E50C3A_a_LX.csv</div><span class="sr-only"> Also known as: E50B1A, E50C2A, E50C3A, Veris E50, E50 power meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-h8036" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris H8036 Enercept via BASgatewayLX</h3><p>Veris Industries H8036 networked power meters (Enercept) on Modbus, read by a BASgatewayLX.</p><div class="meta">27 objects &middot; 0 writable &middot; Veris_H8036_LX_a.csv</div><span class="sr-only"> Also known as: H8036, Veris H8036, H8035, Enercept H8036</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-e7" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Yaskawa E7 via BASgatewayLX</h3><p>Yaskawa E7 HVAC drives on Modbus RTU (MEMOBUS), read by a BASgatewayLX.</p><div class="meta">589 objects &middot; 330 writable &middot; Yaskawa_E7_Drive_a_LX.csv</div><span class="sr-only"> Also known as: E7 drive, Yaskawa E7 Modbus, CIMR-E7</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-solectria-pvi-50-100kw" data-row><span class="k">Solar PV inverter</span><h3>Contemporary Controls Yaskawa Solectria PVI 50-100 kW inverter via BASgatewayLX</h3><p>Yaskawa Solectria Renewables PVI 50 to 100 kW three-phase string/central inverters on Modbus, read by a BASgatewayLX.</p><div class="meta">77 objects &middot; 17 writable &middot; Yaskawa_Solectria_PVI_50_100_KW_a_LX.csv</div><span class="sr-only"> Also known as: PVI 50TL, PVI 60TL, PVI 100KW, Solectria PVI, Yaskawa Solectria inverter Modbus</span></a></li></ul>
<p class="updated">Source: <a href="https://www.ccontrols.com/support/dp/Honeywell_7800SERIES_Burner.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile Honeywell_7800SERIES_Burner_a &middot; Honeywell_7800SERIES_Burner_a_LX.csv</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
