<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Contemporary Controls BASgatewayLX Liebert iCOM v4 BACnet Points List</title>
<meta name="description" content="Contemporary Controls BASgatewayLX Liebert iCOM v4 BACnet points list: 641 objects by ID and name (e.g. BI 99 = Unit On), 0 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Contemporary Controls BASgatewayLX Liebert iCOM v4 BACnet Points List">
<meta property="og:description" content="Contemporary Controls BASgatewayLX Liebert iCOM v4 BACnet points list: 641 objects by ID and name (e.g. BI 99 = Unit On), 0 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Contemporary Controls BASgatewayLX Liebert iCOM v4 BACnet Points List">
<meta name="twitter:description" content="Contemporary Controls BASgatewayLX Liebert iCOM v4 BACnet points list: 641 objects by ID and name (e.g. BI 99 = Unit On), 0 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4",
   "name": "Contemporary Controls BASgatewayLX Liebert iCOM v4 BACnet Points List",
   "description": "Contemporary Controls BASgatewayLX Liebert iCOM v4 BACnet points list: 641 objects by ID and name (e.g. BI 99 = Unit On), 0 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4#dataset",
   "name": "Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet Points List",
   "description": "Gateway profile for Liebert iCOM v4 units (tables 6 and 8 of the Liebert Modbus map): 641 objects (418 AI, 223 BI). None is polled in the profile as published. It covers lockouts and system on/off state, fan, cooling, free-cooling, reheat, humidifier and dehumidifier states, the full event list, setpoints and thresholds (many in both °F and °C), and return, supply and remote sensor readings. Contemporary Controls BASgatewayLX Liebert iCOM v4 BACnet points list: 641 objects by ID and name (e.g. BI 99 = Unit On), 0 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4",
   "keywords": [
    "Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet Points List",
    "Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet objects",
    "Contemporary Controls BACnet",
    "iCOM v4 BACnet points list",
    "Liebert iCOM BACnet points list",
    "Liebert DS BACnet points list",
    "Liebert DSE BACnet points list",
    "Liebert CW BACnet points list",
    "Liebert PeX BACnet points list",
    "Liebert HPM BACnet points list",
    "Challenger 3000 BACnet points list",
    "Challenger ITR BACnet points list",
    "Deluxe System/3 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BASgatewayLX Modbus device profile Liebert_ICOM_V4_Table_6_and_8_a",
    "url": "https://www.ccontrols.com/support/dp/Liebert_ICOM_V4_Table_6_and_8_a_LX.zip",
    "author": {
     "@type": "Organization",
     "name": "Contemporary Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX",
    "brand": {
     "@type": "Brand",
     "name": "Contemporary Controls"
    },
    "category": "Precision cooling unit (computer room air handler)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 641 BACnet objects: 418 analog inputs, 223 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BASgatewayLX Modbus device profile Liebert_ICOM_V4_Table_6_and_8_a (Liebert_ICOM_V4_Table_6_and_8_a_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/Liebert_ICOM_V4_Table_6_and_8_a_LX.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BI 99 Unit On (Unit on); BI 8 Fan State (Fan running); BI 9 Cooling State (Cooling active); AI 278 Return Air Temperature (Return air temperature); AI 296 Return Humidity (Return humidity); AI 280 Supply Air Temperature (Supply air temperature); AI 233 Air Temperature Set Point (Air temperature setpoint); AI 240 Humidity Set Point (Humidity setpoint); BI 41 Return Air Over Temperature (Return air over temperature); BI 64 Unit Communication Lost (Unit communication lost)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Contemporary Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></li><li aria-current="page">Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX</li></ol>
<p class="eyebrow">Precision cooling unit (computer room air handler) &middot; BACnet points list</p><h1><span class="mfr">Contemporary Controls</span> Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>Gateway profile for Liebert iCOM v4 units (tables 6 and 8 of the Liebert Modbus map): 641 objects (418 AI, 223 BI). None is polled in the profile as published. It covers lockouts and system on/off state, fan, cooling, free-cooling, reheat, humidifier and dehumidifier states, the full event list, setpoints and thresholds (many in both °F and °C), and return, supply and remote sensor readings.</p>
<p>This page lists <strong>641 BACnet objects</strong> for the Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Contemporary Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></dd></div><div><dt>Model</dt><dd>Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX</dd></div><div><dt>Equipment</dt><dd>Precision cooling unit (computer room air handler)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>641 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>iCOM v4, Liebert iCOM, Liebert DS, Liebert DSE, Liebert CW, Liebert PeX, Liebert HPM, Challenger 3000, Challenger ITR, Deluxe System/3</dd></div><div><dt>Source document</dt><dd><a href="https://www.ccontrols.com/support/dp/Liebert_ICOM_V4_Table_6_and_8_a_LX.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile Liebert_ICOM_V4_Table_6_and_8_a &middot; Liebert_ICOM_V4_Table_6_and_8_a_LX.csv</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4.csv" rel="nofollow" download>Download CSV <small>641 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.ccontrols.com/support/dp/Liebert_ICOM_V4_Table_6_and_8_a_LX.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=contemporary-controls/basgatewaylx-liebert-icom-v4">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Contemporary Controls&rsquo;s current documentation and the live
device before use. Not official Contemporary Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX</h2>
<div class="answer"><b>Integration in brief</b><p>Tick the unit state, return/supply temperature, humidity and setpoint objects first. Every object is an input, so setpoints cannot be written through this profile.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bi-99">BI 99</a></td><td class="n">Unit On</td><td>Unit on</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-8">BI 8</a></td><td class="n">Fan State</td><td>Fan running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-9">BI 9</a></td><td class="n">Cooling State</td><td>Cooling active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-278">AI 278</a></td><td class="n">Return Air Temperature</td><td>Return air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-296">AI 296</a></td><td class="n">Return Humidity</td><td>Return humidity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-280">AI 280</a></td><td class="n">Supply Air Temperature</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-233">AI 233</a></td><td class="n">Air Temperature Set Point</td><td>Air temperature setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-240">AI 240</a></td><td class="n">Humidity Set Point</td><td>Humidity setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-41">BI 41</a></td><td class="n">Return Air Over Temperature</td><td>Return air over temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-64">BI 64</a></td><td class="n">Unit Communication Lost</td><td>Unit communication lost</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.</li><li>One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Unpolled rows do not appear as BACnet objects until enabled in the gateway&#x27;s device profile page.</li></ul>
</section>
<h2 id="points">Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">641 of 641 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>418</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>223</b></button></span></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (364)</option><option value="°C">°C (60)</option><option value="°F">°F (60)</option><option value="V">V (54)</option><option value="%">% (24)</option><option value="h">h (23)</option><option value="%RH">%RH (16)</option><option value="kW">kW (11)</option><option value="s">s (7)</option><option value="kWh">kWh (6)</option><option value="W">W (6)</option><option value="min">min (3)</option><option value="psi">psi (3)</option><option value="bar">bar (2)</option><option value="L/min">L/min (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BI" data-to="3" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Ext Reheat Lockout</td><td class="d">Modbus 100009; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Ext Humidifier Lockout</td><td class="d">Modbus 100010; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Minimum Chilled Water Temp Set Point Enable</td><td class="d">Modbus 000013; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Return Air Sensor Event Control</td><td class="d">Modbus 000019; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Ext Air Sensor A Event Control</td><td class="d">Modbus 000020; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Ext Compressor Lockout</td><td class="d">Modbus 100021; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">System On/Off Control</td><td class="d">Modbus 000025; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="8" data-acc="R" data-u="" data-min="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Fan State</td><td class="d">Modbus 100025; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="9" data-acc="R" data-u="" data-min="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">Cooling State</td><td class="d">Modbus 100026; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Free Cooling State</td><td class="d">Modbus 100027; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Hot Water / Hot Gas State</td><td class="d">Modbus 100028; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Electric Reheat State</td><td class="d">Modbus 100029; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Humidifier State</td><td class="d">Modbus 100030; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Dehumidifier State</td><td class="d">Modbus 100031; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Main Fan Overload</td><td class="d">Modbus 100034; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Loss of Air Flow</td><td class="d">Modbus 100035; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Ext Loss of Flow</td><td class="d">Modbus 100036; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Compressor High Head Pressure</td><td class="d">Modbus 100037; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Compressor Low Suction Pressure</td><td class="d">Modbus 100038; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Compressor Thermal Overload</td><td class="d">Modbus 100039; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Compressor Pump Down Issue</td><td class="d">Modbus 100040; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Compressor High Head Pressure 2</td><td class="d">Modbus 100041; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Compressor Low Suction Pressure 2</td><td class="d">Modbus 100042; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Compressor Thermal Overload 2</td><td class="d">Modbus 100043; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Compressor Pump Down Issue 2</td><td class="d">Modbus 100044; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Dig Scroll Comp Over Temp 1</td><td class="d">Modbus 100045; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Dig Scroll Comp Over Temp 2</td><td class="d">Modbus 100046; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Smoke Detected</td><td class="d">Modbus 100047; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Water Under Floor</td><td class="d">Modbus 100048; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Humidifier Issue</td><td class="d">Modbus 100049; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Ext Standby Glycol Pump On</td><td class="d">Modbus 100050; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Ext Standby Unit On</td><td class="d">Modbus 100051; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Ext Condenser Pump High Water</td><td class="d">Modbus 100052; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Return Air Sensor Issue</td><td class="d">Modbus 100053; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Ext Loss of Air Blower</td><td class="d">Modbus 100055; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Humidifier Low Water</td><td class="d">Modbus 100058; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Humidifier Over Current</td><td class="d">Modbus 100059; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Ext Over Temperature</td><td class="d">Modbus 100060; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Shutdown - Loss Of Power</td><td class="d">Modbus 100061; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Supply Chilled Water Over Temp</td><td class="d">Modbus 100065; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="41" data-acc="R" data-u="" data-min="1" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">Return Air Over Temperature</td><td class="d">Modbus 100067; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Return Air Under Temperature</td><td class="d">Modbus 100068; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">High Return Humidity</td><td class="d">Modbus 100069; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Low Return Humidity</td><td class="d">Modbus 100070; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Ext Air Sensor A Over Temperature</td><td class="d">Modbus 100071; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Ext Air Sensor A Under Temperature</td><td class="d">Modbus 100072; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Ext Air Sensor A High Humidity</td><td class="d">Modbus 100073; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Ext Air Sensor A Low Humidity</td><td class="d">Modbus 100074; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Supply Chilled Water Loss of Flow</td><td class="d">Modbus 100075; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Clogged Air Filter</td><td class="d">Modbus 100076; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Supply Air Sensor Issue</td><td class="d">Modbus 100077; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">Free Cooling Temp Sensor Issue</td><td class="d">Modbus 100078; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">Ext Air Sensor A Issue</td><td class="d">Modbus 100079; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="54" data-acc="R" data-u="" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">Fan Hours Exceeded</td><td class="d">Modbus 100080; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="55" data-acc="R" data-u="" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">Compressor Hours Exceeded 1</td><td class="d">Modbus 100081; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Compressor Hours Exceeded 2</td><td class="d">Modbus 100082; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Free Cooling Valve Hours Exceeded</td><td class="d">Modbus 100083; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Electric Reheater Hours Exceeded 1</td><td class="d">Modbus 100084; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Electric Reheater Hours Exceeded 2</td><td class="d">Modbus 100085; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">Electric Reheater Hours Exceeded 3</td><td class="d">Modbus 100086; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">Hot Water / Hot Gas Valve Hours Exceeded</td><td class="d">Modbus 100087; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">Humidifier Hours Exceeded</td><td class="d">Modbus 100088; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">Dehumidifier Hours Exceeded</td><td class="d">Modbus 100089; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="64" data-acc="R" data-u="" data-min="1" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">64</td><td class="n">Unit Communication Lost</td><td class="d">Modbus 100091; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="65" data-acc="R" data-u="" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">Master Unit Communication Lost</td><td class="d">Modbus 100092; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">Unit Code Missing</td><td class="d">Modbus 100094; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">Service Required</td><td class="d">Modbus 100098; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="68" data-acc="R" data-u="" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">Humidifier Control Board Not Detected</td><td class="d">Modbus 100099; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">Customer Input 1</td><td class="d">Modbus 100104; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="70" data-acc="R" data-u="" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">Customer Input 2</td><td class="d">Modbus 100105; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="71" data-acc="R" data-u="" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">Customer Input 3</td><td class="d">Modbus 100106; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">Customer Input 4</td><td class="d">Modbus 100107; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="73" data-acc="R" data-u="" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">Dig Scroll Comp Discharge Temp Sensor Issue 1</td><td class="d">Modbus 100108; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="74" data-acc="R" data-u="" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">Dig Scroll Comp Discharge Temp Sensor Issue 2</td><td class="d">Modbus 100109; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">Supply Air Over Temperature</td><td class="d">Modbus 100209; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="76" data-acc="R" data-u="" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">Supply Air Under Temperature</td><td class="d">Modbus 100210; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="77" data-acc="R" data-u="" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">Ambient Air Sensor Issue</td><td class="d">Modbus 100211; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="78" data-acc="R" data-u="" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">Compressor Short Cycle 1</td><td class="d">Modbus 100212; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">Compressor Short Cycle 2</td><td class="d">Modbus 100213; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">Ext Free Cooling Lockout</td><td class="d">Modbus 100214; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">Reheater Over Temperature</td><td class="d">Modbus 100215; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">Humidifier Cylinder Worn</td><td class="d">Modbus 100216; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">Humidifier Under Current</td><td class="d">Modbus 100217; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">Fan Issue</td><td class="d">Modbus 100218; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">Condenser TVSS Issue</td><td class="d">Modbus 100219; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Condenser VFD Issue</td><td class="d">Modbus 100220; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">Condenser Issue 1</td><td class="d">Modbus 100221; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">Condenser Issue 2</td><td class="d">Modbus 100222; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">BMS Communications Timeout</td><td class="d">Modbus 100223; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">Digital Output Board Not Detected 1</td><td class="d">Modbus 100224; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">Digital Output Board Not Detected 2</td><td class="d">Modbus 100225; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">Digital Output Board Not Detected 3</td><td class="d">Modbus 100226; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">RAM Battery Issue</td><td class="d">Modbus 100227; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">Water Leakage Detector Sensor Issue</td><td class="d">Modbus 100228; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">External Fire Detected</td><td class="d">Modbus 100229; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">Chilled Water Control Valve Failure 1</td><td class="d">Modbus 100230; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">Chilled Water Control Valve Failure 2</td><td class="d">Modbus 100231; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">Unit Off</td><td class="d">Modbus 100232; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="99" data-acc="R" data-u="" data-min="1" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">99</td><td class="n">Unit On</td><td class="d">Modbus 100233; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">Unit Partial Shutdown</td><td class="d">Modbus 100234; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">Unit Shutdown</td><td class="d">Modbus 100235; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">High Power Shutdown</td><td class="d">Modbus 100236; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">Unit Standby</td><td class="d">Modbus 100237; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">Maintenance Due</td><td class="d">Modbus 100238; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">Maintenance Completed</td><td class="d">Modbus 100239; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">Compressor Low Pressure Transducer Issue 1</td><td class="d">Modbus 100240; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">Compressor Low Pressure Transducer Issue 2</td><td class="d">Modbus 100241; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">Compressor High Pressure Transducer Issue 1</td><td class="d">Modbus 100242; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">Compressor High Pressure Transducer Issue 2</td><td class="d">Modbus 100243; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">Compressor Capacity Reduced</td><td class="d">Modbus 100244; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">Dew Point Over Temperature</td><td class="d">Modbus 100345; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">Dew Point Under Temperature</td><td class="d">Modbus 100346; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">Ext Dew Point Over Temperature</td><td class="d">Modbus 100347; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">Ext Dew Point Under Temperature</td><td class="d">Modbus 100348; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">Compressor Superheat Over Threshold 1</td><td class="d">Modbus 100349; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">Compressor Superheat Over Threshold 2</td><td class="d">Modbus 100350; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">Unspecified General Event</td><td class="d">Modbus 100351; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">Remote Sensor Average Over Temperature</td><td class="d">Modbus 100352; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">Remote Sensor Average Under Temperature</td><td class="d">Modbus 100353; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">Remote Sensor System Average Over Temperature</td><td class="d">Modbus 100354; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">Remote Sensor System Average Under Temperature</td><td class="d">Modbus 100355; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">Remote Sensor Over Temperature 1</td><td class="d">Modbus 100356; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">Remote Sensor Over Temperature 2</td><td class="d">Modbus 100357; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">Remote Sensor Over Temperature 3</td><td class="d">Modbus 100358; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">Remote Sensor Over Temperature 4</td><td class="d">Modbus 100359; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">Remote Sensor Over Temperature 5</td><td class="d">Modbus 100360; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">Remote Sensor Over Temperature 6</td><td class="d">Modbus 100361; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">Remote Sensor Over Temperature 7</td><td class="d">Modbus 100362; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">Remote Sensor Over Temperature 8</td><td class="d">Modbus 100363; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">Remote Sensor Over Temperature 9</td><td class="d">Modbus 100364; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">Remote Sensor Over Temperature 10</td><td class="d">Modbus 100365; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="132" data-acc="R" data-u="" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">Remote Sensor Under Temperature 1</td><td class="d">Modbus 100366; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="133" data-acc="R" data-u="" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">Remote Sensor Under Temperature 2</td><td class="d">Modbus 100367; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="134" data-acc="R" data-u="" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">Remote Sensor Under Temperature 3</td><td class="d">Modbus 100368; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="135" data-acc="R" data-u="" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">Remote Sensor Under Temperature 4</td><td class="d">Modbus 100369; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="136" data-acc="R" data-u="" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">Remote Sensor Under Temperature 5</td><td class="d">Modbus 100370; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="137" data-acc="R" data-u="" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">Remote Sensor Under Temperature 6</td><td class="d">Modbus 100371; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="138" data-acc="R" data-u="" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">Remote Sensor Under Temperature 7</td><td class="d">Modbus 100372; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="139" data-acc="R" data-u="" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">Remote Sensor Under Temperature 8</td><td class="d">Modbus 100373; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">Remote Sensor Under Temperature 9</td><td class="d">Modbus 100374; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">Remote Sensor Under Temperature 10</td><td class="d">Modbus 100375; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">Remote Sensor Issue 1</td><td class="d">Modbus 100376; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">Remote Sensor Issue 2</td><td class="d">Modbus 100377; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">Remote Sensor Issue 3</td><td class="d">Modbus 100378; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">Remote Sensor Issue 4</td><td class="d">Modbus 100379; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">Remote Sensor Issue 5</td><td class="d">Modbus 100380; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">Remote Sensor Issue 6</td><td class="d">Modbus 100381; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">Remote Sensor Issue 7</td><td class="d">Modbus 100382; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">Remote Sensor Issue 8</td><td class="d">Modbus 100383; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">Remote Sensor Issue 9</td><td class="d">Modbus 100384; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">Remote Sensor Issue 10</td><td class="d">Modbus 100385; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">Air Economizer Emergency Override</td><td class="d">Modbus 100386; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">Air Economizer Reduced Airflow</td><td class="d">Modbus 100387; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">Temperature Control Sensor Issue</td><td class="d">Modbus 100388; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">EEV Unspecified General Event</td><td class="d">Modbus 100488; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">Static Pressure Sensor Issue</td><td class="d">Modbus 100489; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">High Static Pressure</td><td class="d">Modbus 100490; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">Low Static Pressure</td><td class="d">Modbus 100491; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">Pump Unspecified General Event</td><td class="d">Modbus 100492; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">Condenser Unit Unspecified General Event</td><td class="d">Modbus 100493; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">Condenser Circuit Unspecified General Event</td><td class="d">Modbus 100494; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="162" data-acc="R" data-u="" id="obj-bi-162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">162</td><td class="n">Input Undervoltage 1</td><td class="d">Modbus 100500; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="163" data-acc="R" data-u="" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">Input Undervoltage 2</td><td class="d">Modbus 100501; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="164" data-acc="R" data-u="" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">Input Undervoltage 3</td><td class="d">Modbus 100502; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="165" data-acc="R" data-u="" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">Input Undervoltage 4</td><td class="d">Modbus 100503; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">Input Undervoltage 5</td><td class="d">Modbus 100504; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="167" data-acc="R" data-u="" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">Input Undervoltage 6</td><td class="d">Modbus 100505; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="168" data-acc="R" data-u="" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">Return Humidity Sensor Issue</td><td class="d">Modbus 100600; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">Compressor Low Differential Pressure Lockout 1</td><td class="d">Modbus 100601; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">Compressor Low Differential Pressure Lockout 2</td><td class="d">Modbus 100602; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">Airflow Sensor Issue</td><td class="d">Modbus 100603; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">Ext Air Damper Position Issue</td><td class="d">Modbus 100604; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="173" data-acc="R" data-u="" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">Ext Power Source A Failure</td><td class="d">Modbus 100605; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">Ext Power Source B Failure</td><td class="d">Modbus 100606; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="175" data-acc="R" data-u="" id="obj-bi-175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">175</td><td class="n">Static Pressure Sensor Out of Range</td><td class="d">Modbus 100607; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="176" data-acc="R" data-u="" id="obj-bi-176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">176</td><td class="n">Fluid Temperature Sensor Issue 1</td><td class="d">Modbus 100608; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="177" data-acc="R" data-u="" id="obj-bi-177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">177</td><td class="n">Fluid Temperature Sensor Issue 2</td><td class="d">Modbus 100609; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-bi-178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">178</td><td class="n">Fluid Flow Sensor Issue 1</td><td class="d">Modbus 100610; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="179" data-acc="R" data-u="" id="obj-bi-179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">179</td><td class="n">Fluid Flow Sensor Issue 2</td><td class="d">Modbus 100611; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="180" data-acc="R" data-u="" id="obj-bi-180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">180</td><td class="n">Mixed Mode Lockout</td><td class="d">Modbus 100620; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-bi-181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">181</td><td class="n">Aux Air Temp Device Communication Lost</td><td class="d">Modbus 100630; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="182" data-acc="R" data-u="" id="obj-bi-182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">182</td><td class="n">Modbus Power Meter Communication Lost 1</td><td class="d">Modbus 100640; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="183" data-acc="R" data-u="" id="obj-bi-183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">183</td><td class="n">Modbus Power Meter Communication Lost 2</td><td class="d">Modbus 100641; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="184" data-acc="R" data-u="" id="obj-bi-184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">184</td><td class="n">Modbus Power Meter Communication Lost 3</td><td class="d">Modbus 100642; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="185" data-acc="R" data-u="" id="obj-bi-185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">185</td><td class="n">Modbus Power Meter Communication Lost 4</td><td class="d">Modbus 100643; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="186" data-acc="R" data-u="" id="obj-bi-186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">186</td><td class="n">Modbus Power Meter Communication Lost 5</td><td class="d">Modbus 100644; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="187" data-acc="R" data-u="" id="obj-bi-187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">187</td><td class="n">Modbus Power Meter Communication Lost 6</td><td class="d">Modbus 100645; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="188" data-acc="R" data-u="" id="obj-bi-188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">188</td><td class="n">External Condenser TVSS Issue</td><td class="d">Modbus 100655; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="189" data-acc="R" data-u="" id="obj-bi-189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">189</td><td class="n">External Condenser VFD Issue</td><td class="d">Modbus 100656; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="190" data-acc="R" data-u="" id="obj-bi-190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">190</td><td class="n">Condenser Outside Air Temp Out of Operating Range 1</td><td class="d">Modbus 100677; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="191" data-acc="R" data-u="" id="obj-bi-191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">191</td><td class="n">Condenser Outside Air Temp Out of Operating Range 2</td><td class="d">Modbus 100678; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="192" data-acc="R" data-u="" id="obj-bi-192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">192</td><td class="n">Condenser Control Board Issue 1</td><td class="d">Modbus 100679; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="193" data-acc="R" data-u="" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">193</td><td class="n">Condenser Control Board Issue 2</td><td class="d">Modbus 100680; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="194" data-acc="R" data-u="" id="obj-bi-194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">194</td><td class="n">Condenser Outside Air Temp Sensor Issue 1</td><td class="d">Modbus 100681; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="195" data-acc="R" data-u="" id="obj-bi-195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">195</td><td class="n">Condenser Outside Air Temp Sensor Issue 2</td><td class="d">Modbus 100682; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">Condenser Communication Lost 1</td><td class="d">Modbus 100683; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-bi-197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">197</td><td class="n">Condenser Communication Lost 2</td><td class="d">Modbus 100684; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-bi-198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">198</td><td class="n">Condenser Remote Shutdown 1</td><td class="d">Modbus 100685; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">Condenser Remote Shutdown 2</td><td class="d">Modbus 100686; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">Condenser TVSS Issue 1</td><td class="d">Modbus 100687; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">Condenser TVSS Issue 2</td><td class="d">Modbus 100688; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">Condenser Refrigerant Pressure Sensor Issue 1</td><td class="d">Modbus 100699; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">Condenser Refrigerant Pressure Sensor Issue 2</td><td class="d">Modbus 100700; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">Condenser Refrigerant Pressure Under Threshold 1</td><td class="d">Modbus 100701; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">Condenser Refrigerant Pressure Under Threshold 2</td><td class="d">Modbus 100702; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">Condenser Refrigerant Pressure Over Threshold 1</td><td class="d">Modbus 100703; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">Condenser Refrigerant Pressure Over Threshold 2</td><td class="d">Modbus 100704; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">Condenser Supply Refrigerant Temp Sensor Issue 1</td><td class="d">Modbus 100705; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">Condenser Supply Refrigerant Temp Sensor Issue 2</td><td class="d">Modbus 100706; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">Condenser Supply Refrigerant Under Temp 1</td><td class="d">Modbus 100707; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">Condenser Supply Refrigerant Under Temp 2</td><td class="d">Modbus 100708; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">Condenser Supply Refrigerant Over Temp 1</td><td class="d">Modbus 100709; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">Condenser Supply Refrigerant Over Temp 2</td><td class="d">Modbus 100710; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">Condenser Max Fan Speed Override 1</td><td class="d">Modbus 100711; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">Condenser Max Fan Speed Override 2</td><td class="d">Modbus 100712; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">Condenser Fan Issue 1</td><td class="d">Modbus 100723; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">Condenser Fan Issue 2</td><td class="d">Modbus 100724; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="218" data-acc="R" data-u="" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">Condenser Fan Issue 3</td><td class="d">Modbus 100725; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="219" data-acc="R" data-u="" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">Condenser Fan Issue 4</td><td class="d">Modbus 100726; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="220" data-acc="R" data-u="" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">Condenser Fan Issue 5</td><td class="d">Modbus 100727; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="221" data-acc="R" data-u="" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">Condenser Fan Issue 6</td><td class="d">Modbus 100728; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">Condenser Fan Issue 7</td><td class="d">Modbus 100729; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">Condenser Fan Issue 8</td><td class="d">Modbus 100730; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="224" data-acc="R" data-u="" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">Free Cooling Internal Control Mode</td><td class="d">Modbus 400017; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="225" data-acc="R" data-u="" id="obj-ai-225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">225</td><td class="n">Humidity Proportional Control Type</td><td class="d">Modbus 400018; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="226" data-acc="R" data-u="%" id="obj-ai-226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">226</td><td class="n">Fan Speed Maximum Set Point</td><td class="d">Modbus 400019; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="227" data-acc="R" data-u="°C" id="obj-ai-227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">227</td><td class="n">Supply Air Temperature Set Point</td><td class="d">Modbus 400020; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="228" data-acc="R" data-u="°F" id="obj-ai-228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">228</td><td class="n">Supply Air Temperature Set Point</td><td class="d">Modbus 400733; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="229" data-acc="R" data-u="°C" id="obj-ai-229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">229</td><td class="n">Free Cooling Internal Temperature Delta</td><td class="d">Modbus 400021; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="230" data-acc="R" data-u="°F" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">Free Cooling Internal Temperature Delta</td><td class="d">Modbus 400734; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="231" data-acc="R" data-u="°C" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">Minimum Chilled Water Temp Set Point</td><td class="d">Modbus 400022; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="232" data-acc="R" data-u="°F" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">232</td><td class="n">Minimum Chilled Water Temp Set Point</td><td class="d">Modbus 400735; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="233" data-acc="R" data-u="°C" data-min="1" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">233</td><td class="n">Air Temperature Set Point</td><td class="d">Modbus 400023; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="234" data-acc="R" data-u="°F" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">Air Temperature Set Point</td><td class="d">Modbus 400736; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="235" data-acc="R" data-u="°C" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">Air Temperature Proportional Band</td><td class="d">Modbus 400024; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="236" data-acc="R" data-u="°F" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">Air Temperature Proportional Band</td><td class="d">Modbus 400737; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="237" data-acc="R" data-u="°C" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">Air Temperature Dead Band</td><td class="d">Modbus 400025; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="238" data-acc="R" data-u="°F" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">Air Temperature Dead Band</td><td class="d">Modbus 400738; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="239" data-acc="R" data-u="min" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">Air Temperature Control Integration Time</td><td class="d">Modbus 400026; not polled by default</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="240" data-acc="R" data-u="%RH" data-min="1" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">240</td><td class="n">Humidity Set Point</td><td class="d">Modbus 400027; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="241" data-acc="R" data-u="%RH" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">Humidity Proportional Band</td><td class="d">Modbus 400028; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="242" data-acc="R" data-u="min" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">Humidity Proportional Control Integration Time</td><td class="d">Modbus 400029; not polled by default</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="243" data-acc="R" data-u="%RH" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">Humidity Dead Band</td><td class="d">Modbus 400030; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="244" data-acc="R" data-u="s" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">Auto Restart Delay</td><td class="d">Modbus 400031; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="245" data-acc="R" data-u="" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">Air Temperature Control Type</td><td class="d">Modbus 400033; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="246" data-acc="R" data-u="min" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">BMS Timeout Period</td><td class="d">Modbus 400045; not polled by default</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="247" data-acc="R" data-u="°C" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">Return Air Over Temp Threshold</td><td class="d">Modbus 400050; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="248" data-acc="R" data-u="°F" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">Return Air Over Temp Threshold</td><td class="d">Modbus 400739; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="249" data-acc="R" data-u="°C" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">Return Air Under Temp Threshold</td><td class="d">Modbus 400051; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="250" data-acc="R" data-u="°F" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">Return Air Under Temp Threshold</td><td class="d">Modbus 400740; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="251" data-acc="R" data-u="°C" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">Ext Air Sensor A Over Temp Threshold</td><td class="d">Modbus 400052; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="252" data-acc="R" data-u="°F" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Ext Air Sensor A Over Temp Threshold</td><td class="d">Modbus 400741; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="253" data-acc="R" data-u="°C" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">Ext Air Sensor A Under Temp Threshold</td><td class="d">Modbus 400053; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="254" data-acc="R" data-u="°F" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">Ext Air Sensor A Under Temp Threshold</td><td class="d">Modbus 400742; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="255" data-acc="R" data-u="%RH" id="obj-ai-255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">255</td><td class="n">High Return Humidity Threshold</td><td class="d">Modbus 400054; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="256" data-acc="R" data-u="%RH" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">Low Return Humidity Threshold</td><td class="d">Modbus 400055; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="257" data-acc="R" data-u="%RH" id="obj-ai-257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">257</td><td class="n">Ext Air Sensor A High Humidity Threshold</td><td class="d">Modbus 400056; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="258" data-acc="R" data-u="%RH" id="obj-ai-258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">258</td><td class="n">Ext Air Sensor A Low Humidity Threshold</td><td class="d">Modbus 400057; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="259" data-acc="R" data-u="h" id="obj-ai-259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">259</td><td class="n">Fan Hours Threshold</td><td class="d">Modbus 400070; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="260" data-acc="R" data-u="h" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">ompressor Hours Threshold 1</td><td class="d">Modbus 400071; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="261" data-acc="R" data-u="h" id="obj-ai-261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">261</td><td class="n">Compressor Hours Threshold 2</td><td class="d">Modbus 400072; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="262" data-acc="R" data-u="h" id="obj-ai-262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">262</td><td class="n">Humidifier Hours Threshold</td><td class="d">Modbus 400073; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="263" data-acc="R" data-u="h" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">Dehumidifier Hours Threshold</td><td class="d">Modbus 400074; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="264" data-acc="R" data-u="h" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">264</td><td class="n">Free Cooling Valve Hours Threshold</td><td class="d">Modbus 400075; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="265" data-acc="R" data-u="h" id="obj-ai-265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">265</td><td class="n">Electric Reheater Hours Threshold 1</td><td class="d">Modbus 400076; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="266" data-acc="R" data-u="h" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">Electric Reheater Hours Threshold 2</td><td class="d">Modbus 400077; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="267" data-acc="R" data-u="h" id="obj-ai-267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">267</td><td class="n">Electric Reheater Hours Threshold 3</td><td class="d">Modbus 400078; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="268" data-acc="R" data-u="h" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">Hot Water / Hot Gas Valve Hours Threshold</td><td class="d">Modbus 400079; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="269" data-acc="R" data-u="" id="obj-ai-269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">269</td><td class="n">System Operating State</td><td class="d">Modbus 300100; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="270" data-acc="R" data-u="" id="obj-ai-270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">270</td><td class="n">System Status</td><td class="d">Modbus 300102; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="271" data-acc="R" data-u="%" id="obj-ai-271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">271</td><td class="n">Fan Speed</td><td class="d">Modbus 300103; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="272" data-acc="R" data-u="%" id="obj-ai-272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">272</td><td class="n">Compressor Utilization</td><td class="d">Modbus 300104; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="273" data-acc="R" data-u="%" id="obj-ai-273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">273</td><td class="n">Free Cooling Valve Open Position</td><td class="d">Modbus 300105; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="274" data-acc="R" data-u="%" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">Reheat Utilization</td><td class="d">Modbus 300106; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="275" data-acc="R" data-u="%" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">Humidifier Utilization</td><td class="d">Modbus 300107; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="276" data-acc="R" data-u="%" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">Dehumidifier Utilization</td><td class="d">Modbus 300108; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="277" data-acc="R" data-u="" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">Free Cooling Status</td><td class="d">Modbus 300109; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="278" data-acc="R" data-u="°C" data-min="1" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">278</td><td class="n">Return Air Temperature</td><td class="d">Modbus 300110; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="279" data-acc="R" data-u="°F" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">Return Air Temperature</td><td class="d">Modbus 300743; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="280" data-acc="R" data-u="°C" data-min="1" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">280</td><td class="n">Supply Air Temperature</td><td class="d">Modbus 300112; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="281" data-acc="R" data-u="°F" id="obj-ai-281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">281</td><td class="n">Supply Air Temperature</td><td class="d">Modbus 300744; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="282" data-acc="R" data-u="°C" id="obj-ai-282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">282</td><td class="n">Supply Air Temperature Set Point</td><td class="d">Modbus 300113; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="283" data-acc="R" data-u="°F" id="obj-ai-283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">283</td><td class="n">Supply Air Temperature Set Point</td><td class="d">Modbus 300745; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="284" data-acc="R" data-u="°C" id="obj-ai-284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">284</td><td class="n">Free Cooling Fluid Temperature</td><td class="d">Modbus 300115; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="285" data-acc="R" data-u="°F" id="obj-ai-285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">285</td><td class="n">Free Cooling Fluid Temperature</td><td class="d">Modbus 300746; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="286" data-acc="R" data-u="°C" id="obj-ai-286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">286</td><td class="n">Ext Air Sensor A Temperature</td><td class="d">Modbus 300116; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="287" data-acc="R" data-u="°F" id="obj-ai-287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">287</td><td class="n">Ext Air Sensor A Temperature</td><td class="d">Modbus 300747; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="288" data-acc="R" data-u="°C" id="obj-ai-288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">288</td><td class="n">Ext Air Sensor B Temperature</td><td class="d">Modbus 300117; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="289" data-acc="R" data-u="°F" id="obj-ai-289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">289</td><td class="n">Ext Air Sensor B Temperature</td><td class="d">Modbus 300748; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="290" data-acc="R" data-u="°C" id="obj-ai-290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">290</td><td class="n">Ext Air Sensor C Temperature</td><td class="d">Modbus 300118; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="291" data-acc="R" data-u="°F" id="obj-ai-291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">291</td><td class="n">Ext Air Sensor C Temperature</td><td class="d">Modbus 300749; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="292" data-acc="R" data-u="°C" id="obj-ai-292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">292</td><td class="n">Dig Scroll Comp Discharge Temp 1</td><td class="d">Modbus 300119; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="293" data-acc="R" data-u="°F" id="obj-ai-293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">293</td><td class="n">Dig Scroll Comp Discharge Temp 1</td><td class="d">Modbus 300750; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="294" data-acc="R" data-u="°C" id="obj-ai-294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">294</td><td class="n">Dig Scroll Comp Discharge Temp 2</td><td class="d">Modbus 300120; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="295" data-acc="R" data-u="°F" id="obj-ai-295"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">295</td><td class="n">Dig Scroll Comp Discharge Temp 2</td><td class="d">Modbus 300751; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="296" data-acc="R" data-u="%RH" data-min="1" id="obj-ai-296"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">296</td><td class="n">Return Humidity</td><td class="d">Modbus 300130; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="297" data-acc="R" data-u="%RH" id="obj-ai-297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">297</td><td class="n">Ext Air Sensor A Humidity</td><td class="d">Modbus 300132; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="298" data-acc="R" data-u="%RH" id="obj-ai-298"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">298</td><td class="n">Ext Air Sensor B Humidity</td><td class="d">Modbus 300133; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="299" data-acc="R" data-u="%RH" id="obj-ai-299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">299</td><td class="n">Ext Air Sensor C Humidity</td><td class="d">Modbus 300134; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="300" data-acc="R" data-u="h" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">Fan Hours</td><td class="d">Modbus 400141; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="301" data-acc="R" data-u="h" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">Compressor Hours 1</td><td class="d">Modbus 400142; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="302" data-acc="R" data-u="h" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">Compressor Hours 2</td><td class="d">Modbus 400143; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="303" data-acc="R" data-u="h" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">Humidifier Hours</td><td class="d">Modbus 400144; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="304" data-acc="R" data-u="h" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">Dehumidifier Hours</td><td class="d">Modbus 400145; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="305" data-acc="R" data-u="h" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Free Cooling Valve Hours</td><td class="d">Modbus 400146; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="306" data-acc="R" data-u="h" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">Electric Reheater Hours 1</td><td class="d">Modbus 400147; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="307" data-acc="R" data-u="h" id="obj-ai-307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">307</td><td class="n">Electric Reheater Hours 2</td><td class="d">Modbus 400148; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="308" data-acc="R" data-u="h" id="obj-ai-308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308</td><td class="n">Electric Reheater Hours 3</td><td class="d">Modbus 400149; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="309" data-acc="R" data-u="h" id="obj-ai-309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309</td><td class="n">Hot Water / Hot Gas Valve Hours</td><td class="d">Modbus 400150; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="310" data-acc="R" data-u="°C" id="obj-ai-310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">310</td><td class="n">Today&#x27;s High Air Temperature</td><td class="d">Modbus 300151; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="311" data-acc="R" data-u="°F" id="obj-ai-311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">311</td><td class="n">Today&#x27;s High Air Temperature</td><td class="d">Modbus 300752; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="312" data-acc="R" data-u="°C" id="obj-ai-312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">312</td><td class="n">Today&#x27;s Low Air Temperature</td><td class="d">Modbus 300153; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="313" data-acc="R" data-u="°F" id="obj-ai-313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">313</td><td class="n">Today&#x27;s Low Air Temperature</td><td class="d">Modbus 300753; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="314" data-acc="R" data-u="%RH" id="obj-ai-314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">314</td><td class="n">Today&#x27;s High Humidity</td><td class="d">Modbus 300155; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="315" data-acc="R" data-u="%RH" id="obj-ai-315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">315</td><td class="n">Today&#x27;s Low Humidity</td><td class="d">Modbus 300157; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="316" data-acc="R" data-u="" id="obj-ai-316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">316</td><td class="n">Server Class</td><td class="d">Modbus 300257; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="317" data-acc="R" data-u="s" id="obj-ai-317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">317</td><td class="n">Today&#x27;s High Air Temperature Time</td><td class="d">Modbus 300258; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="318" data-acc="R" data-u="s" id="obj-ai-318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">318</td><td class="n">Today&#x27;s Low Air Temperature Time</td><td class="d">Modbus 300260; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="319" data-acc="R" data-u="" id="obj-ai-319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">319</td><td class="n">Supply Air Temperature Sensor Control</td><td class="d">Modbus 400262; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="320" data-acc="R" data-u="°C" id="obj-ai-320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">320</td><td class="n">Return Air Temperature Set Point</td><td class="d">Modbus 400263; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="321" data-acc="R" data-u="°F" id="obj-ai-321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">321</td><td class="n">Return Air Temperature Set Point</td><td class="d">Modbus 400754; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="322" data-acc="R" data-u="%RH" id="obj-ai-322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">322</td><td class="n">Return Humidity Set Point</td><td class="d">Modbus 400264; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="323" data-acc="R" data-u="s" id="obj-ai-323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">323</td><td class="n">Today&#x27;s High Humidity Time</td><td class="d">Modbus 300265; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="324" data-acc="R" data-u="s" id="obj-ai-324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">324</td><td class="n">Today&#x27;s Low Humidity Time</td><td class="d">Modbus 300267; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="325" data-acc="R" data-u="" id="obj-ai-325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">325</td><td class="n">Fixed Compressor State 1</td><td class="d">Modbus 300269; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="326" data-acc="R" data-u="" id="obj-ai-326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">326</td><td class="n">Fixed Compressor State 2</td><td class="d">Modbus 300270; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="327" data-acc="R" data-u="" id="obj-ai-327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">327</td><td class="n">Compressor Capacity Control State 1</td><td class="d">Modbus 300271; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="328" data-acc="R" data-u="" id="obj-ai-328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">328</td><td class="n">Compressor Capacity Control State 2</td><td class="d">Modbus 300272; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="329" data-acc="R" data-u="%" id="obj-ai-329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">329</td><td class="n">Infrared Humidifier Flush Rate</td><td class="d">Modbus 400273; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="330" data-acc="R" data-u="" id="obj-ai-330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">330</td><td class="n">Fan Control Mode</td><td class="d">Modbus 400274; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="331" data-acc="R" data-u="" id="obj-ai-331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">331</td><td class="n">Analog Input Reading 1</td><td class="d">Modbus 300275; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="332" data-acc="R" data-u="" id="obj-ai-332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">332</td><td class="n">Analog Input Reading 2</td><td class="d">Modbus 300276; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="333" data-acc="R" data-u="" id="obj-ai-333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">333</td><td class="n">Analog Input Reading 3</td><td class="d">Modbus 300277; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="334" data-acc="R" data-u="" id="obj-ai-334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">334</td><td class="n">Analog Input Reading 4</td><td class="d">Modbus 300278; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="335" data-acc="R" data-u="" id="obj-ai-335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">335</td><td class="n">System Control Mode</td><td class="d">Modbus 300280; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="336" data-acc="R" data-u="" id="obj-ai-336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">336</td><td class="n">System Operating State Reason</td><td class="d">Modbus 300281; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="337" data-acc="R" data-u="%" id="obj-ai-337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">337</td><td class="n">Maintenance Ramp</td><td class="d">Modbus 300282; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="338" data-acc="R" data-u="" id="obj-ai-338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">338</td><td class="n">Calculated Next Maintenance Month</td><td class="d">Modbus 300283; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="339" data-acc="R" data-u="" id="obj-ai-339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">339</td><td class="n">Calculated Next Maintenance Year</td><td class="d">Modbus 300284; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="340" data-acc="R" data-u="%" id="obj-ai-340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">340</td><td class="n">Hot Water / Hot Gas Valve Open Position</td><td class="d">Modbus 300285; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="341" data-acc="R" data-u="" id="obj-ai-341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">341</td><td class="n">Maintenance Tracking State</td><td class="d">Modbus 300286; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="342" data-acc="R" data-u="" id="obj-ai-342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">342</td><td class="n">Customer Input 1 - Event Control</td><td class="d">Modbus 400287; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="343" data-acc="R" data-u="" id="obj-ai-343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">343</td><td class="n">Customer Input 1 - Event Type</td><td class="d">Modbus 400288; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="344" data-acc="R" data-u="" id="obj-ai-344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">344</td><td class="n">Customer Input 2 - Event Control</td><td class="d">Modbus 400289; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="345" data-acc="R" data-u="" id="obj-ai-345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">345</td><td class="n">Customer Input 2 - Event Type</td><td class="d">Modbus 400290; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="346" data-acc="R" data-u="" id="obj-ai-346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">346</td><td class="n">Customer Input 3 - Event Control</td><td class="d">Modbus 400291; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="347" data-acc="R" data-u="" id="obj-ai-347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">347</td><td class="n">Customer Input 3 - Event Type</td><td class="d">Modbus 400292; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="348" data-acc="R" data-u="" id="obj-ai-348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">348</td><td class="n">Customer Input 4 - Event Control</td><td class="d">Modbus 400293; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="349" data-acc="R" data-u="" id="obj-ai-349"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">349</td><td class="n">Customer Input 4 - Event Type</td><td class="d">Modbus 400294; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="350" data-acc="R" data-u="" id="obj-ai-350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">350</td><td class="n">Ext Free Cooling Lockout – Event Control</td><td class="d">Modbus 400295; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="351" data-acc="R" data-u="" id="obj-ai-351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">351</td><td class="n">Ext Free Cooling Lockout – Event Type</td><td class="d">Modbus 400296; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="351" data-i="352" data-acc="R" data-u="" id="obj-ai-352"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">352</td><td class="n">Ext Condenser Pump High Water - Event Control</td><td class="d">Modbus 400297; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="352" data-i="353" data-acc="R" data-u="" id="obj-ai-353"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">353</td><td class="n">Ext Condenser Pump High Water - Event Type</td><td class="d">Modbus 400298; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="353" data-i="354" data-acc="R" data-u="" id="obj-ai-354"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">354</td><td class="n">Ext Standby Glycol Pump On - Event Control</td><td class="d">Modbus 400299; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="354" data-i="355" data-acc="R" data-u="" id="obj-ai-355"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">355</td><td class="n">Ext Standby Glycol Pump On - vent Type</td><td class="d">Modbus 400300; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="355" data-i="356" data-acc="R" data-u="" id="obj-ai-356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">356</td><td class="n">Ext Standby Unit On - Event Control</td><td class="d">Modbus 400301; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="356" data-i="357" data-acc="R" data-u="" id="obj-ai-357"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">357</td><td class="n">Ext Standby Unit On - Event Type</td><td class="d">Modbus 400302; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="357" data-i="358" data-acc="R" data-u="" id="obj-ai-358"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">358</td><td class="n">Ext Humidifier Lockout – Event Control</td><td class="d">Modbus 400303; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="358" data-i="359" data-acc="R" data-u="" id="obj-ai-359"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">359</td><td class="n">Ext Humidifier Lockout - Event Type</td><td class="d">Modbus 400304; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="359" data-i="360" data-acc="R" data-u="" id="obj-ai-360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">360</td><td class="n">Ext Loss of Flow - Event Control</td><td class="d">Modbus 400305; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="360" data-i="361" data-acc="R" data-u="" id="obj-ai-361"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">361</td><td class="n">Ext Loss of Flow - Event Type</td><td class="d">Modbus 400306; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="361" data-i="362" data-acc="R" data-u="" id="obj-ai-362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">362</td><td class="n">Ext Over Temperature – Event Control</td><td class="d">Modbus 400307; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="362" data-i="363" data-acc="R" data-u="" id="obj-ai-363"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">363</td><td class="n">Ext Over Temperature - Event Type</td><td class="d">Modbus 400308; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="363" data-i="364" data-acc="R" data-u="" id="obj-ai-364"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">364</td><td class="n">Ext Reheat Lockout - Event Control</td><td class="d">Modbus 400309; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="364" data-i="365" data-acc="R" data-u="" id="obj-ai-365"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">365</td><td class="n">Ext Reheat Lockout - Event Type</td><td class="d">Modbus 400310; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="365" data-i="366" data-acc="R" data-u="" id="obj-ai-366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">366</td><td class="n">High Power Shutdown – Event Control</td><td class="d">Modbus 400311; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="366" data-i="367" data-acc="R" data-u="" id="obj-ai-367"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">367</td><td class="n">High Power Shutdown - Event Type</td><td class="d">Modbus 400312; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="367" data-i="368" data-acc="R" data-u="" id="obj-ai-368"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">368</td><td class="n">Humidifier Issue - Event Control</td><td class="d">Modbus 400313; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="368" data-i="369" data-acc="R" data-u="" id="obj-ai-369"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">369</td><td class="n">Humidifier Issue - Event Type</td><td class="d">Modbus 400314; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="369" data-i="370" data-acc="R" data-u="" id="obj-ai-370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">370</td><td class="n">Master Unit Communication Lost - Event Control</td><td class="d">Modbus 400315; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="370" data-i="371" data-acc="R" data-u="" id="obj-ai-371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">371</td><td class="n">Master Unit Communication Lost - Event Type</td><td class="d">Modbus 400316; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="371" data-i="372" data-acc="R" data-u="" id="obj-ai-372"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">372</td><td class="n">Service Required - Event Control</td><td class="d">Modbus 400317; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="372" data-i="373" data-acc="R" data-u="" id="obj-ai-373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">373</td><td class="n">Service Required - Event Type</td><td class="d">Modbus 400318; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="373" data-i="374" data-acc="R" data-u="" id="obj-ai-374"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">374</td><td class="n">Shutdown - Loss Of Power – Event Control</td><td class="d">Modbus 400319; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="374" data-i="375" data-acc="R" data-u="" id="obj-ai-375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">375</td><td class="n">Shutdown - Loss Of Power – Event Type</td><td class="d">Modbus 400320; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="375" data-i="376" data-acc="R" data-u="" id="obj-ai-376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">376</td><td class="n">Smoke Detected - Event Control</td><td class="d">Modbus 400321; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="376" data-i="377" data-acc="R" data-u="" id="obj-ai-377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">377</td><td class="n">Smoke Detected - Event Type</td><td class="d">Modbus 400322; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="377" data-i="378" data-acc="R" data-u="" id="obj-ai-378"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">378</td><td class="n">Water Under Floor - Event Control</td><td class="d">Modbus 400323; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="378" data-i="379" data-acc="R" data-u="" id="obj-ai-379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">379</td><td class="n">Water Under Floor - Event Type</td><td class="d">Modbus 400324; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="379" data-i="380" data-acc="R" data-u="" id="obj-ai-380"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">380</td><td class="n">Ext Compressor Lockout – Event Control</td><td class="d">Modbus 400325; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="380" data-i="381" data-acc="R" data-u="" id="obj-ai-381"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">381</td><td class="n">Ext Compressor Lockout – Event Type</td><td class="d">Modbus 400326; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="381" data-i="382" data-acc="R" data-u="" id="obj-ai-382"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">382</td><td class="n">Clogged Air Filter - Event Control</td><td class="d">Modbus 400327; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="382" data-i="383" data-acc="R" data-u="" id="obj-ai-383"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">383</td><td class="n">Clogged Air Filter - Event Type</td><td class="d">Modbus 400328; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="383" data-i="384" data-acc="R" data-u="" id="obj-ai-384"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">384</td><td class="n">Ext Loss of Air Blower – Event Control</td><td class="d">Modbus 400329; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="384" data-i="385" data-acc="R" data-u="" id="obj-ai-385"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">385</td><td class="n">Ext Loss of Air Blower - Event Type</td><td class="d">Modbus 400330; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="385" data-i="386" data-acc="R" data-u="" id="obj-ai-386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">386</td><td class="n">Compressor High Head Pressure - Event Control 1</td><td class="d">Modbus 400331; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="386" data-i="387" data-acc="R" data-u="" id="obj-ai-387"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">387</td><td class="n">Compressor High Head Pressure - Event Control 2</td><td class="d">Modbus 400332; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="387" data-i="388" data-acc="R" data-u="" id="obj-ai-388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">388</td><td class="n">Compressor High Head Pressure - Event Type 1</td><td class="d">Modbus 400333; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="388" data-i="389" data-acc="R" data-u="" id="obj-ai-389"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">389</td><td class="n">Compressor High Head Pressure - Event Type 2</td><td class="d">Modbus 400334; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="389" data-i="390" data-acc="R" data-u="" id="obj-ai-390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">390</td><td class="n">Compressor Low Suction Pressure - Event Control 1</td><td class="d">Modbus 400335; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="390" data-i="391" data-acc="R" data-u="" id="obj-ai-391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">391</td><td class="n">Compressor Low Suction Pressure - Event Control 2</td><td class="d">Modbus 400336; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="391" data-i="392" data-acc="R" data-u="" id="obj-ai-392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">392</td><td class="n">Compressor Low Suction Pressure - Event Type 1</td><td class="d">Modbus 400337; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="392" data-i="393" data-acc="R" data-u="" id="obj-ai-393"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">393</td><td class="n">Compressor Low Suction Pressure - Event Type 2</td><td class="d">Modbus 400338; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="393" data-i="394" data-acc="R" data-u="" id="obj-ai-394"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">394</td><td class="n">Compressor Pump Down Issue - Event Control 1</td><td class="d">Modbus 400339; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="394" data-i="395" data-acc="R" data-u="" id="obj-ai-395"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">395</td><td class="n">Compressor Pump Down Issue - Event Control 2</td><td class="d">Modbus 400340; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="395" data-i="396" data-acc="R" data-u="" id="obj-ai-396"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">396</td><td class="n">Compressor Pump Down Issue - Event Type 1</td><td class="d">Modbus 400341; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="396" data-i="397" data-acc="R" data-u="" id="obj-ai-397"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">397</td><td class="n">Compressor Pump Down Issue - Event Type 2</td><td class="d">Modbus 400342; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="397" data-i="398" data-acc="R" data-u="" id="obj-ai-398"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">398</td><td class="n">Compressor Short Cycle – Event Control 1</td><td class="d">Modbus 400343; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="398" data-i="399" data-acc="R" data-u="" id="obj-ai-399"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">399</td><td class="n">Compressor Short Cycle – Event Control 2</td><td class="d">Modbus 400344; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="399" data-i="400" data-acc="R" data-u="" id="obj-ai-400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">400</td><td class="n">Compressor Short Cycle – Event Type 1</td><td class="d">Modbus 400345; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="400" data-i="401" data-acc="R" data-u="" id="obj-ai-401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">401</td><td class="n">Compressor Short Cycle – Event Type 2</td><td class="d">Modbus 400346; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="401" data-i="402" data-acc="R" data-u="" id="obj-ai-402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402</td><td class="n">Compressor Thermal Overload - Event Control 1</td><td class="d">Modbus 400347; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="402" data-i="403" data-acc="R" data-u="" id="obj-ai-403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">403</td><td class="n">Compressor Thermal Overload - Event Control 2</td><td class="d">Modbus 400348; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="403" data-i="404" data-acc="R" data-u="" id="obj-ai-404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">404</td><td class="n">Compressor Thermal Overload - Event Type 1</td><td class="d">Modbus 400349; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="404" data-i="405" data-acc="R" data-u="" id="obj-ai-405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">405</td><td class="n">Compressor Thermal Overload - Event Type 2</td><td class="d">Modbus 400350; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="405" data-i="406" data-acc="R" data-u="" id="obj-ai-406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">406</td><td class="n">Dig Scroll Comp Discharge Over Temp - Event Ctrl 1</td><td class="d">Modbus 400351; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="406" data-i="407" data-acc="R" data-u="" id="obj-ai-407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">407</td><td class="n">Dig Scroll Comp Discharge Over Temp - Event Ctrl 2</td><td class="d">Modbus 400352; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="407" data-i="408" data-acc="R" data-u="" id="obj-ai-408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">408</td><td class="n">Dig Scroll Comp Discharge Over Temp - Event Type 1</td><td class="d">Modbus 400353; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="408" data-i="409" data-acc="R" data-u="" id="obj-ai-409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">409</td><td class="n">Dig Scroll Comp Discharge Over Temp - Event Type 2</td><td class="d">Modbus 400354; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="409" data-i="410" data-acc="R" data-u="" id="obj-ai-410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">410</td><td class="n">Ext Air Sensor A High Humidity - Event Control</td><td class="d">Modbus 400355; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="410" data-i="411" data-acc="R" data-u="" id="obj-ai-411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">411</td><td class="n">Ext Air Sensor A High Humidity - Event Type</td><td class="d">Modbus 400356; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="411" data-i="412" data-acc="R" data-u="" id="obj-ai-412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">412</td><td class="n">Ext Air Sensor A Low Humidity - Event Control</td><td class="d">Modbus 400357; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="412" data-i="413" data-acc="R" data-u="" id="obj-ai-413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">413</td><td class="n">Ext Air Sensor A Low Humidity - Event Type</td><td class="d">Modbus 400358; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="413" data-i="414" data-acc="R" data-u="" id="obj-ai-414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">414</td><td class="n">Ext Air Sensor A Over Temp – Event Control</td><td class="d">Modbus 400359; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="414" data-i="415" data-acc="R" data-u="" id="obj-ai-415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">415</td><td class="n">Ext Air Sensor A Over Temp – Event Type</td><td class="d">Modbus 400360; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="415" data-i="416" data-acc="R" data-u="" id="obj-ai-416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">416</td><td class="n">Ext Air Sensor A Under Temp - Event Control</td><td class="d">Modbus 400361; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="416" data-i="417" data-acc="R" data-u="" id="obj-ai-417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">417</td><td class="n">Ext Air Sensor A Under Temp - Event Type</td><td class="d">Modbus 400362; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="417" data-i="418" data-acc="R" data-u="" id="obj-ai-418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">418</td><td class="n">High Return Humidity – Event Control</td><td class="d">Modbus 400363; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="418" data-i="419" data-acc="R" data-u="" id="obj-ai-419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">419</td><td class="n">High Return Humidity - Event Type</td><td class="d">Modbus 400364; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="419" data-i="420" data-acc="R" data-u="" id="obj-ai-420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">420</td><td class="n">Low Return Humidity - Event Control</td><td class="d">Modbus 400365; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="420" data-i="421" data-acc="R" data-u="" id="obj-ai-421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">421</td><td class="n">Low Return Humidity - Event Type</td><td class="d">Modbus 400366; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="421" data-i="422" data-acc="R" data-u="" id="obj-ai-422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">422</td><td class="n">Return Air Over Temp – Event Control</td><td class="d">Modbus 400367; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="422" data-i="423" data-acc="R" data-u="" id="obj-ai-423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">423</td><td class="n">Return Air Over Temp - Event Type</td><td class="d">Modbus 400368; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="423" data-i="424" data-acc="R" data-u="" id="obj-ai-424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">424</td><td class="n">Return Air Under Temp – Event Control</td><td class="d">Modbus 400369; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="424" data-i="425" data-acc="R" data-u="" id="obj-ai-425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">425</td><td class="n">Return Air Under Temp - Event Type</td><td class="d">Modbus 400370; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="425" data-i="426" data-acc="R" data-u="" id="obj-ai-426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">426</td><td class="n">Fan Hours Exceeded – Event Control</td><td class="d">Modbus 400371; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="426" data-i="427" data-acc="R" data-u="" id="obj-ai-427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">427</td><td class="n">Fan Hours Exceeded - Event Type</td><td class="d">Modbus 400372; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="427" data-i="428" data-acc="R" data-u="" id="obj-ai-428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">428</td><td class="n">Fan Issue - Event Control</td><td class="d">Modbus 400373; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="428" data-i="429" data-acc="R" data-u="" id="obj-ai-429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">429</td><td class="n">Fan Issue - Event Type</td><td class="d">Modbus 400374; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="429" data-i="430" data-acc="R" data-u="" id="obj-ai-430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">430</td><td class="n">Main Fan Overload - Event Control</td><td class="d">Modbus 400375; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="430" data-i="431" data-acc="R" data-u="" id="obj-ai-431"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">431</td><td class="n">Main Fan Overload - Event Type</td><td class="d">Modbus 400376; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="431" data-i="432" data-acc="R" data-u="" id="obj-ai-432"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">432</td><td class="n">Condenser Issue - Event Control 1</td><td class="d">Modbus 400377; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="432" data-i="433" data-acc="R" data-u="" id="obj-ai-433"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">433</td><td class="n">Condenser Issue - Event Control 2</td><td class="d">Modbus 400378; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="433" data-i="434" data-acc="R" data-u="" id="obj-ai-434"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">434</td><td class="n">Condenser Issue - Event Type 1</td><td class="d">Modbus 400379; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="434" data-i="435" data-acc="R" data-u="" id="obj-ai-435"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">435</td><td class="n">Condenser Issue - Event Type 2</td><td class="d">Modbus 400380; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="435" data-i="436" data-acc="R" data-u="" id="obj-ai-436"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">436</td><td class="n">System Event Acknowledge/Reset</td><td class="d">Modbus 400381; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="436" data-i="437" data-acc="R" data-u="" id="obj-ai-437"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">437</td><td class="n">Air Temperature Control Sensor</td><td class="d">Modbus 400481; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="437" data-i="438" data-acc="R" data-u="°C" id="obj-ai-438"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">438</td><td class="n">Supply Air Over Temp Threshold</td><td class="d">Modbus 400482; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="438" data-i="439" data-acc="R" data-u="°F" id="obj-ai-439"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">439</td><td class="n">Supply Air Over Temp Threshold</td><td class="d">Modbus 400755; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="439" data-i="440" data-acc="R" data-u="°C" id="obj-ai-440"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">440</td><td class="n">Supply Air Under Temp Threshold</td><td class="d">Modbus 400483; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="440" data-i="441" data-acc="R" data-u="°F" id="obj-ai-441"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">441</td><td class="n">Supply Air Under Temp Threshold</td><td class="d">Modbus 400756; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="441" data-i="442" data-acc="R" data-u="°C" id="obj-ai-442"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">442</td><td class="n">Outside Air Temperature</td><td class="d">Modbus 300484; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="442" data-i="443" data-acc="R" data-u="°F" id="obj-ai-443"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">443</td><td class="n">Outside Air Temperature</td><td class="d">Modbus 300757; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="443" data-i="444" data-acc="R" data-u="" id="obj-ai-444"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">444</td><td class="n">Humidity Proportional Control Type</td><td class="d">Modbus 400485; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="444" data-i="445" data-acc="R" data-u="°C" id="obj-ai-445"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">445</td><td class="n">Ext Air Sensor A Dew Point Temp</td><td class="d">Modbus 300486; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="445" data-i="446" data-acc="R" data-u="°F" id="obj-ai-446"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">446</td><td class="n">Ext Air Sensor A Dew Point Temp</td><td class="d">Modbus 300758; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="446" data-i="447" data-acc="R" data-u="°C" id="obj-ai-447"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">447</td><td class="n">Ext Dew Point Over Temp Threshold</td><td class="d">Modbus 400487; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="447" data-i="448" data-acc="R" data-u="°F" id="obj-ai-448"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">448</td><td class="n">Ext Dew Point Over Temp Threshold</td><td class="d">Modbus 400759; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="448" data-i="449" data-acc="R" data-u="°C" id="obj-ai-449"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">449</td><td class="n">Ext Dew Point Under Temp Threshold</td><td class="d">Modbus 400488; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="449" data-i="450" data-acc="R" data-u="°F" id="obj-ai-450"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">450</td><td class="n">Ext Dew Point Under Temp Threshold</td><td class="d">Modbus 400760; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="450" data-i="451" data-acc="R" data-u="" id="obj-ai-451"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">451</td><td class="n">Compressor Lockout</td><td class="d">Modbus 400489; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="451" data-i="452" data-acc="R" data-u="" id="obj-ai-452"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">452</td><td class="n">Main Chilled Water Valve</td><td class="d">Modbus 400491; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="452" data-i="453" data-acc="R" data-u="" id="obj-ai-453"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">453</td><td class="n">Reheater Lockout</td><td class="d">Modbus 400492; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="453" data-i="454" data-acc="R" data-u="" id="obj-ai-454"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">454</td><td class="n">Humidifier Lockout</td><td class="d">Modbus 400493; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="454" data-i="455" data-acc="R" data-u="" id="obj-ai-455"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">455</td><td class="n">Fan Control Sensor</td><td class="d">Modbus 400494; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="455" data-i="456" data-acc="R" data-u="%" id="obj-ai-456"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">456</td><td class="n">Fan Speed Minimum Set Point</td><td class="d">Modbus 400495; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="456" data-i="457" data-acc="R" data-u="°C" id="obj-ai-457"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">457</td><td class="n">Fan Speed Temperature Set Point</td><td class="d">Modbus 400497; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="457" data-i="458" data-acc="R" data-u="°F" id="obj-ai-458"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">458</td><td class="n">Fan Speed Temperature Set Point</td><td class="d">Modbus 400761; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="458" data-i="459" data-acc="R" data-u="" id="obj-ai-459"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">459</td><td class="n">Standby Units</td><td class="d">Modbus 400498; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="459" data-i="460" data-acc="R" data-u="%RH" id="obj-ai-460"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">460</td><td class="n">Adjusted Humidity</td><td class="d">Modbus 300499; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="460" data-i="461" data-acc="R" data-u="°C" id="obj-ai-461"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">461</td><td class="n">eturn Dew Point</td><td class="d">Modbus 300500; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="461" data-i="462" data-acc="R" data-u="°F" id="obj-ai-462"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">462</td><td class="n">Return Dew Point</td><td class="d">Modbus 300762; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="462" data-i="463" data-acc="R" data-u="°C" id="obj-ai-463"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">463</td><td class="n">Actual Air Temperature Set Point</td><td class="d">Modbus 300501; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="463" data-i="464" data-acc="R" data-u="°F" id="obj-ai-464"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">464</td><td class="n">Actual Air Temperature Set Point</td><td class="d">Modbus 300763; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="464" data-i="465" data-acc="R" data-u="%RH" id="obj-ai-465"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">465</td><td class="n">Actual Humidity Set Point</td><td class="d">Modbus 300502; not polled by default</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="465" data-i="466" data-acc="R" data-u="°C" id="obj-ai-466"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">466</td><td class="n">Dew Point Set Point</td><td class="d">Modbus 400503; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="466" data-i="467" data-acc="R" data-u="°F" id="obj-ai-467"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">467</td><td class="n">Dew Point Set Point</td><td class="d">Modbus 400764; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="467" data-i="468" data-acc="R" data-u="" id="obj-ai-468"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">468</td><td class="n">Supply Air Over/Under Temperature - Event Control</td><td class="d">Modbus 400504; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="468" data-i="469" data-acc="R" data-u="°C" id="obj-ai-469"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">469</td><td class="n">Remote Sensor Over Temp Threshold</td><td class="d">Modbus 400505; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="469" data-i="470" data-acc="R" data-u="°F" id="obj-ai-470"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">470</td><td class="n">Remote Sensor Over Temp Threshold</td><td class="d">Modbus 400765; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="470" data-i="471" data-acc="R" data-u="°C" id="obj-ai-471"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">471</td><td class="n">Remote Sensor Under Temp Threshold</td><td class="d">Modbus 400506; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="471" data-i="472" data-acc="R" data-u="°F" id="obj-ai-472"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">472</td><td class="n">Remote Sensor Under Temp Threshold</td><td class="d">Modbus 400766; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="472" data-i="473" data-acc="R" data-u="°C" id="obj-ai-473"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">473</td><td class="n">Remote Sensor Average Temperature</td><td class="d">Modbus 300507; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="473" data-i="474" data-acc="R" data-u="°F" id="obj-ai-474"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">474</td><td class="n">Remote Sensor Average Temperature</td><td class="d">Modbus 300767; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="474" data-i="475" data-acc="R" data-u="°C" id="obj-ai-475"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">475</td><td class="n">Remote Sensor Maximum Temperature</td><td class="d">Modbus 300508; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="475" data-i="476" data-acc="R" data-u="°F" id="obj-ai-476"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">476</td><td class="n">Remote Sensor Maximum Temperature</td><td class="d">Modbus 300768; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="476" data-i="477" data-acc="R" data-u="°C" id="obj-ai-477"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">477</td><td class="n">Remote Sensor System Average Temperature</td><td class="d">Modbus 300509; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="477" data-i="478" data-acc="R" data-u="°F" id="obj-ai-478"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">478</td><td class="n">Remote Sensor System Average Temperature</td><td class="d">Modbus 300769; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="478" data-i="479" data-acc="R" data-u="°C" id="obj-ai-479"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">479</td><td class="n">Remote Sensor System Maximum Temperature</td><td class="d">Modbus 300510; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="479" data-i="480" data-acc="R" data-u="°F" id="obj-ai-480"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">480</td><td class="n">Remote Sensor System Maximum Temperature</td><td class="d">Modbus 300770; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="480" data-i="481" data-acc="R" data-u="°C" id="obj-ai-481"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">481</td><td class="n">Remote Sensor Temperature 1</td><td class="d">Modbus 300551; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="481" data-i="482" data-acc="R" data-u="°F" id="obj-ai-482"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">482</td><td class="n">Remote Sensor Temperature 1</td><td class="d">Modbus 300771; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="482" data-i="483" data-acc="R" data-u="°C" id="obj-ai-483"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">483</td><td class="n">Remote Sensor Temperature 2</td><td class="d">Modbus 300552; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="483" data-i="484" data-acc="R" data-u="°F" id="obj-ai-484"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">484</td><td class="n">Remote Sensor Temperature 2</td><td class="d">Modbus 300772; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="484" data-i="485" data-acc="R" data-u="°C" id="obj-ai-485"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">485</td><td class="n">Remote Sensor Temperature 3</td><td class="d">Modbus 300553; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="485" data-i="486" data-acc="R" data-u="°F" id="obj-ai-486"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">486</td><td class="n">Remote Sensor Temperature 3</td><td class="d">Modbus 300773; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="486" data-i="487" data-acc="R" data-u="°C" id="obj-ai-487"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">487</td><td class="n">Remote Sensor Temperature 4</td><td class="d">Modbus 300554; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="487" data-i="488" data-acc="R" data-u="°F" id="obj-ai-488"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">488</td><td class="n">Remote Sensor Temperature 4</td><td class="d">Modbus 300774; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="488" data-i="489" data-acc="R" data-u="°C" id="obj-ai-489"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">489</td><td class="n">Remote Sensor Temperature 5</td><td class="d">Modbus 300555; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="489" data-i="490" data-acc="R" data-u="°F" id="obj-ai-490"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">490</td><td class="n">Remote Sensor Temperature 5</td><td class="d">Modbus 300775; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="490" data-i="491" data-acc="R" data-u="°C" id="obj-ai-491"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">491</td><td class="n">Remote Sensor Temperature 6</td><td class="d">Modbus 300556; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="491" data-i="492" data-acc="R" data-u="°F" id="obj-ai-492"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">492</td><td class="n">Remote Sensor Temperature 6</td><td class="d">Modbus 300776; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="492" data-i="493" data-acc="R" data-u="°C" id="obj-ai-493"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">493</td><td class="n">Remote Sensor Temperature 7</td><td class="d">Modbus 300557; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="493" data-i="494" data-acc="R" data-u="°F" id="obj-ai-494"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">494</td><td class="n">Remote Sensor Temperature 7</td><td class="d">Modbus 300777; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="494" data-i="495" data-acc="R" data-u="°C" id="obj-ai-495"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">495</td><td class="n">Remote Sensor Temperature 8</td><td class="d">Modbus 300558; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="495" data-i="496" data-acc="R" data-u="°F" id="obj-ai-496"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">496</td><td class="n">Remote Sensor Temperature 8</td><td class="d">Modbus 300778; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="496" data-i="497" data-acc="R" data-u="°C" id="obj-ai-497"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">497</td><td class="n">Remote Sensor Temperature 9</td><td class="d">Modbus 300559; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="497" data-i="498" data-acc="R" data-u="°F" id="obj-ai-498"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">498</td><td class="n">Remote Sensor Temperature 9</td><td class="d">Modbus 300779; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="498" data-i="499" data-acc="R" data-u="°C" id="obj-ai-499"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">499</td><td class="n">Remote Sensor Temperature 10</td><td class="d">Modbus 300560; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="499" data-i="500" data-acc="R" data-u="°F" id="obj-ai-500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">500</td><td class="n">Remote Sensor Temperature 10</td><td class="d">Modbus 300780; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="500" data-i="501" data-acc="R" data-u="" id="obj-ai-501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">501</td><td class="n">Air Economizer Availability</td><td class="d">Modbus 300561; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="501" data-i="502" data-acc="R" data-u="" id="obj-ai-502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">502</td><td class="n">Air Economizer Control Source</td><td class="d">Modbus 400562; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="502" data-i="503" data-acc="R" data-u="h" id="obj-ai-503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">503</td><td class="n">Chilled Water Valve Hours</td><td class="d">Modbus 400563; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="503" data-i="504" data-acc="R" data-u="%" id="obj-ai-504"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">504</td><td class="n">Cooling Capacity</td><td class="d">Modbus 300564; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="504" data-i="505" data-acc="R" data-u="°C" id="obj-ai-505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">505</td><td class="n">Cooling Control Temperature</td><td class="d">Modbus 300565; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="505" data-i="506" data-acc="R" data-u="°F" id="obj-ai-506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">506</td><td class="n">Cooling Control Temperature</td><td class="d">Modbus 300781; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="506" data-i="507" data-acc="R" data-u="°C" id="obj-ai-507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">507</td><td class="n">Fan Speed Control Temperature</td><td class="d">Modbus 300566; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="507" data-i="508" data-acc="R" data-u="°F" id="obj-ai-508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">508</td><td class="n">Fan Speed Control Temperature</td><td class="d">Modbus 300782; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="508" data-i="509" data-acc="R" data-u="" id="obj-ai-509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">509</td><td class="n">Free Cooling Internal Control Mode</td><td class="d">Modbus 400567; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="509" data-i="510" data-acc="R" data-u="" id="obj-ai-510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">510</td><td class="n">Humidity Control Sensor</td><td class="d">Modbus 400667; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="510" data-i="511" data-acc="R" data-u="%" id="obj-ai-511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">511</td><td class="n">Digital Scroll Compressor Loading 1</td><td class="d">Modbus 300668; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="511" data-i="512" data-acc="R" data-u="%" id="obj-ai-512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">512</td><td class="n">Digital Scroll Compressor Loading 2</td><td class="d">Modbus 300669; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="512" data-i="513" data-acc="R" data-u="psi" id="obj-ai-513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">513</td><td class="n">Static Pressure Set Point</td><td class="d">Modbus 400672; not polled by default</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="513" data-i="514" data-acc="R" data-u="psi" id="obj-ai-514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">514</td><td class="n">Unit Static Pressure</td><td class="d">Modbus 300673; not polled by default</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="514" data-i="515" data-acc="R" data-u="psi" id="obj-ai-515"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">515</td><td class="n">System Static Pressure</td><td class="d">Modbus 300674; not polled by default</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="515" data-i="516" data-acc="R" data-u="" id="obj-ai-516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">516</td><td class="n">Condenser Low Noise Mode State</td><td class="d">Modbus 300675; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="516" data-i="517" data-acc="R" data-u="" id="obj-ai-517"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">517</td><td class="n">Condenser Low Noise Mode Schedule Control</td><td class="d">Modbus 400676; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="517" data-i="518" data-acc="R" data-u="%" id="obj-ai-518"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">518</td><td class="n">Condenser Low Noise Mode Max Fan Speed</td><td class="d">Modbus 400677; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="518" data-i="519" data-acc="R" data-u="%" id="obj-ai-519"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">519</td><td class="n">Condenser Normal Mode Max Fan Speed</td><td class="d">Modbus 400678; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="519" data-i="520" data-acc="R" data-u="" id="obj-ai-520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">520</td><td class="n">Condenser Low Noise Mode - Interval Days</td><td class="d">Modbus 400679; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="520" data-i="521" data-acc="R" data-u="" id="obj-ai-521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">521</td><td class="n">Condenser Low Noise Mode – Full Days</td><td class="d">Modbus 400680; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="521" data-i="522" data-acc="R" data-u="s" id="obj-ai-522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">522</td><td class="n">Condenser Low Noise Mode Start Time</td><td class="d">Modbus 400681; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="522" data-i="523" data-acc="R" data-u="s" id="obj-ai-523"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">523</td><td class="n">Condenser Low Noise Mode Stop Time</td><td class="d">Modbus 400683; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="523" data-i="524" data-acc="R" data-u="h" id="obj-ai-524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">524</td><td class="n">Pump Hours 1</td><td class="d">Modbus 400685; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="524" data-i="525" data-acc="R" data-u="h" id="obj-ai-525"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">525</td><td class="n">Pump Hours 2</td><td class="d">Modbus 400687; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="525" data-i="526" data-acc="R" data-u="V" id="obj-ai-526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">526</td><td class="n">System Input RMS A-N 1</td><td class="d">Modbus 300800; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="526" data-i="527" data-acc="R" data-u="V" id="obj-ai-527"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">527</td><td class="n">System Input RMS A-N 2</td><td class="d">Modbus 300801; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="527" data-i="528" data-acc="R" data-u="V" id="obj-ai-528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">528</td><td class="n">System Input RMS A-N 3</td><td class="d">Modbus 300802; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="528" data-i="529" data-acc="R" data-u="V" id="obj-ai-529"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">529</td><td class="n">System Input RMS A-N 4</td><td class="d">Modbus 300803; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="529" data-i="530" data-acc="R" data-u="V" id="obj-ai-530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">530</td><td class="n">System Input RMS A-N 5</td><td class="d">Modbus 300804; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="530" data-i="531" data-acc="R" data-u="V" id="obj-ai-531"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">531</td><td class="n">System Input RMS A-N 6</td><td class="d">Modbus 300805; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="531" data-i="532" data-acc="R" data-u="V" id="obj-ai-532"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">532</td><td class="n">System Input RMS B-N 1</td><td class="d">Modbus 300810; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="532" data-i="533" data-acc="R" data-u="V" id="obj-ai-533"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">533</td><td class="n">System Input RMS B-N 2</td><td class="d">Modbus 300811; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="533" data-i="534" data-acc="R" data-u="V" id="obj-ai-534"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">534</td><td class="n">System Input RMS B-N 3</td><td class="d">Modbus 300812; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="534" data-i="535" data-acc="R" data-u="V" id="obj-ai-535"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">535</td><td class="n">System Input RMS B-N 4</td><td class="d">Modbus 300813; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="535" data-i="536" data-acc="R" data-u="V" id="obj-ai-536"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">536</td><td class="n">System Input RMS B-N 5</td><td class="d">Modbus 300814; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="536" data-i="537" data-acc="R" data-u="V" id="obj-ai-537"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">537</td><td class="n">System Input RMS B-N 6</td><td class="d">Modbus 300815; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="537" data-i="538" data-acc="R" data-u="V" id="obj-ai-538"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">538</td><td class="n">System Input RMS C-N 1</td><td class="d">Modbus 300820; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="538" data-i="539" data-acc="R" data-u="V" id="obj-ai-539"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">539</td><td class="n">System Input RMS C-N 2</td><td class="d">Modbus 300821; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="539" data-i="540" data-acc="R" data-u="V" id="obj-ai-540"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">540</td><td class="n">System Input RMS C-N 3</td><td class="d">Modbus 300822; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="540" data-i="541" data-acc="R" data-u="V" id="obj-ai-541"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">541</td><td class="n">System Input RMS C-N 4</td><td class="d">Modbus 300823; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="541" data-i="542" data-acc="R" data-u="V" id="obj-ai-542"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">542</td><td class="n">System Input RMS C-N 5</td><td class="d">Modbus 300824; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="542" data-i="543" data-acc="R" data-u="V" id="obj-ai-543"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">543</td><td class="n">System Input RMS C-N 6</td><td class="d">Modbus 300825; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="543" data-i="544" data-acc="R" data-u="V" id="obj-ai-544"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">544</td><td class="n">System Input RMS Current Phase A 1</td><td class="d">Modbus 300830; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="544" data-i="545" data-acc="R" data-u="V" id="obj-ai-545"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">545</td><td class="n">System Input RMS Current Phase A 2</td><td class="d">Modbus 300831; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="545" data-i="546" data-acc="R" data-u="V" id="obj-ai-546"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">546</td><td class="n">System Input RMS Current Phase A 3</td><td class="d">Modbus 300832; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="546" data-i="547" data-acc="R" data-u="V" id="obj-ai-547"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">547</td><td class="n">System Input RMS Current Phase A 4</td><td class="d">Modbus 300833; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="547" data-i="548" data-acc="R" data-u="V" id="obj-ai-548"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">548</td><td class="n">System Input RMS Current Phase A 5</td><td class="d">Modbus 300834; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="548" data-i="549" data-acc="R" data-u="V" id="obj-ai-549"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">549</td><td class="n">System Input RMS Current Phase A 6</td><td class="d">Modbus 300835; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="549" data-i="550" data-acc="R" data-u="V" id="obj-ai-550"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">550</td><td class="n">System Input RMS Current Phase B 1</td><td class="d">Modbus 300840; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="550" data-i="551" data-acc="R" data-u="V" id="obj-ai-551"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">551</td><td class="n">System Input RMS Current Phase B 2</td><td class="d">Modbus 300841; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="551" data-i="552" data-acc="R" data-u="V" id="obj-ai-552"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">552</td><td class="n">System Input RMS Current Phase B 3</td><td class="d">Modbus 300842; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="552" data-i="553" data-acc="R" data-u="V" id="obj-ai-553"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">553</td><td class="n">System Input RMS Current Phase B 4</td><td class="d">Modbus 300843; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="553" data-i="554" data-acc="R" data-u="V" id="obj-ai-554"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">554</td><td class="n">System Input RMS Current Phase B 5</td><td class="d">Modbus 300844; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="554" data-i="555" data-acc="R" data-u="V" id="obj-ai-555"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">555</td><td class="n">System Input RMS Current Phase B 6</td><td class="d">Modbus 300845; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="555" data-i="556" data-acc="R" data-u="V" id="obj-ai-556"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">556</td><td class="n">System Input RMS Current Phase C 1</td><td class="d">Modbus 300850; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="556" data-i="557" data-acc="R" data-u="V" id="obj-ai-557"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">557</td><td class="n">System Input RMS Current Phase C 2</td><td class="d">Modbus 300851; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="557" data-i="558" data-acc="R" data-u="V" id="obj-ai-558"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">558</td><td class="n">System Input RMS Current Phase C 3</td><td class="d">Modbus 300852; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="558" data-i="559" data-acc="R" data-u="V" id="obj-ai-559"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">559</td><td class="n">System Input RMS Current Phase C 4</td><td class="d">Modbus 300853; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="559" data-i="560" data-acc="R" data-u="V" id="obj-ai-560"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">560</td><td class="n">System Input RMS Current Phase C 5</td><td class="d">Modbus 300854; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="560" data-i="561" data-acc="R" data-u="V" id="obj-ai-561"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">561</td><td class="n">System Input RMS Current Phase C 6</td><td class="d">Modbus 300855; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="561" data-i="562" data-acc="R" data-u="kWh" id="obj-ai-562"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">562</td><td class="n">Energy Consumption 1</td><td class="d">Modbus 400870; not polled by default</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="562" data-i="563" data-acc="R" data-u="kWh" id="obj-ai-563"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">563</td><td class="n">Energy Consumption 2</td><td class="d">Modbus 400872; not polled by default</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="563" data-i="564" data-acc="R" data-u="kWh" id="obj-ai-564"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">564</td><td class="n">Energy Consumption 3</td><td class="d">Modbus 400874; not polled by default</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="564" data-i="565" data-acc="R" data-u="kWh" id="obj-ai-565"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">565</td><td class="n">Energy Consumption 4</td><td class="d">Modbus 400876; not polled by default</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="565" data-i="566" data-acc="R" data-u="kWh" id="obj-ai-566"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">566</td><td class="n">Energy Consumption 5</td><td class="d">Modbus 400878; not polled by default</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="566" data-i="567" data-acc="R" data-u="kWh" id="obj-ai-567"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">567</td><td class="n">Energy Consumption 6</td><td class="d">Modbus 400880; not polled by default</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="567" data-i="568" data-acc="R" data-u="°C" id="obj-ai-568"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">568</td><td class="n">Fluid Input Temperature 1</td><td class="d">Modbus 300900; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="568" data-i="569" data-acc="R" data-u="°C" id="obj-ai-569"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">569</td><td class="n">Fluid Input Temperature 2</td><td class="d">Modbus 300901; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="569" data-i="570" data-acc="R" data-u="°F" id="obj-ai-570"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">570</td><td class="n">Fluid Input Temperature 1</td><td class="d">Modbus 300902; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="570" data-i="571" data-acc="R" data-u="°F" id="obj-ai-571"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">571</td><td class="n">Fluid Input Temperature 2</td><td class="d">Modbus 300903; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="571" data-i="572" data-acc="R" data-u="°C" id="obj-ai-572"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">572</td><td class="n">Fluid Output Temperature 1</td><td class="d">Modbus 300904; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="572" data-i="573" data-acc="R" data-u="°C" id="obj-ai-573"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">573</td><td class="n">Fluid Output Temperature 2</td><td class="d">Modbus 300905; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="573" data-i="574" data-acc="R" data-u="°F" id="obj-ai-574"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">574</td><td class="n">Fluid Output Temperature 1</td><td class="d">Modbus 300906; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="574" data-i="575" data-acc="R" data-u="°F" id="obj-ai-575"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">575</td><td class="n">Fluid Output Temperature 2</td><td class="d">Modbus 300907; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="575" data-i="576" data-acc="R" data-u="L/min" id="obj-ai-576"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">576</td><td class="n">Fluid Flow Rate 1</td><td class="d">Modbus 300908; not polled by default</td><td class="u">L/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="576" data-i="577" data-acc="R" data-u="L/min" id="obj-ai-577"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">577</td><td class="n">Fluid Flow Rate 2</td><td class="d">Modbus 300910; not polled by default</td><td class="u">L/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="577" data-i="578" data-acc="R" data-u="kW" id="obj-ai-578"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">578</td><td class="n">Unit Cooling Load</td><td class="d">Modbus 301001; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="578" data-i="579" data-acc="R" data-u="kW" id="obj-ai-579"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">579</td><td class="n">Circuit Cooling Load 1</td><td class="d">Modbus 301003; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="579" data-i="580" data-acc="R" data-u="kW" id="obj-ai-580"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">580</td><td class="n">Circuit Cooling Load 2</td><td class="d">Modbus 301005; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="580" data-i="581" data-acc="R" data-u="W" id="obj-ai-581"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">581</td><td class="n">Instantaneous Power 1</td><td class="d">Modbus 301010; not polled by default</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="581" data-i="582" data-acc="R" data-u="W" id="obj-ai-582"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">582</td><td class="n">Instantaneous Power 2</td><td class="d">Modbus 301012; not polled by default</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="582" data-i="583" data-acc="R" data-u="W" id="obj-ai-583"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">583</td><td class="n">Instantaneous Power 3</td><td class="d">Modbus 301014; not polled by default</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="583" data-i="584" data-acc="R" data-u="W" id="obj-ai-584"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">584</td><td class="n">Instantaneous Power 4</td><td class="d">Modbus 301016; not polled by default</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="584" data-i="585" data-acc="R" data-u="W" id="obj-ai-585"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">585</td><td class="n">Instantaneous Power 5</td><td class="d">Modbus 301018; not polled by default</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="585" data-i="586" data-acc="R" data-u="W" id="obj-ai-586"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">586</td><td class="n">Instantaneous Power 6</td><td class="d">Modbus 301020; not polled by default</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="586" data-i="587" data-acc="R" data-u="°C" id="obj-ai-587"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">587</td><td class="n">Raw Auxiliary Air Temperature</td><td class="d">Modbus 401050; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="587" data-i="588" data-acc="R" data-u="°F" id="obj-ai-588"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">588</td><td class="n">Raw Auxiliary Air Temperature</td><td class="d">Modbus 401051; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="588" data-i="589" data-acc="R" data-u="°C" id="obj-ai-589"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">589</td><td class="n">Actual Auxiliary Air Temperature</td><td class="d">Modbus 301052; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="589" data-i="590" data-acc="R" data-u="°F" id="obj-ai-590"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">590</td><td class="n">Actual Auxiliary Air Temperature</td><td class="d">Modbus 301053; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="590" data-i="591" data-acc="R" data-u="V" id="obj-ai-591"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">591</td><td class="n">System Input RMS A-B 1</td><td class="d">Modbus 301060; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="591" data-i="592" data-acc="R" data-u="V" id="obj-ai-592"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">592</td><td class="n">System Input RMS A-B 2</td><td class="d">Modbus 301061; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="592" data-i="593" data-acc="R" data-u="V" id="obj-ai-593"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">593</td><td class="n">System Input RMS A-B 3</td><td class="d">Modbus 301062; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="593" data-i="594" data-acc="R" data-u="V" id="obj-ai-594"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">594</td><td class="n">System Input RMS A-B 4</td><td class="d">Modbus 301063; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="594" data-i="595" data-acc="R" data-u="V" id="obj-ai-595"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">595</td><td class="n">System Input RMS A-B 5</td><td class="d">Modbus 301064; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="595" data-i="596" data-acc="R" data-u="V" id="obj-ai-596"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">596</td><td class="n">System Input RMS A-B 6</td><td class="d">Modbus 301065; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="596" data-i="597" data-acc="R" data-u="V" id="obj-ai-597"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">597</td><td class="n">System Input RMS B-C 1</td><td class="d">Modbus 301070; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="597" data-i="598" data-acc="R" data-u="V" id="obj-ai-598"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">598</td><td class="n">System Input RMS B-C 2</td><td class="d">Modbus 301071; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="598" data-i="599" data-acc="R" data-u="V" id="obj-ai-599"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">599</td><td class="n">System Input RMS B-C 3</td><td class="d">Modbus 301072; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="599" data-i="600" data-acc="R" data-u="V" id="obj-ai-600"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">600</td><td class="n">System Input RMS B-C 4</td><td class="d">Modbus 301073; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="600" data-i="601" data-acc="R" data-u="V" id="obj-ai-601"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">601</td><td class="n">System Input RMS B-C 5</td><td class="d">Modbus 301074; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="601" data-i="602" data-acc="R" data-u="V" id="obj-ai-602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">602</td><td class="n">System Input RMS B-C 6</td><td class="d">Modbus 301075; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="602" data-i="603" data-acc="R" data-u="V" id="obj-ai-603"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">603</td><td class="n">System Input RMS C-A 1</td><td class="d">Modbus 301080; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="603" data-i="604" data-acc="R" data-u="V" id="obj-ai-604"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">604</td><td class="n">System Input RMS C-A 2</td><td class="d">Modbus 301081; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="604" data-i="605" data-acc="R" data-u="V" id="obj-ai-605"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">605</td><td class="n">System Input RMS C-A 3</td><td class="d">Modbus 301082; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="605" data-i="606" data-acc="R" data-u="V" id="obj-ai-606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">606</td><td class="n">System Input RMS C-A 4</td><td class="d">Modbus 301083; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="606" data-i="607" data-acc="R" data-u="V" id="obj-ai-607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">607</td><td class="n">System Input RMS C-A 5</td><td class="d">Modbus 301084; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="607" data-i="608" data-acc="R" data-u="V" id="obj-ai-608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">608</td><td class="n">System Input RMS C-A 6</td><td class="d">Modbus 301085; not polled by default</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="608" data-i="609" data-acc="R" data-u="" id="obj-ai-609"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">609</td><td class="n">Pump State 1</td><td class="d">Modbus 301100; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="609" data-i="610" data-acc="R" data-u="" id="obj-ai-610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">610</td><td class="n">Pump State 2</td><td class="d">Modbus 301110; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="610" data-i="611" data-acc="R" data-u="" id="obj-ai-611"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">611</td><td class="n">Expected Condenser Unit Count</td><td class="d">Modbus 301130; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="611" data-i="612" data-acc="R" data-u="" id="obj-ai-612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">612</td><td class="n">Condenser Refrigerant Type</td><td class="d">Modbus 301131; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="612" data-i="613" data-acc="R" data-u="" id="obj-ai-613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">613</td><td class="n">Condenser Fan Reversal Requested 1</td><td class="d">Modbus 301142; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="613" data-i="614" data-acc="R" data-u="" id="obj-ai-614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">614</td><td class="n">Condenser Fan Reversal Requested 2</td><td class="d">Modbus 301143; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="614" data-i="615" data-acc="R" data-u="°C" id="obj-ai-615"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">615</td><td class="n">Condenser Outside Air Temperature 1</td><td class="d">Modbus 301144; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="615" data-i="616" data-acc="R" data-u="°F" id="obj-ai-616"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">616</td><td class="n">Condenser Outside Air Temperature 2</td><td class="d">Modbus 301145; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="616" data-i="617" data-acc="R" data-u="°C" id="obj-ai-617"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">617</td><td class="n">Condenser Outside Air Temperature 2</td><td class="d">Modbus 301146; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="617" data-i="618" data-acc="R" data-u="°F" id="obj-ai-618"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">618</td><td class="n">Condenser Outside Air Temperature 2</td><td class="d">Modbus 301147; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="618" data-i="619" data-acc="R" data-u="bar" id="obj-ai-619"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">619</td><td class="n">Condenser Refrigerant Pressure 1</td><td class="d">Modbus 301158; not polled by default</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="619" data-i="620" data-acc="R" data-u="bar" id="obj-ai-620"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">620</td><td class="n">Condenser Refrigerant Pressure 2</td><td class="d">Modbus 301159; not polled by default</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="620" data-i="621" data-acc="R" data-u="°C" id="obj-ai-621"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">621</td><td class="n">Condenser Supply Refrigerant Temperature 1</td><td class="d">Modbus 301160; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="621" data-i="622" data-acc="R" data-u="°F" id="obj-ai-622"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">622</td><td class="n">Condenser Supply Refrigerant Temperature 1</td><td class="d">Modbus 301161; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="622" data-i="623" data-acc="R" data-u="°C" id="obj-ai-623"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">623</td><td class="n">Condenser Supply Refrigerant Temperature 2</td><td class="d">Modbus 301162; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="623" data-i="624" data-acc="R" data-u="°F" id="obj-ai-624"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">624</td><td class="n">Condenser Supply Refrigerant Temperature 2</td><td class="d">Modbus 301163; not polled by default</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="624" data-i="625" data-acc="R" data-u="%" id="obj-ai-625"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">625</td><td class="n">Condenser Fan Speed 1</td><td class="d">Modbus 301174; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="625" data-i="626" data-acc="R" data-u="%" id="obj-ai-626"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">626</td><td class="n">Condenser Fan Speed 2</td><td class="d">Modbus 301175; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="626" data-i="627" data-acc="R" data-u="%" id="obj-ai-627"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">627</td><td class="n">Condenser Fan Speed 3</td><td class="d">Modbus 301176; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="627" data-i="628" data-acc="R" data-u="%" id="obj-ai-628"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">628</td><td class="n">Condenser Fan Speed 4</td><td class="d">Modbus 301177; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="628" data-i="629" data-acc="R" data-u="%" id="obj-ai-629"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">629</td><td class="n">Condenser Fan Speed 5</td><td class="d">Modbus 301178; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="629" data-i="630" data-acc="R" data-u="%" id="obj-ai-630"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">630</td><td class="n">Condenser Fan Speed 6</td><td class="d">Modbus 301179; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="630" data-i="631" data-acc="R" data-u="%" id="obj-ai-631"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">631</td><td class="n">Condenser Fan Speed 7</td><td class="d">Modbus 301180; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="631" data-i="632" data-acc="R" data-u="%" id="obj-ai-632"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">632</td><td class="n">Condenser Fan Speed 8</td><td class="d">Modbus 301181; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="632" data-i="633" data-acc="R" data-u="kW" id="obj-ai-633"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">633</td><td class="n">Condenser Fan Power 1</td><td class="d">Modbus 301182; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="633" data-i="634" data-acc="R" data-u="kW" id="obj-ai-634"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">634</td><td class="n">Condenser Fan Power 2</td><td class="d">Modbus 301183; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="634" data-i="635" data-acc="R" data-u="kW" id="obj-ai-635"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">635</td><td class="n">Condenser Fan Power 3</td><td class="d">Modbus 301184; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="635" data-i="636" data-acc="R" data-u="kW" id="obj-ai-636"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">636</td><td class="n">Condenser Fan Power 4</td><td class="d">Modbus 301185; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="636" data-i="637" data-acc="R" data-u="kW" id="obj-ai-637"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">637</td><td class="n">Condenser Fan Power 5</td><td class="d">Modbus 301186; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="637" data-i="638" data-acc="R" data-u="kW" id="obj-ai-638"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">638</td><td class="n">Condenser Fan Power 6</td><td class="d">Modbus 301187; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="638" data-i="639" data-acc="R" data-u="kW" id="obj-ai-639"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">639</td><td class="n">Condenser Fan Power 7</td><td class="d">Modbus 301188; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="639" data-i="640" data-acc="R" data-u="kW" id="obj-ai-640"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">640</td><td class="n">Condenser Fan Power 8</td><td class="d">Modbus 301189; not polled by default</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="640" data-i="641" data-acc="R" data-u="" id="obj-ai-641"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">641</td><td class="n">System Date and Time</td><td class="d">Modbus 409998; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Contemporary Controls BASgatewayLX Liebert iCOM v4 point IDs by name</summary><ul><li><a href="#obj-bi-1"><code>BI1</code></a>Ext Reheat Lockout</li><li><a href="#obj-bi-2"><code>BI2</code></a>Ext Humidifier Lockout</li><li><a href="#obj-bi-3"><code>BI3</code></a>Minimum Chilled Water Temp Set Point Enable</li><li><a href="#obj-bi-4"><code>BI4</code></a>Return Air Sensor Event Control</li><li><a href="#obj-bi-5"><code>BI5</code></a>Ext Air Sensor A Event Control</li><li><a href="#obj-bi-6"><code>BI6</code></a>Ext Compressor Lockout</li><li><a href="#obj-bi-7"><code>BI7</code></a>System On/Off Control</li><li><a href="#obj-bi-8"><code>BI8</code></a>Fan State</li><li><a href="#obj-bi-9"><code>BI9</code></a>Cooling State</li><li><a href="#obj-bi-10"><code>BI10</code></a>Free Cooling State</li><li><a href="#obj-bi-11"><code>BI11</code></a>Hot Water / Hot Gas State</li><li><a href="#obj-bi-12"><code>BI12</code></a>Electric Reheat State</li><li><a href="#obj-bi-13"><code>BI13</code></a>Humidifier State</li><li><a href="#obj-bi-14"><code>BI14</code></a>Dehumidifier State</li><li><a href="#obj-bi-15"><code>BI15</code></a>Main Fan Overload</li><li><a href="#obj-bi-16"><code>BI16</code></a>Loss of Air Flow</li><li><a href="#obj-bi-17"><code>BI17</code></a>Ext Loss of Flow</li><li><a href="#obj-bi-18"><code>BI18</code></a>Compressor High Head Pressure</li><li><a href="#obj-bi-19"><code>BI19</code></a>Compressor Low Suction Pressure</li><li><a href="#obj-bi-20"><code>BI20</code></a>Compressor Thermal Overload</li><li><a href="#obj-bi-21"><code>BI21</code></a>Compressor Pump Down Issue</li><li><a href="#obj-bi-22"><code>BI22</code></a>Compressor High Head Pressure 2</li><li><a href="#obj-bi-23"><code>BI23</code></a>Compressor Low Suction Pressure 2</li><li><a href="#obj-bi-24"><code>BI24</code></a>Compressor Thermal Overload 2</li><li><a href="#obj-bi-25"><code>BI25</code></a>Compressor Pump Down Issue 2</li><li><a href="#obj-bi-26"><code>BI26</code></a>Dig Scroll Comp Over Temp 1</li><li><a href="#obj-bi-27"><code>BI27</code></a>Dig Scroll Comp Over Temp 2</li><li><a href="#obj-bi-28"><code>BI28</code></a>Smoke Detected</li><li><a href="#obj-bi-29"><code>BI29</code></a>Water Under Floor</li><li><a href="#obj-bi-30"><code>BI30</code></a>Humidifier Issue</li><li><a href="#obj-bi-31"><code>BI31</code></a>Ext Standby Glycol Pump On</li><li><a href="#obj-bi-32"><code>BI32</code></a>Ext Standby Unit On</li><li><a href="#obj-bi-33"><code>BI33</code></a>Ext Condenser Pump High Water</li><li><a href="#obj-bi-34"><code>BI34</code></a>Return Air Sensor Issue</li><li><a href="#obj-bi-35"><code>BI35</code></a>Ext Loss of Air Blower</li><li><a href="#obj-bi-36"><code>BI36</code></a>Humidifier Low Water</li><li><a href="#obj-bi-37"><code>BI37</code></a>Humidifier Over Current</li><li><a href="#obj-bi-38"><code>BI38</code></a>Ext Over Temperature</li><li><a href="#obj-bi-39"><code>BI39</code></a>Shutdown - Loss Of Power</li><li><a href="#obj-bi-40"><code>BI40</code></a>Supply Chilled Water Over Temp</li><li><a href="#obj-bi-41"><code>BI41</code></a>Return Air Over Temperature</li><li><a href="#obj-bi-42"><code>BI42</code></a>Return Air Under Temperature</li><li><a href="#obj-bi-43"><code>BI43</code></a>High Return Humidity</li><li><a href="#obj-bi-44"><code>BI44</code></a>Low Return Humidity</li><li><a href="#obj-bi-45"><code>BI45</code></a>Ext Air Sensor A Over Temperature</li><li><a href="#obj-bi-46"><code>BI46</code></a>Ext Air Sensor A Under Temperature</li><li><a href="#obj-bi-47"><code>BI47</code></a>Ext Air Sensor A High Humidity</li><li><a href="#obj-bi-48"><code>BI48</code></a>Ext Air Sensor A Low Humidity</li><li><a href="#obj-bi-49"><code>BI49</code></a>Supply Chilled Water Loss of Flow</li><li><a href="#obj-bi-50"><code>BI50</code></a>Clogged Air Filter</li><li><a href="#obj-bi-51"><code>BI51</code></a>Supply Air Sensor Issue</li><li><a href="#obj-bi-52"><code>BI52</code></a>Free Cooling Temp Sensor Issue</li><li><a href="#obj-bi-53"><code>BI53</code></a>Ext Air Sensor A Issue</li><li><a href="#obj-bi-54"><code>BI54</code></a>Fan Hours Exceeded</li><li><a href="#obj-bi-55"><code>BI55</code></a>Compressor Hours Exceeded 1</li><li><a href="#obj-bi-56"><code>BI56</code></a>Compressor Hours Exceeded 2</li><li><a href="#obj-bi-57"><code>BI57</code></a>Free Cooling Valve Hours Exceeded</li><li><a href="#obj-bi-58"><code>BI58</code></a>Electric Reheater Hours Exceeded 1</li><li><a href="#obj-bi-59"><code>BI59</code></a>Electric Reheater Hours Exceeded 2</li><li><a href="#obj-bi-60"><code>BI60</code></a>Electric Reheater Hours Exceeded 3</li><li><a href="#obj-bi-61"><code>BI61</code></a>Hot Water / Hot Gas Valve Hours Exceeded</li><li><a href="#obj-bi-62"><code>BI62</code></a>Humidifier Hours Exceeded</li><li><a href="#obj-bi-63"><code>BI63</code></a>Dehumidifier Hours Exceeded</li><li><a href="#obj-bi-64"><code>BI64</code></a>Unit Communication Lost</li><li><a href="#obj-bi-65"><code>BI65</code></a>Master Unit Communication Lost</li><li><a href="#obj-bi-66"><code>BI66</code></a>Unit Code Missing</li><li><a href="#obj-bi-67"><code>BI67</code></a>Service Required</li><li><a href="#obj-bi-68"><code>BI68</code></a>Humidifier Control Board Not Detected</li><li><a href="#obj-bi-69"><code>BI69</code></a>Customer Input 1</li><li><a href="#obj-bi-70"><code>BI70</code></a>Customer Input 2</li><li><a href="#obj-bi-71"><code>BI71</code></a>Customer Input 3</li><li><a href="#obj-bi-72"><code>BI72</code></a>Customer Input 4</li><li><a href="#obj-bi-73"><code>BI73</code></a>Dig Scroll Comp Discharge Temp Sensor Issue 1</li><li><a href="#obj-bi-74"><code>BI74</code></a>Dig Scroll Comp Discharge Temp Sensor Issue 2</li><li><a href="#obj-bi-75"><code>BI75</code></a>Supply Air Over Temperature</li><li><a href="#obj-bi-76"><code>BI76</code></a>Supply Air Under Temperature</li><li><a href="#obj-bi-77"><code>BI77</code></a>Ambient Air Sensor Issue</li><li><a href="#obj-bi-78"><code>BI78</code></a>Compressor Short Cycle 1</li><li><a href="#obj-bi-79"><code>BI79</code></a>Compressor Short Cycle 2</li><li><a href="#obj-bi-80"><code>BI80</code></a>Ext Free Cooling Lockout</li><li><a href="#obj-bi-81"><code>BI81</code></a>Reheater Over Temperature</li><li><a href="#obj-bi-82"><code>BI82</code></a>Humidifier Cylinder Worn</li><li><a href="#obj-bi-83"><code>BI83</code></a>Humidifier Under Current</li><li><a href="#obj-bi-84"><code>BI84</code></a>Fan Issue</li><li><a href="#obj-bi-85"><code>BI85</code></a>Condenser TVSS Issue</li><li><a href="#obj-bi-86"><code>BI86</code></a>Condenser VFD Issue</li><li><a href="#obj-bi-87"><code>BI87</code></a>Condenser Issue 1</li><li><a href="#obj-bi-88"><code>BI88</code></a>Condenser Issue 2</li><li><a href="#obj-bi-89"><code>BI89</code></a>BMS Communications Timeout</li><li><a href="#obj-bi-90"><code>BI90</code></a>Digital Output Board Not Detected 1</li><li><a href="#obj-bi-91"><code>BI91</code></a>Digital Output Board Not Detected 2</li><li><a href="#obj-bi-92"><code>BI92</code></a>Digital Output Board Not Detected 3</li><li><a href="#obj-bi-93"><code>BI93</code></a>RAM Battery Issue</li><li><a href="#obj-bi-94"><code>BI94</code></a>Water Leakage Detector Sensor Issue</li><li><a href="#obj-bi-95"><code>BI95</code></a>External Fire Detected</li><li><a href="#obj-bi-96"><code>BI96</code></a>Chilled Water Control Valve Failure 1</li><li><a href="#obj-bi-97"><code>BI97</code></a>Chilled Water Control Valve Failure 2</li><li><a href="#obj-bi-98"><code>BI98</code></a>Unit Off</li><li><a href="#obj-bi-99"><code>BI99</code></a>Unit On</li><li><a href="#obj-bi-100"><code>BI100</code></a>Unit Partial Shutdown</li><li><a href="#obj-bi-101"><code>BI101</code></a>Unit Shutdown</li><li><a href="#obj-bi-102"><code>BI102</code></a>High Power Shutdown</li><li><a href="#obj-bi-103"><code>BI103</code></a>Unit Standby</li><li><a href="#obj-bi-104"><code>BI104</code></a>Maintenance Due</li><li><a href="#obj-bi-105"><code>BI105</code></a>Maintenance Completed</li><li><a href="#obj-bi-106"><code>BI106</code></a>Compressor Low Pressure Transducer Issue 1</li><li><a href="#obj-bi-107"><code>BI107</code></a>Compressor Low Pressure Transducer Issue 2</li><li><a href="#obj-bi-108"><code>BI108</code></a>Compressor High Pressure Transducer Issue 1</li><li><a href="#obj-bi-109"><code>BI109</code></a>Compressor High Pressure Transducer Issue 2</li><li><a href="#obj-bi-110"><code>BI110</code></a>Compressor Capacity Reduced</li><li><a href="#obj-bi-111"><code>BI111</code></a>Dew Point Over Temperature</li><li><a href="#obj-bi-112"><code>BI112</code></a>Dew Point Under Temperature</li><li><a href="#obj-bi-113"><code>BI113</code></a>Ext Dew Point Over Temperature</li><li><a href="#obj-bi-114"><code>BI114</code></a>Ext Dew Point Under Temperature</li><li><a href="#obj-bi-115"><code>BI115</code></a>Compressor Superheat Over Threshold 1</li><li><a href="#obj-bi-116"><code>BI116</code></a>Compressor Superheat Over Threshold 2</li><li><a href="#obj-bi-117"><code>BI117</code></a>Unspecified General Event</li><li><a href="#obj-bi-118"><code>BI118</code></a>Remote Sensor Average Over Temperature</li><li><a href="#obj-bi-119"><code>BI119</code></a>Remote Sensor Average Under Temperature</li><li><a href="#obj-bi-120"><code>BI120</code></a>Remote Sensor System Average Over Temperature</li><li><a href="#obj-bi-121"><code>BI121</code></a>Remote Sensor System Average Under Temperature</li><li><a href="#obj-bi-122"><code>BI122</code></a>Remote Sensor Over Temperature 1</li><li><a href="#obj-bi-123"><code>BI123</code></a>Remote Sensor Over Temperature 2</li><li><a href="#obj-bi-124"><code>BI124</code></a>Remote Sensor Over Temperature 3</li><li><a href="#obj-bi-125"><code>BI125</code></a>Remote Sensor Over Temperature 4</li><li><a href="#obj-bi-126"><code>BI126</code></a>Remote Sensor Over Temperature 5</li><li><a href="#obj-bi-127"><code>BI127</code></a>Remote Sensor Over Temperature 6</li><li><a href="#obj-bi-128"><code>BI128</code></a>Remote Sensor Over Temperature 7</li><li><a href="#obj-bi-129"><code>BI129</code></a>Remote Sensor Over Temperature 8</li><li><a href="#obj-bi-130"><code>BI130</code></a>Remote Sensor Over Temperature 9</li><li><a href="#obj-bi-131"><code>BI131</code></a>Remote Sensor Over Temperature 10</li><li><a href="#obj-bi-132"><code>BI132</code></a>Remote Sensor Under Temperature 1</li><li><a href="#obj-bi-133"><code>BI133</code></a>Remote Sensor Under Temperature 2</li><li><a href="#obj-bi-134"><code>BI134</code></a>Remote Sensor Under Temperature 3</li><li><a href="#obj-bi-135"><code>BI135</code></a>Remote Sensor Under Temperature 4</li><li><a href="#obj-bi-136"><code>BI136</code></a>Remote Sensor Under Temperature 5</li><li><a href="#obj-bi-137"><code>BI137</code></a>Remote Sensor Under Temperature 6</li><li><a href="#obj-bi-138"><code>BI138</code></a>Remote Sensor Under Temperature 7</li><li><a href="#obj-bi-139"><code>BI139</code></a>Remote Sensor Under Temperature 8</li><li><a href="#obj-bi-140"><code>BI140</code></a>Remote Sensor Under Temperature 9</li><li><a href="#obj-bi-141"><code>BI141</code></a>Remote Sensor Under Temperature 10</li><li><a href="#obj-bi-142"><code>BI142</code></a>Remote Sensor Issue 1</li><li><a href="#obj-bi-143"><code>BI143</code></a>Remote Sensor Issue 2</li><li><a href="#obj-bi-144"><code>BI144</code></a>Remote Sensor Issue 3</li><li><a href="#obj-bi-145"><code>BI145</code></a>Remote Sensor Issue 4</li><li><a href="#obj-bi-146"><code>BI146</code></a>Remote Sensor Issue 5</li><li><a href="#obj-bi-147"><code>BI147</code></a>Remote Sensor Issue 6</li><li><a href="#obj-bi-148"><code>BI148</code></a>Remote Sensor Issue 7</li><li><a href="#obj-bi-149"><code>BI149</code></a>Remote Sensor Issue 8</li><li><a href="#obj-bi-150"><code>BI150</code></a>Remote Sensor Issue 9</li><li><a href="#obj-bi-151"><code>BI151</code></a>Remote Sensor Issue 10</li><li><a href="#obj-bi-152"><code>BI152</code></a>Air Economizer Emergency Override</li><li><a href="#obj-bi-153"><code>BI153</code></a>Air Economizer Reduced Airflow</li><li><a href="#obj-bi-154"><code>BI154</code></a>Temperature Control Sensor Issue</li><li><a href="#obj-bi-155"><code>BI155</code></a>EEV Unspecified General Event</li><li><a href="#obj-bi-156"><code>BI156</code></a>Static Pressure Sensor Issue</li><li><a href="#obj-bi-157"><code>BI157</code></a>High Static Pressure</li><li><a href="#obj-bi-158"><code>BI158</code></a>Low Static Pressure</li><li><a href="#obj-bi-159"><code>BI159</code></a>Pump Unspecified General Event</li><li><a href="#obj-bi-160"><code>BI160</code></a>Condenser Unit Unspecified General Event</li><li><a href="#obj-bi-161"><code>BI161</code></a>Condenser Circuit Unspecified General Event</li><li><a href="#obj-bi-162"><code>BI162</code></a>Input Undervoltage 1</li><li><a href="#obj-bi-163"><code>BI163</code></a>Input Undervoltage 2</li><li><a href="#obj-bi-164"><code>BI164</code></a>Input Undervoltage 3</li><li><a href="#obj-bi-165"><code>BI165</code></a>Input Undervoltage 4</li><li><a href="#obj-bi-166"><code>BI166</code></a>Input Undervoltage 5</li><li><a href="#obj-bi-167"><code>BI167</code></a>Input Undervoltage 6</li><li><a href="#obj-bi-168"><code>BI168</code></a>Return Humidity Sensor Issue</li><li><a href="#obj-bi-169"><code>BI169</code></a>Compressor Low Differential Pressure Lockout 1</li><li><a href="#obj-bi-170"><code>BI170</code></a>Compressor Low Differential Pressure Lockout 2</li><li><a href="#obj-bi-171"><code>BI171</code></a>Airflow Sensor Issue</li><li><a href="#obj-bi-172"><code>BI172</code></a>Ext Air Damper Position Issue</li><li><a href="#obj-bi-173"><code>BI173</code></a>Ext Power Source A Failure</li><li><a href="#obj-bi-174"><code>BI174</code></a>Ext Power Source B Failure</li><li><a href="#obj-bi-175"><code>BI175</code></a>Static Pressure Sensor Out of Range</li><li><a href="#obj-bi-176"><code>BI176</code></a>Fluid Temperature Sensor Issue 1</li><li><a href="#obj-bi-177"><code>BI177</code></a>Fluid Temperature Sensor Issue 2</li><li><a href="#obj-bi-178"><code>BI178</code></a>Fluid Flow Sensor Issue 1</li><li><a href="#obj-bi-179"><code>BI179</code></a>Fluid Flow Sensor Issue 2</li><li><a href="#obj-bi-180"><code>BI180</code></a>Mixed Mode Lockout</li><li><a href="#obj-bi-181"><code>BI181</code></a>Aux Air Temp Device Communication Lost</li><li><a href="#obj-bi-182"><code>BI182</code></a>Modbus Power Meter Communication Lost 1</li><li><a href="#obj-bi-183"><code>BI183</code></a>Modbus Power Meter Communication Lost 2</li><li><a href="#obj-bi-184"><code>BI184</code></a>Modbus Power Meter Communication Lost 3</li><li><a href="#obj-bi-185"><code>BI185</code></a>Modbus Power Meter Communication Lost 4</li><li><a href="#obj-bi-186"><code>BI186</code></a>Modbus Power Meter Communication Lost 5</li><li><a href="#obj-bi-187"><code>BI187</code></a>Modbus Power Meter Communication Lost 6</li><li><a href="#obj-bi-188"><code>BI188</code></a>External Condenser TVSS Issue</li><li><a href="#obj-bi-189"><code>BI189</code></a>External Condenser VFD Issue</li><li><a href="#obj-bi-190"><code>BI190</code></a>Condenser Outside Air Temp Out of Operating Range 1</li><li><a href="#obj-bi-191"><code>BI191</code></a>Condenser Outside Air Temp Out of Operating Range 2</li><li><a href="#obj-bi-192"><code>BI192</code></a>Condenser Control Board Issue 1</li><li><a href="#obj-bi-193"><code>BI193</code></a>Condenser Control Board Issue 2</li><li><a href="#obj-bi-194"><code>BI194</code></a>Condenser Outside Air Temp Sensor Issue 1</li><li><a href="#obj-bi-195"><code>BI195</code></a>Condenser Outside Air Temp Sensor Issue 2</li><li><a href="#obj-bi-196"><code>BI196</code></a>Condenser Communication Lost 1</li><li><a href="#obj-bi-197"><code>BI197</code></a>Condenser Communication Lost 2</li><li><a href="#obj-bi-198"><code>BI198</code></a>Condenser Remote Shutdown 1</li><li><a href="#obj-bi-199"><code>BI199</code></a>Condenser Remote Shutdown 2</li><li><a href="#obj-bi-200"><code>BI200</code></a>Condenser TVSS Issue 1</li><li><a href="#obj-bi-201"><code>BI201</code></a>Condenser TVSS Issue 2</li><li><a href="#obj-bi-202"><code>BI202</code></a>Condenser Refrigerant Pressure Sensor Issue 1</li><li><a href="#obj-bi-203"><code>BI203</code></a>Condenser Refrigerant Pressure Sensor Issue 2</li><li><a href="#obj-bi-204"><code>BI204</code></a>Condenser Refrigerant Pressure Under Threshold 1</li><li><a href="#obj-bi-205"><code>BI205</code></a>Condenser Refrigerant Pressure Under Threshold 2</li><li><a href="#obj-bi-206"><code>BI206</code></a>Condenser Refrigerant Pressure Over Threshold 1</li><li><a href="#obj-bi-207"><code>BI207</code></a>Condenser Refrigerant Pressure Over Threshold 2</li><li><a href="#obj-bi-208"><code>BI208</code></a>Condenser Supply Refrigerant Temp Sensor Issue 1</li><li><a href="#obj-bi-209"><code>BI209</code></a>Condenser Supply Refrigerant Temp Sensor Issue 2</li><li><a href="#obj-bi-210"><code>BI210</code></a>Condenser Supply Refrigerant Under Temp 1</li><li><a href="#obj-bi-211"><code>BI211</code></a>Condenser Supply Refrigerant Under Temp 2</li><li><a href="#obj-bi-212"><code>BI212</code></a>Condenser Supply Refrigerant Over Temp 1</li><li><a href="#obj-bi-213"><code>BI213</code></a>Condenser Supply Refrigerant Over Temp 2</li><li><a href="#obj-bi-214"><code>BI214</code></a>Condenser Max Fan Speed Override 1</li><li><a href="#obj-bi-215"><code>BI215</code></a>Condenser Max Fan Speed Override 2</li><li><a href="#obj-bi-216"><code>BI216</code></a>Condenser Fan Issue 1</li><li><a href="#obj-bi-217"><code>BI217</code></a>Condenser Fan Issue 2</li><li><a href="#obj-bi-218"><code>BI218</code></a>Condenser Fan Issue 3</li><li><a href="#obj-bi-219"><code>BI219</code></a>Condenser Fan Issue 4</li><li><a href="#obj-bi-220"><code>BI220</code></a>Condenser Fan Issue 5</li><li><a href="#obj-bi-221"><code>BI221</code></a>Condenser Fan Issue 6</li><li><a href="#obj-bi-222"><code>BI222</code></a>Condenser Fan Issue 7</li><li><a href="#obj-bi-223"><code>BI223</code></a>Condenser Fan Issue 8</li><li><a href="#obj-ai-224"><code>AI224</code></a>Free Cooling Internal Control Mode</li><li><a href="#obj-ai-225"><code>AI225</code></a>Humidity Proportional Control Type</li><li><a href="#obj-ai-226"><code>AI226</code></a>Fan Speed Maximum Set Point</li><li><a href="#obj-ai-227"><code>AI227</code></a>Supply Air Temperature Set Point</li><li><a href="#obj-ai-228"><code>AI228</code></a>Supply Air Temperature Set Point</li><li><a href="#obj-ai-229"><code>AI229</code></a>Free Cooling Internal Temperature Delta</li><li><a href="#obj-ai-230"><code>AI230</code></a>Free Cooling Internal Temperature Delta</li><li><a href="#obj-ai-231"><code>AI231</code></a>Minimum Chilled Water Temp Set Point</li><li><a href="#obj-ai-232"><code>AI232</code></a>Minimum Chilled Water Temp Set Point</li><li><a href="#obj-ai-233"><code>AI233</code></a>Air Temperature Set Point</li><li><a href="#obj-ai-234"><code>AI234</code></a>Air Temperature Set Point</li><li><a href="#obj-ai-235"><code>AI235</code></a>Air Temperature Proportional Band</li><li><a href="#obj-ai-236"><code>AI236</code></a>Air Temperature Proportional Band</li><li><a href="#obj-ai-237"><code>AI237</code></a>Air Temperature Dead Band</li><li><a href="#obj-ai-238"><code>AI238</code></a>Air Temperature Dead Band</li><li><a href="#obj-ai-239"><code>AI239</code></a>Air Temperature Control Integration Time</li><li><a href="#obj-ai-240"><code>AI240</code></a>Humidity Set Point</li><li><a href="#obj-ai-241"><code>AI241</code></a>Humidity Proportional Band</li><li><a href="#obj-ai-242"><code>AI242</code></a>Humidity Proportional Control Integration Time</li><li><a href="#obj-ai-243"><code>AI243</code></a>Humidity Dead Band</li><li><a href="#obj-ai-244"><code>AI244</code></a>Auto Restart Delay</li><li><a href="#obj-ai-245"><code>AI245</code></a>Air Temperature Control Type</li><li><a href="#obj-ai-246"><code>AI246</code></a>BMS Timeout Period</li><li><a href="#obj-ai-247"><code>AI247</code></a>Return Air Over Temp Threshold</li><li><a href="#obj-ai-248"><code>AI248</code></a>Return Air Over Temp Threshold</li><li><a href="#obj-ai-249"><code>AI249</code></a>Return Air Under Temp Threshold</li><li><a href="#obj-ai-250"><code>AI250</code></a>Return Air Under Temp Threshold</li><li><a href="#obj-ai-251"><code>AI251</code></a>Ext Air Sensor A Over Temp Threshold</li><li><a href="#obj-ai-252"><code>AI252</code></a>Ext Air Sensor A Over Temp Threshold</li><li><a href="#obj-ai-253"><code>AI253</code></a>Ext Air Sensor A Under Temp Threshold</li><li><a href="#obj-ai-254"><code>AI254</code></a>Ext Air Sensor A Under Temp Threshold</li><li><a href="#obj-ai-255"><code>AI255</code></a>High Return Humidity Threshold</li><li><a href="#obj-ai-256"><code>AI256</code></a>Low Return Humidity Threshold</li><li><a href="#obj-ai-257"><code>AI257</code></a>Ext Air Sensor A High Humidity Threshold</li><li><a href="#obj-ai-258"><code>AI258</code></a>Ext Air Sensor A Low Humidity Threshold</li><li><a href="#obj-ai-259"><code>AI259</code></a>Fan Hours Threshold</li><li><a href="#obj-ai-260"><code>AI260</code></a>ompressor Hours Threshold 1</li><li><a href="#obj-ai-261"><code>AI261</code></a>Compressor Hours Threshold 2</li><li><a href="#obj-ai-262"><code>AI262</code></a>Humidifier Hours Threshold</li><li><a href="#obj-ai-263"><code>AI263</code></a>Dehumidifier Hours Threshold</li><li><a href="#obj-ai-264"><code>AI264</code></a>Free Cooling Valve Hours Threshold</li><li><a href="#obj-ai-265"><code>AI265</code></a>Electric Reheater Hours Threshold 1</li><li><a href="#obj-ai-266"><code>AI266</code></a>Electric Reheater Hours Threshold 2</li><li><a href="#obj-ai-267"><code>AI267</code></a>Electric Reheater Hours Threshold 3</li><li><a href="#obj-ai-268"><code>AI268</code></a>Hot Water / Hot Gas Valve Hours Threshold</li><li><a href="#obj-ai-269"><code>AI269</code></a>System Operating State</li><li><a href="#obj-ai-270"><code>AI270</code></a>System Status</li><li><a href="#obj-ai-271"><code>AI271</code></a>Fan Speed</li><li><a href="#obj-ai-272"><code>AI272</code></a>Compressor Utilization</li><li><a href="#obj-ai-273"><code>AI273</code></a>Free Cooling Valve Open Position</li><li><a href="#obj-ai-274"><code>AI274</code></a>Reheat Utilization</li><li><a href="#obj-ai-275"><code>AI275</code></a>Humidifier Utilization</li><li><a href="#obj-ai-276"><code>AI276</code></a>Dehumidifier Utilization</li><li><a href="#obj-ai-277"><code>AI277</code></a>Free Cooling Status</li><li><a href="#obj-ai-278"><code>AI278</code></a>Return Air Temperature</li><li><a href="#obj-ai-279"><code>AI279</code></a>Return Air Temperature</li><li><a href="#obj-ai-280"><code>AI280</code></a>Supply Air Temperature</li><li><a href="#obj-ai-281"><code>AI281</code></a>Supply Air Temperature</li><li><a href="#obj-ai-282"><code>AI282</code></a>Supply Air Temperature Set Point</li><li><a href="#obj-ai-283"><code>AI283</code></a>Supply Air Temperature Set Point</li><li><a href="#obj-ai-284"><code>AI284</code></a>Free Cooling Fluid Temperature</li><li><a href="#obj-ai-285"><code>AI285</code></a>Free Cooling Fluid Temperature</li><li><a href="#obj-ai-286"><code>AI286</code></a>Ext Air Sensor A Temperature</li><li><a href="#obj-ai-287"><code>AI287</code></a>Ext Air Sensor A Temperature</li><li><a href="#obj-ai-288"><code>AI288</code></a>Ext Air Sensor B Temperature</li><li><a href="#obj-ai-289"><code>AI289</code></a>Ext Air Sensor B Temperature</li><li><a href="#obj-ai-290"><code>AI290</code></a>Ext Air Sensor C Temperature</li><li><a href="#obj-ai-291"><code>AI291</code></a>Ext Air Sensor C Temperature</li><li><a href="#obj-ai-292"><code>AI292</code></a>Dig Scroll Comp Discharge Temp 1</li><li><a href="#obj-ai-293"><code>AI293</code></a>Dig Scroll Comp Discharge Temp 1</li><li><a href="#obj-ai-294"><code>AI294</code></a>Dig Scroll Comp Discharge Temp 2</li><li><a href="#obj-ai-295"><code>AI295</code></a>Dig Scroll Comp Discharge Temp 2</li><li><a href="#obj-ai-296"><code>AI296</code></a>Return Humidity</li><li><a href="#obj-ai-297"><code>AI297</code></a>Ext Air Sensor A Humidity</li><li><a href="#obj-ai-298"><code>AI298</code></a>Ext Air Sensor B Humidity</li><li><a href="#obj-ai-299"><code>AI299</code></a>Ext Air Sensor C Humidity</li><li><a href="#obj-ai-300"><code>AI300</code></a>Fan Hours</li><li><a href="#obj-ai-301"><code>AI301</code></a>Compressor Hours 1</li><li><a href="#obj-ai-302"><code>AI302</code></a>Compressor Hours 2</li><li><a href="#obj-ai-303"><code>AI303</code></a>Humidifier Hours</li><li><a href="#obj-ai-304"><code>AI304</code></a>Dehumidifier Hours</li><li><a href="#obj-ai-305"><code>AI305</code></a>Free Cooling Valve Hours</li><li><a href="#obj-ai-306"><code>AI306</code></a>Electric Reheater Hours 1</li><li><a href="#obj-ai-307"><code>AI307</code></a>Electric Reheater Hours 2</li><li><a href="#obj-ai-308"><code>AI308</code></a>Electric Reheater Hours 3</li><li><a href="#obj-ai-309"><code>AI309</code></a>Hot Water / Hot Gas Valve Hours</li><li><a href="#obj-ai-310"><code>AI310</code></a>Today&#x27;s High Air Temperature</li><li><a href="#obj-ai-311"><code>AI311</code></a>Today&#x27;s High Air Temperature</li><li><a href="#obj-ai-312"><code>AI312</code></a>Today&#x27;s Low Air Temperature</li><li><a href="#obj-ai-313"><code>AI313</code></a>Today&#x27;s Low Air Temperature</li><li><a href="#obj-ai-314"><code>AI314</code></a>Today&#x27;s High Humidity</li><li><a href="#obj-ai-315"><code>AI315</code></a>Today&#x27;s Low Humidity</li><li><a href="#obj-ai-316"><code>AI316</code></a>Server Class</li><li><a href="#obj-ai-317"><code>AI317</code></a>Today&#x27;s High Air Temperature Time</li><li><a href="#obj-ai-318"><code>AI318</code></a>Today&#x27;s Low Air Temperature Time</li><li><a href="#obj-ai-319"><code>AI319</code></a>Supply Air Temperature Sensor Control</li><li><a href="#obj-ai-320"><code>AI320</code></a>Return Air Temperature Set Point</li><li><a href="#obj-ai-321"><code>AI321</code></a>Return Air Temperature Set Point</li><li><a href="#obj-ai-322"><code>AI322</code></a>Return Humidity Set Point</li><li><a href="#obj-ai-323"><code>AI323</code></a>Today&#x27;s High Humidity Time</li><li><a href="#obj-ai-324"><code>AI324</code></a>Today&#x27;s Low Humidity Time</li><li><a href="#obj-ai-325"><code>AI325</code></a>Fixed Compressor State 1</li><li><a href="#obj-ai-326"><code>AI326</code></a>Fixed Compressor State 2</li><li><a href="#obj-ai-327"><code>AI327</code></a>Compressor Capacity Control State 1</li><li><a href="#obj-ai-328"><code>AI328</code></a>Compressor Capacity Control State 2</li><li><a href="#obj-ai-329"><code>AI329</code></a>Infrared Humidifier Flush Rate</li><li><a href="#obj-ai-330"><code>AI330</code></a>Fan Control Mode</li><li><a href="#obj-ai-331"><code>AI331</code></a>Analog Input Reading 1</li><li><a href="#obj-ai-332"><code>AI332</code></a>Analog Input Reading 2</li><li><a href="#obj-ai-333"><code>AI333</code></a>Analog Input Reading 3</li><li><a href="#obj-ai-334"><code>AI334</code></a>Analog Input Reading 4</li><li><a href="#obj-ai-335"><code>AI335</code></a>System Control Mode</li><li><a href="#obj-ai-336"><code>AI336</code></a>System Operating State Reason</li><li><a href="#obj-ai-337"><code>AI337</code></a>Maintenance Ramp</li><li><a href="#obj-ai-338"><code>AI338</code></a>Calculated Next Maintenance Month</li><li><a href="#obj-ai-339"><code>AI339</code></a>Calculated Next Maintenance Year</li><li><a href="#obj-ai-340"><code>AI340</code></a>Hot Water / Hot Gas Valve Open Position</li><li><a href="#obj-ai-341"><code>AI341</code></a>Maintenance Tracking State</li><li><a href="#obj-ai-342"><code>AI342</code></a>Customer Input 1 - Event Control</li><li><a href="#obj-ai-343"><code>AI343</code></a>Customer Input 1 - Event Type</li><li><a href="#obj-ai-344"><code>AI344</code></a>Customer Input 2 - Event Control</li><li><a href="#obj-ai-345"><code>AI345</code></a>Customer Input 2 - Event Type</li><li><a href="#obj-ai-346"><code>AI346</code></a>Customer Input 3 - Event Control</li><li><a href="#obj-ai-347"><code>AI347</code></a>Customer Input 3 - Event Type</li><li><a href="#obj-ai-348"><code>AI348</code></a>Customer Input 4 - Event Control</li><li><a href="#obj-ai-349"><code>AI349</code></a>Customer Input 4 - Event Type</li><li><a href="#obj-ai-350"><code>AI350</code></a>Ext Free Cooling Lockout – Event Control</li><li><a href="#obj-ai-351"><code>AI351</code></a>Ext Free Cooling Lockout – Event Type</li><li><a href="#obj-ai-352"><code>AI352</code></a>Ext Condenser Pump High Water - Event Control</li><li><a href="#obj-ai-353"><code>AI353</code></a>Ext Condenser Pump High Water - Event Type</li><li><a href="#obj-ai-354"><code>AI354</code></a>Ext Standby Glycol Pump On - Event Control</li><li><a href="#obj-ai-355"><code>AI355</code></a>Ext Standby Glycol Pump On - vent Type</li><li><a href="#obj-ai-356"><code>AI356</code></a>Ext Standby Unit On - Event Control</li><li><a href="#obj-ai-357"><code>AI357</code></a>Ext Standby Unit On - Event Type</li><li><a href="#obj-ai-358"><code>AI358</code></a>Ext Humidifier Lockout – Event Control</li><li><a href="#obj-ai-359"><code>AI359</code></a>Ext Humidifier Lockout - Event Type</li><li><a href="#obj-ai-360"><code>AI360</code></a>Ext Loss of Flow - Event Control</li><li><a href="#obj-ai-361"><code>AI361</code></a>Ext Loss of Flow - Event Type</li><li><a href="#obj-ai-362"><code>AI362</code></a>Ext Over Temperature – Event Control</li><li><a href="#obj-ai-363"><code>AI363</code></a>Ext Over Temperature - Event Type</li><li><a href="#obj-ai-364"><code>AI364</code></a>Ext Reheat Lockout - Event Control</li><li><a href="#obj-ai-365"><code>AI365</code></a>Ext Reheat Lockout - Event Type</li><li><a href="#obj-ai-366"><code>AI366</code></a>High Power Shutdown – Event Control</li><li><a href="#obj-ai-367"><code>AI367</code></a>High Power Shutdown - Event Type</li><li><a href="#obj-ai-368"><code>AI368</code></a>Humidifier Issue - Event Control</li><li><a href="#obj-ai-369"><code>AI369</code></a>Humidifier Issue - Event Type</li><li><a href="#obj-ai-370"><code>AI370</code></a>Master Unit Communication Lost - Event Control</li><li><a href="#obj-ai-371"><code>AI371</code></a>Master Unit Communication Lost - Event Type</li><li><a href="#obj-ai-372"><code>AI372</code></a>Service Required - Event Control</li><li><a href="#obj-ai-373"><code>AI373</code></a>Service Required - Event Type</li><li><a href="#obj-ai-374"><code>AI374</code></a>Shutdown - Loss Of Power – Event Control</li><li><a href="#obj-ai-375"><code>AI375</code></a>Shutdown - Loss Of Power – Event Type</li><li><a href="#obj-ai-376"><code>AI376</code></a>Smoke Detected - Event Control</li><li><a href="#obj-ai-377"><code>AI377</code></a>Smoke Detected - Event Type</li><li><a href="#obj-ai-378"><code>AI378</code></a>Water Under Floor - Event Control</li><li><a href="#obj-ai-379"><code>AI379</code></a>Water Under Floor - Event Type</li><li><a href="#obj-ai-380"><code>AI380</code></a>Ext Compressor Lockout – Event Control</li><li><a href="#obj-ai-381"><code>AI381</code></a>Ext Compressor Lockout – Event Type</li><li><a href="#obj-ai-382"><code>AI382</code></a>Clogged Air Filter - Event Control</li><li><a href="#obj-ai-383"><code>AI383</code></a>Clogged Air Filter - Event Type</li><li><a href="#obj-ai-384"><code>AI384</code></a>Ext Loss of Air Blower – Event Control</li><li><a href="#obj-ai-385"><code>AI385</code></a>Ext Loss of Air Blower - Event Type</li><li><a href="#obj-ai-386"><code>AI386</code></a>Compressor High Head Pressure - Event Control 1</li><li><a href="#obj-ai-387"><code>AI387</code></a>Compressor High Head Pressure - Event Control 2</li><li><a href="#obj-ai-388"><code>AI388</code></a>Compressor High Head Pressure - Event Type 1</li><li><a href="#obj-ai-389"><code>AI389</code></a>Compressor High Head Pressure - Event Type 2</li><li><a href="#obj-ai-390"><code>AI390</code></a>Compressor Low Suction Pressure - Event Control 1</li><li><a href="#obj-ai-391"><code>AI391</code></a>Compressor Low Suction Pressure - Event Control 2</li><li><a href="#obj-ai-392"><code>AI392</code></a>Compressor Low Suction Pressure - Event Type 1</li><li><a href="#obj-ai-393"><code>AI393</code></a>Compressor Low Suction Pressure - Event Type 2</li><li><a href="#obj-ai-394"><code>AI394</code></a>Compressor Pump Down Issue - Event Control 1</li><li><a href="#obj-ai-395"><code>AI395</code></a>Compressor Pump Down Issue - Event Control 2</li><li><a href="#obj-ai-396"><code>AI396</code></a>Compressor Pump Down Issue - Event Type 1</li><li><a href="#obj-ai-397"><code>AI397</code></a>Compressor Pump Down Issue - Event Type 2</li><li><a href="#obj-ai-398"><code>AI398</code></a>Compressor Short Cycle – Event Control 1</li><li><a href="#obj-ai-399"><code>AI399</code></a>Compressor Short Cycle – Event Control 2</li><li><a href="#obj-ai-400"><code>AI400</code></a>Compressor Short Cycle – Event Type 1</li><li><a href="#obj-ai-401"><code>AI401</code></a>Compressor Short Cycle – Event Type 2</li><li><a href="#obj-ai-402"><code>AI402</code></a>Compressor Thermal Overload - Event Control 1</li><li><a href="#obj-ai-403"><code>AI403</code></a>Compressor Thermal Overload - Event Control 2</li><li><a href="#obj-ai-404"><code>AI404</code></a>Compressor Thermal Overload - Event Type 1</li><li><a href="#obj-ai-405"><code>AI405</code></a>Compressor Thermal Overload - Event Type 2</li><li><a href="#obj-ai-406"><code>AI406</code></a>Dig Scroll Comp Discharge Over Temp - Event Ctrl 1</li><li><a href="#obj-ai-407"><code>AI407</code></a>Dig Scroll Comp Discharge Over Temp - Event Ctrl 2</li><li><a href="#obj-ai-408"><code>AI408</code></a>Dig Scroll Comp Discharge Over Temp - Event Type 1</li><li><a href="#obj-ai-409"><code>AI409</code></a>Dig Scroll Comp Discharge Over Temp - Event Type 2</li><li><a href="#obj-ai-410"><code>AI410</code></a>Ext Air Sensor A High Humidity - Event Control</li><li><a href="#obj-ai-411"><code>AI411</code></a>Ext Air Sensor A High Humidity - Event Type</li><li><a href="#obj-ai-412"><code>AI412</code></a>Ext Air Sensor A Low Humidity - Event Control</li><li><a href="#obj-ai-413"><code>AI413</code></a>Ext Air Sensor A Low Humidity - Event Type</li><li><a href="#obj-ai-414"><code>AI414</code></a>Ext Air Sensor A Over Temp – Event Control</li><li><a href="#obj-ai-415"><code>AI415</code></a>Ext Air Sensor A Over Temp – Event Type</li><li><a href="#obj-ai-416"><code>AI416</code></a>Ext Air Sensor A Under Temp - Event Control</li><li><a href="#obj-ai-417"><code>AI417</code></a>Ext Air Sensor A Under Temp - Event Type</li><li><a href="#obj-ai-418"><code>AI418</code></a>High Return Humidity – Event Control</li><li><a href="#obj-ai-419"><code>AI419</code></a>High Return Humidity - Event Type</li><li><a href="#obj-ai-420"><code>AI420</code></a>Low Return Humidity - Event Control</li><li><a href="#obj-ai-421"><code>AI421</code></a>Low Return Humidity - Event Type</li><li><a href="#obj-ai-422"><code>AI422</code></a>Return Air Over Temp – Event Control</li><li><a href="#obj-ai-423"><code>AI423</code></a>Return Air Over Temp - Event Type</li><li><a href="#obj-ai-424"><code>AI424</code></a>Return Air Under Temp – Event Control</li><li><a href="#obj-ai-425"><code>AI425</code></a>Return Air Under Temp - Event Type</li><li><a href="#obj-ai-426"><code>AI426</code></a>Fan Hours Exceeded – Event Control</li><li><a href="#obj-ai-427"><code>AI427</code></a>Fan Hours Exceeded - Event Type</li><li><a href="#obj-ai-428"><code>AI428</code></a>Fan Issue - Event Control</li><li><a href="#obj-ai-429"><code>AI429</code></a>Fan Issue - Event Type</li><li><a href="#obj-ai-430"><code>AI430</code></a>Main Fan Overload - Event Control</li><li><a href="#obj-ai-431"><code>AI431</code></a>Main Fan Overload - Event Type</li><li><a href="#obj-ai-432"><code>AI432</code></a>Condenser Issue - Event Control 1</li><li><a href="#obj-ai-433"><code>AI433</code></a>Condenser Issue - Event Control 2</li><li><a href="#obj-ai-434"><code>AI434</code></a>Condenser Issue - Event Type 1</li><li><a href="#obj-ai-435"><code>AI435</code></a>Condenser Issue - Event Type 2</li><li><a href="#obj-ai-436"><code>AI436</code></a>System Event Acknowledge/Reset</li><li><a href="#obj-ai-437"><code>AI437</code></a>Air Temperature Control Sensor</li><li><a href="#obj-ai-438"><code>AI438</code></a>Supply Air Over Temp Threshold</li><li><a href="#obj-ai-439"><code>AI439</code></a>Supply Air Over Temp Threshold</li><li><a href="#obj-ai-440"><code>AI440</code></a>Supply Air Under Temp Threshold</li><li><a href="#obj-ai-441"><code>AI441</code></a>Supply Air Under Temp Threshold</li><li><a href="#obj-ai-442"><code>AI442</code></a>Outside Air Temperature</li><li><a href="#obj-ai-443"><code>AI443</code></a>Outside Air Temperature</li><li><a href="#obj-ai-444"><code>AI444</code></a>Humidity Proportional Control Type</li><li><a href="#obj-ai-445"><code>AI445</code></a>Ext Air Sensor A Dew Point Temp</li><li><a href="#obj-ai-446"><code>AI446</code></a>Ext Air Sensor A Dew Point Temp</li><li><a href="#obj-ai-447"><code>AI447</code></a>Ext Dew Point Over Temp Threshold</li><li><a href="#obj-ai-448"><code>AI448</code></a>Ext Dew Point Over Temp Threshold</li><li><a href="#obj-ai-449"><code>AI449</code></a>Ext Dew Point Under Temp Threshold</li><li><a href="#obj-ai-450"><code>AI450</code></a>Ext Dew Point Under Temp Threshold</li><li><a href="#obj-ai-451"><code>AI451</code></a>Compressor Lockout</li><li><a href="#obj-ai-452"><code>AI452</code></a>Main Chilled Water Valve</li><li><a href="#obj-ai-453"><code>AI453</code></a>Reheater Lockout</li><li><a href="#obj-ai-454"><code>AI454</code></a>Humidifier Lockout</li><li><a href="#obj-ai-455"><code>AI455</code></a>Fan Control Sensor</li><li><a href="#obj-ai-456"><code>AI456</code></a>Fan Speed Minimum Set Point</li><li><a href="#obj-ai-457"><code>AI457</code></a>Fan Speed Temperature Set Point</li><li><a href="#obj-ai-458"><code>AI458</code></a>Fan Speed Temperature Set Point</li><li><a href="#obj-ai-459"><code>AI459</code></a>Standby Units</li><li><a href="#obj-ai-460"><code>AI460</code></a>Adjusted Humidity</li><li><a href="#obj-ai-461"><code>AI461</code></a>eturn Dew Point</li><li><a href="#obj-ai-462"><code>AI462</code></a>Return Dew Point</li><li><a href="#obj-ai-463"><code>AI463</code></a>Actual Air Temperature Set Point</li><li><a href="#obj-ai-464"><code>AI464</code></a>Actual Air Temperature Set Point</li><li><a href="#obj-ai-465"><code>AI465</code></a>Actual Humidity Set Point</li><li><a href="#obj-ai-466"><code>AI466</code></a>Dew Point Set Point</li><li><a href="#obj-ai-467"><code>AI467</code></a>Dew Point Set Point</li><li><a href="#obj-ai-468"><code>AI468</code></a>Supply Air Over/Under Temperature - Event Control</li><li><a href="#obj-ai-469"><code>AI469</code></a>Remote Sensor Over Temp Threshold</li><li><a href="#obj-ai-470"><code>AI470</code></a>Remote Sensor Over Temp Threshold</li><li><a href="#obj-ai-471"><code>AI471</code></a>Remote Sensor Under Temp Threshold</li><li><a href="#obj-ai-472"><code>AI472</code></a>Remote Sensor Under Temp Threshold</li><li><a href="#obj-ai-473"><code>AI473</code></a>Remote Sensor Average Temperature</li><li><a href="#obj-ai-474"><code>AI474</code></a>Remote Sensor Average Temperature</li><li><a href="#obj-ai-475"><code>AI475</code></a>Remote Sensor Maximum Temperature</li><li><a href="#obj-ai-476"><code>AI476</code></a>Remote Sensor Maximum Temperature</li><li><a href="#obj-ai-477"><code>AI477</code></a>Remote Sensor System Average Temperature</li><li><a href="#obj-ai-478"><code>AI478</code></a>Remote Sensor System Average Temperature</li><li><a href="#obj-ai-479"><code>AI479</code></a>Remote Sensor System Maximum Temperature</li><li><a href="#obj-ai-480"><code>AI480</code></a>Remote Sensor System Maximum Temperature</li><li><a href="#obj-ai-481"><code>AI481</code></a>Remote Sensor Temperature 1</li><li><a href="#obj-ai-482"><code>AI482</code></a>Remote Sensor Temperature 1</li><li><a href="#obj-ai-483"><code>AI483</code></a>Remote Sensor Temperature 2</li><li><a href="#obj-ai-484"><code>AI484</code></a>Remote Sensor Temperature 2</li><li><a href="#obj-ai-485"><code>AI485</code></a>Remote Sensor Temperature 3</li><li><a href="#obj-ai-486"><code>AI486</code></a>Remote Sensor Temperature 3</li><li><a href="#obj-ai-487"><code>AI487</code></a>Remote Sensor Temperature 4</li><li><a href="#obj-ai-488"><code>AI488</code></a>Remote Sensor Temperature 4</li><li><a href="#obj-ai-489"><code>AI489</code></a>Remote Sensor Temperature 5</li><li><a href="#obj-ai-490"><code>AI490</code></a>Remote Sensor Temperature 5</li><li><a href="#obj-ai-491"><code>AI491</code></a>Remote Sensor Temperature 6</li><li><a href="#obj-ai-492"><code>AI492</code></a>Remote Sensor Temperature 6</li><li><a href="#obj-ai-493"><code>AI493</code></a>Remote Sensor Temperature 7</li><li><a href="#obj-ai-494"><code>AI494</code></a>Remote Sensor Temperature 7</li><li><a href="#obj-ai-495"><code>AI495</code></a>Remote Sensor Temperature 8</li><li><a href="#obj-ai-496"><code>AI496</code></a>Remote Sensor Temperature 8</li><li><a href="#obj-ai-497"><code>AI497</code></a>Remote Sensor Temperature 9</li><li><a href="#obj-ai-498"><code>AI498</code></a>Remote Sensor Temperature 9</li><li><a href="#obj-ai-499"><code>AI499</code></a>Remote Sensor Temperature 10</li><li><a href="#obj-ai-500"><code>AI500</code></a>Remote Sensor Temperature 10</li><li><a href="#obj-ai-501"><code>AI501</code></a>Air Economizer Availability</li><li><a href="#obj-ai-502"><code>AI502</code></a>Air Economizer Control Source</li><li><a href="#obj-ai-503"><code>AI503</code></a>Chilled Water Valve Hours</li><li><a href="#obj-ai-504"><code>AI504</code></a>Cooling Capacity</li><li><a href="#obj-ai-505"><code>AI505</code></a>Cooling Control Temperature</li><li><a href="#obj-ai-506"><code>AI506</code></a>Cooling Control Temperature</li><li><a href="#obj-ai-507"><code>AI507</code></a>Fan Speed Control Temperature</li><li><a href="#obj-ai-508"><code>AI508</code></a>Fan Speed Control Temperature</li><li><a href="#obj-ai-509"><code>AI509</code></a>Free Cooling Internal Control Mode</li><li><a href="#obj-ai-510"><code>AI510</code></a>Humidity Control Sensor</li><li><a href="#obj-ai-511"><code>AI511</code></a>Digital Scroll Compressor Loading 1</li><li><a href="#obj-ai-512"><code>AI512</code></a>Digital Scroll Compressor Loading 2</li><li><a href="#obj-ai-513"><code>AI513</code></a>Static Pressure Set Point</li><li><a href="#obj-ai-514"><code>AI514</code></a>Unit Static Pressure</li><li><a href="#obj-ai-515"><code>AI515</code></a>System Static Pressure</li><li><a href="#obj-ai-516"><code>AI516</code></a>Condenser Low Noise Mode State</li><li><a href="#obj-ai-517"><code>AI517</code></a>Condenser Low Noise Mode Schedule Control</li><li><a href="#obj-ai-518"><code>AI518</code></a>Condenser Low Noise Mode Max Fan Speed</li><li><a href="#obj-ai-519"><code>AI519</code></a>Condenser Normal Mode Max Fan Speed</li><li><a href="#obj-ai-520"><code>AI520</code></a>Condenser Low Noise Mode - Interval Days</li><li><a href="#obj-ai-521"><code>AI521</code></a>Condenser Low Noise Mode – Full Days</li><li><a href="#obj-ai-522"><code>AI522</code></a>Condenser Low Noise Mode Start Time</li><li><a href="#obj-ai-523"><code>AI523</code></a>Condenser Low Noise Mode Stop Time</li><li><a href="#obj-ai-524"><code>AI524</code></a>Pump Hours 1</li><li><a href="#obj-ai-525"><code>AI525</code></a>Pump Hours 2</li><li><a href="#obj-ai-526"><code>AI526</code></a>System Input RMS A-N 1</li><li><a href="#obj-ai-527"><code>AI527</code></a>System Input RMS A-N 2</li><li><a href="#obj-ai-528"><code>AI528</code></a>System Input RMS A-N 3</li><li><a href="#obj-ai-529"><code>AI529</code></a>System Input RMS A-N 4</li><li><a href="#obj-ai-530"><code>AI530</code></a>System Input RMS A-N 5</li><li><a href="#obj-ai-531"><code>AI531</code></a>System Input RMS A-N 6</li><li><a href="#obj-ai-532"><code>AI532</code></a>System Input RMS B-N 1</li><li><a href="#obj-ai-533"><code>AI533</code></a>System Input RMS B-N 2</li><li><a href="#obj-ai-534"><code>AI534</code></a>System Input RMS B-N 3</li><li><a href="#obj-ai-535"><code>AI535</code></a>System Input RMS B-N 4</li><li><a href="#obj-ai-536"><code>AI536</code></a>System Input RMS B-N 5</li><li><a href="#obj-ai-537"><code>AI537</code></a>System Input RMS B-N 6</li><li><a href="#obj-ai-538"><code>AI538</code></a>System Input RMS C-N 1</li><li><a href="#obj-ai-539"><code>AI539</code></a>System Input RMS C-N 2</li><li><a href="#obj-ai-540"><code>AI540</code></a>System Input RMS C-N 3</li><li><a href="#obj-ai-541"><code>AI541</code></a>System Input RMS C-N 4</li><li><a href="#obj-ai-542"><code>AI542</code></a>System Input RMS C-N 5</li><li><a href="#obj-ai-543"><code>AI543</code></a>System Input RMS C-N 6</li><li><a href="#obj-ai-544"><code>AI544</code></a>System Input RMS Current Phase A 1</li><li><a href="#obj-ai-545"><code>AI545</code></a>System Input RMS Current Phase A 2</li><li><a href="#obj-ai-546"><code>AI546</code></a>System Input RMS Current Phase A 3</li><li><a href="#obj-ai-547"><code>AI547</code></a>System Input RMS Current Phase A 4</li><li><a href="#obj-ai-548"><code>AI548</code></a>System Input RMS Current Phase A 5</li><li><a href="#obj-ai-549"><code>AI549</code></a>System Input RMS Current Phase A 6</li><li><a href="#obj-ai-550"><code>AI550</code></a>System Input RMS Current Phase B 1</li><li><a href="#obj-ai-551"><code>AI551</code></a>System Input RMS Current Phase B 2</li><li><a href="#obj-ai-552"><code>AI552</code></a>System Input RMS Current Phase B 3</li><li><a href="#obj-ai-553"><code>AI553</code></a>System Input RMS Current Phase B 4</li><li><a href="#obj-ai-554"><code>AI554</code></a>System Input RMS Current Phase B 5</li><li><a href="#obj-ai-555"><code>AI555</code></a>System Input RMS Current Phase B 6</li><li><a href="#obj-ai-556"><code>AI556</code></a>System Input RMS Current Phase C 1</li><li><a href="#obj-ai-557"><code>AI557</code></a>System Input RMS Current Phase C 2</li><li><a href="#obj-ai-558"><code>AI558</code></a>System Input RMS Current Phase C 3</li><li><a href="#obj-ai-559"><code>AI559</code></a>System Input RMS Current Phase C 4</li><li><a href="#obj-ai-560"><code>AI560</code></a>System Input RMS Current Phase C 5</li><li><a href="#obj-ai-561"><code>AI561</code></a>System Input RMS Current Phase C 6</li><li><a href="#obj-ai-562"><code>AI562</code></a>Energy Consumption 1</li><li><a href="#obj-ai-563"><code>AI563</code></a>Energy Consumption 2</li><li><a href="#obj-ai-564"><code>AI564</code></a>Energy Consumption 3</li><li><a href="#obj-ai-565"><code>AI565</code></a>Energy Consumption 4</li><li><a href="#obj-ai-566"><code>AI566</code></a>Energy Consumption 5</li><li><a href="#obj-ai-567"><code>AI567</code></a>Energy Consumption 6</li><li><a href="#obj-ai-568"><code>AI568</code></a>Fluid Input Temperature 1</li><li><a href="#obj-ai-569"><code>AI569</code></a>Fluid Input Temperature 2</li><li><a href="#obj-ai-570"><code>AI570</code></a>Fluid Input Temperature 1</li><li><a href="#obj-ai-571"><code>AI571</code></a>Fluid Input Temperature 2</li><li><a href="#obj-ai-572"><code>AI572</code></a>Fluid Output Temperature 1</li><li><a href="#obj-ai-573"><code>AI573</code></a>Fluid Output Temperature 2</li><li><a href="#obj-ai-574"><code>AI574</code></a>Fluid Output Temperature 1</li><li><a href="#obj-ai-575"><code>AI575</code></a>Fluid Output Temperature 2</li><li><a href="#obj-ai-576"><code>AI576</code></a>Fluid Flow Rate 1</li><li><a href="#obj-ai-577"><code>AI577</code></a>Fluid Flow Rate 2</li><li><a href="#obj-ai-578"><code>AI578</code></a>Unit Cooling Load</li><li><a href="#obj-ai-579"><code>AI579</code></a>Circuit Cooling Load 1</li><li><a href="#obj-ai-580"><code>AI580</code></a>Circuit Cooling Load 2</li><li><a href="#obj-ai-581"><code>AI581</code></a>Instantaneous Power 1</li><li><a href="#obj-ai-582"><code>AI582</code></a>Instantaneous Power 2</li><li><a href="#obj-ai-583"><code>AI583</code></a>Instantaneous Power 3</li><li><a href="#obj-ai-584"><code>AI584</code></a>Instantaneous Power 4</li><li><a href="#obj-ai-585"><code>AI585</code></a>Instantaneous Power 5</li><li><a href="#obj-ai-586"><code>AI586</code></a>Instantaneous Power 6</li><li><a href="#obj-ai-587"><code>AI587</code></a>Raw Auxiliary Air Temperature</li><li><a href="#obj-ai-588"><code>AI588</code></a>Raw Auxiliary Air Temperature</li><li><a href="#obj-ai-589"><code>AI589</code></a>Actual Auxiliary Air Temperature</li><li><a href="#obj-ai-590"><code>AI590</code></a>Actual Auxiliary Air Temperature</li><li><a href="#obj-ai-591"><code>AI591</code></a>System Input RMS A-B 1</li><li><a href="#obj-ai-592"><code>AI592</code></a>System Input RMS A-B 2</li><li><a href="#obj-ai-593"><code>AI593</code></a>System Input RMS A-B 3</li><li><a href="#obj-ai-594"><code>AI594</code></a>System Input RMS A-B 4</li><li><a href="#obj-ai-595"><code>AI595</code></a>System Input RMS A-B 5</li><li><a href="#obj-ai-596"><code>AI596</code></a>System Input RMS A-B 6</li><li><a href="#obj-ai-597"><code>AI597</code></a>System Input RMS B-C 1</li><li><a href="#obj-ai-598"><code>AI598</code></a>System Input RMS B-C 2</li><li><a href="#obj-ai-599"><code>AI599</code></a>System Input RMS B-C 3</li><li><a href="#obj-ai-600"><code>AI600</code></a>System Input RMS B-C 4</li><li><a href="#obj-ai-601"><code>AI601</code></a>System Input RMS B-C 5</li><li><a href="#obj-ai-602"><code>AI602</code></a>System Input RMS B-C 6</li><li><a href="#obj-ai-603"><code>AI603</code></a>System Input RMS C-A 1</li><li><a href="#obj-ai-604"><code>AI604</code></a>System Input RMS C-A 2</li><li><a href="#obj-ai-605"><code>AI605</code></a>System Input RMS C-A 3</li><li><a href="#obj-ai-606"><code>AI606</code></a>System Input RMS C-A 4</li><li><a href="#obj-ai-607"><code>AI607</code></a>System Input RMS C-A 5</li><li><a href="#obj-ai-608"><code>AI608</code></a>System Input RMS C-A 6</li><li><a href="#obj-ai-609"><code>AI609</code></a>Pump State 1</li><li><a href="#obj-ai-610"><code>AI610</code></a>Pump State 2</li><li><a href="#obj-ai-611"><code>AI611</code></a>Expected Condenser Unit Count</li><li><a href="#obj-ai-612"><code>AI612</code></a>Condenser Refrigerant Type</li><li><a href="#obj-ai-613"><code>AI613</code></a>Condenser Fan Reversal Requested 1</li><li><a href="#obj-ai-614"><code>AI614</code></a>Condenser Fan Reversal Requested 2</li><li><a href="#obj-ai-615"><code>AI615</code></a>Condenser Outside Air Temperature 1</li><li><a href="#obj-ai-616"><code>AI616</code></a>Condenser Outside Air Temperature 2</li><li><a href="#obj-ai-617"><code>AI617</code></a>Condenser Outside Air Temperature 2</li><li><a href="#obj-ai-618"><code>AI618</code></a>Condenser Outside Air Temperature 2</li><li><a href="#obj-ai-619"><code>AI619</code></a>Condenser Refrigerant Pressure 1</li><li><a href="#obj-ai-620"><code>AI620</code></a>Condenser Refrigerant Pressure 2</li><li><a href="#obj-ai-621"><code>AI621</code></a>Condenser Supply Refrigerant Temperature 1</li><li><a href="#obj-ai-622"><code>AI622</code></a>Condenser Supply Refrigerant Temperature 1</li><li><a href="#obj-ai-623"><code>AI623</code></a>Condenser Supply Refrigerant Temperature 2</li><li><a href="#obj-ai-624"><code>AI624</code></a>Condenser Supply Refrigerant Temperature 2</li><li><a href="#obj-ai-625"><code>AI625</code></a>Condenser Fan Speed 1</li><li><a href="#obj-ai-626"><code>AI626</code></a>Condenser Fan Speed 2</li><li><a href="#obj-ai-627"><code>AI627</code></a>Condenser Fan Speed 3</li><li><a href="#obj-ai-628"><code>AI628</code></a>Condenser Fan Speed 4</li><li><a href="#obj-ai-629"><code>AI629</code></a>Condenser Fan Speed 5</li><li><a href="#obj-ai-630"><code>AI630</code></a>Condenser Fan Speed 6</li><li><a href="#obj-ai-631"><code>AI631</code></a>Condenser Fan Speed 7</li><li><a href="#obj-ai-632"><code>AI632</code></a>Condenser Fan Speed 8</li><li><a href="#obj-ai-633"><code>AI633</code></a>Condenser Fan Power 1</li><li><a href="#obj-ai-634"><code>AI634</code></a>Condenser Fan Power 2</li><li><a href="#obj-ai-635"><code>AI635</code></a>Condenser Fan Power 3</li><li><a href="#obj-ai-636"><code>AI636</code></a>Condenser Fan Power 4</li><li><a href="#obj-ai-637"><code>AI637</code></a>Condenser Fan Power 5</li><li><a href="#obj-ai-638"><code>AI638</code></a>Condenser Fan Power 6</li><li><a href="#obj-ai-639"><code>AI639</code></a>Condenser Fan Power 7</li><li><a href="#obj-ai-640"><code>AI640</code></a>Condenser Fan Power 8</li><li><a href="#obj-ai-641"><code>AI641</code></a>System Date and Time</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Built from Contemporary Controls&#x27; BASgatewayLX Modbus device profile Liebert_ICOM_V4_Table_6_and_8_a_LX.csv; the profile maps the registers in the Liebert iCOM Modbus tables 6 and 8 (https://www.ccontrols.com/support/dp/LiebertIntelliSlot.pdf).</li><li>Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.</li><li>None of the 641 rows is flagged for polling in the profile as published; tick the points you need in the gateway before any object is served. Each object&#x27;s description says it is not polled by default.</li><li>The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.</li><li>Some names appear more than once in the profile as published (Free Cooling Internal Control Mode; Humidity Proportional Control Type; Supply Air Temperature Set Point...); they are kept as printed and told apart by instance.</li><li>Temperature values come in pairs (°F and °C) with the same name; the units column tells them apart.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX</h2><div class="faq"><details open><summary>How many BACnet points does the Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX have?</summary><p>This list has 641 BACnet objects: 418 analog inputs, 223 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet documentation?</summary><p>The source is BASgatewayLX Modbus device profile Liebert_ICOM_V4_Table_6_and_8_a (Liebert_ICOM_V4_Table_6_and_8_a_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/Liebert_ICOM_V4_Table_6_and_8_a_LX.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX?</summary><p>Start with BI 99 Unit On (Unit on); BI 8 Fan State (Fan running); BI 9 Cooling State (Cooling active); AI 278 Return Air Temperature (Return air temperature); AI 296 Return Humidity (Return humidity); AI 280 Supply Air Temperature (Supply air temperature); AI 233 Air Temperature Set Point (Air temperature setpoint); AI 240 Humidity Set Point (Humidity setpoint); BI 41 Return Air Over Temperature (Return air over temperature); BI 64 Unit Communication Lost (Unit communication lost).</p></details><details><summary>How do I check these points on the real Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Contemporary Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach400" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH 400 via BASgatewayLX</h3><p>ABB ACH 400 HVAC drives read over Modbus RTU by a Contemporary Controls BASgatewayLX.</p><div class="meta">270 objects &middot; 0 writable &middot; ABB_ACH_400_Drive_a_LX.CSV</div><span class="sr-only"> Also known as: ABB ACH400, ACH400 drive, ACH 400 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-full" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV FULL profile, 5305 = 2) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 2 (ABB DRV FULL profile), read by a BASgatewayLX.</p><div class="meta">584 objects &middot; 4 writable &middot; ABB_Drive_DRV_FULL_5305_is_2_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV FULL, ABB_Drive_DRV_FULL_5305_is_2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-lim" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV LIM profile, 5305 = 0) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 0 (ABB DRV LIM profile), read by a BASgatewayLX.</p><div class="meta">583 objects &middot; 4 writable &middot; ABB_Drive_DRV_LIM_5305_is_0_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV LIM, ABB_Drive_DRV_LIM_5305_is_0</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-dcu" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (DCU profile, 5305 = 1) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 1 (DCU profile), read by a BASgatewayLX.</p><div class="meta">609 objects &middot; 4 writable &middot; ABB_Drive_DCU_5305_is_1_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 DCU profile, ABB_Drive_DCU_5305_is_1</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-acromag-961en-962en" data-row><span class="k">I/O module (analog inputs)</span><h3>Contemporary Controls Acromag 961EN / 962EN Ethernet I/O module via BASgatewayLX</h3><p>Acromag 961EN and 962EN Modbus TCP analog input modules, read by a BASgatewayLX.</p><div class="meta">139 objects &middot; 4 writable &middot; Acromag_961_962EN_Module_a_LX.csv</div><span class="sr-only"> Also known as: 961EN, 962EN, 961EN-4006, 962EN-4006, Acromag EtherStax</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-hydrotherm-kn2-kn4" data-row><span class="k">Boiler (modular cascade)</span><h3>Contemporary Controls Advanced Thermal Hydronics (Hydrotherm) KN-2 / KN-4 via BASgatewayLX</h3><p>Hydrotherm / Advanced Thermal Hydronics KN-2 and KN-4 modular boilers with the KN boiler-room controller on Modbus, read by a BASgatewayLX.</p><div class="meta">674 objects &middot; 18 writable &middot; Hydrotherm_KN2_KN4_aRY_Boiler_a_LX.csv</div><span class="sr-only"> Also known as: Hydrotherm KN, KN-2, KN-4, Advanced Thermal Hydronics, Mastek KN</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-bms-bmsii" data-row><span class="k">Boiler sequencer (boiler management system)</span><h3>Contemporary Controls AERCO BMS / BMS II Boiler Management System via BASgatewayLX</h3><p>AERCO BMS and BMS II boiler management systems on Modbus, read by a BASgatewayLX.</p><div class="meta">188 objects &middot; 0 writable &middot; Aerco_Boiler_Mgmt_System_BMS_BMSII_LX.csv</div><span class="sr-only"> Also known as: AERCO BMS, AERCO BMS II, Boiler Management System, BMSII</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-c-more" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls AERCO C-More Boiler Controller via BASgatewayLX</h3><p>AERCO boilers and water heaters with the C-More control on Modbus, read by a BASgatewayLX.</p><div class="meta">82 objects &middot; 0 writable &middot; Aerco_C_More_Boiler_Controller_LX.csv</div><span class="sr-only"> Also known as: C-More, AERCO Benchmark C-More, KC1000 C-More</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aermec-aer485" data-row><span class="k">Chiller / heat pump controller</span><h3>Contemporary Controls AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX</h3><p>AERMEC chillers and heat pumps fitted with the AER485 RS-485 Modbus interface, read by a BASgatewayLX.</p><div class="meta">99 objects &middot; 17 writable &middot; AERMEC_AER485_a_LX.csv</div><span class="sr-only"> Also known as: AER485, AERMEC Modbus, AERMEC chiller, AERMEC heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-7000-group-5" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls ASCO 7000 Series Group 5 controller via BASgatewayLX</h3><p>ASCO 7000 Series automatic transfer switches with the Group 5 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">89 objects &middot; 0 writable &middot; Asco_Group_5_Controller_a_LX.csv</div><span class="sr-only"> Also known as: ASCO Group 5, ASCO 7000 ATS, Group 5 controller, ASCO 7000 Series</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-power-manager-xp" data-row><span class="k">Power meter (transfer switch power manager)</span><h3>Contemporary Controls ASCO Power Manager Xp via BASgatewayLX</h3><p>ASCO Power Manager Xp metering modules on ASCO transfer switches, read over Modbus by a BASgatewayLX.</p><div class="meta">356 objects &middot; 202 writable &middot; Asco_Power_Manage_Xp_a_LX.csv</div><span class="sr-only"> Also known as: ASCO 5210, Power Manager Xp, ASCO PMXp, ASCO Power Manager</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-bacharach-hgm-mz" data-row><span class="k">Refrigerant leak monitor (gas sensor, 16 zones)</span><h3>Contemporary Controls Bacharach HGM-MZ multi-zone refrigerant monitor via BASgatewayLX</h3><p>Bacharach HGM-MZ multi-zone halogen/refrigerant gas monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">151 objects &middot; 17 writable &middot; Bacharach_Multizone_Gas_Monitor_a_LX.csv</div><span class="sr-only"> Also known as: HGM-MZ, Bacharach HGM MZ, Multi-Zone refrigerant monitor, 3015-5074</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-b2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-121C-B2 Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-B2 wired thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">62 objects &middot; 48 writable &middot; UM-15095000-AA1</div><span class="sr-only"> Also known as: BAST-121C-B2, BAST-121-B2, BASstat 121C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-bw2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-121C-BW2 Wireless Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-BW2 Wi-Fi thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">61 objects &middot; 47 writable &middot; UM-15095500-AA1</div><span class="sr-only"> Also known as: BAST-121C-BW2, BAST-121-BW2, BASstat 121C Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-b2" data-row><span class="k">Thermostat (multi-stage heat/cool, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-B2 Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) wired thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090000-AB0</div><span class="sr-only"> Also known as: BAST-221C-B2, BAST-221CH-B2, BASstat B2, BASstat 221C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-bw2" data-row><span class="k">Thermostat (multi-stage heat/cool, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-BW2 Wireless Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) Wi-Fi thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090500-AA3</div><span class="sr-only"> Also known as: BAST-221C-BW2, BAST-221CH-BW2, BASstat BW2, BASstat 221C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-b2" data-row><span class="k">Thermostat for 2-stage HP systems (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-321HP-B2 Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-B2 wired thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">58 objects &middot; 46 writable &middot; UM-15094000-AA0</div><span class="sr-only"> Also known as: BAST-321HP-B2, BAST-321-B2, BASstat 321HP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-bw2" data-row><span class="k">Thermostat for 2-stage HP systems (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-321HP-BW2 Wireless Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-BW2 Wi-Fi thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">57 objects &middot; 46 writable &middot; UM-15094000-AA1</div><span class="sr-only"> Also known as: BAST-321HP-BW2, BAST-321-BW2, BASstat 321HP Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-b2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-421C-B2 Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-B2 wired thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">51 objects &middot; 41 writable &middot; UM-15093000-AA2</div><span class="sr-only"> Also known as: BAST-421C-B2, BAST-421-B2, BASstat 421C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-bw2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-421C-BW2 Wireless Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-BW2 Wi-Fi thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">50 objects &middot; 40 writable &middot; UM-15093500-AA2</div><span class="sr-only"> Also known as: BAST-421C-BW2, BAST-421-BW2, BASstat 421C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-becsys-5-7-bw" data-row><span class="k">Water treatment controller (pool chemistry)</span><h3>Contemporary Controls BECS BECsys5 / BECsys7 / BECsysBW water chemistry controller via BASgatewayLX</h3><p>BECS Technology BECsys5, BECsys7 and BECsysBW pool/aquatic water chemistry controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">190 objects &middot; 55 writable &middot; BECSys_a_LX.csv</div><span class="sr-only"> Also known as: BECsys5, BECsys7, BECsysBW, BECS Technology, BECsys Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-benshaw-redistart-rb2-rc2-rx2e" data-row><span class="k">Soft starter (motor)</span><h3>Contemporary Controls Benshaw RediStart RB2 / RC2 / RX2E soft starter via BASgatewayLX</h3><p>Benshaw RediStart RB2, RC2 and RX2E solid-state soft starters on Modbus, read by a BASgatewayLX.</p><div class="meta">307 objects &middot; 12 writable &middot; Benshaw_Redistart_RB2_RC2_RX2E__LX.csv</div><span class="sr-only"> Also known as: RB2, RC2, RX2E, Benshaw RediStart, Benshaw soft starter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em21" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM21 via BASgatewayLX</h3><p>Carlo Gavazzi EM21 three-phase energy analyzers on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Carlo_Gavazzi_EM21_Power_Meter_LX.csv</div><span class="sr-only"> Also known as: EM21, EM21 72D, Carlo Gavazzi EM21 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em24" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM24 via BASgatewayLX</h3><p>Carlo Gavazzi EM24 three-phase energy meters on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">105 objects &middot; 6 writable &middot; Carlo_Gavazzi_EM24_Meter_LX.csv</div><span class="sr-only"> Also known as: EM24, EM24-DIN, Carlo Gavazzi EM24 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-atc-300-plus" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Caterpillar ATC 300+ transfer switch controller via BASgatewayLX</h3><p>Caterpillar transfer switches with the ATC 300+ controller on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 14 writable &middot; Cat_ATC300_plus_a_LX.csv</div><span class="sr-only"> Also known as: ATC 300+, ATC300+, Cat ATS controller, Eaton ATC-300+</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-emcp4" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Caterpillar EMCP 4 generator set control via BASgatewayLX</h3><p>Caterpillar generator sets with the EMCP 4 control panel (Modbus data link), read by a BASgatewayLX.</p><div class="meta">570 objects &middot; 48 writable &middot; Caterpillar_EMCP_4_Data_Links_c_LX.csv</div><span class="sr-only"> Also known as: EMCP 4, EMCP4, EMCP 4.2, EMCP 4.4, Cat genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX</h3><p>Cleaver-Brooks Falcon hydronic boiler controls on Modbus, read by a BASgatewayLX.</p><div class="meta">816 objects &middot; 580 writable &middot; CleaverBrooks_Falcon_b_LX.csv</div><span class="sr-only"> Also known as: Falcon, CB Falcon, Cleaver Brooks Falcon Modbus, 750-308</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-crompton-integra-15xx" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Crompton Instruments INTEGRA 15xx via BASgatewayLX</h3><p>Crompton Instruments (TE) INTEGRA 1540/1560/1580 digital metering systems on Modbus, read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 33 writable &middot; Crompton_INTEGRA_15XXX_Meter_a_LX.csv</div><span class="sr-only"> Also known as: INTEGRA 1540, INTEGRA 1560, INTEGRA 1580, Crompton Integra Modbus, TE Crompton INTEGRA</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-powercommand-2x-3x" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Cummins PowerCommand 2.x / 3.x genset control via BASgatewayLX</h3><p>Cummins generator sets with PowerCommand 2.x or 3.x controls on Modbus, read by a BASgatewayLX.</p><div class="meta">81 objects &middot; 0 writable &middot; Cummins_PowerCommand_a_LX.csv</div><span class="sr-only"> Also known as: PowerCommand 2.2, PowerCommand 3.3, PCC 2.x, PCC 3.x, Cummins PCC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-ccm-g" data-row><span class="k">Generator set monitor</span><h3>Contemporary Controls Cummins PowerCommand CCM-G genset monitoring via BASgatewayLX</h3><p>Cummins generator sets monitored by a PowerCommand CCM-G (through the Cummins Modbus/LonWorks gateway), read by a BASgatewayLX.</p><div class="meta">415 objects &middot; 0 writable &middot; Cummins_Single_PowCmd_CCM_G_Genset_LX.csv</div><span class="sr-only"> Also known as: CCM-G, Cummins CCM-G, PowerCommand CCM, ModLon gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-danfoss-fc102" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Danfoss VLT HVAC Drive FC 102 via BASgatewayLX</h3><p>Danfoss VLT HVAC Drive FC 102 on Modbus RTU (FC protocol set to Modbus), read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 0 writable &middot; Danfoss_FC102_Drive_LX.csv</div><span class="sr-only"> Also known as: FC102, FC 102, VLT HVAC Drive, Danfoss FC-102 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-3200-3400-5000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls E-Mon D-Mon Class 3200 / 3400 / 5000 via BASgatewayLX</h3><p>E-Mon D-Mon Class 3200, 3400 and 5000 submeters on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 10 writable &middot; E_Mon_D_Mon_3200_3400_5000_LX.csv</div><span class="sr-only"> Also known as: E-Mon D-Mon 3200, E-Mon 3400, E-Mon 5000, Class 3200, Class 5000, Honeywell E-Mon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-idr8-idr16" data-row><span class="k">Pulse meter data recorder (meter interface)</span><h3>Contemporary Controls E-Mon D-Mon IDR-8 / IDR-16 interval data recorder via BASgatewayLX</h3><p>E-Mon D-Mon IDR-8 and IDR-16 interval data recorders (pulse-input meter recorders) on Modbus, read by a BASgatewayLX.</p><div class="meta">64 objects &middot; 32 writable &middot; E_Mon_D_Mon_IDR8_IDR16_a_LX.csv</div><span class="sr-only"> Also known as: IDR-8, IDR-16, E-Mon IDR, E-Mon interval recorder</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-250-260" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 250 / IQ 260 via BASgatewayLX</h3><p>Eaton IQ 250 and IQ 260 electronic power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">168 objects &middot; 0 writable &middot; Eaton_IQ_250_260_bLX.csv</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ250, IQ260, Eaton IQ meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-300" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 300 via BASgatewayLX</h3><p>Eaton IQ 300 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 0 writable &middot; Eaton_IQ300_a_LX.csv</div><span class="sr-only"> Also known as: IQ 300, IQ300, Eaton IQ 300 meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-motor-insight" data-row><span class="k">Motor overload relay (motor protection)</span><h3>Contemporary Controls Eaton Motor Insight overload relay via BASgatewayLX</h3><p>Eaton Motor Insight (C441) motor protection overload relays with Modbus, read by a BASgatewayLX.</p><div class="meta">17 objects &middot; 1 writable &middot; Motor_Insight_OL_Relay_a_LX.csv</div><span class="sr-only"> Also known as: Motor Insight, C441, Eaton C441 Motor Insight, Cutler-Hammer Motor Insight</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100" data-row><span class="k">Lighting control panel (remote-operated breakers)</span><h3>Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX</h3><p>Eaton Pow-R-Command lighting control panelboards with remote-operated breakers (PRC100 / Mod100 controller), read over Modbus by a BASgatewayLX.</p><div class="meta">464 objects &middot; 192 writable &middot; Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv</div><span class="sr-only"> Also known as: Pow-R-Command, PRC100, Mod100, PRC1000, Eaton lighting control panelboard</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pxm2000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton Power Xpert PXM 2000 via BASgatewayLX</h3><p>Eaton Power Xpert PXM 2000 series meters on Modbus, read by a BASgatewayLX.</p><div class="meta">329 objects &middot; 27 writable &middot; Eaton_PXM2000_Meter_LX.csv</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, PXM 2250, PXM 2260, PXM 2270, Power Xpert Meter 2000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-powerware-9390" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Eaton Powerware 9390 UPS via BASgatewayLX</h3><p>Eaton Powerware 9390 three-phase UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">421 objects &middot; 0 writable &middot; Eaton_Powerware_9390_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Powerware 9390, Eaton 9390, 9390 UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-poni-485" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton RS-485 PONI (IQ product network interface) via BASgatewayLX</h3><p>Eaton (Cutler-Hammer) IQ meters and trip units with an RS-485 PONI Modbus card, read by a BASgatewayLX (LO/HI word order).</p><div class="meta">106 objects &middot; 0 writable &middot; Eaton_RS485_PONI_LO_HI_b_LX.csv</div><span class="sr-only"> Also known as: PONI, RS485 PONI, Eaton IQ PONI, Cutler-Hammer PONI</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-dependent-boiler" data-row><span class="k">Boiler controller (cascade dependent)</span><h3>Contemporary Controls ebm-papst ArgusVision Dependent Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control running as a dependent (cascade member), read over Modbus by a BASgatewayLX.</p><div class="meta">47 objects &middot; 10 writable &middot; DEPENDENT_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision, ebmpapst dependent boiler, Argus boiler control</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-heat-recovery-unit-basic" data-row><span class="k">Energy recovery ventilator (heat recovery unit)</span><h3>Contemporary Controls ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX</h3><p>Heat recovery ventilation units with an ebm-papst ArgusVision control (basic map), read over Modbus by a BASgatewayLX.</p><div class="meta">25 objects &middot; 15 writable &middot; HEAT_RECOVERY_UNIT__BASIC_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision HRU, ebmpapst heat recovery unit, Argus HRU basic</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-trio-managing-boiler" data-row><span class="k">Boiler controller (cascade managing)</span><h3>Contemporary Controls ebm-papst ArgusVision Trio Managing Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control acting as the managing (lead) boiler of a cascade, read over Modbus by a BASgatewayLX.</p><div class="meta">78 objects &middot; 30 writable &middot; TRIO_MANAGING_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision Trio, ebmpapst managing boiler, Argus cascade master</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-elevator-controls-pixel" data-row><span class="k">Elevator controller</span><h3>Contemporary Controls Elevator Controls Corporation Pixel elevator controller via BASgatewayLX</h3><p>Elevator Controls Corporation Pixel elevator controllers with Modbus monitoring, read by a BASgatewayLX.</p><div class="meta">160 objects &middot; 0 writable &middot; Pixel_Elevator_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Pixel controller, ECC Pixel, Elevator Controls Pixel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fireye-ppc4000" data-row><span class="k">Boiler burner management (parallel positioning)</span><h3>Contemporary Controls Fireye PPC4000 parallel positioning control via BASgatewayLX</h3><p>Fireye PPC4000 fuel/air parallel positioning controls on boilers, read over Modbus by a BASgatewayLX.</p><div class="meta">153 objects &middot; 0 writable &middot; Fireye_PPC4000_a_LX.csv</div><span class="sr-only"> Also known as: PPC4000, PPC 4000, Fireye PPC-4000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fox-thermal-ft2" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Fox Thermal Instruments FT2 via BASgatewayLX</h3><p>Fox Thermal Instruments FT2 thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">31 objects &middot; 0 writable &middot; Fox_Thermal_Instuments_Model_FT2_LX.csv</div><span class="sr-only"> Also known as: FT2, Fox FT2, Fox Thermal FT2 flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-2200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 2200 via BASgatewayLX</h3><p>GE Multilin EPM 2200 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">137 objects &middot; 1 writable &middot; GE_EPM2200_Meter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 2200, EPM2200, GE Multilin EPM 2200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-4500" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Contemporary Controls GE EPM 4500 multi-point submeter via BASgatewayLX</h3><p>GE EPM 4500 multi-circuit submeters (up to 24 meter points) on Modbus, read by a BASgatewayLX.</p><div class="meta">481 objects &middot; 9 writable &middot; GE_EPM4500_Submeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 4500, EPM4500, GE Multilin EPM 4500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-6000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 6000 via BASgatewayLX</h3><p>GE Multilin EPM 6000 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">262 objects &middot; 0 writable &middot; GE_EPM6000_PowerMeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 6000, EPM6000, GE Multilin EPM 6000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-pqmii" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE Multilin PQMII via BASgatewayLX</h3><p>GE Multilin PQMII power quality meters on Modbus, read by a BASgatewayLX (&quot;lite&quot; profile).</p><div class="meta">531 objects &middot; 0 writable &middot; GE_PQMII_Power_Meter_Lite_LX.csv</div><span class="sr-only"> Also known as: PQMII, PQM II, GE Multilin PQM II, PQMII power quality meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-zenith-mx200" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls GE Zenith Controls MX200 transfer switch controller via BASgatewayLX</h3><p>GE Zenith transfer switches with the MX200 microprocessor controller and Modbus card, read by a BASgatewayLX.</p><div class="meta">94 objects &middot; 26 writable &middot; GE_Zenith_Controls_MX200_a_LX.csv</div><span class="sr-only"> Also known as: MX200, Zenith MX200, ZTS MX200, GE Zenith ATS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-g-panel" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac G-Panel generator control via BASgatewayLX</h3><p>Generac generator sets with the G-Panel control (Modbus), read by a BASgatewayLX.</p><div class="meta">197 objects &middot; 120 writable &middot; Generac_G_Panel__a_LX.csv</div><span class="sr-only"> Also known as: G-Panel, Generac G Panel, Generac Modbus G-Panel</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-h100" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac H-100 control panel via BASgatewayLX</h3><p>Generac industrial generator sets with the H-100 control panel on Modbus, read by a BASgatewayLX.</p><div class="meta">171 objects &middot; 1 writable &middot; GENERAC_H100_CONTROL_PANEL_a_LX.csv</div><span class="sr-only"> Also known as: H-100, H100, Generac H Panel, Generac H-Panel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-harsco-patterson-kelley-nuro" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Harsco Patterson-Kelley NURO via BASgatewayLX</h3><p>Patterson-Kelley NURO condensing boilers (Harsco) on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 0 writable &middot; Harsco_Patterson_NURO_a_LX.csv</div><span class="sr-only"> Also known as: NURO, Patterson-Kelley NURO, Harsco Air-Xchange NURO, P-K NURO</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142" data-row><span class="k">Boiler burner control (flame safeguard)</span><h3>Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX</h3><p>Honeywell 7800 SERIES relay modules (RM/EC7800) with the S7800A1142 keyboard display module providing Modbus, read by a BASgatewayLX.</p><div class="meta">283 objects &middot; 0 writable &middot; Honeywell_7800SERIES_Burner_a_LX.csv</div><span class="sr-only"> Also known as: S7800A1142, 7800 SERIES, RM7800, EC7800, Honeywell burner control Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ingersoll-rand-xe-90m-145m" data-row><span class="k">Air compressor controller</span><h3>Contemporary Controls Ingersoll Rand XE-90M / XE-145M compressor controller via BASgatewayLX</h3><p>Ingersoll Rand rotary screw air compressors with the Xe-90M or Xe-145M controller on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 13 writable &middot; Ingersoll_Rand_XE_90M_XE_145M_a_LX.csv</div><span class="sr-only"> Also known as: XE-90M, XE-145M, Xe-90M, Ingersoll Rand Xe controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-decision-maker-550" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Kohler Decision-Maker 550 generator controller via BASgatewayLX</h3><p>Kohler generator sets with the Decision-Maker 550 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">133 objects &middot; 29 writable &middot; Kohler_Dec_Maker_550_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Decision-Maker 550, DEC 550, Kohler DM550, Kohler genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-mpac-1500" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Kohler MPAC 1500 transfer switch controller via BASgatewayLX</h3><p>Kohler transfer switches with the MPAC 1500 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">135 objects &middot; 88 writable &middot; Kohler_MPAC_1500_ATS_a_LX.csv</div><span class="sr-only"> Also known as: MPAC 1500, Kohler ATS, MPAC1500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-mini-mate-2" data-row><span class="k">Precision cooling unit (ceiling split)</span><h3>Contemporary Controls Liebert Mini-Mate2 via BASgatewayLX</h3><p>Liebert Mini-Mate2 ceiling-mounted precision cooling units on Modbus, read by a BASgatewayLX.</p><div class="meta">45 objects &middot; 45 writable &middot; Liebert_Mini_Mate_2_LX.csv</div><span class="sr-only"> Also known as: Mini-Mate2, Mini Mate 2, Liebert MiniMate</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-series-600-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Liebert Series 600 UPS via BASgatewayLX</h3><p>Liebert Series 600 UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">80 objects &middot; 0 writable &middot; LIEBERT_SERIES_600_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Series 600, Liebert 600T, Liebert UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-table-27" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX</h3><p>Older Liebert precision cooling units on the Advanced Microprocessor (LAM) control, Challenger 3000, Deluxe System/3, Himod (LNA) and ICS, read over Modbus by a BASgatewayLX (Liebert Modbus table 27).</p><div class="meta">73 objects &middot; 22 writable &middot; Liebert_Table_27_b_LX.csv</div><span class="sr-only"> Also known as: Liebert LAM, Advanced Microprocessor, Liebert Challenger 3000, Liebert Deluxe System/3, Liebert Himod, Liebert ICS, Liebert SiteScan</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-armor-knight-ftxl-wall-mount" data-row><span class="k">Boiler / water heater controller</span><h3>Contemporary Controls Lochinvar Armor, Knight, FTXL and Wall Mount via BASgatewayLX</h3><p>Lochinvar Knight (KB/KBX), Knight Wall Mount (WB), Armor (AW) and FTXL boilers and water heaters with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">48 objects &middot; 19 writable &middot; Lochinvar_WB__AW__KB__KBX_LX.csv</div><span class="sr-only"> Also known as: Lochinvar Knight, Lochinvar Armor, FTXL, Knight Wall Mount, WB, AW, KB, KBX, SMART SYSTEM Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-crest" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Lochinvar Crest boiler via BASgatewayLX</h3><p>Lochinvar Crest commercial condensing boilers with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">59 objects &middot; 16 writable &middot; Lochinvar_Crest_Boiler_LX.csv</div><span class="sr-only"> Also known as: Crest, Lochinvar Crest Modbus, FBN Crest</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ups-9900a-modbus-tcp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric 9900A UPS (Modbus TCP) via BASgatewayLX</h3><p>Mitsubishi Electric 9900A series UPS on Modbus TCP, read by a BASgatewayLX.</p><div class="meta">55 objects &middot; 0 writable &middot; Mitsubishi_MUCM_9900_Modbus_TCP_LX.csv</div><span class="sr-only"> Also known as: 9900A, 9900 UPS, Mitsubishi UPS Modbus TCP, MUCM 9900</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ag150-procon-3-units" data-row><span class="k">VRF indoor unit gateway (3 indoor units)</span><h3>Contemporary Controls Mitsubishi Electric AG-150 central controller via Procon Mod-IP/50 via BASgatewayLX</h3><p>Mitsubishi Electric City Multi VRF indoor units on an AG-150 central controller, read through the Procon Mod-IP/50 Modbus interface by a BASgatewayLX.</p><div class="meta">72 objects &middot; 33 writable &middot; Mitsubishi_AG150_IP50_LX.csv</div><span class="sr-only"> Also known as: Procon Mod-IP/50, AG-150, AG150, Mitsubishi City Multi Modbus, MitsubishiProcon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-procon-mucm-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric UPS 1100/2033/7011/9800/9900 via Procon Mod-IP/50 (MUCM) via BASgatewayLX</h3><p>Mitsubishi Electric 1100, 2033, 7011, 9800 and 9900 series UPS with the MUCM / Procon Mod-IP/50 Modbus interface, read by a BASgatewayLX.</p><div class="meta">74 objects &middot; 12 writable &middot; Mitsubishi_MUCM_1100_2033_7011_9800_9900_LX.csv</div><span class="sr-only"> Also known as: MUCM, Procon Mod-IP/50, Mitsubishi 1100 UPS, Mitsubishi 2033 UPS, Mitsubishi 7011 UPS, Mitsubishi 9800 UPS, Mitsubishi 9900 UPS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910" data-row><span class="k">Heat-tracing controller</span><h3>Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX</h3><p>Pentair (Raychem) DigiTrace C910 single-circuit heat-tracing controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">849 objects &middot; 7 writable &middot; Pentair_DigiTrace_C910_a_LX.csv</div><span class="sr-only"> Also known as: C910, DigiTrace C910, Raychem C910-485, Pentair heat trace controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-temptrac" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries TempTrac water heater control via BASgatewayLX</h3><p>PVI Industries commercial water heaters with the TempTrac control on Modbus, read by a BASgatewayLX.</p><div class="meta">123 objects &middot; 0 writable &middot; PVI_Ind_TempTrac_Water_Heater_a_LX.csv</div><span class="sr-only"> Also known as: TempTrac, PVI TempTrac, PVI water heater Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-xr10cx" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries XR10CX controller via BASgatewayLX</h3><p>PVI Industries water heaters using the XR10CX digital controller on Modbus, read by a BASgatewayLX.</p><div class="meta">22 objects &middot; 9 writable &middot; PVI_Industries_XR10CX_a_LX.csv</div><span class="sr-only"> Also known as: XR10CX, Dixell XR10CX, PVI XR10CX Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sage-prime-sip-srp" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Sage Metering Sage Prime SIP / SRP via BASgatewayLX</h3><p>Sage Metering Sage Prime insertion (SIP) and in-line (SRP) thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Sage_Prime_Flow_Meter_SIP_and_SRP_LX.csv</div><span class="sr-only"> Also known as: Sage Prime, SIP, SRP, Sage Metering flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-enercept" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric (Veris) Enercept meter via BASgatewayLX</h3><p>Schneider Electric / Square D Enercept networked power meters on Modbus, read by a BASgatewayLX (HI/LO word order).</p><div class="meta">39 objects &middot; 3 writable &middot; Square_D_Enercept_Meter_LX_HI_LO.csv</div><span class="sr-only"> Also known as: Enercept, Square D Enercept, Veris Enercept H8035, H8036 Enercept</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-inrow-rc-acrc100" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC (ACRC100 series) via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC100-series in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 26 writable &middot; HI_LO_APC_InRow_RC_ACRC100Series_a_LX.csv</div><span class="sr-only"> Also known as: ACRC100, ACRC103, InRow RC, APC InRow RC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-acrc301" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC ACRC301 via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC301 chilled-water in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">140 objects &middot; 23 writable &middot; Schneider_Electric_ACRC301_a_LX.csv</div><span class="sr-only"> Also known as: ACRC301, ACRC301S, InRow RC 300 mm, APC InRow chilled water</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-symmetra-px-250-500" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Schneider Electric APC Symmetra PX 250/500 kW UPS via BASgatewayLX</h3><p>Schneider Electric APC Symmetra PX 250 kW and 500 kW UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">621 objects &middot; 0 writable &middot; Schneider_APC_Symmetra_PX_250_500_a_LX.csv</div><span class="sr-only"> Also known as: Symmetra PX 250, Symmetra PX 500, APC Symmetra PX, SY250K, SY500K</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-powerlogic-cm4000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic CM4000 via BASgatewayLX</h3><p>Schneider Electric (Square D) PowerLogic CM4000-series circuit monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">711 objects &middot; 0 writable &middot; Power_Logic_CM4000_Power_Meter_b_LX.csv</div><span class="sr-only"> Also known as: CM4000, CM4250, Square D CM4000, PowerLogic circuit monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion6200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION6200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION6200 meters on Modbus, read by a BASgatewayLX.</p><div class="meta">134 objects &middot; 5 writable &middot; Schneider_Electric_ION6200_a_LX.csv</div><span class="sr-only"> Also known as: ION6200, PowerLogic ION6200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion7550-7650" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION7550 / ION7650 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION7550 and ION7650 power quality meters on Modbus, read by a BASgatewayLX.</p><div class="meta">227 objects &middot; 0 writable &middot; Schneider_Electric_ION7550_7650_a_LX.csv</div><span class="sr-only"> Also known as: ION7550, ION7650, PowerLogic ION7550, PowerLogic ION7650</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM200-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">58 objects &middot; 12 writable &middot; Scheider_Power_Meter_PM200_a_LX.csv</div><span class="sr-only"> Also known as: PM200, PM210, PowerLogic PM200, Square D PM200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm750" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM750 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM750 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">115 objects &middot; 1 writable &middot; Schneider_Power_Meter_750_LX.csv</div><span class="sr-only"> Also known as: PM750, PM700, PowerLogic PM750</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm800" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM800 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM800-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">126 objects &middot; 0 writable &middot; Schneider_Electric__PM800_Meter_aLX.csv</div><span class="sr-only"> Also known as: PM800, PM810, PM820, PM850, PM870, PowerLogic PM800</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv3" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV3 burner management via BASgatewayLX</h3><p>Siemens LMV3 (LMV26/36/37) burner management systems with Modbus, read by a BASgatewayLX.</p><div class="meta">246 objects &middot; 14 writable &middot; Siemens_Combustion_Control_LMV3_a_LX.csv</div><span class="sr-only"> Also known as: LMV3, LMV36, LMV37, LMV26, Siemens LMV Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv5" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV5 burner management via BASgatewayLX</h3><p>Siemens LMV5 (LMV51/52) burner management systems with Modbus through the AZL5 display, read by a BASgatewayLX.</p><div class="meta">142 objects &middot; 31 writable &middot; Siemens_Combustion_Control_LMV5_a_LX.csv</div><span class="sr-only"> Also known as: LMV5, LMV51, LMV52, Siemens LMV5 Modbus, AZL5</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-ts1100-lmv-rwf" data-row><span class="k">Boiler burner management interface</span><h3>Contemporary Controls Siemens SCC TS-1100 touchscreen (LMV3/LMV5/RWF, Modbus RTU) via BASgatewayLX</h3><p>Boilers with an SCC/Siemens TS-1100 touchscreen fronting LMV3 or LMV5 burner management and RWF40/55 controllers, read over Modbus RTU by a BASgatewayLX.</p><div class="meta">130 objects &middot; 6 writable &middot; TS1100TouchS_RTU_LMV3_LMV5_RWF_a_LX.csv</div><span class="sr-only"> Also known as: TS-1100, TS1100, SCC TS-1100 touchscreen, LMV RWF touchscreen</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sierra-innova-mass-600-700" data-row><span class="k">Flow meter</span><h3>Contemporary Controls Sierra Instruments InnovaMass / IM 600-700 series via BASgatewayLX</h3><p>Sierra Instruments 600/700-series flow meters with Modbus output, read by a BASgatewayLX.</p><div class="meta">25 objects &middot; 3 writable &middot; Sierra_600_700_Meter_a_LX.csv</div><span class="sr-only"> Also known as: IM600, IM700, Sierra 600, Sierra 700, Sierra flow meter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-spirax-sarco-rim10" data-row><span class="k">Flow meter (steam / liquid / gas)</span><h3>Contemporary Controls Spirax Sarco RIM10 flowmeter via BASgatewayLX</h3><p>Spirax Sarco RIM10 in-line rotor insertion flowmeters (steam, water, gases) with Modbus, read by a BASgatewayLX.</p><div class="meta">49 objects &middot; 0 writable &middot; SpiraxSarco_RIM10_Flowmeter_a_LX.csv</div><span class="sr-only"> Also known as: RIM10, RIM 10, Spirax Sarco RIM10 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-tecogen-inverde-ultra-100" data-row><span class="k">Combined heat and power (CHP) module</span><h3>Contemporary Controls Tecogen InVerde Ultra 100 CHP via BASgatewayLX</h3><p>Tecogen InVerde Ultra 100 inverter-based CHP modules on Modbus, read by a BASgatewayLX.</p><div class="meta">277 objects &middot; 26 writable &middot; TECOGEN_INV_100_a_LX.csv</div><span class="sr-only"> Also known as: InVerde Ultra 100, InVerde 100, INV-100, Tecogen CHP Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos" data-row><span class="k">Room operating unit (thermostat / sensor)</span><h3>Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX</h3><p>Thermokon Thanos touch room operating units with Modbus, read by a BASgatewayLX.</p><div class="meta">590 objects &middot; 518 writable &middot; Thermokon_Thanos_a_LX.csv</div><span class="sr-only"> Also known as: Thanos, Thanos SR, Thanos EH, Thermokon Thanos Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-us-boiler-sage2" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls U.S. Boiler Company Sage2 combustion controller via BASgatewayLX</h3><p>U.S. Boiler (Burnham) boilers with the Sage2 combustion controller on Modbus, read by a BASgatewayLX.</p><div class="meta">308 objects &middot; 5 writable &middot; US_Boiler_SAGE2_COMB_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Sage2, SAGE2.1, US Boiler Sage, Burnham Sage2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-vaisala-humicap-hmw90" data-row><span class="k">Humidity and temperature transmitter (sensor)</span><h3>Contemporary Controls Vaisala HUMICAP HMW90 via BASgatewayLX</h3><p>Vaisala HUMICAP HMW90-series humidity and temperature transmitters with Modbus, read by a BASgatewayLX.</p><div class="meta">12 objects &middot; 2 writable &middot; Vaisala_HUMICAP_HMW90_a_LX.csv</div><span class="sr-only"> Also known as: HMW90, HMW92, HMW93, Vaisala HMW90 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-valve-pro-vc-88" data-row><span class="k">Process PID controller</span><h3>Contemporary Controls Valve Pro VC-88 PID controller via BASgatewayLX</h3><p>Valve Pro VC-88 digital PID process controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">215 objects &middot; 159 writable &middot; VC_88_Controller_a_LX.csv</div><span class="sr-only"> Also known as: VC-88, VC88, Valve Pro controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-e50" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris E50B1A / E50C2A / E50C3A via BASgatewayLX</h3><p>Veris Industries E50-series DIN-rail power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">57 objects &middot; 0 writable &middot; Veris_E50C2A_E50C3A_a_LX.csv</div><span class="sr-only"> Also known as: E50B1A, E50C2A, E50C3A, Veris E50, E50 power meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-h8036" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris H8036 Enercept via BASgatewayLX</h3><p>Veris Industries H8036 networked power meters (Enercept) on Modbus, read by a BASgatewayLX.</p><div class="meta">27 objects &middot; 0 writable &middot; Veris_H8036_LX_a.csv</div><span class="sr-only"> Also known as: H8036, Veris H8036, H8035, Enercept H8036</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-e7" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Yaskawa E7 via BASgatewayLX</h3><p>Yaskawa E7 HVAC drives on Modbus RTU (MEMOBUS), read by a BASgatewayLX.</p><div class="meta">589 objects &middot; 330 writable &middot; Yaskawa_E7_Drive_a_LX.csv</div><span class="sr-only"> Also known as: E7 drive, Yaskawa E7 Modbus, CIMR-E7</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-solectria-pvi-50-100kw" data-row><span class="k">Solar PV inverter</span><h3>Contemporary Controls Yaskawa Solectria PVI 50-100 kW inverter via BASgatewayLX</h3><p>Yaskawa Solectria Renewables PVI 50 to 100 kW three-phase string/central inverters on Modbus, read by a BASgatewayLX.</p><div class="meta">77 objects &middot; 17 writable &middot; Yaskawa_Solectria_PVI_50_100_KW_a_LX.csv</div><span class="sr-only"> Also known as: PVI 50TL, PVI 60TL, PVI 100KW, Solectria PVI, Yaskawa Solectria inverter Modbus</span></a></li></ul>
<p class="updated">Source: <a href="https://www.ccontrols.com/support/dp/Liebert_ICOM_V4_Table_6_and_8_a_LX.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile Liebert_ICOM_V4_Table_6_and_8_a &middot; Liebert_ICOM_V4_Table_6_and_8_a_LX.csv</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
