<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Contemporary Controls BASgatewayLX Pentair DigiTrace C910 BACnet Points List</title>
<meta name="description" content="Contemporary Controls BASgatewayLX Pentair DigiTrace C910 BACnet points list: 849 objects by ID and name, e.g. AI 15 = Tracing Control Status.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Contemporary Controls BASgatewayLX Pentair DigiTrace C910 BACnet Points List">
<meta property="og:description" content="Contemporary Controls BASgatewayLX Pentair DigiTrace C910 BACnet points list: 849 objects by ID and name, e.g. AI 15 = Tracing Control Status.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Contemporary Controls BASgatewayLX Pentair DigiTrace C910 BACnet Points List">
<meta name="twitter:description" content="Contemporary Controls BASgatewayLX Pentair DigiTrace C910 BACnet points list: 849 objects by ID and name, e.g. AI 15 = Tracing Control Status.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910",
   "name": "Contemporary Controls BASgatewayLX Pentair DigiTrace C910 BACnet Points List",
   "description": "Contemporary Controls BASgatewayLX Pentair DigiTrace C910 BACnet points list: 849 objects by ID and name, e.g. AI 15 = Tracing Control Status.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910#dataset",
   "name": "Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX BACnet Points List",
   "description": "Gateway profile for the DigiTrace C910: 849 objects (107 AI, 735 BI, 7 BO), 65 polled by default. Analog inputs give ranges, duty cycle, tracing control status, power-limiting and cycle counts, average control and sensor temperatures, load and ground-fault current, voltage, power and resistance, alarm values and setpoints; a long block of unpolled bits covers the schedule, alarm masks and raw alarm states. Seven unpolled outputs reset counters or force defaults. Contemporary Controls BASgatewayLX Pentair DigiTrace C910 BACnet points list: 849 objects by ID and name, e.g. AI 15 = Tracing Control Status.",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910",
   "keywords": [
    "Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX BACnet Points List",
    "Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX BACnet objects",
    "Contemporary Controls BACnet",
    "C910 BACnet points list",
    "DigiTrace C910 BACnet points list",
    "Raychem C910-485 BACnet points list",
    "Pentair heat trace controller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BASgatewayLX Modbus device profile Pentair_DigiTrace_C910_a",
    "url": "https://www.ccontrols.com/support/dp/PentairDigiTraceC910.zip",
    "author": {
     "@type": "Organization",
     "name": "Contemporary Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX",
    "brand": {
     "@type": "Brand",
     "name": "Contemporary Controls"
    },
    "category": "Heat-tracing controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 849 BACnet objects: 107 analog inputs, 735 binary inputs, 7 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "7 of the 849 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BASgatewayLX Modbus device profile Pentair_DigiTrace_C910_a (Pentair_DigiTrace_C910_a_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/PentairDigiTraceC910.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 15 Tracing Control Status (Tracing control status); AI 27 Average Control Temperature (Control temperature (average)); AI 54 Control Temperature Setpoint (Control temperature setpoint); AI 14 Control Output Duty Cycle (Output duty cycle); AI 30 Average Load Current (Load current (average)); AI 31 Instantaneous Ground Fault Current (Ground fault current); AI 33 Average Power Consumption (Power consumption (average)); BI 847 Raw Alarm Output (Raw alarm output)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Contemporary Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></li><li aria-current="page">Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX</li></ol>
<p class="eyebrow">Heat-tracing controller &middot; BACnet points list</p><h1><span class="mfr">Contemporary Controls</span> Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>Gateway profile for the DigiTrace C910: 849 objects (107 AI, 735 BI, 7 BO), 65 polled by default. Analog inputs give ranges, duty cycle, tracing control status, power-limiting and cycle counts, average control and sensor temperatures, load and ground-fault current, voltage, power and resistance, alarm values and setpoints; a long block of unpolled bits covers the schedule, alarm masks and raw alarm states. Seven unpolled outputs reset counters or force defaults.</p>
<p>This page lists <strong>849 BACnet objects</strong> for the Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX &mdash; 7 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Contemporary Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></dd></div><div><dt>Model</dt><dd>Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX</dd></div><div><dt>Equipment</dt><dd>Heat-tracing controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>849 (7 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>C910, DigiTrace C910, Raychem C910-485, Pentair heat trace controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.ccontrols.com/support/dp/PentairDigiTraceC910.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile Pentair_DigiTrace_C910_a &middot; Pentair_DigiTrace_C910_a_LX.csv</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910.csv" rel="nofollow" download>Download CSV <small>849 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.ccontrols.com/support/dp/PentairDigiTraceC910.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=contemporary-controls/basgatewaylx-pentair-digitrace-c910">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Contemporary Controls&rsquo;s current documentation and the live
device before use. Not official Contemporary Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX</h2>
<div class="answer"><b>Integration in brief</b><p>Read control temperature against its setpoint, tracing control status, load and ground-fault current. Alarm detail bits are unpolled; enable the ones you need.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-15">AI 15</a></td><td class="n">Tracing Control Status</td><td>Tracing control status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-27">AI 27</a></td><td class="n">Average Control Temperature</td><td>Control temperature (average)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-54">AI 54</a></td><td class="n">Control Temperature Setpoint</td><td>Control temperature setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-14">AI 14</a></td><td class="n">Control Output Duty Cycle</td><td>Output duty cycle</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-30">AI 30</a></td><td class="n">Average Load Current</td><td>Load current (average)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-31">AI 31</a></td><td class="n">Instantaneous Ground Fault Current</td><td>Ground fault current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-33">AI 33</a></td><td class="n">Average Power Consumption</td><td>Power consumption (average)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-847">BI 847</a></td><td class="n">Raw Alarm Output</td><td>Raw alarm output</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.</li><li>One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Force User Defaults (BO 842) resets the controller&#x27;s configuration; leave it unpolled.</li><li>Unpolled rows do not appear as BACnet objects until enabled in the gateway&#x27;s device profile page.</li></ul>
</section>
<h2 id="points">Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">849 of 849 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>107</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>735</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>7</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>849</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>842</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>7</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (789)</option><option value="°C">°C (28)</option><option value="s">s (8)</option><option value="mA">mA (7)</option><option value="A">A (5)</option><option value="%">% (3)</option><option value="h">h (3)</option><option value="days">days (1)</option><option value="kWh">kWh (1)</option><option value="min">min (1)</option><option value="V">V (1)</option><option value="W">W (1)</option><option value="Ω">Ω (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Device Type</td><td class="d">Modbus 300001; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Firmware Version</td><td class="d">Modbus 300002; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Firmware Version</td><td class="d">Modbus 300003; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Firmware Version</td><td class="d">Modbus 300004; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Manufactured Year</td><td class="d">Modbus 300005; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Manufactured Month</td><td class="d">Modbus 300006; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Manufactured Day</td><td class="d">Modbus 300007; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="°C" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Setpoint and TS Range Maximum</td><td class="d">Modbus 300031</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="°C" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Setpoint and TS Range Minimum</td><td class="d">Modbus 300032</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="A" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Current Range Maximum</td><td class="d">Modbus 300033</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="A" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Current Range Minimum</td><td class="d">Modbus 300034</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="mA" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">GFI Range Maximum</td><td class="d">Modbus 300035</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="mA" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">GFI Range Minimum</td><td class="d">Modbus 300036</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="%" data-min="1" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">Control Output Duty Cycle</td><td class="d">Modbus 300051</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="" data-min="1" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">Tracing Control Status</td><td class="d">Modbus 300052</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">PASC On-Count</td><td class="d">Modbus 300053</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">PASC Off-Count</td><td class="d">Modbus 300054</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">PASC Next Switch Count</td><td class="d">Modbus 300055</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">PASC Percent On</td><td class="d">Modbus 300056</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">PASC Output State</td><td class="d">Modbus 300057</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">PASC Total Time</td><td class="d">Modbus 300058</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Current Schedule Segment value</td><td class="d">Modbus 300059</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="s" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">EXT Transition Countdown</td><td class="d">Modbus 300061</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="s" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Cycle On Count</td><td class="d">Modbus 300062</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="s" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Cycle Off Count</td><td class="d">Modbus 300063</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="s" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Cycle Next Switch Count</td><td class="d">Modbus 300064</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="°C" data-min="1" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">27</td><td class="n">Average Control Temperature</td><td class="d">Modbus 300071</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="°C" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Average TS 1 Temperature</td><td class="d">Modbus 300072</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="°C" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Average TS 2 Temperature</td><td class="d">Modbus 300073</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="A" data-min="1" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30</td><td class="n">Average Load Current</td><td class="d">Modbus 300074</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="mA" data-min="1" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">31</td><td class="n">Instantaneous Ground Fault Current</td><td class="d">Modbus 300075</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="V" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Average Voltage</td><td class="d">Modbus 300076</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="W" data-min="1" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">Average Power Consumption</td><td class="d">Modbus 300077</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="Ω" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Average Tracing Resistance</td><td class="d">Modbus 300079</td><td class="u">Ω</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="°C" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">High TS 1 Alarm Value</td><td class="d">Modbus 300091</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="°C" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Low TS 1 Alarm Value</td><td class="d">Modbus 300092</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="°C" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">High TS 2 Alarm Value</td><td class="d">Modbus 300093</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="°C" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Low TS 2 Alarm Value</td><td class="d">Modbus 300094</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="A" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Low Load Current Alarm Value</td><td class="d">Modbus 300095</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="mA" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">GF High Alarm Value</td><td class="d">Modbus 300096</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="mA" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">GF Current Trip Alarm Value</td><td class="d">Modbus 300097</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="°C" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Maximum Control Temperature</td><td class="d">Modbus 300121</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="°C" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Minimum Control Temperature</td><td class="d">Modbus 300122</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="°C" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Maximum TS 1 Temperature</td><td class="d">Modbus 300123</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="°C" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Minimum TS 1 Temperature</td><td class="d">Modbus 300124</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="°C" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Maximum TS 2 Temperature</td><td class="d">Modbus 300125</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="°C" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Minimum TS 2 Temperature</td><td class="d">Modbus 300126</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="48" data-acc="R" data-u="kWh" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Power Accumulator</td><td class="d">Modbus 300127</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Highest Instantaneous Load Current Ever Measured</td><td class="d">Modbus 300129</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Highest Instantaneous Ground Fault Current Ever Measured</td><td class="d">Modbus 300130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Contactor Cycle Count</td><td class="d">Modbus 300131</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="52" data-acc="R" data-u="h" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Number of Hours In Use</td><td class="d">Modbus 300133</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="53" data-acc="R" data-u="h" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Number of Hours Since Last Reset</td><td class="d">Modbus 300135</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="54" data-acc="R" data-u="°C" data-min="1" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">54</td><td class="n">Control Temperature Setpoint</td><td class="d">Modbus 400001</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">TS Control Mode</td><td class="d">Modbus 400002</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Switch Control Mode</td><td class="d">Modbus 400003</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="57" data-acc="R" data-u="°C" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Deadband</td><td class="d">Modbus 400004</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="58" data-acc="R" data-u="°C" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">PASC Minimum Ambient Temperature</td><td class="d">Modbus 400005</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">PASC Minimum Pipe Size</td><td class="d">Modbus 400006</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">PASC Power Adjust</td><td class="d">Modbus 400007</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Remote Override Status</td><td class="d">Modbus 400010</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="62" data-acc="R" data-u="°C" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">High TS 1 Alarm Setpoint</td><td class="d">Modbus 400021</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="63" data-acc="R" data-u="°C" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Low TS 1 Alarm Setpoint</td><td class="d">Modbus 400022</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="64" data-acc="R" data-u="°C" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">High TS 2 Alarm Setpoint</td><td class="d">Modbus 400023</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="65" data-acc="R" data-u="°C" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Low TS 2 Alarm Setpoint</td><td class="d">Modbus 400024</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">TS1 Configuration</td><td class="d">Modbus 400027</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">TS2 Configuration</td><td class="d">Modbus 400028</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="68" data-acc="R" data-u="°C" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">TS1 High Temperature Cutoff</td><td class="d">Modbus 400033</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="°C" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">TS2 High Temperature Cutoff</td><td class="d">Modbus 400034</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="A" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Low Load Current Alarm Setpoint</td><td class="d">Modbus 400051</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="mA" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Ground Fault High Current Setpoint</td><td class="d">Modbus 400052</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="mA" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Ground Fault Trip Current Setpoint</td><td class="d">Modbus 400053</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="73" data-acc="R" data-u="" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Controller Identification Tag ASCII Word 01</td><td class="d">Modbus 400091; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Controller Identification Tag ASCII Word 02</td><td class="d">Modbus 400092; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Controller Identification Tag ASCII Word 03</td><td class="d">Modbus 400093; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Controller Identification Tag ASCII Word 04</td><td class="d">Modbus 400094; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Controller Identification Tag ASCII Word 05</td><td class="d">Modbus 400095; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Controller Identification Tag ASCII Word 06</td><td class="d">Modbus 400096; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Controller Identification Tag ASCII Word 07</td><td class="d">Modbus 400097; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Controller Identification Tag ASCII Word 08</td><td class="d">Modbus 400098; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Controller Identification Tag ASCII Word 09</td><td class="d">Modbus 400099; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Controller Identification Tag ASCII Word 10</td><td class="d">Modbus 400100; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Auto-cycle Interval</td><td class="d">Modbus 400101; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Contactor Cycle Count Alarm Limit Setpoint</td><td class="d">Modbus 400102; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">External Input Configuration</td><td class="d">Modbus 400104; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Console Security Passcode</td><td class="d">Modbus 400121; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">MODBus Address</td><td class="d">Modbus 400141; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Communications Protocol</td><td class="d">Modbus 400142; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="89" data-acc="R" data-u="" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Communications Baud Rate</td><td class="d">Modbus 400143; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Communications MODBus Parity</td><td class="d">Modbus 400144; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Communications I/O Driver</td><td class="d">Modbus 400145; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Communications Profile</td><td class="d">Modbus 400146; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Communications TX Delay</td><td class="d">Modbus 400147; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="94" data-acc="R" data-u="" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Communications Activity Time-out</td><td class="d">Modbus 400148; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="95" data-acc="R" data-u="days" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Wall-clock Day of Week</td><td class="d">Modbus 400161; not polled by default</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="96" data-acc="R" data-u="h" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Wall-clock Hour</td><td class="d">Modbus 400162; not polled by default</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="97" data-acc="R" data-u="min" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Wall-Clock Minute</td><td class="d">Modbus 400163; not polled by default</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="98" data-acc="R" data-u="s" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Wall-clock Seconds</td><td class="d">Modbus 400164; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="99" data-acc="R" data-u="s" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Schedule Cycle Period</td><td class="d">Modbus 400171; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="100" data-acc="R" data-u="%" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Economy Duty Cycle</td><td class="d">Modbus 400172; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="101" data-acc="R" data-u="%" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Maintain Duty Cycle</td><td class="d">Modbus 400173; not polled by default</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="102" data-acc="R" data-u="°C" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Economy Setpoint</td><td class="d">Modbus 400174; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="103" data-acc="R" data-u="°C" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Maintain Setpoint</td><td class="d">Modbus 400175; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="104" data-acc="R" data-u="°C" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Bracketed High Setpoint</td><td class="d">Modbus 400181; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="105" data-acc="R" data-u="°C" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Bracketed Low Setpoint</td><td class="d">Modbus 400182; not polled by default</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="106" data-acc="R" data-u="s" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Turn on Delay</td><td class="d">Modbus 400191; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="107" data-acc="R" data-u="s" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Turn off Delay</td><td class="d">Modbus 400192; not polled by default</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">Sunday 12AM - 3:30 AM Bit 0</td><td class="d">Modbus 400201 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">Sunday 12AM - 3:30 AM Bit 1</td><td class="d">Modbus 400201 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">Sunday 12AM - 3:30 AM Bit 2</td><td class="d">Modbus 400201 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">Sunday 12AM - 3:30 AM Bit 3</td><td class="d">Modbus 400201 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">Sunday 12AM - 3:30 AM Bit 4</td><td class="d">Modbus 400201 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">Sunday 12AM - 3:30 AM Bit 5</td><td class="d">Modbus 400201 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">Sunday 12AM - 3:30 AM Bit 6</td><td class="d">Modbus 400201 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">Sunday 12AM - 3:30 AM Bit 7</td><td class="d">Modbus 400201 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">Sunday 12AM - 3:30 AM Bit 8</td><td class="d">Modbus 400201 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">Sunday 12AM - 3:30 AM Bit 9</td><td class="d">Modbus 400201 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">Sunday 12AM - 3:30 AM Bit 10</td><td class="d">Modbus 400201 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">Sunday 12AM - 3:30 AM Bit 11</td><td class="d">Modbus 400201 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">Sunday 12AM - 3:30 AM Bit 12</td><td class="d">Modbus 400201 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">Sunday 12AM - 3:30 AM Bit 13</td><td class="d">Modbus 400201 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">Sunday 12AM - 3:30 AM Bit 14</td><td class="d">Modbus 400201 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">Sunday 12AM - 3:30 AM Bit 15</td><td class="d">Modbus 400201 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">Sunday 4AM - 7:30AM Bit 0</td><td class="d">Modbus 400202 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">Sunday 4AM - 7:30AM Bit 1</td><td class="d">Modbus 400202 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">Sunday 4AM - 7:30AM Bit 2</td><td class="d">Modbus 400202 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">Sunday 4AM - 7:30AM Bit 3</td><td class="d">Modbus 400202 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">Sunday 4AM - 7:30AM Bit 4</td><td class="d">Modbus 400202 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">Sunday 4AM - 7:30AM Bit 5</td><td class="d">Modbus 400202 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">Sunday 4AM - 7:30AM Bit 6</td><td class="d">Modbus 400202 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">Sunday 4AM - 7:30AM Bit 7</td><td class="d">Modbus 400202 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="132" data-acc="R" data-u="" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">Sunday 4AM - 7:30AM Bit 8</td><td class="d">Modbus 400202 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="133" data-acc="R" data-u="" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">Sunday 4AM - 7:30AM Bit 9</td><td class="d">Modbus 400202 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="134" data-acc="R" data-u="" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">Sunday 4AM - 7:30AM Bit 10</td><td class="d">Modbus 400202 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="135" data-acc="R" data-u="" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">Sunday 4AM - 7:30AM Bit 11</td><td class="d">Modbus 400202 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="136" data-acc="R" data-u="" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">Sunday 4AM - 7:30AM Bit 12</td><td class="d">Modbus 400202 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="137" data-acc="R" data-u="" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">Sunday 4AM - 7:30AM Bit 13</td><td class="d">Modbus 400202 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="138" data-acc="R" data-u="" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">Sunday 4AM - 7:30AM Bit 14</td><td class="d">Modbus 400202 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="139" data-acc="R" data-u="" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">Sunday 4AM - 7:30AM Bit 15</td><td class="d">Modbus 400202 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">Sunday 8AM -11:30 AM Bit 0</td><td class="d">Modbus 400203 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">Sunday 8AM -11:30 AM Bit 1</td><td class="d">Modbus 400203 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">Sunday 8AM -11:30 AM Bit 2</td><td class="d">Modbus 400203 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">Sunday 8AM -11:30 AM Bit 3</td><td class="d">Modbus 400203 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">Sunday 8AM -11:30 AM Bit 4</td><td class="d">Modbus 400203 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">Sunday 8AM -11:30 AM Bit 5</td><td class="d">Modbus 400203 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">Sunday 8AM -11:30 AM Bit 6</td><td class="d">Modbus 400203 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">Sunday 8AM -11:30 AM Bit 7</td><td class="d">Modbus 400203 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">Sunday 8AM -11:30 AM Bit 8</td><td class="d">Modbus 400203 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">Sunday 8AM -11:30 AM Bit 9</td><td class="d">Modbus 400203 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">Sunday 8AM -11:30 AM Bit 10</td><td class="d">Modbus 400203 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">Sunday 8AM -11:30 AM Bit 11</td><td class="d">Modbus 400203 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">Sunday 8AM -11:30 AM Bit 12</td><td class="d">Modbus 400203 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">Sunday 8AM -11:30 AM Bit 13</td><td class="d">Modbus 400203 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">Sunday 8AM -11:30 AM Bit 14</td><td class="d">Modbus 400203 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">Sunday 8AM -11:30 AM Bit 15</td><td class="d">Modbus 400203 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">Sunday 12 PM - 3:30 PM Bit 0</td><td class="d">Modbus 400204 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">Sunday 12 PM - 3:30 PM Bit 1</td><td class="d">Modbus 400204 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">Sunday 12 PM - 3:30 PM Bit 2</td><td class="d">Modbus 400204 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">Sunday 12 PM - 3:30 PM Bit 3</td><td class="d">Modbus 400204 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">Sunday 12 PM - 3:30 PM Bit 4</td><td class="d">Modbus 400204 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">Sunday 12 PM - 3:30 PM Bit 5</td><td class="d">Modbus 400204 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="162" data-acc="R" data-u="" id="obj-bi-162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">162</td><td class="n">Sunday 12 PM - 3:30 PM Bit 6</td><td class="d">Modbus 400204 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="163" data-acc="R" data-u="" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">Sunday 12 PM - 3:30 PM Bit 7</td><td class="d">Modbus 400204 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="164" data-acc="R" data-u="" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">Sunday 12 PM - 3:30 PM Bit 8</td><td class="d">Modbus 400204 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="165" data-acc="R" data-u="" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">Sunday 12 PM - 3:30 PM Bit 9</td><td class="d">Modbus 400204 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">Sunday 12 PM - 3:30 PM Bit 10</td><td class="d">Modbus 400204 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="167" data-acc="R" data-u="" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">Sunday 12 PM - 3:30 PM Bit 11</td><td class="d">Modbus 400204 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="168" data-acc="R" data-u="" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">Sunday 12 PM - 3:30 PM Bit 12</td><td class="d">Modbus 400204 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">Sunday 12 PM - 3:30 PM Bit 13</td><td class="d">Modbus 400204 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">Sunday 12 PM - 3:30 PM Bit 14</td><td class="d">Modbus 400204 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">Sunday 12 PM - 3:30 PM Bit 15</td><td class="d">Modbus 400204 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">Sunday 4PM - 7:30PM Bit 0</td><td class="d">Modbus 400205 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="173" data-acc="R" data-u="" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">Sunday 4PM - 7:30PM Bit 1</td><td class="d">Modbus 400205 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">Sunday 4PM - 7:30PM Bit 2</td><td class="d">Modbus 400205 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="175" data-acc="R" data-u="" id="obj-bi-175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">175</td><td class="n">Sunday 4PM - 7:30PM Bit 3</td><td class="d">Modbus 400205 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="176" data-acc="R" data-u="" id="obj-bi-176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">176</td><td class="n">Sunday 4PM - 7:30PM Bit 4</td><td class="d">Modbus 400205 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="177" data-acc="R" data-u="" id="obj-bi-177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">177</td><td class="n">Sunday 4PM - 7:30PM Bit 5</td><td class="d">Modbus 400205 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-bi-178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">178</td><td class="n">Sunday 4PM - 7:30PM Bit 6</td><td class="d">Modbus 400205 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="179" data-acc="R" data-u="" id="obj-bi-179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">179</td><td class="n">Sunday 4PM - 7:30PM Bit 7</td><td class="d">Modbus 400205 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="180" data-acc="R" data-u="" id="obj-bi-180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">180</td><td class="n">Sunday 4PM - 7:30PM Bit 8</td><td class="d">Modbus 400205 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-bi-181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">181</td><td class="n">Sunday 4PM - 7:30PM Bit 9</td><td class="d">Modbus 400205 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="182" data-acc="R" data-u="" id="obj-bi-182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">182</td><td class="n">Sunday 4PM - 7:30PM Bit 10</td><td class="d">Modbus 400205 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="183" data-acc="R" data-u="" id="obj-bi-183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">183</td><td class="n">Sunday 4PM - 7:30PM Bit 11</td><td class="d">Modbus 400205 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="184" data-acc="R" data-u="" id="obj-bi-184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">184</td><td class="n">Sunday 4PM - 7:30PM Bit 12</td><td class="d">Modbus 400205 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="185" data-acc="R" data-u="" id="obj-bi-185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">185</td><td class="n">Sunday 4PM - 7:30PM Bit 13</td><td class="d">Modbus 400205 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="186" data-acc="R" data-u="" id="obj-bi-186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">186</td><td class="n">Sunday 4PM - 7:30PM Bit 14</td><td class="d">Modbus 400205 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="187" data-acc="R" data-u="" id="obj-bi-187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">187</td><td class="n">Sunday 4PM - 7:30PM Bit 15</td><td class="d">Modbus 400205 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="188" data-acc="R" data-u="" id="obj-bi-188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">188</td><td class="n">Sunday 8PM -11:30 PM Bit 0</td><td class="d">Modbus 400206 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="189" data-acc="R" data-u="" id="obj-bi-189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">189</td><td class="n">Sunday 8PM -11:30 PM Bit 1</td><td class="d">Modbus 400206 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="190" data-acc="R" data-u="" id="obj-bi-190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">190</td><td class="n">Sunday 8PM -11:30 PM Bit 2</td><td class="d">Modbus 400206 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="191" data-acc="R" data-u="" id="obj-bi-191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">191</td><td class="n">Sunday 8PM -11:30 PM Bit 3</td><td class="d">Modbus 400206 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="192" data-acc="R" data-u="" id="obj-bi-192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">192</td><td class="n">Sunday 8PM -11:30 PM Bit 4</td><td class="d">Modbus 400206 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="193" data-acc="R" data-u="" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">193</td><td class="n">Sunday 8PM -11:30 PM Bit 5</td><td class="d">Modbus 400206 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="194" data-acc="R" data-u="" id="obj-bi-194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">194</td><td class="n">Sunday 8PM -11:30 PM Bit 6</td><td class="d">Modbus 400206 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="195" data-acc="R" data-u="" id="obj-bi-195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">195</td><td class="n">Sunday 8PM -11:30 PM Bit 7</td><td class="d">Modbus 400206 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">Sunday 8PM -11:30 PM Bit 8</td><td class="d">Modbus 400206 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-bi-197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">197</td><td class="n">Sunday 8PM -11:30 PM Bit 9</td><td class="d">Modbus 400206 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-bi-198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">198</td><td class="n">Sunday 8PM -11:30 PM Bit 10</td><td class="d">Modbus 400206 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">Sunday 8PM -11:30 PM Bit 11</td><td class="d">Modbus 400206 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">Sunday 8PM -11:30 PM Bit 12</td><td class="d">Modbus 400206 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">Sunday 8PM -11:30 PM Bit 13</td><td class="d">Modbus 400206 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">Sunday 8PM -11:30 PM Bit 14</td><td class="d">Modbus 400206 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">Sunday 8PM -11:30 PM Bit 15</td><td class="d">Modbus 400206 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">Monday 12AM - 3:30 AM Bit 0</td><td class="d">Modbus 400207 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">Monday 12AM - 3:30 AM Bit 1</td><td class="d">Modbus 400207 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">Monday 12AM - 3:30 AM Bit 2</td><td class="d">Modbus 400207 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">Monday 12AM - 3:30 AM Bit 3</td><td class="d">Modbus 400207 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">Monday 12AM - 3:30 AM Bit 4</td><td class="d">Modbus 400207 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">Monday 12AM - 3:30 AM Bit 5</td><td class="d">Modbus 400207 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">Monday 12AM - 3:30 AM Bit 6</td><td class="d">Modbus 400207 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">Monday 12AM - 3:30 AM Bit 7</td><td class="d">Modbus 400207 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">Monday 12AM - 3:30 AM Bit 8</td><td class="d">Modbus 400207 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">Monday 12AM - 3:30 AM Bit 9</td><td class="d">Modbus 400207 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">Monday 12AM - 3:30 AM Bit 10</td><td class="d">Modbus 400207 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">Monday 12AM - 3:30 AM Bit 11</td><td class="d">Modbus 400207 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">Monday 12AM - 3:30 AM Bit 12</td><td class="d">Modbus 400207 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">Monday 12AM - 3:30 AM Bit 13</td><td class="d">Modbus 400207 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="218" data-acc="R" data-u="" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">Monday 12AM - 3:30 AM Bit 14</td><td class="d">Modbus 400207 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="219" data-acc="R" data-u="" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">Monday 12AM - 3:30 AM Bit 15</td><td class="d">Modbus 400207 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="220" data-acc="R" data-u="" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">Monday 4AM - 7:30AM Bit 0</td><td class="d">Modbus 400208 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="221" data-acc="R" data-u="" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">Monday 4AM - 7:30AM Bit 1</td><td class="d">Modbus 400208 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">Monday 4AM - 7:30AM Bit 2</td><td class="d">Modbus 400208 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">Monday 4AM - 7:30AM Bit 3</td><td class="d">Modbus 400208 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="224" data-acc="R" data-u="" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">Monday 4AM - 7:30AM Bit 4</td><td class="d">Modbus 400208 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="225" data-acc="R" data-u="" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">Monday 4AM - 7:30AM Bit 5</td><td class="d">Modbus 400208 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="226" data-acc="R" data-u="" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">Monday 4AM - 7:30AM Bit 6</td><td class="d">Modbus 400208 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="227" data-acc="R" data-u="" id="obj-bi-227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">227</td><td class="n">Monday 4AM - 7:30AM Bit 7</td><td class="d">Modbus 400208 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="228" data-acc="R" data-u="" id="obj-bi-228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">228</td><td class="n">Monday 4AM - 7:30AM Bit 8</td><td class="d">Modbus 400208 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="229" data-acc="R" data-u="" id="obj-bi-229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">229</td><td class="n">Monday 4AM - 7:30AM Bit 9</td><td class="d">Modbus 400208 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="230" data-acc="R" data-u="" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">Monday 4AM - 7:30AM Bit 10</td><td class="d">Modbus 400208 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="231" data-acc="R" data-u="" id="obj-bi-231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">231</td><td class="n">Monday 4AM - 7:30AM Bit 11</td><td class="d">Modbus 400208 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="231" data-i="232" data-acc="R" data-u="" id="obj-bi-232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">232</td><td class="n">Monday 4AM - 7:30AM Bit 12</td><td class="d">Modbus 400208 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="232" data-i="233" data-acc="R" data-u="" id="obj-bi-233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">233</td><td class="n">Monday 4AM - 7:30AM Bit 13</td><td class="d">Modbus 400208 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="233" data-i="234" data-acc="R" data-u="" id="obj-bi-234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">234</td><td class="n">Monday 4AM - 7:30AM Bit 14</td><td class="d">Modbus 400208 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="234" data-i="235" data-acc="R" data-u="" id="obj-bi-235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">235</td><td class="n">Monday 4AM - 7:30AM Bit 15</td><td class="d">Modbus 400208 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="236" data-acc="R" data-u="" id="obj-bi-236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">236</td><td class="n">Monday 8AM -11:30 AM Bit 0</td><td class="d">Modbus 400209 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="237" data-acc="R" data-u="" id="obj-bi-237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">237</td><td class="n">Monday 8AM -11:30 AM Bit 1</td><td class="d">Modbus 400209 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="238" data-acc="R" data-u="" id="obj-bi-238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">238</td><td class="n">Monday 8AM -11:30 AM Bit 2</td><td class="d">Modbus 400209 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="239" data-acc="R" data-u="" id="obj-bi-239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">239</td><td class="n">Monday 8AM -11:30 AM Bit 3</td><td class="d">Modbus 400209 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="240" data-acc="R" data-u="" id="obj-bi-240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">240</td><td class="n">Monday 8AM -11:30 AM Bit 4</td><td class="d">Modbus 400209 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="241" data-acc="R" data-u="" id="obj-bi-241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">241</td><td class="n">Monday 8AM -11:30 AM Bit 5</td><td class="d">Modbus 400209 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="242" data-acc="R" data-u="" id="obj-bi-242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">242</td><td class="n">Monday 8AM -11:30 AM Bit 6</td><td class="d">Modbus 400209 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="243" data-acc="R" data-u="" id="obj-bi-243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">243</td><td class="n">Monday 8AM -11:30 AM Bit 7</td><td class="d">Modbus 400209 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="244" data-acc="R" data-u="" id="obj-bi-244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">244</td><td class="n">Monday 8AM -11:30 AM Bit 8</td><td class="d">Modbus 400209 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="245" data-acc="R" data-u="" id="obj-bi-245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">245</td><td class="n">Monday 8AM -11:30 AM Bit 9</td><td class="d">Modbus 400209 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="246" data-acc="R" data-u="" id="obj-bi-246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">246</td><td class="n">Monday 8AM -11:30 AM Bit 10</td><td class="d">Modbus 400209 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="247" data-acc="R" data-u="" id="obj-bi-247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">247</td><td class="n">Monday 8AM -11:30 AM Bit 11</td><td class="d">Modbus 400209 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="247" data-i="248" data-acc="R" data-u="" id="obj-bi-248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">248</td><td class="n">Monday 8AM -11:30 AM Bit 12</td><td class="d">Modbus 400209 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="249" data-acc="R" data-u="" id="obj-bi-249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">249</td><td class="n">Monday 8AM -11:30 AM Bit 13</td><td class="d">Modbus 400209 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="249" data-i="250" data-acc="R" data-u="" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">Monday 8AM -11:30 AM Bit 14</td><td class="d">Modbus 400209 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="251" data-acc="R" data-u="" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">Monday 8AM -11:30 AM Bit 15</td><td class="d">Modbus 400209 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="251" data-i="252" data-acc="R" data-u="" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">252</td><td class="n">Monday 12 PM - 3:30 PM Bit 0</td><td class="d">Modbus 400210 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="253" data-acc="R" data-u="" id="obj-bi-253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">253</td><td class="n">Monday 12 PM - 3:30 PM Bit 1</td><td class="d">Modbus 400210 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="254" data-acc="R" data-u="" id="obj-bi-254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">254</td><td class="n">Monday 12 PM - 3:30 PM Bit 2</td><td class="d">Modbus 400210 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="255" data-acc="R" data-u="" id="obj-bi-255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">255</td><td class="n">Monday 12 PM - 3:30 PM Bit 3</td><td class="d">Modbus 400210 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="256" data-acc="R" data-u="" id="obj-bi-256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">256</td><td class="n">Monday 12 PM - 3:30 PM Bit 4</td><td class="d">Modbus 400210 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="257" data-acc="R" data-u="" id="obj-bi-257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">257</td><td class="n">Monday 12 PM - 3:30 PM Bit 5</td><td class="d">Modbus 400210 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="258" data-acc="R" data-u="" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">258</td><td class="n">Monday 12 PM - 3:30 PM Bit 6</td><td class="d">Modbus 400210 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="259" data-acc="R" data-u="" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">Monday 12 PM - 3:30 PM Bit 7</td><td class="d">Modbus 400210 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="260" data-acc="R" data-u="" id="obj-bi-260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">260</td><td class="n">Monday 12 PM - 3:30 PM Bit 8</td><td class="d">Modbus 400210 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="261" data-acc="R" data-u="" id="obj-bi-261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">261</td><td class="n">Monday 12 PM - 3:30 PM Bit 9</td><td class="d">Modbus 400210 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="262" data-acc="R" data-u="" id="obj-bi-262"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">262</td><td class="n">Monday 12 PM - 3:30 PM Bit 10</td><td class="d">Modbus 400210 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="263" data-acc="R" data-u="" id="obj-bi-263"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">263</td><td class="n">Monday 12 PM - 3:30 PM Bit 11</td><td class="d">Modbus 400210 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="264" data-acc="R" data-u="" id="obj-bi-264"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">264</td><td class="n">Monday 12 PM - 3:30 PM Bit 12</td><td class="d">Modbus 400210 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="265" data-acc="R" data-u="" id="obj-bi-265"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">265</td><td class="n">Monday 12 PM - 3:30 PM Bit 13</td><td class="d">Modbus 400210 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="266" data-acc="R" data-u="" id="obj-bi-266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">266</td><td class="n">Monday 12 PM - 3:30 PM Bit 14</td><td class="d">Modbus 400210 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="267" data-acc="R" data-u="" id="obj-bi-267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">267</td><td class="n">Monday 12 PM - 3:30 PM Bit 15</td><td class="d">Modbus 400210 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="268" data-acc="R" data-u="" id="obj-bi-268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">268</td><td class="n">Monday 4PM - 7:30PM Bit 0</td><td class="d">Modbus 400211 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="269" data-acc="R" data-u="" id="obj-bi-269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">269</td><td class="n">Monday 4PM - 7:30PM Bit 1</td><td class="d">Modbus 400211 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="270" data-acc="R" data-u="" id="obj-bi-270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">270</td><td class="n">Monday 4PM - 7:30PM Bit 2</td><td class="d">Modbus 400211 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="271" data-acc="R" data-u="" id="obj-bi-271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">271</td><td class="n">Monday 4PM - 7:30PM Bit 3</td><td class="d">Modbus 400211 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="272" data-acc="R" data-u="" id="obj-bi-272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">272</td><td class="n">Monday 4PM - 7:30PM Bit 4</td><td class="d">Modbus 400211 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="273" data-acc="R" data-u="" id="obj-bi-273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">273</td><td class="n">Monday 4PM - 7:30PM Bit 5</td><td class="d">Modbus 400211 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="274" data-acc="R" data-u="" id="obj-bi-274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">274</td><td class="n">Monday 4PM - 7:30PM Bit 6</td><td class="d">Modbus 400211 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="275" data-acc="R" data-u="" id="obj-bi-275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">275</td><td class="n">Monday 4PM - 7:30PM Bit 7</td><td class="d">Modbus 400211 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="276" data-acc="R" data-u="" id="obj-bi-276"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">276</td><td class="n">Monday 4PM - 7:30PM Bit 8</td><td class="d">Modbus 400211 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="277" data-acc="R" data-u="" id="obj-bi-277"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">277</td><td class="n">Monday 4PM - 7:30PM Bit 9</td><td class="d">Modbus 400211 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="278" data-acc="R" data-u="" id="obj-bi-278"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">278</td><td class="n">Monday 4PM - 7:30PM Bit 10</td><td class="d">Modbus 400211 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="279" data-acc="R" data-u="" id="obj-bi-279"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">279</td><td class="n">Monday 4PM - 7:30PM Bit 11</td><td class="d">Modbus 400211 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="280" data-acc="R" data-u="" id="obj-bi-280"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">280</td><td class="n">Monday 4PM - 7:30PM Bit 12</td><td class="d">Modbus 400211 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="281" data-acc="R" data-u="" id="obj-bi-281"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">281</td><td class="n">Monday 4PM - 7:30PM Bit 13</td><td class="d">Modbus 400211 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="282" data-acc="R" data-u="" id="obj-bi-282"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">282</td><td class="n">Monday 4PM - 7:30PM Bit 14</td><td class="d">Modbus 400211 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="283" data-acc="R" data-u="" id="obj-bi-283"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">283</td><td class="n">Monday 4PM - 7:30PM Bit 15</td><td class="d">Modbus 400211 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="284" data-acc="R" data-u="" id="obj-bi-284"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">284</td><td class="n">Monday 8PM -11:30 PM Bit 0</td><td class="d">Modbus 400212 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="285" data-acc="R" data-u="" id="obj-bi-285"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">285</td><td class="n">Monday 8PM -11:30 PM Bit 1</td><td class="d">Modbus 400212 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="286" data-acc="R" data-u="" id="obj-bi-286"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">286</td><td class="n">Monday 8PM -11:30 PM Bit 2</td><td class="d">Modbus 400212 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="287" data-acc="R" data-u="" id="obj-bi-287"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">287</td><td class="n">Monday 8PM -11:30 PM Bit 3</td><td class="d">Modbus 400212 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="288" data-acc="R" data-u="" id="obj-bi-288"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">288</td><td class="n">Monday 8PM -11:30 PM Bit 4</td><td class="d">Modbus 400212 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="289" data-acc="R" data-u="" id="obj-bi-289"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">289</td><td class="n">Monday 8PM -11:30 PM Bit 5</td><td class="d">Modbus 400212 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="290" data-acc="R" data-u="" id="obj-bi-290"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">290</td><td class="n">Monday 8PM -11:30 PM Bit 6</td><td class="d">Modbus 400212 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="291" data-acc="R" data-u="" id="obj-bi-291"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">291</td><td class="n">Monday 8PM -11:30 PM Bit 7</td><td class="d">Modbus 400212 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="292" data-acc="R" data-u="" id="obj-bi-292"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">292</td><td class="n">Monday 8PM -11:30 PM Bit 8</td><td class="d">Modbus 400212 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="293" data-acc="R" data-u="" id="obj-bi-293"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">293</td><td class="n">Monday 8PM -11:30 PM Bit 9</td><td class="d">Modbus 400212 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="294" data-acc="R" data-u="" id="obj-bi-294"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">294</td><td class="n">Monday 8PM -11:30 PM Bit 10</td><td class="d">Modbus 400212 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="295" data-acc="R" data-u="" id="obj-bi-295"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">295</td><td class="n">Monday 8PM -11:30 PM Bit 11</td><td class="d">Modbus 400212 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="296" data-acc="R" data-u="" id="obj-bi-296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">296</td><td class="n">Monday 8PM -11:30 PM Bit 12</td><td class="d">Modbus 400212 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="297" data-acc="R" data-u="" id="obj-bi-297"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">297</td><td class="n">Monday 8PM -11:30 PM Bit 13</td><td class="d">Modbus 400212 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="298" data-acc="R" data-u="" id="obj-bi-298"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">298</td><td class="n">Monday 8PM -11:30 PM Bit 14</td><td class="d">Modbus 400212 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="299" data-acc="R" data-u="" id="obj-bi-299"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">299</td><td class="n">Monday 8PM -11:30 PM Bit 15</td><td class="d">Modbus 400212 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="300" data-acc="R" data-u="" id="obj-bi-300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">300</td><td class="n">Tuesday 12AM - 3:30 AM Bit 0</td><td class="d">Modbus 400213 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="301" data-acc="R" data-u="" id="obj-bi-301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">301</td><td class="n">Tuesday 12AM - 3:30 AM Bit 1</td><td class="d">Modbus 400213 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="302" data-acc="R" data-u="" id="obj-bi-302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">302</td><td class="n">Tuesday 12AM - 3:30 AM Bit 2</td><td class="d">Modbus 400213 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="303" data-acc="R" data-u="" id="obj-bi-303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">303</td><td class="n">Tuesday 12AM - 3:30 AM Bit 3</td><td class="d">Modbus 400213 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="304" data-acc="R" data-u="" id="obj-bi-304"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">304</td><td class="n">Tuesday 12AM - 3:30 AM Bit 4</td><td class="d">Modbus 400213 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="305" data-acc="R" data-u="" id="obj-bi-305"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">305</td><td class="n">Tuesday 12AM - 3:30 AM Bit 5</td><td class="d">Modbus 400213 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="306" data-acc="R" data-u="" id="obj-bi-306"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">306</td><td class="n">Tuesday 12AM - 3:30 AM Bit 6</td><td class="d">Modbus 400213 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="307" data-acc="R" data-u="" id="obj-bi-307"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">307</td><td class="n">Tuesday 12AM - 3:30 AM Bit 7</td><td class="d">Modbus 400213 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="308" data-acc="R" data-u="" id="obj-bi-308"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">308</td><td class="n">Tuesday 12AM - 3:30 AM Bit 8</td><td class="d">Modbus 400213 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="309" data-acc="R" data-u="" id="obj-bi-309"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">309</td><td class="n">Tuesday 12AM - 3:30 AM Bit 9</td><td class="d">Modbus 400213 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="310" data-acc="R" data-u="" id="obj-bi-310"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">310</td><td class="n">Tuesday 12AM - 3:30 AM Bit 10</td><td class="d">Modbus 400213 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="311" data-acc="R" data-u="" id="obj-bi-311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">311</td><td class="n">Tuesday 12AM - 3:30 AM Bit 11</td><td class="d">Modbus 400213 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="312" data-acc="R" data-u="" id="obj-bi-312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">312</td><td class="n">Tuesday 12AM - 3:30 AM Bit 12</td><td class="d">Modbus 400213 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="313" data-acc="R" data-u="" id="obj-bi-313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">313</td><td class="n">Tuesday 12AM - 3:30 AM Bit 13</td><td class="d">Modbus 400213 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="314" data-acc="R" data-u="" id="obj-bi-314"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">314</td><td class="n">Tuesday 12AM - 3:30 AM Bit 14</td><td class="d">Modbus 400213 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="314" data-i="315" data-acc="R" data-u="" id="obj-bi-315"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">315</td><td class="n">Tuesday 12AM - 3:30 AM Bit 15</td><td class="d">Modbus 400213 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="315" data-i="316" data-acc="R" data-u="" id="obj-bi-316"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">316</td><td class="n">Tuesday 4AM - 7:30AM Bit 0</td><td class="d">Modbus 400214 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="316" data-i="317" data-acc="R" data-u="" id="obj-bi-317"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">317</td><td class="n">Tuesday 4AM - 7:30AM Bit 1</td><td class="d">Modbus 400214 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="317" data-i="318" data-acc="R" data-u="" id="obj-bi-318"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">318</td><td class="n">Tuesday 4AM - 7:30AM Bit 2</td><td class="d">Modbus 400214 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="318" data-i="319" data-acc="R" data-u="" id="obj-bi-319"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">319</td><td class="n">Tuesday 4AM - 7:30AM Bit 3</td><td class="d">Modbus 400214 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="319" data-i="320" data-acc="R" data-u="" id="obj-bi-320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">320</td><td class="n">Tuesday 4AM - 7:30AM Bit 4</td><td class="d">Modbus 400214 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="320" data-i="321" data-acc="R" data-u="" id="obj-bi-321"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">321</td><td class="n">Tuesday 4AM - 7:30AM Bit 5</td><td class="d">Modbus 400214 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="321" data-i="322" data-acc="R" data-u="" id="obj-bi-322"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">322</td><td class="n">Tuesday 4AM - 7:30AM Bit 6</td><td class="d">Modbus 400214 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="322" data-i="323" data-acc="R" data-u="" id="obj-bi-323"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">323</td><td class="n">Tuesday 4AM - 7:30AM Bit 7</td><td class="d">Modbus 400214 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="323" data-i="324" data-acc="R" data-u="" id="obj-bi-324"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">324</td><td class="n">Tuesday 4AM - 7:30AM Bit 8</td><td class="d">Modbus 400214 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="324" data-i="325" data-acc="R" data-u="" id="obj-bi-325"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">325</td><td class="n">Tuesday 4AM - 7:30AM Bit 9</td><td class="d">Modbus 400214 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="325" data-i="326" data-acc="R" data-u="" id="obj-bi-326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">326</td><td class="n">Tuesday 4AM - 7:30AM Bit 10</td><td class="d">Modbus 400214 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="326" data-i="327" data-acc="R" data-u="" id="obj-bi-327"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">327</td><td class="n">Tuesday 4AM - 7:30AM Bit 11</td><td class="d">Modbus 400214 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="327" data-i="328" data-acc="R" data-u="" id="obj-bi-328"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">328</td><td class="n">Tuesday 4AM - 7:30AM Bit 12</td><td class="d">Modbus 400214 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="328" data-i="329" data-acc="R" data-u="" id="obj-bi-329"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">329</td><td class="n">Tuesday 4AM - 7:30AM Bit 13</td><td class="d">Modbus 400214 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="329" data-i="330" data-acc="R" data-u="" id="obj-bi-330"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">330</td><td class="n">Tuesday 4AM - 7:30AM Bit 14</td><td class="d">Modbus 400214 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="330" data-i="331" data-acc="R" data-u="" id="obj-bi-331"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">331</td><td class="n">Tuesday 4AM - 7:30AM Bit 15</td><td class="d">Modbus 400214 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="331" data-i="332" data-acc="R" data-u="" id="obj-bi-332"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">332</td><td class="n">Tuesday 8AM -11:30 AM Bit 0</td><td class="d">Modbus 400215 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="332" data-i="333" data-acc="R" data-u="" id="obj-bi-333"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">333</td><td class="n">Tuesday 8AM -11:30 AM Bit 1</td><td class="d">Modbus 400215 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="333" data-i="334" data-acc="R" data-u="" id="obj-bi-334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">334</td><td class="n">Tuesday 8AM -11:30 AM Bit 2</td><td class="d">Modbus 400215 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="334" data-i="335" data-acc="R" data-u="" id="obj-bi-335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">335</td><td class="n">Tuesday 8AM -11:30 AM Bit 3</td><td class="d">Modbus 400215 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="335" data-i="336" data-acc="R" data-u="" id="obj-bi-336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">336</td><td class="n">Tuesday 8AM -11:30 AM Bit 4</td><td class="d">Modbus 400215 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="336" data-i="337" data-acc="R" data-u="" id="obj-bi-337"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">337</td><td class="n">Tuesday 8AM -11:30 AM Bit 5</td><td class="d">Modbus 400215 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="337" data-i="338" data-acc="R" data-u="" id="obj-bi-338"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">338</td><td class="n">Tuesday 8AM -11:30 AM Bit 6</td><td class="d">Modbus 400215 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="338" data-i="339" data-acc="R" data-u="" id="obj-bi-339"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">339</td><td class="n">Tuesday 8AM -11:30 AM Bit 7</td><td class="d">Modbus 400215 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="339" data-i="340" data-acc="R" data-u="" id="obj-bi-340"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">340</td><td class="n">Tuesday 8AM -11:30 AM Bit 8</td><td class="d">Modbus 400215 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="340" data-i="341" data-acc="R" data-u="" id="obj-bi-341"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">341</td><td class="n">Tuesday 8AM -11:30 AM Bit 9</td><td class="d">Modbus 400215 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="341" data-i="342" data-acc="R" data-u="" id="obj-bi-342"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">342</td><td class="n">Tuesday 8AM -11:30 AM Bit 10</td><td class="d">Modbus 400215 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="342" data-i="343" data-acc="R" data-u="" id="obj-bi-343"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">343</td><td class="n">Tuesday 8AM -11:30 AM Bit 11</td><td class="d">Modbus 400215 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="343" data-i="344" data-acc="R" data-u="" id="obj-bi-344"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">344</td><td class="n">Tuesday 8AM -11:30 AM Bit 12</td><td class="d">Modbus 400215 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="344" data-i="345" data-acc="R" data-u="" id="obj-bi-345"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">345</td><td class="n">Tuesday 8AM -11:30 AM Bit 13</td><td class="d">Modbus 400215 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="345" data-i="346" data-acc="R" data-u="" id="obj-bi-346"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">346</td><td class="n">Tuesday 8AM -11:30 AM Bit 14</td><td class="d">Modbus 400215 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="346" data-i="347" data-acc="R" data-u="" id="obj-bi-347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">347</td><td class="n">Tuesday 8AM -11:30 AM Bit 15</td><td class="d">Modbus 400215 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="347" data-i="348" data-acc="R" data-u="" id="obj-bi-348"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">348</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 0</td><td class="d">Modbus 400216 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="348" data-i="349" data-acc="R" data-u="" id="obj-bi-349"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">349</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 1</td><td class="d">Modbus 400216 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="349" data-i="350" data-acc="R" data-u="" id="obj-bi-350"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">350</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 2</td><td class="d">Modbus 400216 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="350" data-i="351" data-acc="R" data-u="" id="obj-bi-351"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">351</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 3</td><td class="d">Modbus 400216 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="351" data-i="352" data-acc="R" data-u="" id="obj-bi-352"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">352</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 4</td><td class="d">Modbus 400216 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="352" data-i="353" data-acc="R" data-u="" id="obj-bi-353"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">353</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 5</td><td class="d">Modbus 400216 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="353" data-i="354" data-acc="R" data-u="" id="obj-bi-354"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">354</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 6</td><td class="d">Modbus 400216 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="354" data-i="355" data-acc="R" data-u="" id="obj-bi-355"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">355</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 7</td><td class="d">Modbus 400216 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="355" data-i="356" data-acc="R" data-u="" id="obj-bi-356"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">356</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 8</td><td class="d">Modbus 400216 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="356" data-i="357" data-acc="R" data-u="" id="obj-bi-357"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">357</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 9</td><td class="d">Modbus 400216 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="357" data-i="358" data-acc="R" data-u="" id="obj-bi-358"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">358</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 10</td><td class="d">Modbus 400216 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="358" data-i="359" data-acc="R" data-u="" id="obj-bi-359"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">359</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 11</td><td class="d">Modbus 400216 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="359" data-i="360" data-acc="R" data-u="" id="obj-bi-360"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">360</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 12</td><td class="d">Modbus 400216 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="360" data-i="361" data-acc="R" data-u="" id="obj-bi-361"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">361</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 13</td><td class="d">Modbus 400216 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="361" data-i="362" data-acc="R" data-u="" id="obj-bi-362"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">362</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 14</td><td class="d">Modbus 400216 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="362" data-i="363" data-acc="R" data-u="" id="obj-bi-363"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">363</td><td class="n">Tuesday 12 PM - 3:30 PM Bit 15</td><td class="d">Modbus 400216 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="363" data-i="364" data-acc="R" data-u="" id="obj-bi-364"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">364</td><td class="n">Tuesday 4PM - 7:30PM Bit 0</td><td class="d">Modbus 400217 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="364" data-i="365" data-acc="R" data-u="" id="obj-bi-365"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">365</td><td class="n">Tuesday 4PM - 7:30PM Bit 1</td><td class="d">Modbus 400217 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="365" data-i="366" data-acc="R" data-u="" id="obj-bi-366"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">366</td><td class="n">Tuesday 4PM - 7:30PM Bit 2</td><td class="d">Modbus 400217 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="366" data-i="367" data-acc="R" data-u="" id="obj-bi-367"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">367</td><td class="n">Tuesday 4PM - 7:30PM Bit 3</td><td class="d">Modbus 400217 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="367" data-i="368" data-acc="R" data-u="" id="obj-bi-368"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">368</td><td class="n">Tuesday 4PM - 7:30PM Bit 4</td><td class="d">Modbus 400217 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="368" data-i="369" data-acc="R" data-u="" id="obj-bi-369"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">369</td><td class="n">Tuesday 4PM - 7:30PM Bit 5</td><td class="d">Modbus 400217 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="369" data-i="370" data-acc="R" data-u="" id="obj-bi-370"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">370</td><td class="n">Tuesday 4PM - 7:30PM Bit 6</td><td class="d">Modbus 400217 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="370" data-i="371" data-acc="R" data-u="" id="obj-bi-371"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">371</td><td class="n">Tuesday 4PM - 7:30PM Bit 7</td><td class="d">Modbus 400217 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="371" data-i="372" data-acc="R" data-u="" id="obj-bi-372"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">372</td><td class="n">Tuesday 4PM - 7:30PM Bit 8</td><td class="d">Modbus 400217 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="372" data-i="373" data-acc="R" data-u="" id="obj-bi-373"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">373</td><td class="n">Tuesday 4PM - 7:30PM Bit 9</td><td class="d">Modbus 400217 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="373" data-i="374" data-acc="R" data-u="" id="obj-bi-374"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">374</td><td class="n">Tuesday 4PM - 7:30PM Bit 10</td><td class="d">Modbus 400217 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="374" data-i="375" data-acc="R" data-u="" id="obj-bi-375"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">375</td><td class="n">Tuesday 4PM - 7:30PM Bit 11</td><td class="d">Modbus 400217 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="375" data-i="376" data-acc="R" data-u="" id="obj-bi-376"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">376</td><td class="n">Tuesday 4PM - 7:30PM Bit 12</td><td class="d">Modbus 400217 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="376" data-i="377" data-acc="R" data-u="" id="obj-bi-377"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">377</td><td class="n">Tuesday 4PM - 7:30PM Bit 13</td><td class="d">Modbus 400217 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="377" data-i="378" data-acc="R" data-u="" id="obj-bi-378"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">378</td><td class="n">Tuesday 4PM - 7:30PM Bit 14</td><td class="d">Modbus 400217 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="378" data-i="379" data-acc="R" data-u="" id="obj-bi-379"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">379</td><td class="n">Tuesday 4PM - 7:30PM Bit 15</td><td class="d">Modbus 400217 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="379" data-i="380" data-acc="R" data-u="" id="obj-bi-380"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">380</td><td class="n">Tuesday 8PM -11:30 PM Bit 0</td><td class="d">Modbus 400218 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="380" data-i="381" data-acc="R" data-u="" id="obj-bi-381"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">381</td><td class="n">Tuesday 8PM -11:30 PM Bit 1</td><td class="d">Modbus 400218 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="381" data-i="382" data-acc="R" data-u="" id="obj-bi-382"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">382</td><td class="n">Tuesday 8PM -11:30 PM Bit 2</td><td class="d">Modbus 400218 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="382" data-i="383" data-acc="R" data-u="" id="obj-bi-383"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">383</td><td class="n">Tuesday 8PM -11:30 PM Bit 3</td><td class="d">Modbus 400218 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="383" data-i="384" data-acc="R" data-u="" id="obj-bi-384"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">384</td><td class="n">Tuesday 8PM -11:30 PM Bit 4</td><td class="d">Modbus 400218 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="384" data-i="385" data-acc="R" data-u="" id="obj-bi-385"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">385</td><td class="n">Tuesday 8PM -11:30 PM Bit 5</td><td class="d">Modbus 400218 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="385" data-i="386" data-acc="R" data-u="" id="obj-bi-386"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">386</td><td class="n">Tuesday 8PM -11:30 PM Bit 6</td><td class="d">Modbus 400218 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="386" data-i="387" data-acc="R" data-u="" id="obj-bi-387"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">387</td><td class="n">Tuesday 8PM -11:30 PM Bit 7</td><td class="d">Modbus 400218 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="387" data-i="388" data-acc="R" data-u="" id="obj-bi-388"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">388</td><td class="n">Tuesday 8PM -11:30 PM Bit 8</td><td class="d">Modbus 400218 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="388" data-i="389" data-acc="R" data-u="" id="obj-bi-389"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">389</td><td class="n">Tuesday 8PM -11:30 PM Bit 9</td><td class="d">Modbus 400218 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="389" data-i="390" data-acc="R" data-u="" id="obj-bi-390"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">390</td><td class="n">Tuesday 8PM -11:30 PM Bit 10</td><td class="d">Modbus 400218 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="390" data-i="391" data-acc="R" data-u="" id="obj-bi-391"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">391</td><td class="n">Tuesday 8PM -11:30 PM Bit 11</td><td class="d">Modbus 400218 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="391" data-i="392" data-acc="R" data-u="" id="obj-bi-392"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">392</td><td class="n">Tuesday 8PM -11:30 PM Bit 12</td><td class="d">Modbus 400218 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="392" data-i="393" data-acc="R" data-u="" id="obj-bi-393"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">393</td><td class="n">Tuesday 8PM -11:30 PM Bit 13</td><td class="d">Modbus 400218 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="393" data-i="394" data-acc="R" data-u="" id="obj-bi-394"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">394</td><td class="n">Tuesday 8PM -11:30 PM Bit 14</td><td class="d">Modbus 400218 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="394" data-i="395" data-acc="R" data-u="" id="obj-bi-395"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">395</td><td class="n">Tuesday 8PM -11:30 PM Bit 15</td><td class="d">Modbus 400218 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="395" data-i="396" data-acc="R" data-u="" id="obj-bi-396"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">396</td><td class="n">Wednesday 12AM - 3:30 AM Bit 0</td><td class="d">Modbus 400219 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="396" data-i="397" data-acc="R" data-u="" id="obj-bi-397"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">397</td><td class="n">Wednesday 12AM - 3:30 AM Bit 1</td><td class="d">Modbus 400219 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="397" data-i="398" data-acc="R" data-u="" id="obj-bi-398"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">398</td><td class="n">Wednesday 12AM - 3:30 AM Bit 2</td><td class="d">Modbus 400219 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="398" data-i="399" data-acc="R" data-u="" id="obj-bi-399"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">399</td><td class="n">Wednesday 12AM - 3:30 AM Bit 3</td><td class="d">Modbus 400219 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="399" data-i="400" data-acc="R" data-u="" id="obj-bi-400"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">400</td><td class="n">Wednesday 12AM - 3:30 AM Bit 4</td><td class="d">Modbus 400219 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="400" data-i="401" data-acc="R" data-u="" id="obj-bi-401"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">401</td><td class="n">Wednesday 12AM - 3:30 AM Bit 5</td><td class="d">Modbus 400219 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="401" data-i="402" data-acc="R" data-u="" id="obj-bi-402"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">402</td><td class="n">Wednesday 12AM - 3:30 AM Bit 6</td><td class="d">Modbus 400219 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="402" data-i="403" data-acc="R" data-u="" id="obj-bi-403"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">403</td><td class="n">Wednesday 12AM - 3:30 AM Bit 7</td><td class="d">Modbus 400219 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="403" data-i="404" data-acc="R" data-u="" id="obj-bi-404"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">404</td><td class="n">Wednesday 12AM - 3:30 AM Bit 8</td><td class="d">Modbus 400219 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="404" data-i="405" data-acc="R" data-u="" id="obj-bi-405"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">405</td><td class="n">Wednesday 12AM - 3:30 AM Bit 9</td><td class="d">Modbus 400219 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="405" data-i="406" data-acc="R" data-u="" id="obj-bi-406"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">406</td><td class="n">Wednesday 12AM - 3:30 AM Bit 10</td><td class="d">Modbus 400219 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="406" data-i="407" data-acc="R" data-u="" id="obj-bi-407"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">407</td><td class="n">Wednesday 12AM - 3:30 AM Bit 11</td><td class="d">Modbus 400219 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="407" data-i="408" data-acc="R" data-u="" id="obj-bi-408"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">408</td><td class="n">Wednesday 12AM - 3:30 AM Bit 12</td><td class="d">Modbus 400219 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="408" data-i="409" data-acc="R" data-u="" id="obj-bi-409"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">409</td><td class="n">Wednesday 12AM - 3:30 AM Bit 13</td><td class="d">Modbus 400219 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="409" data-i="410" data-acc="R" data-u="" id="obj-bi-410"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">410</td><td class="n">Wednesday 12AM - 3:30 AM Bit 14</td><td class="d">Modbus 400219 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="410" data-i="411" data-acc="R" data-u="" id="obj-bi-411"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">411</td><td class="n">Wednesday 12AM - 3:30 AM Bit 15</td><td class="d">Modbus 400219 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="411" data-i="412" data-acc="R" data-u="" id="obj-bi-412"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">412</td><td class="n">Wednesday 4AM - 7:30AM Bit 0</td><td class="d">Modbus 400220 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="412" data-i="413" data-acc="R" data-u="" id="obj-bi-413"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">413</td><td class="n">Wednesday 4AM - 7:30AM Bit 1</td><td class="d">Modbus 400220 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="413" data-i="414" data-acc="R" data-u="" id="obj-bi-414"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">414</td><td class="n">Wednesday 4AM - 7:30AM Bit 2</td><td class="d">Modbus 400220 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="414" data-i="415" data-acc="R" data-u="" id="obj-bi-415"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">415</td><td class="n">Wednesday 4AM - 7:30AM Bit 3</td><td class="d">Modbus 400220 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="415" data-i="416" data-acc="R" data-u="" id="obj-bi-416"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">416</td><td class="n">Wednesday 4AM - 7:30AM Bit 4</td><td class="d">Modbus 400220 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="416" data-i="417" data-acc="R" data-u="" id="obj-bi-417"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">417</td><td class="n">Wednesday 4AM - 7:30AM Bit 5</td><td class="d">Modbus 400220 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="417" data-i="418" data-acc="R" data-u="" id="obj-bi-418"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">418</td><td class="n">Wednesday 4AM - 7:30AM Bit 6</td><td class="d">Modbus 400220 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="418" data-i="419" data-acc="R" data-u="" id="obj-bi-419"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">419</td><td class="n">Wednesday 4AM - 7:30AM Bit 7</td><td class="d">Modbus 400220 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="419" data-i="420" data-acc="R" data-u="" id="obj-bi-420"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">420</td><td class="n">Wednesday 4AM - 7:30AM Bit 8</td><td class="d">Modbus 400220 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="420" data-i="421" data-acc="R" data-u="" id="obj-bi-421"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">421</td><td class="n">Wednesday 4AM - 7:30AM Bit 9</td><td class="d">Modbus 400220 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="421" data-i="422" data-acc="R" data-u="" id="obj-bi-422"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">422</td><td class="n">Wednesday 4AM - 7:30AM Bit 10</td><td class="d">Modbus 400220 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="422" data-i="423" data-acc="R" data-u="" id="obj-bi-423"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">423</td><td class="n">Wednesday 4AM - 7:30AM Bit 11</td><td class="d">Modbus 400220 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="423" data-i="424" data-acc="R" data-u="" id="obj-bi-424"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">424</td><td class="n">Wednesday 4AM - 7:30AM Bit 12</td><td class="d">Modbus 400220 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="424" data-i="425" data-acc="R" data-u="" id="obj-bi-425"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">425</td><td class="n">Wednesday 4AM - 7:30AM Bit 13</td><td class="d">Modbus 400220 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="425" data-i="426" data-acc="R" data-u="" id="obj-bi-426"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">426</td><td class="n">Wednesday 4AM - 7:30AM Bit 14</td><td class="d">Modbus 400220 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="426" data-i="427" data-acc="R" data-u="" id="obj-bi-427"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">427</td><td class="n">Wednesday 4AM - 7:30AM Bit 15</td><td class="d">Modbus 400220 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="427" data-i="428" data-acc="R" data-u="" id="obj-bi-428"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">428</td><td class="n">Wednesday 8AM -11:30 AM Bit 0</td><td class="d">Modbus 400221 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="428" data-i="429" data-acc="R" data-u="" id="obj-bi-429"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">429</td><td class="n">Wednesday 8AM -11:30 AM Bit 1</td><td class="d">Modbus 400221 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="429" data-i="430" data-acc="R" data-u="" id="obj-bi-430"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">430</td><td class="n">Wednesday 8AM -11:30 AM Bit 2</td><td class="d">Modbus 400221 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="430" data-i="431" data-acc="R" data-u="" id="obj-bi-431"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">431</td><td class="n">Wednesday 8AM -11:30 AM Bit 3</td><td class="d">Modbus 400221 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="431" data-i="432" data-acc="R" data-u="" id="obj-bi-432"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">432</td><td class="n">Wednesday 8AM -11:30 AM Bit 4</td><td class="d">Modbus 400221 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="432" data-i="433" data-acc="R" data-u="" id="obj-bi-433"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">433</td><td class="n">Wednesday 8AM -11:30 AM Bit 5</td><td class="d">Modbus 400221 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="433" data-i="434" data-acc="R" data-u="" id="obj-bi-434"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">434</td><td class="n">Wednesday 8AM -11:30 AM Bit 6</td><td class="d">Modbus 400221 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="434" data-i="435" data-acc="R" data-u="" id="obj-bi-435"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">435</td><td class="n">Wednesday 8AM -11:30 AM Bit 7</td><td class="d">Modbus 400221 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="435" data-i="436" data-acc="R" data-u="" id="obj-bi-436"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">436</td><td class="n">Wednesday 8AM -11:30 AM Bit 8</td><td class="d">Modbus 400221 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="436" data-i="437" data-acc="R" data-u="" id="obj-bi-437"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">437</td><td class="n">Wednesday 8AM -11:30 AM Bit 9</td><td class="d">Modbus 400221 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="437" data-i="438" data-acc="R" data-u="" id="obj-bi-438"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">438</td><td class="n">Wednesday 8AM -11:30 AM Bit 10</td><td class="d">Modbus 400221 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="438" data-i="439" data-acc="R" data-u="" id="obj-bi-439"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">439</td><td class="n">Wednesday 8AM -11:30 AM Bit 11</td><td class="d">Modbus 400221 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="439" data-i="440" data-acc="R" data-u="" id="obj-bi-440"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">440</td><td class="n">Wednesday 8AM -11:30 AM Bit 12</td><td class="d">Modbus 400221 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="440" data-i="441" data-acc="R" data-u="" id="obj-bi-441"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">441</td><td class="n">Wednesday 8AM -11:30 AM Bit 13</td><td class="d">Modbus 400221 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="441" data-i="442" data-acc="R" data-u="" id="obj-bi-442"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">442</td><td class="n">Wednesday 8AM -11:30 AM Bit 14</td><td class="d">Modbus 400221 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="442" data-i="443" data-acc="R" data-u="" id="obj-bi-443"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">443</td><td class="n">Wednesday 8AM -11:30 AM Bit 15</td><td class="d">Modbus 400221 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="443" data-i="444" data-acc="R" data-u="" id="obj-bi-444"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">444</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 0</td><td class="d">Modbus 400222 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="444" data-i="445" data-acc="R" data-u="" id="obj-bi-445"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">445</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 1</td><td class="d">Modbus 400222 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="445" data-i="446" data-acc="R" data-u="" id="obj-bi-446"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">446</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 2</td><td class="d">Modbus 400222 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="446" data-i="447" data-acc="R" data-u="" id="obj-bi-447"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">447</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 3</td><td class="d">Modbus 400222 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="447" data-i="448" data-acc="R" data-u="" id="obj-bi-448"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">448</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 4</td><td class="d">Modbus 400222 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="448" data-i="449" data-acc="R" data-u="" id="obj-bi-449"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">449</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 5</td><td class="d">Modbus 400222 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="449" data-i="450" data-acc="R" data-u="" id="obj-bi-450"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">450</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 6</td><td class="d">Modbus 400222 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="450" data-i="451" data-acc="R" data-u="" id="obj-bi-451"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">451</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 7</td><td class="d">Modbus 400222 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="451" data-i="452" data-acc="R" data-u="" id="obj-bi-452"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">452</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 8</td><td class="d">Modbus 400222 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="452" data-i="453" data-acc="R" data-u="" id="obj-bi-453"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">453</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 9</td><td class="d">Modbus 400222 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="453" data-i="454" data-acc="R" data-u="" id="obj-bi-454"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">454</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 10</td><td class="d">Modbus 400222 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="454" data-i="455" data-acc="R" data-u="" id="obj-bi-455"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">455</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 11</td><td class="d">Modbus 400222 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="455" data-i="456" data-acc="R" data-u="" id="obj-bi-456"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">456</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 12</td><td class="d">Modbus 400222 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="456" data-i="457" data-acc="R" data-u="" id="obj-bi-457"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">457</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 13</td><td class="d">Modbus 400222 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="457" data-i="458" data-acc="R" data-u="" id="obj-bi-458"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">458</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 14</td><td class="d">Modbus 400222 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="458" data-i="459" data-acc="R" data-u="" id="obj-bi-459"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">459</td><td class="n">Wednesday 12 PM - 3:30 PM Bit 15</td><td class="d">Modbus 400222 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="459" data-i="460" data-acc="R" data-u="" id="obj-bi-460"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">460</td><td class="n">Wednesday 4PM - 7:30PM Bit 0</td><td class="d">Modbus 400223 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="460" data-i="461" data-acc="R" data-u="" id="obj-bi-461"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">461</td><td class="n">Wednesday 4PM - 7:30PM Bit 1</td><td class="d">Modbus 400223 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="461" data-i="462" data-acc="R" data-u="" id="obj-bi-462"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">462</td><td class="n">Wednesday 4PM - 7:30PM Bit 2</td><td class="d">Modbus 400223 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="462" data-i="463" data-acc="R" data-u="" id="obj-bi-463"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">463</td><td class="n">Wednesday 4PM - 7:30PM Bit 3</td><td class="d">Modbus 400223 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="463" data-i="464" data-acc="R" data-u="" id="obj-bi-464"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">464</td><td class="n">Wednesday 4PM - 7:30PM Bit 4</td><td class="d">Modbus 400223 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="464" data-i="465" data-acc="R" data-u="" id="obj-bi-465"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">465</td><td class="n">Wednesday 4PM - 7:30PM Bit 5</td><td class="d">Modbus 400223 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="465" data-i="466" data-acc="R" data-u="" id="obj-bi-466"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">466</td><td class="n">Wednesday 4PM - 7:30PM Bit 6</td><td class="d">Modbus 400223 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="466" data-i="467" data-acc="R" data-u="" id="obj-bi-467"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">467</td><td class="n">Wednesday 4PM - 7:30PM Bit 7</td><td class="d">Modbus 400223 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="467" data-i="468" data-acc="R" data-u="" id="obj-bi-468"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">468</td><td class="n">Wednesday 4PM - 7:30PM Bit 8</td><td class="d">Modbus 400223 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="468" data-i="469" data-acc="R" data-u="" id="obj-bi-469"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">469</td><td class="n">Wednesday 4PM - 7:30PM Bit 9</td><td class="d">Modbus 400223 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="469" data-i="470" data-acc="R" data-u="" id="obj-bi-470"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">470</td><td class="n">Wednesday 4PM - 7:30PM Bit 10</td><td class="d">Modbus 400223 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="470" data-i="471" data-acc="R" data-u="" id="obj-bi-471"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">471</td><td class="n">Wednesday 4PM - 7:30PM Bit 11</td><td class="d">Modbus 400223 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="471" data-i="472" data-acc="R" data-u="" id="obj-bi-472"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">472</td><td class="n">Wednesday 4PM - 7:30PM Bit 12</td><td class="d">Modbus 400223 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="472" data-i="473" data-acc="R" data-u="" id="obj-bi-473"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">473</td><td class="n">Wednesday 4PM - 7:30PM Bit 13</td><td class="d">Modbus 400223 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="473" data-i="474" data-acc="R" data-u="" id="obj-bi-474"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">474</td><td class="n">Wednesday 4PM - 7:30PM Bit 14</td><td class="d">Modbus 400223 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="474" data-i="475" data-acc="R" data-u="" id="obj-bi-475"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">475</td><td class="n">Wednesday 4PM - 7:30PM Bit 15</td><td class="d">Modbus 400223 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="475" data-i="476" data-acc="R" data-u="" id="obj-bi-476"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">476</td><td class="n">Wednesday 8PM -11:30 PM Bit 0</td><td class="d">Modbus 400224 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="476" data-i="477" data-acc="R" data-u="" id="obj-bi-477"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">477</td><td class="n">Wednesday 8PM -11:30 PM Bit 1</td><td class="d">Modbus 400224 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="477" data-i="478" data-acc="R" data-u="" id="obj-bi-478"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">478</td><td class="n">Wednesday 8PM -11:30 PM Bit 2</td><td class="d">Modbus 400224 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="478" data-i="479" data-acc="R" data-u="" id="obj-bi-479"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">479</td><td class="n">Wednesday 8PM -11:30 PM Bit 3</td><td class="d">Modbus 400224 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="479" data-i="480" data-acc="R" data-u="" id="obj-bi-480"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">480</td><td class="n">Wednesday 8PM -11:30 PM Bit 4</td><td class="d">Modbus 400224 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="480" data-i="481" data-acc="R" data-u="" id="obj-bi-481"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">481</td><td class="n">Wednesday 8PM -11:30 PM Bit 5</td><td class="d">Modbus 400224 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="481" data-i="482" data-acc="R" data-u="" id="obj-bi-482"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">482</td><td class="n">Wednesday 8PM -11:30 PM Bit 6</td><td class="d">Modbus 400224 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="482" data-i="483" data-acc="R" data-u="" id="obj-bi-483"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">483</td><td class="n">Wednesday 8PM -11:30 PM Bit 7</td><td class="d">Modbus 400224 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="483" data-i="484" data-acc="R" data-u="" id="obj-bi-484"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">484</td><td class="n">Wednesday 8PM -11:30 PM Bit 8</td><td class="d">Modbus 400224 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="484" data-i="485" data-acc="R" data-u="" id="obj-bi-485"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">485</td><td class="n">Wednesday 8PM -11:30 PM Bit 9</td><td class="d">Modbus 400224 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="485" data-i="486" data-acc="R" data-u="" id="obj-bi-486"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">486</td><td class="n">Wednesday 8PM -11:30 PM Bit 10</td><td class="d">Modbus 400224 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="486" data-i="487" data-acc="R" data-u="" id="obj-bi-487"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">487</td><td class="n">Wednesday 8PM -11:30 PM Bit 11</td><td class="d">Modbus 400224 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="487" data-i="488" data-acc="R" data-u="" id="obj-bi-488"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">488</td><td class="n">Wednesday 8PM -11:30 PM Bit 12</td><td class="d">Modbus 400224 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="488" data-i="489" data-acc="R" data-u="" id="obj-bi-489"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">489</td><td class="n">Wednesday 8PM -11:30 PM Bit 13</td><td class="d">Modbus 400224 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="489" data-i="490" data-acc="R" data-u="" id="obj-bi-490"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">490</td><td class="n">Wednesday 8PM -11:30 PM Bit 14</td><td class="d">Modbus 400224 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="490" data-i="491" data-acc="R" data-u="" id="obj-bi-491"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">491</td><td class="n">Wednesday 8PM -11:30 PM Bit 15</td><td class="d">Modbus 400224 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="491" data-i="492" data-acc="R" data-u="" id="obj-bi-492"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">492</td><td class="n">Thursday 12AM - 3:30 AM Bit 0</td><td class="d">Modbus 400225 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="492" data-i="493" data-acc="R" data-u="" id="obj-bi-493"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">493</td><td class="n">Thursday 12AM - 3:30 AM Bit 1</td><td class="d">Modbus 400225 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="493" data-i="494" data-acc="R" data-u="" id="obj-bi-494"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">494</td><td class="n">Thursday 12AM - 3:30 AM Bit 2</td><td class="d">Modbus 400225 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="494" data-i="495" data-acc="R" data-u="" id="obj-bi-495"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">495</td><td class="n">Thursday 12AM - 3:30 AM Bit 3</td><td class="d">Modbus 400225 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="495" data-i="496" data-acc="R" data-u="" id="obj-bi-496"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">496</td><td class="n">Thursday 12AM - 3:30 AM Bit 4</td><td class="d">Modbus 400225 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="496" data-i="497" data-acc="R" data-u="" id="obj-bi-497"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">497</td><td class="n">Thursday 12AM - 3:30 AM Bit 5</td><td class="d">Modbus 400225 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="497" data-i="498" data-acc="R" data-u="" id="obj-bi-498"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">498</td><td class="n">Thursday 12AM - 3:30 AM Bit 6</td><td class="d">Modbus 400225 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="498" data-i="499" data-acc="R" data-u="" id="obj-bi-499"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">499</td><td class="n">Thursday 12AM - 3:30 AM Bit 7</td><td class="d">Modbus 400225 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="499" data-i="500" data-acc="R" data-u="" id="obj-bi-500"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">500</td><td class="n">Thursday 12AM - 3:30 AM Bit 8</td><td class="d">Modbus 400225 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="500" data-i="501" data-acc="R" data-u="" id="obj-bi-501"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">501</td><td class="n">Thursday 12AM - 3:30 AM Bit 9</td><td class="d">Modbus 400225 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="501" data-i="502" data-acc="R" data-u="" id="obj-bi-502"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">502</td><td class="n">Thursday 12AM - 3:30 AM Bit 10</td><td class="d">Modbus 400225 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="502" data-i="503" data-acc="R" data-u="" id="obj-bi-503"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">503</td><td class="n">Thursday 12AM - 3:30 AM Bit 11</td><td class="d">Modbus 400225 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="503" data-i="504" data-acc="R" data-u="" id="obj-bi-504"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">504</td><td class="n">Thursday 12AM - 3:30 AM Bit 12</td><td class="d">Modbus 400225 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="504" data-i="505" data-acc="R" data-u="" id="obj-bi-505"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">505</td><td class="n">Thursday 12AM - 3:30 AM Bit 13</td><td class="d">Modbus 400225 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="505" data-i="506" data-acc="R" data-u="" id="obj-bi-506"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">506</td><td class="n">Thursday 12AM - 3:30 AM Bit 14</td><td class="d">Modbus 400225 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="506" data-i="507" data-acc="R" data-u="" id="obj-bi-507"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">507</td><td class="n">Thursday 12AM - 3:30 AM Bit 15</td><td class="d">Modbus 400225 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="507" data-i="508" data-acc="R" data-u="" id="obj-bi-508"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">508</td><td class="n">Thursday 4AM - 7:30AM Bit 0</td><td class="d">Modbus 400226 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="508" data-i="509" data-acc="R" data-u="" id="obj-bi-509"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">509</td><td class="n">Thursday 4AM - 7:30AM Bit 1</td><td class="d">Modbus 400226 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="509" data-i="510" data-acc="R" data-u="" id="obj-bi-510"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">510</td><td class="n">Thursday 4AM - 7:30AM Bit 2</td><td class="d">Modbus 400226 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="510" data-i="511" data-acc="R" data-u="" id="obj-bi-511"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">511</td><td class="n">Thursday 4AM - 7:30AM Bit 3</td><td class="d">Modbus 400226 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="511" data-i="512" data-acc="R" data-u="" id="obj-bi-512"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">512</td><td class="n">Thursday 4AM - 7:30AM Bit 4</td><td class="d">Modbus 400226 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="512" data-i="513" data-acc="R" data-u="" id="obj-bi-513"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">513</td><td class="n">Thursday 4AM - 7:30AM Bit 5</td><td class="d">Modbus 400226 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="513" data-i="514" data-acc="R" data-u="" id="obj-bi-514"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">514</td><td class="n">Thursday 4AM - 7:30AM Bit 6</td><td class="d">Modbus 400226 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="514" data-i="515" data-acc="R" data-u="" id="obj-bi-515"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">515</td><td class="n">Thursday 4AM - 7:30AM Bit 7</td><td class="d">Modbus 400226 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="515" data-i="516" data-acc="R" data-u="" id="obj-bi-516"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">516</td><td class="n">Thursday 4AM - 7:30AM Bit 8</td><td class="d">Modbus 400226 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="516" data-i="517" data-acc="R" data-u="" id="obj-bi-517"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">517</td><td class="n">Thursday 4AM - 7:30AM Bit 9</td><td class="d">Modbus 400226 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="517" data-i="518" data-acc="R" data-u="" id="obj-bi-518"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">518</td><td class="n">Thursday 4AM - 7:30AM Bit 10</td><td class="d">Modbus 400226 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="518" data-i="519" data-acc="R" data-u="" id="obj-bi-519"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">519</td><td class="n">Thursday 4AM - 7:30AM Bit 11</td><td class="d">Modbus 400226 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="519" data-i="520" data-acc="R" data-u="" id="obj-bi-520"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">520</td><td class="n">Thursday 4AM - 7:30AM Bit 12</td><td class="d">Modbus 400226 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="520" data-i="521" data-acc="R" data-u="" id="obj-bi-521"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">521</td><td class="n">Thursday 4AM - 7:30AM Bit 13</td><td class="d">Modbus 400226 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="521" data-i="522" data-acc="R" data-u="" id="obj-bi-522"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">522</td><td class="n">Thursday 4AM - 7:30AM Bit 14</td><td class="d">Modbus 400226 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="522" data-i="523" data-acc="R" data-u="" id="obj-bi-523"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">523</td><td class="n">Thursday 4AM - 7:30AM Bit 15</td><td class="d">Modbus 400226 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="523" data-i="524" data-acc="R" data-u="" id="obj-bi-524"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">524</td><td class="n">Thursday 8AM -11:30 AM Bit 0</td><td class="d">Modbus 400227 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="524" data-i="525" data-acc="R" data-u="" id="obj-bi-525"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">525</td><td class="n">Thursday 8AM -11:30 AM Bit 1</td><td class="d">Modbus 400227 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="525" data-i="526" data-acc="R" data-u="" id="obj-bi-526"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">526</td><td class="n">Thursday 8AM -11:30 AM Bit 2</td><td class="d">Modbus 400227 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="526" data-i="527" data-acc="R" data-u="" id="obj-bi-527"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">527</td><td class="n">Thursday 8AM -11:30 AM Bit 3</td><td class="d">Modbus 400227 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="527" data-i="528" data-acc="R" data-u="" id="obj-bi-528"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">528</td><td class="n">Thursday 8AM -11:30 AM Bit 4</td><td class="d">Modbus 400227 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="528" data-i="529" data-acc="R" data-u="" id="obj-bi-529"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">529</td><td class="n">Thursday 8AM -11:30 AM Bit 5</td><td class="d">Modbus 400227 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="529" data-i="530" data-acc="R" data-u="" id="obj-bi-530"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">530</td><td class="n">Thursday 8AM -11:30 AM Bit 6</td><td class="d">Modbus 400227 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="530" data-i="531" data-acc="R" data-u="" id="obj-bi-531"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">531</td><td class="n">Thursday 8AM -11:30 AM Bit 7</td><td class="d">Modbus 400227 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="531" data-i="532" data-acc="R" data-u="" id="obj-bi-532"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">532</td><td class="n">Thursday 8AM -11:30 AM Bit 8</td><td class="d">Modbus 400227 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="532" data-i="533" data-acc="R" data-u="" id="obj-bi-533"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">533</td><td class="n">Thursday 8AM -11:30 AM Bit 9</td><td class="d">Modbus 400227 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="533" data-i="534" data-acc="R" data-u="" id="obj-bi-534"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">534</td><td class="n">Thursday 8AM -11:30 AM Bit 10</td><td class="d">Modbus 400227 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="534" data-i="535" data-acc="R" data-u="" id="obj-bi-535"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">535</td><td class="n">Thursday 8AM -11:30 AM Bit 11</td><td class="d">Modbus 400227 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="535" data-i="536" data-acc="R" data-u="" id="obj-bi-536"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">536</td><td class="n">Thursday 8AM -11:30 AM Bit 12</td><td class="d">Modbus 400227 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="536" data-i="537" data-acc="R" data-u="" id="obj-bi-537"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">537</td><td class="n">Thursday 8AM -11:30 AM Bit 13</td><td class="d">Modbus 400227 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="537" data-i="538" data-acc="R" data-u="" id="obj-bi-538"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">538</td><td class="n">Thursday 8AM -11:30 AM Bit 14</td><td class="d">Modbus 400227 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="538" data-i="539" data-acc="R" data-u="" id="obj-bi-539"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">539</td><td class="n">Thursday 8AM -11:30 AM Bit 15</td><td class="d">Modbus 400227 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="539" data-i="540" data-acc="R" data-u="" id="obj-bi-540"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">540</td><td class="n">Thursday 12 PM - 3:30 PM Bit 0</td><td class="d">Modbus 400228 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="540" data-i="541" data-acc="R" data-u="" id="obj-bi-541"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">541</td><td class="n">Thursday 12 PM - 3:30 PM Bit 1</td><td class="d">Modbus 400228 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="541" data-i="542" data-acc="R" data-u="" id="obj-bi-542"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">542</td><td class="n">Thursday 12 PM - 3:30 PM Bit 2</td><td class="d">Modbus 400228 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="542" data-i="543" data-acc="R" data-u="" id="obj-bi-543"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">543</td><td class="n">Thursday 12 PM - 3:30 PM Bit 3</td><td class="d">Modbus 400228 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="543" data-i="544" data-acc="R" data-u="" id="obj-bi-544"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">544</td><td class="n">Thursday 12 PM - 3:30 PM Bit 4</td><td class="d">Modbus 400228 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="544" data-i="545" data-acc="R" data-u="" id="obj-bi-545"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">545</td><td class="n">Thursday 12 PM - 3:30 PM Bit 5</td><td class="d">Modbus 400228 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="545" data-i="546" data-acc="R" data-u="" id="obj-bi-546"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">546</td><td class="n">Thursday 12 PM - 3:30 PM Bit 6</td><td class="d">Modbus 400228 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="546" data-i="547" data-acc="R" data-u="" id="obj-bi-547"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">547</td><td class="n">Thursday 12 PM - 3:30 PM Bit 7</td><td class="d">Modbus 400228 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="547" data-i="548" data-acc="R" data-u="" id="obj-bi-548"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">548</td><td class="n">Thursday 12 PM - 3:30 PM Bit 8</td><td class="d">Modbus 400228 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="548" data-i="549" data-acc="R" data-u="" id="obj-bi-549"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">549</td><td class="n">Thursday 12 PM - 3:30 PM Bit 9</td><td class="d">Modbus 400228 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="549" data-i="550" data-acc="R" data-u="" id="obj-bi-550"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">550</td><td class="n">Thursday 12 PM - 3:30 PM Bit 10</td><td class="d">Modbus 400228 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="550" data-i="551" data-acc="R" data-u="" id="obj-bi-551"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">551</td><td class="n">Thursday 12 PM - 3:30 PM Bit 11</td><td class="d">Modbus 400228 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="551" data-i="552" data-acc="R" data-u="" id="obj-bi-552"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">552</td><td class="n">Thursday 12 PM - 3:30 PM Bit 12</td><td class="d">Modbus 400228 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="552" data-i="553" data-acc="R" data-u="" id="obj-bi-553"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">553</td><td class="n">Thursday 12 PM - 3:30 PM Bit 13</td><td class="d">Modbus 400228 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="553" data-i="554" data-acc="R" data-u="" id="obj-bi-554"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">554</td><td class="n">Thursday 12 PM - 3:30 PM Bit 14</td><td class="d">Modbus 400228 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="554" data-i="555" data-acc="R" data-u="" id="obj-bi-555"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">555</td><td class="n">Thursday 12 PM - 3:30 PM Bit 15</td><td class="d">Modbus 400228 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="555" data-i="556" data-acc="R" data-u="" id="obj-bi-556"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">556</td><td class="n">Thursday 4PM - 7:30PM Bit 0</td><td class="d">Modbus 400229 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="556" data-i="557" data-acc="R" data-u="" id="obj-bi-557"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">557</td><td class="n">Thursday 4PM - 7:30PM Bit 1</td><td class="d">Modbus 400229 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="557" data-i="558" data-acc="R" data-u="" id="obj-bi-558"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">558</td><td class="n">Thursday 4PM - 7:30PM Bit 2</td><td class="d">Modbus 400229 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="558" data-i="559" data-acc="R" data-u="" id="obj-bi-559"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">559</td><td class="n">Thursday 4PM - 7:30PM Bit 3</td><td class="d">Modbus 400229 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="559" data-i="560" data-acc="R" data-u="" id="obj-bi-560"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">560</td><td class="n">Thursday 4PM - 7:30PM Bit 4</td><td class="d">Modbus 400229 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="560" data-i="561" data-acc="R" data-u="" id="obj-bi-561"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">561</td><td class="n">Thursday 4PM - 7:30PM Bit 5</td><td class="d">Modbus 400229 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="561" data-i="562" data-acc="R" data-u="" id="obj-bi-562"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">562</td><td class="n">Thursday 4PM - 7:30PM Bit 6</td><td class="d">Modbus 400229 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="562" data-i="563" data-acc="R" data-u="" id="obj-bi-563"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">563</td><td class="n">Thursday 4PM - 7:30PM Bit 7</td><td class="d">Modbus 400229 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="563" data-i="564" data-acc="R" data-u="" id="obj-bi-564"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">564</td><td class="n">Thursday 4PM - 7:30PM Bit 8</td><td class="d">Modbus 400229 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="564" data-i="565" data-acc="R" data-u="" id="obj-bi-565"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">565</td><td class="n">Thursday 4PM - 7:30PM Bit 9</td><td class="d">Modbus 400229 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="565" data-i="566" data-acc="R" data-u="" id="obj-bi-566"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">566</td><td class="n">Thursday 4PM - 7:30PM Bit 10</td><td class="d">Modbus 400229 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="566" data-i="567" data-acc="R" data-u="" id="obj-bi-567"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">567</td><td class="n">Thursday 4PM - 7:30PM Bit 11</td><td class="d">Modbus 400229 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="567" data-i="568" data-acc="R" data-u="" id="obj-bi-568"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">568</td><td class="n">Thursday 4PM - 7:30PM Bit 12</td><td class="d">Modbus 400229 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="568" data-i="569" data-acc="R" data-u="" id="obj-bi-569"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">569</td><td class="n">Thursday 4PM - 7:30PM Bit 13</td><td class="d">Modbus 400229 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="569" data-i="570" data-acc="R" data-u="" id="obj-bi-570"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">570</td><td class="n">Thursday 4PM - 7:30PM Bit 14</td><td class="d">Modbus 400229 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="570" data-i="571" data-acc="R" data-u="" id="obj-bi-571"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">571</td><td class="n">Thursday 4PM - 7:30PM Bit 15</td><td class="d">Modbus 400229 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="571" data-i="572" data-acc="R" data-u="" id="obj-bi-572"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">572</td><td class="n">Thursday 8PM -11:30 PM Bit 0</td><td class="d">Modbus 400230 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="572" data-i="573" data-acc="R" data-u="" id="obj-bi-573"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">573</td><td class="n">Thursday 8PM -11:30 PM Bit 1</td><td class="d">Modbus 400230 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="573" data-i="574" data-acc="R" data-u="" id="obj-bi-574"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">574</td><td class="n">Thursday 8PM -11:30 PM Bit 2</td><td class="d">Modbus 400230 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="574" data-i="575" data-acc="R" data-u="" id="obj-bi-575"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">575</td><td class="n">Thursday 8PM -11:30 PM Bit 3</td><td class="d">Modbus 400230 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="575" data-i="576" data-acc="R" data-u="" id="obj-bi-576"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">576</td><td class="n">Thursday 8PM -11:30 PM Bit 4</td><td class="d">Modbus 400230 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="576" data-i="577" data-acc="R" data-u="" id="obj-bi-577"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">577</td><td class="n">Thursday 8PM -11:30 PM Bit 5</td><td class="d">Modbus 400230 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="577" data-i="578" data-acc="R" data-u="" id="obj-bi-578"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">578</td><td class="n">Thursday 8PM -11:30 PM Bit 6</td><td class="d">Modbus 400230 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="578" data-i="579" data-acc="R" data-u="" id="obj-bi-579"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">579</td><td class="n">Thursday 8PM -11:30 PM Bit 7</td><td class="d">Modbus 400230 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="579" data-i="580" data-acc="R" data-u="" id="obj-bi-580"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">580</td><td class="n">Thursday 8PM -11:30 PM Bit 8</td><td class="d">Modbus 400230 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="580" data-i="581" data-acc="R" data-u="" id="obj-bi-581"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">581</td><td class="n">Thursday 8PM -11:30 PM Bit 9</td><td class="d">Modbus 400230 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="581" data-i="582" data-acc="R" data-u="" id="obj-bi-582"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">582</td><td class="n">Thursday 8PM -11:30 PM Bit 10</td><td class="d">Modbus 400230 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="582" data-i="583" data-acc="R" data-u="" id="obj-bi-583"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">583</td><td class="n">Thursday 8PM -11:30 PM Bit 11</td><td class="d">Modbus 400230 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="583" data-i="584" data-acc="R" data-u="" id="obj-bi-584"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">584</td><td class="n">Thursday 8PM -11:30 PM Bit 12</td><td class="d">Modbus 400230 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="584" data-i="585" data-acc="R" data-u="" id="obj-bi-585"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">585</td><td class="n">Thursday 8PM -11:30 PM Bit 13</td><td class="d">Modbus 400230 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="585" data-i="586" data-acc="R" data-u="" id="obj-bi-586"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">586</td><td class="n">Thursday 8PM -11:30 PM Bit 14</td><td class="d">Modbus 400230 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="586" data-i="587" data-acc="R" data-u="" id="obj-bi-587"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">587</td><td class="n">Thursday 8PM -11:30 PM Bit 15</td><td class="d">Modbus 400230 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="587" data-i="588" data-acc="R" data-u="" id="obj-bi-588"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">588</td><td class="n">Friday 12AM - 3:30 AM Bit 0</td><td class="d">Modbus 400231 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="588" data-i="589" data-acc="R" data-u="" id="obj-bi-589"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">589</td><td class="n">Friday 12AM - 3:30 AM Bit 1</td><td class="d">Modbus 400231 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="589" data-i="590" data-acc="R" data-u="" id="obj-bi-590"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">590</td><td class="n">Friday 12AM - 3:30 AM Bit 2</td><td class="d">Modbus 400231 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="590" data-i="591" data-acc="R" data-u="" id="obj-bi-591"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">591</td><td class="n">Friday 12AM - 3:30 AM Bit 3</td><td class="d">Modbus 400231 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="591" data-i="592" data-acc="R" data-u="" id="obj-bi-592"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">592</td><td class="n">Friday 12AM - 3:30 AM Bit 4</td><td class="d">Modbus 400231 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="592" data-i="593" data-acc="R" data-u="" id="obj-bi-593"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">593</td><td class="n">Friday 12AM - 3:30 AM Bit 5</td><td class="d">Modbus 400231 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="593" data-i="594" data-acc="R" data-u="" id="obj-bi-594"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">594</td><td class="n">Friday 12AM - 3:30 AM Bit 6</td><td class="d">Modbus 400231 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="594" data-i="595" data-acc="R" data-u="" id="obj-bi-595"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">595</td><td class="n">Friday 12AM - 3:30 AM Bit 7</td><td class="d">Modbus 400231 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="595" data-i="596" data-acc="R" data-u="" id="obj-bi-596"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">596</td><td class="n">Friday 12AM - 3:30 AM Bit 8</td><td class="d">Modbus 400231 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="596" data-i="597" data-acc="R" data-u="" id="obj-bi-597"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">597</td><td class="n">Friday 12AM - 3:30 AM Bit 9</td><td class="d">Modbus 400231 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="597" data-i="598" data-acc="R" data-u="" id="obj-bi-598"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">598</td><td class="n">Friday 12AM - 3:30 AM Bit 10</td><td class="d">Modbus 400231 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="598" data-i="599" data-acc="R" data-u="" id="obj-bi-599"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">599</td><td class="n">Friday 12AM - 3:30 AM Bit 11</td><td class="d">Modbus 400231 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="599" data-i="600" data-acc="R" data-u="" id="obj-bi-600"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">600</td><td class="n">Friday 12AM - 3:30 AM Bit 12</td><td class="d">Modbus 400231 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="600" data-i="601" data-acc="R" data-u="" id="obj-bi-601"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">601</td><td class="n">Friday 12AM - 3:30 AM Bit 13</td><td class="d">Modbus 400231 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="601" data-i="602" data-acc="R" data-u="" id="obj-bi-602"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">602</td><td class="n">Friday 12AM - 3:30 AM Bit 14</td><td class="d">Modbus 400231 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="602" data-i="603" data-acc="R" data-u="" id="obj-bi-603"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">603</td><td class="n">Friday 12AM - 3:30 AM Bit 15</td><td class="d">Modbus 400231 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="603" data-i="604" data-acc="R" data-u="" id="obj-bi-604"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">604</td><td class="n">Friday 4AM - 7:30AM Bit 0</td><td class="d">Modbus 400232 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="604" data-i="605" data-acc="R" data-u="" id="obj-bi-605"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">605</td><td class="n">Friday 4AM - 7:30AM Bit 1</td><td class="d">Modbus 400232 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="605" data-i="606" data-acc="R" data-u="" id="obj-bi-606"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">606</td><td class="n">Friday 4AM - 7:30AM Bit 2</td><td class="d">Modbus 400232 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="606" data-i="607" data-acc="R" data-u="" id="obj-bi-607"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">607</td><td class="n">Friday 4AM - 7:30AM Bit 3</td><td class="d">Modbus 400232 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="607" data-i="608" data-acc="R" data-u="" id="obj-bi-608"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">608</td><td class="n">Friday 4AM - 7:30AM Bit 4</td><td class="d">Modbus 400232 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="608" data-i="609" data-acc="R" data-u="" id="obj-bi-609"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">609</td><td class="n">Friday 4AM - 7:30AM Bit 5</td><td class="d">Modbus 400232 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="609" data-i="610" data-acc="R" data-u="" id="obj-bi-610"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">610</td><td class="n">Friday 4AM - 7:30AM Bit 6</td><td class="d">Modbus 400232 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="610" data-i="611" data-acc="R" data-u="" id="obj-bi-611"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">611</td><td class="n">Friday 4AM - 7:30AM Bit 7</td><td class="d">Modbus 400232 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="611" data-i="612" data-acc="R" data-u="" id="obj-bi-612"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">612</td><td class="n">Friday 4AM - 7:30AM Bit 8</td><td class="d">Modbus 400232 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="612" data-i="613" data-acc="R" data-u="" id="obj-bi-613"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">613</td><td class="n">Friday 4AM - 7:30AM Bit 9</td><td class="d">Modbus 400232 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="613" data-i="614" data-acc="R" data-u="" id="obj-bi-614"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">614</td><td class="n">Friday 4AM - 7:30AM Bit 10</td><td class="d">Modbus 400232 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="614" data-i="615" data-acc="R" data-u="" id="obj-bi-615"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">615</td><td class="n">Friday 4AM - 7:30AM Bit 11</td><td class="d">Modbus 400232 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="615" data-i="616" data-acc="R" data-u="" id="obj-bi-616"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">616</td><td class="n">Friday 4AM - 7:30AM Bit 12</td><td class="d">Modbus 400232 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="616" data-i="617" data-acc="R" data-u="" id="obj-bi-617"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">617</td><td class="n">Friday 4AM - 7:30AM Bit 13</td><td class="d">Modbus 400232 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="617" data-i="618" data-acc="R" data-u="" id="obj-bi-618"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">618</td><td class="n">Friday 4AM - 7:30AM Bit 14</td><td class="d">Modbus 400232 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="618" data-i="619" data-acc="R" data-u="" id="obj-bi-619"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">619</td><td class="n">Friday 4AM - 7:30AM Bit 15</td><td class="d">Modbus 400232 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="619" data-i="620" data-acc="R" data-u="" id="obj-bi-620"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">620</td><td class="n">Friday 8AM -11:30 AM Bit 0</td><td class="d">Modbus 400233 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="620" data-i="621" data-acc="R" data-u="" id="obj-bi-621"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">621</td><td class="n">Friday 8AM -11:30 AM Bit 1</td><td class="d">Modbus 400233 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="621" data-i="622" data-acc="R" data-u="" id="obj-bi-622"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">622</td><td class="n">Friday 8AM -11:30 AM Bit 2</td><td class="d">Modbus 400233 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="622" data-i="623" data-acc="R" data-u="" id="obj-bi-623"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">623</td><td class="n">Friday 8AM -11:30 AM Bit 3</td><td class="d">Modbus 400233 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="623" data-i="624" data-acc="R" data-u="" id="obj-bi-624"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">624</td><td class="n">Friday 8AM -11:30 AM Bit 4</td><td class="d">Modbus 400233 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="624" data-i="625" data-acc="R" data-u="" id="obj-bi-625"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">625</td><td class="n">Friday 8AM -11:30 AM Bit 5</td><td class="d">Modbus 400233 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="625" data-i="626" data-acc="R" data-u="" id="obj-bi-626"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">626</td><td class="n">Friday 8AM -11:30 AM Bit 6</td><td class="d">Modbus 400233 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="626" data-i="627" data-acc="R" data-u="" id="obj-bi-627"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">627</td><td class="n">Friday 8AM -11:30 AM Bit 7</td><td class="d">Modbus 400233 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="627" data-i="628" data-acc="R" data-u="" id="obj-bi-628"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">628</td><td class="n">Friday 8AM -11:30 AM Bit 8</td><td class="d">Modbus 400233 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="628" data-i="629" data-acc="R" data-u="" id="obj-bi-629"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">629</td><td class="n">Friday 8AM -11:30 AM Bit 9</td><td class="d">Modbus 400233 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="629" data-i="630" data-acc="R" data-u="" id="obj-bi-630"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">630</td><td class="n">Friday 8AM -11:30 AM Bit 10</td><td class="d">Modbus 400233 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="630" data-i="631" data-acc="R" data-u="" id="obj-bi-631"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">631</td><td class="n">Friday 8AM -11:30 AM Bit 11</td><td class="d">Modbus 400233 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="631" data-i="632" data-acc="R" data-u="" id="obj-bi-632"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">632</td><td class="n">Friday 8AM -11:30 AM Bit 12</td><td class="d">Modbus 400233 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="632" data-i="633" data-acc="R" data-u="" id="obj-bi-633"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">633</td><td class="n">Friday 8AM -11:30 AM Bit 13</td><td class="d">Modbus 400233 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="633" data-i="634" data-acc="R" data-u="" id="obj-bi-634"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">634</td><td class="n">Friday 8AM -11:30 AM Bit 14</td><td class="d">Modbus 400233 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="634" data-i="635" data-acc="R" data-u="" id="obj-bi-635"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">635</td><td class="n">Friday 8AM -11:30 AM Bit 15</td><td class="d">Modbus 400233 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="635" data-i="636" data-acc="R" data-u="" id="obj-bi-636"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">636</td><td class="n">Friday 12 PM - 3:30 PM Bit 0</td><td class="d">Modbus 400234 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="636" data-i="637" data-acc="R" data-u="" id="obj-bi-637"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">637</td><td class="n">Friday 12 PM - 3:30 PM Bit 1</td><td class="d">Modbus 400234 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="637" data-i="638" data-acc="R" data-u="" id="obj-bi-638"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">638</td><td class="n">Friday 12 PM - 3:30 PM Bit 2</td><td class="d">Modbus 400234 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="638" data-i="639" data-acc="R" data-u="" id="obj-bi-639"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">639</td><td class="n">Friday 12 PM - 3:30 PM Bit 3</td><td class="d">Modbus 400234 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="639" data-i="640" data-acc="R" data-u="" id="obj-bi-640"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">640</td><td class="n">Friday 12 PM - 3:30 PM Bit 4</td><td class="d">Modbus 400234 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="640" data-i="641" data-acc="R" data-u="" id="obj-bi-641"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">641</td><td class="n">Friday 12 PM - 3:30 PM Bit 5</td><td class="d">Modbus 400234 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="641" data-i="642" data-acc="R" data-u="" id="obj-bi-642"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">642</td><td class="n">Friday 12 PM - 3:30 PM Bit 6</td><td class="d">Modbus 400234 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="642" data-i="643" data-acc="R" data-u="" id="obj-bi-643"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">643</td><td class="n">Friday 12 PM - 3:30 PM Bit 7</td><td class="d">Modbus 400234 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="643" data-i="644" data-acc="R" data-u="" id="obj-bi-644"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">644</td><td class="n">Friday 12 PM - 3:30 PM Bit 8</td><td class="d">Modbus 400234 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="644" data-i="645" data-acc="R" data-u="" id="obj-bi-645"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">645</td><td class="n">Friday 12 PM - 3:30 PM Bit 9</td><td class="d">Modbus 400234 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="645" data-i="646" data-acc="R" data-u="" id="obj-bi-646"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">646</td><td class="n">Friday 12 PM - 3:30 PM Bit 10</td><td class="d">Modbus 400234 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="646" data-i="647" data-acc="R" data-u="" id="obj-bi-647"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">647</td><td class="n">Friday 12 PM - 3:30 PM Bit 11</td><td class="d">Modbus 400234 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="647" data-i="648" data-acc="R" data-u="" id="obj-bi-648"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">648</td><td class="n">Friday 12 PM - 3:30 PM Bit 12</td><td class="d">Modbus 400234 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="648" data-i="649" data-acc="R" data-u="" id="obj-bi-649"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">649</td><td class="n">Friday 12 PM - 3:30 PM Bit 13</td><td class="d">Modbus 400234 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="649" data-i="650" data-acc="R" data-u="" id="obj-bi-650"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">650</td><td class="n">Friday 12 PM - 3:30 PM Bit 14</td><td class="d">Modbus 400234 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="650" data-i="651" data-acc="R" data-u="" id="obj-bi-651"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">651</td><td class="n">Friday 12 PM - 3:30 PM Bit 15</td><td class="d">Modbus 400234 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="651" data-i="652" data-acc="R" data-u="" id="obj-bi-652"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">652</td><td class="n">Friday 4PM - 7:30PM Bit 0</td><td class="d">Modbus 400235 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="652" data-i="653" data-acc="R" data-u="" id="obj-bi-653"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">653</td><td class="n">Friday 4PM - 7:30PM Bit 1</td><td class="d">Modbus 400235 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="653" data-i="654" data-acc="R" data-u="" id="obj-bi-654"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">654</td><td class="n">Friday 4PM - 7:30PM Bit 2</td><td class="d">Modbus 400235 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="654" data-i="655" data-acc="R" data-u="" id="obj-bi-655"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">655</td><td class="n">Friday 4PM - 7:30PM Bit 3</td><td class="d">Modbus 400235 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="655" data-i="656" data-acc="R" data-u="" id="obj-bi-656"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">656</td><td class="n">Friday 4PM - 7:30PM Bit 4</td><td class="d">Modbus 400235 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="656" data-i="657" data-acc="R" data-u="" id="obj-bi-657"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">657</td><td class="n">Friday 4PM - 7:30PM Bit 5</td><td class="d">Modbus 400235 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="657" data-i="658" data-acc="R" data-u="" id="obj-bi-658"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">658</td><td class="n">Friday 4PM - 7:30PM Bit 6</td><td class="d">Modbus 400235 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="658" data-i="659" data-acc="R" data-u="" id="obj-bi-659"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">659</td><td class="n">Friday 4PM - 7:30PM Bit 7</td><td class="d">Modbus 400235 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="659" data-i="660" data-acc="R" data-u="" id="obj-bi-660"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">660</td><td class="n">Friday 4PM - 7:30PM Bit 8</td><td class="d">Modbus 400235 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="660" data-i="661" data-acc="R" data-u="" id="obj-bi-661"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">661</td><td class="n">Friday 4PM - 7:30PM Bit 9</td><td class="d">Modbus 400235 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="661" data-i="662" data-acc="R" data-u="" id="obj-bi-662"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">662</td><td class="n">Friday 4PM - 7:30PM Bit 10</td><td class="d">Modbus 400235 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="662" data-i="663" data-acc="R" data-u="" id="obj-bi-663"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">663</td><td class="n">Friday 4PM - 7:30PM Bit 11</td><td class="d">Modbus 400235 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="663" data-i="664" data-acc="R" data-u="" id="obj-bi-664"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">664</td><td class="n">Friday 4PM - 7:30PM Bit 12</td><td class="d">Modbus 400235 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="664" data-i="665" data-acc="R" data-u="" id="obj-bi-665"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">665</td><td class="n">Friday 4PM - 7:30PM Bit 13</td><td class="d">Modbus 400235 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="665" data-i="666" data-acc="R" data-u="" id="obj-bi-666"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">666</td><td class="n">Friday 4PM - 7:30PM Bit 14</td><td class="d">Modbus 400235 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="666" data-i="667" data-acc="R" data-u="" id="obj-bi-667"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">667</td><td class="n">Friday 4PM - 7:30PM Bit 15</td><td class="d">Modbus 400235 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="667" data-i="668" data-acc="R" data-u="" id="obj-bi-668"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">668</td><td class="n">Friday 8PM -11:30 PM Bit 0</td><td class="d">Modbus 400236 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="668" data-i="669" data-acc="R" data-u="" id="obj-bi-669"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">669</td><td class="n">Friday 8PM -11:30 PM Bit 1</td><td class="d">Modbus 400236 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="669" data-i="670" data-acc="R" data-u="" id="obj-bi-670"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">670</td><td class="n">Friday 8PM -11:30 PM Bit 2</td><td class="d">Modbus 400236 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="670" data-i="671" data-acc="R" data-u="" id="obj-bi-671"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">671</td><td class="n">Friday 8PM -11:30 PM Bit 3</td><td class="d">Modbus 400236 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="671" data-i="672" data-acc="R" data-u="" id="obj-bi-672"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">672</td><td class="n">Friday 8PM -11:30 PM Bit 4</td><td class="d">Modbus 400236 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="672" data-i="673" data-acc="R" data-u="" id="obj-bi-673"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">673</td><td class="n">Friday 8PM -11:30 PM Bit 5</td><td class="d">Modbus 400236 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="673" data-i="674" data-acc="R" data-u="" id="obj-bi-674"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">674</td><td class="n">Friday 8PM -11:30 PM Bit 6</td><td class="d">Modbus 400236 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="674" data-i="675" data-acc="R" data-u="" id="obj-bi-675"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">675</td><td class="n">Friday 8PM -11:30 PM Bit 7</td><td class="d">Modbus 400236 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="675" data-i="676" data-acc="R" data-u="" id="obj-bi-676"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">676</td><td class="n">Friday 8PM -11:30 PM Bit 8</td><td class="d">Modbus 400236 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="676" data-i="677" data-acc="R" data-u="" id="obj-bi-677"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">677</td><td class="n">Friday 8PM -11:30 PM Bit 9</td><td class="d">Modbus 400236 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="677" data-i="678" data-acc="R" data-u="" id="obj-bi-678"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">678</td><td class="n">Friday 8PM -11:30 PM Bit 10</td><td class="d">Modbus 400236 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="678" data-i="679" data-acc="R" data-u="" id="obj-bi-679"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">679</td><td class="n">Friday 8PM -11:30 PM Bit 11</td><td class="d">Modbus 400236 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="679" data-i="680" data-acc="R" data-u="" id="obj-bi-680"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">680</td><td class="n">Friday 8PM -11:30 PM Bit 12</td><td class="d">Modbus 400236 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="680" data-i="681" data-acc="R" data-u="" id="obj-bi-681"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">681</td><td class="n">Friday 8PM -11:30 PM Bit 13</td><td class="d">Modbus 400236 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="681" data-i="682" data-acc="R" data-u="" id="obj-bi-682"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">682</td><td class="n">Friday 8PM -11:30 PM Bit 14</td><td class="d">Modbus 400236 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="682" data-i="683" data-acc="R" data-u="" id="obj-bi-683"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">683</td><td class="n">Friday 8PM -11:30 PM Bit 15</td><td class="d">Modbus 400236 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="683" data-i="684" data-acc="R" data-u="" id="obj-bi-684"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">684</td><td class="n">Saturday 12AM - 3:30 AM Bit 0</td><td class="d">Modbus 400237 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="684" data-i="685" data-acc="R" data-u="" id="obj-bi-685"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">685</td><td class="n">Saturday 12AM - 3:30 AM Bit 1</td><td class="d">Modbus 400237 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="685" data-i="686" data-acc="R" data-u="" id="obj-bi-686"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">686</td><td class="n">Saturday 12AM - 3:30 AM Bit 2</td><td class="d">Modbus 400237 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="686" data-i="687" data-acc="R" data-u="" id="obj-bi-687"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">687</td><td class="n">Saturday 12AM - 3:30 AM Bit 3</td><td class="d">Modbus 400237 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="687" data-i="688" data-acc="R" data-u="" id="obj-bi-688"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">688</td><td class="n">Saturday 12AM - 3:30 AM Bit 4</td><td class="d">Modbus 400237 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="688" data-i="689" data-acc="R" data-u="" id="obj-bi-689"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">689</td><td class="n">Saturday 12AM - 3:30 AM Bit 5</td><td class="d">Modbus 400237 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="689" data-i="690" data-acc="R" data-u="" id="obj-bi-690"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">690</td><td class="n">Saturday 12AM - 3:30 AM Bit 6</td><td class="d">Modbus 400237 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="690" data-i="691" data-acc="R" data-u="" id="obj-bi-691"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">691</td><td class="n">Saturday 12AM - 3:30 AM Bit 7</td><td class="d">Modbus 400237 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="691" data-i="692" data-acc="R" data-u="" id="obj-bi-692"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">692</td><td class="n">Saturday 12AM - 3:30 AM Bit 8</td><td class="d">Modbus 400237 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="692" data-i="693" data-acc="R" data-u="" id="obj-bi-693"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">693</td><td class="n">Saturday 12AM - 3:30 AM Bit 9</td><td class="d">Modbus 400237 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="693" data-i="694" data-acc="R" data-u="" id="obj-bi-694"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">694</td><td class="n">Saturday 12AM - 3:30 AM Bit 10</td><td class="d">Modbus 400237 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="694" data-i="695" data-acc="R" data-u="" id="obj-bi-695"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">695</td><td class="n">Saturday 12AM - 3:30 AM Bit 11</td><td class="d">Modbus 400237 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="695" data-i="696" data-acc="R" data-u="" id="obj-bi-696"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">696</td><td class="n">Saturday 12AM - 3:30 AM Bit 12</td><td class="d">Modbus 400237 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="696" data-i="697" data-acc="R" data-u="" id="obj-bi-697"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">697</td><td class="n">Saturday 12AM - 3:30 AM Bit 13</td><td class="d">Modbus 400237 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="697" data-i="698" data-acc="R" data-u="" id="obj-bi-698"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">698</td><td class="n">Saturday 12AM - 3:30 AM Bit 14</td><td class="d">Modbus 400237 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="698" data-i="699" data-acc="R" data-u="" id="obj-bi-699"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">699</td><td class="n">Saturday 12AM - 3:30 AM Bit 15</td><td class="d">Modbus 400237 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="699" data-i="700" data-acc="R" data-u="" id="obj-bi-700"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">700</td><td class="n">Saturday 4AM - 7:30AM Bit 0</td><td class="d">Modbus 400238 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="700" data-i="701" data-acc="R" data-u="" id="obj-bi-701"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">701</td><td class="n">Saturday 4AM - 7:30AM Bit 1</td><td class="d">Modbus 400238 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="701" data-i="702" data-acc="R" data-u="" id="obj-bi-702"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">702</td><td class="n">Saturday 4AM - 7:30AM Bit 2</td><td class="d">Modbus 400238 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="702" data-i="703" data-acc="R" data-u="" id="obj-bi-703"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">703</td><td class="n">Saturday 4AM - 7:30AM Bit 3</td><td class="d">Modbus 400238 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="703" data-i="704" data-acc="R" data-u="" id="obj-bi-704"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">704</td><td class="n">Saturday 4AM - 7:30AM Bit 4</td><td class="d">Modbus 400238 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="704" data-i="705" data-acc="R" data-u="" id="obj-bi-705"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">705</td><td class="n">Saturday 4AM - 7:30AM Bit 5</td><td class="d">Modbus 400238 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="705" data-i="706" data-acc="R" data-u="" id="obj-bi-706"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">706</td><td class="n">Saturday 4AM - 7:30AM Bit 6</td><td class="d">Modbus 400238 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="706" data-i="707" data-acc="R" data-u="" id="obj-bi-707"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">707</td><td class="n">Saturday 4AM - 7:30AM Bit 7</td><td class="d">Modbus 400238 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="707" data-i="708" data-acc="R" data-u="" id="obj-bi-708"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">708</td><td class="n">Saturday 4AM - 7:30AM Bit 8</td><td class="d">Modbus 400238 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="708" data-i="709" data-acc="R" data-u="" id="obj-bi-709"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">709</td><td class="n">Saturday 4AM - 7:30AM Bit 9</td><td class="d">Modbus 400238 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="709" data-i="710" data-acc="R" data-u="" id="obj-bi-710"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">710</td><td class="n">Saturday 4AM - 7:30AM Bit 10</td><td class="d">Modbus 400238 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="710" data-i="711" data-acc="R" data-u="" id="obj-bi-711"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">711</td><td class="n">Saturday 4AM - 7:30AM Bit 11</td><td class="d">Modbus 400238 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="711" data-i="712" data-acc="R" data-u="" id="obj-bi-712"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">712</td><td class="n">Saturday 4AM - 7:30AM Bit 12</td><td class="d">Modbus 400238 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="712" data-i="713" data-acc="R" data-u="" id="obj-bi-713"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">713</td><td class="n">Saturday 4AM - 7:30AM Bit 13</td><td class="d">Modbus 400238 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="713" data-i="714" data-acc="R" data-u="" id="obj-bi-714"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">714</td><td class="n">Saturday 4AM - 7:30AM Bit 14</td><td class="d">Modbus 400238 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="714" data-i="715" data-acc="R" data-u="" id="obj-bi-715"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">715</td><td class="n">Saturday 4AM - 7:30AM Bit 15</td><td class="d">Modbus 400238 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="715" data-i="716" data-acc="R" data-u="" id="obj-bi-716"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">716</td><td class="n">Saturday 8AM -11:30 AM Bit 0</td><td class="d">Modbus 400239 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="716" data-i="717" data-acc="R" data-u="" id="obj-bi-717"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">717</td><td class="n">Saturday 8AM -11:30 AM Bit 1</td><td class="d">Modbus 400239 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="717" data-i="718" data-acc="R" data-u="" id="obj-bi-718"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">718</td><td class="n">Saturday 8AM -11:30 AM Bit 2</td><td class="d">Modbus 400239 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="718" data-i="719" data-acc="R" data-u="" id="obj-bi-719"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">719</td><td class="n">Saturday 8AM -11:30 AM Bit 3</td><td class="d">Modbus 400239 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="719" data-i="720" data-acc="R" data-u="" id="obj-bi-720"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">720</td><td class="n">Saturday 8AM -11:30 AM Bit 4</td><td class="d">Modbus 400239 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="720" data-i="721" data-acc="R" data-u="" id="obj-bi-721"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">721</td><td class="n">Saturday 8AM -11:30 AM Bit 5</td><td class="d">Modbus 400239 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="721" data-i="722" data-acc="R" data-u="" id="obj-bi-722"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">722</td><td class="n">Saturday 8AM -11:30 AM Bit 6</td><td class="d">Modbus 400239 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="722" data-i="723" data-acc="R" data-u="" id="obj-bi-723"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">723</td><td class="n">Saturday 8AM -11:30 AM Bit 7</td><td class="d">Modbus 400239 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="723" data-i="724" data-acc="R" data-u="" id="obj-bi-724"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">724</td><td class="n">Saturday 8AM -11:30 AM Bit 8</td><td class="d">Modbus 400239 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="724" data-i="725" data-acc="R" data-u="" id="obj-bi-725"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">725</td><td class="n">Saturday 8AM -11:30 AM Bit 9</td><td class="d">Modbus 400239 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="725" data-i="726" data-acc="R" data-u="" id="obj-bi-726"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">726</td><td class="n">Saturday 8AM -11:30 AM Bit 10</td><td class="d">Modbus 400239 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="726" data-i="727" data-acc="R" data-u="" id="obj-bi-727"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">727</td><td class="n">Saturday 8AM -11:30 AM Bit 11</td><td class="d">Modbus 400239 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="727" data-i="728" data-acc="R" data-u="" id="obj-bi-728"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">728</td><td class="n">Saturday 8AM -11:30 AM Bit 12</td><td class="d">Modbus 400239 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="728" data-i="729" data-acc="R" data-u="" id="obj-bi-729"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">729</td><td class="n">Saturday 8AM -11:30 AM Bit 13</td><td class="d">Modbus 400239 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="729" data-i="730" data-acc="R" data-u="" id="obj-bi-730"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">730</td><td class="n">Saturday 8AM -11:30 AM Bit 14</td><td class="d">Modbus 400239 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="730" data-i="731" data-acc="R" data-u="" id="obj-bi-731"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">731</td><td class="n">Saturday 8AM -11:30 AM Bit 15</td><td class="d">Modbus 400239 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="731" data-i="732" data-acc="R" data-u="" id="obj-bi-732"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">732</td><td class="n">Saturday 12 PM - 3:30 PM Bit 0</td><td class="d">Modbus 400240 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="732" data-i="733" data-acc="R" data-u="" id="obj-bi-733"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">733</td><td class="n">Saturday 12 PM - 3:30 PM Bit 1</td><td class="d">Modbus 400240 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="733" data-i="734" data-acc="R" data-u="" id="obj-bi-734"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">734</td><td class="n">Saturday 12 PM - 3:30 PM Bit 2</td><td class="d">Modbus 400240 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="734" data-i="735" data-acc="R" data-u="" id="obj-bi-735"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">735</td><td class="n">Saturday 12 PM - 3:30 PM Bit 3</td><td class="d">Modbus 400240 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="735" data-i="736" data-acc="R" data-u="" id="obj-bi-736"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">736</td><td class="n">Saturday 12 PM - 3:30 PM Bit 4</td><td class="d">Modbus 400240 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="736" data-i="737" data-acc="R" data-u="" id="obj-bi-737"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">737</td><td class="n">Saturday 12 PM - 3:30 PM Bit 5</td><td class="d">Modbus 400240 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="737" data-i="738" data-acc="R" data-u="" id="obj-bi-738"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">738</td><td class="n">Saturday 12 PM - 3:30 PM Bit 6</td><td class="d">Modbus 400240 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="738" data-i="739" data-acc="R" data-u="" id="obj-bi-739"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">739</td><td class="n">Saturday 12 PM - 3:30 PM Bit 7</td><td class="d">Modbus 400240 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="739" data-i="740" data-acc="R" data-u="" id="obj-bi-740"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">740</td><td class="n">Saturday 12 PM - 3:30 PM Bit 8</td><td class="d">Modbus 400240 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="740" data-i="741" data-acc="R" data-u="" id="obj-bi-741"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">741</td><td class="n">Saturday 12 PM - 3:30 PM Bit 9</td><td class="d">Modbus 400240 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="741" data-i="742" data-acc="R" data-u="" id="obj-bi-742"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">742</td><td class="n">Saturday 12 PM - 3:30 PM Bit 10</td><td class="d">Modbus 400240 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="742" data-i="743" data-acc="R" data-u="" id="obj-bi-743"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">743</td><td class="n">Saturday 12 PM - 3:30 PM Bit 11</td><td class="d">Modbus 400240 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="743" data-i="744" data-acc="R" data-u="" id="obj-bi-744"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">744</td><td class="n">Saturday 12 PM - 3:30 PM Bit 12</td><td class="d">Modbus 400240 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="744" data-i="745" data-acc="R" data-u="" id="obj-bi-745"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">745</td><td class="n">Saturday 12 PM - 3:30 PM Bit 13</td><td class="d">Modbus 400240 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="745" data-i="746" data-acc="R" data-u="" id="obj-bi-746"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">746</td><td class="n">Saturday 12 PM - 3:30 PM Bit 14</td><td class="d">Modbus 400240 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="746" data-i="747" data-acc="R" data-u="" id="obj-bi-747"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">747</td><td class="n">Saturday 12 PM - 3:30 PM Bit 15</td><td class="d">Modbus 400240 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="747" data-i="748" data-acc="R" data-u="" id="obj-bi-748"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">748</td><td class="n">Saturday 4PM - 7:30PM Bit 0</td><td class="d">Modbus 400241 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="748" data-i="749" data-acc="R" data-u="" id="obj-bi-749"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">749</td><td class="n">Saturday 4PM - 7:30PM Bit 1</td><td class="d">Modbus 400241 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="749" data-i="750" data-acc="R" data-u="" id="obj-bi-750"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">750</td><td class="n">Saturday 4PM - 7:30PM Bit 2</td><td class="d">Modbus 400241 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="750" data-i="751" data-acc="R" data-u="" id="obj-bi-751"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">751</td><td class="n">Saturday 4PM - 7:30PM Bit 3</td><td class="d">Modbus 400241 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="751" data-i="752" data-acc="R" data-u="" id="obj-bi-752"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">752</td><td class="n">Saturday 4PM - 7:30PM Bit 4</td><td class="d">Modbus 400241 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="752" data-i="753" data-acc="R" data-u="" id="obj-bi-753"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">753</td><td class="n">Saturday 4PM - 7:30PM Bit 5</td><td class="d">Modbus 400241 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="753" data-i="754" data-acc="R" data-u="" id="obj-bi-754"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">754</td><td class="n">Saturday 4PM - 7:30PM Bit 6</td><td class="d">Modbus 400241 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="754" data-i="755" data-acc="R" data-u="" id="obj-bi-755"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">755</td><td class="n">Saturday 4PM - 7:30PM Bit 7</td><td class="d">Modbus 400241 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="755" data-i="756" data-acc="R" data-u="" id="obj-bi-756"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">756</td><td class="n">Saturday 4PM - 7:30PM Bit 8</td><td class="d">Modbus 400241 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="756" data-i="757" data-acc="R" data-u="" id="obj-bi-757"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">757</td><td class="n">Saturday 4PM - 7:30PM Bit 9</td><td class="d">Modbus 400241 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="757" data-i="758" data-acc="R" data-u="" id="obj-bi-758"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">758</td><td class="n">Saturday 4PM - 7:30PM Bit 10</td><td class="d">Modbus 400241 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="758" data-i="759" data-acc="R" data-u="" id="obj-bi-759"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">759</td><td class="n">Saturday 4PM - 7:30PM Bit 11</td><td class="d">Modbus 400241 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="759" data-i="760" data-acc="R" data-u="" id="obj-bi-760"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">760</td><td class="n">Saturday 4PM - 7:30PM Bit 12</td><td class="d">Modbus 400241 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="760" data-i="761" data-acc="R" data-u="" id="obj-bi-761"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">761</td><td class="n">Saturday 4PM - 7:30PM Bit 13</td><td class="d">Modbus 400241 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="761" data-i="762" data-acc="R" data-u="" id="obj-bi-762"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">762</td><td class="n">Saturday 4PM - 7:30PM Bit 14</td><td class="d">Modbus 400241 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="762" data-i="763" data-acc="R" data-u="" id="obj-bi-763"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">763</td><td class="n">Saturday 4PM - 7:30PM Bit 15</td><td class="d">Modbus 400241 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="763" data-i="764" data-acc="R" data-u="" id="obj-bi-764"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">764</td><td class="n">Saturday 8PM -11:30 PM Bit 0</td><td class="d">Modbus 400242 bit 0; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="764" data-i="765" data-acc="R" data-u="" id="obj-bi-765"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">765</td><td class="n">Saturday 8PM -11:30 PM Bit 1</td><td class="d">Modbus 400242 bit 1; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="765" data-i="766" data-acc="R" data-u="" id="obj-bi-766"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">766</td><td class="n">Saturday 8PM -11:30 PM Bit 2</td><td class="d">Modbus 400242 bit 2; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="766" data-i="767" data-acc="R" data-u="" id="obj-bi-767"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">767</td><td class="n">Saturday 8PM -11:30 PM Bit 3</td><td class="d">Modbus 400242 bit 3; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="767" data-i="768" data-acc="R" data-u="" id="obj-bi-768"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">768</td><td class="n">Saturday 8PM -11:30 PM Bit 4</td><td class="d">Modbus 400242 bit 4; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="768" data-i="769" data-acc="R" data-u="" id="obj-bi-769"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">769</td><td class="n">Saturday 8PM -11:30 PM Bit 5</td><td class="d">Modbus 400242 bit 5; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="769" data-i="770" data-acc="R" data-u="" id="obj-bi-770"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">770</td><td class="n">Saturday 8PM -11:30 PM Bit 6</td><td class="d">Modbus 400242 bit 6; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="770" data-i="771" data-acc="R" data-u="" id="obj-bi-771"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">771</td><td class="n">Saturday 8PM -11:30 PM Bit 7</td><td class="d">Modbus 400242 bit 7; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="771" data-i="772" data-acc="R" data-u="" id="obj-bi-772"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">772</td><td class="n">Saturday 8PM -11:30 PM Bit 8</td><td class="d">Modbus 400242 bit 8; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="772" data-i="773" data-acc="R" data-u="" id="obj-bi-773"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">773</td><td class="n">Saturday 8PM -11:30 PM Bit 9</td><td class="d">Modbus 400242 bit 9; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="773" data-i="774" data-acc="R" data-u="" id="obj-bi-774"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">774</td><td class="n">Saturday 8PM -11:30 PM Bit 10</td><td class="d">Modbus 400242 bit 10; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="774" data-i="775" data-acc="R" data-u="" id="obj-bi-775"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">775</td><td class="n">Saturday 8PM -11:30 PM Bit 11</td><td class="d">Modbus 400242 bit 11; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="775" data-i="776" data-acc="R" data-u="" id="obj-bi-776"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">776</td><td class="n">Saturday 8PM -11:30 PM Bit 12</td><td class="d">Modbus 400242 bit 12; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="776" data-i="777" data-acc="R" data-u="" id="obj-bi-777"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">777</td><td class="n">Saturday 8PM -11:30 PM Bit 13</td><td class="d">Modbus 400242 bit 13; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="777" data-i="778" data-acc="R" data-u="" id="obj-bi-778"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">778</td><td class="n">Saturday 8PM -11:30 PM Bit 14</td><td class="d">Modbus 400242 bit 14; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="778" data-i="779" data-acc="R" data-u="" id="obj-bi-779"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">779</td><td class="n">Saturday 8PM -11:30 PM Bit 15</td><td class="d">Modbus 400242 bit 15; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="779" data-i="780" data-acc="R" data-u="" id="obj-bi-780"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">780</td><td class="n">High TS 1</td><td class="d">Modbus 000001; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="780" data-i="781" data-acc="R" data-u="" id="obj-bi-781"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">781</td><td class="n">Low TS 1</td><td class="d">Modbus 000002; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="781" data-i="782" data-acc="R" data-u="" id="obj-bi-782"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">782</td><td class="n">TS 1 Failure</td><td class="d">Modbus 000003; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="782" data-i="783" data-acc="R" data-u="" id="obj-bi-783"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">783</td><td class="n">High TS 2</td><td class="d">Modbus 000004; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="783" data-i="784" data-acc="R" data-u="" id="obj-bi-784"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">784</td><td class="n">Low TS 2</td><td class="d">Modbus 000005; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="784" data-i="785" data-acc="R" data-u="" id="obj-bi-785"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">785</td><td class="n">TS 2 Failure</td><td class="d">Modbus 000006; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="785" data-i="786" data-acc="R" data-u="" id="obj-bi-786"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">786</td><td class="n">Control TS Failure</td><td class="d">Modbus 000007; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="786" data-i="787" data-acc="R" data-u="" id="obj-bi-787"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">787</td><td class="n">Low Load Current</td><td class="d">Modbus 000008; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="787" data-i="788" data-acc="R" data-u="" id="obj-bi-788"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">788</td><td class="n">High Ground Fault</td><td class="d">Modbus 000009; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="788" data-i="789" data-acc="R" data-u="" id="obj-bi-789"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">789</td><td class="n">Ground Fault Trip</td><td class="d">Modbus 000010; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="789" data-i="790" data-acc="R" data-u="" id="obj-bi-790"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">790</td><td class="n">Contactor Cycle Count</td><td class="d">Modbus 000011; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="790" data-i="791" data-acc="R" data-u="" id="obj-bi-791"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">791</td><td class="n">Switch Failure</td><td class="d">Modbus 000012; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="791" data-i="792" data-acc="R" data-u="" id="obj-bi-792"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">792</td><td class="n">EEROM Data Failure</td><td class="d">Modbus 000013; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="792" data-i="793" data-acc="R" data-u="" id="obj-bi-793"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">793</td><td class="n">Serial EEROM Not Responding</td><td class="d">Modbus 000014; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="793" data-i="794" data-acc="R" data-u="" id="obj-bi-794"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">794</td><td class="n">Modem Chip ID Is Invalid Or Modem Baud Rate Is Invalid</td><td class="d">Modbus 000015; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="794" data-i="795" data-acc="R" data-u="" id="obj-bi-795"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">795</td><td class="n">Wall-clock invalid</td><td class="d">Modbus 000024; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="795" data-i="796" data-acc="R" data-u="" id="obj-bi-796"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">796</td><td class="n">TS1 High Temp. Cutoff</td><td class="d">Modbus 000025; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="796" data-i="797" data-acc="R" data-u="" id="obj-bi-797"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">797</td><td class="n">TS2 High Temp. Cutoff</td><td class="d">Modbus 000026; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="797" data-i="798" data-acc="R" data-u="" id="obj-bi-798"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">798</td><td class="n">Alarm Mask Data Address 40</td><td class="d">Modbus 000041; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="798" data-i="799" data-acc="R" data-u="" id="obj-bi-799"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">799</td><td class="n">Alarm Mask Data Address 41</td><td class="d">Modbus 000042; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="799" data-i="800" data-acc="R" data-u="" id="obj-bi-800"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">800</td><td class="n">Alarm Mask Data Address 42</td><td class="d">Modbus 000043; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="800" data-i="801" data-acc="R" data-u="" id="obj-bi-801"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">801</td><td class="n">Alarm Mask Data Address 43</td><td class="d">Modbus 000044; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="801" data-i="802" data-acc="R" data-u="" id="obj-bi-802"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">802</td><td class="n">Alarm Mask Data Address 44</td><td class="d">Modbus 000045; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="802" data-i="803" data-acc="R" data-u="" id="obj-bi-803"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">803</td><td class="n">Alarm Mask Data Address 45</td><td class="d">Modbus 000046; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="803" data-i="804" data-acc="R" data-u="" id="obj-bi-804"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">804</td><td class="n">Alarm Mask Data Address 46</td><td class="d">Modbus 000047; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="804" data-i="805" data-acc="R" data-u="" id="obj-bi-805"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805</td><td class="n">Alarm Mask Data Address 47</td><td class="d">Modbus 000048; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="805" data-i="806" data-acc="R" data-u="" id="obj-bi-806"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">806</td><td class="n">Alarm Mask Data Address 48</td><td class="d">Modbus 000049; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="806" data-i="807" data-acc="R" data-u="" id="obj-bi-807"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">807</td><td class="n">Alarm Mask Data Address 49</td><td class="d">Modbus 000050; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="807" data-i="808" data-acc="R" data-u="" id="obj-bi-808"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">808</td><td class="n">Alarm Mask Data Address 50</td><td class="d">Modbus 000051; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="808" data-i="809" data-acc="R" data-u="" id="obj-bi-809"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">809</td><td class="n">Alarm Mask Data Address 51</td><td class="d">Modbus 000052; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="809" data-i="810" data-acc="R" data-u="" id="obj-bi-810"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">810</td><td class="n">Alarm Mask Data Address 52</td><td class="d">Modbus 000053; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="810" data-i="811" data-acc="R" data-u="" id="obj-bi-811"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">811</td><td class="n">Alarm Mask Data Address 53</td><td class="d">Modbus 000054; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="811" data-i="812" data-acc="R" data-u="" id="obj-bi-812"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">812</td><td class="n">Alarm Mask Data Address 54</td><td class="d">Modbus 000055; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="812" data-i="813" data-acc="R" data-u="" id="obj-bi-813"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">813</td><td class="n">Alarm Mask Data Address 55</td><td class="d">Modbus 000056; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="813" data-i="814" data-acc="R" data-u="" id="obj-bi-814"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">814</td><td class="n">Alarm Mask Data Address 56</td><td class="d">Modbus 000057; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="814" data-i="815" data-acc="R" data-u="" id="obj-bi-815"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">815</td><td class="n">Alarm Mask Data Address 57</td><td class="d">Modbus 000058; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="815" data-i="816" data-acc="R" data-u="" id="obj-bi-816"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">816</td><td class="n">Alarm Mask Data Address 58</td><td class="d">Modbus 000059; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="816" data-i="817" data-acc="R" data-u="" id="obj-bi-817"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">817</td><td class="n">Alarm Mask Data Address 59</td><td class="d">Modbus 000060; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="817" data-i="818" data-acc="R" data-u="" id="obj-bi-818"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">818</td><td class="n">Alarm Mask Data Address 60</td><td class="d">Modbus 000061; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="818" data-i="819" data-acc="R" data-u="" id="obj-bi-819"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">819</td><td class="n">Alarm Mask Data Address 61</td><td class="d">Modbus 000062; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="819" data-i="820" data-acc="R" data-u="" id="obj-bi-820"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">820</td><td class="n">Alarm Mask Data Address 62</td><td class="d">Modbus 000063; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="820" data-i="821" data-acc="R" data-u="" id="obj-bi-821"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">821</td><td class="n">Alarm Mask Data Address 63</td><td class="d">Modbus 000064; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="821" data-i="822" data-acc="R" data-u="" id="obj-bi-822"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">822</td><td class="n">Alarm Mask Data Address 64</td><td class="d">Modbus 000065; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="822" data-i="823" data-acc="R" data-u="" id="obj-bi-823"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">823</td><td class="n">Alarm Mask Data Address 65</td><td class="d">Modbus 000066; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="823" data-i="824" data-acc="R" data-u="" id="obj-bi-824"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">824</td><td class="n">TS1 Hi Temp Cutoff</td><td class="d">Modbus 000065; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="824" data-i="825" data-acc="R" data-u="" id="obj-bi-825"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">825</td><td class="n">TS2 Hi Temp Cutoff</td><td class="d">Modbus 000066; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="825" data-i="826" data-acc="R" data-u="" id="obj-bi-826"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">826</td><td class="n">Controller Was Reset</td><td class="d">Modbus 000121; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="826" data-i="827" data-acc="R" data-u="" id="obj-bi-827"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">827</td><td class="n">Local Console Modified Database</td><td class="d">Modbus 000122; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="827" data-i="828" data-acc="R" data-u="" id="obj-bi-828"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">828</td><td class="n">Remote Device modified database</td><td class="d">Modbus 000123; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="828" data-i="829" data-acc="R" data-u="" id="obj-bi-829"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">829</td><td class="n">Database Potentially Modified</td><td class="d">Modbus 000124; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="829" data-i="830" data-acc="R" data-u="" id="obj-bi-830"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">830</td><td class="n">Console Units In Imperial</td><td class="d">Modbus 000141; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="830" data-i="831" data-acc="R" data-u="" id="obj-bi-831"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">831</td><td class="n">TS Fail Mode</td><td class="d">Modbus 000142; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="831" data-i="832" data-acc="R" data-u="" id="obj-bi-832"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">832</td><td class="n">Alarm Output Normally Open</td><td class="d">Modbus 000143; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="832" data-i="833" data-acc="R" data-u="" id="obj-bi-833"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">833</td><td class="n">Auto-Cycle Enabled</td><td class="d">Modbus 000144; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="833" data-i="834" data-acc="R" data-u="" id="obj-bi-834"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">834</td><td class="n">Auto-Cycle Interval In Minutes</td><td class="d">Modbus 000145; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="834" data-i="835" data-acc="R" data-u="" id="obj-bi-835"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">835</td><td class="n">Override Source</td><td class="d">Modbus 000146; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="835" data-i="836" data-acc="C" data-u="" id="obj-bo-836"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">836</td><td class="n">Reset All Max/Min Temperatures</td><td class="d">Modbus 000171; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="836" data-i="837" data-acc="C" data-u="" id="obj-bo-837"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">837</td><td class="n">Reset Power Accumulator</td><td class="d">Modbus 000172; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="837" data-i="838" data-acc="C" data-u="" id="obj-bo-838"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">838</td><td class="n">Reset Highest Instantaneous Load Current Ever Measured</td><td class="d">Modbus 000173; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="838" data-i="839" data-acc="C" data-u="" id="obj-bo-839"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">839</td><td class="n">Reset Highest Instantaneous Gnd Fault Current Ever Measured</td><td class="d">Modbus 000174; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="839" data-i="840" data-acc="C" data-u="" id="obj-bo-840"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">840</td><td class="n">Reset Contactor Cycle Count</td><td class="d">Modbus 000175; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="840" data-i="841" data-acc="C" data-u="" id="obj-bo-841"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">841</td><td class="n">Reset Number of Hours In Use</td><td class="d">Modbus 000176; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="841" data-i="842" data-acc="C" data-u="" id="obj-bo-842"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">842</td><td class="n">Force User Defaults</td><td class="d">Modbus 000177; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="842" data-i="843" data-acc="R" data-u="" id="obj-bi-843"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">843</td><td class="n">Lock User Console</td><td class="d">Modbus 000181; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="843" data-i="844" data-acc="R" data-u="" id="obj-bi-844"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">844</td><td class="n">Invert EXT Input</td><td class="d">Modbus 000191; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="844" data-i="845" data-acc="R" data-u="" id="obj-bi-845"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">845</td><td class="n">Raw External Input</td><td class="d">Modbus 100001; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="845" data-i="846" data-acc="R" data-u="" id="obj-bi-846"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">846</td><td class="n">Raw External Output</td><td class="d">Modbus 100002; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="846" data-i="847" data-acc="R" data-u="" data-min="1" id="obj-bi-847"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">847</td><td class="n">Raw Alarm Output</td><td class="d">Modbus 100003; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="847" data-i="848" data-acc="R" data-u="" id="obj-bi-848"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">848</td><td class="n">Raw Switch Output</td><td class="d">Modbus 100004; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="848" data-i="849" data-acc="R" data-u="" id="obj-bi-849"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">849</td><td class="n">Local Console Database Unlocked</td><td class="d">Modbus 100005; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Contemporary Controls BASgatewayLX Pentair DigiTrace C910 point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Device Type</li><li><a href="#obj-ai-2"><code>AI2</code></a>Firmware Version</li><li><a href="#obj-ai-3"><code>AI3</code></a>Firmware Version</li><li><a href="#obj-ai-4"><code>AI4</code></a>Firmware Version</li><li><a href="#obj-ai-5"><code>AI5</code></a>Manufactured Year</li><li><a href="#obj-ai-6"><code>AI6</code></a>Manufactured Month</li><li><a href="#obj-ai-7"><code>AI7</code></a>Manufactured Day</li><li><a href="#obj-ai-8"><code>AI8</code></a>Setpoint and TS Range Maximum</li><li><a href="#obj-ai-9"><code>AI9</code></a>Setpoint and TS Range Minimum</li><li><a href="#obj-ai-10"><code>AI10</code></a>Current Range Maximum</li><li><a href="#obj-ai-11"><code>AI11</code></a>Current Range Minimum</li><li><a href="#obj-ai-12"><code>AI12</code></a>GFI Range Maximum</li><li><a href="#obj-ai-13"><code>AI13</code></a>GFI Range Minimum</li><li><a href="#obj-ai-14"><code>AI14</code></a>Control Output Duty Cycle</li><li><a href="#obj-ai-15"><code>AI15</code></a>Tracing Control Status</li><li><a href="#obj-ai-16"><code>AI16</code></a>PASC On-Count</li><li><a href="#obj-ai-17"><code>AI17</code></a>PASC Off-Count</li><li><a href="#obj-ai-18"><code>AI18</code></a>PASC Next Switch Count</li><li><a href="#obj-ai-19"><code>AI19</code></a>PASC Percent On</li><li><a href="#obj-ai-20"><code>AI20</code></a>PASC Output State</li><li><a href="#obj-ai-21"><code>AI21</code></a>PASC Total Time</li><li><a href="#obj-ai-22"><code>AI22</code></a>Current Schedule Segment value</li><li><a href="#obj-ai-23"><code>AI23</code></a>EXT Transition Countdown</li><li><a href="#obj-ai-24"><code>AI24</code></a>Cycle On Count</li><li><a href="#obj-ai-25"><code>AI25</code></a>Cycle Off Count</li><li><a href="#obj-ai-26"><code>AI26</code></a>Cycle Next Switch Count</li><li><a href="#obj-ai-27"><code>AI27</code></a>Average Control Temperature</li><li><a href="#obj-ai-28"><code>AI28</code></a>Average TS 1 Temperature</li><li><a href="#obj-ai-29"><code>AI29</code></a>Average TS 2 Temperature</li><li><a href="#obj-ai-30"><code>AI30</code></a>Average Load Current</li><li><a href="#obj-ai-31"><code>AI31</code></a>Instantaneous Ground Fault Current</li><li><a href="#obj-ai-32"><code>AI32</code></a>Average Voltage</li><li><a href="#obj-ai-33"><code>AI33</code></a>Average Power Consumption</li><li><a href="#obj-ai-34"><code>AI34</code></a>Average Tracing Resistance</li><li><a href="#obj-ai-35"><code>AI35</code></a>High TS 1 Alarm Value</li><li><a href="#obj-ai-36"><code>AI36</code></a>Low TS 1 Alarm Value</li><li><a href="#obj-ai-37"><code>AI37</code></a>High TS 2 Alarm Value</li><li><a href="#obj-ai-38"><code>AI38</code></a>Low TS 2 Alarm Value</li><li><a href="#obj-ai-39"><code>AI39</code></a>Low Load Current Alarm Value</li><li><a href="#obj-ai-40"><code>AI40</code></a>GF High Alarm Value</li><li><a href="#obj-ai-41"><code>AI41</code></a>GF Current Trip Alarm Value</li><li><a href="#obj-ai-42"><code>AI42</code></a>Maximum Control Temperature</li><li><a href="#obj-ai-43"><code>AI43</code></a>Minimum Control Temperature</li><li><a href="#obj-ai-44"><code>AI44</code></a>Maximum TS 1 Temperature</li><li><a href="#obj-ai-45"><code>AI45</code></a>Minimum TS 1 Temperature</li><li><a href="#obj-ai-46"><code>AI46</code></a>Maximum TS 2 Temperature</li><li><a href="#obj-ai-47"><code>AI47</code></a>Minimum TS 2 Temperature</li><li><a href="#obj-ai-48"><code>AI48</code></a>Power Accumulator</li><li><a href="#obj-ai-49"><code>AI49</code></a>Highest Instantaneous Load Current Ever Measured</li><li><a href="#obj-ai-50"><code>AI50</code></a>Highest Instantaneous Ground Fault Current Ever Measured</li><li><a href="#obj-ai-51"><code>AI51</code></a>Contactor Cycle Count</li><li><a href="#obj-ai-52"><code>AI52</code></a>Number of Hours In Use</li><li><a href="#obj-ai-53"><code>AI53</code></a>Number of Hours Since Last Reset</li><li><a href="#obj-ai-54"><code>AI54</code></a>Control Temperature Setpoint</li><li><a href="#obj-ai-55"><code>AI55</code></a>TS Control Mode</li><li><a href="#obj-ai-56"><code>AI56</code></a>Switch Control Mode</li><li><a href="#obj-ai-57"><code>AI57</code></a>Deadband</li><li><a href="#obj-ai-58"><code>AI58</code></a>PASC Minimum Ambient Temperature</li><li><a href="#obj-ai-59"><code>AI59</code></a>PASC Minimum Pipe Size</li><li><a href="#obj-ai-60"><code>AI60</code></a>PASC Power Adjust</li><li><a href="#obj-ai-61"><code>AI61</code></a>Remote Override Status</li><li><a href="#obj-ai-62"><code>AI62</code></a>High TS 1 Alarm Setpoint</li><li><a href="#obj-ai-63"><code>AI63</code></a>Low TS 1 Alarm Setpoint</li><li><a href="#obj-ai-64"><code>AI64</code></a>High TS 2 Alarm Setpoint</li><li><a href="#obj-ai-65"><code>AI65</code></a>Low TS 2 Alarm Setpoint</li><li><a href="#obj-ai-66"><code>AI66</code></a>TS1 Configuration</li><li><a href="#obj-ai-67"><code>AI67</code></a>TS2 Configuration</li><li><a href="#obj-ai-68"><code>AI68</code></a>TS1 High Temperature Cutoff</li><li><a href="#obj-ai-69"><code>AI69</code></a>TS2 High Temperature Cutoff</li><li><a href="#obj-ai-70"><code>AI70</code></a>Low Load Current Alarm Setpoint</li><li><a href="#obj-ai-71"><code>AI71</code></a>Ground Fault High Current Setpoint</li><li><a href="#obj-ai-72"><code>AI72</code></a>Ground Fault Trip Current Setpoint</li><li><a href="#obj-ai-73"><code>AI73</code></a>Controller Identification Tag ASCII Word 01</li><li><a href="#obj-ai-74"><code>AI74</code></a>Controller Identification Tag ASCII Word 02</li><li><a href="#obj-ai-75"><code>AI75</code></a>Controller Identification Tag ASCII Word 03</li><li><a href="#obj-ai-76"><code>AI76</code></a>Controller Identification Tag ASCII Word 04</li><li><a href="#obj-ai-77"><code>AI77</code></a>Controller Identification Tag ASCII Word 05</li><li><a href="#obj-ai-78"><code>AI78</code></a>Controller Identification Tag ASCII Word 06</li><li><a href="#obj-ai-79"><code>AI79</code></a>Controller Identification Tag ASCII Word 07</li><li><a href="#obj-ai-80"><code>AI80</code></a>Controller Identification Tag ASCII Word 08</li><li><a href="#obj-ai-81"><code>AI81</code></a>Controller Identification Tag ASCII Word 09</li><li><a href="#obj-ai-82"><code>AI82</code></a>Controller Identification Tag ASCII Word 10</li><li><a href="#obj-ai-83"><code>AI83</code></a>Auto-cycle Interval</li><li><a href="#obj-ai-84"><code>AI84</code></a>Contactor Cycle Count Alarm Limit Setpoint</li><li><a href="#obj-ai-85"><code>AI85</code></a>External Input Configuration</li><li><a href="#obj-ai-86"><code>AI86</code></a>Console Security Passcode</li><li><a href="#obj-ai-87"><code>AI87</code></a>MODBus Address</li><li><a href="#obj-ai-88"><code>AI88</code></a>Communications Protocol</li><li><a href="#obj-ai-89"><code>AI89</code></a>Communications Baud Rate</li><li><a href="#obj-ai-90"><code>AI90</code></a>Communications MODBus Parity</li><li><a href="#obj-ai-91"><code>AI91</code></a>Communications I/O Driver</li><li><a href="#obj-ai-92"><code>AI92</code></a>Communications Profile</li><li><a href="#obj-ai-93"><code>AI93</code></a>Communications TX Delay</li><li><a href="#obj-ai-94"><code>AI94</code></a>Communications Activity Time-out</li><li><a href="#obj-ai-95"><code>AI95</code></a>Wall-clock Day of Week</li><li><a href="#obj-ai-96"><code>AI96</code></a>Wall-clock Hour</li><li><a href="#obj-ai-97"><code>AI97</code></a>Wall-Clock Minute</li><li><a href="#obj-ai-98"><code>AI98</code></a>Wall-clock Seconds</li><li><a href="#obj-ai-99"><code>AI99</code></a>Schedule Cycle Period</li><li><a href="#obj-ai-100"><code>AI100</code></a>Economy Duty Cycle</li><li><a href="#obj-ai-101"><code>AI101</code></a>Maintain Duty Cycle</li><li><a href="#obj-ai-102"><code>AI102</code></a>Economy Setpoint</li><li><a href="#obj-ai-103"><code>AI103</code></a>Maintain Setpoint</li><li><a href="#obj-ai-104"><code>AI104</code></a>Bracketed High Setpoint</li><li><a href="#obj-ai-105"><code>AI105</code></a>Bracketed Low Setpoint</li><li><a href="#obj-ai-106"><code>AI106</code></a>Turn on Delay</li><li><a href="#obj-ai-107"><code>AI107</code></a>Turn off Delay</li><li><a href="#obj-bi-108"><code>BI108</code></a>Sunday 12AM - 3:30 AM Bit 0</li><li><a href="#obj-bi-109"><code>BI109</code></a>Sunday 12AM - 3:30 AM Bit 1</li><li><a href="#obj-bi-110"><code>BI110</code></a>Sunday 12AM - 3:30 AM Bit 2</li><li><a href="#obj-bi-111"><code>BI111</code></a>Sunday 12AM - 3:30 AM Bit 3</li><li><a href="#obj-bi-112"><code>BI112</code></a>Sunday 12AM - 3:30 AM Bit 4</li><li><a href="#obj-bi-113"><code>BI113</code></a>Sunday 12AM - 3:30 AM Bit 5</li><li><a href="#obj-bi-114"><code>BI114</code></a>Sunday 12AM - 3:30 AM Bit 6</li><li><a href="#obj-bi-115"><code>BI115</code></a>Sunday 12AM - 3:30 AM Bit 7</li><li><a href="#obj-bi-116"><code>BI116</code></a>Sunday 12AM - 3:30 AM Bit 8</li><li><a href="#obj-bi-117"><code>BI117</code></a>Sunday 12AM - 3:30 AM Bit 9</li><li><a href="#obj-bi-118"><code>BI118</code></a>Sunday 12AM - 3:30 AM Bit 10</li><li><a href="#obj-bi-119"><code>BI119</code></a>Sunday 12AM - 3:30 AM Bit 11</li><li><a href="#obj-bi-120"><code>BI120</code></a>Sunday 12AM - 3:30 AM Bit 12</li><li><a href="#obj-bi-121"><code>BI121</code></a>Sunday 12AM - 3:30 AM Bit 13</li><li><a href="#obj-bi-122"><code>BI122</code></a>Sunday 12AM - 3:30 AM Bit 14</li><li><a href="#obj-bi-123"><code>BI123</code></a>Sunday 12AM - 3:30 AM Bit 15</li><li><a href="#obj-bi-124"><code>BI124</code></a>Sunday 4AM - 7:30AM Bit 0</li><li><a href="#obj-bi-125"><code>BI125</code></a>Sunday 4AM - 7:30AM Bit 1</li><li><a href="#obj-bi-126"><code>BI126</code></a>Sunday 4AM - 7:30AM Bit 2</li><li><a href="#obj-bi-127"><code>BI127</code></a>Sunday 4AM - 7:30AM Bit 3</li><li><a href="#obj-bi-128"><code>BI128</code></a>Sunday 4AM - 7:30AM Bit 4</li><li><a href="#obj-bi-129"><code>BI129</code></a>Sunday 4AM - 7:30AM Bit 5</li><li><a href="#obj-bi-130"><code>BI130</code></a>Sunday 4AM - 7:30AM Bit 6</li><li><a href="#obj-bi-131"><code>BI131</code></a>Sunday 4AM - 7:30AM Bit 7</li><li><a href="#obj-bi-132"><code>BI132</code></a>Sunday 4AM - 7:30AM Bit 8</li><li><a href="#obj-bi-133"><code>BI133</code></a>Sunday 4AM - 7:30AM Bit 9</li><li><a href="#obj-bi-134"><code>BI134</code></a>Sunday 4AM - 7:30AM Bit 10</li><li><a href="#obj-bi-135"><code>BI135</code></a>Sunday 4AM - 7:30AM Bit 11</li><li><a href="#obj-bi-136"><code>BI136</code></a>Sunday 4AM - 7:30AM Bit 12</li><li><a href="#obj-bi-137"><code>BI137</code></a>Sunday 4AM - 7:30AM Bit 13</li><li><a href="#obj-bi-138"><code>BI138</code></a>Sunday 4AM - 7:30AM Bit 14</li><li><a href="#obj-bi-139"><code>BI139</code></a>Sunday 4AM - 7:30AM Bit 15</li><li><a href="#obj-bi-140"><code>BI140</code></a>Sunday 8AM -11:30 AM Bit 0</li><li><a href="#obj-bi-141"><code>BI141</code></a>Sunday 8AM -11:30 AM Bit 1</li><li><a href="#obj-bi-142"><code>BI142</code></a>Sunday 8AM -11:30 AM Bit 2</li><li><a href="#obj-bi-143"><code>BI143</code></a>Sunday 8AM -11:30 AM Bit 3</li><li><a href="#obj-bi-144"><code>BI144</code></a>Sunday 8AM -11:30 AM Bit 4</li><li><a href="#obj-bi-145"><code>BI145</code></a>Sunday 8AM -11:30 AM Bit 5</li><li><a href="#obj-bi-146"><code>BI146</code></a>Sunday 8AM -11:30 AM Bit 6</li><li><a href="#obj-bi-147"><code>BI147</code></a>Sunday 8AM -11:30 AM Bit 7</li><li><a href="#obj-bi-148"><code>BI148</code></a>Sunday 8AM -11:30 AM Bit 8</li><li><a href="#obj-bi-149"><code>BI149</code></a>Sunday 8AM -11:30 AM Bit 9</li><li><a href="#obj-bi-150"><code>BI150</code></a>Sunday 8AM -11:30 AM Bit 10</li><li><a href="#obj-bi-151"><code>BI151</code></a>Sunday 8AM -11:30 AM Bit 11</li><li><a href="#obj-bi-152"><code>BI152</code></a>Sunday 8AM -11:30 AM Bit 12</li><li><a href="#obj-bi-153"><code>BI153</code></a>Sunday 8AM -11:30 AM Bit 13</li><li><a href="#obj-bi-154"><code>BI154</code></a>Sunday 8AM -11:30 AM Bit 14</li><li><a href="#obj-bi-155"><code>BI155</code></a>Sunday 8AM -11:30 AM Bit 15</li><li><a href="#obj-bi-156"><code>BI156</code></a>Sunday 12 PM - 3:30 PM Bit 0</li><li><a href="#obj-bi-157"><code>BI157</code></a>Sunday 12 PM - 3:30 PM Bit 1</li><li><a href="#obj-bi-158"><code>BI158</code></a>Sunday 12 PM - 3:30 PM Bit 2</li><li><a href="#obj-bi-159"><code>BI159</code></a>Sunday 12 PM - 3:30 PM Bit 3</li><li><a href="#obj-bi-160"><code>BI160</code></a>Sunday 12 PM - 3:30 PM Bit 4</li><li><a href="#obj-bi-161"><code>BI161</code></a>Sunday 12 PM - 3:30 PM Bit 5</li><li><a href="#obj-bi-162"><code>BI162</code></a>Sunday 12 PM - 3:30 PM Bit 6</li><li><a href="#obj-bi-163"><code>BI163</code></a>Sunday 12 PM - 3:30 PM Bit 7</li><li><a href="#obj-bi-164"><code>BI164</code></a>Sunday 12 PM - 3:30 PM Bit 8</li><li><a href="#obj-bi-165"><code>BI165</code></a>Sunday 12 PM - 3:30 PM Bit 9</li><li><a href="#obj-bi-166"><code>BI166</code></a>Sunday 12 PM - 3:30 PM Bit 10</li><li><a href="#obj-bi-167"><code>BI167</code></a>Sunday 12 PM - 3:30 PM Bit 11</li><li><a href="#obj-bi-168"><code>BI168</code></a>Sunday 12 PM - 3:30 PM Bit 12</li><li><a href="#obj-bi-169"><code>BI169</code></a>Sunday 12 PM - 3:30 PM Bit 13</li><li><a href="#obj-bi-170"><code>BI170</code></a>Sunday 12 PM - 3:30 PM Bit 14</li><li><a href="#obj-bi-171"><code>BI171</code></a>Sunday 12 PM - 3:30 PM Bit 15</li><li><a href="#obj-bi-172"><code>BI172</code></a>Sunday 4PM - 7:30PM Bit 0</li><li><a href="#obj-bi-173"><code>BI173</code></a>Sunday 4PM - 7:30PM Bit 1</li><li><a href="#obj-bi-174"><code>BI174</code></a>Sunday 4PM - 7:30PM Bit 2</li><li><a href="#obj-bi-175"><code>BI175</code></a>Sunday 4PM - 7:30PM Bit 3</li><li><a href="#obj-bi-176"><code>BI176</code></a>Sunday 4PM - 7:30PM Bit 4</li><li><a href="#obj-bi-177"><code>BI177</code></a>Sunday 4PM - 7:30PM Bit 5</li><li><a href="#obj-bi-178"><code>BI178</code></a>Sunday 4PM - 7:30PM Bit 6</li><li><a href="#obj-bi-179"><code>BI179</code></a>Sunday 4PM - 7:30PM Bit 7</li><li><a href="#obj-bi-180"><code>BI180</code></a>Sunday 4PM - 7:30PM Bit 8</li><li><a href="#obj-bi-181"><code>BI181</code></a>Sunday 4PM - 7:30PM Bit 9</li><li><a href="#obj-bi-182"><code>BI182</code></a>Sunday 4PM - 7:30PM Bit 10</li><li><a href="#obj-bi-183"><code>BI183</code></a>Sunday 4PM - 7:30PM Bit 11</li><li><a href="#obj-bi-184"><code>BI184</code></a>Sunday 4PM - 7:30PM Bit 12</li><li><a href="#obj-bi-185"><code>BI185</code></a>Sunday 4PM - 7:30PM Bit 13</li><li><a href="#obj-bi-186"><code>BI186</code></a>Sunday 4PM - 7:30PM Bit 14</li><li><a href="#obj-bi-187"><code>BI187</code></a>Sunday 4PM - 7:30PM Bit 15</li><li><a href="#obj-bi-188"><code>BI188</code></a>Sunday 8PM -11:30 PM Bit 0</li><li><a href="#obj-bi-189"><code>BI189</code></a>Sunday 8PM -11:30 PM Bit 1</li><li><a href="#obj-bi-190"><code>BI190</code></a>Sunday 8PM -11:30 PM Bit 2</li><li><a href="#obj-bi-191"><code>BI191</code></a>Sunday 8PM -11:30 PM Bit 3</li><li><a href="#obj-bi-192"><code>BI192</code></a>Sunday 8PM -11:30 PM Bit 4</li><li><a href="#obj-bi-193"><code>BI193</code></a>Sunday 8PM -11:30 PM Bit 5</li><li><a href="#obj-bi-194"><code>BI194</code></a>Sunday 8PM -11:30 PM Bit 6</li><li><a href="#obj-bi-195"><code>BI195</code></a>Sunday 8PM -11:30 PM Bit 7</li><li><a href="#obj-bi-196"><code>BI196</code></a>Sunday 8PM -11:30 PM Bit 8</li><li><a href="#obj-bi-197"><code>BI197</code></a>Sunday 8PM -11:30 PM Bit 9</li><li><a href="#obj-bi-198"><code>BI198</code></a>Sunday 8PM -11:30 PM Bit 10</li><li><a href="#obj-bi-199"><code>BI199</code></a>Sunday 8PM -11:30 PM Bit 11</li><li><a href="#obj-bi-200"><code>BI200</code></a>Sunday 8PM -11:30 PM Bit 12</li><li><a href="#obj-bi-201"><code>BI201</code></a>Sunday 8PM -11:30 PM Bit 13</li><li><a href="#obj-bi-202"><code>BI202</code></a>Sunday 8PM -11:30 PM Bit 14</li><li><a href="#obj-bi-203"><code>BI203</code></a>Sunday 8PM -11:30 PM Bit 15</li><li><a href="#obj-bi-204"><code>BI204</code></a>Monday 12AM - 3:30 AM Bit 0</li><li><a href="#obj-bi-205"><code>BI205</code></a>Monday 12AM - 3:30 AM Bit 1</li><li><a href="#obj-bi-206"><code>BI206</code></a>Monday 12AM - 3:30 AM Bit 2</li><li><a href="#obj-bi-207"><code>BI207</code></a>Monday 12AM - 3:30 AM Bit 3</li><li><a href="#obj-bi-208"><code>BI208</code></a>Monday 12AM - 3:30 AM Bit 4</li><li><a href="#obj-bi-209"><code>BI209</code></a>Monday 12AM - 3:30 AM Bit 5</li><li><a href="#obj-bi-210"><code>BI210</code></a>Monday 12AM - 3:30 AM Bit 6</li><li><a href="#obj-bi-211"><code>BI211</code></a>Monday 12AM - 3:30 AM Bit 7</li><li><a href="#obj-bi-212"><code>BI212</code></a>Monday 12AM - 3:30 AM Bit 8</li><li><a href="#obj-bi-213"><code>BI213</code></a>Monday 12AM - 3:30 AM Bit 9</li><li><a href="#obj-bi-214"><code>BI214</code></a>Monday 12AM - 3:30 AM Bit 10</li><li><a href="#obj-bi-215"><code>BI215</code></a>Monday 12AM - 3:30 AM Bit 11</li><li><a href="#obj-bi-216"><code>BI216</code></a>Monday 12AM - 3:30 AM Bit 12</li><li><a href="#obj-bi-217"><code>BI217</code></a>Monday 12AM - 3:30 AM Bit 13</li><li><a href="#obj-bi-218"><code>BI218</code></a>Monday 12AM - 3:30 AM Bit 14</li><li><a href="#obj-bi-219"><code>BI219</code></a>Monday 12AM - 3:30 AM Bit 15</li><li><a href="#obj-bi-220"><code>BI220</code></a>Monday 4AM - 7:30AM Bit 0</li><li><a href="#obj-bi-221"><code>BI221</code></a>Monday 4AM - 7:30AM Bit 1</li><li><a href="#obj-bi-222"><code>BI222</code></a>Monday 4AM - 7:30AM Bit 2</li><li><a href="#obj-bi-223"><code>BI223</code></a>Monday 4AM - 7:30AM Bit 3</li><li><a href="#obj-bi-224"><code>BI224</code></a>Monday 4AM - 7:30AM Bit 4</li><li><a href="#obj-bi-225"><code>BI225</code></a>Monday 4AM - 7:30AM Bit 5</li><li><a href="#obj-bi-226"><code>BI226</code></a>Monday 4AM - 7:30AM Bit 6</li><li><a href="#obj-bi-227"><code>BI227</code></a>Monday 4AM - 7:30AM Bit 7</li><li><a href="#obj-bi-228"><code>BI228</code></a>Monday 4AM - 7:30AM Bit 8</li><li><a href="#obj-bi-229"><code>BI229</code></a>Monday 4AM - 7:30AM Bit 9</li><li><a href="#obj-bi-230"><code>BI230</code></a>Monday 4AM - 7:30AM Bit 10</li><li><a href="#obj-bi-231"><code>BI231</code></a>Monday 4AM - 7:30AM Bit 11</li><li><a href="#obj-bi-232"><code>BI232</code></a>Monday 4AM - 7:30AM Bit 12</li><li><a href="#obj-bi-233"><code>BI233</code></a>Monday 4AM - 7:30AM Bit 13</li><li><a href="#obj-bi-234"><code>BI234</code></a>Monday 4AM - 7:30AM Bit 14</li><li><a href="#obj-bi-235"><code>BI235</code></a>Monday 4AM - 7:30AM Bit 15</li><li><a href="#obj-bi-236"><code>BI236</code></a>Monday 8AM -11:30 AM Bit 0</li><li><a href="#obj-bi-237"><code>BI237</code></a>Monday 8AM -11:30 AM Bit 1</li><li><a href="#obj-bi-238"><code>BI238</code></a>Monday 8AM -11:30 AM Bit 2</li><li><a href="#obj-bi-239"><code>BI239</code></a>Monday 8AM -11:30 AM Bit 3</li><li><a href="#obj-bi-240"><code>BI240</code></a>Monday 8AM -11:30 AM Bit 4</li><li><a href="#obj-bi-241"><code>BI241</code></a>Monday 8AM -11:30 AM Bit 5</li><li><a href="#obj-bi-242"><code>BI242</code></a>Monday 8AM -11:30 AM Bit 6</li><li><a href="#obj-bi-243"><code>BI243</code></a>Monday 8AM -11:30 AM Bit 7</li><li><a href="#obj-bi-244"><code>BI244</code></a>Monday 8AM -11:30 AM Bit 8</li><li><a href="#obj-bi-245"><code>BI245</code></a>Monday 8AM -11:30 AM Bit 9</li><li><a href="#obj-bi-246"><code>BI246</code></a>Monday 8AM -11:30 AM Bit 10</li><li><a href="#obj-bi-247"><code>BI247</code></a>Monday 8AM -11:30 AM Bit 11</li><li><a href="#obj-bi-248"><code>BI248</code></a>Monday 8AM -11:30 AM Bit 12</li><li><a href="#obj-bi-249"><code>BI249</code></a>Monday 8AM -11:30 AM Bit 13</li><li><a href="#obj-bi-250"><code>BI250</code></a>Monday 8AM -11:30 AM Bit 14</li><li><a href="#obj-bi-251"><code>BI251</code></a>Monday 8AM -11:30 AM Bit 15</li><li><a href="#obj-bi-252"><code>BI252</code></a>Monday 12 PM - 3:30 PM Bit 0</li><li><a href="#obj-bi-253"><code>BI253</code></a>Monday 12 PM - 3:30 PM Bit 1</li><li><a href="#obj-bi-254"><code>BI254</code></a>Monday 12 PM - 3:30 PM Bit 2</li><li><a href="#obj-bi-255"><code>BI255</code></a>Monday 12 PM - 3:30 PM Bit 3</li><li><a href="#obj-bi-256"><code>BI256</code></a>Monday 12 PM - 3:30 PM Bit 4</li><li><a href="#obj-bi-257"><code>BI257</code></a>Monday 12 PM - 3:30 PM Bit 5</li><li><a href="#obj-bi-258"><code>BI258</code></a>Monday 12 PM - 3:30 PM Bit 6</li><li><a href="#obj-bi-259"><code>BI259</code></a>Monday 12 PM - 3:30 PM Bit 7</li><li><a href="#obj-bi-260"><code>BI260</code></a>Monday 12 PM - 3:30 PM Bit 8</li><li><a href="#obj-bi-261"><code>BI261</code></a>Monday 12 PM - 3:30 PM Bit 9</li><li><a href="#obj-bi-262"><code>BI262</code></a>Monday 12 PM - 3:30 PM Bit 10</li><li><a href="#obj-bi-263"><code>BI263</code></a>Monday 12 PM - 3:30 PM Bit 11</li><li><a href="#obj-bi-264"><code>BI264</code></a>Monday 12 PM - 3:30 PM Bit 12</li><li><a href="#obj-bi-265"><code>BI265</code></a>Monday 12 PM - 3:30 PM Bit 13</li><li><a href="#obj-bi-266"><code>BI266</code></a>Monday 12 PM - 3:30 PM Bit 14</li><li><a href="#obj-bi-267"><code>BI267</code></a>Monday 12 PM - 3:30 PM Bit 15</li><li><a href="#obj-bi-268"><code>BI268</code></a>Monday 4PM - 7:30PM Bit 0</li><li><a href="#obj-bi-269"><code>BI269</code></a>Monday 4PM - 7:30PM Bit 1</li><li><a href="#obj-bi-270"><code>BI270</code></a>Monday 4PM - 7:30PM Bit 2</li><li><a href="#obj-bi-271"><code>BI271</code></a>Monday 4PM - 7:30PM Bit 3</li><li><a href="#obj-bi-272"><code>BI272</code></a>Monday 4PM - 7:30PM Bit 4</li><li><a href="#obj-bi-273"><code>BI273</code></a>Monday 4PM - 7:30PM Bit 5</li><li><a href="#obj-bi-274"><code>BI274</code></a>Monday 4PM - 7:30PM Bit 6</li><li><a href="#obj-bi-275"><code>BI275</code></a>Monday 4PM - 7:30PM Bit 7</li><li><a href="#obj-bi-276"><code>BI276</code></a>Monday 4PM - 7:30PM Bit 8</li><li><a href="#obj-bi-277"><code>BI277</code></a>Monday 4PM - 7:30PM Bit 9</li><li><a href="#obj-bi-278"><code>BI278</code></a>Monday 4PM - 7:30PM Bit 10</li><li><a href="#obj-bi-279"><code>BI279</code></a>Monday 4PM - 7:30PM Bit 11</li><li><a href="#obj-bi-280"><code>BI280</code></a>Monday 4PM - 7:30PM Bit 12</li><li><a href="#obj-bi-281"><code>BI281</code></a>Monday 4PM - 7:30PM Bit 13</li><li><a href="#obj-bi-282"><code>BI282</code></a>Monday 4PM - 7:30PM Bit 14</li><li><a href="#obj-bi-283"><code>BI283</code></a>Monday 4PM - 7:30PM Bit 15</li><li><a href="#obj-bi-284"><code>BI284</code></a>Monday 8PM -11:30 PM Bit 0</li><li><a href="#obj-bi-285"><code>BI285</code></a>Monday 8PM -11:30 PM Bit 1</li><li><a href="#obj-bi-286"><code>BI286</code></a>Monday 8PM -11:30 PM Bit 2</li><li><a href="#obj-bi-287"><code>BI287</code></a>Monday 8PM -11:30 PM Bit 3</li><li><a href="#obj-bi-288"><code>BI288</code></a>Monday 8PM -11:30 PM Bit 4</li><li><a href="#obj-bi-289"><code>BI289</code></a>Monday 8PM -11:30 PM Bit 5</li><li><a href="#obj-bi-290"><code>BI290</code></a>Monday 8PM -11:30 PM Bit 6</li><li><a href="#obj-bi-291"><code>BI291</code></a>Monday 8PM -11:30 PM Bit 7</li><li><a href="#obj-bi-292"><code>BI292</code></a>Monday 8PM -11:30 PM Bit 8</li><li><a href="#obj-bi-293"><code>BI293</code></a>Monday 8PM -11:30 PM Bit 9</li><li><a href="#obj-bi-294"><code>BI294</code></a>Monday 8PM -11:30 PM Bit 10</li><li><a href="#obj-bi-295"><code>BI295</code></a>Monday 8PM -11:30 PM Bit 11</li><li><a href="#obj-bi-296"><code>BI296</code></a>Monday 8PM -11:30 PM Bit 12</li><li><a href="#obj-bi-297"><code>BI297</code></a>Monday 8PM -11:30 PM Bit 13</li><li><a href="#obj-bi-298"><code>BI298</code></a>Monday 8PM -11:30 PM Bit 14</li><li><a href="#obj-bi-299"><code>BI299</code></a>Monday 8PM -11:30 PM Bit 15</li><li><a href="#obj-bi-300"><code>BI300</code></a>Tuesday 12AM - 3:30 AM Bit 0</li><li><a href="#obj-bi-301"><code>BI301</code></a>Tuesday 12AM - 3:30 AM Bit 1</li><li><a href="#obj-bi-302"><code>BI302</code></a>Tuesday 12AM - 3:30 AM Bit 2</li><li><a href="#obj-bi-303"><code>BI303</code></a>Tuesday 12AM - 3:30 AM Bit 3</li><li><a href="#obj-bi-304"><code>BI304</code></a>Tuesday 12AM - 3:30 AM Bit 4</li><li><a href="#obj-bi-305"><code>BI305</code></a>Tuesday 12AM - 3:30 AM Bit 5</li><li><a href="#obj-bi-306"><code>BI306</code></a>Tuesday 12AM - 3:30 AM Bit 6</li><li><a href="#obj-bi-307"><code>BI307</code></a>Tuesday 12AM - 3:30 AM Bit 7</li><li><a href="#obj-bi-308"><code>BI308</code></a>Tuesday 12AM - 3:30 AM Bit 8</li><li><a href="#obj-bi-309"><code>BI309</code></a>Tuesday 12AM - 3:30 AM Bit 9</li><li><a href="#obj-bi-310"><code>BI310</code></a>Tuesday 12AM - 3:30 AM Bit 10</li><li><a href="#obj-bi-311"><code>BI311</code></a>Tuesday 12AM - 3:30 AM Bit 11</li><li><a href="#obj-bi-312"><code>BI312</code></a>Tuesday 12AM - 3:30 AM Bit 12</li><li><a href="#obj-bi-313"><code>BI313</code></a>Tuesday 12AM - 3:30 AM Bit 13</li><li><a href="#obj-bi-314"><code>BI314</code></a>Tuesday 12AM - 3:30 AM Bit 14</li><li><a href="#obj-bi-315"><code>BI315</code></a>Tuesday 12AM - 3:30 AM Bit 15</li><li><a href="#obj-bi-316"><code>BI316</code></a>Tuesday 4AM - 7:30AM Bit 0</li><li><a href="#obj-bi-317"><code>BI317</code></a>Tuesday 4AM - 7:30AM Bit 1</li><li><a href="#obj-bi-318"><code>BI318</code></a>Tuesday 4AM - 7:30AM Bit 2</li><li><a href="#obj-bi-319"><code>BI319</code></a>Tuesday 4AM - 7:30AM Bit 3</li><li><a href="#obj-bi-320"><code>BI320</code></a>Tuesday 4AM - 7:30AM Bit 4</li><li><a href="#obj-bi-321"><code>BI321</code></a>Tuesday 4AM - 7:30AM Bit 5</li><li><a href="#obj-bi-322"><code>BI322</code></a>Tuesday 4AM - 7:30AM Bit 6</li><li><a href="#obj-bi-323"><code>BI323</code></a>Tuesday 4AM - 7:30AM Bit 7</li><li><a href="#obj-bi-324"><code>BI324</code></a>Tuesday 4AM - 7:30AM Bit 8</li><li><a href="#obj-bi-325"><code>BI325</code></a>Tuesday 4AM - 7:30AM Bit 9</li><li><a href="#obj-bi-326"><code>BI326</code></a>Tuesday 4AM - 7:30AM Bit 10</li><li><a href="#obj-bi-327"><code>BI327</code></a>Tuesday 4AM - 7:30AM Bit 11</li><li><a href="#obj-bi-328"><code>BI328</code></a>Tuesday 4AM - 7:30AM Bit 12</li><li><a href="#obj-bi-329"><code>BI329</code></a>Tuesday 4AM - 7:30AM Bit 13</li><li><a href="#obj-bi-330"><code>BI330</code></a>Tuesday 4AM - 7:30AM Bit 14</li><li><a href="#obj-bi-331"><code>BI331</code></a>Tuesday 4AM - 7:30AM Bit 15</li><li><a href="#obj-bi-332"><code>BI332</code></a>Tuesday 8AM -11:30 AM Bit 0</li><li><a href="#obj-bi-333"><code>BI333</code></a>Tuesday 8AM -11:30 AM Bit 1</li><li><a href="#obj-bi-334"><code>BI334</code></a>Tuesday 8AM -11:30 AM Bit 2</li><li><a href="#obj-bi-335"><code>BI335</code></a>Tuesday 8AM -11:30 AM Bit 3</li><li><a href="#obj-bi-336"><code>BI336</code></a>Tuesday 8AM -11:30 AM Bit 4</li><li><a href="#obj-bi-337"><code>BI337</code></a>Tuesday 8AM -11:30 AM Bit 5</li><li><a href="#obj-bi-338"><code>BI338</code></a>Tuesday 8AM -11:30 AM Bit 6</li><li><a href="#obj-bi-339"><code>BI339</code></a>Tuesday 8AM -11:30 AM Bit 7</li><li><a href="#obj-bi-340"><code>BI340</code></a>Tuesday 8AM -11:30 AM Bit 8</li><li><a href="#obj-bi-341"><code>BI341</code></a>Tuesday 8AM -11:30 AM Bit 9</li><li><a href="#obj-bi-342"><code>BI342</code></a>Tuesday 8AM -11:30 AM Bit 10</li><li><a href="#obj-bi-343"><code>BI343</code></a>Tuesday 8AM -11:30 AM Bit 11</li><li><a href="#obj-bi-344"><code>BI344</code></a>Tuesday 8AM -11:30 AM Bit 12</li><li><a href="#obj-bi-345"><code>BI345</code></a>Tuesday 8AM -11:30 AM Bit 13</li><li><a href="#obj-bi-346"><code>BI346</code></a>Tuesday 8AM -11:30 AM Bit 14</li><li><a href="#obj-bi-347"><code>BI347</code></a>Tuesday 8AM -11:30 AM Bit 15</li><li><a href="#obj-bi-348"><code>BI348</code></a>Tuesday 12 PM - 3:30 PM Bit 0</li><li><a href="#obj-bi-349"><code>BI349</code></a>Tuesday 12 PM - 3:30 PM Bit 1</li><li><a href="#obj-bi-350"><code>BI350</code></a>Tuesday 12 PM - 3:30 PM Bit 2</li><li><a href="#obj-bi-351"><code>BI351</code></a>Tuesday 12 PM - 3:30 PM Bit 3</li><li><a href="#obj-bi-352"><code>BI352</code></a>Tuesday 12 PM - 3:30 PM Bit 4</li><li><a href="#obj-bi-353"><code>BI353</code></a>Tuesday 12 PM - 3:30 PM Bit 5</li><li><a href="#obj-bi-354"><code>BI354</code></a>Tuesday 12 PM - 3:30 PM Bit 6</li><li><a href="#obj-bi-355"><code>BI355</code></a>Tuesday 12 PM - 3:30 PM Bit 7</li><li><a href="#obj-bi-356"><code>BI356</code></a>Tuesday 12 PM - 3:30 PM Bit 8</li><li><a href="#obj-bi-357"><code>BI357</code></a>Tuesday 12 PM - 3:30 PM Bit 9</li><li><a href="#obj-bi-358"><code>BI358</code></a>Tuesday 12 PM - 3:30 PM Bit 10</li><li><a href="#obj-bi-359"><code>BI359</code></a>Tuesday 12 PM - 3:30 PM Bit 11</li><li><a href="#obj-bi-360"><code>BI360</code></a>Tuesday 12 PM - 3:30 PM Bit 12</li><li><a href="#obj-bi-361"><code>BI361</code></a>Tuesday 12 PM - 3:30 PM Bit 13</li><li><a href="#obj-bi-362"><code>BI362</code></a>Tuesday 12 PM - 3:30 PM Bit 14</li><li><a href="#obj-bi-363"><code>BI363</code></a>Tuesday 12 PM - 3:30 PM Bit 15</li><li><a href="#obj-bi-364"><code>BI364</code></a>Tuesday 4PM - 7:30PM Bit 0</li><li><a href="#obj-bi-365"><code>BI365</code></a>Tuesday 4PM - 7:30PM Bit 1</li><li><a href="#obj-bi-366"><code>BI366</code></a>Tuesday 4PM - 7:30PM Bit 2</li><li><a href="#obj-bi-367"><code>BI367</code></a>Tuesday 4PM - 7:30PM Bit 3</li><li><a href="#obj-bi-368"><code>BI368</code></a>Tuesday 4PM - 7:30PM Bit 4</li><li><a href="#obj-bi-369"><code>BI369</code></a>Tuesday 4PM - 7:30PM Bit 5</li><li><a href="#obj-bi-370"><code>BI370</code></a>Tuesday 4PM - 7:30PM Bit 6</li><li><a href="#obj-bi-371"><code>BI371</code></a>Tuesday 4PM - 7:30PM Bit 7</li><li><a href="#obj-bi-372"><code>BI372</code></a>Tuesday 4PM - 7:30PM Bit 8</li><li><a href="#obj-bi-373"><code>BI373</code></a>Tuesday 4PM - 7:30PM Bit 9</li><li><a href="#obj-bi-374"><code>BI374</code></a>Tuesday 4PM - 7:30PM Bit 10</li><li><a href="#obj-bi-375"><code>BI375</code></a>Tuesday 4PM - 7:30PM Bit 11</li><li><a href="#obj-bi-376"><code>BI376</code></a>Tuesday 4PM - 7:30PM Bit 12</li><li><a href="#obj-bi-377"><code>BI377</code></a>Tuesday 4PM - 7:30PM Bit 13</li><li><a href="#obj-bi-378"><code>BI378</code></a>Tuesday 4PM - 7:30PM Bit 14</li><li><a href="#obj-bi-379"><code>BI379</code></a>Tuesday 4PM - 7:30PM Bit 15</li><li><a href="#obj-bi-380"><code>BI380</code></a>Tuesday 8PM -11:30 PM Bit 0</li><li><a href="#obj-bi-381"><code>BI381</code></a>Tuesday 8PM -11:30 PM Bit 1</li><li><a href="#obj-bi-382"><code>BI382</code></a>Tuesday 8PM -11:30 PM Bit 2</li><li><a href="#obj-bi-383"><code>BI383</code></a>Tuesday 8PM -11:30 PM Bit 3</li><li><a href="#obj-bi-384"><code>BI384</code></a>Tuesday 8PM -11:30 PM Bit 4</li><li><a href="#obj-bi-385"><code>BI385</code></a>Tuesday 8PM -11:30 PM Bit 5</li><li><a href="#obj-bi-386"><code>BI386</code></a>Tuesday 8PM -11:30 PM Bit 6</li><li><a href="#obj-bi-387"><code>BI387</code></a>Tuesday 8PM -11:30 PM Bit 7</li><li><a href="#obj-bi-388"><code>BI388</code></a>Tuesday 8PM -11:30 PM Bit 8</li><li><a href="#obj-bi-389"><code>BI389</code></a>Tuesday 8PM -11:30 PM Bit 9</li><li><a href="#obj-bi-390"><code>BI390</code></a>Tuesday 8PM -11:30 PM Bit 10</li><li><a href="#obj-bi-391"><code>BI391</code></a>Tuesday 8PM -11:30 PM Bit 11</li><li><a href="#obj-bi-392"><code>BI392</code></a>Tuesday 8PM -11:30 PM Bit 12</li><li><a href="#obj-bi-393"><code>BI393</code></a>Tuesday 8PM -11:30 PM Bit 13</li><li><a href="#obj-bi-394"><code>BI394</code></a>Tuesday 8PM -11:30 PM Bit 14</li><li><a href="#obj-bi-395"><code>BI395</code></a>Tuesday 8PM -11:30 PM Bit 15</li><li><a href="#obj-bi-396"><code>BI396</code></a>Wednesday 12AM - 3:30 AM Bit 0</li><li><a href="#obj-bi-397"><code>BI397</code></a>Wednesday 12AM - 3:30 AM Bit 1</li><li><a href="#obj-bi-398"><code>BI398</code></a>Wednesday 12AM - 3:30 AM Bit 2</li><li><a href="#obj-bi-399"><code>BI399</code></a>Wednesday 12AM - 3:30 AM Bit 3</li><li><a href="#obj-bi-400"><code>BI400</code></a>Wednesday 12AM - 3:30 AM Bit 4</li><li><a href="#obj-bi-401"><code>BI401</code></a>Wednesday 12AM - 3:30 AM Bit 5</li><li><a href="#obj-bi-402"><code>BI402</code></a>Wednesday 12AM - 3:30 AM Bit 6</li><li><a href="#obj-bi-403"><code>BI403</code></a>Wednesday 12AM - 3:30 AM Bit 7</li><li><a href="#obj-bi-404"><code>BI404</code></a>Wednesday 12AM - 3:30 AM Bit 8</li><li><a href="#obj-bi-405"><code>BI405</code></a>Wednesday 12AM - 3:30 AM Bit 9</li><li><a href="#obj-bi-406"><code>BI406</code></a>Wednesday 12AM - 3:30 AM Bit 10</li><li><a href="#obj-bi-407"><code>BI407</code></a>Wednesday 12AM - 3:30 AM Bit 11</li><li><a href="#obj-bi-408"><code>BI408</code></a>Wednesday 12AM - 3:30 AM Bit 12</li><li><a href="#obj-bi-409"><code>BI409</code></a>Wednesday 12AM - 3:30 AM Bit 13</li><li><a href="#obj-bi-410"><code>BI410</code></a>Wednesday 12AM - 3:30 AM Bit 14</li><li><a href="#obj-bi-411"><code>BI411</code></a>Wednesday 12AM - 3:30 AM Bit 15</li><li><a href="#obj-bi-412"><code>BI412</code></a>Wednesday 4AM - 7:30AM Bit 0</li><li><a href="#obj-bi-413"><code>BI413</code></a>Wednesday 4AM - 7:30AM Bit 1</li><li><a href="#obj-bi-414"><code>BI414</code></a>Wednesday 4AM - 7:30AM Bit 2</li><li><a href="#obj-bi-415"><code>BI415</code></a>Wednesday 4AM - 7:30AM Bit 3</li><li><a href="#obj-bi-416"><code>BI416</code></a>Wednesday 4AM - 7:30AM Bit 4</li><li><a href="#obj-bi-417"><code>BI417</code></a>Wednesday 4AM - 7:30AM Bit 5</li><li><a href="#obj-bi-418"><code>BI418</code></a>Wednesday 4AM - 7:30AM Bit 6</li><li><a href="#obj-bi-419"><code>BI419</code></a>Wednesday 4AM - 7:30AM Bit 7</li><li><a href="#obj-bi-420"><code>BI420</code></a>Wednesday 4AM - 7:30AM Bit 8</li><li><a href="#obj-bi-421"><code>BI421</code></a>Wednesday 4AM - 7:30AM Bit 9</li><li><a href="#obj-bi-422"><code>BI422</code></a>Wednesday 4AM - 7:30AM Bit 10</li><li><a href="#obj-bi-423"><code>BI423</code></a>Wednesday 4AM - 7:30AM Bit 11</li><li><a href="#obj-bi-424"><code>BI424</code></a>Wednesday 4AM - 7:30AM Bit 12</li><li><a href="#obj-bi-425"><code>BI425</code></a>Wednesday 4AM - 7:30AM Bit 13</li><li><a href="#obj-bi-426"><code>BI426</code></a>Wednesday 4AM - 7:30AM Bit 14</li><li><a href="#obj-bi-427"><code>BI427</code></a>Wednesday 4AM - 7:30AM Bit 15</li><li><a href="#obj-bi-428"><code>BI428</code></a>Wednesday 8AM -11:30 AM Bit 0</li><li><a href="#obj-bi-429"><code>BI429</code></a>Wednesday 8AM -11:30 AM Bit 1</li><li><a href="#obj-bi-430"><code>BI430</code></a>Wednesday 8AM -11:30 AM Bit 2</li><li><a href="#obj-bi-431"><code>BI431</code></a>Wednesday 8AM -11:30 AM Bit 3</li><li><a href="#obj-bi-432"><code>BI432</code></a>Wednesday 8AM -11:30 AM Bit 4</li><li><a href="#obj-bi-433"><code>BI433</code></a>Wednesday 8AM -11:30 AM Bit 5</li><li><a href="#obj-bi-434"><code>BI434</code></a>Wednesday 8AM -11:30 AM Bit 6</li><li><a href="#obj-bi-435"><code>BI435</code></a>Wednesday 8AM -11:30 AM Bit 7</li><li><a href="#obj-bi-436"><code>BI436</code></a>Wednesday 8AM -11:30 AM Bit 8</li><li><a href="#obj-bi-437"><code>BI437</code></a>Wednesday 8AM -11:30 AM Bit 9</li><li><a href="#obj-bi-438"><code>BI438</code></a>Wednesday 8AM -11:30 AM Bit 10</li><li><a href="#obj-bi-439"><code>BI439</code></a>Wednesday 8AM -11:30 AM Bit 11</li><li><a href="#obj-bi-440"><code>BI440</code></a>Wednesday 8AM -11:30 AM Bit 12</li><li><a href="#obj-bi-441"><code>BI441</code></a>Wednesday 8AM -11:30 AM Bit 13</li><li><a href="#obj-bi-442"><code>BI442</code></a>Wednesday 8AM -11:30 AM Bit 14</li><li><a href="#obj-bi-443"><code>BI443</code></a>Wednesday 8AM -11:30 AM Bit 15</li><li><a href="#obj-bi-444"><code>BI444</code></a>Wednesday 12 PM - 3:30 PM Bit 0</li><li><a href="#obj-bi-445"><code>BI445</code></a>Wednesday 12 PM - 3:30 PM Bit 1</li><li><a href="#obj-bi-446"><code>BI446</code></a>Wednesday 12 PM - 3:30 PM Bit 2</li><li><a href="#obj-bi-447"><code>BI447</code></a>Wednesday 12 PM - 3:30 PM Bit 3</li><li><a href="#obj-bi-448"><code>BI448</code></a>Wednesday 12 PM - 3:30 PM Bit 4</li><li><a href="#obj-bi-449"><code>BI449</code></a>Wednesday 12 PM - 3:30 PM Bit 5</li><li><a href="#obj-bi-450"><code>BI450</code></a>Wednesday 12 PM - 3:30 PM Bit 6</li><li><a href="#obj-bi-451"><code>BI451</code></a>Wednesday 12 PM - 3:30 PM Bit 7</li><li><a href="#obj-bi-452"><code>BI452</code></a>Wednesday 12 PM - 3:30 PM Bit 8</li><li><a href="#obj-bi-453"><code>BI453</code></a>Wednesday 12 PM - 3:30 PM Bit 9</li><li><a href="#obj-bi-454"><code>BI454</code></a>Wednesday 12 PM - 3:30 PM Bit 10</li><li><a href="#obj-bi-455"><code>BI455</code></a>Wednesday 12 PM - 3:30 PM Bit 11</li><li><a href="#obj-bi-456"><code>BI456</code></a>Wednesday 12 PM - 3:30 PM Bit 12</li><li><a href="#obj-bi-457"><code>BI457</code></a>Wednesday 12 PM - 3:30 PM Bit 13</li><li><a href="#obj-bi-458"><code>BI458</code></a>Wednesday 12 PM - 3:30 PM Bit 14</li><li><a href="#obj-bi-459"><code>BI459</code></a>Wednesday 12 PM - 3:30 PM Bit 15</li><li><a href="#obj-bi-460"><code>BI460</code></a>Wednesday 4PM - 7:30PM Bit 0</li><li><a href="#obj-bi-461"><code>BI461</code></a>Wednesday 4PM - 7:30PM Bit 1</li><li><a href="#obj-bi-462"><code>BI462</code></a>Wednesday 4PM - 7:30PM Bit 2</li><li><a href="#obj-bi-463"><code>BI463</code></a>Wednesday 4PM - 7:30PM Bit 3</li><li><a href="#obj-bi-464"><code>BI464</code></a>Wednesday 4PM - 7:30PM Bit 4</li><li><a href="#obj-bi-465"><code>BI465</code></a>Wednesday 4PM - 7:30PM Bit 5</li><li><a href="#obj-bi-466"><code>BI466</code></a>Wednesday 4PM - 7:30PM Bit 6</li><li><a href="#obj-bi-467"><code>BI467</code></a>Wednesday 4PM - 7:30PM Bit 7</li><li><a href="#obj-bi-468"><code>BI468</code></a>Wednesday 4PM - 7:30PM Bit 8</li><li><a href="#obj-bi-469"><code>BI469</code></a>Wednesday 4PM - 7:30PM Bit 9</li><li><a href="#obj-bi-470"><code>BI470</code></a>Wednesday 4PM - 7:30PM Bit 10</li><li><a href="#obj-bi-471"><code>BI471</code></a>Wednesday 4PM - 7:30PM Bit 11</li><li><a href="#obj-bi-472"><code>BI472</code></a>Wednesday 4PM - 7:30PM Bit 12</li><li><a href="#obj-bi-473"><code>BI473</code></a>Wednesday 4PM - 7:30PM Bit 13</li><li><a href="#obj-bi-474"><code>BI474</code></a>Wednesday 4PM - 7:30PM Bit 14</li><li><a href="#obj-bi-475"><code>BI475</code></a>Wednesday 4PM - 7:30PM Bit 15</li><li><a href="#obj-bi-476"><code>BI476</code></a>Wednesday 8PM -11:30 PM Bit 0</li><li><a href="#obj-bi-477"><code>BI477</code></a>Wednesday 8PM -11:30 PM Bit 1</li><li><a href="#obj-bi-478"><code>BI478</code></a>Wednesday 8PM -11:30 PM Bit 2</li><li><a href="#obj-bi-479"><code>BI479</code></a>Wednesday 8PM -11:30 PM Bit 3</li><li><a href="#obj-bi-480"><code>BI480</code></a>Wednesday 8PM -11:30 PM Bit 4</li><li><a href="#obj-bi-481"><code>BI481</code></a>Wednesday 8PM -11:30 PM Bit 5</li><li><a href="#obj-bi-482"><code>BI482</code></a>Wednesday 8PM -11:30 PM Bit 6</li><li><a href="#obj-bi-483"><code>BI483</code></a>Wednesday 8PM -11:30 PM Bit 7</li><li><a href="#obj-bi-484"><code>BI484</code></a>Wednesday 8PM -11:30 PM Bit 8</li><li><a href="#obj-bi-485"><code>BI485</code></a>Wednesday 8PM -11:30 PM Bit 9</li><li><a href="#obj-bi-486"><code>BI486</code></a>Wednesday 8PM -11:30 PM Bit 10</li><li><a href="#obj-bi-487"><code>BI487</code></a>Wednesday 8PM -11:30 PM Bit 11</li><li><a href="#obj-bi-488"><code>BI488</code></a>Wednesday 8PM -11:30 PM Bit 12</li><li><a href="#obj-bi-489"><code>BI489</code></a>Wednesday 8PM -11:30 PM Bit 13</li><li><a href="#obj-bi-490"><code>BI490</code></a>Wednesday 8PM -11:30 PM Bit 14</li><li><a href="#obj-bi-491"><code>BI491</code></a>Wednesday 8PM -11:30 PM Bit 15</li><li><a href="#obj-bi-492"><code>BI492</code></a>Thursday 12AM - 3:30 AM Bit 0</li><li><a href="#obj-bi-493"><code>BI493</code></a>Thursday 12AM - 3:30 AM Bit 1</li><li><a href="#obj-bi-494"><code>BI494</code></a>Thursday 12AM - 3:30 AM Bit 2</li><li><a href="#obj-bi-495"><code>BI495</code></a>Thursday 12AM - 3:30 AM Bit 3</li><li><a href="#obj-bi-496"><code>BI496</code></a>Thursday 12AM - 3:30 AM Bit 4</li><li><a href="#obj-bi-497"><code>BI497</code></a>Thursday 12AM - 3:30 AM Bit 5</li><li><a href="#obj-bi-498"><code>BI498</code></a>Thursday 12AM - 3:30 AM Bit 6</li><li><a href="#obj-bi-499"><code>BI499</code></a>Thursday 12AM - 3:30 AM Bit 7</li><li><a href="#obj-bi-500"><code>BI500</code></a>Thursday 12AM - 3:30 AM Bit 8</li><li><a href="#obj-bi-501"><code>BI501</code></a>Thursday 12AM - 3:30 AM Bit 9</li><li><a href="#obj-bi-502"><code>BI502</code></a>Thursday 12AM - 3:30 AM Bit 10</li><li><a href="#obj-bi-503"><code>BI503</code></a>Thursday 12AM - 3:30 AM Bit 11</li><li><a href="#obj-bi-504"><code>BI504</code></a>Thursday 12AM - 3:30 AM Bit 12</li><li><a href="#obj-bi-505"><code>BI505</code></a>Thursday 12AM - 3:30 AM Bit 13</li><li><a href="#obj-bi-506"><code>BI506</code></a>Thursday 12AM - 3:30 AM Bit 14</li><li><a href="#obj-bi-507"><code>BI507</code></a>Thursday 12AM - 3:30 AM Bit 15</li><li><a href="#obj-bi-508"><code>BI508</code></a>Thursday 4AM - 7:30AM Bit 0</li><li><a href="#obj-bi-509"><code>BI509</code></a>Thursday 4AM - 7:30AM Bit 1</li><li><a href="#obj-bi-510"><code>BI510</code></a>Thursday 4AM - 7:30AM Bit 2</li><li><a href="#obj-bi-511"><code>BI511</code></a>Thursday 4AM - 7:30AM Bit 3</li><li><a href="#obj-bi-512"><code>BI512</code></a>Thursday 4AM - 7:30AM Bit 4</li><li><a href="#obj-bi-513"><code>BI513</code></a>Thursday 4AM - 7:30AM Bit 5</li><li><a href="#obj-bi-514"><code>BI514</code></a>Thursday 4AM - 7:30AM Bit 6</li><li><a href="#obj-bi-515"><code>BI515</code></a>Thursday 4AM - 7:30AM Bit 7</li><li><a href="#obj-bi-516"><code>BI516</code></a>Thursday 4AM - 7:30AM Bit 8</li><li><a href="#obj-bi-517"><code>BI517</code></a>Thursday 4AM - 7:30AM Bit 9</li><li><a href="#obj-bi-518"><code>BI518</code></a>Thursday 4AM - 7:30AM Bit 10</li><li><a href="#obj-bi-519"><code>BI519</code></a>Thursday 4AM - 7:30AM Bit 11</li><li><a href="#obj-bi-520"><code>BI520</code></a>Thursday 4AM - 7:30AM Bit 12</li><li><a href="#obj-bi-521"><code>BI521</code></a>Thursday 4AM - 7:30AM Bit 13</li><li><a href="#obj-bi-522"><code>BI522</code></a>Thursday 4AM - 7:30AM Bit 14</li><li><a href="#obj-bi-523"><code>BI523</code></a>Thursday 4AM - 7:30AM Bit 15</li><li><a href="#obj-bi-524"><code>BI524</code></a>Thursday 8AM -11:30 AM Bit 0</li><li><a href="#obj-bi-525"><code>BI525</code></a>Thursday 8AM -11:30 AM Bit 1</li><li><a href="#obj-bi-526"><code>BI526</code></a>Thursday 8AM -11:30 AM Bit 2</li><li><a href="#obj-bi-527"><code>BI527</code></a>Thursday 8AM -11:30 AM Bit 3</li><li><a href="#obj-bi-528"><code>BI528</code></a>Thursday 8AM -11:30 AM Bit 4</li><li><a href="#obj-bi-529"><code>BI529</code></a>Thursday 8AM -11:30 AM Bit 5</li><li><a href="#obj-bi-530"><code>BI530</code></a>Thursday 8AM -11:30 AM Bit 6</li><li><a href="#obj-bi-531"><code>BI531</code></a>Thursday 8AM -11:30 AM Bit 7</li><li><a href="#obj-bi-532"><code>BI532</code></a>Thursday 8AM -11:30 AM Bit 8</li><li><a href="#obj-bi-533"><code>BI533</code></a>Thursday 8AM -11:30 AM Bit 9</li><li><a href="#obj-bi-534"><code>BI534</code></a>Thursday 8AM -11:30 AM Bit 10</li><li><a href="#obj-bi-535"><code>BI535</code></a>Thursday 8AM -11:30 AM Bit 11</li><li><a href="#obj-bi-536"><code>BI536</code></a>Thursday 8AM -11:30 AM Bit 12</li><li><a href="#obj-bi-537"><code>BI537</code></a>Thursday 8AM -11:30 AM Bit 13</li><li><a href="#obj-bi-538"><code>BI538</code></a>Thursday 8AM -11:30 AM Bit 14</li><li><a href="#obj-bi-539"><code>BI539</code></a>Thursday 8AM -11:30 AM Bit 15</li><li><a href="#obj-bi-540"><code>BI540</code></a>Thursday 12 PM - 3:30 PM Bit 0</li><li><a href="#obj-bi-541"><code>BI541</code></a>Thursday 12 PM - 3:30 PM Bit 1</li><li><a href="#obj-bi-542"><code>BI542</code></a>Thursday 12 PM - 3:30 PM Bit 2</li><li><a href="#obj-bi-543"><code>BI543</code></a>Thursday 12 PM - 3:30 PM Bit 3</li><li><a href="#obj-bi-544"><code>BI544</code></a>Thursday 12 PM - 3:30 PM Bit 4</li><li><a href="#obj-bi-545"><code>BI545</code></a>Thursday 12 PM - 3:30 PM Bit 5</li><li><a href="#obj-bi-546"><code>BI546</code></a>Thursday 12 PM - 3:30 PM Bit 6</li><li><a href="#obj-bi-547"><code>BI547</code></a>Thursday 12 PM - 3:30 PM Bit 7</li><li><a href="#obj-bi-548"><code>BI548</code></a>Thursday 12 PM - 3:30 PM Bit 8</li><li><a href="#obj-bi-549"><code>BI549</code></a>Thursday 12 PM - 3:30 PM Bit 9</li><li><a href="#obj-bi-550"><code>BI550</code></a>Thursday 12 PM - 3:30 PM Bit 10</li><li><a href="#obj-bi-551"><code>BI551</code></a>Thursday 12 PM - 3:30 PM Bit 11</li><li><a href="#obj-bi-552"><code>BI552</code></a>Thursday 12 PM - 3:30 PM Bit 12</li><li><a href="#obj-bi-553"><code>BI553</code></a>Thursday 12 PM - 3:30 PM Bit 13</li><li><a href="#obj-bi-554"><code>BI554</code></a>Thursday 12 PM - 3:30 PM Bit 14</li><li><a href="#obj-bi-555"><code>BI555</code></a>Thursday 12 PM - 3:30 PM Bit 15</li><li><a href="#obj-bi-556"><code>BI556</code></a>Thursday 4PM - 7:30PM Bit 0</li><li><a href="#obj-bi-557"><code>BI557</code></a>Thursday 4PM - 7:30PM Bit 1</li><li><a href="#obj-bi-558"><code>BI558</code></a>Thursday 4PM - 7:30PM Bit 2</li><li><a href="#obj-bi-559"><code>BI559</code></a>Thursday 4PM - 7:30PM Bit 3</li><li><a href="#obj-bi-560"><code>BI560</code></a>Thursday 4PM - 7:30PM Bit 4</li><li><a href="#obj-bi-561"><code>BI561</code></a>Thursday 4PM - 7:30PM Bit 5</li><li><a href="#obj-bi-562"><code>BI562</code></a>Thursday 4PM - 7:30PM Bit 6</li><li><a href="#obj-bi-563"><code>BI563</code></a>Thursday 4PM - 7:30PM Bit 7</li><li><a href="#obj-bi-564"><code>BI564</code></a>Thursday 4PM - 7:30PM Bit 8</li><li><a href="#obj-bi-565"><code>BI565</code></a>Thursday 4PM - 7:30PM Bit 9</li><li><a href="#obj-bi-566"><code>BI566</code></a>Thursday 4PM - 7:30PM Bit 10</li><li><a href="#obj-bi-567"><code>BI567</code></a>Thursday 4PM - 7:30PM Bit 11</li><li><a href="#obj-bi-568"><code>BI568</code></a>Thursday 4PM - 7:30PM Bit 12</li><li><a href="#obj-bi-569"><code>BI569</code></a>Thursday 4PM - 7:30PM Bit 13</li><li><a href="#obj-bi-570"><code>BI570</code></a>Thursday 4PM - 7:30PM Bit 14</li><li><a href="#obj-bi-571"><code>BI571</code></a>Thursday 4PM - 7:30PM Bit 15</li><li><a href="#obj-bi-572"><code>BI572</code></a>Thursday 8PM -11:30 PM Bit 0</li><li><a href="#obj-bi-573"><code>BI573</code></a>Thursday 8PM -11:30 PM Bit 1</li><li><a href="#obj-bi-574"><code>BI574</code></a>Thursday 8PM -11:30 PM Bit 2</li><li><a href="#obj-bi-575"><code>BI575</code></a>Thursday 8PM -11:30 PM Bit 3</li><li><a href="#obj-bi-576"><code>BI576</code></a>Thursday 8PM -11:30 PM Bit 4</li><li><a href="#obj-bi-577"><code>BI577</code></a>Thursday 8PM -11:30 PM Bit 5</li><li><a href="#obj-bi-578"><code>BI578</code></a>Thursday 8PM -11:30 PM Bit 6</li><li><a href="#obj-bi-579"><code>BI579</code></a>Thursday 8PM -11:30 PM Bit 7</li><li><a href="#obj-bi-580"><code>BI580</code></a>Thursday 8PM -11:30 PM Bit 8</li><li><a href="#obj-bi-581"><code>BI581</code></a>Thursday 8PM -11:30 PM Bit 9</li><li><a href="#obj-bi-582"><code>BI582</code></a>Thursday 8PM -11:30 PM Bit 10</li><li><a href="#obj-bi-583"><code>BI583</code></a>Thursday 8PM -11:30 PM Bit 11</li><li><a href="#obj-bi-584"><code>BI584</code></a>Thursday 8PM -11:30 PM Bit 12</li><li><a href="#obj-bi-585"><code>BI585</code></a>Thursday 8PM -11:30 PM Bit 13</li><li><a href="#obj-bi-586"><code>BI586</code></a>Thursday 8PM -11:30 PM Bit 14</li><li><a href="#obj-bi-587"><code>BI587</code></a>Thursday 8PM -11:30 PM Bit 15</li><li><a href="#obj-bi-588"><code>BI588</code></a>Friday 12AM - 3:30 AM Bit 0</li><li><a href="#obj-bi-589"><code>BI589</code></a>Friday 12AM - 3:30 AM Bit 1</li><li><a href="#obj-bi-590"><code>BI590</code></a>Friday 12AM - 3:30 AM Bit 2</li><li><a href="#obj-bi-591"><code>BI591</code></a>Friday 12AM - 3:30 AM Bit 3</li><li><a href="#obj-bi-592"><code>BI592</code></a>Friday 12AM - 3:30 AM Bit 4</li><li><a href="#obj-bi-593"><code>BI593</code></a>Friday 12AM - 3:30 AM Bit 5</li><li><a href="#obj-bi-594"><code>BI594</code></a>Friday 12AM - 3:30 AM Bit 6</li><li><a href="#obj-bi-595"><code>BI595</code></a>Friday 12AM - 3:30 AM Bit 7</li><li><a href="#obj-bi-596"><code>BI596</code></a>Friday 12AM - 3:30 AM Bit 8</li><li><a href="#obj-bi-597"><code>BI597</code></a>Friday 12AM - 3:30 AM Bit 9</li><li><a href="#obj-bi-598"><code>BI598</code></a>Friday 12AM - 3:30 AM Bit 10</li><li><a href="#obj-bi-599"><code>BI599</code></a>Friday 12AM - 3:30 AM Bit 11</li><li><a href="#obj-bi-600"><code>BI600</code></a>Friday 12AM - 3:30 AM Bit 12</li><li><a href="#obj-bi-601"><code>BI601</code></a>Friday 12AM - 3:30 AM Bit 13</li><li><a href="#obj-bi-602"><code>BI602</code></a>Friday 12AM - 3:30 AM Bit 14</li><li><a href="#obj-bi-603"><code>BI603</code></a>Friday 12AM - 3:30 AM Bit 15</li><li><a href="#obj-bi-604"><code>BI604</code></a>Friday 4AM - 7:30AM Bit 0</li><li><a href="#obj-bi-605"><code>BI605</code></a>Friday 4AM - 7:30AM Bit 1</li><li><a href="#obj-bi-606"><code>BI606</code></a>Friday 4AM - 7:30AM Bit 2</li><li><a href="#obj-bi-607"><code>BI607</code></a>Friday 4AM - 7:30AM Bit 3</li><li><a href="#obj-bi-608"><code>BI608</code></a>Friday 4AM - 7:30AM Bit 4</li><li><a href="#obj-bi-609"><code>BI609</code></a>Friday 4AM - 7:30AM Bit 5</li><li><a href="#obj-bi-610"><code>BI610</code></a>Friday 4AM - 7:30AM Bit 6</li><li><a href="#obj-bi-611"><code>BI611</code></a>Friday 4AM - 7:30AM Bit 7</li><li><a href="#obj-bi-612"><code>BI612</code></a>Friday 4AM - 7:30AM Bit 8</li><li><a href="#obj-bi-613"><code>BI613</code></a>Friday 4AM - 7:30AM Bit 9</li><li><a href="#obj-bi-614"><code>BI614</code></a>Friday 4AM - 7:30AM Bit 10</li><li><a href="#obj-bi-615"><code>BI615</code></a>Friday 4AM - 7:30AM Bit 11</li><li><a href="#obj-bi-616"><code>BI616</code></a>Friday 4AM - 7:30AM Bit 12</li><li><a href="#obj-bi-617"><code>BI617</code></a>Friday 4AM - 7:30AM Bit 13</li><li><a href="#obj-bi-618"><code>BI618</code></a>Friday 4AM - 7:30AM Bit 14</li><li><a href="#obj-bi-619"><code>BI619</code></a>Friday 4AM - 7:30AM Bit 15</li><li><a href="#obj-bi-620"><code>BI620</code></a>Friday 8AM -11:30 AM Bit 0</li><li><a href="#obj-bi-621"><code>BI621</code></a>Friday 8AM -11:30 AM Bit 1</li><li><a href="#obj-bi-622"><code>BI622</code></a>Friday 8AM -11:30 AM Bit 2</li><li><a href="#obj-bi-623"><code>BI623</code></a>Friday 8AM -11:30 AM Bit 3</li><li><a href="#obj-bi-624"><code>BI624</code></a>Friday 8AM -11:30 AM Bit 4</li><li><a href="#obj-bi-625"><code>BI625</code></a>Friday 8AM -11:30 AM Bit 5</li><li><a href="#obj-bi-626"><code>BI626</code></a>Friday 8AM -11:30 AM Bit 6</li><li><a href="#obj-bi-627"><code>BI627</code></a>Friday 8AM -11:30 AM Bit 7</li><li><a href="#obj-bi-628"><code>BI628</code></a>Friday 8AM -11:30 AM Bit 8</li><li><a href="#obj-bi-629"><code>BI629</code></a>Friday 8AM -11:30 AM Bit 9</li><li><a href="#obj-bi-630"><code>BI630</code></a>Friday 8AM -11:30 AM Bit 10</li><li><a href="#obj-bi-631"><code>BI631</code></a>Friday 8AM -11:30 AM Bit 11</li><li><a href="#obj-bi-632"><code>BI632</code></a>Friday 8AM -11:30 AM Bit 12</li><li><a href="#obj-bi-633"><code>BI633</code></a>Friday 8AM -11:30 AM Bit 13</li><li><a href="#obj-bi-634"><code>BI634</code></a>Friday 8AM -11:30 AM Bit 14</li><li><a href="#obj-bi-635"><code>BI635</code></a>Friday 8AM -11:30 AM Bit 15</li><li><a href="#obj-bi-636"><code>BI636</code></a>Friday 12 PM - 3:30 PM Bit 0</li><li><a href="#obj-bi-637"><code>BI637</code></a>Friday 12 PM - 3:30 PM Bit 1</li><li><a href="#obj-bi-638"><code>BI638</code></a>Friday 12 PM - 3:30 PM Bit 2</li><li><a href="#obj-bi-639"><code>BI639</code></a>Friday 12 PM - 3:30 PM Bit 3</li><li><a href="#obj-bi-640"><code>BI640</code></a>Friday 12 PM - 3:30 PM Bit 4</li><li><a href="#obj-bi-641"><code>BI641</code></a>Friday 12 PM - 3:30 PM Bit 5</li><li><a href="#obj-bi-642"><code>BI642</code></a>Friday 12 PM - 3:30 PM Bit 6</li><li><a href="#obj-bi-643"><code>BI643</code></a>Friday 12 PM - 3:30 PM Bit 7</li><li><a href="#obj-bi-644"><code>BI644</code></a>Friday 12 PM - 3:30 PM Bit 8</li><li><a href="#obj-bi-645"><code>BI645</code></a>Friday 12 PM - 3:30 PM Bit 9</li><li><a href="#obj-bi-646"><code>BI646</code></a>Friday 12 PM - 3:30 PM Bit 10</li><li><a href="#obj-bi-647"><code>BI647</code></a>Friday 12 PM - 3:30 PM Bit 11</li><li><a href="#obj-bi-648"><code>BI648</code></a>Friday 12 PM - 3:30 PM Bit 12</li><li><a href="#obj-bi-649"><code>BI649</code></a>Friday 12 PM - 3:30 PM Bit 13</li><li><a href="#obj-bi-650"><code>BI650</code></a>Friday 12 PM - 3:30 PM Bit 14</li><li><a href="#obj-bi-651"><code>BI651</code></a>Friday 12 PM - 3:30 PM Bit 15</li><li><a href="#obj-bi-652"><code>BI652</code></a>Friday 4PM - 7:30PM Bit 0</li><li><a href="#obj-bi-653"><code>BI653</code></a>Friday 4PM - 7:30PM Bit 1</li><li><a href="#obj-bi-654"><code>BI654</code></a>Friday 4PM - 7:30PM Bit 2</li><li><a href="#obj-bi-655"><code>BI655</code></a>Friday 4PM - 7:30PM Bit 3</li><li><a href="#obj-bi-656"><code>BI656</code></a>Friday 4PM - 7:30PM Bit 4</li><li><a href="#obj-bi-657"><code>BI657</code></a>Friday 4PM - 7:30PM Bit 5</li><li><a href="#obj-bi-658"><code>BI658</code></a>Friday 4PM - 7:30PM Bit 6</li><li><a href="#obj-bi-659"><code>BI659</code></a>Friday 4PM - 7:30PM Bit 7</li><li><a href="#obj-bi-660"><code>BI660</code></a>Friday 4PM - 7:30PM Bit 8</li><li><a href="#obj-bi-661"><code>BI661</code></a>Friday 4PM - 7:30PM Bit 9</li><li><a href="#obj-bi-662"><code>BI662</code></a>Friday 4PM - 7:30PM Bit 10</li><li><a href="#obj-bi-663"><code>BI663</code></a>Friday 4PM - 7:30PM Bit 11</li><li><a href="#obj-bi-664"><code>BI664</code></a>Friday 4PM - 7:30PM Bit 12</li><li><a href="#obj-bi-665"><code>BI665</code></a>Friday 4PM - 7:30PM Bit 13</li><li><a href="#obj-bi-666"><code>BI666</code></a>Friday 4PM - 7:30PM Bit 14</li><li><a href="#obj-bi-667"><code>BI667</code></a>Friday 4PM - 7:30PM Bit 15</li><li><a href="#obj-bi-668"><code>BI668</code></a>Friday 8PM -11:30 PM Bit 0</li><li><a href="#obj-bi-669"><code>BI669</code></a>Friday 8PM -11:30 PM Bit 1</li><li><a href="#obj-bi-670"><code>BI670</code></a>Friday 8PM -11:30 PM Bit 2</li><li><a href="#obj-bi-671"><code>BI671</code></a>Friday 8PM -11:30 PM Bit 3</li><li><a href="#obj-bi-672"><code>BI672</code></a>Friday 8PM -11:30 PM Bit 4</li><li><a href="#obj-bi-673"><code>BI673</code></a>Friday 8PM -11:30 PM Bit 5</li><li><a href="#obj-bi-674"><code>BI674</code></a>Friday 8PM -11:30 PM Bit 6</li><li><a href="#obj-bi-675"><code>BI675</code></a>Friday 8PM -11:30 PM Bit 7</li><li><a href="#obj-bi-676"><code>BI676</code></a>Friday 8PM -11:30 PM Bit 8</li><li><a href="#obj-bi-677"><code>BI677</code></a>Friday 8PM -11:30 PM Bit 9</li><li><a href="#obj-bi-678"><code>BI678</code></a>Friday 8PM -11:30 PM Bit 10</li><li><a href="#obj-bi-679"><code>BI679</code></a>Friday 8PM -11:30 PM Bit 11</li><li><a href="#obj-bi-680"><code>BI680</code></a>Friday 8PM -11:30 PM Bit 12</li><li><a href="#obj-bi-681"><code>BI681</code></a>Friday 8PM -11:30 PM Bit 13</li><li><a href="#obj-bi-682"><code>BI682</code></a>Friday 8PM -11:30 PM Bit 14</li><li><a href="#obj-bi-683"><code>BI683</code></a>Friday 8PM -11:30 PM Bit 15</li><li><a href="#obj-bi-684"><code>BI684</code></a>Saturday 12AM - 3:30 AM Bit 0</li><li><a href="#obj-bi-685"><code>BI685</code></a>Saturday 12AM - 3:30 AM Bit 1</li><li><a href="#obj-bi-686"><code>BI686</code></a>Saturday 12AM - 3:30 AM Bit 2</li><li><a href="#obj-bi-687"><code>BI687</code></a>Saturday 12AM - 3:30 AM Bit 3</li><li><a href="#obj-bi-688"><code>BI688</code></a>Saturday 12AM - 3:30 AM Bit 4</li><li><a href="#obj-bi-689"><code>BI689</code></a>Saturday 12AM - 3:30 AM Bit 5</li><li><a href="#obj-bi-690"><code>BI690</code></a>Saturday 12AM - 3:30 AM Bit 6</li><li><a href="#obj-bi-691"><code>BI691</code></a>Saturday 12AM - 3:30 AM Bit 7</li><li><a href="#obj-bi-692"><code>BI692</code></a>Saturday 12AM - 3:30 AM Bit 8</li><li><a href="#obj-bi-693"><code>BI693</code></a>Saturday 12AM - 3:30 AM Bit 9</li><li><a href="#obj-bi-694"><code>BI694</code></a>Saturday 12AM - 3:30 AM Bit 10</li><li><a href="#obj-bi-695"><code>BI695</code></a>Saturday 12AM - 3:30 AM Bit 11</li><li><a href="#obj-bi-696"><code>BI696</code></a>Saturday 12AM - 3:30 AM Bit 12</li><li><a href="#obj-bi-697"><code>BI697</code></a>Saturday 12AM - 3:30 AM Bit 13</li><li><a href="#obj-bi-698"><code>BI698</code></a>Saturday 12AM - 3:30 AM Bit 14</li><li><a href="#obj-bi-699"><code>BI699</code></a>Saturday 12AM - 3:30 AM Bit 15</li><li><a href="#obj-bi-700"><code>BI700</code></a>Saturday 4AM - 7:30AM Bit 0</li><li><a href="#obj-bi-701"><code>BI701</code></a>Saturday 4AM - 7:30AM Bit 1</li><li><a href="#obj-bi-702"><code>BI702</code></a>Saturday 4AM - 7:30AM Bit 2</li><li><a href="#obj-bi-703"><code>BI703</code></a>Saturday 4AM - 7:30AM Bit 3</li><li><a href="#obj-bi-704"><code>BI704</code></a>Saturday 4AM - 7:30AM Bit 4</li><li><a href="#obj-bi-705"><code>BI705</code></a>Saturday 4AM - 7:30AM Bit 5</li><li><a href="#obj-bi-706"><code>BI706</code></a>Saturday 4AM - 7:30AM Bit 6</li><li><a href="#obj-bi-707"><code>BI707</code></a>Saturday 4AM - 7:30AM Bit 7</li><li><a href="#obj-bi-708"><code>BI708</code></a>Saturday 4AM - 7:30AM Bit 8</li><li><a href="#obj-bi-709"><code>BI709</code></a>Saturday 4AM - 7:30AM Bit 9</li><li><a href="#obj-bi-710"><code>BI710</code></a>Saturday 4AM - 7:30AM Bit 10</li><li><a href="#obj-bi-711"><code>BI711</code></a>Saturday 4AM - 7:30AM Bit 11</li><li><a href="#obj-bi-712"><code>BI712</code></a>Saturday 4AM - 7:30AM Bit 12</li><li><a href="#obj-bi-713"><code>BI713</code></a>Saturday 4AM - 7:30AM Bit 13</li><li><a href="#obj-bi-714"><code>BI714</code></a>Saturday 4AM - 7:30AM Bit 14</li><li><a href="#obj-bi-715"><code>BI715</code></a>Saturday 4AM - 7:30AM Bit 15</li><li><a href="#obj-bi-716"><code>BI716</code></a>Saturday 8AM -11:30 AM Bit 0</li><li><a href="#obj-bi-717"><code>BI717</code></a>Saturday 8AM -11:30 AM Bit 1</li><li><a href="#obj-bi-718"><code>BI718</code></a>Saturday 8AM -11:30 AM Bit 2</li><li><a href="#obj-bi-719"><code>BI719</code></a>Saturday 8AM -11:30 AM Bit 3</li><li><a href="#obj-bi-720"><code>BI720</code></a>Saturday 8AM -11:30 AM Bit 4</li><li><a href="#obj-bi-721"><code>BI721</code></a>Saturday 8AM -11:30 AM Bit 5</li><li><a href="#obj-bi-722"><code>BI722</code></a>Saturday 8AM -11:30 AM Bit 6</li><li><a href="#obj-bi-723"><code>BI723</code></a>Saturday 8AM -11:30 AM Bit 7</li><li><a href="#obj-bi-724"><code>BI724</code></a>Saturday 8AM -11:30 AM Bit 8</li><li><a href="#obj-bi-725"><code>BI725</code></a>Saturday 8AM -11:30 AM Bit 9</li><li><a href="#obj-bi-726"><code>BI726</code></a>Saturday 8AM -11:30 AM Bit 10</li><li><a href="#obj-bi-727"><code>BI727</code></a>Saturday 8AM -11:30 AM Bit 11</li><li><a href="#obj-bi-728"><code>BI728</code></a>Saturday 8AM -11:30 AM Bit 12</li><li><a href="#obj-bi-729"><code>BI729</code></a>Saturday 8AM -11:30 AM Bit 13</li><li><a href="#obj-bi-730"><code>BI730</code></a>Saturday 8AM -11:30 AM Bit 14</li><li><a href="#obj-bi-731"><code>BI731</code></a>Saturday 8AM -11:30 AM Bit 15</li><li><a href="#obj-bi-732"><code>BI732</code></a>Saturday 12 PM - 3:30 PM Bit 0</li><li><a href="#obj-bi-733"><code>BI733</code></a>Saturday 12 PM - 3:30 PM Bit 1</li><li><a href="#obj-bi-734"><code>BI734</code></a>Saturday 12 PM - 3:30 PM Bit 2</li><li><a href="#obj-bi-735"><code>BI735</code></a>Saturday 12 PM - 3:30 PM Bit 3</li><li><a href="#obj-bi-736"><code>BI736</code></a>Saturday 12 PM - 3:30 PM Bit 4</li><li><a href="#obj-bi-737"><code>BI737</code></a>Saturday 12 PM - 3:30 PM Bit 5</li><li><a href="#obj-bi-738"><code>BI738</code></a>Saturday 12 PM - 3:30 PM Bit 6</li><li><a href="#obj-bi-739"><code>BI739</code></a>Saturday 12 PM - 3:30 PM Bit 7</li><li><a href="#obj-bi-740"><code>BI740</code></a>Saturday 12 PM - 3:30 PM Bit 8</li><li><a href="#obj-bi-741"><code>BI741</code></a>Saturday 12 PM - 3:30 PM Bit 9</li><li><a href="#obj-bi-742"><code>BI742</code></a>Saturday 12 PM - 3:30 PM Bit 10</li><li><a href="#obj-bi-743"><code>BI743</code></a>Saturday 12 PM - 3:30 PM Bit 11</li><li><a href="#obj-bi-744"><code>BI744</code></a>Saturday 12 PM - 3:30 PM Bit 12</li><li><a href="#obj-bi-745"><code>BI745</code></a>Saturday 12 PM - 3:30 PM Bit 13</li><li><a href="#obj-bi-746"><code>BI746</code></a>Saturday 12 PM - 3:30 PM Bit 14</li><li><a href="#obj-bi-747"><code>BI747</code></a>Saturday 12 PM - 3:30 PM Bit 15</li><li><a href="#obj-bi-748"><code>BI748</code></a>Saturday 4PM - 7:30PM Bit 0</li><li><a href="#obj-bi-749"><code>BI749</code></a>Saturday 4PM - 7:30PM Bit 1</li><li><a href="#obj-bi-750"><code>BI750</code></a>Saturday 4PM - 7:30PM Bit 2</li><li><a href="#obj-bi-751"><code>BI751</code></a>Saturday 4PM - 7:30PM Bit 3</li><li><a href="#obj-bi-752"><code>BI752</code></a>Saturday 4PM - 7:30PM Bit 4</li><li><a href="#obj-bi-753"><code>BI753</code></a>Saturday 4PM - 7:30PM Bit 5</li><li><a href="#obj-bi-754"><code>BI754</code></a>Saturday 4PM - 7:30PM Bit 6</li><li><a href="#obj-bi-755"><code>BI755</code></a>Saturday 4PM - 7:30PM Bit 7</li><li><a href="#obj-bi-756"><code>BI756</code></a>Saturday 4PM - 7:30PM Bit 8</li><li><a href="#obj-bi-757"><code>BI757</code></a>Saturday 4PM - 7:30PM Bit 9</li><li><a href="#obj-bi-758"><code>BI758</code></a>Saturday 4PM - 7:30PM Bit 10</li><li><a href="#obj-bi-759"><code>BI759</code></a>Saturday 4PM - 7:30PM Bit 11</li><li><a href="#obj-bi-760"><code>BI760</code></a>Saturday 4PM - 7:30PM Bit 12</li><li><a href="#obj-bi-761"><code>BI761</code></a>Saturday 4PM - 7:30PM Bit 13</li><li><a href="#obj-bi-762"><code>BI762</code></a>Saturday 4PM - 7:30PM Bit 14</li><li><a href="#obj-bi-763"><code>BI763</code></a>Saturday 4PM - 7:30PM Bit 15</li><li><a href="#obj-bi-764"><code>BI764</code></a>Saturday 8PM -11:30 PM Bit 0</li><li><a href="#obj-bi-765"><code>BI765</code></a>Saturday 8PM -11:30 PM Bit 1</li><li><a href="#obj-bi-766"><code>BI766</code></a>Saturday 8PM -11:30 PM Bit 2</li><li><a href="#obj-bi-767"><code>BI767</code></a>Saturday 8PM -11:30 PM Bit 3</li><li><a href="#obj-bi-768"><code>BI768</code></a>Saturday 8PM -11:30 PM Bit 4</li><li><a href="#obj-bi-769"><code>BI769</code></a>Saturday 8PM -11:30 PM Bit 5</li><li><a href="#obj-bi-770"><code>BI770</code></a>Saturday 8PM -11:30 PM Bit 6</li><li><a href="#obj-bi-771"><code>BI771</code></a>Saturday 8PM -11:30 PM Bit 7</li><li><a href="#obj-bi-772"><code>BI772</code></a>Saturday 8PM -11:30 PM Bit 8</li><li><a href="#obj-bi-773"><code>BI773</code></a>Saturday 8PM -11:30 PM Bit 9</li><li><a href="#obj-bi-774"><code>BI774</code></a>Saturday 8PM -11:30 PM Bit 10</li><li><a href="#obj-bi-775"><code>BI775</code></a>Saturday 8PM -11:30 PM Bit 11</li><li><a href="#obj-bi-776"><code>BI776</code></a>Saturday 8PM -11:30 PM Bit 12</li><li><a href="#obj-bi-777"><code>BI777</code></a>Saturday 8PM -11:30 PM Bit 13</li><li><a href="#obj-bi-778"><code>BI778</code></a>Saturday 8PM -11:30 PM Bit 14</li><li><a href="#obj-bi-779"><code>BI779</code></a>Saturday 8PM -11:30 PM Bit 15</li><li><a href="#obj-bi-780"><code>BI780</code></a>High TS 1</li><li><a href="#obj-bi-781"><code>BI781</code></a>Low TS 1</li><li><a href="#obj-bi-782"><code>BI782</code></a>TS 1 Failure</li><li><a href="#obj-bi-783"><code>BI783</code></a>High TS 2</li><li><a href="#obj-bi-784"><code>BI784</code></a>Low TS 2</li><li><a href="#obj-bi-785"><code>BI785</code></a>TS 2 Failure</li><li><a href="#obj-bi-786"><code>BI786</code></a>Control TS Failure</li><li><a href="#obj-bi-787"><code>BI787</code></a>Low Load Current</li><li><a href="#obj-bi-788"><code>BI788</code></a>High Ground Fault</li><li><a href="#obj-bi-789"><code>BI789</code></a>Ground Fault Trip</li><li><a href="#obj-bi-790"><code>BI790</code></a>Contactor Cycle Count</li><li><a href="#obj-bi-791"><code>BI791</code></a>Switch Failure</li><li><a href="#obj-bi-792"><code>BI792</code></a>EEROM Data Failure</li><li><a href="#obj-bi-793"><code>BI793</code></a>Serial EEROM Not Responding</li><li><a href="#obj-bi-794"><code>BI794</code></a>Modem Chip ID Is Invalid Or Modem Baud Rate Is Invalid</li><li><a href="#obj-bi-795"><code>BI795</code></a>Wall-clock invalid</li><li><a href="#obj-bi-796"><code>BI796</code></a>TS1 High Temp. Cutoff</li><li><a href="#obj-bi-797"><code>BI797</code></a>TS2 High Temp. Cutoff</li><li><a href="#obj-bi-798"><code>BI798</code></a>Alarm Mask Data Address 40</li><li><a href="#obj-bi-799"><code>BI799</code></a>Alarm Mask Data Address 41</li><li><a href="#obj-bi-800"><code>BI800</code></a>Alarm Mask Data Address 42</li><li><a href="#obj-bi-801"><code>BI801</code></a>Alarm Mask Data Address 43</li><li><a href="#obj-bi-802"><code>BI802</code></a>Alarm Mask Data Address 44</li><li><a href="#obj-bi-803"><code>BI803</code></a>Alarm Mask Data Address 45</li><li><a href="#obj-bi-804"><code>BI804</code></a>Alarm Mask Data Address 46</li><li><a href="#obj-bi-805"><code>BI805</code></a>Alarm Mask Data Address 47</li><li><a href="#obj-bi-806"><code>BI806</code></a>Alarm Mask Data Address 48</li><li><a href="#obj-bi-807"><code>BI807</code></a>Alarm Mask Data Address 49</li><li><a href="#obj-bi-808"><code>BI808</code></a>Alarm Mask Data Address 50</li><li><a href="#obj-bi-809"><code>BI809</code></a>Alarm Mask Data Address 51</li><li><a href="#obj-bi-810"><code>BI810</code></a>Alarm Mask Data Address 52</li><li><a href="#obj-bi-811"><code>BI811</code></a>Alarm Mask Data Address 53</li><li><a href="#obj-bi-812"><code>BI812</code></a>Alarm Mask Data Address 54</li><li><a href="#obj-bi-813"><code>BI813</code></a>Alarm Mask Data Address 55</li><li><a href="#obj-bi-814"><code>BI814</code></a>Alarm Mask Data Address 56</li><li><a href="#obj-bi-815"><code>BI815</code></a>Alarm Mask Data Address 57</li><li><a href="#obj-bi-816"><code>BI816</code></a>Alarm Mask Data Address 58</li><li><a href="#obj-bi-817"><code>BI817</code></a>Alarm Mask Data Address 59</li><li><a href="#obj-bi-818"><code>BI818</code></a>Alarm Mask Data Address 60</li><li><a href="#obj-bi-819"><code>BI819</code></a>Alarm Mask Data Address 61</li><li><a href="#obj-bi-820"><code>BI820</code></a>Alarm Mask Data Address 62</li><li><a href="#obj-bi-821"><code>BI821</code></a>Alarm Mask Data Address 63</li><li><a href="#obj-bi-822"><code>BI822</code></a>Alarm Mask Data Address 64</li><li><a href="#obj-bi-823"><code>BI823</code></a>Alarm Mask Data Address 65</li><li><a href="#obj-bi-824"><code>BI824</code></a>TS1 Hi Temp Cutoff</li><li><a href="#obj-bi-825"><code>BI825</code></a>TS2 Hi Temp Cutoff</li><li><a href="#obj-bi-826"><code>BI826</code></a>Controller Was Reset</li><li><a href="#obj-bi-827"><code>BI827</code></a>Local Console Modified Database</li><li><a href="#obj-bi-828"><code>BI828</code></a>Remote Device modified database</li><li><a href="#obj-bi-829"><code>BI829</code></a>Database Potentially Modified</li><li><a href="#obj-bi-830"><code>BI830</code></a>Console Units In Imperial</li><li><a href="#obj-bi-831"><code>BI831</code></a>TS Fail Mode</li><li><a href="#obj-bi-832"><code>BI832</code></a>Alarm Output Normally Open</li><li><a href="#obj-bi-833"><code>BI833</code></a>Auto-Cycle Enabled</li><li><a href="#obj-bi-834"><code>BI834</code></a>Auto-Cycle Interval In Minutes</li><li><a href="#obj-bi-835"><code>BI835</code></a>Override Source</li><li><a href="#obj-bo-836"><code>BO836</code></a>Reset All Max/Min Temperatures</li><li><a href="#obj-bo-837"><code>BO837</code></a>Reset Power Accumulator</li><li><a href="#obj-bo-838"><code>BO838</code></a>Reset Highest Instantaneous Load Current Ever Measured</li><li><a href="#obj-bo-839"><code>BO839</code></a>Reset Highest Instantaneous Gnd Fault Current Ever Measured</li><li><a href="#obj-bo-840"><code>BO840</code></a>Reset Contactor Cycle Count</li><li><a href="#obj-bo-841"><code>BO841</code></a>Reset Number of Hours In Use</li><li><a href="#obj-bo-842"><code>BO842</code></a>Force User Defaults</li><li><a href="#obj-bi-843"><code>BI843</code></a>Lock User Console</li><li><a href="#obj-bi-844"><code>BI844</code></a>Invert EXT Input</li><li><a href="#obj-bi-845"><code>BI845</code></a>Raw External Input</li><li><a href="#obj-bi-846"><code>BI846</code></a>Raw External Output</li><li><a href="#obj-bi-847"><code>BI847</code></a>Raw Alarm Output</li><li><a href="#obj-bi-848"><code>BI848</code></a>Raw Switch Output</li><li><a href="#obj-bi-849"><code>BI849</code></a>Local Console Database Unlocked</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Built from Contemporary Controls&#x27; BASgatewayLX Modbus device profile Pentair_DigiTrace_C910_a_LX.csv; the profile maps the registers in the C910 Modbus register list (https://www.ccontrols.com/support/dp/EN-DigiTraceC910Modbus-AR-H58445_tcm432-26045.pdf).</li><li>Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.</li><li>Only 65 of the 849 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say &quot;not polled by default&quot;.</li><li>The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.</li><li>Some names appear more than once in the profile as published (Firmware Version; Contactor Cycle Count); they are kept as printed and told apart by instance.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX</h2><div class="faq"><details open><summary>How many BACnet points does the Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX have?</summary><p>This list has 849 BACnet objects: 107 analog inputs, 735 binary inputs, 7 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX BACnet points are writable?</summary><p>7 of the 849 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX BACnet documentation?</summary><p>The source is BASgatewayLX Modbus device profile Pentair_DigiTrace_C910_a (Pentair_DigiTrace_C910_a_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/PentairDigiTraceC910.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX?</summary><p>Start with AI 15 Tracing Control Status (Tracing control status); AI 27 Average Control Temperature (Control temperature (average)); AI 54 Control Temperature Setpoint (Control temperature setpoint); AI 14 Control Output Duty Cycle (Output duty cycle); AI 30 Average Load Current (Load current (average)); AI 31 Instantaneous Ground Fault Current (Ground fault current); AI 33 Average Power Consumption (Power consumption (average)); BI 847 Raw Alarm Output (Raw alarm output).</p></details><details><summary>How do I check these points on the real Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Contemporary Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach400" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH 400 via BASgatewayLX</h3><p>ABB ACH 400 HVAC drives read over Modbus RTU by a Contemporary Controls BASgatewayLX.</p><div class="meta">270 objects &middot; 0 writable &middot; ABB_ACH_400_Drive_a_LX.CSV</div><span class="sr-only"> Also known as: ABB ACH400, ACH400 drive, ACH 400 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-full" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV FULL profile, 5305 = 2) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 2 (ABB DRV FULL profile), read by a BASgatewayLX.</p><div class="meta">584 objects &middot; 4 writable &middot; ABB_Drive_DRV_FULL_5305_is_2_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV FULL, ABB_Drive_DRV_FULL_5305_is_2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-lim" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV LIM profile, 5305 = 0) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 0 (ABB DRV LIM profile), read by a BASgatewayLX.</p><div class="meta">583 objects &middot; 4 writable &middot; ABB_Drive_DRV_LIM_5305_is_0_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV LIM, ABB_Drive_DRV_LIM_5305_is_0</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-dcu" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (DCU profile, 5305 = 1) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 1 (DCU profile), read by a BASgatewayLX.</p><div class="meta">609 objects &middot; 4 writable &middot; ABB_Drive_DCU_5305_is_1_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 DCU profile, ABB_Drive_DCU_5305_is_1</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-acromag-961en-962en" data-row><span class="k">I/O module (analog inputs)</span><h3>Contemporary Controls Acromag 961EN / 962EN Ethernet I/O module via BASgatewayLX</h3><p>Acromag 961EN and 962EN Modbus TCP analog input modules, read by a BASgatewayLX.</p><div class="meta">139 objects &middot; 4 writable &middot; Acromag_961_962EN_Module_a_LX.csv</div><span class="sr-only"> Also known as: 961EN, 962EN, 961EN-4006, 962EN-4006, Acromag EtherStax</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-hydrotherm-kn2-kn4" data-row><span class="k">Boiler (modular cascade)</span><h3>Contemporary Controls Advanced Thermal Hydronics (Hydrotherm) KN-2 / KN-4 via BASgatewayLX</h3><p>Hydrotherm / Advanced Thermal Hydronics KN-2 and KN-4 modular boilers with the KN boiler-room controller on Modbus, read by a BASgatewayLX.</p><div class="meta">674 objects &middot; 18 writable &middot; Hydrotherm_KN2_KN4_aRY_Boiler_a_LX.csv</div><span class="sr-only"> Also known as: Hydrotherm KN, KN-2, KN-4, Advanced Thermal Hydronics, Mastek KN</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-bms-bmsii" data-row><span class="k">Boiler sequencer (boiler management system)</span><h3>Contemporary Controls AERCO BMS / BMS II Boiler Management System via BASgatewayLX</h3><p>AERCO BMS and BMS II boiler management systems on Modbus, read by a BASgatewayLX.</p><div class="meta">188 objects &middot; 0 writable &middot; Aerco_Boiler_Mgmt_System_BMS_BMSII_LX.csv</div><span class="sr-only"> Also known as: AERCO BMS, AERCO BMS II, Boiler Management System, BMSII</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-c-more" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls AERCO C-More Boiler Controller via BASgatewayLX</h3><p>AERCO boilers and water heaters with the C-More control on Modbus, read by a BASgatewayLX.</p><div class="meta">82 objects &middot; 0 writable &middot; Aerco_C_More_Boiler_Controller_LX.csv</div><span class="sr-only"> Also known as: C-More, AERCO Benchmark C-More, KC1000 C-More</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aermec-aer485" data-row><span class="k">Chiller / heat pump controller</span><h3>Contemporary Controls AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX</h3><p>AERMEC chillers and heat pumps fitted with the AER485 RS-485 Modbus interface, read by a BASgatewayLX.</p><div class="meta">99 objects &middot; 17 writable &middot; AERMEC_AER485_a_LX.csv</div><span class="sr-only"> Also known as: AER485, AERMEC Modbus, AERMEC chiller, AERMEC heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-7000-group-5" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls ASCO 7000 Series Group 5 controller via BASgatewayLX</h3><p>ASCO 7000 Series automatic transfer switches with the Group 5 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">89 objects &middot; 0 writable &middot; Asco_Group_5_Controller_a_LX.csv</div><span class="sr-only"> Also known as: ASCO Group 5, ASCO 7000 ATS, Group 5 controller, ASCO 7000 Series</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-power-manager-xp" data-row><span class="k">Power meter (transfer switch power manager)</span><h3>Contemporary Controls ASCO Power Manager Xp via BASgatewayLX</h3><p>ASCO Power Manager Xp metering modules on ASCO transfer switches, read over Modbus by a BASgatewayLX.</p><div class="meta">356 objects &middot; 202 writable &middot; Asco_Power_Manage_Xp_a_LX.csv</div><span class="sr-only"> Also known as: ASCO 5210, Power Manager Xp, ASCO PMXp, ASCO Power Manager</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-bacharach-hgm-mz" data-row><span class="k">Refrigerant leak monitor (gas sensor, 16 zones)</span><h3>Contemporary Controls Bacharach HGM-MZ multi-zone refrigerant monitor via BASgatewayLX</h3><p>Bacharach HGM-MZ multi-zone halogen/refrigerant gas monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">151 objects &middot; 17 writable &middot; Bacharach_Multizone_Gas_Monitor_a_LX.csv</div><span class="sr-only"> Also known as: HGM-MZ, Bacharach HGM MZ, Multi-Zone refrigerant monitor, 3015-5074</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-b2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-121C-B2 Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-B2 wired thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">62 objects &middot; 48 writable &middot; UM-15095000-AA1</div><span class="sr-only"> Also known as: BAST-121C-B2, BAST-121-B2, BASstat 121C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-bw2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-121C-BW2 Wireless Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-BW2 Wi-Fi thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">61 objects &middot; 47 writable &middot; UM-15095500-AA1</div><span class="sr-only"> Also known as: BAST-121C-BW2, BAST-121-BW2, BASstat 121C Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-b2" data-row><span class="k">Thermostat (multi-stage heat/cool, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-B2 Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) wired thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090000-AB0</div><span class="sr-only"> Also known as: BAST-221C-B2, BAST-221CH-B2, BASstat B2, BASstat 221C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-bw2" data-row><span class="k">Thermostat (multi-stage heat/cool, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-BW2 Wireless Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) Wi-Fi thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090500-AA3</div><span class="sr-only"> Also known as: BAST-221C-BW2, BAST-221CH-BW2, BASstat BW2, BASstat 221C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-b2" data-row><span class="k">Thermostat for 2-stage HP systems (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-321HP-B2 Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-B2 wired thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">58 objects &middot; 46 writable &middot; UM-15094000-AA0</div><span class="sr-only"> Also known as: BAST-321HP-B2, BAST-321-B2, BASstat 321HP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-bw2" data-row><span class="k">Thermostat for 2-stage HP systems (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-321HP-BW2 Wireless Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-BW2 Wi-Fi thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">57 objects &middot; 46 writable &middot; UM-15094000-AA1</div><span class="sr-only"> Also known as: BAST-321HP-BW2, BAST-321-BW2, BASstat 321HP Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-b2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-421C-B2 Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-B2 wired thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">51 objects &middot; 41 writable &middot; UM-15093000-AA2</div><span class="sr-only"> Also known as: BAST-421C-B2, BAST-421-B2, BASstat 421C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-bw2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-421C-BW2 Wireless Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-BW2 Wi-Fi thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">50 objects &middot; 40 writable &middot; UM-15093500-AA2</div><span class="sr-only"> Also known as: BAST-421C-BW2, BAST-421-BW2, BASstat 421C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-becsys-5-7-bw" data-row><span class="k">Water treatment controller (pool chemistry)</span><h3>Contemporary Controls BECS BECsys5 / BECsys7 / BECsysBW water chemistry controller via BASgatewayLX</h3><p>BECS Technology BECsys5, BECsys7 and BECsysBW pool/aquatic water chemistry controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">190 objects &middot; 55 writable &middot; BECSys_a_LX.csv</div><span class="sr-only"> Also known as: BECsys5, BECsys7, BECsysBW, BECS Technology, BECsys Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-benshaw-redistart-rb2-rc2-rx2e" data-row><span class="k">Soft starter (motor)</span><h3>Contemporary Controls Benshaw RediStart RB2 / RC2 / RX2E soft starter via BASgatewayLX</h3><p>Benshaw RediStart RB2, RC2 and RX2E solid-state soft starters on Modbus, read by a BASgatewayLX.</p><div class="meta">307 objects &middot; 12 writable &middot; Benshaw_Redistart_RB2_RC2_RX2E__LX.csv</div><span class="sr-only"> Also known as: RB2, RC2, RX2E, Benshaw RediStart, Benshaw soft starter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em21" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM21 via BASgatewayLX</h3><p>Carlo Gavazzi EM21 three-phase energy analyzers on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Carlo_Gavazzi_EM21_Power_Meter_LX.csv</div><span class="sr-only"> Also known as: EM21, EM21 72D, Carlo Gavazzi EM21 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em24" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM24 via BASgatewayLX</h3><p>Carlo Gavazzi EM24 three-phase energy meters on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">105 objects &middot; 6 writable &middot; Carlo_Gavazzi_EM24_Meter_LX.csv</div><span class="sr-only"> Also known as: EM24, EM24-DIN, Carlo Gavazzi EM24 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-atc-300-plus" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Caterpillar ATC 300+ transfer switch controller via BASgatewayLX</h3><p>Caterpillar transfer switches with the ATC 300+ controller on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 14 writable &middot; Cat_ATC300_plus_a_LX.csv</div><span class="sr-only"> Also known as: ATC 300+, ATC300+, Cat ATS controller, Eaton ATC-300+</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-emcp4" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Caterpillar EMCP 4 generator set control via BASgatewayLX</h3><p>Caterpillar generator sets with the EMCP 4 control panel (Modbus data link), read by a BASgatewayLX.</p><div class="meta">570 objects &middot; 48 writable &middot; Caterpillar_EMCP_4_Data_Links_c_LX.csv</div><span class="sr-only"> Also known as: EMCP 4, EMCP4, EMCP 4.2, EMCP 4.4, Cat genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX</h3><p>Cleaver-Brooks Falcon hydronic boiler controls on Modbus, read by a BASgatewayLX.</p><div class="meta">816 objects &middot; 580 writable &middot; CleaverBrooks_Falcon_b_LX.csv</div><span class="sr-only"> Also known as: Falcon, CB Falcon, Cleaver Brooks Falcon Modbus, 750-308</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-crompton-integra-15xx" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Crompton Instruments INTEGRA 15xx via BASgatewayLX</h3><p>Crompton Instruments (TE) INTEGRA 1540/1560/1580 digital metering systems on Modbus, read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 33 writable &middot; Crompton_INTEGRA_15XXX_Meter_a_LX.csv</div><span class="sr-only"> Also known as: INTEGRA 1540, INTEGRA 1560, INTEGRA 1580, Crompton Integra Modbus, TE Crompton INTEGRA</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-powercommand-2x-3x" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Cummins PowerCommand 2.x / 3.x genset control via BASgatewayLX</h3><p>Cummins generator sets with PowerCommand 2.x or 3.x controls on Modbus, read by a BASgatewayLX.</p><div class="meta">81 objects &middot; 0 writable &middot; Cummins_PowerCommand_a_LX.csv</div><span class="sr-only"> Also known as: PowerCommand 2.2, PowerCommand 3.3, PCC 2.x, PCC 3.x, Cummins PCC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-ccm-g" data-row><span class="k">Generator set monitor</span><h3>Contemporary Controls Cummins PowerCommand CCM-G genset monitoring via BASgatewayLX</h3><p>Cummins generator sets monitored by a PowerCommand CCM-G (through the Cummins Modbus/LonWorks gateway), read by a BASgatewayLX.</p><div class="meta">415 objects &middot; 0 writable &middot; Cummins_Single_PowCmd_CCM_G_Genset_LX.csv</div><span class="sr-only"> Also known as: CCM-G, Cummins CCM-G, PowerCommand CCM, ModLon gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-danfoss-fc102" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Danfoss VLT HVAC Drive FC 102 via BASgatewayLX</h3><p>Danfoss VLT HVAC Drive FC 102 on Modbus RTU (FC protocol set to Modbus), read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 0 writable &middot; Danfoss_FC102_Drive_LX.csv</div><span class="sr-only"> Also known as: FC102, FC 102, VLT HVAC Drive, Danfoss FC-102 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-3200-3400-5000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls E-Mon D-Mon Class 3200 / 3400 / 5000 via BASgatewayLX</h3><p>E-Mon D-Mon Class 3200, 3400 and 5000 submeters on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 10 writable &middot; E_Mon_D_Mon_3200_3400_5000_LX.csv</div><span class="sr-only"> Also known as: E-Mon D-Mon 3200, E-Mon 3400, E-Mon 5000, Class 3200, Class 5000, Honeywell E-Mon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-idr8-idr16" data-row><span class="k">Pulse meter data recorder (meter interface)</span><h3>Contemporary Controls E-Mon D-Mon IDR-8 / IDR-16 interval data recorder via BASgatewayLX</h3><p>E-Mon D-Mon IDR-8 and IDR-16 interval data recorders (pulse-input meter recorders) on Modbus, read by a BASgatewayLX.</p><div class="meta">64 objects &middot; 32 writable &middot; E_Mon_D_Mon_IDR8_IDR16_a_LX.csv</div><span class="sr-only"> Also known as: IDR-8, IDR-16, E-Mon IDR, E-Mon interval recorder</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-250-260" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 250 / IQ 260 via BASgatewayLX</h3><p>Eaton IQ 250 and IQ 260 electronic power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">168 objects &middot; 0 writable &middot; Eaton_IQ_250_260_bLX.csv</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ250, IQ260, Eaton IQ meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-300" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 300 via BASgatewayLX</h3><p>Eaton IQ 300 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 0 writable &middot; Eaton_IQ300_a_LX.csv</div><span class="sr-only"> Also known as: IQ 300, IQ300, Eaton IQ 300 meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-motor-insight" data-row><span class="k">Motor overload relay (motor protection)</span><h3>Contemporary Controls Eaton Motor Insight overload relay via BASgatewayLX</h3><p>Eaton Motor Insight (C441) motor protection overload relays with Modbus, read by a BASgatewayLX.</p><div class="meta">17 objects &middot; 1 writable &middot; Motor_Insight_OL_Relay_a_LX.csv</div><span class="sr-only"> Also known as: Motor Insight, C441, Eaton C441 Motor Insight, Cutler-Hammer Motor Insight</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100" data-row><span class="k">Lighting control panel (remote-operated breakers)</span><h3>Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX</h3><p>Eaton Pow-R-Command lighting control panelboards with remote-operated breakers (PRC100 / Mod100 controller), read over Modbus by a BASgatewayLX.</p><div class="meta">464 objects &middot; 192 writable &middot; Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv</div><span class="sr-only"> Also known as: Pow-R-Command, PRC100, Mod100, PRC1000, Eaton lighting control panelboard</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pxm2000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton Power Xpert PXM 2000 via BASgatewayLX</h3><p>Eaton Power Xpert PXM 2000 series meters on Modbus, read by a BASgatewayLX.</p><div class="meta">329 objects &middot; 27 writable &middot; Eaton_PXM2000_Meter_LX.csv</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, PXM 2250, PXM 2260, PXM 2270, Power Xpert Meter 2000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-powerware-9390" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Eaton Powerware 9390 UPS via BASgatewayLX</h3><p>Eaton Powerware 9390 three-phase UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">421 objects &middot; 0 writable &middot; Eaton_Powerware_9390_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Powerware 9390, Eaton 9390, 9390 UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-poni-485" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton RS-485 PONI (IQ product network interface) via BASgatewayLX</h3><p>Eaton (Cutler-Hammer) IQ meters and trip units with an RS-485 PONI Modbus card, read by a BASgatewayLX (LO/HI word order).</p><div class="meta">106 objects &middot; 0 writable &middot; Eaton_RS485_PONI_LO_HI_b_LX.csv</div><span class="sr-only"> Also known as: PONI, RS485 PONI, Eaton IQ PONI, Cutler-Hammer PONI</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-dependent-boiler" data-row><span class="k">Boiler controller (cascade dependent)</span><h3>Contemporary Controls ebm-papst ArgusVision Dependent Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control running as a dependent (cascade member), read over Modbus by a BASgatewayLX.</p><div class="meta">47 objects &middot; 10 writable &middot; DEPENDENT_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision, ebmpapst dependent boiler, Argus boiler control</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-heat-recovery-unit-basic" data-row><span class="k">Energy recovery ventilator (heat recovery unit)</span><h3>Contemporary Controls ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX</h3><p>Heat recovery ventilation units with an ebm-papst ArgusVision control (basic map), read over Modbus by a BASgatewayLX.</p><div class="meta">25 objects &middot; 15 writable &middot; HEAT_RECOVERY_UNIT__BASIC_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision HRU, ebmpapst heat recovery unit, Argus HRU basic</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-trio-managing-boiler" data-row><span class="k">Boiler controller (cascade managing)</span><h3>Contemporary Controls ebm-papst ArgusVision Trio Managing Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control acting as the managing (lead) boiler of a cascade, read over Modbus by a BASgatewayLX.</p><div class="meta">78 objects &middot; 30 writable &middot; TRIO_MANAGING_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision Trio, ebmpapst managing boiler, Argus cascade master</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-elevator-controls-pixel" data-row><span class="k">Elevator controller</span><h3>Contemporary Controls Elevator Controls Corporation Pixel elevator controller via BASgatewayLX</h3><p>Elevator Controls Corporation Pixel elevator controllers with Modbus monitoring, read by a BASgatewayLX.</p><div class="meta">160 objects &middot; 0 writable &middot; Pixel_Elevator_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Pixel controller, ECC Pixel, Elevator Controls Pixel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fireye-ppc4000" data-row><span class="k">Boiler burner management (parallel positioning)</span><h3>Contemporary Controls Fireye PPC4000 parallel positioning control via BASgatewayLX</h3><p>Fireye PPC4000 fuel/air parallel positioning controls on boilers, read over Modbus by a BASgatewayLX.</p><div class="meta">153 objects &middot; 0 writable &middot; Fireye_PPC4000_a_LX.csv</div><span class="sr-only"> Also known as: PPC4000, PPC 4000, Fireye PPC-4000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fox-thermal-ft2" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Fox Thermal Instruments FT2 via BASgatewayLX</h3><p>Fox Thermal Instruments FT2 thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">31 objects &middot; 0 writable &middot; Fox_Thermal_Instuments_Model_FT2_LX.csv</div><span class="sr-only"> Also known as: FT2, Fox FT2, Fox Thermal FT2 flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-2200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 2200 via BASgatewayLX</h3><p>GE Multilin EPM 2200 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">137 objects &middot; 1 writable &middot; GE_EPM2200_Meter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 2200, EPM2200, GE Multilin EPM 2200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-4500" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Contemporary Controls GE EPM 4500 multi-point submeter via BASgatewayLX</h3><p>GE EPM 4500 multi-circuit submeters (up to 24 meter points) on Modbus, read by a BASgatewayLX.</p><div class="meta">481 objects &middot; 9 writable &middot; GE_EPM4500_Submeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 4500, EPM4500, GE Multilin EPM 4500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-6000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 6000 via BASgatewayLX</h3><p>GE Multilin EPM 6000 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">262 objects &middot; 0 writable &middot; GE_EPM6000_PowerMeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 6000, EPM6000, GE Multilin EPM 6000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-pqmii" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE Multilin PQMII via BASgatewayLX</h3><p>GE Multilin PQMII power quality meters on Modbus, read by a BASgatewayLX (&quot;lite&quot; profile).</p><div class="meta">531 objects &middot; 0 writable &middot; GE_PQMII_Power_Meter_Lite_LX.csv</div><span class="sr-only"> Also known as: PQMII, PQM II, GE Multilin PQM II, PQMII power quality meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-zenith-mx200" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls GE Zenith Controls MX200 transfer switch controller via BASgatewayLX</h3><p>GE Zenith transfer switches with the MX200 microprocessor controller and Modbus card, read by a BASgatewayLX.</p><div class="meta">94 objects &middot; 26 writable &middot; GE_Zenith_Controls_MX200_a_LX.csv</div><span class="sr-only"> Also known as: MX200, Zenith MX200, ZTS MX200, GE Zenith ATS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-g-panel" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac G-Panel generator control via BASgatewayLX</h3><p>Generac generator sets with the G-Panel control (Modbus), read by a BASgatewayLX.</p><div class="meta">197 objects &middot; 120 writable &middot; Generac_G_Panel__a_LX.csv</div><span class="sr-only"> Also known as: G-Panel, Generac G Panel, Generac Modbus G-Panel</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-h100" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac H-100 control panel via BASgatewayLX</h3><p>Generac industrial generator sets with the H-100 control panel on Modbus, read by a BASgatewayLX.</p><div class="meta">171 objects &middot; 1 writable &middot; GENERAC_H100_CONTROL_PANEL_a_LX.csv</div><span class="sr-only"> Also known as: H-100, H100, Generac H Panel, Generac H-Panel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-harsco-patterson-kelley-nuro" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Harsco Patterson-Kelley NURO via BASgatewayLX</h3><p>Patterson-Kelley NURO condensing boilers (Harsco) on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 0 writable &middot; Harsco_Patterson_NURO_a_LX.csv</div><span class="sr-only"> Also known as: NURO, Patterson-Kelley NURO, Harsco Air-Xchange NURO, P-K NURO</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142" data-row><span class="k">Boiler burner control (flame safeguard)</span><h3>Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX</h3><p>Honeywell 7800 SERIES relay modules (RM/EC7800) with the S7800A1142 keyboard display module providing Modbus, read by a BASgatewayLX.</p><div class="meta">283 objects &middot; 0 writable &middot; Honeywell_7800SERIES_Burner_a_LX.csv</div><span class="sr-only"> Also known as: S7800A1142, 7800 SERIES, RM7800, EC7800, Honeywell burner control Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ingersoll-rand-xe-90m-145m" data-row><span class="k">Air compressor controller</span><h3>Contemporary Controls Ingersoll Rand XE-90M / XE-145M compressor controller via BASgatewayLX</h3><p>Ingersoll Rand rotary screw air compressors with the Xe-90M or Xe-145M controller on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 13 writable &middot; Ingersoll_Rand_XE_90M_XE_145M_a_LX.csv</div><span class="sr-only"> Also known as: XE-90M, XE-145M, Xe-90M, Ingersoll Rand Xe controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-decision-maker-550" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Kohler Decision-Maker 550 generator controller via BASgatewayLX</h3><p>Kohler generator sets with the Decision-Maker 550 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">133 objects &middot; 29 writable &middot; Kohler_Dec_Maker_550_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Decision-Maker 550, DEC 550, Kohler DM550, Kohler genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-mpac-1500" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Kohler MPAC 1500 transfer switch controller via BASgatewayLX</h3><p>Kohler transfer switches with the MPAC 1500 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">135 objects &middot; 88 writable &middot; Kohler_MPAC_1500_ATS_a_LX.csv</div><span class="sr-only"> Also known as: MPAC 1500, Kohler ATS, MPAC1500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX</h3><p>Liebert precision cooling units with iCOM v4 controls (Challenger 3000/ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM), read over Modbus by a BASgatewayLX.</p><div class="meta">641 objects &middot; 0 writable &middot; Liebert_ICOM_V4_Table_6_and_8_a_LX.csv</div><span class="sr-only"> Also known as: iCOM v4, Liebert iCOM, Liebert DS, Liebert DSE, Liebert CW, Liebert PeX, Liebert HPM, Challenger 3000, Challenger ITR, Deluxe System/3</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-mini-mate-2" data-row><span class="k">Precision cooling unit (ceiling split)</span><h3>Contemporary Controls Liebert Mini-Mate2 via BASgatewayLX</h3><p>Liebert Mini-Mate2 ceiling-mounted precision cooling units on Modbus, read by a BASgatewayLX.</p><div class="meta">45 objects &middot; 45 writable &middot; Liebert_Mini_Mate_2_LX.csv</div><span class="sr-only"> Also known as: Mini-Mate2, Mini Mate 2, Liebert MiniMate</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-series-600-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Liebert Series 600 UPS via BASgatewayLX</h3><p>Liebert Series 600 UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">80 objects &middot; 0 writable &middot; LIEBERT_SERIES_600_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Series 600, Liebert 600T, Liebert UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-table-27" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX</h3><p>Older Liebert precision cooling units on the Advanced Microprocessor (LAM) control, Challenger 3000, Deluxe System/3, Himod (LNA) and ICS, read over Modbus by a BASgatewayLX (Liebert Modbus table 27).</p><div class="meta">73 objects &middot; 22 writable &middot; Liebert_Table_27_b_LX.csv</div><span class="sr-only"> Also known as: Liebert LAM, Advanced Microprocessor, Liebert Challenger 3000, Liebert Deluxe System/3, Liebert Himod, Liebert ICS, Liebert SiteScan</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-armor-knight-ftxl-wall-mount" data-row><span class="k">Boiler / water heater controller</span><h3>Contemporary Controls Lochinvar Armor, Knight, FTXL and Wall Mount via BASgatewayLX</h3><p>Lochinvar Knight (KB/KBX), Knight Wall Mount (WB), Armor (AW) and FTXL boilers and water heaters with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">48 objects &middot; 19 writable &middot; Lochinvar_WB__AW__KB__KBX_LX.csv</div><span class="sr-only"> Also known as: Lochinvar Knight, Lochinvar Armor, FTXL, Knight Wall Mount, WB, AW, KB, KBX, SMART SYSTEM Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-crest" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Lochinvar Crest boiler via BASgatewayLX</h3><p>Lochinvar Crest commercial condensing boilers with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">59 objects &middot; 16 writable &middot; Lochinvar_Crest_Boiler_LX.csv</div><span class="sr-only"> Also known as: Crest, Lochinvar Crest Modbus, FBN Crest</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ups-9900a-modbus-tcp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric 9900A UPS (Modbus TCP) via BASgatewayLX</h3><p>Mitsubishi Electric 9900A series UPS on Modbus TCP, read by a BASgatewayLX.</p><div class="meta">55 objects &middot; 0 writable &middot; Mitsubishi_MUCM_9900_Modbus_TCP_LX.csv</div><span class="sr-only"> Also known as: 9900A, 9900 UPS, Mitsubishi UPS Modbus TCP, MUCM 9900</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ag150-procon-3-units" data-row><span class="k">VRF indoor unit gateway (3 indoor units)</span><h3>Contemporary Controls Mitsubishi Electric AG-150 central controller via Procon Mod-IP/50 via BASgatewayLX</h3><p>Mitsubishi Electric City Multi VRF indoor units on an AG-150 central controller, read through the Procon Mod-IP/50 Modbus interface by a BASgatewayLX.</p><div class="meta">72 objects &middot; 33 writable &middot; Mitsubishi_AG150_IP50_LX.csv</div><span class="sr-only"> Also known as: Procon Mod-IP/50, AG-150, AG150, Mitsubishi City Multi Modbus, MitsubishiProcon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-procon-mucm-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric UPS 1100/2033/7011/9800/9900 via Procon Mod-IP/50 (MUCM) via BASgatewayLX</h3><p>Mitsubishi Electric 1100, 2033, 7011, 9800 and 9900 series UPS with the MUCM / Procon Mod-IP/50 Modbus interface, read by a BASgatewayLX.</p><div class="meta">74 objects &middot; 12 writable &middot; Mitsubishi_MUCM_1100_2033_7011_9800_9900_LX.csv</div><span class="sr-only"> Also known as: MUCM, Procon Mod-IP/50, Mitsubishi 1100 UPS, Mitsubishi 2033 UPS, Mitsubishi 7011 UPS, Mitsubishi 9800 UPS, Mitsubishi 9900 UPS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-temptrac" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries TempTrac water heater control via BASgatewayLX</h3><p>PVI Industries commercial water heaters with the TempTrac control on Modbus, read by a BASgatewayLX.</p><div class="meta">123 objects &middot; 0 writable &middot; PVI_Ind_TempTrac_Water_Heater_a_LX.csv</div><span class="sr-only"> Also known as: TempTrac, PVI TempTrac, PVI water heater Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-xr10cx" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries XR10CX controller via BASgatewayLX</h3><p>PVI Industries water heaters using the XR10CX digital controller on Modbus, read by a BASgatewayLX.</p><div class="meta">22 objects &middot; 9 writable &middot; PVI_Industries_XR10CX_a_LX.csv</div><span class="sr-only"> Also known as: XR10CX, Dixell XR10CX, PVI XR10CX Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sage-prime-sip-srp" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Sage Metering Sage Prime SIP / SRP via BASgatewayLX</h3><p>Sage Metering Sage Prime insertion (SIP) and in-line (SRP) thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Sage_Prime_Flow_Meter_SIP_and_SRP_LX.csv</div><span class="sr-only"> Also known as: Sage Prime, SIP, SRP, Sage Metering flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-enercept" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric (Veris) Enercept meter via BASgatewayLX</h3><p>Schneider Electric / Square D Enercept networked power meters on Modbus, read by a BASgatewayLX (HI/LO word order).</p><div class="meta">39 objects &middot; 3 writable &middot; Square_D_Enercept_Meter_LX_HI_LO.csv</div><span class="sr-only"> Also known as: Enercept, Square D Enercept, Veris Enercept H8035, H8036 Enercept</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-inrow-rc-acrc100" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC (ACRC100 series) via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC100-series in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 26 writable &middot; HI_LO_APC_InRow_RC_ACRC100Series_a_LX.csv</div><span class="sr-only"> Also known as: ACRC100, ACRC103, InRow RC, APC InRow RC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-acrc301" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC ACRC301 via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC301 chilled-water in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">140 objects &middot; 23 writable &middot; Schneider_Electric_ACRC301_a_LX.csv</div><span class="sr-only"> Also known as: ACRC301, ACRC301S, InRow RC 300 mm, APC InRow chilled water</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-symmetra-px-250-500" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Schneider Electric APC Symmetra PX 250/500 kW UPS via BASgatewayLX</h3><p>Schneider Electric APC Symmetra PX 250 kW and 500 kW UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">621 objects &middot; 0 writable &middot; Schneider_APC_Symmetra_PX_250_500_a_LX.csv</div><span class="sr-only"> Also known as: Symmetra PX 250, Symmetra PX 500, APC Symmetra PX, SY250K, SY500K</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-powerlogic-cm4000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic CM4000 via BASgatewayLX</h3><p>Schneider Electric (Square D) PowerLogic CM4000-series circuit monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">711 objects &middot; 0 writable &middot; Power_Logic_CM4000_Power_Meter_b_LX.csv</div><span class="sr-only"> Also known as: CM4000, CM4250, Square D CM4000, PowerLogic circuit monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion6200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION6200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION6200 meters on Modbus, read by a BASgatewayLX.</p><div class="meta">134 objects &middot; 5 writable &middot; Schneider_Electric_ION6200_a_LX.csv</div><span class="sr-only"> Also known as: ION6200, PowerLogic ION6200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion7550-7650" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION7550 / ION7650 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION7550 and ION7650 power quality meters on Modbus, read by a BASgatewayLX.</p><div class="meta">227 objects &middot; 0 writable &middot; Schneider_Electric_ION7550_7650_a_LX.csv</div><span class="sr-only"> Also known as: ION7550, ION7650, PowerLogic ION7550, PowerLogic ION7650</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM200-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">58 objects &middot; 12 writable &middot; Scheider_Power_Meter_PM200_a_LX.csv</div><span class="sr-only"> Also known as: PM200, PM210, PowerLogic PM200, Square D PM200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm750" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM750 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM750 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">115 objects &middot; 1 writable &middot; Schneider_Power_Meter_750_LX.csv</div><span class="sr-only"> Also known as: PM750, PM700, PowerLogic PM750</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm800" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM800 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM800-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">126 objects &middot; 0 writable &middot; Schneider_Electric__PM800_Meter_aLX.csv</div><span class="sr-only"> Also known as: PM800, PM810, PM820, PM850, PM870, PowerLogic PM800</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv3" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV3 burner management via BASgatewayLX</h3><p>Siemens LMV3 (LMV26/36/37) burner management systems with Modbus, read by a BASgatewayLX.</p><div class="meta">246 objects &middot; 14 writable &middot; Siemens_Combustion_Control_LMV3_a_LX.csv</div><span class="sr-only"> Also known as: LMV3, LMV36, LMV37, LMV26, Siemens LMV Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv5" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV5 burner management via BASgatewayLX</h3><p>Siemens LMV5 (LMV51/52) burner management systems with Modbus through the AZL5 display, read by a BASgatewayLX.</p><div class="meta">142 objects &middot; 31 writable &middot; Siemens_Combustion_Control_LMV5_a_LX.csv</div><span class="sr-only"> Also known as: LMV5, LMV51, LMV52, Siemens LMV5 Modbus, AZL5</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-ts1100-lmv-rwf" data-row><span class="k">Boiler burner management interface</span><h3>Contemporary Controls Siemens SCC TS-1100 touchscreen (LMV3/LMV5/RWF, Modbus RTU) via BASgatewayLX</h3><p>Boilers with an SCC/Siemens TS-1100 touchscreen fronting LMV3 or LMV5 burner management and RWF40/55 controllers, read over Modbus RTU by a BASgatewayLX.</p><div class="meta">130 objects &middot; 6 writable &middot; TS1100TouchS_RTU_LMV3_LMV5_RWF_a_LX.csv</div><span class="sr-only"> Also known as: TS-1100, TS1100, SCC TS-1100 touchscreen, LMV RWF touchscreen</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sierra-innova-mass-600-700" data-row><span class="k">Flow meter</span><h3>Contemporary Controls Sierra Instruments InnovaMass / IM 600-700 series via BASgatewayLX</h3><p>Sierra Instruments 600/700-series flow meters with Modbus output, read by a BASgatewayLX.</p><div class="meta">25 objects &middot; 3 writable &middot; Sierra_600_700_Meter_a_LX.csv</div><span class="sr-only"> Also known as: IM600, IM700, Sierra 600, Sierra 700, Sierra flow meter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-spirax-sarco-rim10" data-row><span class="k">Flow meter (steam / liquid / gas)</span><h3>Contemporary Controls Spirax Sarco RIM10 flowmeter via BASgatewayLX</h3><p>Spirax Sarco RIM10 in-line rotor insertion flowmeters (steam, water, gases) with Modbus, read by a BASgatewayLX.</p><div class="meta">49 objects &middot; 0 writable &middot; SpiraxSarco_RIM10_Flowmeter_a_LX.csv</div><span class="sr-only"> Also known as: RIM10, RIM 10, Spirax Sarco RIM10 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-tecogen-inverde-ultra-100" data-row><span class="k">Combined heat and power (CHP) module</span><h3>Contemporary Controls Tecogen InVerde Ultra 100 CHP via BASgatewayLX</h3><p>Tecogen InVerde Ultra 100 inverter-based CHP modules on Modbus, read by a BASgatewayLX.</p><div class="meta">277 objects &middot; 26 writable &middot; TECOGEN_INV_100_a_LX.csv</div><span class="sr-only"> Also known as: InVerde Ultra 100, InVerde 100, INV-100, Tecogen CHP Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos" data-row><span class="k">Room operating unit (thermostat / sensor)</span><h3>Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX</h3><p>Thermokon Thanos touch room operating units with Modbus, read by a BASgatewayLX.</p><div class="meta">590 objects &middot; 518 writable &middot; Thermokon_Thanos_a_LX.csv</div><span class="sr-only"> Also known as: Thanos, Thanos SR, Thanos EH, Thermokon Thanos Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-us-boiler-sage2" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls U.S. Boiler Company Sage2 combustion controller via BASgatewayLX</h3><p>U.S. Boiler (Burnham) boilers with the Sage2 combustion controller on Modbus, read by a BASgatewayLX.</p><div class="meta">308 objects &middot; 5 writable &middot; US_Boiler_SAGE2_COMB_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Sage2, SAGE2.1, US Boiler Sage, Burnham Sage2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-vaisala-humicap-hmw90" data-row><span class="k">Humidity and temperature transmitter (sensor)</span><h3>Contemporary Controls Vaisala HUMICAP HMW90 via BASgatewayLX</h3><p>Vaisala HUMICAP HMW90-series humidity and temperature transmitters with Modbus, read by a BASgatewayLX.</p><div class="meta">12 objects &middot; 2 writable &middot; Vaisala_HUMICAP_HMW90_a_LX.csv</div><span class="sr-only"> Also known as: HMW90, HMW92, HMW93, Vaisala HMW90 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-valve-pro-vc-88" data-row><span class="k">Process PID controller</span><h3>Contemporary Controls Valve Pro VC-88 PID controller via BASgatewayLX</h3><p>Valve Pro VC-88 digital PID process controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">215 objects &middot; 159 writable &middot; VC_88_Controller_a_LX.csv</div><span class="sr-only"> Also known as: VC-88, VC88, Valve Pro controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-e50" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris E50B1A / E50C2A / E50C3A via BASgatewayLX</h3><p>Veris Industries E50-series DIN-rail power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">57 objects &middot; 0 writable &middot; Veris_E50C2A_E50C3A_a_LX.csv</div><span class="sr-only"> Also known as: E50B1A, E50C2A, E50C3A, Veris E50, E50 power meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-h8036" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris H8036 Enercept via BASgatewayLX</h3><p>Veris Industries H8036 networked power meters (Enercept) on Modbus, read by a BASgatewayLX.</p><div class="meta">27 objects &middot; 0 writable &middot; Veris_H8036_LX_a.csv</div><span class="sr-only"> Also known as: H8036, Veris H8036, H8035, Enercept H8036</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-e7" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Yaskawa E7 via BASgatewayLX</h3><p>Yaskawa E7 HVAC drives on Modbus RTU (MEMOBUS), read by a BASgatewayLX.</p><div class="meta">589 objects &middot; 330 writable &middot; Yaskawa_E7_Drive_a_LX.csv</div><span class="sr-only"> Also known as: E7 drive, Yaskawa E7 Modbus, CIMR-E7</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-solectria-pvi-50-100kw" data-row><span class="k">Solar PV inverter</span><h3>Contemporary Controls Yaskawa Solectria PVI 50-100 kW inverter via BASgatewayLX</h3><p>Yaskawa Solectria Renewables PVI 50 to 100 kW three-phase string/central inverters on Modbus, read by a BASgatewayLX.</p><div class="meta">77 objects &middot; 17 writable &middot; Yaskawa_Solectria_PVI_50_100_KW_a_LX.csv</div><span class="sr-only"> Also known as: PVI 50TL, PVI 60TL, PVI 100KW, Solectria PVI, Yaskawa Solectria inverter Modbus</span></a></li></ul>
<p class="updated">Source: <a href="https://www.ccontrols.com/support/dp/PentairDigiTraceC910.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile Pentair_DigiTrace_C910_a &middot; Pentair_DigiTrace_C910_a_LX.csv</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
