<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Contemporary Controls BASgatewayLX Thermokon Thanos BACnet Points List</title>
<meta name="description" content="Contemporary Controls BASgatewayLX Thermokon Thanos BACnet points list: 590 objects by ID and name, e.g. AI 446 = Temperature internal sensor.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Contemporary Controls BASgatewayLX Thermokon Thanos BACnet Points List">
<meta property="og:description" content="Contemporary Controls BASgatewayLX Thermokon Thanos BACnet points list: 590 objects by ID and name, e.g. AI 446 = Temperature internal sensor.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Contemporary Controls BASgatewayLX Thermokon Thanos BACnet Points List">
<meta name="twitter:description" content="Contemporary Controls BASgatewayLX Thermokon Thanos BACnet points list: 590 objects by ID and name, e.g. AI 446 = Temperature internal sensor.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos",
   "name": "Contemporary Controls BASgatewayLX Thermokon Thanos BACnet Points List",
   "description": "Contemporary Controls BASgatewayLX Thermokon Thanos BACnet points list: 590 objects by ID and name, e.g. AI 446 = Temperature internal sensor.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos#dataset",
   "name": "Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX BACnet Points List",
   "description": "Gateway profile for the Thermokon Thanos: 590 objects (72 AI, 456 AO, 62 BO), 192 polled by default. Most of the map is configuration: display, illumination, set point ranges and labels, fan stages, occupancy and two controller blocks (parameters, limits, fan coil interaction). Live values - internal temperature and humidity, effective set points, fan stage, occupancy, key states and controller outputs - are inputs and are unpolled by default. Contemporary Controls BASgatewayLX Thermokon Thanos BACnet points list: 590 objects by ID and name, e.g. AI 446 = Temperature internal sensor.",
   "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos",
   "keywords": [
    "Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX BACnet Points List",
    "Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX BACnet objects",
    "Contemporary Controls BACnet",
    "Thanos BACnet points list",
    "Thanos SR BACnet points list",
    "Thanos EH BACnet points list",
    "Thermokon Thanos Modbus BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BASgatewayLX Modbus device profile Thermokon_Thanos_a",
    "url": "https://www.ccontrols.com/support/dp/Thermokon_Thanos_a_LX.zip",
    "author": {
     "@type": "Organization",
     "name": "Contemporary Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX",
    "brand": {
     "@type": "Brand",
     "name": "Contemporary Controls"
    },
    "category": "Room operating unit (thermostat / sensor)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 590 BACnet objects: 72 analog inputs, 456 analog outputs, 62 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "518 of the 590 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BASgatewayLX Modbus device profile Thermokon_Thanos_a (Thermokon_Thanos_a_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/Thermokon_Thanos_a_LX.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 446 Temperature internal sensor (Room temperature (internal sensor)); AI 447 Humidity internal sensor (Room humidity (internal sensor)); AI 435 Set point effective 1 (Default set point + set point offset) (Effective set point 1); AI 448 Current fan stage (Current fan stage); AI 449 Current room occupancy (Current room occupancy); AI 450 Control variable Heating Controller 1 (Controller 1 heating output); AI 451 Control variable Cooling Controller 1 (Controller 1 cooling output)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Thermokon Thanos room operating unit via BASgatewayLX?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Contemporary Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Thermokon Thanos room operating unit via BASgatewayLX",
     "item": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></li><li aria-current="page">Thermokon Thanos room operating unit via BASgatewayLX</li></ol>
<p class="eyebrow">Room operating unit (thermostat / sensor) &middot; BACnet points list</p><h1><span class="mfr">Contemporary Controls</span> Thermokon Thanos room operating unit via BASgatewayLX BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>Gateway profile for the Thermokon Thanos: 590 objects (72 AI, 456 AO, 62 BO), 192 polled by default. Most of the map is configuration: display, illumination, set point ranges and labels, fan stages, occupancy and two controller blocks (parameters, limits, fan coil interaction). Live values - internal temperature and humidity, effective set points, fan stage, occupancy, key states and controller outputs - are inputs and are unpolled by default.</p>
<p>This page lists <strong>590 BACnet objects</strong> for the Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX &mdash; 518 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Contemporary Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/contemporary-controls/">Contemporary Controls</a></dd></div><div><dt>Model</dt><dd>Thermokon Thanos room operating unit via BASgatewayLX</dd></div><div><dt>Equipment</dt><dd>Room operating unit (thermostat / sensor)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>590 (518 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Thanos, Thanos SR, Thanos EH, Thermokon Thanos Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://www.ccontrols.com/support/dp/Thermokon_Thanos_a_LX.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile Thermokon_Thanos_a &middot; Thermokon_Thanos_a_LX.csv</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos.csv" rel="nofollow" download>Download CSV <small>590 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-thermokon-thanos.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.ccontrols.com/support/dp/Thermokon_Thanos_a_LX.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=contemporary-controls/basgatewaylx-thermokon-thanos">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Contemporary Controls&rsquo;s current documentation and the live
device before use. Not official Contemporary Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX</h2>
<div class="answer"><b>Integration in brief</b><p>Tick the live values (temperature, humidity, effective set point, fan stage, occupancy, controller outputs) before mapping; the polled defaults are mostly controller 1 and 2 parameters.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-446">AI 446</a></td><td class="n">Temperature internal sensor</td><td>Room temperature (internal sensor)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-447">AI 447</a></td><td class="n">Humidity internal sensor</td><td>Room humidity (internal sensor)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-435">AI 435</a></td><td class="n">Set point effective 1 (Default set point + set point offset)</td><td>Effective set point 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-448">AI 448</a></td><td class="n">Current fan stage</td><td>Current fan stage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-449">AI 449</a></td><td class="n">Current room occupancy</td><td>Current room occupancy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-450">AI 450</a></td><td class="n">Control variable Heating Controller 1</td><td>Controller 1 heating output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-451">AI 451</a></td><td class="n">Control variable Cooling Controller 1</td><td>Controller 1 cooling output</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.</li><li>One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The polled defaults are configuration outputs; writing them changes the device setup.</li><li>Unpolled rows do not appear as BACnet objects until enabled in the gateway&#x27;s device profile page.</li></ul>
</section>
<h2 id="points">Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">590 of 590 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>72</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>456</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>62</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>590</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>72</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>518</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Device code</td><td class="d">Modbus 400001; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Firmware version</td><td class="d">Modbus 400002; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Device version</td><td class="d">Modbus 400003; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Humidity sensor existing</td><td class="d">Modbus 400004; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="4" data-i="5" data-acc="C" data-u="" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">Rotation Display</td><td class="d">Modbus 400005; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="5" data-i="6" data-acc="C" data-u="" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">Device location identification</td><td class="d">Modbus 400006; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="6" data-i="7" data-acc="C" data-u="" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">Temperature offset</td><td class="d">Modbus 400007; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="7" data-i="8" data-acc="C" data-u="" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">Humidity offset</td><td class="d">Modbus 400008; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="9" data-acc="C" data-u="" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">Setting of the maximal available fan stages</td><td class="d">Modbus 400009; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="9" data-i="10" data-acc="C" data-u="" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">Status fan stage after reset</td><td class="d">Modbus 400010; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="10" data-i="11" data-acc="C" data-u="" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">Status room occupancy after reset</td><td class="d">Modbus 400011; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="11" data-i="12" data-acc="C" data-u="" id="obj-ao-12"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">12</td><td class="n">Bypass time room occupancy</td><td class="d">Modbus 400012; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="12" data-i="13" data-acc="C" data-u="" id="obj-ao-13"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">13</td><td class="n">Time cleaning function</td><td class="d">Modbus 400013; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="13" data-i="14" data-acc="C" data-u="" id="obj-ao-14"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">14</td><td class="n">Device type</td><td class="d">Modbus 400014; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="14" data-i="15" data-acc="C" data-u="" id="obj-ao-15"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15</td><td class="n">Minimum response delay time [ms]</td><td class="d">Modbus 400015; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="15" data-i="16" data-acc="C" data-u="" id="obj-ao-16"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">16</td><td class="n">Background illumination LCD</td><td class="d">Modbus 400016; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Contrast</td><td class="d">Modbus 400017; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="17" data-i="18" data-acc="C" data-u="" id="obj-ao-18"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">18</td><td class="n">Intensity background illumination LCD Standard-Mode</td><td class="d">Modbus 400018; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="18" data-i="19" data-acc="C" data-u="" id="obj-ao-19"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">19</td><td class="n">Intensity background illumination LCD Idle-Mode</td><td class="d">Modbus 400019; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="19" data-i="20" data-acc="C" data-u="" id="obj-ao-20"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">20</td><td class="n">Intensity background illumination LCD Standby-Mode</td><td class="d">Modbus 400020; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="20" data-i="21" data-acc="C" data-u="" id="obj-ao-21"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">21</td><td class="n">Intensity background illumination keypad Standard</td><td class="d">Modbus 400021; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="21" data-i="22" data-acc="C" data-u="" id="obj-ao-22"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">22</td><td class="n">Intensity background illumination keypad Idle</td><td class="d">Modbus 400022; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="22" data-i="23" data-acc="C" data-u="" id="obj-ao-23"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">23</td><td class="n">Intensity background illumination keypad Standby</td><td class="d">Modbus 400023; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="23" data-i="24" data-acc="C" data-u="" id="obj-ao-24"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">24</td><td class="n">Time to switch Standard- in Idle mode</td><td class="d">Modbus 400024; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="24" data-i="25" data-acc="C" data-u="" id="obj-ao-25"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">25</td><td class="n">Time to switch Idle- in Standby mode</td><td class="d">Modbus 400025; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="25" data-i="26" data-acc="C" data-u="" id="obj-ao-26"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">26</td><td class="n">Duration of displaying a menu point</td><td class="d">Modbus 400026; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="26" data-i="27" data-acc="C" data-u="" id="obj-ao-27"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">27</td><td class="n">Duration of displaying an operation</td><td class="d">Modbus 400027; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="27" data-i="28" data-acc="C" data-u="" id="obj-ao-28"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">28</td><td class="n">Date display</td><td class="d">Modbus 400028; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="28" data-i="29" data-acc="C" data-u="" id="obj-ao-29"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">29</td><td class="n">Time display</td><td class="d">Modbus 400029; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="29" data-i="30" data-acc="C" data-u="" id="obj-ao-30"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30</td><td class="n">Time mode</td><td class="d">Modbus 400030; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="30" data-i="31" data-acc="C" data-u="" id="obj-ao-31"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">31</td><td class="n">Register to configure available submenus (only S version!!)</td><td class="d">Modbus 400031; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="31" data-i="32" data-acc="C" data-u="" id="obj-ao-32"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">32</td><td class="n">Refresh interval of LCD in seconds</td><td class="d">Modbus 400032; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="32" data-i="33" data-acc="C" data-u="" id="obj-ao-33"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">33</td><td class="n">Display time of single submenus (only S version!!)</td><td class="d">Modbus 400033; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="33" data-i="34" data-acc="C" data-u="" id="obj-ao-34"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">34</td><td class="n">Upper range of adjustment Set point offset Set point 1</td><td class="d">Modbus 400034; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="34" data-i="35" data-acc="C" data-u="" id="obj-ao-35"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">35</td><td class="n">Lower range of adjustment Set point offset Set point 1</td><td class="d">Modbus 400035; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="35" data-i="36" data-acc="C" data-u="" id="obj-ao-36"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">36</td><td class="n">Step size set point adjustment Set point 1</td><td class="d">Modbus 400036; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="36" data-i="37" data-acc="C" data-u="" id="obj-ao-37"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">37</td><td class="n">Default set point after reset Set point 1</td><td class="d">Modbus 400037; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="37" data-i="38" data-acc="C" data-u="" id="obj-ao-38"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">38</td><td class="n">1. ASCII symbol unit Set point 1</td><td class="d">Modbus 400038; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="38" data-i="39" data-acc="C" data-u="" id="obj-ao-39"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">39</td><td class="n">2. ASCII symbol unit Set point 1</td><td class="d">Modbus 400039; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="39" data-i="40" data-acc="C" data-u="" id="obj-ao-40"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">40</td><td class="n">3. ASCII symbol unit Set point 1</td><td class="d">Modbus 400040; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="40" data-i="41" data-acc="C" data-u="" id="obj-ao-41"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">41</td><td class="n">1. ASCII symbol set point description Set point 1</td><td class="d">Modbus 400041; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="41" data-i="42" data-acc="C" data-u="" id="obj-ao-42"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">42</td><td class="n">2. ASCII symbol set point description Set point 1</td><td class="d">Modbus 400042; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="42" data-i="43" data-acc="C" data-u="" id="obj-ao-43"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">43</td><td class="n">3. ASCII symbol set point description Set point 1</td><td class="d">Modbus 400043; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="43" data-i="44" data-acc="C" data-u="" id="obj-ao-44"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">44</td><td class="n">4. ASCII symbol set point description Set point 1</td><td class="d">Modbus 400044; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="44" data-i="45" data-acc="C" data-u="" id="obj-ao-45"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">45</td><td class="n">Upper range of adjustment Set point adjustment Set point 2</td><td class="d">Modbus 400045; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="45" data-i="46" data-acc="C" data-u="" id="obj-ao-46"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">46</td><td class="n">Lower range of adjustment Set point adjustment Set point 2</td><td class="d">Modbus 400046; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="46" data-i="47" data-acc="C" data-u="" id="obj-ao-47"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">47</td><td class="n">Step size set point adjustment Set point 2</td><td class="d">Modbus 400047; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="47" data-i="48" data-acc="C" data-u="" id="obj-ao-48"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">48</td><td class="n">Default set point after reset Set point 2</td><td class="d">Modbus 400048; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="48" data-i="49" data-acc="C" data-u="" id="obj-ao-49"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">49</td><td class="n">1. ASCII symbol unit Set point 2</td><td class="d">Modbus 400049; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="49" data-i="50" data-acc="C" data-u="" id="obj-ao-50"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">50</td><td class="n">2. ASCII symbol unit Set point 2</td><td class="d">Modbus 400050; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="50" data-i="51" data-acc="C" data-u="" id="obj-ao-51"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">51</td><td class="n">3. ASCII symbol unit Set point 2</td><td class="d">Modbus 400051; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="51" data-i="52" data-acc="C" data-u="" id="obj-ao-52"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">52</td><td class="n">1. ASCII symbol set point description) Set point 2</td><td class="d">Modbus 400052; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="52" data-i="53" data-acc="C" data-u="" id="obj-ao-53"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">53</td><td class="n">2. ASCII symbol set point description Set point 2</td><td class="d">Modbus 400053; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="53" data-i="54" data-acc="C" data-u="" id="obj-ao-54"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">54</td><td class="n">3. ASCII symbol set point description Set point 2</td><td class="d">Modbus 400054; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="54" data-i="55" data-acc="C" data-u="" id="obj-ao-55"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">55</td><td class="n">4. ASCII symbol set point description Set point 2</td><td class="d">Modbus 400055; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="55" data-i="56" data-acc="C" data-u="" id="obj-ao-56"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">56</td><td class="n">Upper range of adjustment Set point offset (Set point 3</td><td class="d">Modbus 400056; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="56" data-i="57" data-acc="C" data-u="" id="obj-ao-57"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">57</td><td class="n">Lower range of adjustment Set point offset Set point 3</td><td class="d">Modbus 400057; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="57" data-i="58" data-acc="C" data-u="" id="obj-ao-58"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">58</td><td class="n">Step size set point adjustment Set point 3</td><td class="d">Modbus 400058; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="58" data-i="59" data-acc="C" data-u="" id="obj-ao-59"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">59</td><td class="n">Default set point 3 after reset Set point 3</td><td class="d">Modbus 400059; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="59" data-i="60" data-acc="C" data-u="" id="obj-ao-60"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">60</td><td class="n">1. ASCII symbol unit Set point 3</td><td class="d">Modbus 400060; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="60" data-i="61" data-acc="C" data-u="" id="obj-ao-61"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">61</td><td class="n">2. ASCII symbol unit Set point 3</td><td class="d">Modbus 400061; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="61" data-i="62" data-acc="C" data-u="" id="obj-ao-62"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">62</td><td class="n">3. ASCII symbol unit Set point 3</td><td class="d">Modbus 400062; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="62" data-i="63" data-acc="C" data-u="" id="obj-ao-63"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">63</td><td class="n">1. ASCII symbol set point description Set point 3</td><td class="d">Modbus 400063; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="63" data-i="64" data-acc="C" data-u="" id="obj-ao-64"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">64</td><td class="n">2. ASCII symbol set point description Set point 3</td><td class="d">Modbus 400064; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="64" data-i="65" data-acc="C" data-u="" id="obj-ao-65"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">65</td><td class="n">3. ASCII symbol set point description Set point 3</td><td class="d">Modbus 400065; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="65" data-i="66" data-acc="C" data-u="" id="obj-ao-66"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">66</td><td class="n">4. ASCII symbol set point description Set point 3</td><td class="d">Modbus 400066; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="66" data-i="67" data-acc="C" data-u="" id="obj-ao-67"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">67</td><td class="n">Upper range of adjustment Set point offset Set point 4</td><td class="d">Modbus 400067; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="67" data-i="68" data-acc="C" data-u="" id="obj-ao-68"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">68</td><td class="n">Lower range of adjustment Set point offset Set point 4</td><td class="d">Modbus 400068; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="68" data-i="69" data-acc="C" data-u="" id="obj-ao-69"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">69</td><td class="n">Step size set point adjustment Set point 4</td><td class="d">Modbus 400069; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="69" data-i="70" data-acc="C" data-u="" id="obj-ao-70"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">70</td><td class="n">Default set point 4 after reset Set point 4</td><td class="d">Modbus 400070; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="70" data-i="71" data-acc="C" data-u="" id="obj-ao-71"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">71</td><td class="n">1. ASCII symbol unit Set point 4</td><td class="d">Modbus 400071; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="71" data-i="72" data-acc="C" data-u="" id="obj-ao-72"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">72</td><td class="n">2. ASCII symbol unit Set point 4</td><td class="d">Modbus 400072; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="72" data-i="73" data-acc="C" data-u="" id="obj-ao-73"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">73</td><td class="n">3. ASCII symbol unit Set point 4</td><td class="d">Modbus 400073; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="73" data-i="74" data-acc="C" data-u="" id="obj-ao-74"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">74</td><td class="n">1. ASCII symbol set point description Set point 4</td><td class="d">Modbus 400074; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="74" data-i="75" data-acc="C" data-u="" id="obj-ao-75"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">75</td><td class="n">2. ASCII symbol set point description Set point 4</td><td class="d">Modbus 400075; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="75" data-i="76" data-acc="C" data-u="" id="obj-ao-76"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">76</td><td class="n">3. ASCII symbol set point description Set point 4</td><td class="d">Modbus 400076; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="76" data-i="77" data-acc="C" data-u="" id="obj-ao-77"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">77</td><td class="n">4. ASCII symbol set point description Set point 4</td><td class="d">Modbus 400077; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="77" data-i="78" data-acc="C" data-u="" id="obj-ao-78"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">78</td><td class="n">Upper range of adjustment Set point offset Set point 5</td><td class="d">Modbus 400078; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="78" data-i="79" data-acc="C" data-u="" id="obj-ao-79"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">79</td><td class="n">Lower range of adjustment Set point offset Set point 5</td><td class="d">Modbus 400079; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="79" data-i="80" data-acc="C" data-u="" id="obj-ao-80"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">80</td><td class="n">Step size set point adjustment Set point 5</td><td class="d">Modbus 400080; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="80" data-i="81" data-acc="C" data-u="" id="obj-ao-81"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">81</td><td class="n">Default set point 5 after reset Set point 5</td><td class="d">Modbus 400081; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="81" data-i="82" data-acc="C" data-u="" id="obj-ao-82"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">82</td><td class="n">1. ASCII symbol unit Set point 5</td><td class="d">Modbus 400082; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="82" data-i="83" data-acc="C" data-u="" id="obj-ao-83"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">83</td><td class="n">2. ASCII symbol unit Set point 5</td><td class="d">Modbus 400083; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="83" data-i="84" data-acc="C" data-u="" id="obj-ao-84"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">84</td><td class="n">3. ASCII symbol unit Set point 5</td><td class="d">Modbus 400084; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="84" data-i="85" data-acc="C" data-u="" id="obj-ao-85"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">85</td><td class="n">1. ASCII symbol set point description Set point 5</td><td class="d">Modbus 400085; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="85" data-i="86" data-acc="C" data-u="" id="obj-ao-86"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">86</td><td class="n">2. ASCII symbol set point description Set point 5</td><td class="d">Modbus 400086; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="86" data-i="87" data-acc="C" data-u="" id="obj-ao-87"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">87</td><td class="n">3. ASCII symbol set point description Set point 5</td><td class="d">Modbus 400087; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="87" data-i="88" data-acc="C" data-u="" id="obj-ao-88"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">88</td><td class="n">4. ASCII symbol set point description Set point 5</td><td class="d">Modbus 400088; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="88" data-i="89" data-acc="C" data-u="" id="obj-ao-89"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">89</td><td class="n">Upper range of adjustment Set point offset Set point 6</td><td class="d">Modbus 400089; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="89" data-i="90" data-acc="C" data-u="" id="obj-ao-90"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">90</td><td class="n">Lower range of adjustment Set point offset Set point 6</td><td class="d">Modbus 400090; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="90" data-i="91" data-acc="C" data-u="" id="obj-ao-91"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">91</td><td class="n">Step size set point adjustment Set point 6</td><td class="d">Modbus 400091; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="91" data-i="92" data-acc="C" data-u="" id="obj-ao-92"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">92</td><td class="n">Default set point 5 after reset Set point 6</td><td class="d">Modbus 400092; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="92" data-i="93" data-acc="C" data-u="" id="obj-ao-93"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">93</td><td class="n">1. ASCII symbol unit Set point 6</td><td class="d">Modbus 400093; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="93" data-i="94" data-acc="C" data-u="" id="obj-ao-94"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">94</td><td class="n">2. ASCII symbol unit Set point 6</td><td class="d">Modbus 400094; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="94" data-i="95" data-acc="C" data-u="" id="obj-ao-95"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">95</td><td class="n">3. ASCII symbol unit Set point 6</td><td class="d">Modbus 400095; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="95" data-i="96" data-acc="C" data-u="" id="obj-ao-96"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">96</td><td class="n">1. ASCII symbol set point description Set point 6</td><td class="d">Modbus 400096; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="96" data-i="97" data-acc="C" data-u="" id="obj-ao-97"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">97</td><td class="n">2. ASCII symbol set point description Set point 6</td><td class="d">Modbus 400097; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="97" data-i="98" data-acc="C" data-u="" id="obj-ao-98"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">98</td><td class="n">3. ASCII symbol set point description Set point 6</td><td class="d">Modbus 400098; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="98" data-i="99" data-acc="C" data-u="" id="obj-ao-99"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">99</td><td class="n">4. ASCII symbol set point description Set point 6</td><td class="d">Modbus 400099; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="99" data-i="100" data-acc="C" data-u="" id="obj-ao-100"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100</td><td class="n">1. ASCII symbol unit External value 1</td><td class="d">Modbus 400100; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="100" data-i="101" data-acc="C" data-u="" id="obj-ao-101"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">101</td><td class="n">2. ASCII symbol unit External value 1</td><td class="d">Modbus 400101; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="101" data-i="102" data-acc="C" data-u="" id="obj-ao-102"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">102</td><td class="n">3. ASCII symbol unit External value 1</td><td class="d">Modbus 400102; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="102" data-i="103" data-acc="C" data-u="" id="obj-ao-103"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">103</td><td class="n">1. ASCII symbol description External value 1</td><td class="d">Modbus 400103; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="103" data-i="104" data-acc="C" data-u="" id="obj-ao-104"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">104</td><td class="n">2. ASCII symbol description External value 1</td><td class="d">Modbus 400104; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="104" data-i="105" data-acc="C" data-u="" id="obj-ao-105"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">105</td><td class="n">3. ASCII symbol description External value 1</td><td class="d">Modbus 400105; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="105" data-i="106" data-acc="C" data-u="" id="obj-ao-106"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">106</td><td class="n">4. ASCII symbol description External value 1</td><td class="d">Modbus 400106; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="106" data-i="107" data-acc="C" data-u="" id="obj-ao-107"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">107</td><td class="n">1. ASCII symbol unit External value 2</td><td class="d">Modbus 400107; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="107" data-i="108" data-acc="C" data-u="" id="obj-ao-108"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">108</td><td class="n">2. ASCII symbol unit External value 2</td><td class="d">Modbus 400108; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="108" data-i="109" data-acc="C" data-u="" id="obj-ao-109"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">109</td><td class="n">3. ASCII symbol unit External value 2</td><td class="d">Modbus 400109; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="109" data-i="110" data-acc="C" data-u="" id="obj-ao-110"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">110</td><td class="n">1. ASCII symbol description External value 2</td><td class="d">Modbus 400110; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="110" data-i="111" data-acc="C" data-u="" id="obj-ao-111"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">111</td><td class="n">2. ASCII symbol description External value 2</td><td class="d">Modbus 400111; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="111" data-i="112" data-acc="C" data-u="" id="obj-ao-112"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">112</td><td class="n">3. ASCII symbol description External value 2</td><td class="d">Modbus 400112; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="112" data-i="113" data-acc="C" data-u="" id="obj-ao-113"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">113</td><td class="n">4. ASCII symbol description External value 2</td><td class="d">Modbus 400113; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="113" data-i="114" data-acc="C" data-u="" id="obj-ao-114"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">114</td><td class="n">1. ASCII symbol unit External value 3</td><td class="d">Modbus 400114; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="114" data-i="115" data-acc="C" data-u="" id="obj-ao-115"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">115</td><td class="n">2. ASCII symbol unit External value 3</td><td class="d">Modbus 400115; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="115" data-i="116" data-acc="C" data-u="" id="obj-ao-116"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">116</td><td class="n">3. ASCII symbol unit External value 3</td><td class="d">Modbus 400116; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="116" data-i="117" data-acc="C" data-u="" id="obj-ao-117"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">117</td><td class="n">1. ASCII symbol description External value 3</td><td class="d">Modbus 400117; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="117" data-i="118" data-acc="C" data-u="" id="obj-ao-118"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">118</td><td class="n">2. ASCII symbol description External value 3</td><td class="d">Modbus 400118; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="118" data-i="119" data-acc="C" data-u="" id="obj-ao-119"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">119</td><td class="n">3. ASCII symbol description External value 3</td><td class="d">Modbus 400119; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="119" data-i="120" data-acc="C" data-u="" id="obj-ao-120"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">120</td><td class="n">4. ASCII symbol description External value 3</td><td class="d">Modbus 400120; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="120" data-i="121" data-acc="C" data-u="" id="obj-ao-121"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">121</td><td class="n">1. ASCII symbol unit External value 4</td><td class="d">Modbus 400121; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="121" data-i="122" data-acc="C" data-u="" id="obj-ao-122"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">122</td><td class="n">2. ASCII symbol unit External value 4</td><td class="d">Modbus 400122; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="122" data-i="123" data-acc="C" data-u="" id="obj-ao-123"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">123</td><td class="n">3. ASCII symbol unit External value 4</td><td class="d">Modbus 400123; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="123" data-i="124" data-acc="C" data-u="" id="obj-ao-124"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">124</td><td class="n">1. ASCII symbol description External value 4</td><td class="d">Modbus 400124; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="124" data-i="125" data-acc="C" data-u="" id="obj-ao-125"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">125</td><td class="n">2. ASCII symbol description External value 4</td><td class="d">Modbus 400125; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="125" data-i="126" data-acc="C" data-u="" id="obj-ao-126"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">126</td><td class="n">3. ASCII symbol description External value 4</td><td class="d">Modbus 400126; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="126" data-i="127" data-acc="C" data-u="" id="obj-ao-127"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">127</td><td class="n">4. ASCII symbol description External value 4</td><td class="d">Modbus 400127; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="127" data-i="128" data-acc="C" data-u="" id="obj-ao-128"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">128</td><td class="n">1. ASCII symbol unit External value 5</td><td class="d">Modbus 400128; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="128" data-i="129" data-acc="C" data-u="" id="obj-ao-129"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">129</td><td class="n">2. ASCII symbol unit External value 5</td><td class="d">Modbus 400129; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="129" data-i="130" data-acc="C" data-u="" id="obj-ao-130"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">130</td><td class="n">3. ASCII symbol unit External value 5</td><td class="d">Modbus 400130; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="130" data-i="131" data-acc="C" data-u="" id="obj-ao-131"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">131</td><td class="n">1. ASCII symbol description External value</td><td class="d">Modbus 400131; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="131" data-i="132" data-acc="C" data-u="" id="obj-ao-132"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">132</td><td class="n">2. ASCII symbol description External value 5</td><td class="d">Modbus 400132; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="132" data-i="133" data-acc="C" data-u="" id="obj-ao-133"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">133</td><td class="n">3. ASCII symbol description External value 5</td><td class="d">Modbus 400133; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="133" data-i="134" data-acc="C" data-u="" id="obj-ao-134"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">134</td><td class="n">4. ASCII symbol description External value 5</td><td class="d">Modbus 400134; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="134" data-i="135" data-acc="C" data-u="" id="obj-ao-135"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">135</td><td class="n">1. ASCII symbol unit External value 6</td><td class="d">Modbus 400135; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="135" data-i="136" data-acc="C" data-u="" id="obj-ao-136"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">136</td><td class="n">2. ASCII symbol unit External value 6</td><td class="d">Modbus 400136; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="136" data-i="137" data-acc="C" data-u="" id="obj-ao-137"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">137</td><td class="n">3. ASCII symbol unit External value 6</td><td class="d">Modbus 400137; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="137" data-i="138" data-acc="C" data-u="" id="obj-ao-138"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">138</td><td class="n">1. ASCII symbol description External value 6</td><td class="d">Modbus 400138; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="138" data-i="139" data-acc="C" data-u="" id="obj-ao-139"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">139</td><td class="n">2. ASCII symbol description External value 6</td><td class="d">Modbus 400139; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="139" data-i="140" data-acc="C" data-u="" id="obj-ao-140"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">140</td><td class="n">3. ASCII symbol description External value 6</td><td class="d">Modbus 400140; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="140" data-i="141" data-acc="C" data-u="" id="obj-ao-141"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">141</td><td class="n">4. ASCII symbol description External value 6</td><td class="d">Modbus 400141; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="141" data-i="142" data-acc="C" data-u="" id="obj-ao-142"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">142</td><td class="n">Configuration functional clip</td><td class="d">Modbus 400142; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="142" data-i="143" data-acc="C" data-u="" id="obj-ao-143"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">143</td><td class="n">Configuration menu key 1</td><td class="d">Modbus 400143; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="143" data-i="144" data-acc="C" data-u="" id="obj-ao-144"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">144</td><td class="n">Configuration menu key 4</td><td class="d">Modbus 400144; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="144" data-i="145" data-acc="C" data-u="" id="obj-ao-145"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">145</td><td class="n">onfiguration menu key 5</td><td class="d">Modbus 400145; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="145" data-i="146" data-acc="C" data-u="" id="obj-ao-146"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">146</td><td class="n">Configuration menu key 6</td><td class="d">Modbus 400146; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="146" data-i="147" data-acc="C" data-u="" id="obj-ao-147"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">147</td><td class="n">Configuration menu key 7</td><td class="d">Modbus 400147; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="147" data-i="148" data-acc="C" data-u="" id="obj-ao-148"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">148</td><td class="n">Configuration Direct key 8</td><td class="d">Modbus 400148; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="148" data-i="149" data-acc="C" data-u="" id="obj-ao-149"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">149</td><td class="n">Configuration Direct key 9</td><td class="d">Modbus 400149; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="149" data-i="150" data-acc="C" data-u="" id="obj-ao-150"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">150</td><td class="n">Configuration Direct key 10</td><td class="d">Modbus 400150; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="150" data-i="151" data-acc="C" data-u="" id="obj-ao-151"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">151</td><td class="n">Configuration Direct key 11</td><td class="d">Modbus 400151; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="151" data-i="152" data-acc="C" data-u="" id="obj-ao-152"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">152</td><td class="n">Configuration Direct key 12</td><td class="d">Modbus 400152; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="152" data-i="153" data-acc="C" data-u="" id="obj-ao-153"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">153</td><td class="n">Configuration Direct key 13</td><td class="d">Modbus 400153; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="153" data-i="154" data-acc="C" data-u="" id="obj-ao-154"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">154</td><td class="n">Configuration Direct key 14</td><td class="d">Modbus 400154; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="154" data-i="155" data-acc="C" data-u="" id="obj-ao-155"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">155</td><td class="n">Configuration Direct key 15</td><td class="d">Modbus 400155; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="155" data-i="156" data-acc="C" data-u="" id="obj-ao-156"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">156</td><td class="n">Lock external defaults</td><td class="d">Modbus 400156; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="156" data-i="157" data-acc="C" data-u="" id="obj-ao-157"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">157</td><td class="n">Controller 1 Default set point after reset Comfort</td><td class="d">Modbus 400157</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="157" data-i="158" data-acc="C" data-u="" id="obj-ao-158"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">158</td><td class="n">Controller 1 Set point difference Standby</td><td class="d">Modbus 400158</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="158" data-i="159" data-acc="C" data-u="" id="obj-ao-159"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">159</td><td class="n">Controller 1 Set point difference Unoccupied</td><td class="d">Modbus 400159</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="159" data-i="160" data-acc="C" data-u="" id="obj-ao-160"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">160</td><td class="n">Controller 1 Controller parameter XP Heating</td><td class="d">Modbus 400160</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="160" data-i="161" data-acc="C" data-u="" id="obj-ao-161"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">161</td><td class="n">Controller 1 Controller parameter TN Heating</td><td class="d">Modbus 400161</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="161" data-i="162" data-acc="C" data-u="" id="obj-ao-162"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">162</td><td class="n">Controller 1 Controller parameter XP Cooling</td><td class="d">Modbus 400162</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="162" data-i="163" data-acc="C" data-u="" id="obj-ao-163"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">163</td><td class="n">Controller 1 Controller parameter TN Cooling</td><td class="d">Modbus 400163</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="163" data-i="164" data-acc="C" data-u="" id="obj-ao-164"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">164</td><td class="n">Controller 1 Dead zone</td><td class="d">Modbus 400164</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="164" data-i="165" data-acc="C" data-u="" id="obj-ao-165"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">165</td><td class="n">Controller 1 Minimum control variable Heating</td><td class="d">Modbus 400165</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="165" data-i="166" data-acc="C" data-u="" id="obj-ao-166"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">166</td><td class="n">Controller 1 Maximum control variable Heating</td><td class="d">Modbus 400166</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="166" data-i="167" data-acc="C" data-u="" id="obj-ao-167"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">167</td><td class="n">Controller 1 Minimum control variable Cooling</td><td class="d">Modbus 400167</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="167" data-i="168" data-acc="C" data-u="" id="obj-ao-168"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">168</td><td class="n">Controller 1 Maximum control variable Cooling</td><td class="d">Modbus 400168</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="168" data-i="169" data-acc="C" data-u="" id="obj-ao-169"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">169</td><td class="n">Controller 1 Controller mode after reset</td><td class="d">Modbus 400169</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="169" data-i="170" data-acc="C" data-u="" id="obj-ao-170"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">170</td><td class="n">Controller 1 Selection actual value</td><td class="d">Modbus 400170</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="170" data-i="171" data-acc="C" data-u="" id="obj-ao-171"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">171</td><td class="n">Controller 1 Selection set value</td><td class="d">Modbus 400171</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="171" data-i="172" data-acc="C" data-u="" id="obj-ao-172"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">172</td><td class="n">Controller 1 Selection energy hold-off</td><td class="d">Modbus 400172</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="172" data-i="173" data-acc="C" data-u="" id="obj-ao-173"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">173</td><td class="n">Controller 1 Selection Un-/Occupied</td><td class="d">Modbus 400173</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="173" data-i="174" data-acc="C" data-u="" id="obj-ao-174"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">174</td><td class="n">Controller 1 Frost protection-Set point</td><td class="d">Modbus 400174</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="174" data-i="175" data-acc="C" data-u="" id="obj-ao-175"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">175</td><td class="n">Controller 1 Minimum control variable</td><td class="d">Modbus 400175</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="175" data-i="176" data-acc="C" data-u="" id="obj-ao-176"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">176</td><td class="n">Controller 1 Controller has access to symbols Heating Cooling</td><td class="d">Modbus 400176</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="176" data-i="177" data-acc="C" data-u="" id="obj-ao-177"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">177</td><td class="n">Controller 1 Number of fan stages</td><td class="d">Modbus 400177</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="177" data-i="178" data-acc="C" data-u="" id="obj-ao-178"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">178</td><td class="n">Controller 1 Control variable threshold for fan stage 1 Heating</td><td class="d">Modbus 400178</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="178" data-i="179" data-acc="C" data-u="" id="obj-ao-179"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">179</td><td class="n">Controller 1 Control variable threshold for fan stage 2 Heating</td><td class="d">Modbus 400179</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="179" data-i="180" data-acc="C" data-u="" id="obj-ao-180"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">180</td><td class="n">Controller 1 Control variable threshold for fan stage 3 Heating</td><td class="d">Modbus 400180</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="180" data-i="181" data-acc="C" data-u="" id="obj-ao-181"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">181</td><td class="n">Controller 1 Control variable threshold for fan stage 1 Cooling</td><td class="d">Modbus 400181</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="181" data-i="182" data-acc="C" data-u="" id="obj-ao-182"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">182</td><td class="n">Controller 1 Control variable threshold for fan stage 2 Cooling</td><td class="d">Modbus 400182</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="182" data-i="183" data-acc="C" data-u="" id="obj-ao-183"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">183</td><td class="n">Controller 1 Control variable threshold for fan stage 3 Cooling</td><td class="d">Modbus 400183</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="183" data-i="184" data-acc="C" data-u="" id="obj-ao-184"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">184</td><td class="n">Controller 1 PWM cycle time</td><td class="d">Modbus 400184</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="184" data-i="185" data-acc="C" data-u="" id="obj-ao-185"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">185</td><td class="n">Controller 1 Select fan coil X interacts with Main-Fan control</td><td class="d">Modbus 400185</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="185" data-i="186" data-acc="C" data-u="" id="obj-ao-186"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">186</td><td class="n">Controller 1 Display dew point signal of controller</td><td class="d">Modbus 400186</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="186" data-i="187" data-acc="C" data-u="" id="obj-ao-187"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">187</td><td class="n">Controller 1 Bypass time</td><td class="d">Modbus 400187</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="187" data-i="188" data-acc="C" data-u="" id="obj-ao-188"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">188</td><td class="n">Controller 1 Minimal ON time for fan coil</td><td class="d">Modbus 400188</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="188" data-i="189" data-acc="C" data-u="" id="obj-ao-189"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">189</td><td class="n">Controller 2 Default set point after reset Comfort</td><td class="d">Modbus 400189</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="189" data-i="190" data-acc="C" data-u="" id="obj-ao-190"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">190</td><td class="n">Controller 2 Set point difference Standby</td><td class="d">Modbus 400190</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="190" data-i="191" data-acc="C" data-u="" id="obj-ao-191"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">191</td><td class="n">Controller 2 Set point difference Unoccupied</td><td class="d">Modbus 400191</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="191" data-i="192" data-acc="C" data-u="" id="obj-ao-192"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">192</td><td class="n">Controller 2 Controller parameter XP Heating</td><td class="d">Modbus 400192</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="192" data-i="193" data-acc="C" data-u="" id="obj-ao-193"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">193</td><td class="n">Controller 2 Controller parameter TN Heating</td><td class="d">Modbus 400193</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="193" data-i="194" data-acc="C" data-u="" id="obj-ao-194"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">194</td><td class="n">Controller 2 Controller parameter XP Cooling</td><td class="d">Modbus 400194</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="194" data-i="195" data-acc="C" data-u="" id="obj-ao-195"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">195</td><td class="n">Controller 2 Controller parameter TN Cooling</td><td class="d">Modbus 400195</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="195" data-i="196" data-acc="C" data-u="" id="obj-ao-196"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">196</td><td class="n">Controller 2 Dead zone</td><td class="d">Modbus 400196</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="196" data-i="197" data-acc="C" data-u="" id="obj-ao-197"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">197</td><td class="n">Controller 2 Minimum control variable Heating</td><td class="d">Modbus 400197</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="197" data-i="198" data-acc="C" data-u="" id="obj-ao-198"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">198</td><td class="n">Controller 2 Maximum control variable Heating</td><td class="d">Modbus 400198</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="198" data-i="199" data-acc="C" data-u="" id="obj-ao-199"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">199</td><td class="n">Controller 2 Minimum control variable Cooling</td><td class="d">Modbus 400199</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="199" data-i="200" data-acc="C" data-u="" id="obj-ao-200"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">200</td><td class="n">Controller 2 Maximum control variable Cooling</td><td class="d">Modbus 400200</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="200" data-i="201" data-acc="C" data-u="" id="obj-ao-201"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201</td><td class="n">Controller 2 Controller mode after reset</td><td class="d">Modbus 400201</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="201" data-i="202" data-acc="C" data-u="" id="obj-ao-202"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">202</td><td class="n">Controller 2 Selection actual value</td><td class="d">Modbus 400202</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="202" data-i="203" data-acc="C" data-u="" id="obj-ao-203"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">203</td><td class="n">Controller 2 Selection set value</td><td class="d">Modbus 400203</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="203" data-i="204" data-acc="C" data-u="" id="obj-ao-204"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">204</td><td class="n">Controller 2 Selection energy hold-off</td><td class="d">Modbus 400204</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="204" data-i="205" data-acc="C" data-u="" id="obj-ao-205"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">205</td><td class="n">Controller 2 Selection Un-/Occupied</td><td class="d">Modbus 400205</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="205" data-i="206" data-acc="C" data-u="" id="obj-ao-206"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">206</td><td class="n">Controller 2 Frost protection-Set point</td><td class="d">Modbus 400206</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="206" data-i="207" data-acc="C" data-u="" id="obj-ao-207"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">207</td><td class="n">Controller 2 Minimum control variable</td><td class="d">Modbus 400207</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="207" data-i="208" data-acc="C" data-u="" id="obj-ao-208"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">208</td><td class="n">Controller 2 Controller has access to symbols Heating Cooling</td><td class="d">Modbus 400208</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="208" data-i="209" data-acc="C" data-u="" id="obj-ao-209"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">209</td><td class="n">Controller 2 Number of fan stages</td><td class="d">Modbus 400209</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="209" data-i="210" data-acc="C" data-u="" id="obj-ao-210"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">210</td><td class="n">Controller 2 Control variable threshold for fan stage 1 Heating</td><td class="d">Modbus 400210</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="210" data-i="211" data-acc="C" data-u="" id="obj-ao-211"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">211</td><td class="n">Controller 2 Control variable threshold for fan stage 2 Heating</td><td class="d">Modbus 400211</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="211" data-i="212" data-acc="C" data-u="" id="obj-ao-212"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">212</td><td class="n">Controller 2 Control variable threshold for fan stage 3 Heating</td><td class="d">Modbus 400212</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="212" data-i="213" data-acc="C" data-u="" id="obj-ao-213"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">213</td><td class="n">Controller 2 Control variable threshold for fan stage 1 Cooling</td><td class="d">Modbus 400213</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="213" data-i="214" data-acc="C" data-u="" id="obj-ao-214"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">214</td><td class="n">Controller 2 Control variable threshold for fan stage 2 Cooling</td><td class="d">Modbus 400214</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="214" data-i="215" data-acc="C" data-u="" id="obj-ao-215"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">215</td><td class="n">Controller 2 Control variable threshold for fan stage 3 Cooling</td><td class="d">Modbus 400215</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="215" data-i="216" data-acc="C" data-u="" id="obj-ao-216"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">216</td><td class="n">Controller 2 PWM cycle time</td><td class="d">Modbus 400216</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="216" data-i="217" data-acc="C" data-u="" id="obj-ao-217"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">217</td><td class="n">Controller 2 Select fan coil X interacts with Main-Fan control</td><td class="d">Modbus 400217</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="217" data-i="218" data-acc="C" data-u="" id="obj-ao-218"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">218</td><td class="n">Controller 2 Display dew point signal of controller</td><td class="d">Modbus 400218</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="218" data-i="219" data-acc="C" data-u="" id="obj-ao-219"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">219</td><td class="n">Controller 2 Bypass time</td><td class="d">Modbus 400219</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="219" data-i="220" data-acc="C" data-u="" id="obj-ao-220"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">220</td><td class="n">Controller 2 Minimal ON time for fan coil</td><td class="d">Modbus 400220</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="220" data-i="221" data-acc="C" data-u="" id="obj-ao-221"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">221</td><td class="n">Controller 3 Default set point after reset Comfort</td><td class="d">Modbus 400221</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="221" data-i="222" data-acc="C" data-u="" id="obj-ao-222"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">222</td><td class="n">Controller 3 Set point difference Standby</td><td class="d">Modbus 400222</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="222" data-i="223" data-acc="C" data-u="" id="obj-ao-223"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">223</td><td class="n">Controller 3 Set point difference Unoccupied</td><td class="d">Modbus 400223</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="223" data-i="224" data-acc="C" data-u="" id="obj-ao-224"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">224</td><td class="n">Controller 3 Controller parameter XP Heating</td><td class="d">Modbus 400224</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="224" data-i="225" data-acc="C" data-u="" id="obj-ao-225"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">225</td><td class="n">Controller 3 Controller parameter TN Heating</td><td class="d">Modbus 400225</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="225" data-i="226" data-acc="C" data-u="" id="obj-ao-226"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">226</td><td class="n">Controller 3 Controller parameter XP Cooling</td><td class="d">Modbus 400226</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="226" data-i="227" data-acc="C" data-u="" id="obj-ao-227"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">227</td><td class="n">Controller 3 Controller parameter TN Cooling</td><td class="d">Modbus 400227</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="227" data-i="228" data-acc="C" data-u="" id="obj-ao-228"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">228</td><td class="n">Controller 3 Dead zone</td><td class="d">Modbus 400228</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="228" data-i="229" data-acc="C" data-u="" id="obj-ao-229"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">229</td><td class="n">Controller 3 Minimum control variable Heating</td><td class="d">Modbus 400229</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="229" data-i="230" data-acc="C" data-u="" id="obj-ao-230"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">230</td><td class="n">Controller 3 Maximum control variable Heating</td><td class="d">Modbus 400230</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="230" data-i="231" data-acc="C" data-u="" id="obj-ao-231"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">231</td><td class="n">Controller 3 Minimum control variable Cooling</td><td class="d">Modbus 400231</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="231" data-i="232" data-acc="C" data-u="" id="obj-ao-232"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">232</td><td class="n">Controller 3 Maximum control variable Cooling</td><td class="d">Modbus 400232</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="232" data-i="233" data-acc="C" data-u="" id="obj-ao-233"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">233</td><td class="n">Controller 3 Controller mode after reset</td><td class="d">Modbus 400233</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="233" data-i="234" data-acc="C" data-u="" id="obj-ao-234"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">234</td><td class="n">Controller 3 Selection actual value</td><td class="d">Modbus 400234</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="234" data-i="235" data-acc="C" data-u="" id="obj-ao-235"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">235</td><td class="n">Controller 3 Selection set value</td><td class="d">Modbus 400235</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="235" data-i="236" data-acc="C" data-u="" id="obj-ao-236"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">236</td><td class="n">Controller 3 Selection energy hold-off</td><td class="d">Modbus 400236</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="236" data-i="237" data-acc="C" data-u="" id="obj-ao-237"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">237</td><td class="n">Controller 3 Selection Un-/Occupied</td><td class="d">Modbus 400237</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="237" data-i="238" data-acc="C" data-u="" id="obj-ao-238"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">238</td><td class="n">Controller 3 Frost protection-Set point</td><td class="d">Modbus 400238</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="238" data-i="239" data-acc="C" data-u="" id="obj-ao-239"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">239</td><td class="n">Controller 3 Minimum control variable</td><td class="d">Modbus 400239</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="239" data-i="240" data-acc="C" data-u="" id="obj-ao-240"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">240</td><td class="n">Controller 3 Controller has access to symbols Heating Cooling</td><td class="d">Modbus 400240</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="240" data-i="241" data-acc="C" data-u="" id="obj-ao-241"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">241</td><td class="n">Controller 3 Number of fan stages</td><td class="d">Modbus 400241</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="241" data-i="242" data-acc="C" data-u="" id="obj-ao-242"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">242</td><td class="n">Controller 3 Control variable threshold for fan stage 1 Heating</td><td class="d">Modbus 400242</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="242" data-i="243" data-acc="C" data-u="" id="obj-ao-243"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">243</td><td class="n">Controller 3 Control variable threshold for fan stage 2 Heating</td><td class="d">Modbus 400243</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="243" data-i="244" data-acc="C" data-u="" id="obj-ao-244"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">244</td><td class="n">Controller 3 Control variable threshold for fan stage 3 Heating</td><td class="d">Modbus 400244</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="244" data-i="245" data-acc="C" data-u="" id="obj-ao-245"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">245</td><td class="n">Controller 3 Control variable threshold for fan stage 1 Cooling</td><td class="d">Modbus 400245</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="245" data-i="246" data-acc="C" data-u="" id="obj-ao-246"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">246</td><td class="n">Controller 3 Control variable threshold for fan stage 2 Cooling</td><td class="d">Modbus 400246</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="246" data-i="247" data-acc="C" data-u="" id="obj-ao-247"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">247</td><td class="n">Controller 3 Control variable threshold for fan stage 3 Cooling</td><td class="d">Modbus 400247</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="247" data-i="248" data-acc="C" data-u="" id="obj-ao-248"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">248</td><td class="n">Controller 3 PWM cycle time</td><td class="d">Modbus 400248</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="248" data-i="249" data-acc="C" data-u="" id="obj-ao-249"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">249</td><td class="n">Controller 3 Select fan coil X interacts with Main-Fan control</td><td class="d">Modbus 400249</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="249" data-i="250" data-acc="C" data-u="" id="obj-ao-250"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">250</td><td class="n">Controller 3 Display dew point signal of controller</td><td class="d">Modbus 400250</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="250" data-i="251" data-acc="C" data-u="" id="obj-ao-251"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">251</td><td class="n">Controller 3 Bypass time</td><td class="d">Modbus 400251</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="251" data-i="252" data-acc="C" data-u="" id="obj-ao-252"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">252</td><td class="n">Controller 3 Minimal ON time for fan coil</td><td class="d">Modbus 400252</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="252" data-i="253" data-acc="C" data-u="" id="obj-ao-253"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">253</td><td class="n">Controller 4 Default set point after reset Comfort</td><td class="d">Modbus 400253</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="253" data-i="254" data-acc="C" data-u="" id="obj-ao-254"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">254</td><td class="n">Controller 4 Set point difference Standby</td><td class="d">Modbus 400254</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="254" data-i="255" data-acc="C" data-u="" id="obj-ao-255"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">255</td><td class="n">Controller 4 Set point difference Unoccupied</td><td class="d">Modbus 400255</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="255" data-i="256" data-acc="C" data-u="" id="obj-ao-256"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">256</td><td class="n">Controller 4 Controller parameter XP Heating</td><td class="d">Modbus 400256</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="256" data-i="257" data-acc="C" data-u="" id="obj-ao-257"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">257</td><td class="n">Controller 4 Controller parameter TN Heating</td><td class="d">Modbus 400257</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="257" data-i="258" data-acc="C" data-u="" id="obj-ao-258"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">258</td><td class="n">Controller 4 Controller parameter XP Cooling</td><td class="d">Modbus 400258</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="258" data-i="259" data-acc="C" data-u="" id="obj-ao-259"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">259</td><td class="n">Controller 4 Controller parameter TN Cooling</td><td class="d">Modbus 400259</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="259" data-i="260" data-acc="C" data-u="" id="obj-ao-260"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">260</td><td class="n">Controller 4 Dead zone</td><td class="d">Modbus 400260</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="260" data-i="261" data-acc="C" data-u="" id="obj-ao-261"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">261</td><td class="n">Controller 4 Minimum control variable Heating</td><td class="d">Modbus 400261</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="261" data-i="262" data-acc="C" data-u="" id="obj-ao-262"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">262</td><td class="n">Controller 4 Maximum control variable Heating</td><td class="d">Modbus 400262</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="262" data-i="263" data-acc="C" data-u="" id="obj-ao-263"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">263</td><td class="n">Controller 4 Minimum control variable Cooling</td><td class="d">Modbus 400263</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="263" data-i="264" data-acc="C" data-u="" id="obj-ao-264"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">264</td><td class="n">Controller 4 Maximum control variable Cooling</td><td class="d">Modbus 400264</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="264" data-i="265" data-acc="C" data-u="" id="obj-ao-265"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">265</td><td class="n">Controller 4 Controller mode after reset</td><td class="d">Modbus 400265</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="265" data-i="266" data-acc="C" data-u="" id="obj-ao-266"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">266</td><td class="n">Controller 4 Selection actual value</td><td class="d">Modbus 400266</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="266" data-i="267" data-acc="C" data-u="" id="obj-ao-267"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">267</td><td class="n">Controller 4 Selection set value</td><td class="d">Modbus 400267</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="267" data-i="268" data-acc="C" data-u="" id="obj-ao-268"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">268</td><td class="n">Controller 4 Selection energy hold-off</td><td class="d">Modbus 400268</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="268" data-i="269" data-acc="C" data-u="" id="obj-ao-269"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">269</td><td class="n">Controller 4 Selection Un-/Occupied</td><td class="d">Modbus 400269</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="269" data-i="270" data-acc="C" data-u="" id="obj-ao-270"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">270</td><td class="n">Controller 4 Frost protection-Set point</td><td class="d">Modbus 400270</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="270" data-i="271" data-acc="C" data-u="" id="obj-ao-271"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">271</td><td class="n">Controller 4 Minimum control variable</td><td class="d">Modbus 400271</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="271" data-i="272" data-acc="C" data-u="" id="obj-ao-272"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">272</td><td class="n">Controller 4 Controller has access to symbols Heating Cooling</td><td class="d">Modbus 400272</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="272" data-i="273" data-acc="C" data-u="" id="obj-ao-273"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">273</td><td class="n">Controller 4 Number of fan stages</td><td class="d">Modbus 400273</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="273" data-i="274" data-acc="C" data-u="" id="obj-ao-274"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">274</td><td class="n">Controller 4 Control variable threshold for fan stage 1 Heating</td><td class="d">Modbus 400274</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="274" data-i="275" data-acc="C" data-u="" id="obj-ao-275"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">275</td><td class="n">Controller 4 Control variable threshold for fan stage 2 Heating</td><td class="d">Modbus 400275</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="275" data-i="276" data-acc="C" data-u="" id="obj-ao-276"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">276</td><td class="n">Controller 4 Control variable threshold for fan stage 3 Heating</td><td class="d">Modbus 400276</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="276" data-i="277" data-acc="C" data-u="" id="obj-ao-277"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">277</td><td class="n">Controller 4 Control variable threshold for fan stage 1 Cooling</td><td class="d">Modbus 400277</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="277" data-i="278" data-acc="C" data-u="" id="obj-ao-278"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">278</td><td class="n">Controller 4 Control variable threshold for fan stage 2 Cooling</td><td class="d">Modbus 400278</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="278" data-i="279" data-acc="C" data-u="" id="obj-ao-279"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">279</td><td class="n">Controller 4 Control variable threshold for fan stage 3 Cooling</td><td class="d">Modbus 400279</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="279" data-i="280" data-acc="C" data-u="" id="obj-ao-280"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">280</td><td class="n">Controller 4 PWM cycle time</td><td class="d">Modbus 400280</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="280" data-i="281" data-acc="C" data-u="" id="obj-ao-281"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">281</td><td class="n">Controller 4 Select fan coil X interacts with Main-Fan control</td><td class="d">Modbus 400281</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="281" data-i="282" data-acc="C" data-u="" id="obj-ao-282"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">282</td><td class="n">Controller 4 Display dew point signal of controller</td><td class="d">Modbus 400282</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="282" data-i="283" data-acc="C" data-u="" id="obj-ao-283"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">283</td><td class="n">Controller 4 Bypass time</td><td class="d">Modbus 400283</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="283" data-i="284" data-acc="C" data-u="" id="obj-ao-284"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">284</td><td class="n">Controller 4 Minimal ON time for fan coil</td><td class="d">Modbus 400284</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="284" data-i="285" data-acc="C" data-u="" id="obj-ao-285"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">285</td><td class="n">Controller 5 Default set point after reset Comfort</td><td class="d">Modbus 400285</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="285" data-i="286" data-acc="C" data-u="" id="obj-ao-286"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">286</td><td class="n">Controller 5 Set point difference Standby</td><td class="d">Modbus 400286</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="286" data-i="287" data-acc="C" data-u="" id="obj-ao-287"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">287</td><td class="n">Controller 5 Set point difference Unoccupied</td><td class="d">Modbus 400287</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="287" data-i="288" data-acc="C" data-u="" id="obj-ao-288"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">288</td><td class="n">Controller 5 Controller parameter XP Heating</td><td class="d">Modbus 400288</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="288" data-i="289" data-acc="C" data-u="" id="obj-ao-289"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">289</td><td class="n">Controller 5 Controller parameter TN Heating</td><td class="d">Modbus 400289</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="289" data-i="290" data-acc="C" data-u="" id="obj-ao-290"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">290</td><td class="n">Controller 5 Controller parameter XP Cooling</td><td class="d">Modbus 400290</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="290" data-i="291" data-acc="C" data-u="" id="obj-ao-291"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">291</td><td class="n">Controller 5 Controller parameter TN Cooling</td><td class="d">Modbus 400291</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="291" data-i="292" data-acc="C" data-u="" id="obj-ao-292"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">292</td><td class="n">Controller 5 Dead zone</td><td class="d">Modbus 400292</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="292" data-i="293" data-acc="C" data-u="" id="obj-ao-293"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">293</td><td class="n">Controller 5 Minimum control variable Heating</td><td class="d">Modbus 400293</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="293" data-i="294" data-acc="C" data-u="" id="obj-ao-294"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">294</td><td class="n">Controller 5 Maximum control variable Heating</td><td class="d">Modbus 400294</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="294" data-i="295" data-acc="C" data-u="" id="obj-ao-295"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">295</td><td class="n">Controller 5 Minimum control variable Cooling</td><td class="d">Modbus 400295</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="295" data-i="296" data-acc="C" data-u="" id="obj-ao-296"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">296</td><td class="n">Controller 5 Maximum control variable Cooling</td><td class="d">Modbus 400296</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="296" data-i="297" data-acc="C" data-u="" id="obj-ao-297"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">297</td><td class="n">Controller 5 Controller mode after reset</td><td class="d">Modbus 400297</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="297" data-i="298" data-acc="C" data-u="" id="obj-ao-298"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">298</td><td class="n">Controller 5 Selection actual value</td><td class="d">Modbus 400298</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="298" data-i="299" data-acc="C" data-u="" id="obj-ao-299"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">299</td><td class="n">Controller 5 Selection set value</td><td class="d">Modbus 400299</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="299" data-i="300" data-acc="C" data-u="" id="obj-ao-300"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">300</td><td class="n">Controller 5 Selection energy hold-off</td><td class="d">Modbus 400300</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="300" data-i="301" data-acc="C" data-u="" id="obj-ao-301"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">301</td><td class="n">Controller 5 Selection Un-/Occupied</td><td class="d">Modbus 400301</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="301" data-i="302" data-acc="C" data-u="" id="obj-ao-302"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">302</td><td class="n">Controller 5 Frost protection-Set point</td><td class="d">Modbus 400302</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="302" data-i="303" data-acc="C" data-u="" id="obj-ao-303"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">303</td><td class="n">Controller 5 Minimum control variable</td><td class="d">Modbus 400303</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="303" data-i="304" data-acc="C" data-u="" id="obj-ao-304"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">304</td><td class="n">Controller 5 Controller has access to symbols Heating Cooling</td><td class="d">Modbus 400304</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="304" data-i="305" data-acc="C" data-u="" id="obj-ao-305"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">305</td><td class="n">Controller 5 Number of fan stages</td><td class="d">Modbus 400305</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="305" data-i="306" data-acc="C" data-u="" id="obj-ao-306"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">306</td><td class="n">Controller 5 Control variable threshold for fan stage 1 Heating</td><td class="d">Modbus 400306</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="306" data-i="307" data-acc="C" data-u="" id="obj-ao-307"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">307</td><td class="n">Controller 5 Control variable threshold for fan stage 2 Heating</td><td class="d">Modbus 400307</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="307" data-i="308" data-acc="C" data-u="" id="obj-ao-308"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">308</td><td class="n">Controller 5 Control variable threshold for fan stage 3 Heating</td><td class="d">Modbus 400308</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="308" data-i="309" data-acc="C" data-u="" id="obj-ao-309"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">309</td><td class="n">Controller 5 Control variable threshold for fan stage 1 Cooling</td><td class="d">Modbus 400309</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="309" data-i="310" data-acc="C" data-u="" id="obj-ao-310"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">310</td><td class="n">Controller 5 Control variable threshold for fan stage 2 Cooling</td><td class="d">Modbus 400310</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="310" data-i="311" data-acc="C" data-u="" id="obj-ao-311"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">311</td><td class="n">Controller 5 Control variable threshold for fan stage 3 Cooling</td><td class="d">Modbus 400311</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="311" data-i="312" data-acc="C" data-u="" id="obj-ao-312"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">312</td><td class="n">Controller 5 PWM cycle time</td><td class="d">Modbus 400312</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="312" data-i="313" data-acc="C" data-u="" id="obj-ao-313"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">313</td><td class="n">Controller 5 Select fan coil X interacts with Main-Fan control</td><td class="d">Modbus 400313</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="313" data-i="314" data-acc="C" data-u="" id="obj-ao-314"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">314</td><td class="n">Controller 5 Display dew point signal of controller</td><td class="d">Modbus 400314</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="314" data-i="315" data-acc="C" data-u="" id="obj-ao-315"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">315</td><td class="n">Controller 5 Bypass time</td><td class="d">Modbus 400315</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="315" data-i="316" data-acc="C" data-u="" id="obj-ao-316"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">316</td><td class="n">Controller 5 Minimal ON time for fan coil</td><td class="d">Modbus 400316</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="316" data-i="317" data-acc="C" data-u="" id="obj-ao-317"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">317</td><td class="n">Controller 6 Default set point after reset Comfort</td><td class="d">Modbus 400317</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="317" data-i="318" data-acc="C" data-u="" id="obj-ao-318"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">318</td><td class="n">Controller 6 Set point difference Standby</td><td class="d">Modbus 400318</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="318" data-i="319" data-acc="C" data-u="" id="obj-ao-319"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">319</td><td class="n">Controller 6 Set point difference Unoccupied</td><td class="d">Modbus 400319</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="319" data-i="320" data-acc="C" data-u="" id="obj-ao-320"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">320</td><td class="n">Controller 6 Controller parameter XP Heating</td><td class="d">Modbus 400320</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="320" data-i="321" data-acc="C" data-u="" id="obj-ao-321"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">321</td><td class="n">Controller 6 Controller parameter TN Heating</td><td class="d">Modbus 400321</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="321" data-i="322" data-acc="C" data-u="" id="obj-ao-322"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">322</td><td class="n">Controller 6 Controller parameter XP Cooling</td><td class="d">Modbus 400322</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="322" data-i="323" data-acc="C" data-u="" id="obj-ao-323"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">323</td><td class="n">Controller 6 Controller parameter TN Cooling</td><td class="d">Modbus 400323</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="323" data-i="324" data-acc="C" data-u="" id="obj-ao-324"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">324</td><td class="n">Controller 6 Dead zone</td><td class="d">Modbus 400324</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="324" data-i="325" data-acc="C" data-u="" id="obj-ao-325"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">325</td><td class="n">Controller 6 Minimum control variable Heating</td><td class="d">Modbus 400325</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="325" data-i="326" data-acc="C" data-u="" id="obj-ao-326"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">326</td><td class="n">Controller 6 Maximum control variable Heating</td><td class="d">Modbus 400326</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="326" data-i="327" data-acc="C" data-u="" id="obj-ao-327"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">327</td><td class="n">Controller 6 Minimum control variable Cooling</td><td class="d">Modbus 400327</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="327" data-i="328" data-acc="C" data-u="" id="obj-ao-328"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">328</td><td class="n">Controller 6 Maximum control variable Cooling</td><td class="d">Modbus 400328</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="328" data-i="329" data-acc="C" data-u="" id="obj-ao-329"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">329</td><td class="n">Controller 6 Controller mode after reset</td><td class="d">Modbus 400329</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="329" data-i="330" data-acc="C" data-u="" id="obj-ao-330"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">330</td><td class="n">Controller 6 Selection actual value</td><td class="d">Modbus 400330</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="330" data-i="331" data-acc="C" data-u="" id="obj-ao-331"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">331</td><td class="n">Controller 6 Selection set value</td><td class="d">Modbus 400331</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="331" data-i="332" data-acc="C" data-u="" id="obj-ao-332"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">332</td><td class="n">Controller 6 Selection energy hold-off</td><td class="d">Modbus 400332</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="332" data-i="333" data-acc="C" data-u="" id="obj-ao-333"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">333</td><td class="n">Controller 6 Selection Un-/Occupied</td><td class="d">Modbus 400333</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="333" data-i="334" data-acc="C" data-u="" id="obj-ao-334"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">334</td><td class="n">Controller 6 Frost protection-Set point</td><td class="d">Modbus 400334</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="334" data-i="335" data-acc="C" data-u="" id="obj-ao-335"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">335</td><td class="n">Controller 6 Minimum control variable</td><td class="d">Modbus 400335</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="335" data-i="336" data-acc="C" data-u="" id="obj-ao-336"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">336</td><td class="n">Controller 6 Controller has access to symbols Heating Cooling</td><td class="d">Modbus 400336</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="336" data-i="337" data-acc="C" data-u="" id="obj-ao-337"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">337</td><td class="n">Controller 6 Number of fan stages</td><td class="d">Modbus 400337</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="337" data-i="338" data-acc="C" data-u="" id="obj-ao-338"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">338</td><td class="n">Controller 6 Control variable threshold for fan stage 1 Heating</td><td class="d">Modbus 400338</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="338" data-i="339" data-acc="C" data-u="" id="obj-ao-339"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">339</td><td class="n">Controller 6 Control variable threshold for fan stage 2 Heating</td><td class="d">Modbus 400339</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="339" data-i="340" data-acc="C" data-u="" id="obj-ao-340"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">340</td><td class="n">Controller 6 Control variable threshold for fan stage 3 Heating</td><td class="d">Modbus 400340</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="340" data-i="341" data-acc="C" data-u="" id="obj-ao-341"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">341</td><td class="n">Controller 6 Control variable threshold for fan stage 1 Cooling</td><td class="d">Modbus 400341</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="341" data-i="342" data-acc="C" data-u="" id="obj-ao-342"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">342</td><td class="n">Controller 6 Control variable threshold for fan stage 2 Cooling</td><td class="d">Modbus 400342</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="342" data-i="343" data-acc="C" data-u="" id="obj-ao-343"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">343</td><td class="n">Controller 6 Control variable threshold for fan stage 3 Cooling</td><td class="d">Modbus 400343</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="343" data-i="344" data-acc="C" data-u="" id="obj-ao-344"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">344</td><td class="n">Controller 6 PWM cycle time</td><td class="d">Modbus 400344</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="344" data-i="345" data-acc="C" data-u="" id="obj-ao-345"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">345</td><td class="n">Controller 6 Select fan coil X interacts with Main-Fan control</td><td class="d">Modbus 400345</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="345" data-i="346" data-acc="C" data-u="" id="obj-ao-346"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">346</td><td class="n">Controller 6 Display dew point signal of controller</td><td class="d">Modbus 400346</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="346" data-i="347" data-acc="C" data-u="" id="obj-ao-347"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">347</td><td class="n">Controller 6 Bypass time</td><td class="d">Modbus 400347</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="347" data-i="348" data-acc="C" data-u="" id="obj-ao-348"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">348</td><td class="n">Controller 6 Minimal ON time for fan coil</td><td class="d">Modbus 400348</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="348" data-i="349" data-acc="C" data-u="" id="obj-ao-349"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">349</td><td class="n">Function digital Input 1</td><td class="d">Modbus 400349; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="349" data-i="350" data-acc="C" data-u="" id="obj-ao-350"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">350</td><td class="n">Function digital Input 2</td><td class="d">Modbus 400350; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="350" data-i="351" data-acc="C" data-u="" id="obj-ao-351"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">351</td><td class="n">Function digital Input 3</td><td class="d">Modbus 400351; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="351" data-i="352" data-acc="C" data-u="" id="obj-ao-352"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">352</td><td class="n">Function digital Input 4</td><td class="d">Modbus 400352; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="352" data-i="353" data-acc="C" data-u="" id="obj-ao-353"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">353</td><td class="n">Volume button sound</td><td class="d">Modbus 400353; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="353" data-i="354" data-acc="C" data-u="" id="obj-ao-354"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">354</td><td class="n">Direct key 16</td><td class="d">Modbus 400354; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="354" data-i="355" data-acc="C" data-u="" id="obj-ao-355"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">355</td><td class="n">Direct key 17</td><td class="d">Modbus 400355; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="355" data-i="356" data-acc="C" data-u="" id="obj-ao-356"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">356</td><td class="n">Direct key 18</td><td class="d">Modbus 400356; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="356" data-i="357" data-acc="C" data-u="" id="obj-ao-357"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">357</td><td class="n">Direct key 19</td><td class="d">Modbus 400357; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="357" data-i="358" data-acc="C" data-u="" id="obj-ao-358"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">358</td><td class="n">Direct key 20</td><td class="d">Modbus 400358; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="358" data-i="359" data-acc="C" data-u="" id="obj-ao-359"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">359</td><td class="n">Direct key 21</td><td class="d">Modbus 400359; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="359" data-i="360" data-acc="C" data-u="" id="obj-ao-360"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">360</td><td class="n">Direct key 22</td><td class="d">Modbus 400360; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="360" data-i="361" data-acc="C" data-u="" id="obj-ao-361"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">361</td><td class="n">Direct key 23</td><td class="d">Modbus 400361; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="361" data-i="362" data-acc="C" data-u="" id="obj-ao-362"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">362</td><td class="n">Direct key 24</td><td class="d">Modbus 400362; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="362" data-i="363" data-acc="C" data-u="" id="obj-ao-363"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">363</td><td class="n">Direct key 25</td><td class="d">Modbus 400363; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="363" data-i="364" data-acc="C" data-u="" id="obj-ao-364"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">364</td><td class="n">Direct key 26</td><td class="d">Modbus 400364; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="364" data-i="365" data-acc="C" data-u="" id="obj-ao-365"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">365</td><td class="n">Direct key 27</td><td class="d">Modbus 400365; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="365" data-i="366" data-acc="C" data-u="" id="obj-ao-366"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">366</td><td class="n">Direct key 28</td><td class="d">Modbus 400366; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="366" data-i="367" data-acc="C" data-u="" id="obj-ao-367"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">367</td><td class="n">Direct key 29</td><td class="d">Modbus 400367; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="367" data-i="368" data-acc="C" data-u="" id="obj-ao-368"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">368</td><td class="n">Direct key 30</td><td class="d">Modbus 400368; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="368" data-i="369" data-acc="C" data-u="" id="obj-ao-369"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">369</td><td class="n">Direct key 31</td><td class="d">Modbus 400369; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="369" data-i="370" data-acc="C" data-u="" id="obj-ao-370"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">370</td><td class="n">Standardscreen</td><td class="d">Modbus 400370; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="370" data-i="371" data-acc="R" data-u="" id="obj-ai-371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">371</td><td class="n">Parameterversion (read only)</td><td class="d">Modbus 400371; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="371" data-i="372" data-acc="C" data-u="" id="obj-ao-372"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">372</td><td class="n">FanCoil OFF / AUTO only</td><td class="d">Modbus 400372; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="372" data-i="373" data-acc="C" data-u="" id="obj-bo-373"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">373</td><td class="n">Display temperature</td><td class="d">Modbus 000001; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="373" data-i="374" data-acc="C" data-u="" id="obj-bo-374"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">374</td><td class="n">Display humidity</td><td class="d">Modbus 000002; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="374" data-i="375" data-acc="C" data-u="" id="obj-bo-375"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">375</td><td class="n">Resolution temperature</td><td class="d">Modbus 000003; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="375" data-i="376" data-acc="C" data-u="" id="obj-bo-376"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">376</td><td class="n">Resolution humidity</td><td class="d">Modbus 000004; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="376" data-i="377" data-acc="C" data-u="" id="obj-bo-377"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">377</td><td class="n">Activate device first</td><td class="d">Modbus 000005; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="377" data-i="378" data-acc="C" data-u="" id="obj-bo-378"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">378</td><td class="n">Unit temperature</td><td class="d">Modbus 000006; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="378" data-i="379" data-acc="C" data-u="" id="obj-bo-379"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">379</td><td class="n">Fan stage after reset</td><td class="d">Modbus 000007; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="379" data-i="380" data-acc="C" data-u="" id="obj-bo-380"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">380</td><td class="n">Display room occupancy after reset</td><td class="d">Modbus 000008; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="380" data-i="381" data-acc="C" data-u="" id="obj-bo-381"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">381</td><td class="n">Show menu line 1</td><td class="d">Modbus 000009; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="381" data-i="382" data-acc="C" data-u="" id="obj-bo-382"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">382</td><td class="n">Show menu line 2</td><td class="d">Modbus 000010; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="382" data-i="383" data-acc="C" data-u="" id="obj-bo-383"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">383</td><td class="n">Show menu line 3</td><td class="d">Modbus 000011; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="383" data-i="384" data-acc="C" data-u="" id="obj-bo-384"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">384</td><td class="n">Show menu line 4</td><td class="d">Modbus 000012; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="384" data-i="385" data-acc="C" data-u="" id="obj-bo-385"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">385</td><td class="n">Show menu line 5</td><td class="d">Modbus 000013; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="385" data-i="386" data-acc="C" data-u="" id="obj-bo-386"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">386</td><td class="n">Display stage in auto mode</td><td class="d">Modbus 000014; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="386" data-i="387" data-acc="C" data-u="" id="obj-bo-387"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">387</td><td class="n">External value 1: Resolution</td><td class="d">Modbus 000015; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="387" data-i="388" data-acc="C" data-u="" id="obj-bo-388"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">388</td><td class="n">External value 1: Show</td><td class="d">Modbus 000016; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="388" data-i="389" data-acc="C" data-u="" id="obj-bo-389"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">389</td><td class="n">External value 2: Resolution</td><td class="d">Modbus 000017; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="389" data-i="390" data-acc="C" data-u="" id="obj-bo-390"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">390</td><td class="n">External value 2: Show</td><td class="d">Modbus 000018; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="390" data-i="391" data-acc="C" data-u="" id="obj-bo-391"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">391</td><td class="n">External value 3: Resolution</td><td class="d">Modbus 000019; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="391" data-i="392" data-acc="C" data-u="" id="obj-bo-392"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">392</td><td class="n">External value 3: Show</td><td class="d">Modbus 000020; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="392" data-i="393" data-acc="C" data-u="" id="obj-bo-393"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">393</td><td class="n">External value 4: Resolution</td><td class="d">Modbus 000021; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="393" data-i="394" data-acc="C" data-u="" id="obj-bo-394"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">394</td><td class="n">External value 4: Show</td><td class="d">Modbus 000022; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="394" data-i="395" data-acc="C" data-u="" id="obj-bo-395"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">395</td><td class="n">External value 5: Resolution</td><td class="d">Modbus 000023; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="395" data-i="396" data-acc="C" data-u="" id="obj-bo-396"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">396</td><td class="n">External value 5: Show</td><td class="d">Modbus 000024; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="396" data-i="397" data-acc="C" data-u="" id="obj-bo-397"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">397</td><td class="n">External value 6: Resolution</td><td class="d">Modbus 000025; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="397" data-i="398" data-acc="C" data-u="" id="obj-bo-398"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">398</td><td class="n">External value 6 Show</td><td class="d">Modbus 000026; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="398" data-i="399" data-acc="C" data-u="" id="obj-bo-399"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">399</td><td class="n">Set point 1: Resolution</td><td class="d">Modbus 000027; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="399" data-i="400" data-acc="C" data-u="" id="obj-bo-400"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">400</td><td class="n">Set point 1: Display with adjustment</td><td class="d">Modbus 000028; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="400" data-i="401" data-acc="C" data-u="" id="obj-bo-401"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">401</td><td class="n">Set point 1: Display effective value</td><td class="d">Modbus 000029; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="401" data-i="402" data-acc="C" data-u="" id="obj-bo-402"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">402</td><td class="n">Set point 1: Display offset value</td><td class="d">Modbus 000030; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="402" data-i="403" data-acc="C" data-u="" id="obj-bo-403"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">403</td><td class="n">Set point 2: Resolution</td><td class="d">Modbus 000031; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="403" data-i="404" data-acc="C" data-u="" id="obj-bo-404"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">404</td><td class="n">Set point 2: Display with adjustment</td><td class="d">Modbus 000032; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="404" data-i="405" data-acc="C" data-u="" id="obj-bo-405"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">405</td><td class="n">Set point 2: Display effective value</td><td class="d">Modbus 000033; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="405" data-i="406" data-acc="C" data-u="" id="obj-bo-406"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">406</td><td class="n">Set point 2: Display offset value</td><td class="d">Modbus 000034; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="406" data-i="407" data-acc="C" data-u="" id="obj-bo-407"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">407</td><td class="n">Set point 3: Resolution</td><td class="d">Modbus 000035; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="407" data-i="408" data-acc="C" data-u="" id="obj-bo-408"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">408</td><td class="n">Set point 3: Display with adjustment</td><td class="d">Modbus 000036; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="408" data-i="409" data-acc="C" data-u="" id="obj-bo-409"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">409</td><td class="n">Set point 3: Display effective value</td><td class="d">Modbus 000037; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="409" data-i="410" data-acc="C" data-u="" id="obj-bo-410"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">410</td><td class="n">Set point 3: Display offset value</td><td class="d">Modbus 000038; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="410" data-i="411" data-acc="C" data-u="" id="obj-bo-411"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">411</td><td class="n">Set point 4: Resolution</td><td class="d">Modbus 000039; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="411" data-i="412" data-acc="C" data-u="" id="obj-bo-412"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">412</td><td class="n">Set point 4: Display with adjustment</td><td class="d">Modbus 000040; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="412" data-i="413" data-acc="C" data-u="" id="obj-bo-413"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">413</td><td class="n">Set point 4: Display effective value</td><td class="d">Modbus 000041; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="413" data-i="414" data-acc="C" data-u="" id="obj-bo-414"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">414</td><td class="n">Set point 4: Display offset value</td><td class="d">Modbus 000042; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="414" data-i="415" data-acc="C" data-u="" id="obj-bo-415"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">415</td><td class="n">Set point 5: Resolution</td><td class="d">Modbus 000043; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="415" data-i="416" data-acc="C" data-u="" id="obj-bo-416"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">416</td><td class="n">Set point 5: Display with adjustment</td><td class="d">Modbus 000044; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="416" data-i="417" data-acc="C" data-u="" id="obj-bo-417"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">417</td><td class="n">Set point 5: Display effective value</td><td class="d">Modbus 000045; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="417" data-i="418" data-acc="C" data-u="" id="obj-bo-418"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">418</td><td class="n">Set point 5: Display offset value</td><td class="d">Modbus 000046; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="418" data-i="419" data-acc="C" data-u="" id="obj-bo-419"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">419</td><td class="n">Set point 6: Resolution</td><td class="d">Modbus 000047; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="419" data-i="420" data-acc="C" data-u="" id="obj-bo-420"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">420</td><td class="n">Set point 6: Display with adjustment</td><td class="d">Modbus 000048; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="420" data-i="421" data-acc="C" data-u="" id="obj-bo-421"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">421</td><td class="n">Set point 6: Display effective value</td><td class="d">Modbus 000049; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="421" data-i="422" data-acc="C" data-u="" id="obj-bo-422"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">422</td><td class="n">Set point 6: Display offset value</td><td class="d">Modbus 000050; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="422" data-i="423" data-acc="C" data-u="" id="obj-bo-423"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">423</td><td class="n">Selection if indices will be shown in the LCD.</td><td class="d">Modbus 000051; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="423" data-i="424" data-acc="C" data-u="" id="obj-bo-424"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">424</td><td class="n">Selection if indices will be shown even if their value is 0.</td><td class="d">Modbus 000052; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="424" data-i="425" data-acc="R" data-u="" id="obj-ai-425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">425</td><td class="n">Current state of key 1...16</td><td class="d">Modbus 300769; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="425" data-i="426" data-acc="R" data-u="" id="obj-ai-426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">426</td><td class="n">State of key since last call-off 1...16</td><td class="d">Modbus 300770; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="426" data-i="427" data-acc="R" data-u="" id="obj-ai-427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">427</td><td class="n">State light function</td><td class="d">Modbus 300771; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="427" data-i="428" data-acc="R" data-u="" id="obj-ai-428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">428</td><td class="n">Current state of + dimming key</td><td class="d">Modbus 300772; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="428" data-i="429" data-acc="R" data-u="" id="obj-ai-429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">429</td><td class="n">Current state of - dimming key</td><td class="d">Modbus 300773; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="429" data-i="430" data-acc="R" data-u="" id="obj-ai-430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">430</td><td class="n">State shutter/blind function</td><td class="d">Modbus 300774; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="430" data-i="431" data-acc="R" data-u="" id="obj-ai-431"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">431</td><td class="n">Current state of + Shutter/blind key</td><td class="d">Modbus 300775; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="431" data-i="432" data-acc="R" data-u="" id="obj-ai-432"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">432</td><td class="n">Current state of - Shutter/blind key</td><td class="d">Modbus 300776; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="432" data-i="433" data-acc="R" data-u="" id="obj-ai-433"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">433</td><td class="n">State Universal function</td><td class="d">Modbus 300777; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="433" data-i="434" data-acc="R" data-u="" id="obj-ai-434"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">434</td><td class="n">Current Offset for set point 1</td><td class="d">Modbus 300778; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="434" data-i="435" data-acc="R" data-u="" data-min="1" id="obj-ai-435"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">435</td><td class="n">Set point effective 1 (Default set point + set point offset)</td><td class="d">Modbus 300779; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="435" data-i="436" data-acc="R" data-u="" id="obj-ai-436"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">436</td><td class="n">Current Offset for set point 2</td><td class="d">Modbus 300780; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="436" data-i="437" data-acc="R" data-u="" id="obj-ai-437"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">437</td><td class="n">Set point effective 2 (Default set point + set point offset)</td><td class="d">Modbus 300781; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="437" data-i="438" data-acc="R" data-u="" id="obj-ai-438"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">438</td><td class="n">Current Offset for set point 3</td><td class="d">Modbus 300782; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="438" data-i="439" data-acc="R" data-u="" id="obj-ai-439"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">439</td><td class="n">Set point effective 3 (Default set point + set point offset)</td><td class="d">Modbus 300783; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="439" data-i="440" data-acc="R" data-u="" id="obj-ai-440"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">440</td><td class="n">Current Offset for set point 4</td><td class="d">Modbus 300784; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="440" data-i="441" data-acc="R" data-u="" id="obj-ai-441"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">441</td><td class="n">Set point effective 4 (Default set point + set point offset)</td><td class="d">Modbus 300785; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="441" data-i="442" data-acc="R" data-u="" id="obj-ai-442"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">442</td><td class="n">Current Offset for set point 5</td><td class="d">Modbus 300786; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="442" data-i="443" data-acc="R" data-u="" id="obj-ai-443"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">443</td><td class="n">Set point effective 5 (Default set point + set point offset)</td><td class="d">Modbus 300787; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="443" data-i="444" data-acc="R" data-u="" id="obj-ai-444"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">444</td><td class="n">Current Offset for set point 6</td><td class="d">Modbus 300788; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="444" data-i="445" data-acc="R" data-u="" id="obj-ai-445"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">445</td><td class="n">Set point effective 6 (Default set point + set point offset)</td><td class="d">Modbus 300789; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="445" data-i="446" data-acc="R" data-u="" data-min="1" id="obj-ai-446"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">446</td><td class="n">Temperature internal sensor</td><td class="d">Modbus 300790; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="446" data-i="447" data-acc="R" data-u="" data-min="1" id="obj-ai-447"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">447</td><td class="n">Humidity internal sensor</td><td class="d">Modbus 300791; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="447" data-i="448" data-acc="R" data-u="" data-min="1" id="obj-ai-448"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">448</td><td class="n">Current fan stage</td><td class="d">Modbus 300792; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="448" data-i="449" data-acc="R" data-u="" data-min="1" id="obj-ai-449"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">449</td><td class="n">Current room occupancy</td><td class="d">Modbus 300793; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="449" data-i="450" data-acc="R" data-u="" data-min="1" id="obj-ai-450"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">450</td><td class="n">Control variable Heating Controller 1</td><td class="d">Modbus 300794; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="450" data-i="451" data-acc="R" data-u="" data-min="1" id="obj-ai-451"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">451</td><td class="n">Control variable Cooling Controller 1</td><td class="d">Modbus 300795; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="451" data-i="452" data-acc="R" data-u="" id="obj-ai-452"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">452</td><td class="n">Output register PWM-signal Heating Controller 1</td><td class="d">Modbus 300796; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="452" data-i="453" data-acc="R" data-u="" id="obj-ai-453"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">453</td><td class="n">Output register PWM-signal Cooling Controller 1</td><td class="d">Modbus 300797; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="453" data-i="454" data-acc="R" data-u="" id="obj-ai-454"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">454</td><td class="n">Output controller mode Controller 1</td><td class="d">Modbus 300798; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="454" data-i="455" data-acc="R" data-u="" id="obj-ai-455"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">455</td><td class="n">Output register fan stage Controller 1</td><td class="d">Modbus 300799; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="455" data-i="456" data-acc="R" data-u="" id="obj-ai-456"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">456</td><td class="n">Effective controller set point Controller1</td><td class="d">Modbus 300800; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="456" data-i="457" data-acc="R" data-u="" id="obj-ai-457"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">457</td><td class="n">Control variable Heating Controller 2</td><td class="d">Modbus 300801; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="457" data-i="458" data-acc="R" data-u="" id="obj-ai-458"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">458</td><td class="n">Control variable Cooling Controller 2</td><td class="d">Modbus 300802; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="458" data-i="459" data-acc="R" data-u="" id="obj-ai-459"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">459</td><td class="n">Output register PWM-Signal Heating Controller 2</td><td class="d">Modbus 300803; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="459" data-i="460" data-acc="R" data-u="" id="obj-ai-460"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">460</td><td class="n">Output register PWM-Signal Cooling Controller 2</td><td class="d">Modbus 300804; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="460" data-i="461" data-acc="R" data-u="" id="obj-ai-461"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">461</td><td class="n">Output Controller mode Controller 2</td><td class="d">Modbus 300805; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="461" data-i="462" data-acc="R" data-u="" id="obj-ai-462"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">462</td><td class="n">Output register Fan Stage Controller 2</td><td class="d">Modbus 300806; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="462" data-i="463" data-acc="R" data-u="" id="obj-ai-463"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">463</td><td class="n">Effective controller set point Controller2</td><td class="d">Modbus 300807; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="463" data-i="464" data-acc="R" data-u="" id="obj-ai-464"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">464</td><td class="n">Control variable Heating Controller 3</td><td class="d">Modbus 300808; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="464" data-i="465" data-acc="R" data-u="" id="obj-ai-465"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">465</td><td class="n">Control variable Cooling Controller 3</td><td class="d">Modbus 300809; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="465" data-i="466" data-acc="R" data-u="" id="obj-ai-466"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">466</td><td class="n">Output register PWM-Signal Heating Controller 3</td><td class="d">Modbus 300810; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="466" data-i="467" data-acc="R" data-u="" id="obj-ai-467"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">467</td><td class="n">Output register PWM-Signal Cooling Controller 3</td><td class="d">Modbus 300811; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="467" data-i="468" data-acc="R" data-u="" id="obj-ai-468"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">468</td><td class="n">Output Controller mode Controller 3</td><td class="d">Modbus 300812; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="468" data-i="469" data-acc="R" data-u="" id="obj-ai-469"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">469</td><td class="n">Output register Fan Stage Controller 3</td><td class="d">Modbus 300813; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="469" data-i="470" data-acc="R" data-u="" id="obj-ai-470"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">470</td><td class="n">Effective controller set point Controller3</td><td class="d">Modbus 300814; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="470" data-i="471" data-acc="R" data-u="" id="obj-ai-471"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">471</td><td class="n">Control variable Heating Controller 4</td><td class="d">Modbus 300815; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="471" data-i="472" data-acc="R" data-u="" id="obj-ai-472"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">472</td><td class="n">Control variable Cooling Controller 4</td><td class="d">Modbus 300816; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="472" data-i="473" data-acc="R" data-u="" id="obj-ai-473"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">473</td><td class="n">Output register PWM-Signal Heating Controller 4</td><td class="d">Modbus 300817; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="473" data-i="474" data-acc="R" data-u="" id="obj-ai-474"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">474</td><td class="n">Output register PWM-Signal Cooling Controller 4</td><td class="d">Modbus 300818; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="474" data-i="475" data-acc="R" data-u="" id="obj-ai-475"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">475</td><td class="n">Output Controller mode Controller 4</td><td class="d">Modbus 300819; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="475" data-i="476" data-acc="R" data-u="" id="obj-ai-476"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">476</td><td class="n">Output register Fan Stage Controller 4</td><td class="d">Modbus 300820; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="476" data-i="477" data-acc="R" data-u="" id="obj-ai-477"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">477</td><td class="n">Effective controller set point Controller4</td><td class="d">Modbus 300821; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="477" data-i="478" data-acc="R" data-u="" id="obj-ai-478"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">478</td><td class="n">Control variable Heating Controller 5</td><td class="d">Modbus 300822; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="478" data-i="479" data-acc="R" data-u="" id="obj-ai-479"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">479</td><td class="n">Control variable Cooling Controller 5</td><td class="d">Modbus 300823; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="479" data-i="480" data-acc="R" data-u="" id="obj-ai-480"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">480</td><td class="n">Output register PWM-Signal Heating Controller 5</td><td class="d">Modbus 300824; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="480" data-i="481" data-acc="R" data-u="" id="obj-ai-481"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">481</td><td class="n">Output register PWM-Signal Cooling Controller 5</td><td class="d">Modbus 300825; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="481" data-i="482" data-acc="R" data-u="" id="obj-ai-482"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">482</td><td class="n">Output Controller mode Controller 5</td><td class="d">Modbus 300826; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="482" data-i="483" data-acc="R" data-u="" id="obj-ai-483"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">483</td><td class="n">Output register Fan Stage Controller 5</td><td class="d">Modbus 300827; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="483" data-i="484" data-acc="R" data-u="" id="obj-ai-484"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">484</td><td class="n">Effective controller set point Controller5</td><td class="d">Modbus 300828; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="484" data-i="485" data-acc="R" data-u="" id="obj-ai-485"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">485</td><td class="n">Control variable Heating Controller 6</td><td class="d">Modbus 300829; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="485" data-i="486" data-acc="R" data-u="" id="obj-ai-486"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">486</td><td class="n">Control variable Cooling Controller 6</td><td class="d">Modbus 300830; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="486" data-i="487" data-acc="R" data-u="" id="obj-ai-487"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">487</td><td class="n">Output register PWM-Signal Heating Controller 6</td><td class="d">Modbus 300831; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="487" data-i="488" data-acc="R" data-u="" id="obj-ai-488"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">488</td><td class="n">Output register PWM-Signal Cooling Controller 6</td><td class="d">Modbus 300832; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="488" data-i="489" data-acc="R" data-u="" id="obj-ai-489"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">489</td><td class="n">Output Controller mode Controller 6</td><td class="d">Modbus 300833; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="489" data-i="490" data-acc="R" data-u="" id="obj-ai-490"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">490</td><td class="n">Output register Fan Stage Controller 6</td><td class="d">Modbus 300834; not polled by default</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="490" data-i="491" data-acc="C" data-u="" id="obj-ao-491"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">491</td><td class="n">Effective controller set point Controller6</td><td class="d">Modbus 400835; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="491" data-i="492" data-acc="C" data-u="" id="obj-ao-492"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">492</td><td class="n">Digital Input1</td><td class="d">Modbus 400836; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="492" data-i="493" data-acc="C" data-u="" id="obj-ao-493"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">493</td><td class="n">Digital Input2</td><td class="d">Modbus 400837; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="493" data-i="494" data-acc="C" data-u="" id="obj-ao-494"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">494</td><td class="n">Digital Input3</td><td class="d">Modbus 400838; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="494" data-i="495" data-acc="C" data-u="" id="obj-ao-495"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">495</td><td class="n">Digital Input4</td><td class="d">Modbus 400839; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="495" data-i="496" data-acc="C" data-u="" id="obj-ao-496"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">496</td><td class="n">Current state of key 16...31</td><td class="d">Modbus 400840; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="496" data-i="497" data-acc="C" data-u="" id="obj-ao-497"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">497</td><td class="n">State of key since last call-off 16...31</td><td class="d">Modbus 400841; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="497" data-i="498" data-acc="C" data-u="" id="obj-ao-498"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">498</td><td class="n">Input seconds</td><td class="d">Modbus 401025; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="498" data-i="499" data-acc="C" data-u="" id="obj-ao-499"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">499</td><td class="n">Input minutes</td><td class="d">Modbus 401026; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="499" data-i="500" data-acc="C" data-u="" id="obj-ao-500"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">500</td><td class="n">Input hours</td><td class="d">Modbus 401027; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="500" data-i="501" data-acc="C" data-u="" id="obj-ao-501"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">501</td><td class="n">Input day of month</td><td class="d">Modbus 401028; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="501" data-i="502" data-acc="C" data-u="" id="obj-ao-502"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">502</td><td class="n">Input month</td><td class="d">Modbus 401029; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="502" data-i="503" data-acc="C" data-u="" id="obj-ao-503"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">503</td><td class="n">Input year</td><td class="d">Modbus 401030; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="503" data-i="504" data-acc="C" data-u="" id="obj-ao-504"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">504</td><td class="n">Default fan stage</td><td class="d">Modbus 401031; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="504" data-i="505" data-acc="C" data-u="" id="obj-ao-505"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">505</td><td class="n">Default occupancy</td><td class="d">Modbus 401032; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="505" data-i="506" data-acc="C" data-u="" id="obj-ao-506"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">506</td><td class="n">Bypass time re-trigger</td><td class="d">Modbus 401033; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="506" data-i="507" data-acc="C" data-u="" id="obj-ao-507"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">507</td><td class="n">Show message</td><td class="d">Modbus 401034; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="507" data-i="508" data-acc="C" data-u="" id="obj-ao-508"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">508</td><td class="n">External temperature default</td><td class="d">Modbus 401035; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="508" data-i="509" data-acc="C" data-u="" id="obj-ao-509"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">509</td><td class="n">External humidity default</td><td class="d">Modbus 401036; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="509" data-i="510" data-acc="C" data-u="" id="obj-ao-510"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">510</td><td class="n">Feedback status light function</td><td class="d">Modbus 401037; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="510" data-i="511" data-acc="C" data-u="" id="obj-ao-511"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">511</td><td class="n">Feedback shutter/blind function</td><td class="d">Modbus 401038; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="511" data-i="512" data-acc="C" data-u="" id="obj-ao-512"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">512</td><td class="n">Feedback universal function</td><td class="d">Modbus 401039; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="512" data-i="513" data-acc="C" data-u="" id="obj-ao-513"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">513</td><td class="n">External value1</td><td class="d">Modbus 401040; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="513" data-i="514" data-acc="C" data-u="" id="obj-ao-514"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">514</td><td class="n">External value2</td><td class="d">Modbus 401041; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="514" data-i="515" data-acc="C" data-u="" id="obj-ao-515"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">515</td><td class="n">External value3</td><td class="d">Modbus 401042; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="515" data-i="516" data-acc="C" data-u="" id="obj-ao-516"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">516</td><td class="n">External value4</td><td class="d">Modbus 401043; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="516" data-i="517" data-acc="C" data-u="" id="obj-ao-517"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">517</td><td class="n">External value5</td><td class="d">Modbus 401044; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="517" data-i="518" data-acc="C" data-u="" id="obj-ao-518"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">518</td><td class="n">External value6</td><td class="d">Modbus 401045; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="518" data-i="519" data-acc="C" data-u="" id="obj-ao-519"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">519</td><td class="n">Offset set point1</td><td class="d">Modbus 401046; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="519" data-i="520" data-acc="C" data-u="" id="obj-ao-520"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">520</td><td class="n">Standard set point1</td><td class="d">Modbus 401047; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="520" data-i="521" data-acc="C" data-u="" id="obj-ao-521"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">521</td><td class="n">Offset set point2</td><td class="d">Modbus 401048; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="521" data-i="522" data-acc="C" data-u="" id="obj-ao-522"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">522</td><td class="n">Basis set point2</td><td class="d">Modbus 401049; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="522" data-i="523" data-acc="C" data-u="" id="obj-ao-523"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">523</td><td class="n">Offset set point3</td><td class="d">Modbus 401050; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="523" data-i="524" data-acc="C" data-u="" id="obj-ao-524"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">524</td><td class="n">Basis set point3</td><td class="d">Modbus 401051; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="524" data-i="525" data-acc="C" data-u="" id="obj-ao-525"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">525</td><td class="n">Offset set point4</td><td class="d">Modbus 401052; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="525" data-i="526" data-acc="C" data-u="" id="obj-ao-526"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">526</td><td class="n">Basis set point4</td><td class="d">Modbus 401053; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="526" data-i="527" data-acc="C" data-u="" id="obj-ao-527"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">527</td><td class="n">Offset set point5</td><td class="d">Modbus 401054; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="527" data-i="528" data-acc="C" data-u="" id="obj-ao-528"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">528</td><td class="n">Basis set point5</td><td class="d">Modbus 401055; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="528" data-i="529" data-acc="C" data-u="" id="obj-ao-529"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">529</td><td class="n">Offset set point6</td><td class="d">Modbus 401056; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="529" data-i="530" data-acc="C" data-u="" id="obj-ao-530"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">530</td><td class="n">Basis set point6</td><td class="d">Modbus 401057; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="530" data-i="531" data-acc="C" data-u="" id="obj-ao-531"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">531</td><td class="n">Actual value Controller 1</td><td class="d">Modbus 401058; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="531" data-i="532" data-acc="C" data-u="" id="obj-ao-532"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">532</td><td class="n">Occupancy Controller 1</td><td class="d">Modbus 401059; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="532" data-i="533" data-acc="C" data-u="" id="obj-ao-533"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">533</td><td class="n">Energy hold-off Controller 1</td><td class="d">Modbus 401060; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="533" data-i="534" data-acc="C" data-u="" id="obj-ao-534"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">534</td><td class="n">Controller mode Controller 1</td><td class="d">Modbus 401061; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="534" data-i="535" data-acc="C" data-u="" id="obj-ao-535"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">535</td><td class="n">Base set point Controller 1</td><td class="d">Modbus 401062; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="535" data-i="536" data-acc="C" data-u="" id="obj-ao-536"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">536</td><td class="n">Dew point Controller 1</td><td class="d">Modbus 401063; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="536" data-i="537" data-acc="C" data-u="" id="obj-ao-537"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">537</td><td class="n">Trigger bypass time Controller 1</td><td class="d">Modbus 401064; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="537" data-i="538" data-acc="C" data-u="" id="obj-ao-538"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">538</td><td class="n">Default set point offset Controller 1</td><td class="d">Modbus 401065; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="538" data-i="539" data-acc="C" data-u="" id="obj-ao-539"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">539</td><td class="n">Actual value Controller 2</td><td class="d">Modbus 401066; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="539" data-i="540" data-acc="C" data-u="" id="obj-ao-540"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">540</td><td class="n">Occupancy Controller 2</td><td class="d">Modbus 401067; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="540" data-i="541" data-acc="C" data-u="" id="obj-ao-541"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">541</td><td class="n">Energy hold-off Controller 2</td><td class="d">Modbus 401068; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="541" data-i="542" data-acc="C" data-u="" id="obj-ao-542"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">542</td><td class="n">Controller mode Controller 2</td><td class="d">Modbus 401069; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="542" data-i="543" data-acc="C" data-u="" id="obj-ao-543"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">543</td><td class="n">Base set point Controller 2</td><td class="d">Modbus 401070; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="543" data-i="544" data-acc="C" data-u="" id="obj-ao-544"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">544</td><td class="n">Dew point Controller 2</td><td class="d">Modbus 401071; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="544" data-i="545" data-acc="C" data-u="" id="obj-ao-545"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">545</td><td class="n">Trigger bypass time Controller 2</td><td class="d">Modbus 401072; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="545" data-i="546" data-acc="C" data-u="" id="obj-ao-546"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">546</td><td class="n">Default set point offset Controller 2</td><td class="d">Modbus 401073; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="546" data-i="547" data-acc="C" data-u="" id="obj-ao-547"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">547</td><td class="n">Actual value Controller 3</td><td class="d">Modbus 401074; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="547" data-i="548" data-acc="C" data-u="" id="obj-ao-548"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">548</td><td class="n">Occupancy Controller 3</td><td class="d">Modbus 401075; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="548" data-i="549" data-acc="C" data-u="" id="obj-ao-549"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">549</td><td class="n">Energy hold-off Controller 3</td><td class="d">Modbus 401076; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="549" data-i="550" data-acc="C" data-u="" id="obj-ao-550"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">550</td><td class="n">Controller mode Controller 3</td><td class="d">Modbus 401077; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="550" data-i="551" data-acc="C" data-u="" id="obj-ao-551"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">551</td><td class="n">Base set point Controller 3</td><td class="d">Modbus 401078; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="551" data-i="552" data-acc="C" data-u="" id="obj-ao-552"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">552</td><td class="n">Dew point Controller 3</td><td class="d">Modbus 401079; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="552" data-i="553" data-acc="C" data-u="" id="obj-ao-553"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">553</td><td class="n">Trigger bypass time Controller 3</td><td class="d">Modbus 401080; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="553" data-i="554" data-acc="C" data-u="" id="obj-ao-554"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">554</td><td class="n">Default set point offset Controller 3</td><td class="d">Modbus 401081; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="554" data-i="555" data-acc="C" data-u="" id="obj-ao-555"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">555</td><td class="n">Actual value Controller 4</td><td class="d">Modbus 401082; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="555" data-i="556" data-acc="C" data-u="" id="obj-ao-556"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">556</td><td class="n">Occupancy Controller 4</td><td class="d">Modbus 401083; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="556" data-i="557" data-acc="C" data-u="" id="obj-ao-557"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">557</td><td class="n">Energy hold-off Controller 4</td><td class="d">Modbus 401084; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="557" data-i="558" data-acc="C" data-u="" id="obj-ao-558"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">558</td><td class="n">Controller mode Controller 4</td><td class="d">Modbus 401085; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="558" data-i="559" data-acc="C" data-u="" id="obj-ao-559"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">559</td><td class="n">Standard set point Controller 4</td><td class="d">Modbus 401086; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="559" data-i="560" data-acc="C" data-u="" id="obj-ao-560"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">560</td><td class="n">Dew point Controller 4</td><td class="d">Modbus 401087; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="560" data-i="561" data-acc="C" data-u="" id="obj-ao-561"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">561</td><td class="n">Trigger bypass time Controller 4</td><td class="d">Modbus 401088; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="561" data-i="562" data-acc="C" data-u="" id="obj-ao-562"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">562</td><td class="n">Default set point offset Controller 4</td><td class="d">Modbus 401089; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="562" data-i="563" data-acc="C" data-u="" id="obj-ao-563"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">563</td><td class="n">Actual value Controller 5</td><td class="d">Modbus 401090; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="563" data-i="564" data-acc="C" data-u="" id="obj-ao-564"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">564</td><td class="n">Occupancy Controller 5</td><td class="d">Modbus 401091; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="564" data-i="565" data-acc="C" data-u="" id="obj-ao-565"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">565</td><td class="n">Energy hold-off Controller 5</td><td class="d">Modbus 401092; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="565" data-i="566" data-acc="C" data-u="" id="obj-ao-566"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">566</td><td class="n">Controller mode Controller 5</td><td class="d">Modbus 401093; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="566" data-i="567" data-acc="C" data-u="" id="obj-ao-567"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">567</td><td class="n">Base set point Controller 5</td><td class="d">Modbus 401094; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="567" data-i="568" data-acc="C" data-u="" id="obj-ao-568"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">568</td><td class="n">Dew point Controller 5</td><td class="d">Modbus 401095; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="568" data-i="569" data-acc="C" data-u="" id="obj-ao-569"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">569</td><td class="n">Trigger bypass time Controller 5</td><td class="d">Modbus 401096; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="569" data-i="570" data-acc="C" data-u="" id="obj-ao-570"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">570</td><td class="n">Default set point offset Controller 5</td><td class="d">Modbus 401097; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="570" data-i="571" data-acc="C" data-u="" id="obj-ao-571"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">571</td><td class="n">Actual value Controller 6</td><td class="d">Modbus 401098; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="571" data-i="572" data-acc="C" data-u="" id="obj-ao-572"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">572</td><td class="n">Occupancy Controller 6</td><td class="d">Modbus 401099; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="572" data-i="573" data-acc="C" data-u="" id="obj-ao-573"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">573</td><td class="n">Energy hold-off Controller 6</td><td class="d">Modbus 401100; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="573" data-i="574" data-acc="C" data-u="" id="obj-ao-574"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">574</td><td class="n">Controller mode Controller 6</td><td class="d">Modbus 401101; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="574" data-i="575" data-acc="C" data-u="" id="obj-ao-575"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">575</td><td class="n">Base set point Controller 6</td><td class="d">Modbus 401102; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="575" data-i="576" data-acc="C" data-u="" id="obj-ao-576"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">576</td><td class="n">Dew point Controller 6</td><td class="d">Modbus 401103; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="576" data-i="577" data-acc="C" data-u="" id="obj-ao-577"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">577</td><td class="n">Trigger bypass time Controller 6</td><td class="d">Modbus 401104; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="577" data-i="578" data-acc="C" data-u="" id="obj-ao-578"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">578</td><td class="n">Default set point offset Controller 6</td><td class="d">Modbus 401105; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="578" data-i="579" data-acc="C" data-u="" id="obj-ao-579"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">579</td><td class="n">Restart 1</td><td class="d">Modbus 401106; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="579" data-i="580" data-acc="C" data-u="" id="obj-ao-580"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">580</td><td class="n">Restart 2</td><td class="d">Modbus 401107; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="580" data-i="581" data-acc="C" data-u="" id="obj-bo-581"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">581</td><td class="n">Symbol failure</td><td class="d">Modbus 000257; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="581" data-i="582" data-acc="C" data-u="" id="obj-bo-582"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">582</td><td class="n">Symbol heating</td><td class="d">Modbus 000258; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="582" data-i="583" data-acc="C" data-u="" id="obj-bo-583"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">583</td><td class="n">Symbol cooling</td><td class="d">Modbus 000259; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="583" data-i="584" data-acc="C" data-u="" id="obj-bo-584"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">584</td><td class="n">Symbol window</td><td class="d">Modbus 000260; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="584" data-i="585" data-acc="C" data-u="" id="obj-bo-585"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">585</td><td class="n">Symbol dew point</td><td class="d">Modbus 000261; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="585" data-i="586" data-acc="C" data-u="" id="obj-bo-586"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">586</td><td class="n">Key lock</td><td class="d">Modbus 000262; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="586" data-i="587" data-acc="C" data-u="" id="obj-bo-587"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">587</td><td class="n">Lock room occupancy</td><td class="d">Modbus 000263; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="587" data-i="588" data-acc="C" data-u="" id="obj-bo-588"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">588</td><td class="n">Lock fan stages</td><td class="d">Modbus 000264; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="588" data-i="589" data-acc="C" data-u="" id="obj-bo-589"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">589</td><td class="n">Lock set points</td><td class="d">Modbus 000265; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="589" data-i="590" data-acc="C" data-u="" id="obj-bo-590"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">590</td><td class="n">Activation of TFT- and key- illumination</td><td class="d">Modbus 000266; not polled by default</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Contemporary Controls BASgatewayLX Thermokon Thanos point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Device code</li><li><a href="#obj-ai-2"><code>AI2</code></a>Firmware version</li><li><a href="#obj-ai-3"><code>AI3</code></a>Device version</li><li><a href="#obj-ai-4"><code>AI4</code></a>Humidity sensor existing</li><li><a href="#obj-ao-5"><code>AO5</code></a>Rotation Display</li><li><a href="#obj-ao-6"><code>AO6</code></a>Device location identification</li><li><a href="#obj-ao-7"><code>AO7</code></a>Temperature offset</li><li><a href="#obj-ao-8"><code>AO8</code></a>Humidity offset</li><li><a href="#obj-ao-9"><code>AO9</code></a>Setting of the maximal available fan stages</li><li><a href="#obj-ao-10"><code>AO10</code></a>Status fan stage after reset</li><li><a href="#obj-ao-11"><code>AO11</code></a>Status room occupancy after reset</li><li><a href="#obj-ao-12"><code>AO12</code></a>Bypass time room occupancy</li><li><a href="#obj-ao-13"><code>AO13</code></a>Time cleaning function</li><li><a href="#obj-ao-14"><code>AO14</code></a>Device type</li><li><a href="#obj-ao-15"><code>AO15</code></a>Minimum response delay time [ms]</li><li><a href="#obj-ao-16"><code>AO16</code></a>Background illumination LCD</li><li><a href="#obj-ai-17"><code>AI17</code></a>Contrast</li><li><a href="#obj-ao-18"><code>AO18</code></a>Intensity background illumination LCD Standard-Mode</li><li><a href="#obj-ao-19"><code>AO19</code></a>Intensity background illumination LCD Idle-Mode</li><li><a href="#obj-ao-20"><code>AO20</code></a>Intensity background illumination LCD Standby-Mode</li><li><a href="#obj-ao-21"><code>AO21</code></a>Intensity background illumination keypad Standard</li><li><a href="#obj-ao-22"><code>AO22</code></a>Intensity background illumination keypad Idle</li><li><a href="#obj-ao-23"><code>AO23</code></a>Intensity background illumination keypad Standby</li><li><a href="#obj-ao-24"><code>AO24</code></a>Time to switch Standard- in Idle mode</li><li><a href="#obj-ao-25"><code>AO25</code></a>Time to switch Idle- in Standby mode</li><li><a href="#obj-ao-26"><code>AO26</code></a>Duration of displaying a menu point</li><li><a href="#obj-ao-27"><code>AO27</code></a>Duration of displaying an operation</li><li><a href="#obj-ao-28"><code>AO28</code></a>Date display</li><li><a href="#obj-ao-29"><code>AO29</code></a>Time display</li><li><a href="#obj-ao-30"><code>AO30</code></a>Time mode</li><li><a href="#obj-ao-31"><code>AO31</code></a>Register to configure available submenus (only S version!!)</li><li><a href="#obj-ao-32"><code>AO32</code></a>Refresh interval of LCD in seconds</li><li><a href="#obj-ao-33"><code>AO33</code></a>Display time of single submenus (only S version!!)</li><li><a href="#obj-ao-34"><code>AO34</code></a>Upper range of adjustment Set point offset Set point 1</li><li><a href="#obj-ao-35"><code>AO35</code></a>Lower range of adjustment Set point offset Set point 1</li><li><a href="#obj-ao-36"><code>AO36</code></a>Step size set point adjustment Set point 1</li><li><a href="#obj-ao-37"><code>AO37</code></a>Default set point after reset Set point 1</li><li><a href="#obj-ao-38"><code>AO38</code></a>1. ASCII symbol unit Set point 1</li><li><a href="#obj-ao-39"><code>AO39</code></a>2. ASCII symbol unit Set point 1</li><li><a href="#obj-ao-40"><code>AO40</code></a>3. ASCII symbol unit Set point 1</li><li><a href="#obj-ao-41"><code>AO41</code></a>1. ASCII symbol set point description Set point 1</li><li><a href="#obj-ao-42"><code>AO42</code></a>2. ASCII symbol set point description Set point 1</li><li><a href="#obj-ao-43"><code>AO43</code></a>3. ASCII symbol set point description Set point 1</li><li><a href="#obj-ao-44"><code>AO44</code></a>4. ASCII symbol set point description Set point 1</li><li><a href="#obj-ao-45"><code>AO45</code></a>Upper range of adjustment Set point adjustment Set point 2</li><li><a href="#obj-ao-46"><code>AO46</code></a>Lower range of adjustment Set point adjustment Set point 2</li><li><a href="#obj-ao-47"><code>AO47</code></a>Step size set point adjustment Set point 2</li><li><a href="#obj-ao-48"><code>AO48</code></a>Default set point after reset Set point 2</li><li><a href="#obj-ao-49"><code>AO49</code></a>1. ASCII symbol unit Set point 2</li><li><a href="#obj-ao-50"><code>AO50</code></a>2. ASCII symbol unit Set point 2</li><li><a href="#obj-ao-51"><code>AO51</code></a>3. ASCII symbol unit Set point 2</li><li><a href="#obj-ao-52"><code>AO52</code></a>1. ASCII symbol set point description) Set point 2</li><li><a href="#obj-ao-53"><code>AO53</code></a>2. ASCII symbol set point description Set point 2</li><li><a href="#obj-ao-54"><code>AO54</code></a>3. ASCII symbol set point description Set point 2</li><li><a href="#obj-ao-55"><code>AO55</code></a>4. ASCII symbol set point description Set point 2</li><li><a href="#obj-ao-56"><code>AO56</code></a>Upper range of adjustment Set point offset (Set point 3</li><li><a href="#obj-ao-57"><code>AO57</code></a>Lower range of adjustment Set point offset Set point 3</li><li><a href="#obj-ao-58"><code>AO58</code></a>Step size set point adjustment Set point 3</li><li><a href="#obj-ao-59"><code>AO59</code></a>Default set point 3 after reset Set point 3</li><li><a href="#obj-ao-60"><code>AO60</code></a>1. ASCII symbol unit Set point 3</li><li><a href="#obj-ao-61"><code>AO61</code></a>2. ASCII symbol unit Set point 3</li><li><a href="#obj-ao-62"><code>AO62</code></a>3. ASCII symbol unit Set point 3</li><li><a href="#obj-ao-63"><code>AO63</code></a>1. ASCII symbol set point description Set point 3</li><li><a href="#obj-ao-64"><code>AO64</code></a>2. ASCII symbol set point description Set point 3</li><li><a href="#obj-ao-65"><code>AO65</code></a>3. ASCII symbol set point description Set point 3</li><li><a href="#obj-ao-66"><code>AO66</code></a>4. ASCII symbol set point description Set point 3</li><li><a href="#obj-ao-67"><code>AO67</code></a>Upper range of adjustment Set point offset Set point 4</li><li><a href="#obj-ao-68"><code>AO68</code></a>Lower range of adjustment Set point offset Set point 4</li><li><a href="#obj-ao-69"><code>AO69</code></a>Step size set point adjustment Set point 4</li><li><a href="#obj-ao-70"><code>AO70</code></a>Default set point 4 after reset Set point 4</li><li><a href="#obj-ao-71"><code>AO71</code></a>1. ASCII symbol unit Set point 4</li><li><a href="#obj-ao-72"><code>AO72</code></a>2. ASCII symbol unit Set point 4</li><li><a href="#obj-ao-73"><code>AO73</code></a>3. ASCII symbol unit Set point 4</li><li><a href="#obj-ao-74"><code>AO74</code></a>1. ASCII symbol set point description Set point 4</li><li><a href="#obj-ao-75"><code>AO75</code></a>2. ASCII symbol set point description Set point 4</li><li><a href="#obj-ao-76"><code>AO76</code></a>3. ASCII symbol set point description Set point 4</li><li><a href="#obj-ao-77"><code>AO77</code></a>4. ASCII symbol set point description Set point 4</li><li><a href="#obj-ao-78"><code>AO78</code></a>Upper range of adjustment Set point offset Set point 5</li><li><a href="#obj-ao-79"><code>AO79</code></a>Lower range of adjustment Set point offset Set point 5</li><li><a href="#obj-ao-80"><code>AO80</code></a>Step size set point adjustment Set point 5</li><li><a href="#obj-ao-81"><code>AO81</code></a>Default set point 5 after reset Set point 5</li><li><a href="#obj-ao-82"><code>AO82</code></a>1. ASCII symbol unit Set point 5</li><li><a href="#obj-ao-83"><code>AO83</code></a>2. ASCII symbol unit Set point 5</li><li><a href="#obj-ao-84"><code>AO84</code></a>3. ASCII symbol unit Set point 5</li><li><a href="#obj-ao-85"><code>AO85</code></a>1. ASCII symbol set point description Set point 5</li><li><a href="#obj-ao-86"><code>AO86</code></a>2. ASCII symbol set point description Set point 5</li><li><a href="#obj-ao-87"><code>AO87</code></a>3. ASCII symbol set point description Set point 5</li><li><a href="#obj-ao-88"><code>AO88</code></a>4. ASCII symbol set point description Set point 5</li><li><a href="#obj-ao-89"><code>AO89</code></a>Upper range of adjustment Set point offset Set point 6</li><li><a href="#obj-ao-90"><code>AO90</code></a>Lower range of adjustment Set point offset Set point 6</li><li><a href="#obj-ao-91"><code>AO91</code></a>Step size set point adjustment Set point 6</li><li><a href="#obj-ao-92"><code>AO92</code></a>Default set point 5 after reset Set point 6</li><li><a href="#obj-ao-93"><code>AO93</code></a>1. ASCII symbol unit Set point 6</li><li><a href="#obj-ao-94"><code>AO94</code></a>2. ASCII symbol unit Set point 6</li><li><a href="#obj-ao-95"><code>AO95</code></a>3. ASCII symbol unit Set point 6</li><li><a href="#obj-ao-96"><code>AO96</code></a>1. ASCII symbol set point description Set point 6</li><li><a href="#obj-ao-97"><code>AO97</code></a>2. ASCII symbol set point description Set point 6</li><li><a href="#obj-ao-98"><code>AO98</code></a>3. ASCII symbol set point description Set point 6</li><li><a href="#obj-ao-99"><code>AO99</code></a>4. ASCII symbol set point description Set point 6</li><li><a href="#obj-ao-100"><code>AO100</code></a>1. ASCII symbol unit External value 1</li><li><a href="#obj-ao-101"><code>AO101</code></a>2. ASCII symbol unit External value 1</li><li><a href="#obj-ao-102"><code>AO102</code></a>3. ASCII symbol unit External value 1</li><li><a href="#obj-ao-103"><code>AO103</code></a>1. ASCII symbol description External value 1</li><li><a href="#obj-ao-104"><code>AO104</code></a>2. ASCII symbol description External value 1</li><li><a href="#obj-ao-105"><code>AO105</code></a>3. ASCII symbol description External value 1</li><li><a href="#obj-ao-106"><code>AO106</code></a>4. ASCII symbol description External value 1</li><li><a href="#obj-ao-107"><code>AO107</code></a>1. ASCII symbol unit External value 2</li><li><a href="#obj-ao-108"><code>AO108</code></a>2. ASCII symbol unit External value 2</li><li><a href="#obj-ao-109"><code>AO109</code></a>3. ASCII symbol unit External value 2</li><li><a href="#obj-ao-110"><code>AO110</code></a>1. ASCII symbol description External value 2</li><li><a href="#obj-ao-111"><code>AO111</code></a>2. ASCII symbol description External value 2</li><li><a href="#obj-ao-112"><code>AO112</code></a>3. ASCII symbol description External value 2</li><li><a href="#obj-ao-113"><code>AO113</code></a>4. ASCII symbol description External value 2</li><li><a href="#obj-ao-114"><code>AO114</code></a>1. ASCII symbol unit External value 3</li><li><a href="#obj-ao-115"><code>AO115</code></a>2. ASCII symbol unit External value 3</li><li><a href="#obj-ao-116"><code>AO116</code></a>3. ASCII symbol unit External value 3</li><li><a href="#obj-ao-117"><code>AO117</code></a>1. ASCII symbol description External value 3</li><li><a href="#obj-ao-118"><code>AO118</code></a>2. ASCII symbol description External value 3</li><li><a href="#obj-ao-119"><code>AO119</code></a>3. ASCII symbol description External value 3</li><li><a href="#obj-ao-120"><code>AO120</code></a>4. ASCII symbol description External value 3</li><li><a href="#obj-ao-121"><code>AO121</code></a>1. ASCII symbol unit External value 4</li><li><a href="#obj-ao-122"><code>AO122</code></a>2. ASCII symbol unit External value 4</li><li><a href="#obj-ao-123"><code>AO123</code></a>3. ASCII symbol unit External value 4</li><li><a href="#obj-ao-124"><code>AO124</code></a>1. ASCII symbol description External value 4</li><li><a href="#obj-ao-125"><code>AO125</code></a>2. ASCII symbol description External value 4</li><li><a href="#obj-ao-126"><code>AO126</code></a>3. ASCII symbol description External value 4</li><li><a href="#obj-ao-127"><code>AO127</code></a>4. ASCII symbol description External value 4</li><li><a href="#obj-ao-128"><code>AO128</code></a>1. ASCII symbol unit External value 5</li><li><a href="#obj-ao-129"><code>AO129</code></a>2. ASCII symbol unit External value 5</li><li><a href="#obj-ao-130"><code>AO130</code></a>3. ASCII symbol unit External value 5</li><li><a href="#obj-ao-131"><code>AO131</code></a>1. ASCII symbol description External value</li><li><a href="#obj-ao-132"><code>AO132</code></a>2. ASCII symbol description External value 5</li><li><a href="#obj-ao-133"><code>AO133</code></a>3. ASCII symbol description External value 5</li><li><a href="#obj-ao-134"><code>AO134</code></a>4. ASCII symbol description External value 5</li><li><a href="#obj-ao-135"><code>AO135</code></a>1. ASCII symbol unit External value 6</li><li><a href="#obj-ao-136"><code>AO136</code></a>2. ASCII symbol unit External value 6</li><li><a href="#obj-ao-137"><code>AO137</code></a>3. ASCII symbol unit External value 6</li><li><a href="#obj-ao-138"><code>AO138</code></a>1. ASCII symbol description External value 6</li><li><a href="#obj-ao-139"><code>AO139</code></a>2. ASCII symbol description External value 6</li><li><a href="#obj-ao-140"><code>AO140</code></a>3. ASCII symbol description External value 6</li><li><a href="#obj-ao-141"><code>AO141</code></a>4. ASCII symbol description External value 6</li><li><a href="#obj-ao-142"><code>AO142</code></a>Configuration functional clip</li><li><a href="#obj-ao-143"><code>AO143</code></a>Configuration menu key 1</li><li><a href="#obj-ao-144"><code>AO144</code></a>Configuration menu key 4</li><li><a href="#obj-ao-145"><code>AO145</code></a>onfiguration menu key 5</li><li><a href="#obj-ao-146"><code>AO146</code></a>Configuration menu key 6</li><li><a href="#obj-ao-147"><code>AO147</code></a>Configuration menu key 7</li><li><a href="#obj-ao-148"><code>AO148</code></a>Configuration Direct key 8</li><li><a href="#obj-ao-149"><code>AO149</code></a>Configuration Direct key 9</li><li><a href="#obj-ao-150"><code>AO150</code></a>Configuration Direct key 10</li><li><a href="#obj-ao-151"><code>AO151</code></a>Configuration Direct key 11</li><li><a href="#obj-ao-152"><code>AO152</code></a>Configuration Direct key 12</li><li><a href="#obj-ao-153"><code>AO153</code></a>Configuration Direct key 13</li><li><a href="#obj-ao-154"><code>AO154</code></a>Configuration Direct key 14</li><li><a href="#obj-ao-155"><code>AO155</code></a>Configuration Direct key 15</li><li><a href="#obj-ao-156"><code>AO156</code></a>Lock external defaults</li><li><a href="#obj-ao-157"><code>AO157</code></a>Controller 1 Default set point after reset Comfort</li><li><a href="#obj-ao-158"><code>AO158</code></a>Controller 1 Set point difference Standby</li><li><a href="#obj-ao-159"><code>AO159</code></a>Controller 1 Set point difference Unoccupied</li><li><a href="#obj-ao-160"><code>AO160</code></a>Controller 1 Controller parameter XP Heating</li><li><a href="#obj-ao-161"><code>AO161</code></a>Controller 1 Controller parameter TN Heating</li><li><a href="#obj-ao-162"><code>AO162</code></a>Controller 1 Controller parameter XP Cooling</li><li><a href="#obj-ao-163"><code>AO163</code></a>Controller 1 Controller parameter TN Cooling</li><li><a href="#obj-ao-164"><code>AO164</code></a>Controller 1 Dead zone</li><li><a href="#obj-ao-165"><code>AO165</code></a>Controller 1 Minimum control variable Heating</li><li><a href="#obj-ao-166"><code>AO166</code></a>Controller 1 Maximum control variable Heating</li><li><a href="#obj-ao-167"><code>AO167</code></a>Controller 1 Minimum control variable Cooling</li><li><a href="#obj-ao-168"><code>AO168</code></a>Controller 1 Maximum control variable Cooling</li><li><a href="#obj-ao-169"><code>AO169</code></a>Controller 1 Controller mode after reset</li><li><a href="#obj-ao-170"><code>AO170</code></a>Controller 1 Selection actual value</li><li><a href="#obj-ao-171"><code>AO171</code></a>Controller 1 Selection set value</li><li><a href="#obj-ao-172"><code>AO172</code></a>Controller 1 Selection energy hold-off</li><li><a href="#obj-ao-173"><code>AO173</code></a>Controller 1 Selection Un-/Occupied</li><li><a href="#obj-ao-174"><code>AO174</code></a>Controller 1 Frost protection-Set point</li><li><a href="#obj-ao-175"><code>AO175</code></a>Controller 1 Minimum control variable</li><li><a href="#obj-ao-176"><code>AO176</code></a>Controller 1 Controller has access to symbols Heating Cooling</li><li><a href="#obj-ao-177"><code>AO177</code></a>Controller 1 Number of fan stages</li><li><a href="#obj-ao-178"><code>AO178</code></a>Controller 1 Control variable threshold for fan stage 1 Heating</li><li><a href="#obj-ao-179"><code>AO179</code></a>Controller 1 Control variable threshold for fan stage 2 Heating</li><li><a href="#obj-ao-180"><code>AO180</code></a>Controller 1 Control variable threshold for fan stage 3 Heating</li><li><a href="#obj-ao-181"><code>AO181</code></a>Controller 1 Control variable threshold for fan stage 1 Cooling</li><li><a href="#obj-ao-182"><code>AO182</code></a>Controller 1 Control variable threshold for fan stage 2 Cooling</li><li><a href="#obj-ao-183"><code>AO183</code></a>Controller 1 Control variable threshold for fan stage 3 Cooling</li><li><a href="#obj-ao-184"><code>AO184</code></a>Controller 1 PWM cycle time</li><li><a href="#obj-ao-185"><code>AO185</code></a>Controller 1 Select fan coil X interacts with Main-Fan control</li><li><a href="#obj-ao-186"><code>AO186</code></a>Controller 1 Display dew point signal of controller</li><li><a href="#obj-ao-187"><code>AO187</code></a>Controller 1 Bypass time</li><li><a href="#obj-ao-188"><code>AO188</code></a>Controller 1 Minimal ON time for fan coil</li><li><a href="#obj-ao-189"><code>AO189</code></a>Controller 2 Default set point after reset Comfort</li><li><a href="#obj-ao-190"><code>AO190</code></a>Controller 2 Set point difference Standby</li><li><a href="#obj-ao-191"><code>AO191</code></a>Controller 2 Set point difference Unoccupied</li><li><a href="#obj-ao-192"><code>AO192</code></a>Controller 2 Controller parameter XP Heating</li><li><a href="#obj-ao-193"><code>AO193</code></a>Controller 2 Controller parameter TN Heating</li><li><a href="#obj-ao-194"><code>AO194</code></a>Controller 2 Controller parameter XP Cooling</li><li><a href="#obj-ao-195"><code>AO195</code></a>Controller 2 Controller parameter TN Cooling</li><li><a href="#obj-ao-196"><code>AO196</code></a>Controller 2 Dead zone</li><li><a href="#obj-ao-197"><code>AO197</code></a>Controller 2 Minimum control variable Heating</li><li><a href="#obj-ao-198"><code>AO198</code></a>Controller 2 Maximum control variable Heating</li><li><a href="#obj-ao-199"><code>AO199</code></a>Controller 2 Minimum control variable Cooling</li><li><a href="#obj-ao-200"><code>AO200</code></a>Controller 2 Maximum control variable Cooling</li><li><a href="#obj-ao-201"><code>AO201</code></a>Controller 2 Controller mode after reset</li><li><a href="#obj-ao-202"><code>AO202</code></a>Controller 2 Selection actual value</li><li><a href="#obj-ao-203"><code>AO203</code></a>Controller 2 Selection set value</li><li><a href="#obj-ao-204"><code>AO204</code></a>Controller 2 Selection energy hold-off</li><li><a href="#obj-ao-205"><code>AO205</code></a>Controller 2 Selection Un-/Occupied</li><li><a href="#obj-ao-206"><code>AO206</code></a>Controller 2 Frost protection-Set point</li><li><a href="#obj-ao-207"><code>AO207</code></a>Controller 2 Minimum control variable</li><li><a href="#obj-ao-208"><code>AO208</code></a>Controller 2 Controller has access to symbols Heating Cooling</li><li><a href="#obj-ao-209"><code>AO209</code></a>Controller 2 Number of fan stages</li><li><a href="#obj-ao-210"><code>AO210</code></a>Controller 2 Control variable threshold for fan stage 1 Heating</li><li><a href="#obj-ao-211"><code>AO211</code></a>Controller 2 Control variable threshold for fan stage 2 Heating</li><li><a href="#obj-ao-212"><code>AO212</code></a>Controller 2 Control variable threshold for fan stage 3 Heating</li><li><a href="#obj-ao-213"><code>AO213</code></a>Controller 2 Control variable threshold for fan stage 1 Cooling</li><li><a href="#obj-ao-214"><code>AO214</code></a>Controller 2 Control variable threshold for fan stage 2 Cooling</li><li><a href="#obj-ao-215"><code>AO215</code></a>Controller 2 Control variable threshold for fan stage 3 Cooling</li><li><a href="#obj-ao-216"><code>AO216</code></a>Controller 2 PWM cycle time</li><li><a href="#obj-ao-217"><code>AO217</code></a>Controller 2 Select fan coil X interacts with Main-Fan control</li><li><a href="#obj-ao-218"><code>AO218</code></a>Controller 2 Display dew point signal of controller</li><li><a href="#obj-ao-219"><code>AO219</code></a>Controller 2 Bypass time</li><li><a href="#obj-ao-220"><code>AO220</code></a>Controller 2 Minimal ON time for fan coil</li><li><a href="#obj-ao-221"><code>AO221</code></a>Controller 3 Default set point after reset Comfort</li><li><a href="#obj-ao-222"><code>AO222</code></a>Controller 3 Set point difference Standby</li><li><a href="#obj-ao-223"><code>AO223</code></a>Controller 3 Set point difference Unoccupied</li><li><a href="#obj-ao-224"><code>AO224</code></a>Controller 3 Controller parameter XP Heating</li><li><a href="#obj-ao-225"><code>AO225</code></a>Controller 3 Controller parameter TN Heating</li><li><a href="#obj-ao-226"><code>AO226</code></a>Controller 3 Controller parameter XP Cooling</li><li><a href="#obj-ao-227"><code>AO227</code></a>Controller 3 Controller parameter TN Cooling</li><li><a href="#obj-ao-228"><code>AO228</code></a>Controller 3 Dead zone</li><li><a href="#obj-ao-229"><code>AO229</code></a>Controller 3 Minimum control variable Heating</li><li><a href="#obj-ao-230"><code>AO230</code></a>Controller 3 Maximum control variable Heating</li><li><a href="#obj-ao-231"><code>AO231</code></a>Controller 3 Minimum control variable Cooling</li><li><a href="#obj-ao-232"><code>AO232</code></a>Controller 3 Maximum control variable Cooling</li><li><a href="#obj-ao-233"><code>AO233</code></a>Controller 3 Controller mode after reset</li><li><a href="#obj-ao-234"><code>AO234</code></a>Controller 3 Selection actual value</li><li><a href="#obj-ao-235"><code>AO235</code></a>Controller 3 Selection set value</li><li><a href="#obj-ao-236"><code>AO236</code></a>Controller 3 Selection energy hold-off</li><li><a href="#obj-ao-237"><code>AO237</code></a>Controller 3 Selection Un-/Occupied</li><li><a href="#obj-ao-238"><code>AO238</code></a>Controller 3 Frost protection-Set point</li><li><a href="#obj-ao-239"><code>AO239</code></a>Controller 3 Minimum control variable</li><li><a href="#obj-ao-240"><code>AO240</code></a>Controller 3 Controller has access to symbols Heating Cooling</li><li><a href="#obj-ao-241"><code>AO241</code></a>Controller 3 Number of fan stages</li><li><a href="#obj-ao-242"><code>AO242</code></a>Controller 3 Control variable threshold for fan stage 1 Heating</li><li><a href="#obj-ao-243"><code>AO243</code></a>Controller 3 Control variable threshold for fan stage 2 Heating</li><li><a href="#obj-ao-244"><code>AO244</code></a>Controller 3 Control variable threshold for fan stage 3 Heating</li><li><a href="#obj-ao-245"><code>AO245</code></a>Controller 3 Control variable threshold for fan stage 1 Cooling</li><li><a href="#obj-ao-246"><code>AO246</code></a>Controller 3 Control variable threshold for fan stage 2 Cooling</li><li><a href="#obj-ao-247"><code>AO247</code></a>Controller 3 Control variable threshold for fan stage 3 Cooling</li><li><a href="#obj-ao-248"><code>AO248</code></a>Controller 3 PWM cycle time</li><li><a href="#obj-ao-249"><code>AO249</code></a>Controller 3 Select fan coil X interacts with Main-Fan control</li><li><a href="#obj-ao-250"><code>AO250</code></a>Controller 3 Display dew point signal of controller</li><li><a href="#obj-ao-251"><code>AO251</code></a>Controller 3 Bypass time</li><li><a href="#obj-ao-252"><code>AO252</code></a>Controller 3 Minimal ON time for fan coil</li><li><a href="#obj-ao-253"><code>AO253</code></a>Controller 4 Default set point after reset Comfort</li><li><a href="#obj-ao-254"><code>AO254</code></a>Controller 4 Set point difference Standby</li><li><a href="#obj-ao-255"><code>AO255</code></a>Controller 4 Set point difference Unoccupied</li><li><a href="#obj-ao-256"><code>AO256</code></a>Controller 4 Controller parameter XP Heating</li><li><a href="#obj-ao-257"><code>AO257</code></a>Controller 4 Controller parameter TN Heating</li><li><a href="#obj-ao-258"><code>AO258</code></a>Controller 4 Controller parameter XP Cooling</li><li><a href="#obj-ao-259"><code>AO259</code></a>Controller 4 Controller parameter TN Cooling</li><li><a href="#obj-ao-260"><code>AO260</code></a>Controller 4 Dead zone</li><li><a href="#obj-ao-261"><code>AO261</code></a>Controller 4 Minimum control variable Heating</li><li><a href="#obj-ao-262"><code>AO262</code></a>Controller 4 Maximum control variable Heating</li><li><a href="#obj-ao-263"><code>AO263</code></a>Controller 4 Minimum control variable Cooling</li><li><a href="#obj-ao-264"><code>AO264</code></a>Controller 4 Maximum control variable Cooling</li><li><a href="#obj-ao-265"><code>AO265</code></a>Controller 4 Controller mode after reset</li><li><a href="#obj-ao-266"><code>AO266</code></a>Controller 4 Selection actual value</li><li><a href="#obj-ao-267"><code>AO267</code></a>Controller 4 Selection set value</li><li><a href="#obj-ao-268"><code>AO268</code></a>Controller 4 Selection energy hold-off</li><li><a href="#obj-ao-269"><code>AO269</code></a>Controller 4 Selection Un-/Occupied</li><li><a href="#obj-ao-270"><code>AO270</code></a>Controller 4 Frost protection-Set point</li><li><a href="#obj-ao-271"><code>AO271</code></a>Controller 4 Minimum control variable</li><li><a href="#obj-ao-272"><code>AO272</code></a>Controller 4 Controller has access to symbols Heating Cooling</li><li><a href="#obj-ao-273"><code>AO273</code></a>Controller 4 Number of fan stages</li><li><a href="#obj-ao-274"><code>AO274</code></a>Controller 4 Control variable threshold for fan stage 1 Heating</li><li><a href="#obj-ao-275"><code>AO275</code></a>Controller 4 Control variable threshold for fan stage 2 Heating</li><li><a href="#obj-ao-276"><code>AO276</code></a>Controller 4 Control variable threshold for fan stage 3 Heating</li><li><a href="#obj-ao-277"><code>AO277</code></a>Controller 4 Control variable threshold for fan stage 1 Cooling</li><li><a href="#obj-ao-278"><code>AO278</code></a>Controller 4 Control variable threshold for fan stage 2 Cooling</li><li><a href="#obj-ao-279"><code>AO279</code></a>Controller 4 Control variable threshold for fan stage 3 Cooling</li><li><a href="#obj-ao-280"><code>AO280</code></a>Controller 4 PWM cycle time</li><li><a href="#obj-ao-281"><code>AO281</code></a>Controller 4 Select fan coil X interacts with Main-Fan control</li><li><a href="#obj-ao-282"><code>AO282</code></a>Controller 4 Display dew point signal of controller</li><li><a href="#obj-ao-283"><code>AO283</code></a>Controller 4 Bypass time</li><li><a href="#obj-ao-284"><code>AO284</code></a>Controller 4 Minimal ON time for fan coil</li><li><a href="#obj-ao-285"><code>AO285</code></a>Controller 5 Default set point after reset Comfort</li><li><a href="#obj-ao-286"><code>AO286</code></a>Controller 5 Set point difference Standby</li><li><a href="#obj-ao-287"><code>AO287</code></a>Controller 5 Set point difference Unoccupied</li><li><a href="#obj-ao-288"><code>AO288</code></a>Controller 5 Controller parameter XP Heating</li><li><a href="#obj-ao-289"><code>AO289</code></a>Controller 5 Controller parameter TN Heating</li><li><a href="#obj-ao-290"><code>AO290</code></a>Controller 5 Controller parameter XP Cooling</li><li><a href="#obj-ao-291"><code>AO291</code></a>Controller 5 Controller parameter TN Cooling</li><li><a href="#obj-ao-292"><code>AO292</code></a>Controller 5 Dead zone</li><li><a href="#obj-ao-293"><code>AO293</code></a>Controller 5 Minimum control variable Heating</li><li><a href="#obj-ao-294"><code>AO294</code></a>Controller 5 Maximum control variable Heating</li><li><a href="#obj-ao-295"><code>AO295</code></a>Controller 5 Minimum control variable Cooling</li><li><a href="#obj-ao-296"><code>AO296</code></a>Controller 5 Maximum control variable Cooling</li><li><a href="#obj-ao-297"><code>AO297</code></a>Controller 5 Controller mode after reset</li><li><a href="#obj-ao-298"><code>AO298</code></a>Controller 5 Selection actual value</li><li><a href="#obj-ao-299"><code>AO299</code></a>Controller 5 Selection set value</li><li><a href="#obj-ao-300"><code>AO300</code></a>Controller 5 Selection energy hold-off</li><li><a href="#obj-ao-301"><code>AO301</code></a>Controller 5 Selection Un-/Occupied</li><li><a href="#obj-ao-302"><code>AO302</code></a>Controller 5 Frost protection-Set point</li><li><a href="#obj-ao-303"><code>AO303</code></a>Controller 5 Minimum control variable</li><li><a href="#obj-ao-304"><code>AO304</code></a>Controller 5 Controller has access to symbols Heating Cooling</li><li><a href="#obj-ao-305"><code>AO305</code></a>Controller 5 Number of fan stages</li><li><a href="#obj-ao-306"><code>AO306</code></a>Controller 5 Control variable threshold for fan stage 1 Heating</li><li><a href="#obj-ao-307"><code>AO307</code></a>Controller 5 Control variable threshold for fan stage 2 Heating</li><li><a href="#obj-ao-308"><code>AO308</code></a>Controller 5 Control variable threshold for fan stage 3 Heating</li><li><a href="#obj-ao-309"><code>AO309</code></a>Controller 5 Control variable threshold for fan stage 1 Cooling</li><li><a href="#obj-ao-310"><code>AO310</code></a>Controller 5 Control variable threshold for fan stage 2 Cooling</li><li><a href="#obj-ao-311"><code>AO311</code></a>Controller 5 Control variable threshold for fan stage 3 Cooling</li><li><a href="#obj-ao-312"><code>AO312</code></a>Controller 5 PWM cycle time</li><li><a href="#obj-ao-313"><code>AO313</code></a>Controller 5 Select fan coil X interacts with Main-Fan control</li><li><a href="#obj-ao-314"><code>AO314</code></a>Controller 5 Display dew point signal of controller</li><li><a href="#obj-ao-315"><code>AO315</code></a>Controller 5 Bypass time</li><li><a href="#obj-ao-316"><code>AO316</code></a>Controller 5 Minimal ON time for fan coil</li><li><a href="#obj-ao-317"><code>AO317</code></a>Controller 6 Default set point after reset Comfort</li><li><a href="#obj-ao-318"><code>AO318</code></a>Controller 6 Set point difference Standby</li><li><a href="#obj-ao-319"><code>AO319</code></a>Controller 6 Set point difference Unoccupied</li><li><a href="#obj-ao-320"><code>AO320</code></a>Controller 6 Controller parameter XP Heating</li><li><a href="#obj-ao-321"><code>AO321</code></a>Controller 6 Controller parameter TN Heating</li><li><a href="#obj-ao-322"><code>AO322</code></a>Controller 6 Controller parameter XP Cooling</li><li><a href="#obj-ao-323"><code>AO323</code></a>Controller 6 Controller parameter TN Cooling</li><li><a href="#obj-ao-324"><code>AO324</code></a>Controller 6 Dead zone</li><li><a href="#obj-ao-325"><code>AO325</code></a>Controller 6 Minimum control variable Heating</li><li><a href="#obj-ao-326"><code>AO326</code></a>Controller 6 Maximum control variable Heating</li><li><a href="#obj-ao-327"><code>AO327</code></a>Controller 6 Minimum control variable Cooling</li><li><a href="#obj-ao-328"><code>AO328</code></a>Controller 6 Maximum control variable Cooling</li><li><a href="#obj-ao-329"><code>AO329</code></a>Controller 6 Controller mode after reset</li><li><a href="#obj-ao-330"><code>AO330</code></a>Controller 6 Selection actual value</li><li><a href="#obj-ao-331"><code>AO331</code></a>Controller 6 Selection set value</li><li><a href="#obj-ao-332"><code>AO332</code></a>Controller 6 Selection energy hold-off</li><li><a href="#obj-ao-333"><code>AO333</code></a>Controller 6 Selection Un-/Occupied</li><li><a href="#obj-ao-334"><code>AO334</code></a>Controller 6 Frost protection-Set point</li><li><a href="#obj-ao-335"><code>AO335</code></a>Controller 6 Minimum control variable</li><li><a href="#obj-ao-336"><code>AO336</code></a>Controller 6 Controller has access to symbols Heating Cooling</li><li><a href="#obj-ao-337"><code>AO337</code></a>Controller 6 Number of fan stages</li><li><a href="#obj-ao-338"><code>AO338</code></a>Controller 6 Control variable threshold for fan stage 1 Heating</li><li><a href="#obj-ao-339"><code>AO339</code></a>Controller 6 Control variable threshold for fan stage 2 Heating</li><li><a href="#obj-ao-340"><code>AO340</code></a>Controller 6 Control variable threshold for fan stage 3 Heating</li><li><a href="#obj-ao-341"><code>AO341</code></a>Controller 6 Control variable threshold for fan stage 1 Cooling</li><li><a href="#obj-ao-342"><code>AO342</code></a>Controller 6 Control variable threshold for fan stage 2 Cooling</li><li><a href="#obj-ao-343"><code>AO343</code></a>Controller 6 Control variable threshold for fan stage 3 Cooling</li><li><a href="#obj-ao-344"><code>AO344</code></a>Controller 6 PWM cycle time</li><li><a href="#obj-ao-345"><code>AO345</code></a>Controller 6 Select fan coil X interacts with Main-Fan control</li><li><a href="#obj-ao-346"><code>AO346</code></a>Controller 6 Display dew point signal of controller</li><li><a href="#obj-ao-347"><code>AO347</code></a>Controller 6 Bypass time</li><li><a href="#obj-ao-348"><code>AO348</code></a>Controller 6 Minimal ON time for fan coil</li><li><a href="#obj-ao-349"><code>AO349</code></a>Function digital Input 1</li><li><a href="#obj-ao-350"><code>AO350</code></a>Function digital Input 2</li><li><a href="#obj-ao-351"><code>AO351</code></a>Function digital Input 3</li><li><a href="#obj-ao-352"><code>AO352</code></a>Function digital Input 4</li><li><a href="#obj-ao-353"><code>AO353</code></a>Volume button sound</li><li><a href="#obj-ao-354"><code>AO354</code></a>Direct key 16</li><li><a href="#obj-ao-355"><code>AO355</code></a>Direct key 17</li><li><a href="#obj-ao-356"><code>AO356</code></a>Direct key 18</li><li><a href="#obj-ao-357"><code>AO357</code></a>Direct key 19</li><li><a href="#obj-ao-358"><code>AO358</code></a>Direct key 20</li><li><a href="#obj-ao-359"><code>AO359</code></a>Direct key 21</li><li><a href="#obj-ao-360"><code>AO360</code></a>Direct key 22</li><li><a href="#obj-ao-361"><code>AO361</code></a>Direct key 23</li><li><a href="#obj-ao-362"><code>AO362</code></a>Direct key 24</li><li><a href="#obj-ao-363"><code>AO363</code></a>Direct key 25</li><li><a href="#obj-ao-364"><code>AO364</code></a>Direct key 26</li><li><a href="#obj-ao-365"><code>AO365</code></a>Direct key 27</li><li><a href="#obj-ao-366"><code>AO366</code></a>Direct key 28</li><li><a href="#obj-ao-367"><code>AO367</code></a>Direct key 29</li><li><a href="#obj-ao-368"><code>AO368</code></a>Direct key 30</li><li><a href="#obj-ao-369"><code>AO369</code></a>Direct key 31</li><li><a href="#obj-ao-370"><code>AO370</code></a>Standardscreen</li><li><a href="#obj-ai-371"><code>AI371</code></a>Parameterversion (read only)</li><li><a href="#obj-ao-372"><code>AO372</code></a>FanCoil OFF / AUTO only</li><li><a href="#obj-bo-373"><code>BO373</code></a>Display temperature</li><li><a href="#obj-bo-374"><code>BO374</code></a>Display humidity</li><li><a href="#obj-bo-375"><code>BO375</code></a>Resolution temperature</li><li><a href="#obj-bo-376"><code>BO376</code></a>Resolution humidity</li><li><a href="#obj-bo-377"><code>BO377</code></a>Activate device first</li><li><a href="#obj-bo-378"><code>BO378</code></a>Unit temperature</li><li><a href="#obj-bo-379"><code>BO379</code></a>Fan stage after reset</li><li><a href="#obj-bo-380"><code>BO380</code></a>Display room occupancy after reset</li><li><a href="#obj-bo-381"><code>BO381</code></a>Show menu line 1</li><li><a href="#obj-bo-382"><code>BO382</code></a>Show menu line 2</li><li><a href="#obj-bo-383"><code>BO383</code></a>Show menu line 3</li><li><a href="#obj-bo-384"><code>BO384</code></a>Show menu line 4</li><li><a href="#obj-bo-385"><code>BO385</code></a>Show menu line 5</li><li><a href="#obj-bo-386"><code>BO386</code></a>Display stage in auto mode</li><li><a href="#obj-bo-387"><code>BO387</code></a>External value 1: Resolution</li><li><a href="#obj-bo-388"><code>BO388</code></a>External value 1: Show</li><li><a href="#obj-bo-389"><code>BO389</code></a>External value 2: Resolution</li><li><a href="#obj-bo-390"><code>BO390</code></a>External value 2: Show</li><li><a href="#obj-bo-391"><code>BO391</code></a>External value 3: Resolution</li><li><a href="#obj-bo-392"><code>BO392</code></a>External value 3: Show</li><li><a href="#obj-bo-393"><code>BO393</code></a>External value 4: Resolution</li><li><a href="#obj-bo-394"><code>BO394</code></a>External value 4: Show</li><li><a href="#obj-bo-395"><code>BO395</code></a>External value 5: Resolution</li><li><a href="#obj-bo-396"><code>BO396</code></a>External value 5: Show</li><li><a href="#obj-bo-397"><code>BO397</code></a>External value 6: Resolution</li><li><a href="#obj-bo-398"><code>BO398</code></a>External value 6 Show</li><li><a href="#obj-bo-399"><code>BO399</code></a>Set point 1: Resolution</li><li><a href="#obj-bo-400"><code>BO400</code></a>Set point 1: Display with adjustment</li><li><a href="#obj-bo-401"><code>BO401</code></a>Set point 1: Display effective value</li><li><a href="#obj-bo-402"><code>BO402</code></a>Set point 1: Display offset value</li><li><a href="#obj-bo-403"><code>BO403</code></a>Set point 2: Resolution</li><li><a href="#obj-bo-404"><code>BO404</code></a>Set point 2: Display with adjustment</li><li><a href="#obj-bo-405"><code>BO405</code></a>Set point 2: Display effective value</li><li><a href="#obj-bo-406"><code>BO406</code></a>Set point 2: Display offset value</li><li><a href="#obj-bo-407"><code>BO407</code></a>Set point 3: Resolution</li><li><a href="#obj-bo-408"><code>BO408</code></a>Set point 3: Display with adjustment</li><li><a href="#obj-bo-409"><code>BO409</code></a>Set point 3: Display effective value</li><li><a href="#obj-bo-410"><code>BO410</code></a>Set point 3: Display offset value</li><li><a href="#obj-bo-411"><code>BO411</code></a>Set point 4: Resolution</li><li><a href="#obj-bo-412"><code>BO412</code></a>Set point 4: Display with adjustment</li><li><a href="#obj-bo-413"><code>BO413</code></a>Set point 4: Display effective value</li><li><a href="#obj-bo-414"><code>BO414</code></a>Set point 4: Display offset value</li><li><a href="#obj-bo-415"><code>BO415</code></a>Set point 5: Resolution</li><li><a href="#obj-bo-416"><code>BO416</code></a>Set point 5: Display with adjustment</li><li><a href="#obj-bo-417"><code>BO417</code></a>Set point 5: Display effective value</li><li><a href="#obj-bo-418"><code>BO418</code></a>Set point 5: Display offset value</li><li><a href="#obj-bo-419"><code>BO419</code></a>Set point 6: Resolution</li><li><a href="#obj-bo-420"><code>BO420</code></a>Set point 6: Display with adjustment</li><li><a href="#obj-bo-421"><code>BO421</code></a>Set point 6: Display effective value</li><li><a href="#obj-bo-422"><code>BO422</code></a>Set point 6: Display offset value</li><li><a href="#obj-bo-423"><code>BO423</code></a>Selection if indices will be shown in the LCD.</li><li><a href="#obj-bo-424"><code>BO424</code></a>Selection if indices will be shown even if their value is 0.</li><li><a href="#obj-ai-425"><code>AI425</code></a>Current state of key 1...16</li><li><a href="#obj-ai-426"><code>AI426</code></a>State of key since last call-off 1...16</li><li><a href="#obj-ai-427"><code>AI427</code></a>State light function</li><li><a href="#obj-ai-428"><code>AI428</code></a>Current state of + dimming key</li><li><a href="#obj-ai-429"><code>AI429</code></a>Current state of - dimming key</li><li><a href="#obj-ai-430"><code>AI430</code></a>State shutter/blind function</li><li><a href="#obj-ai-431"><code>AI431</code></a>Current state of + Shutter/blind key</li><li><a href="#obj-ai-432"><code>AI432</code></a>Current state of - Shutter/blind key</li><li><a href="#obj-ai-433"><code>AI433</code></a>State Universal function</li><li><a href="#obj-ai-434"><code>AI434</code></a>Current Offset for set point 1</li><li><a href="#obj-ai-435"><code>AI435</code></a>Set point effective 1 (Default set point + set point offset)</li><li><a href="#obj-ai-436"><code>AI436</code></a>Current Offset for set point 2</li><li><a href="#obj-ai-437"><code>AI437</code></a>Set point effective 2 (Default set point + set point offset)</li><li><a href="#obj-ai-438"><code>AI438</code></a>Current Offset for set point 3</li><li><a href="#obj-ai-439"><code>AI439</code></a>Set point effective 3 (Default set point + set point offset)</li><li><a href="#obj-ai-440"><code>AI440</code></a>Current Offset for set point 4</li><li><a href="#obj-ai-441"><code>AI441</code></a>Set point effective 4 (Default set point + set point offset)</li><li><a href="#obj-ai-442"><code>AI442</code></a>Current Offset for set point 5</li><li><a href="#obj-ai-443"><code>AI443</code></a>Set point effective 5 (Default set point + set point offset)</li><li><a href="#obj-ai-444"><code>AI444</code></a>Current Offset for set point 6</li><li><a href="#obj-ai-445"><code>AI445</code></a>Set point effective 6 (Default set point + set point offset)</li><li><a href="#obj-ai-446"><code>AI446</code></a>Temperature internal sensor</li><li><a href="#obj-ai-447"><code>AI447</code></a>Humidity internal sensor</li><li><a href="#obj-ai-448"><code>AI448</code></a>Current fan stage</li><li><a href="#obj-ai-449"><code>AI449</code></a>Current room occupancy</li><li><a href="#obj-ai-450"><code>AI450</code></a>Control variable Heating Controller 1</li><li><a href="#obj-ai-451"><code>AI451</code></a>Control variable Cooling Controller 1</li><li><a href="#obj-ai-452"><code>AI452</code></a>Output register PWM-signal Heating Controller 1</li><li><a href="#obj-ai-453"><code>AI453</code></a>Output register PWM-signal Cooling Controller 1</li><li><a href="#obj-ai-454"><code>AI454</code></a>Output controller mode Controller 1</li><li><a href="#obj-ai-455"><code>AI455</code></a>Output register fan stage Controller 1</li><li><a href="#obj-ai-456"><code>AI456</code></a>Effective controller set point Controller1</li><li><a href="#obj-ai-457"><code>AI457</code></a>Control variable Heating Controller 2</li><li><a href="#obj-ai-458"><code>AI458</code></a>Control variable Cooling Controller 2</li><li><a href="#obj-ai-459"><code>AI459</code></a>Output register PWM-Signal Heating Controller 2</li><li><a href="#obj-ai-460"><code>AI460</code></a>Output register PWM-Signal Cooling Controller 2</li><li><a href="#obj-ai-461"><code>AI461</code></a>Output Controller mode Controller 2</li><li><a href="#obj-ai-462"><code>AI462</code></a>Output register Fan Stage Controller 2</li><li><a href="#obj-ai-463"><code>AI463</code></a>Effective controller set point Controller2</li><li><a href="#obj-ai-464"><code>AI464</code></a>Control variable Heating Controller 3</li><li><a href="#obj-ai-465"><code>AI465</code></a>Control variable Cooling Controller 3</li><li><a href="#obj-ai-466"><code>AI466</code></a>Output register PWM-Signal Heating Controller 3</li><li><a href="#obj-ai-467"><code>AI467</code></a>Output register PWM-Signal Cooling Controller 3</li><li><a href="#obj-ai-468"><code>AI468</code></a>Output Controller mode Controller 3</li><li><a href="#obj-ai-469"><code>AI469</code></a>Output register Fan Stage Controller 3</li><li><a href="#obj-ai-470"><code>AI470</code></a>Effective controller set point Controller3</li><li><a href="#obj-ai-471"><code>AI471</code></a>Control variable Heating Controller 4</li><li><a href="#obj-ai-472"><code>AI472</code></a>Control variable Cooling Controller 4</li><li><a href="#obj-ai-473"><code>AI473</code></a>Output register PWM-Signal Heating Controller 4</li><li><a href="#obj-ai-474"><code>AI474</code></a>Output register PWM-Signal Cooling Controller 4</li><li><a href="#obj-ai-475"><code>AI475</code></a>Output Controller mode Controller 4</li><li><a href="#obj-ai-476"><code>AI476</code></a>Output register Fan Stage Controller 4</li><li><a href="#obj-ai-477"><code>AI477</code></a>Effective controller set point Controller4</li><li><a href="#obj-ai-478"><code>AI478</code></a>Control variable Heating Controller 5</li><li><a href="#obj-ai-479"><code>AI479</code></a>Control variable Cooling Controller 5</li><li><a href="#obj-ai-480"><code>AI480</code></a>Output register PWM-Signal Heating Controller 5</li><li><a href="#obj-ai-481"><code>AI481</code></a>Output register PWM-Signal Cooling Controller 5</li><li><a href="#obj-ai-482"><code>AI482</code></a>Output Controller mode Controller 5</li><li><a href="#obj-ai-483"><code>AI483</code></a>Output register Fan Stage Controller 5</li><li><a href="#obj-ai-484"><code>AI484</code></a>Effective controller set point Controller5</li><li><a href="#obj-ai-485"><code>AI485</code></a>Control variable Heating Controller 6</li><li><a href="#obj-ai-486"><code>AI486</code></a>Control variable Cooling Controller 6</li><li><a href="#obj-ai-487"><code>AI487</code></a>Output register PWM-Signal Heating Controller 6</li><li><a href="#obj-ai-488"><code>AI488</code></a>Output register PWM-Signal Cooling Controller 6</li><li><a href="#obj-ai-489"><code>AI489</code></a>Output Controller mode Controller 6</li><li><a href="#obj-ai-490"><code>AI490</code></a>Output register Fan Stage Controller 6</li><li><a href="#obj-ao-491"><code>AO491</code></a>Effective controller set point Controller6</li><li><a href="#obj-ao-492"><code>AO492</code></a>Digital Input1</li><li><a href="#obj-ao-493"><code>AO493</code></a>Digital Input2</li><li><a href="#obj-ao-494"><code>AO494</code></a>Digital Input3</li><li><a href="#obj-ao-495"><code>AO495</code></a>Digital Input4</li><li><a href="#obj-ao-496"><code>AO496</code></a>Current state of key 16...31</li><li><a href="#obj-ao-497"><code>AO497</code></a>State of key since last call-off 16...31</li><li><a href="#obj-ao-498"><code>AO498</code></a>Input seconds</li><li><a href="#obj-ao-499"><code>AO499</code></a>Input minutes</li><li><a href="#obj-ao-500"><code>AO500</code></a>Input hours</li><li><a href="#obj-ao-501"><code>AO501</code></a>Input day of month</li><li><a href="#obj-ao-502"><code>AO502</code></a>Input month</li><li><a href="#obj-ao-503"><code>AO503</code></a>Input year</li><li><a href="#obj-ao-504"><code>AO504</code></a>Default fan stage</li><li><a href="#obj-ao-505"><code>AO505</code></a>Default occupancy</li><li><a href="#obj-ao-506"><code>AO506</code></a>Bypass time re-trigger</li><li><a href="#obj-ao-507"><code>AO507</code></a>Show message</li><li><a href="#obj-ao-508"><code>AO508</code></a>External temperature default</li><li><a href="#obj-ao-509"><code>AO509</code></a>External humidity default</li><li><a href="#obj-ao-510"><code>AO510</code></a>Feedback status light function</li><li><a href="#obj-ao-511"><code>AO511</code></a>Feedback shutter/blind function</li><li><a href="#obj-ao-512"><code>AO512</code></a>Feedback universal function</li><li><a href="#obj-ao-513"><code>AO513</code></a>External value1</li><li><a href="#obj-ao-514"><code>AO514</code></a>External value2</li><li><a href="#obj-ao-515"><code>AO515</code></a>External value3</li><li><a href="#obj-ao-516"><code>AO516</code></a>External value4</li><li><a href="#obj-ao-517"><code>AO517</code></a>External value5</li><li><a href="#obj-ao-518"><code>AO518</code></a>External value6</li><li><a href="#obj-ao-519"><code>AO519</code></a>Offset set point1</li><li><a href="#obj-ao-520"><code>AO520</code></a>Standard set point1</li><li><a href="#obj-ao-521"><code>AO521</code></a>Offset set point2</li><li><a href="#obj-ao-522"><code>AO522</code></a>Basis set point2</li><li><a href="#obj-ao-523"><code>AO523</code></a>Offset set point3</li><li><a href="#obj-ao-524"><code>AO524</code></a>Basis set point3</li><li><a href="#obj-ao-525"><code>AO525</code></a>Offset set point4</li><li><a href="#obj-ao-526"><code>AO526</code></a>Basis set point4</li><li><a href="#obj-ao-527"><code>AO527</code></a>Offset set point5</li><li><a href="#obj-ao-528"><code>AO528</code></a>Basis set point5</li><li><a href="#obj-ao-529"><code>AO529</code></a>Offset set point6</li><li><a href="#obj-ao-530"><code>AO530</code></a>Basis set point6</li><li><a href="#obj-ao-531"><code>AO531</code></a>Actual value Controller 1</li><li><a href="#obj-ao-532"><code>AO532</code></a>Occupancy Controller 1</li><li><a href="#obj-ao-533"><code>AO533</code></a>Energy hold-off Controller 1</li><li><a href="#obj-ao-534"><code>AO534</code></a>Controller mode Controller 1</li><li><a href="#obj-ao-535"><code>AO535</code></a>Base set point Controller 1</li><li><a href="#obj-ao-536"><code>AO536</code></a>Dew point Controller 1</li><li><a href="#obj-ao-537"><code>AO537</code></a>Trigger bypass time Controller 1</li><li><a href="#obj-ao-538"><code>AO538</code></a>Default set point offset Controller 1</li><li><a href="#obj-ao-539"><code>AO539</code></a>Actual value Controller 2</li><li><a href="#obj-ao-540"><code>AO540</code></a>Occupancy Controller 2</li><li><a href="#obj-ao-541"><code>AO541</code></a>Energy hold-off Controller 2</li><li><a href="#obj-ao-542"><code>AO542</code></a>Controller mode Controller 2</li><li><a href="#obj-ao-543"><code>AO543</code></a>Base set point Controller 2</li><li><a href="#obj-ao-544"><code>AO544</code></a>Dew point Controller 2</li><li><a href="#obj-ao-545"><code>AO545</code></a>Trigger bypass time Controller 2</li><li><a href="#obj-ao-546"><code>AO546</code></a>Default set point offset Controller 2</li><li><a href="#obj-ao-547"><code>AO547</code></a>Actual value Controller 3</li><li><a href="#obj-ao-548"><code>AO548</code></a>Occupancy Controller 3</li><li><a href="#obj-ao-549"><code>AO549</code></a>Energy hold-off Controller 3</li><li><a href="#obj-ao-550"><code>AO550</code></a>Controller mode Controller 3</li><li><a href="#obj-ao-551"><code>AO551</code></a>Base set point Controller 3</li><li><a href="#obj-ao-552"><code>AO552</code></a>Dew point Controller 3</li><li><a href="#obj-ao-553"><code>AO553</code></a>Trigger bypass time Controller 3</li><li><a href="#obj-ao-554"><code>AO554</code></a>Default set point offset Controller 3</li><li><a href="#obj-ao-555"><code>AO555</code></a>Actual value Controller 4</li><li><a href="#obj-ao-556"><code>AO556</code></a>Occupancy Controller 4</li><li><a href="#obj-ao-557"><code>AO557</code></a>Energy hold-off Controller 4</li><li><a href="#obj-ao-558"><code>AO558</code></a>Controller mode Controller 4</li><li><a href="#obj-ao-559"><code>AO559</code></a>Standard set point Controller 4</li><li><a href="#obj-ao-560"><code>AO560</code></a>Dew point Controller 4</li><li><a href="#obj-ao-561"><code>AO561</code></a>Trigger bypass time Controller 4</li><li><a href="#obj-ao-562"><code>AO562</code></a>Default set point offset Controller 4</li><li><a href="#obj-ao-563"><code>AO563</code></a>Actual value Controller 5</li><li><a href="#obj-ao-564"><code>AO564</code></a>Occupancy Controller 5</li><li><a href="#obj-ao-565"><code>AO565</code></a>Energy hold-off Controller 5</li><li><a href="#obj-ao-566"><code>AO566</code></a>Controller mode Controller 5</li><li><a href="#obj-ao-567"><code>AO567</code></a>Base set point Controller 5</li><li><a href="#obj-ao-568"><code>AO568</code></a>Dew point Controller 5</li><li><a href="#obj-ao-569"><code>AO569</code></a>Trigger bypass time Controller 5</li><li><a href="#obj-ao-570"><code>AO570</code></a>Default set point offset Controller 5</li><li><a href="#obj-ao-571"><code>AO571</code></a>Actual value Controller 6</li><li><a href="#obj-ao-572"><code>AO572</code></a>Occupancy Controller 6</li><li><a href="#obj-ao-573"><code>AO573</code></a>Energy hold-off Controller 6</li><li><a href="#obj-ao-574"><code>AO574</code></a>Controller mode Controller 6</li><li><a href="#obj-ao-575"><code>AO575</code></a>Base set point Controller 6</li><li><a href="#obj-ao-576"><code>AO576</code></a>Dew point Controller 6</li><li><a href="#obj-ao-577"><code>AO577</code></a>Trigger bypass time Controller 6</li><li><a href="#obj-ao-578"><code>AO578</code></a>Default set point offset Controller 6</li><li><a href="#obj-ao-579"><code>AO579</code></a>Restart 1</li><li><a href="#obj-ao-580"><code>AO580</code></a>Restart 2</li><li><a href="#obj-bo-581"><code>BO581</code></a>Symbol failure</li><li><a href="#obj-bo-582"><code>BO582</code></a>Symbol heating</li><li><a href="#obj-bo-583"><code>BO583</code></a>Symbol cooling</li><li><a href="#obj-bo-584"><code>BO584</code></a>Symbol window</li><li><a href="#obj-bo-585"><code>BO585</code></a>Symbol dew point</li><li><a href="#obj-bo-586"><code>BO586</code></a>Key lock</li><li><a href="#obj-bo-587"><code>BO587</code></a>Lock room occupancy</li><li><a href="#obj-bo-588"><code>BO588</code></a>Lock fan stages</li><li><a href="#obj-bo-589"><code>BO589</code></a>Lock set points</li><li><a href="#obj-bo-590"><code>BO590</code></a>Activation of TFT- and key- illumination</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Built from Contemporary Controls&#x27; BASgatewayLX Modbus device profile Thermokon_Thanos_a_LX.csv; the profile maps the registers in the Thanos Modbus register list (https://www.ccontrols.com/support/dp/Thermokon_Thanos_a_LX.pdf).</li><li>Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.</li><li>Only 192 of the 590 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say &quot;not polled by default&quot;.</li><li>The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Thermokon Thanos room operating unit via BASgatewayLX and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX</h2><div class="faq"><details open><summary>How many BACnet points does the Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX have?</summary><p>This list has 590 BACnet objects: 72 analog inputs, 456 analog outputs, 62 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX BACnet points are writable?</summary><p>518 of the 590 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX BACnet documentation?</summary><p>The source is BASgatewayLX Modbus device profile Thermokon_Thanos_a (Thermokon_Thanos_a_LX.csv), published free by Contemporary Controls at https://www.ccontrols.com/support/dp/Thermokon_Thanos_a_LX.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Contemporary Controls Thermokon Thanos room operating unit via BASgatewayLX?</summary><p>Start with AI 446 Temperature internal sensor (Room temperature (internal sensor)); AI 447 Humidity internal sensor (Room humidity (internal sensor)); AI 435 Set point effective 1 (Default set point + set point offset) (Effective set point 1); AI 448 Current fan stage (Current fan stage); AI 449 Current room occupancy (Current room occupancy); AI 450 Control variable Heating Controller 1 (Controller 1 heating output); AI 451 Control variable Cooling Controller 1 (Controller 1 cooling output).</p></details><details><summary>How do I check these points on the real Thermokon Thanos room operating unit via BASgatewayLX?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Contemporary Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach400" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH 400 via BASgatewayLX</h3><p>ABB ACH 400 HVAC drives read over Modbus RTU by a Contemporary Controls BASgatewayLX.</p><div class="meta">270 objects &middot; 0 writable &middot; ABB_ACH_400_Drive_a_LX.CSV</div><span class="sr-only"> Also known as: ABB ACH400, ACH400 drive, ACH 400 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-full" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV FULL profile, 5305 = 2) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 2 (ABB DRV FULL profile), read by a BASgatewayLX.</p><div class="meta">584 objects &middot; 4 writable &middot; ABB_Drive_DRV_FULL_5305_is_2_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV FULL, ABB_Drive_DRV_FULL_5305_is_2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-drv-lim" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (ABB DRV LIM profile, 5305 = 0) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 0 (ABB DRV LIM profile), read by a BASgatewayLX.</p><div class="meta">583 objects &middot; 4 writable &middot; ABB_Drive_DRV_LIM_5305_is_0_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 ABB DRV LIM, ABB_Drive_DRV_LIM_5305_is_0</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-dcu" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls ABB ACH550 (DCU profile, 5305 = 1) via BASgatewayLX</h3><p>ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 1 (DCU profile), read by a BASgatewayLX.</p><div class="meta">609 objects &middot; 4 writable &middot; ABB_Drive_DCU_5305_is_1_a_LX.csv</div><span class="sr-only"> Also known as: ACH550, ACH550 DCU profile, ABB_Drive_DCU_5305_is_1</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-acromag-961en-962en" data-row><span class="k">I/O module (analog inputs)</span><h3>Contemporary Controls Acromag 961EN / 962EN Ethernet I/O module via BASgatewayLX</h3><p>Acromag 961EN and 962EN Modbus TCP analog input modules, read by a BASgatewayLX.</p><div class="meta">139 objects &middot; 4 writable &middot; Acromag_961_962EN_Module_a_LX.csv</div><span class="sr-only"> Also known as: 961EN, 962EN, 961EN-4006, 962EN-4006, Acromag EtherStax</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-hydrotherm-kn2-kn4" data-row><span class="k">Boiler (modular cascade)</span><h3>Contemporary Controls Advanced Thermal Hydronics (Hydrotherm) KN-2 / KN-4 via BASgatewayLX</h3><p>Hydrotherm / Advanced Thermal Hydronics KN-2 and KN-4 modular boilers with the KN boiler-room controller on Modbus, read by a BASgatewayLX.</p><div class="meta">674 objects &middot; 18 writable &middot; Hydrotherm_KN2_KN4_aRY_Boiler_a_LX.csv</div><span class="sr-only"> Also known as: Hydrotherm KN, KN-2, KN-4, Advanced Thermal Hydronics, Mastek KN</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-bms-bmsii" data-row><span class="k">Boiler sequencer (boiler management system)</span><h3>Contemporary Controls AERCO BMS / BMS II Boiler Management System via BASgatewayLX</h3><p>AERCO BMS and BMS II boiler management systems on Modbus, read by a BASgatewayLX.</p><div class="meta">188 objects &middot; 0 writable &middot; Aerco_Boiler_Mgmt_System_BMS_BMSII_LX.csv</div><span class="sr-only"> Also known as: AERCO BMS, AERCO BMS II, Boiler Management System, BMSII</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aerco-c-more" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls AERCO C-More Boiler Controller via BASgatewayLX</h3><p>AERCO boilers and water heaters with the C-More control on Modbus, read by a BASgatewayLX.</p><div class="meta">82 objects &middot; 0 writable &middot; Aerco_C_More_Boiler_Controller_LX.csv</div><span class="sr-only"> Also known as: C-More, AERCO Benchmark C-More, KC1000 C-More</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aermec-aer485" data-row><span class="k">Chiller / heat pump controller</span><h3>Contemporary Controls AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX</h3><p>AERMEC chillers and heat pumps fitted with the AER485 RS-485 Modbus interface, read by a BASgatewayLX.</p><div class="meta">99 objects &middot; 17 writable &middot; AERMEC_AER485_a_LX.csv</div><span class="sr-only"> Also known as: AER485, AERMEC Modbus, AERMEC chiller, AERMEC heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-7000-group-5" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls ASCO 7000 Series Group 5 controller via BASgatewayLX</h3><p>ASCO 7000 Series automatic transfer switches with the Group 5 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">89 objects &middot; 0 writable &middot; Asco_Group_5_Controller_a_LX.csv</div><span class="sr-only"> Also known as: ASCO Group 5, ASCO 7000 ATS, Group 5 controller, ASCO 7000 Series</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-power-manager-xp" data-row><span class="k">Power meter (transfer switch power manager)</span><h3>Contemporary Controls ASCO Power Manager Xp via BASgatewayLX</h3><p>ASCO Power Manager Xp metering modules on ASCO transfer switches, read over Modbus by a BASgatewayLX.</p><div class="meta">356 objects &middot; 202 writable &middot; Asco_Power_Manage_Xp_a_LX.csv</div><span class="sr-only"> Also known as: ASCO 5210, Power Manager Xp, ASCO PMXp, ASCO Power Manager</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-bacharach-hgm-mz" data-row><span class="k">Refrigerant leak monitor (gas sensor, 16 zones)</span><h3>Contemporary Controls Bacharach HGM-MZ multi-zone refrigerant monitor via BASgatewayLX</h3><p>Bacharach HGM-MZ multi-zone halogen/refrigerant gas monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">151 objects &middot; 17 writable &middot; Bacharach_Multizone_Gas_Monitor_a_LX.csv</div><span class="sr-only"> Also known as: HGM-MZ, Bacharach HGM MZ, Multi-Zone refrigerant monitor, 3015-5074</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-b2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-121C-B2 Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-B2 wired thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">62 objects &middot; 48 writable &middot; UM-15095000-AA1</div><span class="sr-only"> Also known as: BAST-121C-B2, BAST-121-B2, BASstat 121C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-121c-bw2" data-row><span class="k">Thermostat (single mode heat/cool/ventilation, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-121C-BW2 Wireless Single Mode Thermostat</h3><p>Contemporary Controls BAST-121C-BW2 Wi-Fi thermostats for single-mode heating, cooling or ventilation equipment.</p><div class="meta">61 objects &middot; 47 writable &middot; UM-15095500-AA1</div><span class="sr-only"> Also known as: BAST-121C-BW2, BAST-121-BW2, BASstat 121C Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-b2" data-row><span class="k">Thermostat (multi-stage heat/cool, BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-B2 Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) wired thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090000-AB0</div><span class="sr-only"> Also known as: BAST-221C-B2, BAST-221CH-B2, BASstat B2, BASstat 221C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-221c-bw2" data-row><span class="k">Thermostat (multi-stage heat/cool, Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-221C/CH-BW2 Wireless Multi-Stage Thermostat</h3><p>Contemporary Controls BAST-221C and BAST-221CH (with humidity) Wi-Fi thermostats for multi-stage heating, cooling and ventilation, such as rooftop units.</p><div class="meta">61 objects &middot; 45 writable &middot; UM-15090500-AA3</div><span class="sr-only"> Also known as: BAST-221C-BW2, BAST-221CH-BW2, BASstat BW2, BASstat 221C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-b2" data-row><span class="k">Thermostat for 2-stage HP systems (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-321HP-B2 Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-B2 wired thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">58 objects &middot; 46 writable &middot; UM-15094000-AA0</div><span class="sr-only"> Also known as: BAST-321HP-B2, BAST-321-B2, BASstat 321HP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-321hp-bw2" data-row><span class="k">Thermostat for 2-stage HP systems (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-321HP-BW2 Wireless Heat Pump Thermostat</h3><p>Contemporary Controls BAST-321HP-BW2 Wi-Fi thermostats for single or dual compressor heat pumps with auxiliary heat.</p><div class="meta">57 objects &middot; 46 writable &middot; UM-15094000-AA1</div><span class="sr-only"> Also known as: BAST-321HP-BW2, BAST-321-BW2, BASstat 321HP Wi-Fi</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-b2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (BACnet MS/TP)</span><h3>Contemporary Controls BASstat BAST-421C-B2 Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-B2 wired thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">51 objects &middot; 41 writable &middot; UM-15093000-AA2</div><span class="sr-only"> Also known as: BAST-421C-B2, BAST-421-B2, BASstat 421C MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/bast-421c-bw2" data-row><span class="k">Thermostat for modulating 4-pipe FCUs (Wi-Fi BACnet IP)</span><h3>Contemporary Controls BASstat BAST-421C-BW2 Wireless Modulating Fan Coil Thermostat</h3><p>Contemporary Controls BAST-421C-BW2 Wi-Fi thermostats for 4-pipe fan coils with modulating or floating valves.</p><div class="meta">50 objects &middot; 40 writable &middot; UM-15093500-AA2</div><span class="sr-only"> Also known as: BAST-421C-BW2, BAST-421-BW2, BASstat 421C</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-becsys-5-7-bw" data-row><span class="k">Water treatment controller (pool chemistry)</span><h3>Contemporary Controls BECS BECsys5 / BECsys7 / BECsysBW water chemistry controller via BASgatewayLX</h3><p>BECS Technology BECsys5, BECsys7 and BECsysBW pool/aquatic water chemistry controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">190 objects &middot; 55 writable &middot; BECSys_a_LX.csv</div><span class="sr-only"> Also known as: BECsys5, BECsys7, BECsysBW, BECS Technology, BECsys Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-benshaw-redistart-rb2-rc2-rx2e" data-row><span class="k">Soft starter (motor)</span><h3>Contemporary Controls Benshaw RediStart RB2 / RC2 / RX2E soft starter via BASgatewayLX</h3><p>Benshaw RediStart RB2, RC2 and RX2E solid-state soft starters on Modbus, read by a BASgatewayLX.</p><div class="meta">307 objects &middot; 12 writable &middot; Benshaw_Redistart_RB2_RC2_RX2E__LX.csv</div><span class="sr-only"> Also known as: RB2, RC2, RX2E, Benshaw RediStart, Benshaw soft starter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em21" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM21 via BASgatewayLX</h3><p>Carlo Gavazzi EM21 three-phase energy analyzers on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Carlo_Gavazzi_EM21_Power_Meter_LX.csv</div><span class="sr-only"> Also known as: EM21, EM21 72D, Carlo Gavazzi EM21 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-carlo-gavazzi-em24" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Carlo Gavazzi EM24 via BASgatewayLX</h3><p>Carlo Gavazzi EM24 three-phase energy meters on Modbus RTU, read by a BASgatewayLX.</p><div class="meta">105 objects &middot; 6 writable &middot; Carlo_Gavazzi_EM24_Meter_LX.csv</div><span class="sr-only"> Also known as: EM24, EM24-DIN, Carlo Gavazzi EM24 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-atc-300-plus" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Caterpillar ATC 300+ transfer switch controller via BASgatewayLX</h3><p>Caterpillar transfer switches with the ATC 300+ controller on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 14 writable &middot; Cat_ATC300_plus_a_LX.csv</div><span class="sr-only"> Also known as: ATC 300+, ATC300+, Cat ATS controller, Eaton ATC-300+</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-emcp4" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Caterpillar EMCP 4 generator set control via BASgatewayLX</h3><p>Caterpillar generator sets with the EMCP 4 control panel (Modbus data link), read by a BASgatewayLX.</p><div class="meta">570 objects &middot; 48 writable &middot; Caterpillar_EMCP_4_Data_Links_c_LX.csv</div><span class="sr-only"> Also known as: EMCP 4, EMCP4, EMCP 4.2, EMCP 4.4, Cat genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cleaver-brooks-falcon" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX</h3><p>Cleaver-Brooks Falcon hydronic boiler controls on Modbus, read by a BASgatewayLX.</p><div class="meta">816 objects &middot; 580 writable &middot; CleaverBrooks_Falcon_b_LX.csv</div><span class="sr-only"> Also known as: Falcon, CB Falcon, Cleaver Brooks Falcon Modbus, 750-308</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-crompton-integra-15xx" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Crompton Instruments INTEGRA 15xx via BASgatewayLX</h3><p>Crompton Instruments (TE) INTEGRA 1540/1560/1580 digital metering systems on Modbus, read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 33 writable &middot; Crompton_INTEGRA_15XXX_Meter_a_LX.csv</div><span class="sr-only"> Also known as: INTEGRA 1540, INTEGRA 1560, INTEGRA 1580, Crompton Integra Modbus, TE Crompton INTEGRA</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-powercommand-2x-3x" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Cummins PowerCommand 2.x / 3.x genset control via BASgatewayLX</h3><p>Cummins generator sets with PowerCommand 2.x or 3.x controls on Modbus, read by a BASgatewayLX.</p><div class="meta">81 objects &middot; 0 writable &middot; Cummins_PowerCommand_a_LX.csv</div><span class="sr-only"> Also known as: PowerCommand 2.2, PowerCommand 3.3, PCC 2.x, PCC 3.x, Cummins PCC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-cummins-ccm-g" data-row><span class="k">Generator set monitor</span><h3>Contemporary Controls Cummins PowerCommand CCM-G genset monitoring via BASgatewayLX</h3><p>Cummins generator sets monitored by a PowerCommand CCM-G (through the Cummins Modbus/LonWorks gateway), read by a BASgatewayLX.</p><div class="meta">415 objects &middot; 0 writable &middot; Cummins_Single_PowCmd_CCM_G_Genset_LX.csv</div><span class="sr-only"> Also known as: CCM-G, Cummins CCM-G, PowerCommand CCM, ModLon gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-danfoss-fc102" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Danfoss VLT HVAC Drive FC 102 via BASgatewayLX</h3><p>Danfoss VLT HVAC Drive FC 102 on Modbus RTU (FC protocol set to Modbus), read by a BASgatewayLX.</p><div class="meta">97 objects &middot; 0 writable &middot; Danfoss_FC102_Drive_LX.csv</div><span class="sr-only"> Also known as: FC102, FC 102, VLT HVAC Drive, Danfoss FC-102 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-3200-3400-5000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls E-Mon D-Mon Class 3200 / 3400 / 5000 via BASgatewayLX</h3><p>E-Mon D-Mon Class 3200, 3400 and 5000 submeters on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 10 writable &middot; E_Mon_D_Mon_3200_3400_5000_LX.csv</div><span class="sr-only"> Also known as: E-Mon D-Mon 3200, E-Mon 3400, E-Mon 5000, Class 3200, Class 5000, Honeywell E-Mon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-e-mon-d-mon-idr8-idr16" data-row><span class="k">Pulse meter data recorder (meter interface)</span><h3>Contemporary Controls E-Mon D-Mon IDR-8 / IDR-16 interval data recorder via BASgatewayLX</h3><p>E-Mon D-Mon IDR-8 and IDR-16 interval data recorders (pulse-input meter recorders) on Modbus, read by a BASgatewayLX.</p><div class="meta">64 objects &middot; 32 writable &middot; E_Mon_D_Mon_IDR8_IDR16_a_LX.csv</div><span class="sr-only"> Also known as: IDR-8, IDR-16, E-Mon IDR, E-Mon interval recorder</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-250-260" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 250 / IQ 260 via BASgatewayLX</h3><p>Eaton IQ 250 and IQ 260 electronic power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">168 objects &middot; 0 writable &middot; Eaton_IQ_250_260_bLX.csv</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ250, IQ260, Eaton IQ meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-300" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton IQ 300 via BASgatewayLX</h3><p>Eaton IQ 300 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 0 writable &middot; Eaton_IQ300_a_LX.csv</div><span class="sr-only"> Also known as: IQ 300, IQ300, Eaton IQ 300 meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-motor-insight" data-row><span class="k">Motor overload relay (motor protection)</span><h3>Contemporary Controls Eaton Motor Insight overload relay via BASgatewayLX</h3><p>Eaton Motor Insight (C441) motor protection overload relays with Modbus, read by a BASgatewayLX.</p><div class="meta">17 objects &middot; 1 writable &middot; Motor_Insight_OL_Relay_a_LX.csv</div><span class="sr-only"> Also known as: Motor Insight, C441, Eaton C441 Motor Insight, Cutler-Hammer Motor Insight</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100" data-row><span class="k">Lighting control panel (remote-operated breakers)</span><h3>Contemporary Controls Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX</h3><p>Eaton Pow-R-Command lighting control panelboards with remote-operated breakers (PRC100 / Mod100 controller), read over Modbus by a BASgatewayLX.</p><div class="meta">464 objects &middot; 192 writable &middot; Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv</div><span class="sr-only"> Also known as: Pow-R-Command, PRC100, Mod100, PRC1000, Eaton lighting control panelboard</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pxm2000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton Power Xpert PXM 2000 via BASgatewayLX</h3><p>Eaton Power Xpert PXM 2000 series meters on Modbus, read by a BASgatewayLX.</p><div class="meta">329 objects &middot; 27 writable &middot; Eaton_PXM2000_Meter_LX.csv</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, PXM 2250, PXM 2260, PXM 2270, Power Xpert Meter 2000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-powerware-9390" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Eaton Powerware 9390 UPS via BASgatewayLX</h3><p>Eaton Powerware 9390 three-phase UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">421 objects &middot; 0 writable &middot; Eaton_Powerware_9390_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Powerware 9390, Eaton 9390, 9390 UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-poni-485" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Eaton RS-485 PONI (IQ product network interface) via BASgatewayLX</h3><p>Eaton (Cutler-Hammer) IQ meters and trip units with an RS-485 PONI Modbus card, read by a BASgatewayLX (LO/HI word order).</p><div class="meta">106 objects &middot; 0 writable &middot; Eaton_RS485_PONI_LO_HI_b_LX.csv</div><span class="sr-only"> Also known as: PONI, RS485 PONI, Eaton IQ PONI, Cutler-Hammer PONI</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-dependent-boiler" data-row><span class="k">Boiler controller (cascade dependent)</span><h3>Contemporary Controls ebm-papst ArgusVision Dependent Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control running as a dependent (cascade member), read over Modbus by a BASgatewayLX.</p><div class="meta">47 objects &middot; 10 writable &middot; DEPENDENT_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision, ebmpapst dependent boiler, Argus boiler control</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-heat-recovery-unit-basic" data-row><span class="k">Energy recovery ventilator (heat recovery unit)</span><h3>Contemporary Controls ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX</h3><p>Heat recovery ventilation units with an ebm-papst ArgusVision control (basic map), read over Modbus by a BASgatewayLX.</p><div class="meta">25 objects &middot; 15 writable &middot; HEAT_RECOVERY_UNIT__BASIC_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision HRU, ebmpapst heat recovery unit, Argus HRU basic</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-trio-managing-boiler" data-row><span class="k">Boiler controller (cascade managing)</span><h3>Contemporary Controls ebm-papst ArgusVision Trio Managing Boiler via BASgatewayLX</h3><p>Boilers with an ebm-papst ArgusVision control acting as the managing (lead) boiler of a cascade, read over Modbus by a BASgatewayLX.</p><div class="meta">78 objects &middot; 30 writable &middot; TRIO_MANAGING_BOILER_a_LX.csv</div><span class="sr-only"> Also known as: ArgusVision Trio, ebmpapst managing boiler, Argus cascade master</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-elevator-controls-pixel" data-row><span class="k">Elevator controller</span><h3>Contemporary Controls Elevator Controls Corporation Pixel elevator controller via BASgatewayLX</h3><p>Elevator Controls Corporation Pixel elevator controllers with Modbus monitoring, read by a BASgatewayLX.</p><div class="meta">160 objects &middot; 0 writable &middot; Pixel_Elevator_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Pixel controller, ECC Pixel, Elevator Controls Pixel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fireye-ppc4000" data-row><span class="k">Boiler burner management (parallel positioning)</span><h3>Contemporary Controls Fireye PPC4000 parallel positioning control via BASgatewayLX</h3><p>Fireye PPC4000 fuel/air parallel positioning controls on boilers, read over Modbus by a BASgatewayLX.</p><div class="meta">153 objects &middot; 0 writable &middot; Fireye_PPC4000_a_LX.csv</div><span class="sr-only"> Also known as: PPC4000, PPC 4000, Fireye PPC-4000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-fox-thermal-ft2" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Fox Thermal Instruments FT2 via BASgatewayLX</h3><p>Fox Thermal Instruments FT2 thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">31 objects &middot; 0 writable &middot; Fox_Thermal_Instuments_Model_FT2_LX.csv</div><span class="sr-only"> Also known as: FT2, Fox FT2, Fox Thermal FT2 flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-2200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 2200 via BASgatewayLX</h3><p>GE Multilin EPM 2200 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">137 objects &middot; 1 writable &middot; GE_EPM2200_Meter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 2200, EPM2200, GE Multilin EPM 2200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-4500" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Contemporary Controls GE EPM 4500 multi-point submeter via BASgatewayLX</h3><p>GE EPM 4500 multi-circuit submeters (up to 24 meter points) on Modbus, read by a BASgatewayLX.</p><div class="meta">481 objects &middot; 9 writable &middot; GE_EPM4500_Submeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 4500, EPM4500, GE Multilin EPM 4500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-6000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE EPM 6000 via BASgatewayLX</h3><p>GE Multilin EPM 6000 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">262 objects &middot; 0 writable &middot; GE_EPM6000_PowerMeter_a_LX.csv</div><span class="sr-only"> Also known as: EPM 6000, EPM6000, GE Multilin EPM 6000</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-pqmii" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls GE Multilin PQMII via BASgatewayLX</h3><p>GE Multilin PQMII power quality meters on Modbus, read by a BASgatewayLX (&quot;lite&quot; profile).</p><div class="meta">531 objects &middot; 0 writable &middot; GE_PQMII_Power_Meter_Lite_LX.csv</div><span class="sr-only"> Also known as: PQMII, PQM II, GE Multilin PQM II, PQMII power quality meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-zenith-mx200" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls GE Zenith Controls MX200 transfer switch controller via BASgatewayLX</h3><p>GE Zenith transfer switches with the MX200 microprocessor controller and Modbus card, read by a BASgatewayLX.</p><div class="meta">94 objects &middot; 26 writable &middot; GE_Zenith_Controls_MX200_a_LX.csv</div><span class="sr-only"> Also known as: MX200, Zenith MX200, ZTS MX200, GE Zenith ATS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-g-panel" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac G-Panel generator control via BASgatewayLX</h3><p>Generac generator sets with the G-Panel control (Modbus), read by a BASgatewayLX.</p><div class="meta">197 objects &middot; 120 writable &middot; Generac_G_Panel__a_LX.csv</div><span class="sr-only"> Also known as: G-Panel, Generac G Panel, Generac Modbus G-Panel</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-generac-h100" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Generac H-100 control panel via BASgatewayLX</h3><p>Generac industrial generator sets with the H-100 control panel on Modbus, read by a BASgatewayLX.</p><div class="meta">171 objects &middot; 1 writable &middot; GENERAC_H100_CONTROL_PANEL_a_LX.csv</div><span class="sr-only"> Also known as: H-100, H100, Generac H Panel, Generac H-Panel Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-harsco-patterson-kelley-nuro" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Harsco Patterson-Kelley NURO via BASgatewayLX</h3><p>Patterson-Kelley NURO condensing boilers (Harsco) on Modbus, read by a BASgatewayLX.</p><div class="meta">50 objects &middot; 0 writable &middot; Harsco_Patterson_NURO_a_LX.csv</div><span class="sr-only"> Also known as: NURO, Patterson-Kelley NURO, Harsco Air-Xchange NURO, P-K NURO</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142" data-row><span class="k">Boiler burner control (flame safeguard)</span><h3>Contemporary Controls Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX</h3><p>Honeywell 7800 SERIES relay modules (RM/EC7800) with the S7800A1142 keyboard display module providing Modbus, read by a BASgatewayLX.</p><div class="meta">283 objects &middot; 0 writable &middot; Honeywell_7800SERIES_Burner_a_LX.csv</div><span class="sr-only"> Also known as: S7800A1142, 7800 SERIES, RM7800, EC7800, Honeywell burner control Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ingersoll-rand-xe-90m-145m" data-row><span class="k">Air compressor controller</span><h3>Contemporary Controls Ingersoll Rand XE-90M / XE-145M compressor controller via BASgatewayLX</h3><p>Ingersoll Rand rotary screw air compressors with the Xe-90M or Xe-145M controller on Modbus, read by a BASgatewayLX.</p><div class="meta">66 objects &middot; 13 writable &middot; Ingersoll_Rand_XE_90M_XE_145M_a_LX.csv</div><span class="sr-only"> Also known as: XE-90M, XE-145M, Xe-90M, Ingersoll Rand Xe controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-decision-maker-550" data-row><span class="k">Generator set controller</span><h3>Contemporary Controls Kohler Decision-Maker 550 generator controller via BASgatewayLX</h3><p>Kohler generator sets with the Decision-Maker 550 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">133 objects &middot; 29 writable &middot; Kohler_Dec_Maker_550_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Decision-Maker 550, DEC 550, Kohler DM550, Kohler genset Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-kohler-mpac-1500" data-row><span class="k">Automatic transfer switch controller</span><h3>Contemporary Controls Kohler MPAC 1500 transfer switch controller via BASgatewayLX</h3><p>Kohler transfer switches with the MPAC 1500 controller on Modbus, read by a BASgatewayLX.</p><div class="meta">135 objects &middot; 88 writable &middot; Kohler_MPAC_1500_ATS_a_LX.csv</div><span class="sr-only"> Also known as: MPAC 1500, Kohler ATS, MPAC1500</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX</h3><p>Liebert precision cooling units with iCOM v4 controls (Challenger 3000/ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM), read over Modbus by a BASgatewayLX.</p><div class="meta">641 objects &middot; 0 writable &middot; Liebert_ICOM_V4_Table_6_and_8_a_LX.csv</div><span class="sr-only"> Also known as: iCOM v4, Liebert iCOM, Liebert DS, Liebert DSE, Liebert CW, Liebert PeX, Liebert HPM, Challenger 3000, Challenger ITR, Deluxe System/3</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-mini-mate-2" data-row><span class="k">Precision cooling unit (ceiling split)</span><h3>Contemporary Controls Liebert Mini-Mate2 via BASgatewayLX</h3><p>Liebert Mini-Mate2 ceiling-mounted precision cooling units on Modbus, read by a BASgatewayLX.</p><div class="meta">45 objects &middot; 45 writable &middot; Liebert_Mini_Mate_2_LX.csv</div><span class="sr-only"> Also known as: Mini-Mate2, Mini Mate 2, Liebert MiniMate</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-series-600-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Liebert Series 600 UPS via BASgatewayLX</h3><p>Liebert Series 600 UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">80 objects &middot; 0 writable &middot; LIEBERT_SERIES_600_UPS_a_LX.csv</div><span class="sr-only"> Also known as: Series 600, Liebert 600T, Liebert UPS Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-table-27" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Contemporary Controls Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX</h3><p>Older Liebert precision cooling units on the Advanced Microprocessor (LAM) control, Challenger 3000, Deluxe System/3, Himod (LNA) and ICS, read over Modbus by a BASgatewayLX (Liebert Modbus table 27).</p><div class="meta">73 objects &middot; 22 writable &middot; Liebert_Table_27_b_LX.csv</div><span class="sr-only"> Also known as: Liebert LAM, Advanced Microprocessor, Liebert Challenger 3000, Liebert Deluxe System/3, Liebert Himod, Liebert ICS, Liebert SiteScan</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-armor-knight-ftxl-wall-mount" data-row><span class="k">Boiler / water heater controller</span><h3>Contemporary Controls Lochinvar Armor, Knight, FTXL and Wall Mount via BASgatewayLX</h3><p>Lochinvar Knight (KB/KBX), Knight Wall Mount (WB), Armor (AW) and FTXL boilers and water heaters with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">48 objects &middot; 19 writable &middot; Lochinvar_WB__AW__KB__KBX_LX.csv</div><span class="sr-only"> Also known as: Lochinvar Knight, Lochinvar Armor, FTXL, Knight Wall Mount, WB, AW, KB, KBX, SMART SYSTEM Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-lochinvar-crest" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls Lochinvar Crest boiler via BASgatewayLX</h3><p>Lochinvar Crest commercial condensing boilers with SMART SYSTEM Modbus, read by a BASgatewayLX.</p><div class="meta">59 objects &middot; 16 writable &middot; Lochinvar_Crest_Boiler_LX.csv</div><span class="sr-only"> Also known as: Crest, Lochinvar Crest Modbus, FBN Crest</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ups-9900a-modbus-tcp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric 9900A UPS (Modbus TCP) via BASgatewayLX</h3><p>Mitsubishi Electric 9900A series UPS on Modbus TCP, read by a BASgatewayLX.</p><div class="meta">55 objects &middot; 0 writable &middot; Mitsubishi_MUCM_9900_Modbus_TCP_LX.csv</div><span class="sr-only"> Also known as: 9900A, 9900 UPS, Mitsubishi UPS Modbus TCP, MUCM 9900</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-ag150-procon-3-units" data-row><span class="k">VRF indoor unit gateway (3 indoor units)</span><h3>Contemporary Controls Mitsubishi Electric AG-150 central controller via Procon Mod-IP/50 via BASgatewayLX</h3><p>Mitsubishi Electric City Multi VRF indoor units on an AG-150 central controller, read through the Procon Mod-IP/50 Modbus interface by a BASgatewayLX.</p><div class="meta">72 objects &middot; 33 writable &middot; Mitsubishi_AG150_IP50_LX.csv</div><span class="sr-only"> Also known as: Procon Mod-IP/50, AG-150, AG150, Mitsubishi City Multi Modbus, MitsubishiProcon</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-procon-mucm-ups" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Mitsubishi Electric UPS 1100/2033/7011/9800/9900 via Procon Mod-IP/50 (MUCM) via BASgatewayLX</h3><p>Mitsubishi Electric 1100, 2033, 7011, 9800 and 9900 series UPS with the MUCM / Procon Mod-IP/50 Modbus interface, read by a BASgatewayLX.</p><div class="meta">74 objects &middot; 12 writable &middot; Mitsubishi_MUCM_1100_2033_7011_9800_9900_LX.csv</div><span class="sr-only"> Also known as: MUCM, Procon Mod-IP/50, Mitsubishi 1100 UPS, Mitsubishi 2033 UPS, Mitsubishi 7011 UPS, Mitsubishi 9800 UPS, Mitsubishi 9900 UPS</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910" data-row><span class="k">Heat-tracing controller</span><h3>Contemporary Controls Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX</h3><p>Pentair (Raychem) DigiTrace C910 single-circuit heat-tracing controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">849 objects &middot; 7 writable &middot; Pentair_DigiTrace_C910_a_LX.csv</div><span class="sr-only"> Also known as: C910, DigiTrace C910, Raychem C910-485, Pentair heat trace controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-temptrac" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries TempTrac water heater control via BASgatewayLX</h3><p>PVI Industries commercial water heaters with the TempTrac control on Modbus, read by a BASgatewayLX.</p><div class="meta">123 objects &middot; 0 writable &middot; PVI_Ind_TempTrac_Water_Heater_a_LX.csv</div><span class="sr-only"> Also known as: TempTrac, PVI TempTrac, PVI water heater Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-pvi-xr10cx" data-row><span class="k">Water heater controller</span><h3>Contemporary Controls PVI Industries XR10CX controller via BASgatewayLX</h3><p>PVI Industries water heaters using the XR10CX digital controller on Modbus, read by a BASgatewayLX.</p><div class="meta">22 objects &middot; 9 writable &middot; PVI_Industries_XR10CX_a_LX.csv</div><span class="sr-only"> Also known as: XR10CX, Dixell XR10CX, PVI XR10CX Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sage-prime-sip-srp" data-row><span class="k">Thermal mass flow meter</span><h3>Contemporary Controls Sage Metering Sage Prime SIP / SRP via BASgatewayLX</h3><p>Sage Metering Sage Prime insertion (SIP) and in-line (SRP) thermal mass gas flow meters on Modbus, read by a BASgatewayLX.</p><div class="meta">44 objects &middot; 0 writable &middot; Sage_Prime_Flow_Meter_SIP_and_SRP_LX.csv</div><span class="sr-only"> Also known as: Sage Prime, SIP, SRP, Sage Metering flow meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-enercept" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric (Veris) Enercept meter via BASgatewayLX</h3><p>Schneider Electric / Square D Enercept networked power meters on Modbus, read by a BASgatewayLX (HI/LO word order).</p><div class="meta">39 objects &middot; 3 writable &middot; Square_D_Enercept_Meter_LX_HI_LO.csv</div><span class="sr-only"> Also known as: Enercept, Square D Enercept, Veris Enercept H8035, H8036 Enercept</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-inrow-rc-acrc100" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC (ACRC100 series) via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC100-series in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">111 objects &middot; 26 writable &middot; HI_LO_APC_InRow_RC_ACRC100Series_a_LX.csv</div><span class="sr-only"> Also known as: ACRC100, ACRC103, InRow RC, APC InRow RC Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-acrc301" data-row><span class="k">In-row precision cooling unit (chilled water)</span><h3>Contemporary Controls Schneider Electric APC InRow RC ACRC301 via BASgatewayLX</h3><p>Schneider Electric APC InRow RC ACRC301 chilled-water in-row coolers on Modbus, read by a BASgatewayLX.</p><div class="meta">140 objects &middot; 23 writable &middot; Schneider_Electric_ACRC301_a_LX.csv</div><span class="sr-only"> Also known as: ACRC301, ACRC301S, InRow RC 300 mm, APC InRow chilled water</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-apc-symmetra-px-250-500" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Contemporary Controls Schneider Electric APC Symmetra PX 250/500 kW UPS via BASgatewayLX</h3><p>Schneider Electric APC Symmetra PX 250 kW and 500 kW UPS systems on Modbus, read by a BASgatewayLX.</p><div class="meta">621 objects &middot; 0 writable &middot; Schneider_APC_Symmetra_PX_250_500_a_LX.csv</div><span class="sr-only"> Also known as: Symmetra PX 250, Symmetra PX 500, APC Symmetra PX, SY250K, SY500K</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-powerlogic-cm4000" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic CM4000 via BASgatewayLX</h3><p>Schneider Electric (Square D) PowerLogic CM4000-series circuit monitors on Modbus, read by a BASgatewayLX.</p><div class="meta">711 objects &middot; 0 writable &middot; Power_Logic_CM4000_Power_Meter_b_LX.csv</div><span class="sr-only"> Also known as: CM4000, CM4250, Square D CM4000, PowerLogic circuit monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion6200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION6200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION6200 meters on Modbus, read by a BASgatewayLX.</p><div class="meta">134 objects &middot; 5 writable &middot; Schneider_Electric_ION6200_a_LX.csv</div><span class="sr-only"> Also known as: ION6200, PowerLogic ION6200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion7550-7650" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic ION7550 / ION7650 via BASgatewayLX</h3><p>Schneider Electric PowerLogic ION7550 and ION7650 power quality meters on Modbus, read by a BASgatewayLX.</p><div class="meta">227 objects &middot; 0 writable &middot; Schneider_Electric_ION7550_7650_a_LX.csv</div><span class="sr-only"> Also known as: ION7550, ION7650, PowerLogic ION7550, PowerLogic ION7650</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm200" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM200 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM200-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">58 objects &middot; 12 writable &middot; Scheider_Power_Meter_PM200_a_LX.csv</div><span class="sr-only"> Also known as: PM200, PM210, PowerLogic PM200, Square D PM200</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm750" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM750 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM750 power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">115 objects &middot; 1 writable &middot; Schneider_Power_Meter_750_LX.csv</div><span class="sr-only"> Also known as: PM750, PM700, PowerLogic PM750</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-pm800" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Schneider Electric PowerLogic PM800 via BASgatewayLX</h3><p>Schneider Electric PowerLogic PM800-series power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">126 objects &middot; 0 writable &middot; Schneider_Electric__PM800_Meter_aLX.csv</div><span class="sr-only"> Also known as: PM800, PM810, PM820, PM850, PM870, PowerLogic PM800</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv3" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV3 burner management via BASgatewayLX</h3><p>Siemens LMV3 (LMV26/36/37) burner management systems with Modbus, read by a BASgatewayLX.</p><div class="meta">246 objects &middot; 14 writable &middot; Siemens_Combustion_Control_LMV3_a_LX.csv</div><span class="sr-only"> Also known as: LMV3, LMV36, LMV37, LMV26, Siemens LMV Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv5" data-row><span class="k">Boiler burner management system</span><h3>Contemporary Controls Siemens LMV5 burner management via BASgatewayLX</h3><p>Siemens LMV5 (LMV51/52) burner management systems with Modbus through the AZL5 display, read by a BASgatewayLX.</p><div class="meta">142 objects &middot; 31 writable &middot; Siemens_Combustion_Control_LMV5_a_LX.csv</div><span class="sr-only"> Also known as: LMV5, LMV51, LMV52, Siemens LMV5 Modbus, AZL5</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-ts1100-lmv-rwf" data-row><span class="k">Boiler burner management interface</span><h3>Contemporary Controls Siemens SCC TS-1100 touchscreen (LMV3/LMV5/RWF, Modbus RTU) via BASgatewayLX</h3><p>Boilers with an SCC/Siemens TS-1100 touchscreen fronting LMV3 or LMV5 burner management and RWF40/55 controllers, read over Modbus RTU by a BASgatewayLX.</p><div class="meta">130 objects &middot; 6 writable &middot; TS1100TouchS_RTU_LMV3_LMV5_RWF_a_LX.csv</div><span class="sr-only"> Also known as: TS-1100, TS1100, SCC TS-1100 touchscreen, LMV RWF touchscreen</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-sierra-innova-mass-600-700" data-row><span class="k">Flow meter</span><h3>Contemporary Controls Sierra Instruments InnovaMass / IM 600-700 series via BASgatewayLX</h3><p>Sierra Instruments 600/700-series flow meters with Modbus output, read by a BASgatewayLX.</p><div class="meta">25 objects &middot; 3 writable &middot; Sierra_600_700_Meter_a_LX.csv</div><span class="sr-only"> Also known as: IM600, IM700, Sierra 600, Sierra 700, Sierra flow meter Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-spirax-sarco-rim10" data-row><span class="k">Flow meter (steam / liquid / gas)</span><h3>Contemporary Controls Spirax Sarco RIM10 flowmeter via BASgatewayLX</h3><p>Spirax Sarco RIM10 in-line rotor insertion flowmeters (steam, water, gases) with Modbus, read by a BASgatewayLX.</p><div class="meta">49 objects &middot; 0 writable &middot; SpiraxSarco_RIM10_Flowmeter_a_LX.csv</div><span class="sr-only"> Also known as: RIM10, RIM 10, Spirax Sarco RIM10 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-tecogen-inverde-ultra-100" data-row><span class="k">Combined heat and power (CHP) module</span><h3>Contemporary Controls Tecogen InVerde Ultra 100 CHP via BASgatewayLX</h3><p>Tecogen InVerde Ultra 100 inverter-based CHP modules on Modbus, read by a BASgatewayLX.</p><div class="meta">277 objects &middot; 26 writable &middot; TECOGEN_INV_100_a_LX.csv</div><span class="sr-only"> Also known as: InVerde Ultra 100, InVerde 100, INV-100, Tecogen CHP Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-us-boiler-sage2" data-row><span class="k">Boiler controller</span><h3>Contemporary Controls U.S. Boiler Company Sage2 combustion controller via BASgatewayLX</h3><p>U.S. Boiler (Burnham) boilers with the Sage2 combustion controller on Modbus, read by a BASgatewayLX.</p><div class="meta">308 objects &middot; 5 writable &middot; US_Boiler_SAGE2_COMB_Controller_a_LX.csv</div><span class="sr-only"> Also known as: Sage2, SAGE2.1, US Boiler Sage, Burnham Sage2</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-vaisala-humicap-hmw90" data-row><span class="k">Humidity and temperature transmitter (sensor)</span><h3>Contemporary Controls Vaisala HUMICAP HMW90 via BASgatewayLX</h3><p>Vaisala HUMICAP HMW90-series humidity and temperature transmitters with Modbus, read by a BASgatewayLX.</p><div class="meta">12 objects &middot; 2 writable &middot; Vaisala_HUMICAP_HMW90_a_LX.csv</div><span class="sr-only"> Also known as: HMW90, HMW92, HMW93, Vaisala HMW90 Modbus</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-valve-pro-vc-88" data-row><span class="k">Process PID controller</span><h3>Contemporary Controls Valve Pro VC-88 PID controller via BASgatewayLX</h3><p>Valve Pro VC-88 digital PID process controllers on Modbus, read by a BASgatewayLX.</p><div class="meta">215 objects &middot; 159 writable &middot; VC_88_Controller_a_LX.csv</div><span class="sr-only"> Also known as: VC-88, VC88, Valve Pro controller</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-e50" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris E50B1A / E50C2A / E50C3A via BASgatewayLX</h3><p>Veris Industries E50-series DIN-rail power meters on Modbus, read by a BASgatewayLX.</p><div class="meta">57 objects &middot; 0 writable &middot; Veris_E50C2A_E50C3A_a_LX.csv</div><span class="sr-only"> Also known as: E50B1A, E50C2A, E50C3A, Veris E50, E50 power meter</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-veris-h8036" data-row><span class="k">Power and energy meter</span><h3>Contemporary Controls Veris H8036 Enercept via BASgatewayLX</h3><p>Veris Industries H8036 networked power meters (Enercept) on Modbus, read by a BASgatewayLX.</p><div class="meta">27 objects &middot; 0 writable &middot; Veris_H8036_LX_a.csv</div><span class="sr-only"> Also known as: H8036, Veris H8036, H8035, Enercept H8036</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-e7" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Contemporary Controls Yaskawa E7 via BASgatewayLX</h3><p>Yaskawa E7 HVAC drives on Modbus RTU (MEMOBUS), read by a BASgatewayLX.</p><div class="meta">589 objects &middot; 330 writable &middot; Yaskawa_E7_Drive_a_LX.csv</div><span class="sr-only"> Also known as: E7 drive, Yaskawa E7 Modbus, CIMR-E7</span></a></li><li><a class="card" href="/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-solectria-pvi-50-100kw" data-row><span class="k">Solar PV inverter</span><h3>Contemporary Controls Yaskawa Solectria PVI 50-100 kW inverter via BASgatewayLX</h3><p>Yaskawa Solectria Renewables PVI 50 to 100 kW three-phase string/central inverters on Modbus, read by a BASgatewayLX.</p><div class="meta">77 objects &middot; 17 writable &middot; Yaskawa_Solectria_PVI_50_100_KW_a_LX.csv</div><span class="sr-only"> Also known as: PVI 50TL, PVI 60TL, PVI 100KW, Solectria PVI, Yaskawa Solectria inverter Modbus</span></a></li></ul>
<p class="updated">Source: <a href="https://www.ccontrols.com/support/dp/Thermokon_Thanos_a_LX.zip" rel="nofollow noopener" target="_blank">BASgatewayLX Modbus device profile Thermokon_Thanos_a &middot; Thermokon_Thanos_a_LX.csv</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
