<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CoolAutomation Daikin System REYQ8-48M BACnet Points List</title>
<meta name="description" content="CoolAutomation Daikin System REYQ8-48M BACnet points list: 15 objects by ID and name (e.g. BI 263 = Cool), 0 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="CoolAutomation Daikin System REYQ8-48M BACnet Points List">
<meta property="og:description" content="CoolAutomation Daikin System REYQ8-48M BACnet points list: 15 objects by ID and name (e.g. BI 263 = Cool), 0 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CoolAutomation Daikin System REYQ8-48M BACnet Points List">
<meta name="twitter:description" content="CoolAutomation Daikin System REYQ8-48M BACnet points list: 15 objects by ID and name (e.g. BI 263 = Cool), 0 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m",
   "url": "https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m",
   "name": "CoolAutomation Daikin System REYQ8-48M BACnet Points List",
   "description": "CoolAutomation Daikin System REYQ8-48M BACnet points list: 15 objects by ID and name (e.g. BI 263 = Cool), 0 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m#dataset",
   "name": "CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) BACnet Points List",
   "description": "With PRO functionality, CoolAutomation gateways publish system-level service data for Daikin VRV outdoor systems over BACnet: system type, AirNet address, capacity, system current, target evaporating and condensing temperatures, error code, cooling/heating/ventilation and thermostat states and demand state (15 objects for this series group). Monitoring only. CoolAutomation Daikin System REYQ8-48M BACnet points list: 15 objects by ID and name (e.g. BI 263 = Cool), 0 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m",
   "keywords": [
    "CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) BACnet Points List",
    "CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) BACnet objects",
    "CoolAutomation BACnet",
    "Daikin VRV BACnet BACnet points list",
    "CoolMasterNet Daikin BACnet points list",
    "Daikin outdoor system BACnet BACnet points list",
    "VRV-M (REYQ8-48M) BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet Integration Guidelines - CoolMasterNet, CooLinkNet, CooLinkHub, CooLinkBridge",
    "url": "https://coolautomation.com/Lib/doc/CoolMasterNet/manual/CoolMasterNet-BACnet-guidelines.pdf",
    "author": {
     "@type": "Organization",
     "name": "CoolAutomation"
    }
   },
   "about": {
    "@type": "Product",
    "name": "CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)",
    "brand": {
     "@type": "Brand",
     "name": "CoolAutomation"
    },
    "category": "VRF outdoor system monitoring via BACnet gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 15 BACnet objects: 2 analog inputs, 7 binary inputs, 2 characterstring values, 4 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet Integration Guidelines - CoolMasterNet, CooLinkNet, CooLinkHub, CooLinkBridge, revision Rev 0.5, 2019-04-29, published free by CoolAutomation at https://coolautomation.com/Lib/doc/CoolMasterNet/manual/CoolMasterNet-BACnet-guidelines.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BI 263 Cool (Cooling); BI 264 Heat (Heating); BI 266 TstatOn (Thermostat ON); PIV 270 DmndState (Demand state); AI 259 SysCur (System current (value x 0.1 A)); CSV 262 ErrCode (System error code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CoolAutomation",
     "item": "https://easybacnet.com/bacnet-points-lists/coolautomation/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)",
     "item": "https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/coolautomation/">CoolAutomation</a></li><li aria-current="page">CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)</li></ol>
<p class="eyebrow">VRF outdoor system monitoring via BACnet gateway &middot; BACnet points list</p><h1><span class="mfr">CoolAutomation</span> CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>With PRO functionality, CoolAutomation gateways publish system-level service data for Daikin VRV outdoor systems over BACnet: system type, AirNet address, capacity, system current, target evaporating and condensing temperatures, error code, cooling/heating/ventilation and thermostat states and demand state (15 objects for this series group). Monitoring only.</p>
<p>This page lists <strong>15 BACnet objects</strong> for the CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from CoolAutomation&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/coolautomation/">CoolAutomation</a></dd></div><div><dt>Model</dt><dd>CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)</dd></div><div><dt>Equipment</dt><dd>VRF outdoor system monitoring via BACnet gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/vrf-split-ac/">VRF &amp; split air conditioners</a></dd></div><div><dt>BACnet objects</dt><dd>15 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>64</dd></div><div><dt>Also known as</dt><dd>Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, VRV-M (REYQ8-48M)</dd></div><div><dt>Brands covered</dt><dd><a href="/bacnet-points-lists/daikin/">Daikin</a></dd></div><div><dt>Source document</dt><dd><a href="https://coolautomation.com/Lib/doc/CoolMasterNet/manual/CoolMasterNet-BACnet-guidelines.pdf" rel="nofollow noopener" target="_blank">BACnet Integration Guidelines - CoolMasterNet, CooLinkNet, CooLinkHub, CooLinkBridge &middot; rev. Rev 0.5, 2019-04-29</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m.csv" rel="nofollow" download>Download CSV <small>15 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://coolautomation.com/Lib/doc/CoolMasterNet/manual/CoolMasterNet-BACnet-guidelines.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=coolautomation/coolmasternet-daikin-vrv-system-vrvm-reyq8-48m">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against CoolAutomation&rsquo;s current documentation and the live
device before use. Not official CoolAutomation information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)</h2>
<div class="answer"><b>Integration in brief</b><p>Use these objects to monitor Daikin outdoor equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the outdoor block&#x27;s VA and trend the key temperatures, compressor data and error state.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bi-263">BI 263</a></td><td class="n">Cool</td><td>Cooling</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-264">BI 264</a></td><td class="n">Heat</td><td>Heating</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-266">BI 266</a></td><td class="n">TstatOn</td><td>Thermostat ON</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-piv-270">PIV 270</a></td><td class="n">DmndState</td><td>Demand state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-259">AI 259</a></td><td class="n">SysCur</td><td>System current (value x 0.1 A)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-csv-262">CSV 262</a></td><td class="n">ErrCode</td><td>System error code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP: activate on line L3 with &#x27;line type L3 BAC&#x27; (L4-L7 also possible on CoolMasterNet); default frame 9600 8N1, change with &#x27;line baud L3 &lt;rate&gt;_8N1&#x27;; MAC (TS) default 0x40 = 64, change with &#x27;line myid L3 &lt;hex&gt;&#x27;. Reboot after each change.</li><li>BACnet IP: enable with &#x27;bacnet IP enable&#x27;; UDP port 47808 by default (&#x27;bacnet port &lt;n&gt;&#x27;). The server starts only once Ethernet is up with an IP address.</li><li>Default device instance 64 (0x40); change with &#x27;bacnet instance &lt;n&gt;&#x27;.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery.</li></ul>
</section>
<h2 id="points">CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">15 of 15 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>2</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>7</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>2</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>4</b></button></span></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (11)</option><option value="°C">°C (2)</option><option value="A">A (1)</option><option value="hp">hp (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>6</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="CSV" data-to="17" data-o="0" data-i="256" data-acc="R" data-u="" id="obj-csv-256"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">256</td><td class="n">Type</td><td class="d">Outdoor System Type Name</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1" data-i="257" data-acc="R" data-u="" id="obj-piv-257"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">257</td><td class="n">AirNet</td><td class="d">AirNet Addr.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2" data-i="258" data-acc="R" data-u="hp" id="obj-piv-258"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">258</td><td class="n">SysHP</td><td class="d">System HP</td><td class="u">hp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="259" data-acc="R" data-u="A" data-min="1" id="obj-ai-259"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">259</td><td class="n">SysCur</td><td class="d">System Current (value x 0.1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="260" data-acc="R" data-u="°C" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">TrgtEvT</td><td class="d">Target Evaporation T (value x 0.1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="5" data-i="261" data-acc="R" data-u="°C" id="obj-piv-261"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">261</td><td class="n">TrgtCndT</td><td class="d">Target Condensing T</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="6" data-i="262" data-acc="R" data-u="" data-min="1" id="obj-csv-262"><td class="t"><abbr title="CharacterString Value">CSV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">262</td><td class="n">ErrCode</td><td class="d">Error code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="263" data-acc="R" data-u="" data-min="1" id="obj-bi-263"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">263</td><td class="n">Cool</td><td class="d">Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="264" data-acc="R" data-u="" data-min="1" id="obj-bi-264"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">264</td><td class="n">Heat</td><td class="d">Heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="265" data-acc="R" data-u="" id="obj-bi-265"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">265</td><td class="n">Vent</td><td class="d">Ventilation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="266" data-acc="R" data-u="" data-min="1" id="obj-bi-266"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">266</td><td class="n">TstatOn</td><td class="d">Thermostat ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="267" data-acc="R" data-u="" id="obj-bi-267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">267</td><td class="n">ResrtStby</td><td class="d">Restart stand-by</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="268" data-acc="R" data-u="" id="obj-bi-268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">268</td><td class="n">BkpOp</td><td class="d">Backup ope.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="269" data-acc="R" data-u="" id="obj-bi-269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">269</td><td class="n">CoolHeatPrll</td><td class="d">Cool/Heat parallel ope.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="14" data-i="270" data-acc="R" data-u="" data-min="1" id="obj-piv-270"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">270</td><td class="n">DmndState</td><td class="d">Demand state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: CoolAutomation Daikin System REYQ8-48M point IDs by name</summary><ul><li><a href="#obj-csv-256"><code>CSV256</code></a>Type</li><li><a href="#obj-piv-257"><code>PIV257</code></a>AirNet</li><li><a href="#obj-piv-258"><code>PIV258</code></a>SysHP</li><li><a href="#obj-ai-259"><code>AI259</code></a>SysCur</li><li><a href="#obj-ai-260"><code>AI260</code></a>TrgtEvT</li><li><a href="#obj-piv-261"><code>PIV261</code></a>TrgtCndT</li><li><a href="#obj-csv-262"><code>CSV262</code></a>ErrCode</li><li><a href="#obj-bi-263"><code>BI263</code></a>Cool</li><li><a href="#obj-bi-264"><code>BI264</code></a>Heat</li><li><a href="#obj-bi-265"><code>BI265</code></a>Vent</li><li><a href="#obj-bi-266"><code>BI266</code></a>TstatOn</li><li><a href="#obj-bi-267"><code>BI267</code></a>ResrtStby</li><li><a href="#obj-bi-268"><code>BI268</code></a>BkpOp</li><li><a href="#obj-bi-269"><code>BI269</code></a>CoolHeatPrll</li><li><a href="#obj-piv-270"><code>PIV270</code></a>DmndState</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.</li><li>Access set to read-only: these are measured service values, although the guide&#x27;s type table lists PIV as read/write.</li><li>Values marked (value x 0.1) or (value x 0.001) are raw and need scaling in the BMS.</li><li>Object names are the guide&#x27;s short names; descriptions are the guide&#x27;s object descriptions.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)</h2><div class="faq"><details open><summary>How many BACnet points does the CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) have?</summary><p>This list has 15 BACnet objects: 2 analog inputs, 7 binary inputs, 2 characterstring values, 4 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M) BACnet documentation?</summary><p>The source is BACnet Integration Guidelines - CoolMasterNet, CooLinkNet, CooLinkHub, CooLinkBridge, revision Rev 0.5, 2019-04-29, published free by CoolAutomation at https://coolautomation.com/Lib/doc/CoolMasterNet/manual/CoolMasterNet-BACnet-guidelines.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)?</summary><p>Start with BI 263 Cool (Cooling); BI 264 Heat (Heating); BI 266 TstatOn (Thermostat ON); PIV 270 DmndState (Demand state); AI 259 SysCur (System current (value x 0.1 A)); CSV 262 ErrCode (System error code).</p></details><details><summary>How do I enable BMS control of the CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)?</summary><p>BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.</p></details><details><summary>How do I check these points on the real CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-M (REYQ8-48M)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More CoolAutomation BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-bacnet" data-row><span class="k">Multi-brand VRF / split AC BACnet gateway</span><h3>CoolAutomation CoolMasterNet BACnet (indoor unit objects)</h3><p>Indoor units of VRF and split systems connected to a CoolMasterNet or CooLink gateway (Daikin, Mitsubishi Electric, LG, Samsung, Gree and other supported brands).</p><div class="meta">16 objects &middot; 12 writable</div><span class="sr-only"> Also known as: CoolMasterNet, CooLinkNet, CooLinkHub, CooLinkBridge, CoolAutomation BACnet, LG VRF BACnet gateway, Daikin VRV BACnet gateway, Mitsubishi Electric BACnet gateway, Samsung BACnet gateway, Gree GMV BACnet gateway</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-exl" data-row><span class="k">VRF outdoor system monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin outdoor system (PRO) objects - EXL (RSLYJ355-560)</h3><p>Daikin EXL outdoor systems RSLYJ355-560 (KA/KC; printed &quot;KA_KC&quot;) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">58 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, EXL, RSLYJ355-560</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-rxta-a" data-row><span class="k">VRF outdoor system monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin outdoor system (PRO) objects - RXTA-A</h3><p>Daikin RXTA-A outdoor systems read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">12 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, RXTA-A</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-ve-up3q" data-row><span class="k">VRF outdoor system monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin outdoor system (PRO) objects - Ve-up3Q (RQYP140-900A)</h3><p>Daikin Ve-up3Q outdoor systems (RQYP140-900A) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">33 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, Ve-up3Q, RQYP140-900A</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrv-plus" data-row><span class="k">VRF outdoor system monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin outdoor system (PRO) objects - VRV PLUS (RSEYP16-30KJY1)</h3><p>Daikin VRV PLUS outdoor systems (RSEYP16-30KJY1) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">70 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, VRV_PLUS, VRV Plus, RSEYP16-30KJY1</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrv-k" data-row><span class="k">VRF outdoor system monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin outdoor system (PRO) objects - VRV-K (RSEYP8-10KJ)</h3><p>Daikin VRV-K outdoor systems (RSEYP8-10KJ) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">49 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, VRV-K, RSEYP8-10KJ</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrv-l" data-row><span class="k">VRF outdoor system monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin outdoor system (PRO) objects - VRV-L (RSXYP5-10L)</h3><p>Daikin VRV-L outdoor systems RSXYP5-10L (JY1/Y1/YL) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">47 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, VRV-L, RSXYP5-10L</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrv3r-vrv3c" data-row><span class="k">VRF outdoor system monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-3R, VRV3C</h3><p>Daikin VRV outdoor systems (VRV-3R, VRV3C, as grouped by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">15 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, VRV-3R, VRV3C</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrv4r" data-row><span class="k">VRF outdoor system monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV-4R</h3><p>Daikin VRV outdoor systems (VRV-4R, as grouped by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">20 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, VRV-4R</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrv4s1-vrv4s2-mini-vrv-vrv3s-vrvm-vrv3p" data-row><span class="k">VRF outdoor system monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV4S1, VRV4S2, mini-VRV, VRV-3S, VRV-M, VRV-3P</h3><p>Daikin VRV outdoor systems (VRV4S1, VRV4S2, mini-VRV, VRV-3S, VRV-M, VRV-3P, as grouped by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">14 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, VRV4S1, VRV4S2, mini-VRV, VRV-3S, VRV-M, VRV-3P</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrv4s3-vrvx-vrv4-eu" data-row><span class="k">VRF outdoor system monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor system (PRO) objects - VRV4S3, VRVX, VRV4-EU</h3><p>Daikin VRV outdoor systems (VRV4S3, VRVX, VRV4-EU, as grouped by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">19 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor system BACnet, VRV4S3, VRVX, VRV4-EU</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-outdoor-mini-vrv-vrvm" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor unit (PRO) objects - mini-VRV, VRV-M</h3><p>Daikin VRV outdoor units (mini-VRV, VRV-M, as grouped by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">55 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor unit BACnet, mini-VRV, VRV-M</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-outdoor-ve-up3q" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor unit (PRO) objects - Ve-up3Q (RQYP140-900A)</h3><p>Daikin Ve-up3Q outdoor units (RQYP140-900A) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">55 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor unit BACnet, Ve-up3Q, RQYP140-900A</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-outdoor-vrv-2-water" data-row><span class="k">VRF water-cooled outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor unit (PRO) objects - VRV-2-WATER (RWEYQ10-30MY1)</h3><p>Daikin water-cooled VRV units VRV-2-WATER (RWEYQ10-30MY1) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">37 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV W BACnet, CoolMasterNet Daikin, Daikin water cooled VRV BACnet, VRV-2-WATER, RWEYQ10-30MY1</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-outdoor-vrv-2ma" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor unit (PRO) objects - VRV-2MA</h3><p>Daikin VRV outdoor units of the series CoolAutomation calls VRV-2MA, read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">55 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor unit BACnet, VRV-2MA</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-outdoor-vrv3r-vrv3c" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor unit (PRO) objects - VRV-3R, VRV3C</h3><p>Daikin VRV outdoor units (VRV-3R, VRV3C, as grouped by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">60 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor unit BACnet, VRV-3R, VRV3C</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-outdoor-vrv-3w-water" data-row><span class="k">VRF water-cooled outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor unit (PRO) objects - VRV-3W-WATER, VRV3C2-WATER, VRV-3Wx-WATER, VRV-4W-WATER</h3><p>Daikin water-cooled VRV units VRV-3W-WATER (RWEYQ8-30P), VRV3C2-WATER (RWEYP***PCTJ), VRV-3Wx-WATER (RWEYQ8-30P) and VRV-4W-WATER (RWEYQ8-10T7Y1B) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">40 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV W BACnet, CoolMasterNet Daikin, Daikin water cooled VRV BACnet, VRV-3W-WATER, RWEYQ8-30P, VRV3C2-WATER, VRV-3Wx-WATER, VRV-4W-WATER, RWEYQ8-10T7Y1B</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-outdoor-vrv-4w3-water" data-row><span class="k">VRF water-cooled outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor unit (PRO) objects - VRV-4W3-WATER (RWEYQ8-14T9Y1B)</h3><p>Daikin water-cooled VRV units VRV-4W3-WATER (RWEYQ8-14T9Y1B) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">51 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV W BACnet, CoolMasterNet Daikin, Daikin water cooled VRV BACnet, VRV-4W3-WATER, RWEYQ8-14T9Y1B</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-outdoor-vrvm-reyq8-48m" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor unit (PRO) objects - VRV-M (REYQ8-48M)</h3><p>Daikin VRV outdoor units (VRV-M (REYQ8-48M), as grouped by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">59 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor unit BACnet, VRV-M (REYQ8-48M)</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-outdoor-vrv4s1-vrv4s2-vrv3s-vrv3p" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Daikin VRV outdoor unit (PRO) objects - VRV4S1, VRV4S2, VRV-3S, VRV-3P</h3><p>Daikin VRV outdoor units (VRV4S1, VRV4S2, VRV-3S, VRV-3P, as grouped by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">52 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Daikin VRV BACnet, CoolMasterNet Daikin, Daikin outdoor unit BACnet, VRV4S1, VRV4S2, VRV-3S, VRV-3P</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-fujitsu-aj-galh-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Fujitsu AJ*GALH outdoor unit (PRO) objects</h3><p>Fujitsu outdoor units AJHuGALH, AJHGALH, AOULBV, AJHGALBH, AJYGALBH, AJQGALAH, AJTuGALH, AJTGALH, AJTGBLH, AJYuGALH, AJYGALH, AJYGALDH and AJHGALDH (model codes exactly as printed by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">42 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Fujitsu VRF BACnet, CoolMasterNet Fujitsu, AJHGALH, AOULBV, AJHGALBH, AJYGALBH, AJQGALAH, AJTGALH, AJTGBLH, AJYGALH, AJYGALDH, AJHGALDH</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-fujitsu-aj-lalbh-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Fujitsu AJ*LALBH outdoor unit (PRO) objects</h3><p>Fujitsu outdoor units AJY[72/90/108/126/144/162]LALBH, AOULBV1, AJGLNLBH, AJHLALBH, AJHLATBH, AJHLNLBH, AJHLNTBH, AJHLNTCH, AJHLALCH, AJQLALBH, AJYLATBH, AJYLNLBH, AJYLNTBH, AJYLNTCH, AJYLALCH, AJHLALDH and AJYLALDH (model codes as printed by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">39 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Fujitsu VRF BACnet, CoolMasterNet Fujitsu, AJY LALBH, AOULBV1, AJGLNLBH, AJHLALBH, AJHLATBH, AJHLNLBH, AJHLNTBH, AJHLNTCH, AJHLALCH, AJQLALBH, AJYLATBH, AJYLNLBH, AJYLNTBH, AJYLNTCH, AJYLALCH, AJHLALDH, AJYLALDH</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-fujitsu-aj-lclah-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Fujitsu AJ*LCLAH outdoor unit (PRO) objects</h3><p>Fujitsu outdoor units AJT[40/45/54]LCLAH, AJY[40/45/54]LCLAH, AJCLCTAH, AJHLCLAH, AJQLCLAH, AOURLAVS, AJYLCLDH and AJHLCLDH (model codes as printed by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">25 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Fujitsu VRF BACnet, CoolMasterNet Fujitsu, AJY LCLAH, AJT LCLAH, AJCLCTAH, AJHLCLAH, AJQLCLAH, AOURLAVS, AJYLCLDH, AJHLCLDH</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-fujitsu-aj-nlah-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Fujitsu AJ*NLAH outdoor unit (PRO) objects</h3><p>Fujitsu outdoor units AJHLNLAH, AJHLNLAHU, AJHLNTAH, AJQLBLH, AJYLNLAH, AJYLNTAH and AOUuRLBV (model codes as printed by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">46 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Fujitsu VRF BACnet, CoolMasterNet Fujitsu, AJHLNLAH, AJHLNLAHU, AJHLNTAH, AJQLBLH, AJYLNLAH, AJYLNTAH, AOUuRLBV</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-gree-gmv5-hr-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Gree GMV5 HR (heat recovery) outdoor unit (PRO) objects</h3><p>Gree GMV5 HR (heat recovery) VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">48 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Gree GMV5 BACnet, CoolMasterNet Gree, Gree outdoor unit BACnet, GMV5 HR</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-gree-gmv5-mini-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Gree GMV5 mini outdoor unit (PRO) objects</h3><p>Gree GMV5 mini VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">48 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Gree GMV5 mini BACnet, CoolMasterNet Gree, GMV5 mini</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-gree-gmv5-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Gree GMV5 outdoor unit (PRO) objects</h3><p>Gree GMV5 VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">42 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Gree GMV5 BACnet, CoolMasterNet Gree, Gree outdoor unit BACnet, GMV5</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-gree-gmv5c-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Gree GMV5C outdoor unit (PRO) objects</h3><p>Gree GMV5C VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">41 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Gree GMV5C BACnet, CoolMasterNet Gree, GMV5C</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-gree-gmv6-mini-uh-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Gree GMV6 mini U.H. outdoor unit (PRO) objects</h3><p>Gree GMV6 mini U.H. VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">40 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Gree GMV6 mini BACnet, CoolMasterNet Gree, GMV6 mini U.H.</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-gree-vrf6-hr-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Gree VRF6 HR outdoor unit (PRO) objects</h3><p>Gree VRF6 HR (heat recovery) VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">59 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Gree VRF6 HR BACnet, Gree VRF6 heat recovery BACnet, CoolMasterNet Gree, VRF6 HR</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-gree-vrf6-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Gree VRF6 outdoor unit (PRO) objects</h3><p>Gree VRF6 (heat pump) VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">49 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Gree VRF6 BACnet, Gree GMV6 BACnet, CoolMasterNet Gree, VRF6</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-lg-multiv-iii-hr-master-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet LG Multi V III HR master outdoor unit (PRO) objects</h3><p>LG Multi V III heat recovery VRF outdoor units (master unit) read through a CoolAutomation gateway with PRO functionality (LGMV section of the guide).</p><div class="meta">69 objects &middot; 0 writable</div><span class="sr-only"> Also known as: LG Multi V III heat recovery BACnet, CoolMasterNet LG, MultiV III HR Master, LGMV</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-lg-multiv-iii-master-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet LG Multi V III master outdoor unit (PRO) objects</h3><p>LG Multi V III VRF outdoor units (master unit) read through a CoolAutomation gateway with PRO functionality (LGMV section of the guide).</p><div class="meta">68 objects &middot; 0 writable</div><span class="sr-only"> Also known as: LG Multi V III BACnet, CoolMasterNet LG, MultiV III Master, LGMV</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-lg-multiv-s-master-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet LG MULTIV_S master outdoor unit (PRO) objects</h3><p>LG Multi V S VRF outdoor units (master unit) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">35 objects &middot; 0 writable</div><span class="sr-only"> Also known as: LG Multi V S BACnet, LG MULTIV_S BACnet, CoolMasterNet LG, MULTIV_S Master</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-lg-super5-master-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet LG SUPER5 master outdoor unit (PRO) objects</h3><p>LG VRF outdoor units of the SUPER5 type (master unit) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">59 objects &middot; 0 writable</div><span class="sr-only"> Also known as: LG Multi V 5 BACnet, LG SUPER5 BACnet, CoolMasterNet LG, SUPER5 Master</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-lg-vrf-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet LG VRF outdoor unit (PRO) objects</h3><p>LG VRF outdoor units read through a CoolAutomation gateway with PRO (service data) functionality.</p><div class="meta">68 objects &middot; 0 writable</div><span class="sr-only"> Also known as: LG VRF BACnet, LG BACnet points list, LG outdoor unit BACnet, CoolMasterNet LG</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-lg-water5-master-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet LG WATER5 master outdoor unit (PRO) objects</h3><p>LG water-source VRF outdoor units of the WATER5 type (master unit) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">41 objects &middot; 0 writable</div><span class="sr-only"> Also known as: LG Multi V Water 5 BACnet, LG WATER5 BACnet, CoolMasterNet LG, WATER5 Master</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-midea-cr-hp-master-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Midea CR-HP master outdoor unit (PRO) objects</h3><p>Midea VRF heat pump outdoor units of the CR-HP type (master unit) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">45 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Midea CR-HP VRF BACnet, CoolMasterNet Midea, CR-HP Master</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-midea-cr-hr-master-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Midea CR-HR master outdoor unit (PRO) objects</h3><p>Midea VRF heat recovery outdoor units of the CR-HR type (master unit) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">50 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Midea CR-HR VRF BACnet, Midea heat recovery VRF BACnet, CoolMasterNet Midea, CR-HR Master</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-midea-v6-master-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Midea V6 master outdoor unit (PRO) objects</h3><p>Midea V6 VRF outdoor units (master unit) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">40 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Midea V6 VRF BACnet, CoolMasterNet Midea, V6 Master</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-midea-v8-master-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Midea V8 master outdoor unit (PRO) objects</h3><p>Midea V8 VRF outdoor units (master unit) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">85 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Midea V8 VRF BACnet, CoolMasterNet Midea, V8 Master</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mitsubishi-bc-ja-ka" data-row><span class="k">VRF branch controller monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Electric BC controller (JA/KA) (PRO) objects</h3><p>Mitsubishi Electric City Multi BC controllers of the types CoolAutomation calls BC(JA) and BC(KA), read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">64 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi City Multi BC controller BACnet, CoolMasterNet Mitsubishi Electric, BC(JA), BC(KA)</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mitsubishi-cahv" data-row><span class="k">Air-to-water heat pump monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Electric CAHV heat pump (PRO) objects</h3><p>Mitsubishi Electric CAHV units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">84 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi CAHV BACnet, CoolMasterNet Mitsubishi Electric, CAHV</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mitsubishi-cmb-wp-wm-hbc" data-row><span class="k">VRF branch controller monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Electric CMB-WP/CMB-WM branch controller (PRO) objects</h3><p>Mitsubishi Electric CMB-WP [capacity] V-GA1 and CMB-WM [capacity] V-AA branch controllers read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">70 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi Hybrid City Multi BACnet, CoolMasterNet Mitsubishi Electric, CMB-WP V-GA1, CMB-WM V-AA</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mitsubishi-mxz-outdoor" data-row><span class="k">Multi-split outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Electric MXZ series outdoor unit (PRO) objects</h3><p>Mitsubishi Electric MXZ series multi-split outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">75 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi MXZ BACnet, CoolMasterNet Mitsubishi Electric, MXZ series, PUMY series</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mitsubishi-puhv-p-cm-e-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Electric PUHV-P CM-E outdoor unit (PRO) objects</h3><p>Mitsubishi Electric PUHV-P [capacity] CM-E outdoor units (the guide heading ends in &quot;CM-E/...&quot; without naming the other suffixes) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">54 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi City Multi BACnet, CoolMasterNet Mitsubishi Electric, PUHV-P CM-E</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mitsubishi-puhy-m-ynw-a1-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Electric PUHY-M YNW-A1 outdoor unit (PRO) objects</h3><p>Mitsubishi Electric City Multi PUHY-M [capacity] YNW-A1 outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">76 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi City Multi BACnet, CoolMasterNet Mitsubishi Electric, PUHY-M YNW-A1</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mitsubishi-puhy-p-cm-e-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Electric PUHY-P CM-E(1) outdoor unit (PRO) objects</h3><p>Mitsubishi Electric City Multi PUHY-P [capacity] CM-E(1) outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">52 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi City Multi BACnet, CoolMasterNet Mitsubishi Electric, PUHY-P CM-E, PUHY-P CM-E1</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mitsubishi-puhy-p-tgmu-a-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Electric PUHY-P TGMU-A outdoor unit (PRO) objects</h3><p>Mitsubishi Electric City Multi PUHY-P [capacity] TGMU-A outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">44 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi City Multi BACnet, CoolMasterNet Mitsubishi Electric, PUHY-P TGMU-A</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mitsubishi-pury-m-ynw-a-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Electric PURY-M YNW-A/A1 outdoor unit (PRO) objects</h3><p>Mitsubishi Electric City Multi PURY-M [capacity] YNW-A/A1 outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">65 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi City Multi BACnet, CoolMasterNet Mitsubishi Electric, PURY-M YNW-A, PURY-M YNW-A1</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mitsubishi-pury-p-zkmu-a-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Electric PURY-P ZKMU-A outdoor unit (PRO) objects</h3><p>Mitsubishi Electric City Multi PURY-P [capacity] ZKMU-A outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">67 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi City Multi BACnet, CoolMasterNet Mitsubishi Electric, PURY-P ZKMU-A</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mhi-jl4c-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Heavy Industries JL4C outdoor unit (PRO) objects</h3><p>Mitsubishi Heavy Industries VRF outdoor units of the series CoolAutomation calls JL4C, read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">68 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi Heavy VRF BACnet, MHI KX BACnet, CoolMasterNet MH, JL4C</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mhi-k1rc-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Heavy Industries K1RC outdoor unit (PRO) objects</h3><p>Mitsubishi Heavy Industries VRF outdoor units of the series CoolAutomation calls K1RC, read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">73 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi Heavy VRF BACnet, MHI KX BACnet, CoolMasterNet MH, K1RC</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mhi-kv1c-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Heavy Industries KV1C outdoor unit (PRO) objects</h3><p>Mitsubishi Heavy Industries VRF outdoor units of the series CoolAutomation calls KV1C, read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">69 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi Heavy VRF BACnet, MHI KX BACnet, CoolMasterNet MH, KV1C</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mhi-kv2c-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Heavy Industries KV2C outdoor unit (PRO) objects</h3><p>Mitsubishi Heavy Industries VRF outdoor units of the series CoolAutomation calls KV2C, read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">68 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi Heavy VRF BACnet, MHI KX BACnet, CoolMasterNet MH, KV2C</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-mhi-l3sc-kywc-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Mitsubishi Heavy Industries L3SC / KYWC outdoor unit (PRO) objects</h3><p>Mitsubishi Heavy Industries single-compressor VRF outdoor units of the series CoolAutomation calls L3SC and KYWC, read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">47 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Mitsubishi Heavy VRF BACnet, MHI KX BACnet, CoolMasterNet MH, L3SC, KYWC</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-samsung-dvm-s-eco-4-6hp-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Samsung DVM S Eco 4/5/6 HP outdoor unit (PRO) objects</h3><p>Samsung DVM S Eco 4, 5 and 6 HP VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">29 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Samsung DVM S Eco BACnet, CoolMasterNet Samsung, DVM-S Eco 4/5/6HP</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-samsung-dvm-s-eco-7-9hp-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Samsung DVM S Eco 7/8/9 HP outdoor unit (PRO) objects</h3><p>Samsung DVM S Eco 7, 8 and 9 HP VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">33 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Samsung DVM S Eco BACnet, CoolMasterNet Samsung, DVM-S Eco 7/8/9HP</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-samsung-dvm-s-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Samsung DVM S outdoor unit (PRO) objects</h3><p>Samsung DVM S VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">49 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Samsung DVM S BACnet, CoolMasterNet Samsung, Samsung outdoor unit BACnet, DVM-S</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-samsung-dvm-s-water-hr-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Samsung DVM S Water HR outdoor unit (PRO) objects</h3><p>Samsung DVM S Water heat recovery (water-source) VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">54 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Samsung DVM S Water BACnet, CoolMasterNet Samsung, DVM-S Water HR</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-samsung-fjm-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Samsung FJM outdoor unit (PRO) objects</h3><p>Samsung FJM (free joint multi) outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">35 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Samsung FJM BACnet, Samsung free joint multi BACnet, CoolMasterNet Samsung, FJM</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-toshiba-smms-header-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Toshiba SMMS header outdoor unit (PRO) objects</h3><p>Toshiba SMMS VRF outdoor units (header unit) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">39 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Toshiba SMMS BACnet, Toshiba VRF BACnet, CoolMasterNet Toshiba, SMMS Header</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-toshiba-smms-mini-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Toshiba SMMS-Mini outdoor unit (PRO) objects</h3><p>Toshiba Mini-SMMS VRF outdoor units read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">28 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Toshiba SMMS Mini BACnet, Toshiba Mini-SMMS BACnet, CoolMasterNet Toshiba, SMMS-Mini</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-toshiba-smmse-header-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Toshiba SMMSe header outdoor unit (PRO) objects</h3><p>Toshiba SMMSe VRF outdoor units (header unit) read through a CoolAutomation gateway with PRO functionality.</p><div class="meta">57 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Toshiba SMMSe BACnet, Toshiba VRF BACnet, CoolMasterNet Toshiba, SMMSe Header</span></a></li><li><a class="card" href="/bacnet-points-lists/coolautomation/coolmasternet-toshiba-smmsu-outdoor" data-row><span class="k">VRF outdoor unit monitoring via BACnet gateway</span><h3>CoolAutomation CoolMasterNet Toshiba SMMSu outdoor unit (PRO) objects</h3><p>Toshiba SMMSu (SMMS-u) VRF outdoor units read through a CoolAutomation gateway with PRO functionality (SMMSu outdoor section of the guide).</p><div class="meta">83 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Toshiba SMMSu BACnet, Toshiba SMMS-u BACnet, CoolMasterNet Toshiba, SMMSu</span></a></li></ul>
<p class="updated">Source: <a href="https://coolautomation.com/Lib/doc/CoolMasterNet/manual/CoolMasterNet-BACnet-guidelines.pdf" rel="nofollow noopener" target="_blank">BACnet Integration Guidelines - CoolMasterNet, CooLinkNet, CooLinkHub, CooLinkBridge &middot; rev. Rev 0.5, 2019-04-29</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
