<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied ADK digital air handler, BACnet Points List</title>
<meta name="description" content="Daikin Applied ADK digital air handler, DSTREAM controls BACnet points list: 431 objects by ID and name, e.g. MV 26007 = NetworkCtrlBMS.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied ADK digital air handler, BACnet Points List">
<meta property="og:description" content="Daikin Applied ADK digital air handler, DSTREAM controls BACnet points list: 431 objects by ID and name, e.g. MV 26007 = NetworkCtrlBMS.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied ADK digital air handler, BACnet Points List">
<meta name="twitter:description" content="Daikin Applied ADK digital air handler, DSTREAM controls BACnet points list: 431 objects by ID and name, e.g. MV 26007 = NetworkCtrlBMS.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet",
   "name": "Daikin Applied ADK digital air handler, BACnet Points List",
   "description": "Daikin Applied ADK digital air handler, DSTREAM controls BACnet points list: 431 objects by ID and name, e.g. MV 26007 = NetworkCtrlBMS.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet#dataset",
   "name": "Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet Points List",
   "description": "The ADK digital AHU uses a MicroTech III or MicroTech 4 controller; BACnet IP comes from a POL908 module and BACnet MS/TP from a POL904 module. The list covers air temperatures, humidity, pressures, flows and air quality (including Modbus room probes), damper, fan, coil and valve signals, comfort/economy/boost setpoints, fan and filter alarms, operating mode and source, summer/winter changeover, energy data and bit-coded alarm words for EC fans, valves and room probes. Object instances are fixed but non-sequential. Daikin Applied ADK digital air handler, DSTREAM controls BACnet points list: 431 objects by ID and name, e.g. MV 26007 = NetworkCtrlBMS.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet",
   "keywords": [
    "Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet Points List",
    "Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet objects",
    "Daikin Applied BACnet",
    "ADK BACnet points list",
    "D-AHU BACnet points list",
    "Digital AHU BACnet points list",
    "Daikin D-AHU BACnet points list",
    "DSTREAM BACnet points list",
    "D-EIGOC00108-22_05 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BAS integration guide - BACnet protocol (ADK (Digital AHU))",
    "url": "https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00108_22_05EN_ADK.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 431 BACnet objects: 106 analog inputs, 38 analog outputs, 134 analog values, 72 binary inputs, 5 binary outputs, 2 multi-state outputs, 1 schedule, 31 multi-state values, 42 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "61 of the 431 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BAS integration guide - BACnet protocol (ADK (Digital AHU)) (D-EIGOC00108-22_05EN), published free by Daikin Applied at https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00108_22_05EN_ADK.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 26007 NetworkCtrlBMS (BMS mode: Auto/Off/On/Ventilation/Economy/Boost); MV 28594 SuWiNetworkChgover (Summer/winter command (1 = Winter, 2 = Summer)); MV 9493 SuWiChgSrc (Must be 3 = BMS for the summer/winter command); AV 8970 TmpSpvCoSpvClg (Comfort cooling setpoint); AV 22817 TmpSpvCoSpvHtg (Comfort heating setpoint); MV 39130 AckAlmPls (Acknowledge all alarms (2 = On)); MV 6080 ActOpMode (Operating mode (Off/On/Ventilation/Economy/Boost)); AI 45150 SupplyTmp (Supply air temperature); AV 52988 ActCtrlVal (Temperature being controlled); BO 5714 AlmOutHigh (General alarm (1 = Alarm))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "NetworkCtrlBMS (MV 26007, 1 = Auto, 2 = Off, 3 = On, 4 = Ventilation, 5 = Economy, 6 = Boost) is the BMS operating command; NetworkCtrl (MV 24562) is the on/off source used by a Daikin iTM. ActOpSta (MV 32321) reports 11 = BMS when the network is in control. Summer/winter changeover follows the BMS only when SuWiChgSrc (MV 9493) = 3 (BMS); then write SuWiNetworkChgover (MV 28594)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No BMS heartbeat is described. Fan setpoints SplyFanSpvP2PCommAlm / RtrnFanSpvP2PCommAlm (AV 59879/18352) apply only when the controllers' peer-to-peer link fails."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ADK digital air handler, DSTREAM controls (Daikin Applied Europe)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ADK digital air handler, DSTREAM controls (Daikin Applied Europe)",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The ADK digital AHU uses a MicroTech III or MicroTech 4 controller; BACnet IP comes from a POL908 module and BACnet MS/TP from a POL904 module. The list covers air temperatures, humidity, pressures, flows and air quality (including Modbus room probes), damper, fan, coil and valve signals, comfort/economy/boost setpoints, fan and filter alarms, operating mode and source, summer/winter changeover, energy data and bit-coded alarm words for EC fans, valves and room probes. Object instances are fixed but non-sequential.</p>
<p>This page lists <strong>431 BACnet objects</strong> for the Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) &mdash; 61 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>431 (61 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1</dd></div><div><dt>Also known as</dt><dd>ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</dd></div><div><dt>Source document</dt><dd><a href="https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00108_22_05EN_ADK.pdf" rel="nofollow noopener" target="_blank">BAS integration guide - BACnet protocol (ADK (Digital AHU)) &middot; D-EIGOC00108-22_05EN</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet.csv" rel="nofollow" download>Download CSV <small>431 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00108_22_05EN_ADK.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/adk-digital-ahu-bacnet">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h2>
<div class="answer"><b>Integration in brief</b><p>Write the operating command to NetworkCtrlBMS, set summer/winter with SuWiNetworkChgover after setting SuWiChgSrc to BMS, and write the comfort cooling/heating setpoints. Read the operating mode and status, supply and controlled temperatures and the general alarm; use the alarm words for fan and valve diagnostics.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-26007">MV 26007</a></td><td class="n">NetworkCtrlBMS</td><td>BMS mode: Auto/Off/On/Ventilation/Economy/Boost</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-28594">MV 28594</a></td><td class="n">SuWiNetworkChgover</td><td>Summer/winter command (1 = Winter, 2 = Summer)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-9493">MV 9493</a></td><td class="n">SuWiChgSrc</td><td>Must be 3 = BMS for the summer/winter command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-8970">AV 8970</a></td><td class="n">TmpSpvCoSpvClg</td><td>Comfort cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-22817">AV 22817</a></td><td class="n">TmpSpvCoSpvHtg</td><td>Comfort heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-39130">MV 39130</a></td><td class="n">AckAlmPls</td><td>Acknowledge all alarms (2 = On)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-6080">MV 6080</a></td><td class="n">ActOpMode</td><td>Operating mode (Off/On/Ventilation/Economy/Boost)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-45150">AI 45150</a></td><td class="n">SupplyTmp</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-52988">AV 52988</a></td><td class="n">ActCtrlVal</td><td>Temperature being controlled</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-5714">BO 5714</a></td><td class="n">AlmOutHigh</td><td>General alarm (1 = Alarm)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>NetworkCtrlBMS (MV 26007, 1 = Auto, 2 = Off, 3 = On, 4 = Ventilation, 5 = Economy, 6 = Boost) is the BMS operating command; NetworkCtrl (MV 24562) is the on/off source used by a Daikin iTM. ActOpSta (MV 32321) reports 11 = BMS when the network is in control. Summer/winter changeover follows the BMS only when SuWiChgSrc (MV 9493) = 3 (BMS); then write SuWiNetworkChgover (MV 28594).</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No BMS heartbeat is described. Fan setpoints SplyFanSpvP2PCommAlm / RtrnFanSpvP2PCommAlm (AV 59879/18352) apply only when the controllers&#x27; peer-to-peer link fails.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP comes from a POL908 module and BACnet MS/TP from a POL904 module plugged onto the MicroTech controller.</li><li>BACnet IP defaults: device instance 1, UDP port 47808, DHCP off; set Apply Changes = Yes after editing, which restarts the controller.</li><li>BACnet MS/TP module defaults: MAC address 24, 38400 baud, Max Master 127, Max Info Frames 1; the device instance is derived from the production number and date code. Cycle power after changing the address.</li><li>Object instances are fixed, non-sequential numbers (e.g. SupplyTmp = AI 45150); map by instance, not by position.</li><li>EDE files are regenerated each time the BACnet server starts and can be downloaded by FTP from the POL908; re-export them after any configuration change.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Objects only appear when the AHU configuration uses them (fans, coils, recovery, humidity, air quality).</li><li>Engineering units of fan setpoints follow SplyEngUnit / ExhEngUnit (%, Pa or m3/h) and humidity units follow HumEngUnit.</li><li>Multistate commands are 1-based (1 = Off, 2 = On); 0 is not a valid state.</li><li>AckAlmPls (MV 39130) acknowledges every alarm in the controller at once.</li><li>CommTestEn (MV 1708) enables a test mode; leave it at 1 = No.</li><li>Damper signal AOs (64026, 59501, 50404, 40983, 11376, 50562) are marked writable; writing them can override the unit&#x27;s own damper control.</li></ul>
</section>
<h2 id="points">Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">431 of 431 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>106</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>38</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>134</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>72</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>5</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MO MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>2</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>31</b></button></span><span class="tg"><button type="button" class="tgl" data-g="SCH PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>1</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>42</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>431</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>370</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>61</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (153)</option><option value="°C">°C (64)</option><option value="%">% (62)</option><option value="m3/h or Pa or %">m3/h or Pa or % (20)</option><option value="%rH">%rH (18)</option><option value="Pa">Pa (17)</option><option value="RPM">RPM (16)</option><option value="ppm">ppm (14)</option><option value="g/kg">g/kg (8)</option><option value="h">h (8)</option><option value="kJ/kg">kJ/kg (8)</option><option value="kW">kW (8)</option><option value="kWh">kWh (8)</option><option value="depends on sensor (%rH, ppm, ppb, Pa or °C)">depends on sensor (%rH, ppm, ppb, Pa or °C) (7)</option><option value="l/h">l/h (6)</option><option value="m3/h">m3/h (4)</option><option value="pa">pa (3)</option><option value="pbm">pbm (3)</option><option value="%rH or g/kg">%rH or g/kg (2)</option><option value="depends on sensor (%rH, ppm, ppb, Pa)">depends on sensor (%rH, ppm, ppb, Pa) (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>111</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="45150" data-acc="R" data-u="°C" data-min="1" id="obj-ai-45150"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">45150</td><td class="n">SupplyTmp</td><td class="d">Supply air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="33923" data-acc="R" data-u="°C" id="obj-ai-33923"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33923</td><td class="n">RmUTmp1</td><td class="d">Room unit temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="28256" data-acc="R" data-u="°C" id="obj-ai-28256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28256</td><td class="n">ReturnAirTmp</td><td class="d">Return air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="53218" data-acc="R" data-u="°C" id="obj-ai-53218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53218</td><td class="n">OutTmp</td><td class="d">Outside air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="29568" data-acc="R" data-u="°C" id="obj-ai-29568"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29568</td><td class="n">PreHeatTemp</td><td class="d">Pre-Heating/Pre cooling/Pre coil temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="40895" data-acc="R" data-u="°C" id="obj-ai-40895"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40895</td><td class="n">ExhaustTmp</td><td class="d">Exhaust temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="20400" data-acc="R" data-u="Pa" id="obj-ai-20400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20400</td><td class="n">SupplyPrs</td><td class="d">Supply air pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="39576" data-acc="R" data-u="Pa" id="obj-ai-39576"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39576</td><td class="n">ReturnPrs</td><td class="d">Return air pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9497" data-acc="R" data-u="m3/h" id="obj-ai-9497"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9497</td><td class="n">SupplyFlow</td><td class="d">Supply air flow</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="38593" data-acc="R" data-u="m3/h" id="obj-ai-38593"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38593</td><td class="n">ReturnFlow</td><td class="d">Return air flow</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="5238" data-acc="R" data-u="%rH" id="obj-ai-5238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5238</td><td class="n">HumOutside</td><td class="d">Outside air relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="37799" data-acc="R" data-u="%rH" id="obj-ai-37799"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37799</td><td class="n">RoomHum</td><td class="d">Room relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="52165" data-acc="R" data-u="%rH" id="obj-ai-52165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52165</td><td class="n">SplyHumidity</td><td class="d">Supply air relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="63290" data-acc="R" data-u="%rH" id="obj-ai-63290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63290</td><td class="n">MT4HumSnsr</td><td class="d">Supply / Room /Outside humidity sensor (X8)</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="3737" data-acc="R" data-u="ppm" id="obj-ai-3737"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3737</td><td class="n">AirQlty</td><td class="d">Air quality (CO2) (Nodes)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="21026" data-acc="R" data-u="ppm" id="obj-ai-21026"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21026</td><td class="n">AirQualityMT4</td><td class="d">Air quality (CO2) sensor (X8)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="19419" data-acc="R" data-u="%" id="obj-ai-19419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19419</td><td class="n">ERQ1Load</td><td class="d">ERQ1 actual load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="42249" data-acc="R" data-u="%" id="obj-ai-42249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42249</td><td class="n">ERQ2Load</td><td class="d">ERQ2 actual load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="3928" data-acc="R" data-u="%" id="obj-ai-3928"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3928</td><td class="n">ERQ3Load</td><td class="d">ERQ3 actual load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="26764" data-acc="R" data-u="%" id="obj-ai-26764"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26764</td><td class="n">ERQ4Load</td><td class="d">ERQ4 actual load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="36987" data-acc="R" data-u="%" id="obj-ai-36987"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36987</td><td class="n">ERQGlobalLoad</td><td class="d">Global ERQ actual load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="4877" data-acc="R" data-u="Pa" id="obj-ai-4877"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4877</td><td class="n">RoomPressure</td><td class="d">Room pressure (Differential transducer) (X8)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="20923" data-acc="R" data-u="Pa" id="obj-ai-20923"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20923</td><td class="n">SupplyFilterStep1Fault</td><td class="d">Supply filter 1 alarm</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="25048" data-acc="R" data-u="Pa" id="obj-ai-25048"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25048</td><td class="n">SupplyFilterStep2Fault</td><td class="d">Supply filter 2 alarm</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="29177" data-acc="R" data-u="Pa" id="obj-ai-29177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29177</td><td class="n">SupplyFilterStep3Fault</td><td class="d">Supply filter 2 alarm</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="286" data-acc="R" data-u="Pa" id="obj-ai-286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">286</td><td class="n">SupplyFilterStep4Fault</td><td class="d">Supply filter 4 alarm</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="26220" data-acc="R" data-u="Pa" id="obj-ai-26220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26220</td><td class="n">SupplyFilterStep1Warning</td><td class="d">Supply filter 1 warning</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="22031" data-acc="R" data-u="Pa" id="obj-ai-22031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22031</td><td class="n">SupplyFilterStep2Warning</td><td class="d">Supply filter 2 warning</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="17966" data-acc="R" data-u="Pa" id="obj-ai-17966"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17966</td><td class="n">SupplyFilterStep3Warning</td><td class="d">Supply filter 3 warning</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="14025" data-acc="R" data-u="Pa" id="obj-ai-14025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14025</td><td class="n">SupplyFilterStep4Warning</td><td class="d">Supply filter 4 warning</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="10215" data-acc="R" data-u="Pa" id="obj-ai-10215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10215</td><td class="n">ReturnFilterStep1Fault</td><td class="d">Return filter 1 alarm</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="6020" data-acc="R" data-u="Pa" id="obj-ai-6020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6020</td><td class="n">ReturnFilterStep2Fault</td><td class="d">Return filter 2 alarm</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="51509" data-acc="R" data-u="Pa" id="obj-ai-51509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51509</td><td class="n">ReturnFilterStep1Warning</td><td class="d">Return filter 2 warning</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="63830" data-acc="R" data-u="Pa" id="obj-ai-63830"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63830</td><td class="n">ReturnFilterStep2Warning</td><td class="d">Return filter 2 warning</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="57540" data-acc="R" data-u="°C" id="obj-ai-57540"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57540</td><td class="n">AddTmpX8</td><td class="d">Optional temp probe 1 (X8)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="61669" data-acc="R" data-u="°C" id="obj-ai-61669"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61669</td><td class="n">AddTmpX9</td><td class="d">Optional temp probe 2 (X9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="46565" data-acc="R" data-u="°C" id="obj-ai-46565"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46565</td><td class="n">AddTmpX10</td><td class="d">Optional temp probe 3 (X10)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="42436" data-acc="R" data-u="°C" id="obj-ai-42436"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42436</td><td class="n">AddTmpX11</td><td class="d">Optional temp probe 4 (X11)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="58004" data-acc="R" data-u="pbm" id="obj-ai-58004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58004</td><td class="n">VOCSensor</td><td class="d">VOC sensor</td><td class="u">pbm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="" data-acc="R" data-u="pbm" id="obj-ai-"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i"></td><td class="n">AddVOCX8</td><td class="d">Optional VOC Probe (X8) (guide repeats instance 58004)</td><td class="u">pbm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="39865" data-acc="R" data-u="Pa" id="obj-ai-39865"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39865</td><td class="n">SupplyOptPrs</td><td class="d">Supply optional transducer</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="39570" data-acc="R" data-u="Pa" id="obj-ai-39570"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39570</td><td class="n">ReturnOptPrs</td><td class="d">Return optional transducer</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="56674" data-acc="R" data-u="%" id="obj-ai-56674"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56674</td><td class="n">FreshAirDmpFB</td><td class="d">Fresh air damper feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="33657" data-acc="R" data-u="%" id="obj-ai-33657"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33657</td><td class="n">ExhAirDmpFB</td><td class="d">Exhaust air damper feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="1147" data-acc="R" data-u="%" id="obj-ai-1147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1147</td><td class="n">SupShutOffDmpFB</td><td class="d">Supply shutoff damper feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="27101" data-acc="R" data-u="%" id="obj-ai-27101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27101</td><td class="n">RetShutOffDmpFB</td><td class="d">Return shutoff damper feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="57985" data-acc="R" data-u="%" id="obj-ai-57985"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57985</td><td class="n">ByPassDmpFB</td><td class="d">Bypass damper feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="61925" data-acc="R" data-u="%" id="obj-ai-61925"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61925</td><td class="n">MixDmpFB</td><td class="d">Mixing damper feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="55386" data-acc="R" data-u="%" id="obj-ai-55386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55386</td><td class="n">FreshAirDmp2FB</td><td class="d">Fresh air damper 2 feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="30817" data-acc="R" data-u="%" id="obj-ai-30817"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30817</td><td class="n">ExhAirDmp2FB</td><td class="d">Exhaust air damper 2 feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="39694" data-acc="R" data-u="%" id="obj-ai-39694"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39694</td><td class="n">SupShutOffDmp2FB</td><td class="d">Supply shutoff damper 2 feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="32773" data-acc="R" data-u="%" id="obj-ai-32773"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32773</td><td class="n">RetShutOffDmp2FB</td><td class="d">Return shutoff damper 2 feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="64742" data-acc="R" data-u="%" id="obj-ai-64742"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64742</td><td class="n">ByPassDmp2FB</td><td class="d">Bypass damper 2 feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="47796" data-acc="R" data-u="%" id="obj-ai-47796"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47796</td><td class="n">MixDmp2FB</td><td class="d">Mixing damper 2 feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="47536" data-acc="R" data-u="depends on sensor (%rH, ppm, ppb, Pa or °C)" id="obj-ai-47536"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47536</td><td class="n">OptSenX1</td><td class="d">Optional sensor / input (X1)</td><td class="u">depends on sensor (%rH, ppm, ppb, Pa or °C)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="35283" data-acc="R" data-u="depends on sensor (%rH, ppm, ppb, Pa or °C)" id="obj-ai-35283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35283</td><td class="n">OptSenX2</td><td class="d">Optional sensor / input (X2)</td><td class="u">depends on sensor (%rH, ppm, ppb, Pa or °C)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="39410" data-acc="R" data-u="depends on sensor (%rH, ppm, ppb, Pa or °C)" id="obj-ai-39410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39410</td><td class="n">OptSenX3</td><td class="d">Optional sensor / input (X3)</td><td class="u">depends on sensor (%rH, ppm, ppb, Pa or °C)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="59669" data-acc="R" data-u="depends on sensor (%rH, ppm, ppb, Pa or °C)" id="obj-ai-59669"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59669</td><td class="n">OptSenX4</td><td class="d">Optional sensor / input (X4)</td><td class="u">depends on sensor (%rH, ppm, ppb, Pa or °C)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="63796" data-acc="R" data-u="depends on sensor (%rH, ppm, ppb, Pa or °C)" id="obj-ai-63796"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63796</td><td class="n">OptSenX5</td><td class="d">Optional sensor / input (X5)</td><td class="u">depends on sensor (%rH, ppm, ppb, Pa or °C)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="51543" data-acc="R" data-u="depends on sensor (%rH, ppm, ppb, Pa or °C)" id="obj-ai-51543"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51543</td><td class="n">OptSenX6</td><td class="d">Optional sensor / input (X6)</td><td class="u">depends on sensor (%rH, ppm, ppb, Pa or °C)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="55670" data-acc="R" data-u="depends on sensor (%rH, ppm, ppb, Pa or °C)" id="obj-ai-55670"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55670</td><td class="n">OptSenX7</td><td class="d">Optional sensor / input (X7)</td><td class="u">depends on sensor (%rH, ppm, ppb, Pa or °C)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="16005" data-acc="R" data-u="pa" id="obj-ai-16005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16005</td><td class="n">PlenumDp</td><td class="d">Plenum differential pressure</td><td class="u">pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="50932" data-acc="R" data-u="depends on sensor (%rH, ppm, ppb, Pa)" id="obj-ai-50932"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50932</td><td class="n">CustomProbeX8</td><td class="d">Custom name probe (X8)</td><td class="u">depends on sensor (%rH, ppm, ppb, Pa)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="31285" data-acc="R" data-u="°C" id="obj-ai-31285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31285</td><td class="n">MBRoomProbeTemp</td><td class="d">Modbus room probe 1 temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="63099" data-acc="R" data-u="°C" id="obj-ai-63099"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63099</td><td class="n">MBRoomProbe2Temp</td><td class="d">Modbus room probe 2 temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="45848" data-acc="R" data-u="°C" id="obj-ai-45848"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45848</td><td class="n">MBRoomProbe3Temp</td><td class="d">Modbus room probe 3 temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="30992" data-acc="R" data-u="°C" id="obj-ai-30992"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30992</td><td class="n">MBRoomProbe4Temp</td><td class="d">Modbus room probe 4 temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="15475" data-acc="R" data-u="°C" id="obj-ai-15475"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15475</td><td class="n">MBRoomProbe5Temp</td><td class="d">Modbus room probe 5 temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="62422" data-acc="R" data-u="°C" id="obj-ai-62422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62422</td><td class="n">MBRoomProbe6Temp</td><td class="d">Modbus room probe 6 temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="46773" data-acc="R" data-u="°C" id="obj-ai-46773"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46773</td><td class="n">MBRoomProbe7Temp</td><td class="d">Modbus room probe 7 temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="30695" data-acc="R" data-u="°C" id="obj-ai-30695"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30695</td><td class="n">MBRoomProbe8Temp</td><td class="d">Modbus room probe 8 temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="12932" data-acc="R" data-u="°C" id="obj-ai-12932"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12932</td><td class="n">MBRoomProbe9Temp</td><td class="d">Modbus room probe 9 temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="61210" data-acc="R" data-u="°C" id="obj-ai-61210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61210</td><td class="n">MBRoomProbe10Temp</td><td class="d">Modbus room probe 10 temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="52013" data-acc="R" data-u="°C" id="obj-ai-52013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52013</td><td class="n">MBRoomProbeCalTemp</td><td class="d">Modbus room temperature calculated</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="41136" data-acc="R" data-u="%rH" id="obj-ai-41136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41136</td><td class="n">MBRoomProbeRelHum</td><td class="d">Modbus room probe 1 relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="50573" data-acc="R" data-u="%rH" id="obj-ai-50573"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50573</td><td class="n">MBRoomProbe2RelHum</td><td class="d">Modbus room probe 2 relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="13756" data-acc="R" data-u="%rH" id="obj-ai-13756"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13756</td><td class="n">MBRoomProbe3RelHum</td><td class="d">Modbus room probe 3 relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="50537" data-acc="R" data-u="%rH" id="obj-ai-50537"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50537</td><td class="n">MBRoomProbe4RelHum</td><td class="d">Modbus room probe 4 relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="13656" data-acc="R" data-u="%rH" id="obj-ai-13656"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13656</td><td class="n">MBRoomProbe5RelHum</td><td class="d">Modbus room probe 5 relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="13610" data-acc="R" data-u="%rH" id="obj-ai-13610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13610</td><td class="n">MBRoomProbe6RelHum</td><td class="d">Modbus room probe 6 relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="50459" data-acc="R" data-u="%rH" id="obj-ai-50459"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50459</td><td class="n">MBRoomProbe7RelHum</td><td class="d">Modbus room probe 7 relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="50337" data-acc="R" data-u="%rH" id="obj-ai-50337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50337</td><td class="n">MBRoomProbe8RelHum</td><td class="d">Modbus room probe 8 relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="13456" data-acc="R" data-u="%rH" id="obj-ai-13456"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13456</td><td class="n">MBRoomProbe9RelHum</td><td class="d">Modbus room probe 9 relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="18125" data-acc="R" data-u="%rH" id="obj-ai-18125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18125</td><td class="n">MBRoomProbe10RelHum</td><td class="d">Modbus room probe 10 relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="60264" data-acc="R" data-u="%rH" id="obj-ai-60264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60264</td><td class="n">MBRoomProbeCalRelHum</td><td class="d">Modbus room relative humidity calculated</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="41521" data-acc="R" data-u="ppm" id="obj-ai-41521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41521</td><td class="n">MBRoomProbeCo2</td><td class="d">Modbus room probe 1 air quality (CO2)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="55000" data-acc="R" data-u="ppm" id="obj-ai-55000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55000</td><td class="n">MBRoomProbe2Co2</td><td class="d">Modbus room probe 2 air quality (CO2 )</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="31881" data-acc="R" data-u="ppm" id="obj-ai-31881"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31881</td><td class="n">MBRoomProbe3Co2</td><td class="d">Modbus room probe 3 air quality (CO2 )</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="7005" data-acc="R" data-u="ppm" id="obj-ai-7005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7005</td><td class="n">MBRoomProbe4Co2</td><td class="d">Modbus room probe 4 air quality (CO2 )</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="45324" data-acc="R" data-u="ppm" id="obj-ai-45324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45324</td><td class="n">MBRoomProbe5Co2</td><td class="d">Modbus room probe 5 air quality (CO2 )</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="24542" data-acc="R" data-u="ppm" id="obj-ai-24542"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24542</td><td class="n">MBRoomProbe6Co2</td><td class="d">Modbus room probe 6 air quality (CO2 )</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="62863" data-acc="R" data-u="ppm" id="obj-ai-62863"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62863</td><td class="n">MBRoomProbe7Co2</td><td class="d">Modbus room probe 7 air quality (CO2 )</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="36982" data-acc="R" data-u="ppm" id="obj-ai-36982"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36982</td><td class="n">MBRoomProbe8Co2</td><td class="d">Modbus room probe 8 air quality (CO2 )</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="14887" data-acc="R" data-u="ppm" id="obj-ai-14887"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14887</td><td class="n">MBRoomProbe9Co2</td><td class="d">Modbus room probe 9 air quality (CO2 )</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="35752" data-acc="R" data-u="ppm" id="obj-ai-35752"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35752</td><td class="n">MBRoomProbe10Co2</td><td class="d">Modbus room probe 10 air quality (CO2 )</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="25873" data-acc="R" data-u="ppm" id="obj-ai-25873"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25873</td><td class="n">MBRoomProbeCalCo2</td><td class="d">Modbus room air quality CO2 calculated</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="41535" data-acc="R" data-u="°C" id="obj-ai-41535"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41535</td><td class="n">MBRoomDewPoint</td><td class="d">Modbus room probe 1 dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="16674" data-acc="R" data-u="°C" id="obj-ai-16674"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16674</td><td class="n">MBRoom2DewPoint</td><td class="d">Modbus room probe 2 dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="11879" data-acc="R" data-u="°C" id="obj-ai-11879"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11879</td><td class="n">MBRoom3DewPoint</td><td class="d">Modbus room probe 3 dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="12957" data-acc="R" data-u="°C" id="obj-ai-12957"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12957</td><td class="n">MBRoom4DewPoint</td><td class="d">Modbus room probe 4 dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="49437" data-acc="R" data-u="°C" id="obj-ai-49437"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49437</td><td class="n">MBRoomProbeCalDewPoint</td><td class="d">Modbus room dew point calculated</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="42892" data-acc="R" data-u="°C" id="obj-ai-42892"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42892</td><td class="n">CoilTmp</td><td class="d">Coil temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="55496" data-acc="R" data-u="%rH" id="obj-ai-55496"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55496</td><td class="n">CoilHum</td><td class="d">Coil relative humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="25157" data-acc="R" data-u="°C" id="obj-ai-25157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25157</td><td class="n">RoomDewPoint</td><td class="d">Room dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="53849" data-acc="R" data-u="°C" id="obj-ai-53849"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53849</td><td class="n">OutDewPoint</td><td class="d">Outside dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="57646" data-acc="R" data-u="°C" id="obj-ai-57646"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57646</td><td class="n">SplyDewPoint</td><td class="d">Supply dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="106" data-i="59037" data-acc="R" data-u="%" id="obj-ao-59037"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">59037</td><td class="n">SplyFanVarPos</td><td class="d">Supply fan output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="107" data-i="40119" data-acc="R" data-u="%" id="obj-ao-40119"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">40119</td><td class="n">ExhFanVarPos</td><td class="d">Return fan output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="108" data-i="39618" data-acc="R" data-u="%" id="obj-ao-39618"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">39618</td><td class="n">HumidityCtrlPos</td><td class="d">Humidifier output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="109" data-i="37442" data-acc="R" data-u="%" id="obj-ao-37442"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">37442</td><td class="n">ElectricalHtgPos</td><td class="d">Electrical heating output / Post heating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="110" data-i="33796" data-acc="R" data-u="%" id="obj-ao-33796"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">33796</td><td class="n">PostHtgWtrSignal</td><td class="d">Post heating water output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="111" data-i="34933" data-acc="R" data-u="%" id="obj-ao-34933"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">34933</td><td class="n">PostHtgElecSignal</td><td class="d">Electrical / Post heating electrical output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="112" data-i="42156" data-acc="R" data-u="%" id="obj-ao-42156"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">42156</td><td class="n">HrecDampPos</td><td class="d">Mixing damper output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="113" data-i="24312" data-acc="R" data-u="%" id="obj-ao-24312"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">24312</td><td class="n">HrecPos</td><td class="d">Recovery device output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="114" data-i="30925" data-acc="R" data-u="%" id="obj-ao-30925"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30925</td><td class="n">CoolingPos</td><td class="d">Cooling coil output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="115" data-i="26209" data-acc="R" data-u="%" id="obj-ao-26209"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">26209</td><td class="n">HeatingPos</td><td class="d">Heating coil output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="116" data-i="62755" data-acc="R" data-u="%" id="obj-ao-62755"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">62755</td><td class="n">FanTempCompPos</td><td class="d">Fan temperature compensation output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="117" data-i="62468" data-acc="R" data-u="%" id="obj-ao-62468"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">62468</td><td class="n">PreHtgPos</td><td class="d">Pre-Heating output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="118" data-i="18787" data-acc="R" data-u="%" id="obj-ao-18787"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">18787</td><td class="n">PreHtgWtrSignal</td><td class="d">Pre heating/Pre cooling/Pre coil water output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="119" data-i="60586" data-acc="R" data-u="%" id="obj-ao-60586"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">60586</td><td class="n">PreHtgElecSignal</td><td class="d">Pre heating electrical output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="120" data-i="64026" data-acc="W" data-u="%" id="obj-ao-64026"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">64026</td><td class="n">SplyShutOffDmpSignal</td><td class="d">Supply shutoff damper signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="121" data-i="59501" data-acc="W" data-u="%" id="obj-ao-59501"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">59501</td><td class="n">RtrnShutOffDmpSignal</td><td class="d">Return shutoff damper signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="122" data-i="50404" data-acc="W" data-u="%" id="obj-ao-50404"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">50404</td><td class="n">FreshAirDmpSignal</td><td class="d">Fresh air damper signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="123" data-i="40983" data-acc="W" data-u="%" id="obj-ao-40983"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">40983</td><td class="n">ExhAirDmpSignal</td><td class="d">Exhaust sir damper signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="124" data-i="11376" data-acc="W" data-u="%" id="obj-ao-11376"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11376</td><td class="n">MixAirDmpSignal</td><td class="d">Mixing air damper signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="125" data-i="50562" data-acc="W" data-u="%" id="obj-ao-50562"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">50562</td><td class="n">ByPassDmpSignal</td><td class="d">Bypass damper signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="126" data-i="15147" data-acc="R" data-u="%" id="obj-ao-15147"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15147</td><td class="n">PlenDmpPos</td><td class="d">Plenum damper signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="127" data-i="30192" data-acc="R" data-u="%" id="obj-ao-30192"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30192</td><td class="n">ChillerSpvOutput</td><td class="d">Chiller setpoint output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="128" data-i="23941" data-acc="R" data-u="%" id="obj-ao-23941"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">23941</td><td class="n">SplyFan1Signal</td><td class="d">Supply fan 1 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="129" data-i="34055" data-acc="R" data-u="%" id="obj-ao-34055"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">34055</td><td class="n">SplyFan2Signal</td><td class="d">Supply fan 2 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="130" data-i="15718" data-acc="R" data-u="%" id="obj-ao-15718"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15718</td><td class="n">SplyFan3Signal</td><td class="d">Supply fan 3 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="131" data-i="9250" data-acc="R" data-u="%" id="obj-ao-9250"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9250</td><td class="n">SplyFan4Signal</td><td class="d">Supply fan 4 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="132" data-i="40003" data-acc="R" data-u="%" id="obj-ao-40003"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">40003</td><td class="n">SplyFan5Signal</td><td class="d">Supply fan 5 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="133" data-i="17601" data-acc="R" data-u="%" id="obj-ao-17601"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">17601</td><td class="n">SplyFan6Signal</td><td class="d">Supply fan 6 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="134" data-i="64672" data-acc="R" data-u="%" id="obj-ao-64672"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">64672</td><td class="n">SplyFan7Signal</td><td class="d">Supply fan 7 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="135" data-i="30281" data-acc="R" data-u="%" id="obj-ao-30281"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30281</td><td class="n">SplyFan8Signal</td><td class="d">Supply fan 8 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="136" data-i="57672" data-acc="R" data-u="%" id="obj-ao-57672"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">57672</td><td class="n">ExhFan1Signal</td><td class="d">Exhaust fan 1 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="137" data-i="14794" data-acc="R" data-u="%" id="obj-ao-14794"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">14794</td><td class="n">ExhFan2Signal</td><td class="d">Exhaust fan 2 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="138" data-i="33195" data-acc="R" data-u="%" id="obj-ao-33195"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">33195</td><td class="n">ExhFan3Signal</td><td class="d">Exhaust fan 3 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="139" data-i="39151" data-acc="R" data-u="%" id="obj-ao-39151"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">39151</td><td class="n">ExhFan4Signal</td><td class="d">Exhaust fan 4 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="140" data-i="8334" data-acc="R" data-u="%" id="obj-ao-8334"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8334</td><td class="n">ExhFan5Signal</td><td class="d">Exhaust fan 5 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="141" data-i="63500" data-acc="R" data-u="%" id="obj-ao-63500"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">63500</td><td class="n">ExhFan6Signal</td><td class="d">Exhaust fan 6 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="142" data-i="16493" data-acc="R" data-u="%" id="obj-ao-16493"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">16493</td><td class="n">ExhFan7Signal</td><td class="d">Exhaust fan 7 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="143" data-i="51844" data-acc="R" data-u="%" id="obj-ao-51844"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">51844</td><td class="n">ExhFan8Signal</td><td class="d">Exhaust fan 8 output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="52572" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-52572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52572</td><td class="n">SplyFanSpvSt1Spv</td><td class="d">Supply fan setpoint (summer, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="57915" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-57915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57915</td><td class="n">SplyFanSpvEcSpv</td><td class="d">Supply fan economy setpoint (summer, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="46094" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-46094"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46094</td><td class="n">SplyFanSpvBoostSpv</td><td class="d">Supply fan boost setpoint (summer, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="18179" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-18179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18179</td><td class="n">SplyFanSpvSt1SpvWi</td><td class="d">Supply fan setpoint (winter, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="8881" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-8881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8881</td><td class="n">SplyFanSpvEcSpvWi</td><td class="d">Supply fan economy setpoint (winter, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="27306" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-27306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27306</td><td class="n">SplyFanSpvBoostSpvWi</td><td class="d">Supply fan boost setpoint (winter, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="25092" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-25092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25092</td><td class="n">SplyFanSpvMaxForce</td><td class="d">Supply fan max force</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="45030" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-45030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45030</td><td class="n">ExhFanSpvSt1Spv</td><td class="d">Return fan setpoint / Room pressure (summer, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="6118" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-6118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6118</td><td class="n">ExhFanSpvEcSpv</td><td class="d">Return fan economy setpoint / Room pressure (summer, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="57303" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-57303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57303</td><td class="n">ExhFanSpvBoostSpv</td><td class="d">Return fan boost setpoint / Room pressure (summer, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="33574" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-33574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33574</td><td class="n">ExhFanSpvSt1SpvWi</td><td class="d">Return fan setpoint / Room pressure (winter, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="44853" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-44853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44853</td><td class="n">ExhFanSpvEcSpvWi</td><td class="d">Return fan economy setpoint / Room pressure (winter, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="50429" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-50429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50429</td><td class="n">ExhFanSpvBoostSpvWi</td><td class="d">Return fan boost setpoint / Room pressure (winter, when split)</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="2525" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-2525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2525</td><td class="n">ExhFanSpvMaxForce</td><td class="d">Return fan max force</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="56628" data-acc="R" data-u="m3/h or Pa or %" id="obj-av-56628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56628</td><td class="n">SplyFanActVal</td><td class="d">Supply fan actual value</td><td class="u">m3/h or Pa or %</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="59694" data-acc="R" data-u="m3/h or Pa or %" id="obj-av-59694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59694</td><td class="n">ExhFanActVal</td><td class="d">Return fan actual value</td><td class="u">m3/h or Pa or %</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="46589" data-acc="R" data-u="m3/h or Pa or %" id="obj-av-46589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46589</td><td class="n">SplyFanActSpv</td><td class="d">Supply fan actual setpoint</td><td class="u">m3/h or Pa or %</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="33255" data-acc="R" data-u="m3/h or Pa or %" id="obj-av-33255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33255</td><td class="n">ExhFanActSpv</td><td class="d">Return fan actual setpoint</td><td class="u">m3/h or Pa or %</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="22649" data-acc="W" data-u="ppm" id="obj-av-22649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22649</td><td class="n">AirQSpv</td><td class="d">Air quality setpoint</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="16390" data-acc="R" data-u="g/kg" id="obj-av-16390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16390</td><td class="n">OutHumAbs</td><td class="d">Outside air absolute humidity</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="17315" data-acc="R" data-u="g/kg" id="obj-av-17315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17315</td><td class="n">RmHumAbs</td><td class="d">Room air absolute humidity</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="13958" data-acc="R" data-u="g/kg" id="obj-av-13958"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13958</td><td class="n">SplyHumAbs</td><td class="d">Supply air absolute humidity</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="61369" data-acc="R" data-u="kJ/kg" id="obj-av-61369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61369</td><td class="n">RmEnth</td><td class="d">Room enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="57226" data-acc="R" data-u="kJ/kg" id="obj-av-57226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57226</td><td class="n">OutEnth</td><td class="d">Outside enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="6972" data-acc="R" data-u="kJ/kg" id="obj-av-6972"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6972</td><td class="n">SplyEnth</td><td class="d">Supply enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="11342" data-acc="W" data-u="%rH or g/kg" id="obj-av-11342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11342</td><td class="n">HumSpvRelSpvDehum</td><td class="d">Dehumidification setpoint relative / Absolute</td><td class="u">%rH or g/kg</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="10627" data-acc="W" data-u="%rH or g/kg" id="obj-av-10627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10627</td><td class="n">HumSpvRelSpvHum</td><td class="d">Humidification setpoint relative / Absolute</td><td class="u">%rH or g/kg</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="28118" data-acc="W" data-u="%rH" id="obj-av-28118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28118</td><td class="n">SplyHumLimSp</td><td class="d">Supply humidity limitation setpoint</td><td class="u">%rH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="38385" data-acc="R" data-u="%rH" id="obj-av-38385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38385</td><td class="n">ActCtrlValHum</td><td class="d">Actual controlled humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="8970" data-acc="W" data-u="°C" data-min="1" id="obj-av-8970"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8970</td><td class="n">TmpSpvCoSpvClg</td><td class="d">Cooling setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="22817" data-acc="W" data-u="°C" data-min="1" id="obj-av-22817"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22817</td><td class="n">TmpSpvCoSpvHtg</td><td class="d">Heating setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="61866" data-acc="W" data-u="°C" id="obj-av-61866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61866</td><td class="n">TmpSpvEcSpvClg</td><td class="d">Economy cooling setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="35713" data-acc="W" data-u="°C" id="obj-av-35713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35713</td><td class="n">TmpSpvEcSpvHtg</td><td class="d">Economy heating setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="61325" data-acc="W" data-u="°C" id="obj-av-61325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61325</td><td class="n">TmpSpvBoostSpvClg</td><td class="d">Boost cooling setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="38310" data-acc="W" data-u="°C" id="obj-av-38310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38310</td><td class="n">TmpSpvBoostSpvHtg</td><td class="d">Boost Heating setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="4018" data-acc="R" data-u="°C" id="obj-av-4018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4018</td><td class="n">ActMainSpvHtg</td><td class="d">Actual heating setpoint (depending on actual control mode)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="30105" data-acc="R" data-u="°C" id="obj-av-30105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30105</td><td class="n">ActMainSpvClg</td><td class="d">Actual cooling setpoint (depending on actual control mode)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="56276" data-acc="R" data-u="°C" id="obj-av-56276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56276</td><td class="n">ActTempSetpt</td><td class="d">Active temperature setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="52988" data-acc="R" data-u="°C" data-min="1" id="obj-av-52988"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">52988</td><td class="n">ActCtrlVal</td><td class="d">Actual controlled temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="6627" data-acc="W" data-u="°C" id="obj-av-6627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6627</td><td class="n">PreHtgSpv</td><td class="d">Pre heating setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="56374" data-acc="W" data-u="°C" id="obj-av-56374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56374</td><td class="n">PreClgSpv</td><td class="d">Pre cooling setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="41552" data-acc="W" data-u="%" id="obj-av-41552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41552</td><td class="n">HrecDampminFrshAir</td><td class="d">Minimum fresh air</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="24338" data-acc="R" data-u="°C" id="obj-av-24338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24338</td><td class="n">SuWiSwtchCheckOutTmpDampd</td><td class="d">Outside air temp damped</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1206" data-acc="W" data-u="h" id="obj-av-1206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1206</td><td class="n">RoomUnitsOccTm</td><td class="d">Room unit presence time</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="8926" data-acc="W" data-u="°C" id="obj-av-8926"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8926</td><td class="n">Room Unit Offset</td><td class="d">Room unit temperature setpoint offset</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="753" data-acc="W" data-u="°C" id="obj-av-753"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">753</td><td class="n">MaxSupplyTempSu</td><td class="d">Maximum supply temperature limit in summer mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="7560" data-acc="W" data-u="°C" id="obj-av-7560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7560</td><td class="n">MaxSupplyTempWi</td><td class="d">Maximum supply temperature limit in winter mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="18262" data-acc="W" data-u="°C" id="obj-av-18262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18262</td><td class="n">MinSupplyTempSu</td><td class="d">Minimum supply temperature limit in summer mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="22575" data-acc="W" data-u="°C" id="obj-av-22575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22575</td><td class="n">MinSupplyTempWi</td><td class="d">Minimum supply temperature limit in winter mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="47818" data-acc="R" data-u="h" id="obj-av-47818"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47818</td><td class="n">SupplyFanRunHours</td><td class="d">Running hours of supply fan</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="52983" data-acc="R" data-u="h" id="obj-av-52983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52983</td><td class="n">ReturnFanRunHours</td><td class="d">Running hours of return fan</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="19448" data-acc="W" data-u="°C" id="obj-av-19448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19448</td><td class="n">SetpPursuit</td><td class="d">Temperature setpoint for pursuit mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="14969" data-acc="W" data-u="pbm" id="obj-av-14969"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14969</td><td class="n">VOCSpv</td><td class="d">VOC setpoint</td><td class="u">pbm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="23744" data-acc="W" data-u="°C" id="obj-av-23744"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23744</td><td class="n">EcoSetpPursuit</td><td class="d">Temperature setpoint for Eco-Pursuit mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="41319" data-acc="W" data-u="°C" id="obj-av-41319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41319</td><td class="n">BoostSetpPursuit</td><td class="d">Temperature setpoint for Boost-Pursuit mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="12721" data-acc="W" data-u="°C" id="obj-av-12721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12721</td><td class="n">BandPursuit</td><td class="d">Pursuit Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="15422" data-acc="W" data-u="s" id="obj-av-15422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15422</td><td class="n">DmpDelayTime</td><td class="d">Damper delay time (Duty standby)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="15627" data-acc="W" data-u="h" id="obj-av-15627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15627</td><td class="n">RotationTime</td><td class="d">Fan rotation time (Duty standby)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="39920" data-acc="R" data-u="h" id="obj-av-39920"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39920</td><td class="n">SupplyFan1TimeDisp</td><td class="d">Supply fan 1 time (Duty standby)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="46772" data-acc="R" data-u="h" id="obj-av-46772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46772</td><td class="n">SupplyFan2TimeDisp</td><td class="d">Supply fan 2 time (Duty standby)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="14875" data-acc="R" data-u="h" id="obj-av-14875"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14875</td><td class="n">ReturnFan1TimeDisp</td><td class="d">Return fan 1 time (Duty standby)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="5983" data-acc="R" data-u="h" id="obj-av-5983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5983</td><td class="n">ReturnFan2TimeDisp</td><td class="d">Return fan 2 time (Duty standby)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="17984" data-acc="W" data-u="pa" id="obj-av-17984"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17984</td><td class="n">Sintra.PlenumOnSpv</td><td class="d">Plenum setpoint in Sintra On mode</td><td class="u">pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="31367" data-acc="W" data-u="pa" id="obj-av-31367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31367</td><td class="n">Sintra.PlenumBoostSpv</td><td class="d">Plenum setpoint in Sintra boost mode</td><td class="u">pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="41687" data-acc="W" data-u="m3/h" id="obj-av-41687"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41687</td><td class="n">SplyFanSpv.SintraBoost</td><td class="d">Supply fan setpoint in Sintra boost mode</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="26354" data-acc="W" data-u="m3/h" id="obj-av-26354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26354</td><td class="n">ExhFanSpv.SintraBoost</td><td class="d">Return fan setpoint in Sintra boost mode</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="40525" data-acc="R" data-u="g/kg" id="obj-av-40525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40525</td><td class="n">MBRoomProbeAbsHum</td><td class="d">Modbus room probe 1 absolute humidity</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="64368" data-acc="R" data-u="g/kg" id="obj-av-64368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64368</td><td class="n">MBRoomProbe2AbsHum</td><td class="d">Modbus room probe 2 absolute humidity</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="2881" data-acc="R" data-u="g/kg" id="obj-av-2881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2881</td><td class="n">MBRoomProbe3AbsHum</td><td class="d">Modbus room probe 3 absolute humidity</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="64404" data-acc="R" data-u="g/kg" id="obj-av-64404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64404</td><td class="n">MBRoomProbe4AbsHum</td><td class="d">Modbus room probe 4 absolute humidity</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="54677" data-acc="R" data-u="g/kg" id="obj-av-54677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54677</td><td class="n">MBRoomProbeCalAbsHum</td><td class="d">Modbus room probe absolute humidity calculated</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="54939" data-acc="R" data-u="kJ/kg" id="obj-av-54939"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54939</td><td class="n">MBRoomProbeEnth</td><td class="d">Modbus room probe 1 enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="13702" data-acc="R" data-u="kJ/kg" id="obj-av-13702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13702</td><td class="n">MBRoomProbe2Enth</td><td class="d">Modbus room probe 2 enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="23235" data-acc="R" data-u="kJ/kg" id="obj-av-23235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23235</td><td class="n">MBRoomProbe3Enth</td><td class="d">Modbus room probe 3 enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="17977" data-acc="R" data-u="kJ/kg" id="obj-av-17977"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17977</td><td class="n">MBRoomProbe4Enth</td><td class="d">Modbus room probe 4 enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="46521" data-acc="R" data-u="kJ/kg" id="obj-av-46521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46521</td><td class="n">MBRoomProbeCalEnthalpy</td><td class="d">Modbus room probe enthalpy calculated</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="38866" data-acc="R" data-u="l/h" id="obj-av-38866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38866</td><td class="n">HtgValveAbsFlow</td><td class="d">Heating valve absolute flow (Modbus)</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="54493" data-acc="R" data-u="l/h" id="obj-av-54493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54493</td><td class="n">ClgValveAbsFlow</td><td class="d">Cooling valve absolute flow (Modbus)</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="64348" data-acc="R" data-u="l/h" id="obj-av-64348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64348</td><td class="n">Clg2ValveAbsFlow</td><td class="d">Cooling valve 2 absolute flow (Modbus)</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="49765" data-acc="R" data-u="l/h" id="obj-av-49765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49765</td><td class="n">ClgHtgValveAbsFlow</td><td class="d">Cooling/heating valve absolute flow (Modbus)</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="8550" data-acc="R" data-u="l/h" id="obj-av-8550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8550</td><td class="n">PreHValveAbsFlow</td><td class="d">Pre heating/Pre cooling/Pre coil valve absolute flow (Modbus)</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="44988" data-acc="R" data-u="l/h" id="obj-av-44988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44988</td><td class="n">PostHValveAbsFlow</td><td class="d">Post heating/Pre cooling/Pre coil valve absolute flow (Modbus)</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="15887" data-acc="R" data-u="°C" id="obj-av-15887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15887</td><td class="n">HtgValveInTmp</td><td class="d">Heating valve fluid inlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="58838" data-acc="R" data-u="°C" id="obj-av-58838"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58838</td><td class="n">HtgValveOutTmp</td><td class="d">Heating valve fluid outlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="59262" data-acc="R" data-u="°C" id="obj-av-59262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59262</td><td class="n">ClgValveInTmp</td><td class="d">Cooling valve fluid inlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="52866" data-acc="R" data-u="°C" id="obj-av-52866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52866</td><td class="n">ClgValveOutTmp</td><td class="d">Cooling valve fluid outlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="2228" data-acc="R" data-u="°C" id="obj-av-2228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2228</td><td class="n">Clg2ValveInTmp</td><td class="d">Cooling valve 2 fluid inlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="2115" data-acc="R" data-u="°C" id="obj-av-2115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2115</td><td class="n">Clg2ValveOutTmp</td><td class="d">Cooling valve 2 fluid outlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="35870" data-acc="R" data-u="°C" id="obj-av-35870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35870</td><td class="n">ClgHtgValveInTmp</td><td class="d">Cooling/heating valve fluid inlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="29519" data-acc="R" data-u="°C" id="obj-av-29519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29519</td><td class="n">ClgHtgValveOutTmp</td><td class="d">Cooling/heating valve fluid outlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="51832" data-acc="R" data-u="°C" id="obj-av-51832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51832</td><td class="n">PreValveInTmp</td><td class="d">Pre coil valve fluid inlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="15693" data-acc="R" data-u="°C" id="obj-av-15693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15693</td><td class="n">PreValveOutTmp</td><td class="d">Pre coil valve fluid outlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="5967" data-acc="R" data-u="°C" id="obj-av-5967"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5967</td><td class="n">PostHValveInTmp</td><td class="d">Post heating valve fluid inlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="4253" data-acc="R" data-u="°C" id="obj-av-4253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4253</td><td class="n">PostHValveOutTmp</td><td class="d">Post heating valve fluid outlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="62887" data-acc="R" data-u="kW" id="obj-av-62887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62887</td><td class="n">HtggValveHtgPower</td><td class="d">Heating valve heating power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="7700" data-acc="R" data-u="kW" id="obj-av-7700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7700</td><td class="n">ClgValveClgPower</td><td class="d">Cooling valve cooling power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="44838" data-acc="R" data-u="kW" id="obj-av-44838"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44838</td><td class="n">ClgValve2ClgPower</td><td class="d">Cooling valve 2 cooling power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="49842" data-acc="R" data-u="kW" id="obj-av-49842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49842</td><td class="n">ClgHtgValveClgPower</td><td class="d">Cooling/heating valve cooling power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="40269" data-acc="R" data-u="kW" id="obj-av-40269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40269</td><td class="n">ClgHtgValveHtgPower</td><td class="d">Cooling/heating valve heating power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="41596" data-acc="R" data-u="kW" id="obj-av-41596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41596</td><td class="n">PreValveClgPower</td><td class="d">Pre coil valve cooling power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="64899" data-acc="R" data-u="kW" id="obj-av-64899"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64899</td><td class="n">PreValveHtgPower</td><td class="d">Pre coil valve heating power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="11315" data-acc="R" data-u="kW" id="obj-av-11315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11315</td><td class="n">PostHValveHtgPower</td><td class="d">Post heating valve heating power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="51306" data-acc="R" data-u="kWh" id="obj-av-51306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51306</td><td class="n">HtgValveHtgEnergy</td><td class="d">Heating valve heating energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="14127" data-acc="R" data-u="kWh" id="obj-av-14127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14127</td><td class="n">ClgValveClgEnergy</td><td class="d">Cooling valve cooling energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="45781" data-acc="R" data-u="kWh" id="obj-av-45781"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45781</td><td class="n">ClgValve2ClgEnergy</td><td class="d">Cooling valve 2 cooling energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="39902" data-acc="R" data-u="kWh" id="obj-av-39902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39902</td><td class="n">ClgHtgValveClgEnergy</td><td class="d">Cooling/heating valve cooling energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="53188" data-acc="R" data-u="kWh" id="obj-av-53188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53188</td><td class="n">ClgHtgValveHtgEnergy</td><td class="d">Cooling/heating valve heating energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="14712" data-acc="R" data-u="kWh" id="obj-av-14712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14712</td><td class="n">PreValveClgEnergy</td><td class="d">Pre coil valve cooling energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="28002" data-acc="R" data-u="kWh" id="obj-av-28002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28002</td><td class="n">PreValveHtgEnergy</td><td class="d">Pre coil valve heating energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="1598" data-acc="R" data-u="kWh" id="obj-av-1598"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1598</td><td class="n">PostHValveHtgEnergy</td><td class="d">Post heating valve heating energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="49851" data-acc="R" data-u="%" id="obj-av-49851"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49851</td><td class="n">HtgValveRelPos</td><td class="d">Heating valve position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="7114" data-acc="R" data-u="%" id="obj-av-7114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7114</td><td class="n">ClgValveRelPos</td><td class="d">Cooling valve position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="62464" data-acc="R" data-u="%" id="obj-av-62464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62464</td><td class="n">Clg2ValveRelPos</td><td class="d">Cooling valve 2 position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="28842" data-acc="R" data-u="%" id="obj-av-28842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28842</td><td class="n">ClgHtgValveRelPos</td><td class="d">Cooling/heating valve position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="14028" data-acc="R" data-u="%" id="obj-av-14028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14028</td><td class="n">PreValveRelPos</td><td class="d">Pre coil valve position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="60411" data-acc="R" data-u="%" id="obj-av-60411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60411</td><td class="n">PostHValveRelPos</td><td class="d">Post heating valve position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="32329" data-acc="R" data-u="RPM" id="obj-av-32329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32329</td><td class="n">SplyFan1Speed</td><td class="d">Supply fan 1 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="42699" data-acc="R" data-u="RPM" id="obj-av-42699"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42699</td><td class="n">SplyFan2Speed</td><td class="d">Supply fan 2 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="19654" data-acc="R" data-u="RPM" id="obj-av-19654"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19654</td><td class="n">SplyFan3Speed</td><td class="d">Supply fan 3 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="2030" data-acc="R" data-u="RPM" id="obj-av-2030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2030</td><td class="n">SplyFan4Speed</td><td class="d">Supply fan 4 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="49039" data-acc="R" data-u="RPM" id="obj-av-49039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49039</td><td class="n">SplyFan5Speed</td><td class="d">Supply fan 5 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="26381" data-acc="R" data-u="RPM" id="obj-av-26381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26381</td><td class="n">SplyFan6Speed</td><td class="d">Supply fan 6 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="57196" data-acc="R" data-u="RPM" id="obj-av-57196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57196</td><td class="n">SplyFan7Speed</td><td class="d">Supply fan 7 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="21893" data-acc="R" data-u="RPM" id="obj-av-21893"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21893</td><td class="n">SplyFan8Speed</td><td class="d">Supply fan 8 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="32910" data-acc="R" data-u="RPM" id="obj-av-32910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32910</td><td class="n">RtrnFan1Speed</td><td class="d">Return fan 1 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="22540" data-acc="R" data-u="RPM" id="obj-av-22540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22540</td><td class="n">RtrnFan2Speed</td><td class="d">Return fan 2 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="34071" data-acc="R" data-u="RPM" id="obj-av-34071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34071</td><td class="n">RtrnFan3Speed</td><td class="d">Return fan 3 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="63785" data-acc="R" data-u="RPM" id="obj-av-63785"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63785</td><td class="n">RtrnFan4Speed</td><td class="d">Return fan 4 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="16712" data-acc="R" data-u="RPM" id="obj-av-16712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16712</td><td class="n">RtrnFan5Speed</td><td class="d">Return fan 5 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="39370" data-acc="R" data-u="RPM" id="obj-av-39370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39370</td><td class="n">RtrnFan6Speed</td><td class="d">Return fan 6 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="8619" data-acc="R" data-u="RPM" id="obj-av-8619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8619</td><td class="n">RtrnFan7Speed</td><td class="d">Return fan 7 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="43842" data-acc="R" data-u="RPM" id="obj-av-43842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43842</td><td class="n">RtrnFan8Speed</td><td class="d">Return fan 8 speed (Modbus)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="59879" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-59879"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59879</td><td class="n">SplyFanSpvP2PCommAlm</td><td class="d">Supply fan setpoint during peer-to-peer communication alarm</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="18352" data-acc="W" data-u="m3/h or Pa or %" id="obj-av-18352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18352</td><td class="n">RtrnFanSpvP2PCommAlm</td><td class="d">Return fan setpoint during peer-to-peer communication alarm</td><td class="u">m3/h or Pa or %</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="21294" data-acc="R" data-u="" data-st="1" id="obj-bi-21294"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21294</td><td class="n">HtgFrstDtctr</td><td class="d">Heating frost monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="47847" data-acc="R" data-u="" data-st="1" id="obj-bi-47847"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47847</td><td class="n">HtgPmpAlm</td><td class="d">Heating pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="4964" data-acc="R" data-u="" data-st="1" id="obj-bi-4964"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4964</td><td class="n">ElHtgAlm</td><td class="d">Electrical heating / post electrical heating alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="62931" data-acc="R" data-u="" data-st="1" id="obj-bi-62931"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62931</td><td class="n">HRecAlm</td><td class="d">Recovery device alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="40242" data-acc="R" data-u="" data-st="1" id="obj-bi-40242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40242</td><td class="n">ClgPmpAlm</td><td class="d">Cooling pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="28757" data-acc="R" data-u="" data-st="1" id="obj-bi-28757"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28757</td><td class="n">SplyFanAlm</td><td class="d">Supply fan alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="24461" data-acc="R" data-u="" data-st="1" id="obj-bi-24461"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24461</td><td class="n">Sply2FanAlm</td><td class="d">Supply fan 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="59372" data-acc="R" data-u="" data-st="1" id="obj-bi-59372"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59372</td><td class="n">Sply3FanAlm</td><td class="d">Supply fan 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="65192" data-acc="R" data-u="" data-st="1" id="obj-bi-65192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65192</td><td class="n">Sply4FanAlm</td><td class="d">Supply fan 4 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="18121" data-acc="R" data-u="" data-st="1" id="obj-bi-18121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18121</td><td class="n">Sply5FanAlm</td><td class="d">Supply fan 5 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="40523" data-acc="R" data-u="" data-st="1" id="obj-bi-40523"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40523</td><td class="n">Sply6FanAlm</td><td class="d">Supply fan 6 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="9770" data-acc="R" data-u="" data-st="1" id="obj-bi-9770"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9770</td><td class="n">Sply7FanAlm</td><td class="d">Supply fan 7 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="44227" data-acc="R" data-u="" data-st="1" id="obj-bi-44227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44227</td><td class="n">Sply8FanAlm</td><td class="d">Supply fan 8 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="55865" data-acc="R" data-u="" data-st="1" id="obj-bi-55865"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55865</td><td class="n">ExhFanAlm</td><td class="d">Exhaust fan alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="10029" data-acc="R" data-u="" data-st="1" id="obj-bi-10029"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10029</td><td class="n">Exh2FanAlm</td><td class="d">Exhaust fan 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="40780" data-acc="R" data-u="" data-st="1" id="obj-bi-40780"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40780</td><td class="n">Exh3FanAlm</td><td class="d">Exhaust fan 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="34312" data-acc="R" data-u="" data-st="1" id="obj-bi-34312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34312</td><td class="n">Exh4FanAlm</td><td class="d">Exhaust fan 4 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="15977" data-acc="R" data-u="" data-st="1" id="obj-bi-15977"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15977</td><td class="n">Exh5FanAlm</td><td class="d">Exhaust fan 5 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="59115" data-acc="R" data-u="" data-st="1" id="obj-bi-59115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59115</td><td class="n">Exh6FanAlm</td><td class="d">Exhaust fan 6 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="24202" data-acc="R" data-u="" data-st="1" id="obj-bi-24202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24202</td><td class="n">Exh7FanAlm</td><td class="d">Exhaust fan 7 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="54371" data-acc="R" data-u="" data-st="1" id="obj-bi-54371"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54371</td><td class="n">Exh8FanAlm</td><td class="d">Exhaust fan 8 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="13699" data-acc="R" data-u="" data-st="1" id="obj-bi-13699"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13699</td><td class="n">FilterAlm</td><td class="d">Filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="49203" data-acc="R" data-u="" data-st="1" id="obj-bi-49203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49203</td><td class="n">SplyFilterAlm</td><td class="d">Supply filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="45320" data-acc="R" data-u="" data-st="1" id="obj-bi-45320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45320</td><td class="n">ExhFilterAlm</td><td class="d">Exhaust filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="28514" data-acc="R" data-u="" data-st="1" id="obj-bi-28514"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28514</td><td class="n">FireAlm</td><td class="d">Fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="11643" data-acc="R" data-u="" data-st="1" id="obj-bi-11643"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11643</td><td class="n">ExtCtrl1</td><td class="d">Unit Enable Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Standby, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="9864" data-acc="R" data-u="" data-st="1" id="obj-bi-9864"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9864</td><td class="n">EmergencyStop</td><td class="d">Emergency stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Alarm, 1=OK</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="19724" data-acc="R" data-u="" data-st="1" id="obj-bi-19724"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19724</td><td class="n">ERQ1OnOff</td><td class="d">ERQ 1 On/Off state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="33772" data-acc="R" data-u="" data-st="1" id="obj-bi-33772"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33772</td><td class="n">ERQ2OnOff</td><td class="d">ERQ 2 On/Off state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="50764" data-acc="R" data-u="" data-st="1" id="obj-bi-50764"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50764</td><td class="n">ERQ3OnOff</td><td class="d">ERQ 3 On/Off state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="3597" data-acc="R" data-u="" data-st="1" id="obj-bi-3597"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3597</td><td class="n">ERQ4OnOff</td><td class="d">ERQ 4 On/Off state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="48775" data-acc="R" data-u="" data-st="1" id="obj-bi-48775"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48775</td><td class="n">ERQ1Defrost</td><td class="d">ERQ 1 Defrost state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Defrost, 1=Defrost</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="30450" data-acc="R" data-u="" data-st="1" id="obj-bi-30450"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30450</td><td class="n">ERQ2Defrost</td><td class="d">ERQ 2 Defrost state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Defrost, 1=Defrost</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="12577" data-acc="R" data-u="" data-st="1" id="obj-bi-12577"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12577</td><td class="n">ERQ3Defrost</td><td class="d">ERQ 3 Defrost state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Defrost, 1=Defrost</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="63033" data-acc="R" data-u="" data-st="1" id="obj-bi-63033"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63033</td><td class="n">ERQ4Defrost</td><td class="d">ERQ 4 Defrost state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Defrost, 1=Defrost</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="610" data-acc="R" data-u="" data-st="1" id="obj-bi-610"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">610</td><td class="n">ERQ 1 alarm</td><td class="d">ERQ 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="314" data-i="16951" data-acc="R" data-u="" data-st="1" id="obj-bi-16951"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16951</td><td class="n">ERQ 2 alarm</td><td class="d">ERQ 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="315" data-i="1943" data-acc="R" data-u="" data-st="1" id="obj-bi-1943"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1943</td><td class="n">ERQ 3 alarm</td><td class="d">ERQ 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="316" data-i="53206" data-acc="R" data-u="" data-st="1" id="obj-bi-53206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53206</td><td class="n">ERQ 4 alarm</td><td class="d">ERQ 4 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="317" data-i="14492" data-acc="R" data-u="" data-st="1" id="obj-bi-14492"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14492</td><td class="n">PreHtgWtrPmpOnOff</td><td class="d">Pre heating/Pre cooling/Pre coil pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="318" data-i="47780" data-acc="R" data-u="" data-st="1" id="obj-bi-47780"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47780</td><td class="n">PostHtgWtrPmpOnOff</td><td class="d">Post heating pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="319" data-i="43256" data-acc="R" data-u="" data-st="1" id="obj-bi-43256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43256</td><td class="n">ElFilAlm</td><td class="d">Electrostatic filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="320" data-i="48254" data-acc="R" data-u="" data-st="1" id="obj-bi-48254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48254</td><td class="n">R32Leakage1</td><td class="d">R32 leakage 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="321" data-i="35869" data-acc="R" data-u="" data-st="1" id="obj-bi-35869"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35869</td><td class="n">R32Leakage2</td><td class="d">R32 leakage 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="322" data-i="39996" data-acc="R" data-u="" data-st="1" id="obj-bi-39996"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39996</td><td class="n">R32Leakage3</td><td class="d">R32 leakage 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="323" data-i="60635" data-acc="R" data-u="" data-st="1" id="obj-bi-60635"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60635</td><td class="n">R32Leakage4</td><td class="d">R32 leakage 4 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="324" data-i="41645" data-acc="R" data-u="" data-st="1" id="obj-bi-41645"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41645</td><td class="n">LowFlowThrAlm</td><td class="d">Low flow threshold alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="325" data-i="57484" data-acc="R" data-u="" data-st="1" id="obj-bi-57484"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57484</td><td class="n">ElectricalPreheatingFault</td><td class="d">Pre-heating electrical alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="326" data-i="23983" data-acc="R" data-u="" data-st="1" id="obj-bi-23983"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23983</td><td class="n">FreshAirDmpFBDevAlm</td><td class="d">Fresh air damper feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="327" data-i="17725" data-acc="R" data-u="" data-st="1" id="obj-bi-17725"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17725</td><td class="n">ExhAirDmpFBDevAlm</td><td class="d">Exhaust air damper feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="328" data-i="17941" data-acc="R" data-u="" data-st="1" id="obj-bi-17941"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17941</td><td class="n">SplyShutoffFBDevAlm</td><td class="d">Supply shutoff air damper feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="329" data-i="55397" data-acc="R" data-u="" data-st="1" id="obj-bi-55397"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55397</td><td class="n">RtrnShutoffFBDevAlm</td><td class="d">Return shutoff air damper feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="330" data-i="25342" data-acc="R" data-u="" data-st="1" id="obj-bi-25342"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25342</td><td class="n">ByPassDmpFBDevAlm</td><td class="d">Bypass damper feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="331" data-i="33492" data-acc="R" data-u="" data-st="1" id="obj-bi-33492"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33492</td><td class="n">MixingDmpFBDevAlm</td><td class="d">Mixing damper feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="332" data-i="4205" data-acc="R" data-u="" data-st="1" id="obj-bi-4205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4205</td><td class="n">FreshAirDmp2FBDevAlm</td><td class="d">Fresh air damper 2 feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="333" data-i="9540" data-acc="R" data-u="" data-st="1" id="obj-bi-9540"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9540</td><td class="n">ExhAirDmp2FBDevAlm</td><td class="d">Exhaust air damper 2 feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="334" data-i="46351" data-acc="R" data-u="" data-st="1" id="obj-bi-46351"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46351</td><td class="n">SplyShutoffFB2DevAlm</td><td class="d">Supply shutoff air damper 2 feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="335" data-i="42872" data-acc="R" data-u="" data-st="1" id="obj-bi-42872"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42872</td><td class="n">RtrnShutoffFB2DevAlm</td><td class="d">Return shutoff air damper 2feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="336" data-i="34513" data-acc="R" data-u="" data-st="1" id="obj-bi-34513"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34513</td><td class="n">ByPassDmpFBDevAlm</td><td class="d">Bypass damper 2 feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="337" data-i="20991" data-acc="R" data-u="" data-st="1" id="obj-bi-20991"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20991</td><td class="n">MixingDmpFBDevAlm</td><td class="d">Mixing damper 2 feedback deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="338" data-i="24475" data-acc="R" data-u="" data-st="1" id="obj-bi-24475"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24475</td><td class="n">SplyFanDevAlm</td><td class="d">Supply fan Setpoint deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="339" data-i="58195" data-acc="R" data-u="" data-st="1" id="obj-bi-58195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58195</td><td class="n">ExhFanDevAlm</td><td class="d">Return fan Setpoint deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="340" data-i="45683" data-acc="R" data-u="" data-st="1" id="obj-bi-45683"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45683</td><td class="n">TempDevAlm</td><td class="d">Temperature setpoint deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="341" data-i="11277" data-acc="R" data-u="" data-st="1" id="obj-bi-11277"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11277</td><td class="n">HumDevAlm</td><td class="d">Humidification setpoint deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="342" data-i="21916" data-acc="R" data-u="" data-st="1" id="obj-bi-21916"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21916</td><td class="n">DehumDevAlm</td><td class="d">Dehumidification setpoint deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="343" data-i="65517" data-acc="R" data-u="" data-st="1" id="obj-bi-65517"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65517</td><td class="n">SplyTmpDevAlm</td><td class="d">Supply temperature deviation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="344" data-i="1642" data-acc="R" data-u="" data-st="1" id="obj-bi-1642"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1642</td><td class="n">PreHtgWtrPmpAlm</td><td class="d">Pre heating pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="345" data-i="12835" data-acc="R" data-u="" data-st="1" id="obj-bi-12835"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12835</td><td class="n">PostWtrPmpAlm</td><td class="d">Post heating pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="346" data-i="26521" data-acc="R" data-u="" data-st="1" id="obj-bi-26521"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26521</td><td class="n">ClgHtgPmpAlm</td><td class="d">Cooling heating pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="347" data-i="41868" data-acc="R" data-u="" data-st="1" id="obj-bi-41868"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41868</td><td class="n">GenAlm</td><td class="d">AHU General alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="348" data-i="39271" data-acc="R" data-u="" data-st="1" id="obj-bi-39271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39271</td><td class="n">UVLampFeedback</td><td class="d">UV lamp feedback alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="349" data-i="23880" data-acc="R" data-u="" data-st="1" id="obj-bi-23880"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23880</td><td class="n">P2PCommAlm</td><td class="d">Peer-to-peer communication alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="350" data-i="6170" data-acc="R" data-u="" data-st="1" id="obj-bo-6170"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6170</td><td class="n">DamperSplyOnOff</td><td class="d">Fresh air damper command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="351" data-i="18044" data-acc="R" data-u="" data-st="1" id="obj-bo-18044"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18044</td><td class="n">HumidityCtrlCmdOnOff</td><td class="d">Humidifier command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="352" data-i="10276" data-acc="R" data-u="" data-st="1" id="obj-bo-10276"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10276</td><td class="n">CoolingPmpCmdOnOff</td><td class="d">Cooling pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="353" data-i="10264" data-acc="R" data-u="" data-st="1" id="obj-bo-10264"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10264</td><td class="n">HeatingPmpCmdOnOff</td><td class="d">Heating pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="354" data-i="5714" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-5714"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5714</td><td class="n">AlmOutHigh</td><td class="d">AHU General alarm output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="355" data-i="31059" data-acc="R" data-u="" data-st="1" id="obj-sch-31059"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">31059</td><td class="n">ScheduleSt</td><td class="d">Time scheduler actual state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On, 3=Ventilation, 4=Economy, 5=Boost</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="356" data-i="21928" data-acc="R" data-u="" data-st="1" id="obj-mo-21928"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">21928</td><td class="n">SplyFanCmdSt</td><td class="d">Supply fan command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="357" data-i="14719" data-acc="R" data-u="" data-st="1" id="obj-mo-14719"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">14719</td><td class="n">ExhFanCmdSt</td><td class="d">Exhaust fan command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="358" data-i="6080" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-6080"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6080</td><td class="n">ActOpMode</td><td class="d">Actual operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On, 3=Ventilation, 4=Economy, 5=Boost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="359" data-i="32321" data-acc="R" data-u="" data-st="1" id="obj-mv-32321"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32321</td><td class="n">ActOpSta</td><td class="d">Present unit status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=NA, 2=Fire, 3=Emergency, 4=Fault, 5=Manual, 6=NA, 7=Alarm, 8=Panel switch, 9=Local Switch, 10=NA, 11=BMS, 12=Schedular, 13=Occupancy, 14=NA, 15=NA, 16=NA, 17=Ready, 18=P2P</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="360" data-i="39130" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-39130"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">39130</td><td class="n">AckAlmPls</td><td class="d">Alarm acknowledge (acknowledges all alarms)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="361" data-i="24616" data-acc="R" data-u="" data-st="1" id="obj-mv-24616"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24616</td><td class="n">SuWiSwtchCheckState</td><td class="d">Summer Winter mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Winter, 2=Summer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="362" data-i="46769" data-acc="R" data-u="" data-st="1" id="obj-mv-46769"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46769</td><td class="n">AlmCl0</td><td class="d">Danger alarm (A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="363" data-i="42640" data-acc="R" data-u="" data-st="1" id="obj-mv-42640"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42640</td><td class="n">AlmCl1</td><td class="d">Critical alarm (A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="364" data-i="38643" data-acc="R" data-u="" data-st="1" id="obj-mv-38643"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38643</td><td class="n">AlmCl2</td><td class="d">Low alarm (B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="365" data-i="34514" data-acc="R" data-u="" data-st="1" id="obj-mv-34514"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34514</td><td class="n">AlmCl3</td><td class="d">Warning alarm (C)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="366" data-i="24562" data-acc="W" data-u="" data-st="1" id="obj-mv-24562"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24562</td><td class="n">NetworkCtrl</td><td class="d">Network source (iTM)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="367" data-i="26007" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-26007"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">26007</td><td class="n">NetworkCtrlBMS</td><td class="d">Network source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Off, 3=On, 4=Ventilation, 5=Economy, 6=Boost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="368" data-i="28594" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-28594"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28594</td><td class="n">SuWiNetworkChgover</td><td class="d">Summer/Winter network changeover command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Winter, 2=Summer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="369" data-i="59712" data-acc="R" data-u="" data-st="1" id="obj-mv-59712"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59712</td><td class="n">FireDamperCmd</td><td class="d">Fire damper command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Close, 2=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="370" data-i="43819" data-acc="R" data-u="" data-st="1" id="obj-mv-43819"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43819</td><td class="n">ExhEngUnit</td><td class="d">Return air engineering Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=%, 2=Pa, 3=m3/h</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="371" data-i="54155" data-acc="R" data-u="" data-st="1" id="obj-mv-54155"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">54155</td><td class="n">SplyEngUnit</td><td class="d">Supply air engineering Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=%, 2=Pa, 3=m3/h</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="372" data-i="13725" data-acc="R" data-u="" data-st="1" id="obj-mv-13725"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13725</td><td class="n">HumEngUnit</td><td class="d">Humidity engineering unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=%rH, 2=g/kg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="373" data-i="25214" data-acc="R" data-u="" data-st="1" id="obj-mv-25214"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25214</td><td class="n">Pre-Htg Electrical</td><td class="d">Pre-heating electrical command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Step 1, 3=Step 2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="374" data-i="58176" data-acc="R" data-u="" data-st="1" id="obj-mv-58176"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58176</td><td class="n">Electrical Heating State/Post Heating</td><td class="d">Electrical heating command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Step 1, 3=Step 2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="375" data-i="9333" data-acc="R" data-u="" data-st="1" id="obj-mv-9333"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9333</td><td class="n">ClgDxStages</td><td class="d">Cooling Dx actual stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Stage 1, 3=Stage 2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="376" data-i="1708" data-acc="W" data-u="" data-st="1" id="obj-mv-1708"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1708</td><td class="n">CommTestEn</td><td class="d">Enable Test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="377" data-i="9493" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-9493"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9493</td><td class="n">SuWiChgSrc</td><td class="d">Set source for summer/winter changeover</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=HMI, 3=BMS (BACnet)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="378" data-i="12316" data-acc="R" data-u="" data-st="1" id="obj-mv-12316"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12316</td><td class="n">TimeSchedSt</td><td class="d">Indicates time scheduler active mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=On, 2=Off, 3=Ventilation, 4=Economy, 5=Boost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="379" data-i="28279" data-acc="R" data-u="" data-st="1" id="obj-mv-28279"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28279</td><td class="n">ActFanStep</td><td class="d">Indicates the active fan step</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Stage 1, 3=Stage 2, 4=Stage 3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="380" data-i="28561" data-acc="R" data-u="" data-st="1" id="obj-mv-28561"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28561</td><td class="n">ActCtrlMode</td><td class="d">Indicates mode for the regulation control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Room, 2=Exhaust, 3=Supply</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="381" data-i="33544" data-acc="W" data-u="" data-st="1" id="obj-mv-33544"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33544</td><td class="n">OpModeTspCopyUnitPls</td><td class="d">Copy Monday time schedule to all weekdays</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="382" data-i="59471" data-acc="W" data-u="" data-st="1" id="obj-mv-59471"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59471</td><td class="n">ElFilAlmType</td><td class="d">Electrostatic filter alarm type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Warning, 2=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="383" data-i="21786" data-acc="W" data-u="" data-st="1" id="obj-mv-21786"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21786</td><td class="n">SintraModeSwitch</td><td class="d">Sintra mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Boost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="384" data-i="45073" data-acc="R" data-u="" data-st="1" id="obj-mv-45073"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45073</td><td class="n">SplyFan1On</td><td class="d">Supply fan 1 On/Off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="385" data-i="46777" data-acc="R" data-u="" data-st="1" id="obj-mv-46777"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46777</td><td class="n">SplyFan2On</td><td class="d">Supply fan 2 On/Off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="386" data-i="33641" data-acc="R" data-u="" data-st="1" id="obj-mv-33641"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33641</td><td class="n">RtrnFan1On</td><td class="d">Return fan 1 On/Off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="387" data-i="51337" data-acc="R" data-u="" data-st="1" id="obj-mv-51337"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51337</td><td class="n">RtrnFan2On</td><td class="d">Return fan 2 On/Off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="388" data-i="32789" data-acc="R" data-u="" data-st="1" id="obj-mv-32789"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32789</td><td class="n">UVlampOnOff</td><td class="d">UV lamp On/Off state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="389" data-i="8565" data-acc="R" data-u="" id="obj-piv-8565"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">8565</td><td class="n">SplyFan1AlmWord1</td><td class="d">Supply fan 1 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="390" data-i="4374" data-acc="R" data-u="" id="obj-piv-4374"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4374</td><td class="n">SplyFan1AlmWord2</td><td class="d">Supply fan 1 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="391" data-i="61136" data-acc="R" data-u="" id="obj-piv-61136"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">61136</td><td class="n">SplyFan2AlmWord1</td><td class="d">Supply fan 2 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="392" data-i="57011" data-acc="R" data-u="" id="obj-piv-57011"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">57011</td><td class="n">SplyFan2AlmWord2</td><td class="d">Supply fan 2 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="393" data-i="49808" data-acc="R" data-u="" id="obj-piv-49808"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">49808</td><td class="n">SplyFan3AlmWord1</td><td class="d">Supply fan 3 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="394" data-i="62195" data-acc="R" data-u="" id="obj-piv-62195"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">62195</td><td class="n">SplyFan3AlmWord2</td><td class="d">Supply fan 3 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="395" data-i="25019" data-acc="R" data-u="" id="obj-piv-25019"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">25019</td><td class="n">SplyFan4AlmWord1</td><td class="d">Supply fan 4 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="396" data-i="20952" data-acc="R" data-u="" id="obj-piv-20952"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">20952</td><td class="n">SplyFan4AlmWord2</td><td class="d">Supply fan 4 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="397" data-i="9432" data-acc="R" data-u="" id="obj-piv-9432"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">9432</td><td class="n">SplyFan5AlmWord1</td><td class="d">Supply fan 5 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="398" data-i="5307" data-acc="R" data-u="" id="obj-piv-5307"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">5307</td><td class="n">SplyFan5AlmWord2</td><td class="d">Supply fan 5 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="399" data-i="60285" data-acc="R" data-u="" id="obj-piv-60285"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">60285</td><td class="n">SplyFan6AlmWord1</td><td class="d">Supply fan 6 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="400" data-i="56094" data-acc="R" data-u="" id="obj-piv-56094"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">56094</td><td class="n">SplyFan6AmWord2</td><td class="d">Supply fan 6 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="401" data-i="44574" data-acc="R" data-u="" id="obj-piv-44574"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">44574</td><td class="n">SplyFan7AlmWord1</td><td class="d">Supply fan 7 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="402" data-i="40573" data-acc="R" data-u="" id="obj-piv-40573"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">40573</td><td class="n">SplyFan7AlmWord2</td><td class="d">Supply fan 7 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="403" data-i="28492" data-acc="R" data-u="" id="obj-piv-28492"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">28492</td><td class="n">SplyFan8AlmWord1</td><td class="d">Supply fan 8 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="404" data-i="24367" data-acc="R" data-u="" id="obj-piv-24367"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">24367</td><td class="n">SplyFan8AlmWord2</td><td class="d">Supply fan 8 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="405" data-i="25606" data-acc="R" data-u="" id="obj-piv-25606"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">25606</td><td class="n">RtrnFan1AlmWord1</td><td class="d">Return fan 1 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="406" data-i="21605" data-acc="R" data-u="" id="obj-piv-21605"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">21605</td><td class="n">RtrnFan1AlmWord2</td><td class="d">Return fan 1 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="407" data-i="43939" data-acc="R" data-u="" id="obj-piv-43939"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">43939</td><td class="n">RtrnFan2AlmWord1</td><td class="d">Return fan 2 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="408" data-i="39872" data-acc="R" data-u="" id="obj-piv-39872"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">39872</td><td class="n">RtrnFan2AlmWord2</td><td class="d">Return fan 2 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="409" data-i="43505" data-acc="R" data-u="" id="obj-piv-43505"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">43505</td><td class="n">RtrnFan3AlmWord1</td><td class="d">Return fan 3 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="410" data-i="39314" data-acc="R" data-u="" id="obj-piv-39314"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">39314</td><td class="n">RtrnFan3AlmWord2</td><td class="d">Return fan 3 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="411" data-i="9416" data-acc="R" data-u="" id="obj-piv-9416"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">9416</td><td class="n">RtrnFan4AlmWord1</td><td class="d">Return fan 4 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="412" data-i="5291" data-acc="R" data-u="" id="obj-piv-5291"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">5291</td><td class="n">RtrnFan4AlmWord2</td><td class="d">Return fan 4 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="413" data-i="25003" data-acc="R" data-u="" id="obj-piv-25003"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">25003</td><td class="n">RtrnFan5AlmWord1</td><td class="d">Return fan 5 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="414" data-i="20936" data-acc="R" data-u="" id="obj-piv-20936"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">20936</td><td class="n">RtrnFan5AlmWord2</td><td class="d">Return fan 5 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="415" data-i="44558" data-acc="R" data-u="" id="obj-piv-44558"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">44558</td><td class="n">RtrnFan6AlmWord1</td><td class="d">Return fan 6 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="416" data-i="40557" data-acc="R" data-u="" id="obj-piv-40557"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">40557</td><td class="n">RtrnFan6AmWord2</td><td class="d">Return fan 6 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="417" data-i="60269" data-acc="R" data-u="" id="obj-piv-60269"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">60269</td><td class="n">RtrnFan7AlmWord1</td><td class="d">Return fan 7 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="418" data-i="" data-acc="R" data-u="" id="obj-piv-"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i"></td><td class="n">RtrnFan7AlmWord2</td><td class="d">Return fan 7 alarm word 2 (bit-coded, guide table A) (guide repeats instance 56094)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="419" data-i="10815" data-acc="R" data-u="" id="obj-piv-10815"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10815</td><td class="n">RtrnFan8AlmWord1</td><td class="d">Return fan 8 alarm word 1 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="420" data-i="6748" data-acc="R" data-u="" id="obj-piv-6748"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">6748</td><td class="n">RtrnFan8AlmWord2</td><td class="d">Return fan 8 alarm word 2 (bit-coded, guide table A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="421" data-i="43306" data-acc="R" data-u="" id="obj-piv-43306"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">43306</td><td class="n">MBRoomProbeAlm</td><td class="d">Room probe alarm word (bit-coded, guide table C)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="422" data-i="12119" data-acc="R" data-u="" id="obj-piv-12119"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">12119</td><td class="n">MBRoomProbe2Alm</td><td class="d">Room probe 2 alarm word (bit-coded, guide table C)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="423" data-i="11298" data-acc="R" data-u="" id="obj-piv-11298"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">11298</td><td class="n">MBRoomProbe3Alm</td><td class="d">Room probe 3 alarm word (bit-coded, guide table C)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="424" data-i="9321" data-acc="R" data-u="" id="obj-piv-9321"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">9321</td><td class="n">MBRoomProbe4Alm</td><td class="d">Room probe 4 alarm word (bit-coded, guide table C)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="425" data-i="25133" data-acc="R" data-u="" id="obj-piv-25133"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">25133</td><td class="n">HtgValveAlmWord</td><td class="d">Heating valve alarm word (bit-coded, guide table B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="426" data-i="54881" data-acc="R" data-u="" id="obj-piv-54881"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">54881</td><td class="n">ClgValveAlmWord</td><td class="d">Cooling valve alarm word (bit-coded, guide table B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="427" data-i="26451" data-acc="R" data-u="" id="obj-piv-26451"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">26451</td><td class="n">Clg2ValveAlmWord</td><td class="d">Cooling 2 valve alarm word (bit-coded, guide table B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="428" data-i="2759" data-acc="R" data-u="" id="obj-piv-2759"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2759</td><td class="n">ClgHtgValveAlmWord</td><td class="d">Cooling/heating valve alarm word (bit-coded, guide table B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="429" data-i="27145" data-acc="R" data-u="" id="obj-piv-27145"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">27145</td><td class="n">PreHValveAlmWord</td><td class="d">Pre heating valve alarm word (bit-coded, guide table B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="430" data-i="48057" data-acc="R" data-u="" id="obj-piv-48057"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">48057</td><td class="n">PostHValveAlmWord</td><td class="d">Post heating valve alarm word (bit-coded, guide table B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied ADK digital air handler, DSTREAM controls point IDs by name</summary><ul><li><a href="#obj-ai-45150"><code>AI45150</code></a>SupplyTmp</li><li><a href="#obj-ai-33923"><code>AI33923</code></a>RmUTmp1</li><li><a href="#obj-ai-28256"><code>AI28256</code></a>ReturnAirTmp</li><li><a href="#obj-ai-53218"><code>AI53218</code></a>OutTmp</li><li><a href="#obj-ai-29568"><code>AI29568</code></a>PreHeatTemp</li><li><a href="#obj-ai-40895"><code>AI40895</code></a>ExhaustTmp</li><li><a href="#obj-ai-20400"><code>AI20400</code></a>SupplyPrs</li><li><a href="#obj-ai-39576"><code>AI39576</code></a>ReturnPrs</li><li><a href="#obj-ai-9497"><code>AI9497</code></a>SupplyFlow</li><li><a href="#obj-ai-38593"><code>AI38593</code></a>ReturnFlow</li><li><a href="#obj-ai-5238"><code>AI5238</code></a>HumOutside</li><li><a href="#obj-ai-37799"><code>AI37799</code></a>RoomHum</li><li><a href="#obj-ai-52165"><code>AI52165</code></a>SplyHumidity</li><li><a href="#obj-ai-63290"><code>AI63290</code></a>MT4HumSnsr</li><li><a href="#obj-ai-3737"><code>AI3737</code></a>AirQlty</li><li><a href="#obj-ai-21026"><code>AI21026</code></a>AirQualityMT4</li><li><a href="#obj-ai-19419"><code>AI19419</code></a>ERQ1Load</li><li><a href="#obj-ai-42249"><code>AI42249</code></a>ERQ2Load</li><li><a href="#obj-ai-3928"><code>AI3928</code></a>ERQ3Load</li><li><a href="#obj-ai-26764"><code>AI26764</code></a>ERQ4Load</li><li><a href="#obj-ai-36987"><code>AI36987</code></a>ERQGlobalLoad</li><li><a href="#obj-ai-4877"><code>AI4877</code></a>RoomPressure</li><li><a href="#obj-ai-20923"><code>AI20923</code></a>SupplyFilterStep1Fault</li><li><a href="#obj-ai-25048"><code>AI25048</code></a>SupplyFilterStep2Fault</li><li><a href="#obj-ai-29177"><code>AI29177</code></a>SupplyFilterStep3Fault</li><li><a href="#obj-ai-286"><code>AI286</code></a>SupplyFilterStep4Fault</li><li><a href="#obj-ai-26220"><code>AI26220</code></a>SupplyFilterStep1Warning</li><li><a href="#obj-ai-22031"><code>AI22031</code></a>SupplyFilterStep2Warning</li><li><a href="#obj-ai-17966"><code>AI17966</code></a>SupplyFilterStep3Warning</li><li><a href="#obj-ai-14025"><code>AI14025</code></a>SupplyFilterStep4Warning</li><li><a href="#obj-ai-10215"><code>AI10215</code></a>ReturnFilterStep1Fault</li><li><a href="#obj-ai-6020"><code>AI6020</code></a>ReturnFilterStep2Fault</li><li><a href="#obj-ai-51509"><code>AI51509</code></a>ReturnFilterStep1Warning</li><li><a href="#obj-ai-63830"><code>AI63830</code></a>ReturnFilterStep2Warning</li><li><a href="#obj-ai-57540"><code>AI57540</code></a>AddTmpX8</li><li><a href="#obj-ai-61669"><code>AI61669</code></a>AddTmpX9</li><li><a href="#obj-ai-46565"><code>AI46565</code></a>AddTmpX10</li><li><a href="#obj-ai-42436"><code>AI42436</code></a>AddTmpX11</li><li><a href="#obj-ai-58004"><code>AI58004</code></a>VOCSensor</li><li><a href="#obj-ai-39865"><code>AI39865</code></a>SupplyOptPrs</li><li><a href="#obj-ai-39570"><code>AI39570</code></a>ReturnOptPrs</li><li><a href="#obj-ai-56674"><code>AI56674</code></a>FreshAirDmpFB</li><li><a href="#obj-ai-33657"><code>AI33657</code></a>ExhAirDmpFB</li><li><a href="#obj-ai-1147"><code>AI1147</code></a>SupShutOffDmpFB</li><li><a href="#obj-ai-27101"><code>AI27101</code></a>RetShutOffDmpFB</li><li><a href="#obj-ai-57985"><code>AI57985</code></a>ByPassDmpFB</li><li><a href="#obj-ai-61925"><code>AI61925</code></a>MixDmpFB</li><li><a href="#obj-ai-55386"><code>AI55386</code></a>FreshAirDmp2FB</li><li><a href="#obj-ai-30817"><code>AI30817</code></a>ExhAirDmp2FB</li><li><a href="#obj-ai-39694"><code>AI39694</code></a>SupShutOffDmp2FB</li><li><a href="#obj-ai-32773"><code>AI32773</code></a>RetShutOffDmp2FB</li><li><a href="#obj-ai-64742"><code>AI64742</code></a>ByPassDmp2FB</li><li><a href="#obj-ai-47796"><code>AI47796</code></a>MixDmp2FB</li><li><a href="#obj-ai-47536"><code>AI47536</code></a>OptSenX1</li><li><a href="#obj-ai-35283"><code>AI35283</code></a>OptSenX2</li><li><a href="#obj-ai-39410"><code>AI39410</code></a>OptSenX3</li><li><a href="#obj-ai-59669"><code>AI59669</code></a>OptSenX4</li><li><a href="#obj-ai-63796"><code>AI63796</code></a>OptSenX5</li><li><a href="#obj-ai-51543"><code>AI51543</code></a>OptSenX6</li><li><a href="#obj-ai-55670"><code>AI55670</code></a>OptSenX7</li><li><a href="#obj-ai-16005"><code>AI16005</code></a>PlenumDp</li><li><a href="#obj-ai-50932"><code>AI50932</code></a>CustomProbeX8</li><li><a href="#obj-ai-31285"><code>AI31285</code></a>MBRoomProbeTemp</li><li><a href="#obj-ai-63099"><code>AI63099</code></a>MBRoomProbe2Temp</li><li><a href="#obj-ai-45848"><code>AI45848</code></a>MBRoomProbe3Temp</li><li><a href="#obj-ai-30992"><code>AI30992</code></a>MBRoomProbe4Temp</li><li><a href="#obj-ai-15475"><code>AI15475</code></a>MBRoomProbe5Temp</li><li><a href="#obj-ai-62422"><code>AI62422</code></a>MBRoomProbe6Temp</li><li><a href="#obj-ai-46773"><code>AI46773</code></a>MBRoomProbe7Temp</li><li><a href="#obj-ai-30695"><code>AI30695</code></a>MBRoomProbe8Temp</li><li><a href="#obj-ai-12932"><code>AI12932</code></a>MBRoomProbe9Temp</li><li><a href="#obj-ai-61210"><code>AI61210</code></a>MBRoomProbe10Temp</li><li><a href="#obj-ai-52013"><code>AI52013</code></a>MBRoomProbeCalTemp</li><li><a href="#obj-ai-41136"><code>AI41136</code></a>MBRoomProbeRelHum</li><li><a href="#obj-ai-50573"><code>AI50573</code></a>MBRoomProbe2RelHum</li><li><a href="#obj-ai-13756"><code>AI13756</code></a>MBRoomProbe3RelHum</li><li><a href="#obj-ai-50537"><code>AI50537</code></a>MBRoomProbe4RelHum</li><li><a href="#obj-ai-13656"><code>AI13656</code></a>MBRoomProbe5RelHum</li><li><a href="#obj-ai-13610"><code>AI13610</code></a>MBRoomProbe6RelHum</li><li><a href="#obj-ai-50459"><code>AI50459</code></a>MBRoomProbe7RelHum</li><li><a href="#obj-ai-50337"><code>AI50337</code></a>MBRoomProbe8RelHum</li><li><a href="#obj-ai-13456"><code>AI13456</code></a>MBRoomProbe9RelHum</li><li><a href="#obj-ai-18125"><code>AI18125</code></a>MBRoomProbe10RelHum</li><li><a href="#obj-ai-60264"><code>AI60264</code></a>MBRoomProbeCalRelHum</li><li><a href="#obj-ai-41521"><code>AI41521</code></a>MBRoomProbeCo2</li><li><a href="#obj-ai-55000"><code>AI55000</code></a>MBRoomProbe2Co2</li><li><a href="#obj-ai-31881"><code>AI31881</code></a>MBRoomProbe3Co2</li><li><a href="#obj-ai-7005"><code>AI7005</code></a>MBRoomProbe4Co2</li><li><a href="#obj-ai-45324"><code>AI45324</code></a>MBRoomProbe5Co2</li><li><a href="#obj-ai-24542"><code>AI24542</code></a>MBRoomProbe6Co2</li><li><a href="#obj-ai-62863"><code>AI62863</code></a>MBRoomProbe7Co2</li><li><a href="#obj-ai-36982"><code>AI36982</code></a>MBRoomProbe8Co2</li><li><a href="#obj-ai-14887"><code>AI14887</code></a>MBRoomProbe9Co2</li><li><a href="#obj-ai-35752"><code>AI35752</code></a>MBRoomProbe10Co2</li><li><a href="#obj-ai-25873"><code>AI25873</code></a>MBRoomProbeCalCo2</li><li><a href="#obj-ai-41535"><code>AI41535</code></a>MBRoomDewPoint</li><li><a href="#obj-ai-16674"><code>AI16674</code></a>MBRoom2DewPoint</li><li><a href="#obj-ai-11879"><code>AI11879</code></a>MBRoom3DewPoint</li><li><a href="#obj-ai-12957"><code>AI12957</code></a>MBRoom4DewPoint</li><li><a href="#obj-ai-49437"><code>AI49437</code></a>MBRoomProbeCalDewPoint</li><li><a href="#obj-ai-42892"><code>AI42892</code></a>CoilTmp</li><li><a href="#obj-ai-55496"><code>AI55496</code></a>CoilHum</li><li><a href="#obj-ai-25157"><code>AI25157</code></a>RoomDewPoint</li><li><a href="#obj-ai-53849"><code>AI53849</code></a>OutDewPoint</li><li><a href="#obj-ai-57646"><code>AI57646</code></a>SplyDewPoint</li><li><a href="#obj-ao-59037"><code>AO59037</code></a>SplyFanVarPos</li><li><a href="#obj-ao-40119"><code>AO40119</code></a>ExhFanVarPos</li><li><a href="#obj-ao-39618"><code>AO39618</code></a>HumidityCtrlPos</li><li><a href="#obj-ao-37442"><code>AO37442</code></a>ElectricalHtgPos</li><li><a href="#obj-ao-33796"><code>AO33796</code></a>PostHtgWtrSignal</li><li><a href="#obj-ao-34933"><code>AO34933</code></a>PostHtgElecSignal</li><li><a href="#obj-ao-42156"><code>AO42156</code></a>HrecDampPos</li><li><a href="#obj-ao-24312"><code>AO24312</code></a>HrecPos</li><li><a href="#obj-ao-30925"><code>AO30925</code></a>CoolingPos</li><li><a href="#obj-ao-26209"><code>AO26209</code></a>HeatingPos</li><li><a href="#obj-ao-62755"><code>AO62755</code></a>FanTempCompPos</li><li><a href="#obj-ao-62468"><code>AO62468</code></a>PreHtgPos</li><li><a href="#obj-ao-18787"><code>AO18787</code></a>PreHtgWtrSignal</li><li><a href="#obj-ao-60586"><code>AO60586</code></a>PreHtgElecSignal</li><li><a href="#obj-ao-64026"><code>AO64026</code></a>SplyShutOffDmpSignal</li><li><a href="#obj-ao-59501"><code>AO59501</code></a>RtrnShutOffDmpSignal</li><li><a href="#obj-ao-50404"><code>AO50404</code></a>FreshAirDmpSignal</li><li><a href="#obj-ao-40983"><code>AO40983</code></a>ExhAirDmpSignal</li><li><a href="#obj-ao-11376"><code>AO11376</code></a>MixAirDmpSignal</li><li><a href="#obj-ao-50562"><code>AO50562</code></a>ByPassDmpSignal</li><li><a href="#obj-ao-15147"><code>AO15147</code></a>PlenDmpPos</li><li><a href="#obj-ao-30192"><code>AO30192</code></a>ChillerSpvOutput</li><li><a href="#obj-ao-23941"><code>AO23941</code></a>SplyFan1Signal</li><li><a href="#obj-ao-34055"><code>AO34055</code></a>SplyFan2Signal</li><li><a href="#obj-ao-15718"><code>AO15718</code></a>SplyFan3Signal</li><li><a href="#obj-ao-9250"><code>AO9250</code></a>SplyFan4Signal</li><li><a href="#obj-ao-40003"><code>AO40003</code></a>SplyFan5Signal</li><li><a href="#obj-ao-17601"><code>AO17601</code></a>SplyFan6Signal</li><li><a href="#obj-ao-64672"><code>AO64672</code></a>SplyFan7Signal</li><li><a href="#obj-ao-30281"><code>AO30281</code></a>SplyFan8Signal</li><li><a href="#obj-ao-57672"><code>AO57672</code></a>ExhFan1Signal</li><li><a href="#obj-ao-14794"><code>AO14794</code></a>ExhFan2Signal</li><li><a href="#obj-ao-33195"><code>AO33195</code></a>ExhFan3Signal</li><li><a href="#obj-ao-39151"><code>AO39151</code></a>ExhFan4Signal</li><li><a href="#obj-ao-8334"><code>AO8334</code></a>ExhFan5Signal</li><li><a href="#obj-ao-63500"><code>AO63500</code></a>ExhFan6Signal</li><li><a href="#obj-ao-16493"><code>AO16493</code></a>ExhFan7Signal</li><li><a href="#obj-ao-51844"><code>AO51844</code></a>ExhFan8Signal</li><li><a href="#obj-av-52572"><code>AV52572</code></a>SplyFanSpvSt1Spv</li><li><a href="#obj-av-57915"><code>AV57915</code></a>SplyFanSpvEcSpv</li><li><a href="#obj-av-46094"><code>AV46094</code></a>SplyFanSpvBoostSpv</li><li><a href="#obj-av-18179"><code>AV18179</code></a>SplyFanSpvSt1SpvWi</li><li><a href="#obj-av-8881"><code>AV8881</code></a>SplyFanSpvEcSpvWi</li><li><a href="#obj-av-27306"><code>AV27306</code></a>SplyFanSpvBoostSpvWi</li><li><a href="#obj-av-25092"><code>AV25092</code></a>SplyFanSpvMaxForce</li><li><a href="#obj-av-45030"><code>AV45030</code></a>ExhFanSpvSt1Spv</li><li><a href="#obj-av-6118"><code>AV6118</code></a>ExhFanSpvEcSpv</li><li><a href="#obj-av-57303"><code>AV57303</code></a>ExhFanSpvBoostSpv</li><li><a href="#obj-av-33574"><code>AV33574</code></a>ExhFanSpvSt1SpvWi</li><li><a href="#obj-av-44853"><code>AV44853</code></a>ExhFanSpvEcSpvWi</li><li><a href="#obj-av-50429"><code>AV50429</code></a>ExhFanSpvBoostSpvWi</li><li><a href="#obj-av-2525"><code>AV2525</code></a>ExhFanSpvMaxForce</li><li><a href="#obj-av-56628"><code>AV56628</code></a>SplyFanActVal</li><li><a href="#obj-av-59694"><code>AV59694</code></a>ExhFanActVal</li><li><a href="#obj-av-46589"><code>AV46589</code></a>SplyFanActSpv</li><li><a href="#obj-av-33255"><code>AV33255</code></a>ExhFanActSpv</li><li><a href="#obj-av-22649"><code>AV22649</code></a>AirQSpv</li><li><a href="#obj-av-16390"><code>AV16390</code></a>OutHumAbs</li><li><a href="#obj-av-17315"><code>AV17315</code></a>RmHumAbs</li><li><a href="#obj-av-13958"><code>AV13958</code></a>SplyHumAbs</li><li><a href="#obj-av-61369"><code>AV61369</code></a>RmEnth</li><li><a href="#obj-av-57226"><code>AV57226</code></a>OutEnth</li><li><a href="#obj-av-6972"><code>AV6972</code></a>SplyEnth</li><li><a href="#obj-av-11342"><code>AV11342</code></a>HumSpvRelSpvDehum</li><li><a href="#obj-av-10627"><code>AV10627</code></a>HumSpvRelSpvHum</li><li><a href="#obj-av-28118"><code>AV28118</code></a>SplyHumLimSp</li><li><a href="#obj-av-38385"><code>AV38385</code></a>ActCtrlValHum</li><li><a href="#obj-av-8970"><code>AV8970</code></a>TmpSpvCoSpvClg</li><li><a href="#obj-av-22817"><code>AV22817</code></a>TmpSpvCoSpvHtg</li><li><a href="#obj-av-61866"><code>AV61866</code></a>TmpSpvEcSpvClg</li><li><a href="#obj-av-35713"><code>AV35713</code></a>TmpSpvEcSpvHtg</li><li><a href="#obj-av-61325"><code>AV61325</code></a>TmpSpvBoostSpvClg</li><li><a href="#obj-av-38310"><code>AV38310</code></a>TmpSpvBoostSpvHtg</li><li><a href="#obj-av-4018"><code>AV4018</code></a>ActMainSpvHtg</li><li><a href="#obj-av-30105"><code>AV30105</code></a>ActMainSpvClg</li><li><a href="#obj-av-56276"><code>AV56276</code></a>ActTempSetpt</li><li><a href="#obj-av-52988"><code>AV52988</code></a>ActCtrlVal</li><li><a href="#obj-av-6627"><code>AV6627</code></a>PreHtgSpv</li><li><a href="#obj-av-56374"><code>AV56374</code></a>PreClgSpv</li><li><a href="#obj-av-41552"><code>AV41552</code></a>HrecDampminFrshAir</li><li><a href="#obj-av-24338"><code>AV24338</code></a>SuWiSwtchCheckOutTmpDampd</li><li><a href="#obj-av-1206"><code>AV1206</code></a>RoomUnitsOccTm</li><li><a href="#obj-av-8926"><code>AV8926</code></a>Room Unit Offset</li><li><a href="#obj-av-753"><code>AV753</code></a>MaxSupplyTempSu</li><li><a href="#obj-av-7560"><code>AV7560</code></a>MaxSupplyTempWi</li><li><a href="#obj-av-18262"><code>AV18262</code></a>MinSupplyTempSu</li><li><a href="#obj-av-22575"><code>AV22575</code></a>MinSupplyTempWi</li><li><a href="#obj-av-47818"><code>AV47818</code></a>SupplyFanRunHours</li><li><a href="#obj-av-52983"><code>AV52983</code></a>ReturnFanRunHours</li><li><a href="#obj-av-19448"><code>AV19448</code></a>SetpPursuit</li><li><a href="#obj-av-14969"><code>AV14969</code></a>VOCSpv</li><li><a href="#obj-av-23744"><code>AV23744</code></a>EcoSetpPursuit</li><li><a href="#obj-av-41319"><code>AV41319</code></a>BoostSetpPursuit</li><li><a href="#obj-av-12721"><code>AV12721</code></a>BandPursuit</li><li><a href="#obj-av-15422"><code>AV15422</code></a>DmpDelayTime</li><li><a href="#obj-av-15627"><code>AV15627</code></a>RotationTime</li><li><a href="#obj-av-39920"><code>AV39920</code></a>SupplyFan1TimeDisp</li><li><a href="#obj-av-46772"><code>AV46772</code></a>SupplyFan2TimeDisp</li><li><a href="#obj-av-14875"><code>AV14875</code></a>ReturnFan1TimeDisp</li><li><a href="#obj-av-5983"><code>AV5983</code></a>ReturnFan2TimeDisp</li><li><a href="#obj-av-17984"><code>AV17984</code></a>Sintra.PlenumOnSpv</li><li><a href="#obj-av-31367"><code>AV31367</code></a>Sintra.PlenumBoostSpv</li><li><a href="#obj-av-41687"><code>AV41687</code></a>SplyFanSpv.SintraBoost</li><li><a href="#obj-av-26354"><code>AV26354</code></a>ExhFanSpv.SintraBoost</li><li><a href="#obj-av-40525"><code>AV40525</code></a>MBRoomProbeAbsHum</li><li><a href="#obj-av-64368"><code>AV64368</code></a>MBRoomProbe2AbsHum</li><li><a href="#obj-av-2881"><code>AV2881</code></a>MBRoomProbe3AbsHum</li><li><a href="#obj-av-64404"><code>AV64404</code></a>MBRoomProbe4AbsHum</li><li><a href="#obj-av-54677"><code>AV54677</code></a>MBRoomProbeCalAbsHum</li><li><a href="#obj-av-54939"><code>AV54939</code></a>MBRoomProbeEnth</li><li><a href="#obj-av-13702"><code>AV13702</code></a>MBRoomProbe2Enth</li><li><a href="#obj-av-23235"><code>AV23235</code></a>MBRoomProbe3Enth</li><li><a href="#obj-av-17977"><code>AV17977</code></a>MBRoomProbe4Enth</li><li><a href="#obj-av-46521"><code>AV46521</code></a>MBRoomProbeCalEnthalpy</li><li><a href="#obj-av-38866"><code>AV38866</code></a>HtgValveAbsFlow</li><li><a href="#obj-av-54493"><code>AV54493</code></a>ClgValveAbsFlow</li><li><a href="#obj-av-64348"><code>AV64348</code></a>Clg2ValveAbsFlow</li><li><a href="#obj-av-49765"><code>AV49765</code></a>ClgHtgValveAbsFlow</li><li><a href="#obj-av-8550"><code>AV8550</code></a>PreHValveAbsFlow</li><li><a href="#obj-av-44988"><code>AV44988</code></a>PostHValveAbsFlow</li><li><a href="#obj-av-15887"><code>AV15887</code></a>HtgValveInTmp</li><li><a href="#obj-av-58838"><code>AV58838</code></a>HtgValveOutTmp</li><li><a href="#obj-av-59262"><code>AV59262</code></a>ClgValveInTmp</li><li><a href="#obj-av-52866"><code>AV52866</code></a>ClgValveOutTmp</li><li><a href="#obj-av-2228"><code>AV2228</code></a>Clg2ValveInTmp</li><li><a href="#obj-av-2115"><code>AV2115</code></a>Clg2ValveOutTmp</li><li><a href="#obj-av-35870"><code>AV35870</code></a>ClgHtgValveInTmp</li><li><a href="#obj-av-29519"><code>AV29519</code></a>ClgHtgValveOutTmp</li><li><a href="#obj-av-51832"><code>AV51832</code></a>PreValveInTmp</li><li><a href="#obj-av-15693"><code>AV15693</code></a>PreValveOutTmp</li><li><a href="#obj-av-5967"><code>AV5967</code></a>PostHValveInTmp</li><li><a href="#obj-av-4253"><code>AV4253</code></a>PostHValveOutTmp</li><li><a href="#obj-av-62887"><code>AV62887</code></a>HtggValveHtgPower</li><li><a href="#obj-av-7700"><code>AV7700</code></a>ClgValveClgPower</li><li><a href="#obj-av-44838"><code>AV44838</code></a>ClgValve2ClgPower</li><li><a href="#obj-av-49842"><code>AV49842</code></a>ClgHtgValveClgPower</li><li><a href="#obj-av-40269"><code>AV40269</code></a>ClgHtgValveHtgPower</li><li><a href="#obj-av-41596"><code>AV41596</code></a>PreValveClgPower</li><li><a href="#obj-av-64899"><code>AV64899</code></a>PreValveHtgPower</li><li><a href="#obj-av-11315"><code>AV11315</code></a>PostHValveHtgPower</li><li><a href="#obj-av-51306"><code>AV51306</code></a>HtgValveHtgEnergy</li><li><a href="#obj-av-14127"><code>AV14127</code></a>ClgValveClgEnergy</li><li><a href="#obj-av-45781"><code>AV45781</code></a>ClgValve2ClgEnergy</li><li><a href="#obj-av-39902"><code>AV39902</code></a>ClgHtgValveClgEnergy</li><li><a href="#obj-av-53188"><code>AV53188</code></a>ClgHtgValveHtgEnergy</li><li><a href="#obj-av-14712"><code>AV14712</code></a>PreValveClgEnergy</li><li><a href="#obj-av-28002"><code>AV28002</code></a>PreValveHtgEnergy</li><li><a href="#obj-av-1598"><code>AV1598</code></a>PostHValveHtgEnergy</li><li><a href="#obj-av-49851"><code>AV49851</code></a>HtgValveRelPos</li><li><a href="#obj-av-7114"><code>AV7114</code></a>ClgValveRelPos</li><li><a href="#obj-av-62464"><code>AV62464</code></a>Clg2ValveRelPos</li><li><a href="#obj-av-28842"><code>AV28842</code></a>ClgHtgValveRelPos</li><li><a href="#obj-av-14028"><code>AV14028</code></a>PreValveRelPos</li><li><a href="#obj-av-60411"><code>AV60411</code></a>PostHValveRelPos</li><li><a href="#obj-av-32329"><code>AV32329</code></a>SplyFan1Speed</li><li><a href="#obj-av-42699"><code>AV42699</code></a>SplyFan2Speed</li><li><a href="#obj-av-19654"><code>AV19654</code></a>SplyFan3Speed</li><li><a href="#obj-av-2030"><code>AV2030</code></a>SplyFan4Speed</li><li><a href="#obj-av-49039"><code>AV49039</code></a>SplyFan5Speed</li><li><a href="#obj-av-26381"><code>AV26381</code></a>SplyFan6Speed</li><li><a href="#obj-av-57196"><code>AV57196</code></a>SplyFan7Speed</li><li><a href="#obj-av-21893"><code>AV21893</code></a>SplyFan8Speed</li><li><a href="#obj-av-32910"><code>AV32910</code></a>RtrnFan1Speed</li><li><a href="#obj-av-22540"><code>AV22540</code></a>RtrnFan2Speed</li><li><a href="#obj-av-34071"><code>AV34071</code></a>RtrnFan3Speed</li><li><a href="#obj-av-63785"><code>AV63785</code></a>RtrnFan4Speed</li><li><a href="#obj-av-16712"><code>AV16712</code></a>RtrnFan5Speed</li><li><a href="#obj-av-39370"><code>AV39370</code></a>RtrnFan6Speed</li><li><a href="#obj-av-8619"><code>AV8619</code></a>RtrnFan7Speed</li><li><a href="#obj-av-43842"><code>AV43842</code></a>RtrnFan8Speed</li><li><a href="#obj-av-59879"><code>AV59879</code></a>SplyFanSpvP2PCommAlm</li><li><a href="#obj-av-18352"><code>AV18352</code></a>RtrnFanSpvP2PCommAlm</li><li><a href="#obj-bi-21294"><code>BI21294</code></a>HtgFrstDtctr</li><li><a href="#obj-bi-47847"><code>BI47847</code></a>HtgPmpAlm</li><li><a href="#obj-bi-4964"><code>BI4964</code></a>ElHtgAlm</li><li><a href="#obj-bi-62931"><code>BI62931</code></a>HRecAlm</li><li><a href="#obj-bi-40242"><code>BI40242</code></a>ClgPmpAlm</li><li><a href="#obj-bi-28757"><code>BI28757</code></a>SplyFanAlm</li><li><a href="#obj-bi-24461"><code>BI24461</code></a>Sply2FanAlm</li><li><a href="#obj-bi-59372"><code>BI59372</code></a>Sply3FanAlm</li><li><a href="#obj-bi-65192"><code>BI65192</code></a>Sply4FanAlm</li><li><a href="#obj-bi-18121"><code>BI18121</code></a>Sply5FanAlm</li><li><a href="#obj-bi-40523"><code>BI40523</code></a>Sply6FanAlm</li><li><a href="#obj-bi-9770"><code>BI9770</code></a>Sply7FanAlm</li><li><a href="#obj-bi-44227"><code>BI44227</code></a>Sply8FanAlm</li><li><a href="#obj-bi-55865"><code>BI55865</code></a>ExhFanAlm</li><li><a href="#obj-bi-10029"><code>BI10029</code></a>Exh2FanAlm</li><li><a href="#obj-bi-40780"><code>BI40780</code></a>Exh3FanAlm</li><li><a href="#obj-bi-34312"><code>BI34312</code></a>Exh4FanAlm</li><li><a href="#obj-bi-15977"><code>BI15977</code></a>Exh5FanAlm</li><li><a href="#obj-bi-59115"><code>BI59115</code></a>Exh6FanAlm</li><li><a href="#obj-bi-24202"><code>BI24202</code></a>Exh7FanAlm</li><li><a href="#obj-bi-54371"><code>BI54371</code></a>Exh8FanAlm</li><li><a href="#obj-bi-13699"><code>BI13699</code></a>FilterAlm</li><li><a href="#obj-bi-49203"><code>BI49203</code></a>SplyFilterAlm</li><li><a href="#obj-bi-45320"><code>BI45320</code></a>ExhFilterAlm</li><li><a href="#obj-bi-28514"><code>BI28514</code></a>FireAlm</li><li><a href="#obj-bi-11643"><code>BI11643</code></a>ExtCtrl1</li><li><a href="#obj-bi-9864"><code>BI9864</code></a>EmergencyStop</li><li><a href="#obj-bi-19724"><code>BI19724</code></a>ERQ1OnOff</li><li><a href="#obj-bi-33772"><code>BI33772</code></a>ERQ2OnOff</li><li><a href="#obj-bi-50764"><code>BI50764</code></a>ERQ3OnOff</li><li><a href="#obj-bi-3597"><code>BI3597</code></a>ERQ4OnOff</li><li><a href="#obj-bi-48775"><code>BI48775</code></a>ERQ1Defrost</li><li><a href="#obj-bi-30450"><code>BI30450</code></a>ERQ2Defrost</li><li><a href="#obj-bi-12577"><code>BI12577</code></a>ERQ3Defrost</li><li><a href="#obj-bi-63033"><code>BI63033</code></a>ERQ4Defrost</li><li><a href="#obj-bi-610"><code>BI610</code></a>ERQ 1 alarm</li><li><a href="#obj-bi-16951"><code>BI16951</code></a>ERQ 2 alarm</li><li><a href="#obj-bi-1943"><code>BI1943</code></a>ERQ 3 alarm</li><li><a href="#obj-bi-53206"><code>BI53206</code></a>ERQ 4 alarm</li><li><a href="#obj-bi-14492"><code>BI14492</code></a>PreHtgWtrPmpOnOff</li><li><a href="#obj-bi-47780"><code>BI47780</code></a>PostHtgWtrPmpOnOff</li><li><a href="#obj-bi-43256"><code>BI43256</code></a>ElFilAlm</li><li><a href="#obj-bi-48254"><code>BI48254</code></a>R32Leakage1</li><li><a href="#obj-bi-35869"><code>BI35869</code></a>R32Leakage2</li><li><a href="#obj-bi-39996"><code>BI39996</code></a>R32Leakage3</li><li><a href="#obj-bi-60635"><code>BI60635</code></a>R32Leakage4</li><li><a href="#obj-bi-41645"><code>BI41645</code></a>LowFlowThrAlm</li><li><a href="#obj-bi-57484"><code>BI57484</code></a>ElectricalPreheatingFault</li><li><a href="#obj-bi-23983"><code>BI23983</code></a>FreshAirDmpFBDevAlm</li><li><a href="#obj-bi-17725"><code>BI17725</code></a>ExhAirDmpFBDevAlm</li><li><a href="#obj-bi-17941"><code>BI17941</code></a>SplyShutoffFBDevAlm</li><li><a href="#obj-bi-55397"><code>BI55397</code></a>RtrnShutoffFBDevAlm</li><li><a href="#obj-bi-25342"><code>BI25342</code></a>ByPassDmpFBDevAlm</li><li><a href="#obj-bi-33492"><code>BI33492</code></a>MixingDmpFBDevAlm</li><li><a href="#obj-bi-4205"><code>BI4205</code></a>FreshAirDmp2FBDevAlm</li><li><a href="#obj-bi-9540"><code>BI9540</code></a>ExhAirDmp2FBDevAlm</li><li><a href="#obj-bi-46351"><code>BI46351</code></a>SplyShutoffFB2DevAlm</li><li><a href="#obj-bi-42872"><code>BI42872</code></a>RtrnShutoffFB2DevAlm</li><li><a href="#obj-bi-34513"><code>BI34513</code></a>ByPassDmpFBDevAlm</li><li><a href="#obj-bi-20991"><code>BI20991</code></a>MixingDmpFBDevAlm</li><li><a href="#obj-bi-24475"><code>BI24475</code></a>SplyFanDevAlm</li><li><a href="#obj-bi-58195"><code>BI58195</code></a>ExhFanDevAlm</li><li><a href="#obj-bi-45683"><code>BI45683</code></a>TempDevAlm</li><li><a href="#obj-bi-11277"><code>BI11277</code></a>HumDevAlm</li><li><a href="#obj-bi-21916"><code>BI21916</code></a>DehumDevAlm</li><li><a href="#obj-bi-65517"><code>BI65517</code></a>SplyTmpDevAlm</li><li><a href="#obj-bi-1642"><code>BI1642</code></a>PreHtgWtrPmpAlm</li><li><a href="#obj-bi-12835"><code>BI12835</code></a>PostWtrPmpAlm</li><li><a href="#obj-bi-26521"><code>BI26521</code></a>ClgHtgPmpAlm</li><li><a href="#obj-bi-41868"><code>BI41868</code></a>GenAlm</li><li><a href="#obj-bi-39271"><code>BI39271</code></a>UVLampFeedback</li><li><a href="#obj-bi-23880"><code>BI23880</code></a>P2PCommAlm</li><li><a href="#obj-bo-6170"><code>BO6170</code></a>DamperSplyOnOff</li><li><a href="#obj-bo-18044"><code>BO18044</code></a>HumidityCtrlCmdOnOff</li><li><a href="#obj-bo-10276"><code>BO10276</code></a>CoolingPmpCmdOnOff</li><li><a href="#obj-bo-10264"><code>BO10264</code></a>HeatingPmpCmdOnOff</li><li><a href="#obj-bo-5714"><code>BO5714</code></a>AlmOutHigh</li><li><a href="#obj-sch-31059"><code>SCH31059</code></a>ScheduleSt</li><li><a href="#obj-mo-21928"><code>MO21928</code></a>SplyFanCmdSt</li><li><a href="#obj-mo-14719"><code>MO14719</code></a>ExhFanCmdSt</li><li><a href="#obj-mv-6080"><code>MV6080</code></a>ActOpMode</li><li><a href="#obj-mv-32321"><code>MV32321</code></a>ActOpSta</li><li><a href="#obj-mv-39130"><code>MV39130</code></a>AckAlmPls</li><li><a href="#obj-mv-24616"><code>MV24616</code></a>SuWiSwtchCheckState</li><li><a href="#obj-mv-46769"><code>MV46769</code></a>AlmCl0</li><li><a href="#obj-mv-42640"><code>MV42640</code></a>AlmCl1</li><li><a href="#obj-mv-38643"><code>MV38643</code></a>AlmCl2</li><li><a href="#obj-mv-34514"><code>MV34514</code></a>AlmCl3</li><li><a href="#obj-mv-24562"><code>MV24562</code></a>NetworkCtrl</li><li><a href="#obj-mv-26007"><code>MV26007</code></a>NetworkCtrlBMS</li><li><a href="#obj-mv-28594"><code>MV28594</code></a>SuWiNetworkChgover</li><li><a href="#obj-mv-59712"><code>MV59712</code></a>FireDamperCmd</li><li><a href="#obj-mv-43819"><code>MV43819</code></a>ExhEngUnit</li><li><a href="#obj-mv-54155"><code>MV54155</code></a>SplyEngUnit</li><li><a href="#obj-mv-13725"><code>MV13725</code></a>HumEngUnit</li><li><a href="#obj-mv-25214"><code>MV25214</code></a>Pre-Htg Electrical</li><li><a href="#obj-mv-58176"><code>MV58176</code></a>Electrical Heating State/Post Heating</li><li><a href="#obj-mv-9333"><code>MV9333</code></a>ClgDxStages</li><li><a href="#obj-mv-1708"><code>MV1708</code></a>CommTestEn</li><li><a href="#obj-mv-9493"><code>MV9493</code></a>SuWiChgSrc</li><li><a href="#obj-mv-12316"><code>MV12316</code></a>TimeSchedSt</li><li><a href="#obj-mv-28279"><code>MV28279</code></a>ActFanStep</li><li><a href="#obj-mv-28561"><code>MV28561</code></a>ActCtrlMode</li><li><a href="#obj-mv-33544"><code>MV33544</code></a>OpModeTspCopyUnitPls</li><li><a href="#obj-mv-59471"><code>MV59471</code></a>ElFilAlmType</li><li><a href="#obj-mv-21786"><code>MV21786</code></a>SintraModeSwitch</li><li><a href="#obj-mv-45073"><code>MV45073</code></a>SplyFan1On</li><li><a href="#obj-mv-46777"><code>MV46777</code></a>SplyFan2On</li><li><a href="#obj-mv-33641"><code>MV33641</code></a>RtrnFan1On</li><li><a href="#obj-mv-51337"><code>MV51337</code></a>RtrnFan2On</li><li><a href="#obj-mv-32789"><code>MV32789</code></a>UVlampOnOff</li><li><a href="#obj-piv-8565"><code>PIV8565</code></a>SplyFan1AlmWord1</li><li><a href="#obj-piv-4374"><code>PIV4374</code></a>SplyFan1AlmWord2</li><li><a href="#obj-piv-61136"><code>PIV61136</code></a>SplyFan2AlmWord1</li><li><a href="#obj-piv-57011"><code>PIV57011</code></a>SplyFan2AlmWord2</li><li><a href="#obj-piv-49808"><code>PIV49808</code></a>SplyFan3AlmWord1</li><li><a href="#obj-piv-62195"><code>PIV62195</code></a>SplyFan3AlmWord2</li><li><a href="#obj-piv-25019"><code>PIV25019</code></a>SplyFan4AlmWord1</li><li><a href="#obj-piv-20952"><code>PIV20952</code></a>SplyFan4AlmWord2</li><li><a href="#obj-piv-9432"><code>PIV9432</code></a>SplyFan5AlmWord1</li><li><a href="#obj-piv-5307"><code>PIV5307</code></a>SplyFan5AlmWord2</li><li><a href="#obj-piv-60285"><code>PIV60285</code></a>SplyFan6AlmWord1</li><li><a href="#obj-piv-56094"><code>PIV56094</code></a>SplyFan6AmWord2</li><li><a href="#obj-piv-44574"><code>PIV44574</code></a>SplyFan7AlmWord1</li><li><a href="#obj-piv-40573"><code>PIV40573</code></a>SplyFan7AlmWord2</li><li><a href="#obj-piv-28492"><code>PIV28492</code></a>SplyFan8AlmWord1</li><li><a href="#obj-piv-24367"><code>PIV24367</code></a>SplyFan8AlmWord2</li><li><a href="#obj-piv-25606"><code>PIV25606</code></a>RtrnFan1AlmWord1</li><li><a href="#obj-piv-21605"><code>PIV21605</code></a>RtrnFan1AlmWord2</li><li><a href="#obj-piv-43939"><code>PIV43939</code></a>RtrnFan2AlmWord1</li><li><a href="#obj-piv-39872"><code>PIV39872</code></a>RtrnFan2AlmWord2</li><li><a href="#obj-piv-43505"><code>PIV43505</code></a>RtrnFan3AlmWord1</li><li><a href="#obj-piv-39314"><code>PIV39314</code></a>RtrnFan3AlmWord2</li><li><a href="#obj-piv-9416"><code>PIV9416</code></a>RtrnFan4AlmWord1</li><li><a href="#obj-piv-5291"><code>PIV5291</code></a>RtrnFan4AlmWord2</li><li><a href="#obj-piv-25003"><code>PIV25003</code></a>RtrnFan5AlmWord1</li><li><a href="#obj-piv-20936"><code>PIV20936</code></a>RtrnFan5AlmWord2</li><li><a href="#obj-piv-44558"><code>PIV44558</code></a>RtrnFan6AlmWord1</li><li><a href="#obj-piv-40557"><code>PIV40557</code></a>RtrnFan6AmWord2</li><li><a href="#obj-piv-60269"><code>PIV60269</code></a>RtrnFan7AlmWord1</li><li><a href="#obj-piv-10815"><code>PIV10815</code></a>RtrnFan8AlmWord1</li><li><a href="#obj-piv-6748"><code>PIV6748</code></a>RtrnFan8AlmWord2</li><li><a href="#obj-piv-43306"><code>PIV43306</code></a>MBRoomProbeAlm</li><li><a href="#obj-piv-12119"><code>PIV12119</code></a>MBRoomProbe2Alm</li><li><a href="#obj-piv-11298"><code>PIV11298</code></a>MBRoomProbe3Alm</li><li><a href="#obj-piv-9321"><code>PIV9321</code></a>MBRoomProbe4Alm</li><li><a href="#obj-piv-25133"><code>PIV25133</code></a>HtgValveAlmWord</li><li><a href="#obj-piv-54881"><code>PIV54881</code></a>ClgValveAlmWord</li><li><a href="#obj-piv-26451"><code>PIV26451</code></a>Clg2ValveAlmWord</li><li><a href="#obj-piv-2759"><code>PIV2759</code></a>ClgHtgValveAlmWord</li><li><a href="#obj-piv-27145"><code>PIV27145</code></a>PreHValveAlmWord</li><li><a href="#obj-piv-48057"><code>PIV48057</code></a>PostHValveAlmWord</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Which objects exist depends on the AHU configuration (fans, coils, recovery, humidity, VOC/CO2 sensors, Sintra, Modbus fans/valves/room probes).</li><li>Positive integer value alarm words are bit-coded: guide table A covers EC fan words (e.g. bit 0 motor blocked, bit 1 phase loss, bit 15 communication error), table B Modbus valves and table C room probes.</li><li>AI 58004 is printed for both VOCSensor and AddVOCX8, and PIV 56094 for both SplyFan6AmWord2 and RtrnFan7AlmWord2; the second of each is listed without an instance. ByPassDmpFBDevAlm and MixingDmpFBDevAlm are each printed as the name of two different BIs.</li><li>GenAlm (BI 41868) and AlmOutHigh (BO 5714) give the same general alarm.</li><li>Fan setpoints with a summer/winter split use the base object for summer and the ...Wi objects for winter.</li><li>The cover reads D-EIGOC00108-22_05EN but the revision table only runs to _02EN (16/09/2025).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ADK digital air handler, DSTREAM controls (Daikin Applied Europe) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) have?</summary><p>This list has 431 BACnet objects: 106 analog inputs, 38 analog outputs, 134 analog values, 72 binary inputs, 5 binary outputs, 2 multi-state outputs, 1 schedule, 31 multi-state values, 42 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet points are writable?</summary><p>61 of the 431 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet documentation?</summary><p>The source is BAS integration guide - BACnet protocol (ADK (Digital AHU)) (D-EIGOC00108-22_05EN), published free by Daikin Applied at https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00108_22_05EN_ADK.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)?</summary><p>Start with MV 26007 NetworkCtrlBMS (BMS mode: Auto/Off/On/Ventilation/Economy/Boost); MV 28594 SuWiNetworkChgover (Summer/winter command (1 = Winter, 2 = Summer)); MV 9493 SuWiChgSrc (Must be 3 = BMS for the summer/winter command); AV 8970 TmpSpvCoSpvClg (Comfort cooling setpoint); AV 22817 TmpSpvCoSpvHtg (Comfort heating setpoint); MV 39130 AckAlmPls (Acknowledge all alarms (2 = On)); MV 6080 ActOpMode (Operating mode (Off/On/Ventilation/Economy/Boost)); AI 45150 SupplyTmp (Supply air temperature); AV 52988 ActCtrlVal (Temperature being controlled); BO 5714 AlmOutHigh (General alarm (1 = Alarm)).</p></details><details><summary>How do I enable BMS control of the Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)?</summary><p>NetworkCtrlBMS (MV 26007, 1 = Auto, 2 = Off, 3 = On, 4 = Ventilation, 5 = Economy, 6 = Boost) is the BMS operating command; NetworkCtrl (MV 24562) is the on/off source used by a Daikin iTM. ActOpSta (MV 32321) reports 11 = BMS when the network is in control. Summer/winter changeover follows the BMS only when SuWiChgSrc (MV 9493) = 3 (BMS); then write SuWiNetworkChgover (MV 28594).</p></details><details><summary>Does the Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) need a BACnet heartbeat or have a communication timeout?</summary><p>No BMS heartbeat is described. Fan setpoints SplyFanSpvP2PCommAlm / RtrnFanSpvP2PCommAlm (AV 59879/18352) apply only when the controllers&#x27; peer-to-peer link fails.</p></details><details><summary>How do I check these points on the real ADK digital air handler, DSTREAM controls (Daikin Applied Europe)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit.</p><div class="meta">121 objects &middot; 34 writable &middot; D-EIGOC00101-25_00EN</div><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet" data-row><span class="k">Chiller plant manager (multi-chiller sequencer)</span><h3>Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h3><p>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.</p><div class="meta">462 objects &middot; 34 writable &middot; D-EIGOC00110-21_03EN</div><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h3><p>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.</p><div class="meta">68 objects &middot; 6 writable &middot; ED 19111-1</div><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h3><p>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.</p><div class="meta">384 objects &middot; 94 writable &middot; ED 19117-3</div><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h3><p>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.</p><div class="meta">433 objects &middot; 128 writable &middot; ED 15120-11</div><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Daikin Applied MicroTech II Applied Rooftop Unit Controller</h3><p>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller.</p><div class="meta">75 objects &middot; 37 writable &middot; ED 15060-13</div><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained" data-row><span class="k">Rooftop unit / AHU controller</span><h3>Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h3><p>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.</p><div class="meta">294 objects &middot; 112 writable &middot; ED 15112-20</div><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu" data-row><span class="k">Air handler unit controller</span><h3>Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h3><p>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units.</p><div class="meta">310 objects &middot; 125 writable &middot; ED 19126-4</div><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom air handler)</span><h3>Daikin Applied MicroTech Unit Ventilator Controller</h3><p>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port.</p><div class="meta">187 objects &middot; 127 writable &middot; ED 19110-6</div><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array" data-row><span class="k">EC fan array controller (air handler)</span><h3>Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h3><p>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans.</p><div class="meta">146 objects &middot; 10 writable &middot; ED 19122-3</div><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00108_22_05EN_ADK.pdf" rel="nofollow noopener" target="_blank">BAS integration guide - BACnet protocol (ADK (Digital AHU)) &middot; D-EIGOC00108-22_05EN</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
