<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied Compact air handler, BACnet Points List</title>
<meta name="description" content="Daikin Applied Compact air handler, Fujin Comfort software BACnet points list: 121 objects by ID and name, e.g. MV 24562 = NetworkCtrl.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied Compact air handler, BACnet Points List">
<meta property="og:description" content="Daikin Applied Compact air handler, Fujin Comfort software BACnet points list: 121 objects by ID and name, e.g. MV 24562 = NetworkCtrl.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied Compact air handler, BACnet Points List">
<meta name="twitter:description" content="Daikin Applied Compact air handler, Fujin Comfort software BACnet points list: 121 objects by ID and name, e.g. MV 24562 = NetworkCtrl.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet",
   "name": "Daikin Applied Compact air handler, BACnet Points List",
   "description": "Daikin Applied Compact air handler, Fujin Comfort software BACnet points list: 121 objects by ID and name, e.g. MV 24562 = NetworkCtrl.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet#dataset",
   "name": "Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet Points List",
   "description": "The Compact air handler (Fujin Comfort software) takes a POL908 module for BACnet IP or a POL904 module for BACnet MS/TP. The list covers temperatures, filter and fan pressures, humidity, CO2 and IEQ sensors, damper, fan, coil and humidifier signals, comfort and economy setpoints for temperature, flow, pressure, humidity and air quality, filter, fan-communication, ERQ and R-32 leak alarms, outputs, a unit status multistate, network on/off and cool/heat commands and alarm classes. Object instances are fixed but non-sequential. Daikin Applied Compact air handler, Fujin Comfort software BACnet points list: 121 objects by ID and name, e.g. MV 24562 = NetworkCtrl.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet",
   "keywords": [
    "Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet Points List",
    "Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet objects",
    "Daikin Applied BACnet",
    "Compact BACnet points list",
    "Daikin Compact AHU BACnet points list",
    "Fujin Comfort BACnet points list",
    "D-EIGOC00101-25_00EN BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BAS Integration Guide - BACnet protocol (Compact, Fujin Comfort)",
    "url": "https://easyspec.daikin.fr/Easyspec/2-BASE_WEB/4-CTA/Documentations/A3_COMP_R/Manuel%20Adressage%20Com/COM_A3_COMP_R.zip",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 121 BACnet objects: 27 analog inputs, 10 analog outputs, 33 analog values, 27 binary inputs, 13 binary outputs, 11 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "34 of the 121 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BAS Integration Guide - BACnet protocol (Compact, Fujin Comfort) (D-EIGOC00101-25_00EN), published free by Daikin Applied at https://easyspec.daikin.fr/Easyspec/2-BASE_WEB/4-CTA/Documentations/A3_COMP_R/Manuel%20Adressage%20Com/COM_A3_COMP_R.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 24562 NetworkCtrl (Network on/off/ventilation/economy/scheduler); MV 28594 SuWiNetworkChgover (Cool/heat command from the BMS); AV 8970 TmpSpvCoSpvClg (Main cooling setpoint); AV 22817 TmpSpvCoSpvHtg (Main heating setpoint); AV 50820 SplyFanFlowSetp (Supply fan flow setpoint, m3/h); MV 58347 UnitStatusMS (Unit status (why the unit runs or stops)); AV 52988 ActCtrlVal (Temperature being controlled); AI 19757 TempSply (Supply air temperature); BO 48570 GlblAlrmSwtc (Global alarm output)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Control over the network needs the unit control source set to Network at the keypad (Main Menu > Ctrl Source = Network; default Local). NetworkCtrl (MV 24562) then commands Off/On/Ventilation/Economy/Scheduler and SuWiNetworkChgover (MV 28594) sets cool or heat."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Compact air handler, Fujin Comfort software (Daikin Applied Europe)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Compact air handler, Fujin Comfort software (Daikin Applied Europe)",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">Compact air handler, Fujin Comfort software (Daikin Applied Europe)</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Compact air handler (Fujin Comfort software) takes a POL908 module for BACnet IP or a POL904 module for BACnet MS/TP. The list covers temperatures, filter and fan pressures, humidity, CO2 and IEQ sensors, damper, fan, coil and humidifier signals, comfort and economy setpoints for temperature, flow, pressure, humidity and air quality, filter, fan-communication, ERQ and R-32 leak alarms, outputs, a unit status multistate, network on/off and cool/heat commands and alarm classes. Object instances are fixed but non-sequential.</p>
<p>This page lists <strong>121 BACnet objects</strong> for the Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) &mdash; 34 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>Compact air handler, Fujin Comfort software (Daikin Applied Europe)</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>121 (34 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</dd></div><div><dt>Source document</dt><dd><a href="https://easyspec.daikin.fr/Easyspec/2-BASE_WEB/4-CTA/Documentations/A3_COMP_R/Manuel%20Adressage%20Com/COM_A3_COMP_R.zip" rel="nofollow noopener" target="_blank">BAS Integration Guide - BACnet protocol (Compact, Fujin Comfort) &middot; D-EIGOC00101-25_00EN</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet.csv" rel="nofollow" download>Download CSV <small>121 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://easyspec.daikin.fr/Easyspec/2-BASE_WEB/4-CTA/Documentations/A3_COMP_R/Manuel%20Adressage%20Com/COM_A3_COMP_R.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/compact-fujin-comfort-ahu-bacnet">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h2>
<div class="answer"><b>Integration in brief</b><p>Set Ctrl Source to Network at the unit, then write NetworkCtrl for on/off/ventilation/economy and SuWiNetworkChgover for cool/heat, plus the comfort setpoints. Read UnitStatusMS, the controlled and supply temperatures and the global alarm output.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-24562">MV 24562</a></td><td class="n">NetworkCtrl</td><td>Network on/off/ventilation/economy/scheduler</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-28594">MV 28594</a></td><td class="n">SuWiNetworkChgover</td><td>Cool/heat command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-8970">AV 8970</a></td><td class="n">TmpSpvCoSpvClg</td><td>Main cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-22817">AV 22817</a></td><td class="n">TmpSpvCoSpvHtg</td><td>Main heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-50820">AV 50820</a></td><td class="n">SplyFanFlowSetp</td><td>Supply fan flow setpoint, m3/h</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-58347">MV 58347</a></td><td class="n">UnitStatusMS</td><td>Unit status (why the unit runs or stops)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-52988">AV 52988</a></td><td class="n">ActCtrlVal</td><td>Temperature being controlled</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-19757">AI 19757</a></td><td class="n">TempSply</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-48570">BO 48570</a></td><td class="n">GlblAlrmSwtc</td><td>Global alarm output</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Control over the network needs the unit control source set to Network at the keypad (Main Menu &gt; Ctrl Source = Network; default Local). NetworkCtrl (MV 24562) then commands Off/On/Ventilation/Economy/Scheduler and SuWiNetworkChgover (MV 28594) sets cool or heat.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP comes from a POL908 module and BACnet MS/TP from a POL904 module on the AHU controller.</li><li>Module settings are under Commissioning &gt; Communication &gt; Comm modules on the unit display; the module BUS LED must be green.</li><li>BACnet IP: DHCP is on by default, UDP port 47808; after changing addresses set Apply Changes = Yes, which restarts the controller.</li><li>BACnet MS/TP: MAC address 24, 38400 baud, Max Master 127, Max Info Frames 1; cycle power after changing the MAC. The termination resistor setting must be Yes only on the first and last unit.</li><li>Device instance and object name are derived from the module (MAC address for IP, production number for MS/TP).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Objects only appear when the AHU configuration uses them.</li><li>GlblAlrmSwtc (BO 48570) reads 1 when any alarm is active; AlmCl0-3 (MV 46769, 42640, 38643, 34514) show alarms by class.</li><li>Every setpoint AV here is writable, including defrost and pre-heating settings; only write the operating setpoints from the BMS.</li></ul>
</section>
<h2 id="points">Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">121 of 121 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>27</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>10</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>33</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>27</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>13</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>11</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>121</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>87</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>34</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (52)</option><option value="°C">°C (19)</option><option value="Pa">Pa (14)</option><option value="%">% (11)</option><option value="%rH">%rH (8)</option><option value="m3/h">m3/h (8)</option><option value="ppm">ppm (3)</option><option value="min">min (2)</option><option value="µg/m3">µg/m3 (2)</option><option value="ppb">ppb (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>51</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="10863" data-acc="R" data-u="°C" id="obj-ai-10863"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10863</td><td class="n">TempOutd</td><td class="d">Outdoor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="13351" data-acc="R" data-u="°C" id="obj-ai-13351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13351</td><td class="n">TempOutdOpt</td><td class="d">Outdoor temperature optional</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="19757" data-acc="R" data-u="°C" data-min="1" id="obj-ai-19757"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19757</td><td class="n">TempSply</td><td class="d">Supply temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="16754" data-acc="R" data-u="°C" id="obj-ai-16754"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16754</td><td class="n">TempSplyOpt</td><td class="d">Supply temperature optional</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="12945" data-acc="R" data-u="°C" id="obj-ai-12945"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12945</td><td class="n">TempRtrn</td><td class="d">Return temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="17444" data-acc="R" data-u="°C" id="obj-ai-17444"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17444</td><td class="n">TempExht</td><td class="d">Exhaust temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="62672" data-acc="R" data-u="°C" id="obj-ai-62672"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62672</td><td class="n">TempRoom</td><td class="d">Room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="15651" data-acc="R" data-u="Pa" id="obj-ai-15651"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15651</td><td class="n">PresOutdFltr</td><td class="d">Outdoor filter pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8734" data-acc="R" data-u="Pa" id="obj-ai-8734"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8734</td><td class="n">PresOutdPrFlOpt</td><td class="d">Outdoor pre-filter optional pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="23316" data-acc="R" data-u="Pa" id="obj-ai-23316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23316</td><td class="n">PresRtrnFltr</td><td class="d">Return filter pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="4028" data-acc="R" data-u="Pa" id="obj-ai-4028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4028</td><td class="n">PresRtrnFltrOpt</td><td class="d">Return filter optional pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="61819" data-acc="R" data-u="Pa" id="obj-ai-61819"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61819</td><td class="n">PresSplyFltrOpt</td><td class="d">Supply filter optional pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="62083" data-acc="R" data-u="Pa" id="obj-ai-62083"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62083</td><td class="n">PresRecv</td><td class="d">Recovery pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="21736" data-acc="R" data-u="Pa" id="obj-ai-21736"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21736</td><td class="n">PresSplyFan</td><td class="d">Supply fan pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="64433" data-acc="R" data-u="Pa" id="obj-ai-64433"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64433</td><td class="n">PresRtrnFan</td><td class="d">Return fan pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="29985" data-acc="R" data-u="Pa" id="obj-ai-29985"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29985</td><td class="n">PresSplyFanOpt</td><td class="d">Supply fan pressure optional</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="20651" data-acc="R" data-u="Pa" id="obj-ai-20651"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20651</td><td class="n">PresRtrnFanOpt</td><td class="d">Return fan pressure optional</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="37231" data-acc="R" data-u="%rH" id="obj-ai-37231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37231</td><td class="n">HumdOutd</td><td class="d">Outdoor humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="63021" data-acc="R" data-u="%rH" id="obj-ai-63021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63021</td><td class="n">HumdSply</td><td class="d">Supply humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="35217" data-acc="R" data-u="%rH" id="obj-ai-35217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35217</td><td class="n">HumdRtrn</td><td class="d">Return humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="63516" data-acc="R" data-u="ppm" id="obj-ai-63516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63516</td><td class="n">CO2Rtrn</td><td class="d">Return CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="21570" data-acc="R" data-u="°C" id="obj-ai-21570"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21570</td><td class="n">IEQTempRtrn</td><td class="d">IEQ return temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="61250" data-acc="R" data-u="%rH" id="obj-ai-61250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61250</td><td class="n">IEQHumdRtrn</td><td class="d">IEQ return humidity</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="59257" data-acc="R" data-u="ppm" id="obj-ai-59257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59257</td><td class="n">IEQCO2</td><td class="d">IEQ CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="54715" data-acc="R" data-u="µg/m3" id="obj-ai-54715"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54715</td><td class="n">IEQPM25</td><td class="d">IEQ PM25</td><td class="u">µg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="14348" data-acc="R" data-u="µg/m3" id="obj-ai-14348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14348</td><td class="n">IEQPM10</td><td class="d">IEQ PM10</td><td class="u">µg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="7794" data-acc="R" data-u="ppb" id="obj-ai-7794"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7794</td><td class="n">IEQVOC</td><td class="d">IEQ VOC</td><td class="u">ppb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="27" data-i="3813" data-acc="R" data-u="%" id="obj-ao-3813"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3813</td><td class="n">BypaDmprSgnl</td><td class="d">Bypass damper signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="28" data-i="3072" data-acc="R" data-u="%" id="obj-ao-3072"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3072</td><td class="n">MixgDmprSgnl</td><td class="d">Mixing damper signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="29" data-i="60281" data-acc="R" data-u="%" id="obj-ao-60281"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">60281</td><td class="n">SplyFan1Sgnl</td><td class="d">Supply fan 1 signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="30" data-i="24143" data-acc="R" data-u="%" id="obj-ao-24143"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">24143</td><td class="n">PostCoilISgnl</td><td class="d">Post coil I signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="31" data-i="8872" data-acc="R" data-u="%" id="obj-ao-8872"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8872</td><td class="n">RtrnFan1Sgnl</td><td class="d">Return fan 1 signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="32" data-i="51554" data-acc="R" data-u="%" id="obj-ao-51554"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">51554</td><td class="n">PrehCoilSgnlOpt</td><td class="d">Pre heating coil signal optional</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="33" data-i="3600" data-acc="R" data-u="%" id="obj-ao-3600"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3600</td><td class="n">OuExDmprSgnl</td><td class="d">Outdoor/Exhaust damper signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="34" data-i="25396" data-acc="R" data-u="%" id="obj-ao-25396"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">25396</td><td class="n">CombCoilSgnl</td><td class="d">Combined coil signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="35" data-i="40866" data-acc="R" data-u="%" id="obj-ao-40866"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">40866</td><td class="n">PostCoilIISgnl</td><td class="d">Post coil II signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="36" data-i="5070" data-acc="R" data-u="%" id="obj-ao-5070"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5070</td><td class="n">HumdSgnl</td><td class="d">Humidification signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="8970" data-acc="W" data-u="°C" data-min="1" id="obj-av-8970"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8970</td><td class="n">TmpSpvCoSpvClg</td><td class="d">Main cool setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="22817" data-acc="W" data-u="°C" data-min="1" id="obj-av-22817"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22817</td><td class="n">TmpSpvCoSpvHtg</td><td class="d">Main heat setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="9220" data-acc="W" data-u="°C" id="obj-av-9220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9220</td><td class="n">MainCoolSetpEcon</td><td class="d">Main cool setpoint economy</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="31739" data-acc="W" data-u="°C" id="obj-av-31739"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31739</td><td class="n">MainHeatSetpEcon</td><td class="d">Main heat setpoint economy</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="35815" data-acc="W" data-u="°C" id="obj-av-35815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35815</td><td class="n">SplyTSetpMin</td><td class="d">Supply temperature setpoint minimum</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="28857" data-acc="W" data-u="°C" id="obj-av-28857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28857</td><td class="n">SplyTSetpMax</td><td class="d">Supply temperature setpoint maximum</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="50820" data-acc="W" data-u="m3/h" data-min="1" id="obj-av-50820"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">50820</td><td class="n">SplyFanFlowSetp</td><td class="d">Supply fan flow setpoint</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="62777" data-acc="W" data-u="m3/h" id="obj-av-62777"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62777</td><td class="n">SplyFanFlowSetpEcon</td><td class="d">Supply fan flow setpoint economy</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="14403" data-acc="W" data-u="m3/h" id="obj-av-14403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14403</td><td class="n">RtrnFanFlowSetp</td><td class="d">Return fan flow setpoint</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="27465" data-acc="W" data-u="m3/h" id="obj-av-27465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27465</td><td class="n">RtrnFanFlowSetpEcon</td><td class="d">Return fan flow setpoint economy</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="8237" data-acc="W" data-u="m3/h" id="obj-av-8237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8237</td><td class="n">SplyFanFlowMin</td><td class="d">Supply fan flow setpoint minimum</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="56179" data-acc="W" data-u="m3/h" id="obj-av-56179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56179</td><td class="n">SplyFanFlowMax</td><td class="d">Supply fan flow setpoint maximum</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="22461" data-acc="W" data-u="m3/h" id="obj-av-22461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22461</td><td class="n">RtrnFanFlowMin</td><td class="d">Return fan flow setpoint minimum</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="44259" data-acc="W" data-u="m3/h" id="obj-av-44259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44259</td><td class="n">RtrnFanFlowMax</td><td class="d">Return fan flow setpoint Maximum</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="28940" data-acc="W" data-u="Pa" id="obj-av-28940"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28940</td><td class="n">SplyFanPresSetp</td><td class="d">Supply fan Pressure setpoint</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="51006" data-acc="W" data-u="Pa" id="obj-av-51006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51006</td><td class="n">SplyFanPresSetpEcon</td><td class="d">Supply fan Pressure setpoint economy</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="36811" data-acc="W" data-u="Pa" id="obj-av-36811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36811</td><td class="n">RtrnFanPresSetp</td><td class="d">Return fan Pressure setpoint</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="22862" data-acc="W" data-u="Pa" id="obj-av-22862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22862</td><td class="n">RtrnFanPresSetpEcon</td><td class="d">Return fan Pressure setpoint economy</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="61085" data-acc="W" data-u="%rH" id="obj-av-61085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61085</td><td class="n">MainHumdSetp</td><td class="d">Main humidification setpoint</td><td class="u">%rH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="39494" data-acc="W" data-u="%rH" id="obj-av-39494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39494</td><td class="n">MainHumdSetpEcon</td><td class="d">Main humidification setpoint economy</td><td class="u">%rH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="40417" data-acc="W" data-u="%rH" id="obj-av-40417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40417</td><td class="n">MainDhumSetp</td><td class="d">Main dehumidification setpoint</td><td class="u">%rH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="61062" data-acc="W" data-u="%rH" id="obj-av-61062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61062</td><td class="n">MainDhumSetpEcon</td><td class="d">Main dehumidification setpoint economy</td><td class="u">%rH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="42868" data-acc="W" data-u="ppm" id="obj-av-42868"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42868</td><td class="n">CO2Setp</td><td class="d">Air quality setpoint</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="2656" data-acc="W" data-u="°C" id="obj-av-2656"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2656</td><td class="n">RecvTempDfrsEval</td><td class="d">Recovery defrost temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="7056" data-acc="W" data-u="°C" id="obj-av-7056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7056</td><td class="n">SplyNtrlZone</td><td class="d">Supply neutral zone</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="8180" data-acc="W" data-u="min" id="obj-av-8180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8180</td><td class="n">RecvTimeDfrs</td><td class="d">Recovery time defrost</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="19322" data-acc="W" data-u="%" id="obj-av-19322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19322</td><td class="n">FanDfrsFact</td><td class="d">Fan defrost factor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="25173" data-acc="W" data-u="s" id="obj-av-25173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25173</td><td class="n">RecvDlayDfrsEval</td><td class="d">Recovery delay defrost</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="39517" data-acc="W" data-u="°C" id="obj-av-39517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39517</td><td class="n">RecvDfrsSplyThrs</td><td class="d">Recovery defrost supply threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="20464" data-acc="R" data-u="" id="obj-av-20464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20464</td><td class="n">UnitStatus</td><td class="d">Unit status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="4779" data-acc="W" data-u="min" id="obj-av-4779"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4779</td><td class="n">WinterPreheatingTime</td><td class="d">Winter pre heating time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="61112" data-acc="W" data-u="°C" id="obj-av-61112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61112</td><td class="n">WinterPreheatThrh</td><td class="d">Winter pre heating threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="52988" data-acc="W" data-u="°C" data-min="1" id="obj-av-52988"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">52988</td><td class="n">ActCtrlVal</td><td class="d">Actual temp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="18594" data-acc="R" data-u="" data-st="1" id="obj-bi-18594"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18594</td><td class="n">FrstSwtc</td><td class="d">Frost switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="40060" data-acc="R" data-u="" data-st="1" id="obj-bi-40060"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40060</td><td class="n">FireAlrm</td><td class="d">Fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="56526" data-acc="R" data-u="" data-st="1" id="obj-bi-56526"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56526</td><td class="n">UnitSwtc</td><td class="d">Unit switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="42108" data-acc="R" data-u="" data-st="1" id="obj-bi-42108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42108</td><td class="n">CmEcSwtc</td><td class="d">Comfort/Economy switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Comfort, 1=Economy</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="54908" data-acc="R" data-u="" data-st="1" id="obj-bi-54908"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54908</td><td class="n">CoHeSwtc</td><td class="d">Cool/heat switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cool, 1=Heat</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="62777" data-acc="R" data-u="" data-st="1" id="obj-bi-62777"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62777</td><td class="n">CombPumpAlrm</td><td class="d">Combined pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="794" data-acc="R" data-u="" data-st="1" id="obj-bi-794"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">794</td><td class="n">HumdAlrm</td><td class="d">Humidifier alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="48824" data-acc="R" data-u="" data-st="1" id="obj-bi-48824"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48824</td><td class="n">PostCoilIIAlrm</td><td class="d">Post coil II alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="30669" data-acc="R" data-u="" data-st="1" id="obj-bi-30669"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30669</td><td class="n">PostCoilIAlrm</td><td class="d">Post coil I alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="15735" data-acc="R" data-u="" data-st="1" id="obj-bi-15735"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15735</td><td class="n">RecvFrst</td><td class="d">Recovery frost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="2056" data-acc="R" data-u="" data-st="1" id="obj-bi-2056"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2056</td><td class="n">PrehPumpAlrm</td><td class="d">Pre-heat pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="47896" data-acc="R" data-u="" data-st="1" id="obj-bi-47896"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47896</td><td class="n">PrehElectAlrm</td><td class="d">Pre-heat electric alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="42202" data-acc="R" data-u="" data-st="1" id="obj-bi-42202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42202</td><td class="n">ERQ1Alrm</td><td class="d">ERQ 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="2302" data-acc="R" data-u="" data-st="1" id="obj-bi-2302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2302</td><td class="n">R32Leakage</td><td class="d">R32 leakage alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="19983" data-acc="R" data-u="" data-st="1" id="obj-bi-19983"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19983</td><td class="n">ERQ1DfrsSwtc</td><td class="d">ERQ 1 defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="7198" data-acc="R" data-u="" data-st="1" id="obj-bi-7198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7198</td><td class="n">SplyFltrOptFault</td><td class="d">Supply optional filter fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="29473" data-acc="R" data-u="" data-st="1" id="obj-bi-29473"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29473</td><td class="n">SplyFltrOptWarn</td><td class="d">Supply optional filter warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="56935" data-acc="R" data-u="" data-st="1" id="obj-bi-56935"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56935</td><td class="n">RtrnFltrFault</td><td class="d">Return filter fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="12152" data-acc="R" data-u="" data-st="1" id="obj-bi-12152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12152</td><td class="n">RtrnFltrWarn</td><td class="d">Return filter warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="54735" data-acc="R" data-u="" data-st="1" id="obj-bi-54735"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54735</td><td class="n">RtrnFltrOptFault</td><td class="d">Return filter optional fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="36326" data-acc="R" data-u="" data-st="1" id="obj-bi-36326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36326</td><td class="n">RtrnFltrOptWarn</td><td class="d">Return filter optional warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="58631" data-acc="R" data-u="" data-st="1" id="obj-bi-58631"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58631</td><td class="n">OutdFltrFault</td><td class="d">Outdoor filter fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="18767" data-acc="R" data-u="" data-st="1" id="obj-bi-18767"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18767</td><td class="n">OutdFltrWarn</td><td class="d">Outdoor filter warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="33280" data-acc="R" data-u="" data-st="1" id="obj-bi-33280"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33280</td><td class="n">OutdPrFlOptFault</td><td class="d">Outdoor pre filter optional fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="41028" data-acc="R" data-u="" data-st="1" id="obj-bi-41028"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41028</td><td class="n">OutdPrFlOptWarn</td><td class="d">Outdoor pre filter optional warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="40552" data-acc="R" data-u="" data-st="1" id="obj-bi-40552"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40552</td><td class="n">SplyFanCommAlrm</td><td class="d">Supply fan communication alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="24751" data-acc="R" data-u="" data-st="1" id="obj-bi-24751"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24751</td><td class="n">RtrnFanCommAlrm</td><td class="d">Return fan communication alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="97" data-i="5718" data-acc="R" data-u="" data-st="1" id="obj-bo-5718"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5718</td><td class="n">UnitRunSwtc</td><td class="d">Unit run switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="98" data-i="6135" data-acc="R" data-u="" data-st="1" id="obj-bo-6135"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6135</td><td class="n">CombPumpCmnd</td><td class="d">Combined pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="99" data-i="54908" data-acc="R" data-u="" data-st="1" id="obj-bo-54908"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">54908</td><td class="n">CoHeSwtc</td><td class="d">Cool/Heat switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="100" data-i="48570" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-48570"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">48570</td><td class="n">GlblAlrmSwtc</td><td class="d">Global alarm switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="101" data-i="59991" data-acc="R" data-u="" data-st="1" id="obj-bo-59991"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">59991</td><td class="n">HumdCmnd</td><td class="d">Humidifier command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="102" data-i="61396" data-acc="R" data-u="" data-st="1" id="obj-bo-61396"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">61396</td><td class="n">ShutDmprCmnd</td><td class="d">Shutoff damper command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="103" data-i="19863" data-acc="R" data-u="" data-st="1" id="obj-bo-19863"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">19863</td><td class="n">ERQ1Cmnd</td><td class="d">ERQ command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="104" data-i="24765" data-acc="R" data-u="" data-st="1" id="obj-bo-24765"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">24765</td><td class="n">ERQ1CoHeSwtc</td><td class="d">ERQ 1 Cool/Heat switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cool, 1=Heat</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="105" data-i="55004" data-acc="R" data-u="" data-st="1" id="obj-bo-55004"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">55004</td><td class="n">LowFlowAlrm</td><td class="d">Low flow alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="106" data-i="51260" data-acc="R" data-u="" data-st="1" id="obj-bo-51260"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">51260</td><td class="n">PrehElecCmnd</td><td class="d">Pre-heat electric command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="107" data-i="60102" data-acc="R" data-u="" data-st="1" id="obj-bo-60102"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">60102</td><td class="n">PrehPumpCmnd</td><td class="d">Pre-heat pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="108" data-i="29159" data-acc="R" data-u="" data-st="1" id="obj-bo-29159"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">29159</td><td class="n">PostCoilICmnd</td><td class="d">Post coil I command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="109" data-i="57656" data-acc="R" data-u="" data-st="1" id="obj-bo-57656"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">57656</td><td class="n">PostCoilIICmnd</td><td class="d">Post coil II command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="58347" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-58347"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">58347</td><td class="n">UnitStatusMS</td><td class="d">Unit status multistate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Off by fire alarm, 2=Off by alarm, 3=Off by recovery frost, 7=Post ventilation, 9=Off by DI switch, 12=Pre heating, 20=Off by BMS, 21=On, 22=Ventilation, 23=Economy, 24=Test, 25=Off by scheduler, 26=On by scheduler, 27=Ventilation, 28=Economy</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="6080" data-acc="R" data-u="" data-st="1" id="obj-mv-6080"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6080</td><td class="n">ActOpMode</td><td class="d">Actual Operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Stop, 2=Start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="19336" data-acc="R" data-u="" data-st="1" id="obj-mv-19336"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19336</td><td class="n">DOShutDmpr</td><td class="d">DO Shutoff dampers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="35320" data-acc="R" data-u="" data-st="1" id="obj-mv-35320"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35320</td><td class="n">AOShutDmpr</td><td class="d">AO Shutoff dampers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="24562" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-24562"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24562</td><td class="n">NetworkCtrl</td><td class="d">Unit Status BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Ventilation, 4=Economy, 5=Scheduler</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="24616" data-acc="R" data-u="" data-st="1" id="obj-mv-24616"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24616</td><td class="n">SuWiSwtchCheckState</td><td class="d">Cool/Heat state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Cool, 2=Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="28594" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-28594"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28594</td><td class="n">SuWiNetworkChgover</td><td class="d">Cool/Heat BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Cool, 2=Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="46769" data-acc="R" data-u="" data-st="1" id="obj-mv-46769"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46769</td><td class="n">AlmCl0</td><td class="d">Alarm class 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="42640" data-acc="R" data-u="" data-st="1" id="obj-mv-42640"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42640</td><td class="n">AlmCl1</td><td class="d">Alarm class 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="38643" data-acc="R" data-u="" data-st="1" id="obj-mv-38643"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38643</td><td class="n">AlmCl2</td><td class="d">Alarm class 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="34514" data-acc="R" data-u="" data-st="1" id="obj-mv-34514"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34514</td><td class="n">AlmCl3</td><td class="d">Alarm class 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied Compact air handler, Fujin Comfort software point IDs by name</summary><ul><li><a href="#obj-ai-10863"><code>AI10863</code></a>TempOutd</li><li><a href="#obj-ai-13351"><code>AI13351</code></a>TempOutdOpt</li><li><a href="#obj-ai-19757"><code>AI19757</code></a>TempSply</li><li><a href="#obj-ai-16754"><code>AI16754</code></a>TempSplyOpt</li><li><a href="#obj-ai-12945"><code>AI12945</code></a>TempRtrn</li><li><a href="#obj-ai-17444"><code>AI17444</code></a>TempExht</li><li><a href="#obj-ai-62672"><code>AI62672</code></a>TempRoom</li><li><a href="#obj-ai-15651"><code>AI15651</code></a>PresOutdFltr</li><li><a href="#obj-ai-8734"><code>AI8734</code></a>PresOutdPrFlOpt</li><li><a href="#obj-ai-23316"><code>AI23316</code></a>PresRtrnFltr</li><li><a href="#obj-ai-4028"><code>AI4028</code></a>PresRtrnFltrOpt</li><li><a href="#obj-ai-61819"><code>AI61819</code></a>PresSplyFltrOpt</li><li><a href="#obj-ai-62083"><code>AI62083</code></a>PresRecv</li><li><a href="#obj-ai-21736"><code>AI21736</code></a>PresSplyFan</li><li><a href="#obj-ai-64433"><code>AI64433</code></a>PresRtrnFan</li><li><a href="#obj-ai-29985"><code>AI29985</code></a>PresSplyFanOpt</li><li><a href="#obj-ai-20651"><code>AI20651</code></a>PresRtrnFanOpt</li><li><a href="#obj-ai-37231"><code>AI37231</code></a>HumdOutd</li><li><a href="#obj-ai-63021"><code>AI63021</code></a>HumdSply</li><li><a href="#obj-ai-35217"><code>AI35217</code></a>HumdRtrn</li><li><a href="#obj-ai-63516"><code>AI63516</code></a>CO2Rtrn</li><li><a href="#obj-ai-21570"><code>AI21570</code></a>IEQTempRtrn</li><li><a href="#obj-ai-61250"><code>AI61250</code></a>IEQHumdRtrn</li><li><a href="#obj-ai-59257"><code>AI59257</code></a>IEQCO2</li><li><a href="#obj-ai-54715"><code>AI54715</code></a>IEQPM25</li><li><a href="#obj-ai-14348"><code>AI14348</code></a>IEQPM10</li><li><a href="#obj-ai-7794"><code>AI7794</code></a>IEQVOC</li><li><a href="#obj-ao-3813"><code>AO3813</code></a>BypaDmprSgnl</li><li><a href="#obj-ao-3072"><code>AO3072</code></a>MixgDmprSgnl</li><li><a href="#obj-ao-60281"><code>AO60281</code></a>SplyFan1Sgnl</li><li><a href="#obj-ao-24143"><code>AO24143</code></a>PostCoilISgnl</li><li><a href="#obj-ao-8872"><code>AO8872</code></a>RtrnFan1Sgnl</li><li><a href="#obj-ao-51554"><code>AO51554</code></a>PrehCoilSgnlOpt</li><li><a href="#obj-ao-3600"><code>AO3600</code></a>OuExDmprSgnl</li><li><a href="#obj-ao-25396"><code>AO25396</code></a>CombCoilSgnl</li><li><a href="#obj-ao-40866"><code>AO40866</code></a>PostCoilIISgnl</li><li><a href="#obj-ao-5070"><code>AO5070</code></a>HumdSgnl</li><li><a href="#obj-av-8970"><code>AV8970</code></a>TmpSpvCoSpvClg</li><li><a href="#obj-av-22817"><code>AV22817</code></a>TmpSpvCoSpvHtg</li><li><a href="#obj-av-9220"><code>AV9220</code></a>MainCoolSetpEcon</li><li><a href="#obj-av-31739"><code>AV31739</code></a>MainHeatSetpEcon</li><li><a href="#obj-av-35815"><code>AV35815</code></a>SplyTSetpMin</li><li><a href="#obj-av-28857"><code>AV28857</code></a>SplyTSetpMax</li><li><a href="#obj-av-50820"><code>AV50820</code></a>SplyFanFlowSetp</li><li><a href="#obj-av-62777"><code>AV62777</code></a>SplyFanFlowSetpEcon</li><li><a href="#obj-av-14403"><code>AV14403</code></a>RtrnFanFlowSetp</li><li><a href="#obj-av-27465"><code>AV27465</code></a>RtrnFanFlowSetpEcon</li><li><a href="#obj-av-8237"><code>AV8237</code></a>SplyFanFlowMin</li><li><a href="#obj-av-56179"><code>AV56179</code></a>SplyFanFlowMax</li><li><a href="#obj-av-22461"><code>AV22461</code></a>RtrnFanFlowMin</li><li><a href="#obj-av-44259"><code>AV44259</code></a>RtrnFanFlowMax</li><li><a href="#obj-av-28940"><code>AV28940</code></a>SplyFanPresSetp</li><li><a href="#obj-av-51006"><code>AV51006</code></a>SplyFanPresSetpEcon</li><li><a href="#obj-av-36811"><code>AV36811</code></a>RtrnFanPresSetp</li><li><a href="#obj-av-22862"><code>AV22862</code></a>RtrnFanPresSetpEcon</li><li><a href="#obj-av-61085"><code>AV61085</code></a>MainHumdSetp</li><li><a href="#obj-av-39494"><code>AV39494</code></a>MainHumdSetpEcon</li><li><a href="#obj-av-40417"><code>AV40417</code></a>MainDhumSetp</li><li><a href="#obj-av-61062"><code>AV61062</code></a>MainDhumSetpEcon</li><li><a href="#obj-av-42868"><code>AV42868</code></a>CO2Setp</li><li><a href="#obj-av-2656"><code>AV2656</code></a>RecvTempDfrsEval</li><li><a href="#obj-av-7056"><code>AV7056</code></a>SplyNtrlZone</li><li><a href="#obj-av-8180"><code>AV8180</code></a>RecvTimeDfrs</li><li><a href="#obj-av-19322"><code>AV19322</code></a>FanDfrsFact</li><li><a href="#obj-av-25173"><code>AV25173</code></a>RecvDlayDfrsEval</li><li><a href="#obj-av-39517"><code>AV39517</code></a>RecvDfrsSplyThrs</li><li><a href="#obj-av-20464"><code>AV20464</code></a>UnitStatus</li><li><a href="#obj-av-4779"><code>AV4779</code></a>WinterPreheatingTime</li><li><a href="#obj-av-61112"><code>AV61112</code></a>WinterPreheatThrh</li><li><a href="#obj-av-52988"><code>AV52988</code></a>ActCtrlVal</li><li><a href="#obj-bi-18594"><code>BI18594</code></a>FrstSwtc</li><li><a href="#obj-bi-40060"><code>BI40060</code></a>FireAlrm</li><li><a href="#obj-bi-56526"><code>BI56526</code></a>UnitSwtc</li><li><a href="#obj-bi-42108"><code>BI42108</code></a>CmEcSwtc</li><li><a href="#obj-bi-54908"><code>BI54908</code></a>CoHeSwtc</li><li><a href="#obj-bi-62777"><code>BI62777</code></a>CombPumpAlrm</li><li><a href="#obj-bi-794"><code>BI794</code></a>HumdAlrm</li><li><a href="#obj-bi-48824"><code>BI48824</code></a>PostCoilIIAlrm</li><li><a href="#obj-bi-30669"><code>BI30669</code></a>PostCoilIAlrm</li><li><a href="#obj-bi-15735"><code>BI15735</code></a>RecvFrst</li><li><a href="#obj-bi-2056"><code>BI2056</code></a>PrehPumpAlrm</li><li><a href="#obj-bi-47896"><code>BI47896</code></a>PrehElectAlrm</li><li><a href="#obj-bi-42202"><code>BI42202</code></a>ERQ1Alrm</li><li><a href="#obj-bi-2302"><code>BI2302</code></a>R32Leakage</li><li><a href="#obj-bi-19983"><code>BI19983</code></a>ERQ1DfrsSwtc</li><li><a href="#obj-bi-7198"><code>BI7198</code></a>SplyFltrOptFault</li><li><a href="#obj-bi-29473"><code>BI29473</code></a>SplyFltrOptWarn</li><li><a href="#obj-bi-56935"><code>BI56935</code></a>RtrnFltrFault</li><li><a href="#obj-bi-12152"><code>BI12152</code></a>RtrnFltrWarn</li><li><a href="#obj-bi-54735"><code>BI54735</code></a>RtrnFltrOptFault</li><li><a href="#obj-bi-36326"><code>BI36326</code></a>RtrnFltrOptWarn</li><li><a href="#obj-bi-58631"><code>BI58631</code></a>OutdFltrFault</li><li><a href="#obj-bi-18767"><code>BI18767</code></a>OutdFltrWarn</li><li><a href="#obj-bi-33280"><code>BI33280</code></a>OutdPrFlOptFault</li><li><a href="#obj-bi-41028"><code>BI41028</code></a>OutdPrFlOptWarn</li><li><a href="#obj-bi-40552"><code>BI40552</code></a>SplyFanCommAlrm</li><li><a href="#obj-bi-24751"><code>BI24751</code></a>RtrnFanCommAlrm</li><li><a href="#obj-bo-5718"><code>BO5718</code></a>UnitRunSwtc</li><li><a href="#obj-bo-6135"><code>BO6135</code></a>CombPumpCmnd</li><li><a href="#obj-bo-54908"><code>BO54908</code></a>CoHeSwtc</li><li><a href="#obj-bo-48570"><code>BO48570</code></a>GlblAlrmSwtc</li><li><a href="#obj-bo-59991"><code>BO59991</code></a>HumdCmnd</li><li><a href="#obj-bo-61396"><code>BO61396</code></a>ShutDmprCmnd</li><li><a href="#obj-bo-19863"><code>BO19863</code></a>ERQ1Cmnd</li><li><a href="#obj-bo-24765"><code>BO24765</code></a>ERQ1CoHeSwtc</li><li><a href="#obj-bo-55004"><code>BO55004</code></a>LowFlowAlrm</li><li><a href="#obj-bo-51260"><code>BO51260</code></a>PrehElecCmnd</li><li><a href="#obj-bo-60102"><code>BO60102</code></a>PrehPumpCmnd</li><li><a href="#obj-bo-29159"><code>BO29159</code></a>PostCoilICmnd</li><li><a href="#obj-bo-57656"><code>BO57656</code></a>PostCoilIICmnd</li><li><a href="#obj-mv-58347"><code>MV58347</code></a>UnitStatusMS</li><li><a href="#obj-mv-6080"><code>MV6080</code></a>ActOpMode</li><li><a href="#obj-mv-19336"><code>MV19336</code></a>DOShutDmpr</li><li><a href="#obj-mv-35320"><code>MV35320</code></a>AOShutDmpr</li><li><a href="#obj-mv-24562"><code>MV24562</code></a>NetworkCtrl</li><li><a href="#obj-mv-24616"><code>MV24616</code></a>SuWiSwtchCheckState</li><li><a href="#obj-mv-28594"><code>MV28594</code></a>SuWiNetworkChgover</li><li><a href="#obj-mv-46769"><code>MV46769</code></a>AlmCl0</li><li><a href="#obj-mv-42640"><code>MV42640</code></a>AlmCl1</li><li><a href="#obj-mv-38643"><code>MV38643</code></a>AlmCl2</li><li><a href="#obj-mv-34514"><code>MV34514</code></a>AlmCl3</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Which objects exist depends on the AHU configuration (optional sensors and filters, pre/post coils, humidifier, ERQ).</li><li>UnitStatusMS (MV 58347) is printed with states numbered from 0; numbers marked &quot;-&quot; in the guide are left out.</li><li>Multistate commands use the printed text order starting at 1 (e.g. NetworkCtrl 1 = Off, 2 = On, 3 = Ventilation, 4 = Economy, 5 = Scheduler).</li><li>CoHeSwtc is printed as both BI 54908 and BO 54908.</li><li>Daikin France (Easyspec) publishes this guide as a PDF inside a zip together with the Modbus guide.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Compact air handler, Fujin Comfort software (Daikin Applied Europe) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) have?</summary><p>This list has 121 BACnet objects: 27 analog inputs, 10 analog outputs, 33 analog values, 27 binary inputs, 13 binary outputs, 11 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet points are writable?</summary><p>34 of the 121 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet documentation?</summary><p>The source is BAS Integration Guide - BACnet protocol (Compact, Fujin Comfort) (D-EIGOC00101-25_00EN), published free by Daikin Applied at https://easyspec.daikin.fr/Easyspec/2-BASE_WEB/4-CTA/Documentations/A3_COMP_R/Manuel%20Adressage%20Com/COM_A3_COMP_R.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)?</summary><p>Start with MV 24562 NetworkCtrl (Network on/off/ventilation/economy/scheduler); MV 28594 SuWiNetworkChgover (Cool/heat command from the BMS); AV 8970 TmpSpvCoSpvClg (Main cooling setpoint); AV 22817 TmpSpvCoSpvHtg (Main heating setpoint); AV 50820 SplyFanFlowSetp (Supply fan flow setpoint, m3/h); MV 58347 UnitStatusMS (Unit status (why the unit runs or stops)); AV 52988 ActCtrlVal (Temperature being controlled); AI 19757 TempSply (Supply air temperature); BO 48570 GlblAlrmSwtc (Global alarm output).</p></details><details><summary>How do I enable BMS control of the Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)?</summary><p>Control over the network needs the unit control source set to Network at the keypad (Main Menu &gt; Ctrl Source = Network; default Local). NetworkCtrl (MV 24562) then commands Off/On/Ventilation/Economy/Scheduler and SuWiNetworkChgover (MV 28594) sets cool or heat.</p></details><details><summary>How do I check these points on the real Compact air handler, Fujin Comfort software (Daikin Applied Europe)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.</p><div class="meta">431 objects &middot; 61 writable &middot; D-EIGOC00108-22_05EN</div><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet" data-row><span class="k">Chiller plant manager (multi-chiller sequencer)</span><h3>Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h3><p>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.</p><div class="meta">462 objects &middot; 34 writable &middot; D-EIGOC00110-21_03EN</div><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h3><p>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.</p><div class="meta">68 objects &middot; 6 writable &middot; ED 19111-1</div><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h3><p>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.</p><div class="meta">384 objects &middot; 94 writable &middot; ED 19117-3</div><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h3><p>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.</p><div class="meta">433 objects &middot; 128 writable &middot; ED 15120-11</div><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Daikin Applied MicroTech II Applied Rooftop Unit Controller</h3><p>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller.</p><div class="meta">75 objects &middot; 37 writable &middot; ED 15060-13</div><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained" data-row><span class="k">Rooftop unit / AHU controller</span><h3>Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h3><p>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.</p><div class="meta">294 objects &middot; 112 writable &middot; ED 15112-20</div><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu" data-row><span class="k">Air handler unit controller</span><h3>Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h3><p>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units.</p><div class="meta">310 objects &middot; 125 writable &middot; ED 19126-4</div><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom air handler)</span><h3>Daikin Applied MicroTech Unit Ventilator Controller</h3><p>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port.</p><div class="meta">187 objects &middot; 127 writable &middot; ED 19110-6</div><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array" data-row><span class="k">EC fan array controller (air handler)</span><h3>Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h3><p>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans.</p><div class="meta">146 objects &middot; 10 writable &middot; ED 19122-3</div><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://easyspec.daikin.fr/Easyspec/2-BASE_WEB/4-CTA/Documentations/A3_COMP_R/Manuel%20Adressage%20Com/COM_A3_COMP_R.zip" rel="nofollow noopener" target="_blank">BAS Integration Guide - BACnet protocol (Compact, Fujin Comfort) &middot; D-EIGOC00101-25_00EN</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
