<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied iCM chiller plant BACnet Points List</title>
<meta name="description" content="Daikin Applied iCM chiller plant manager, option 184 BACnet points list: 462 objects by ID and name, e.g. MV 1324 = MasterEnablingSp.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied iCM chiller plant BACnet Points List">
<meta property="og:description" content="Daikin Applied iCM chiller plant manager, option 184 BACnet points list: 462 objects by ID and name, e.g. MV 1324 = MasterEnablingSp.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied iCM chiller plant BACnet Points List">
<meta name="twitter:description" content="Daikin Applied iCM chiller plant manager, option 184 BACnet points list: 462 objects by ID and name, e.g. MV 1324 = MasterEnablingSp.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet",
   "name": "Daikin Applied iCM chiller plant BACnet Points List",
   "description": "Daikin Applied iCM chiller plant manager, option 184 BACnet points list: 462 objects by ID and name, e.g. MV 1324 = MasterEnablingSp.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet#dataset",
   "name": "Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet Points List",
   "description": "iCM is a software option on a MicroTech 4 chiller that makes it the master of a multi-chiller plant: it stages a master and up to seven slaves and tracks system load, demand limit and the standby unit. Version 5.00 also manages evaporator/condenser pumps (iPM), up to ten cooling towers (iCT) and iSM pump groups. BACnet IP or BACnet MS/TP comes from a POL908/POL904 module or the onboard software option on that controller. Most objects are read-only plant data per chiller; writable ones cover master enable, staging priorities, standby unit, pump and tower network setpoints and alarm resets. Daikin Applied iCM chiller plant manager, option 184 BACnet points list: 462 objects by ID and name, e.g. MV 1324 = MasterEnablingSp.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet",
   "keywords": [
    "Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet Points List",
    "Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet objects",
    "Daikin Applied BACnet",
    "iCM BACnet points list",
    "Option 184 BACnet points list",
    "iCM option 184 BACnet points list",
    "Intelligent Chiller Manager BACnet points list",
    "iCM Standard BACnet points list",
    "iCM Advanced BACnet points list",
    "iCM Expanded BACnet points list",
    "iPM BACnet points list",
    "iCT BACnet points list",
    "iSM BACnet points list",
    "D-EIGOC00110-21_03 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BAS Integration guide - BACnet protocol (iCM, Option 184)",
    "url": "https://my.daikin.eu/content/dam/document-library/installation-manuals/iCM_BAS%20Integration%20Guid%20BACNet_D-EIGOC00110-21_English.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Chiller plant manager (multi-chiller sequencer)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 462 BACnet objects: 2 analog inputs, 212 analog values, 43 binary values, 205 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "34 of the 462 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BAS Integration guide - BACnet protocol (iCM, Option 184) (D-EIGOC00110-21_03EN), revision 2023-11, published free by Daikin Applied at https://my.daikin.eu/content/dam/document-library/installation-manuals/iCM_BAS%20Integration%20Guid%20BACNet_D-EIGOC00110-21_English.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1324 MasterEnablingSp (Master unit enable (1 = Disable, 2 = Enable)); MV 1448 EvapPM'ClearAlm (Reset evaporator pump manager alarms (2 = Reset)); MV 1100 SysOpSta (Plant run state (Stop / Run)); AI 1103 CommonLWT (Common leaving chilled water temperature); AV 1107 SysActSp (Active plant setpoint); AV 1112 SystemLoad (Plant load, %); MV 1136 MasterData'State (Master chiller state, incl. Alarm / ComErr); MV 1154 S1State (Slave 1 state; S2State-S7State follow); MV 1354 EvapPM'GenAlm (Evaporator pump manager general alarm); MV 1445 ConfigErrReason (Plant configuration alarm reason (1 = None))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The guide exposes no plant start/stop or plant setpoint object. MasterEnablingSp (MV 1324) enables or disables the master unit, and the per-unit cooling/heating priorities (MV 1325-1340) and StandbyChillerSp (MV 51) set the staging; the guide does not describe how the plant itself is enabled from a BMS."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Pump speed and bypass control take network setpoints (AV 1370/1373/1376/1382/1385 evaporator, AV 1411/1414/1417/1422/1425 condenser) and the tower leaving water control takes iCT'LwtCtrl'SpNtwk (AV 1462); the guide does not say how these are selected over the local values."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real iCM chiller plant manager, option 184 (Daikin Applied Europe)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "iCM chiller plant manager, option 184 (Daikin Applied Europe)",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">iCM chiller plant manager, option 184 (Daikin Applied Europe)</li></ol>
<p class="eyebrow">Chiller plant manager (multi-chiller sequencer) &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>iCM is a software option on a MicroTech 4 chiller that makes it the master of a multi-chiller plant: it stages a master and up to seven slaves and tracks system load, demand limit and the standby unit. Version 5.00 also manages evaporator/condenser pumps (iPM), up to ten cooling towers (iCT) and iSM pump groups. BACnet IP or BACnet MS/TP comes from a POL908/POL904 module or the onboard software option on that controller. Most objects are read-only plant data per chiller; writable ones cover master enable, staging priorities, standby unit, pump and tower network setpoints and alarm resets.</p>
<p>This page lists <strong>462 BACnet objects</strong> for the Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) &mdash; 34 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>iCM chiller plant manager, option 184 (Daikin Applied Europe)</dd></div><div><dt>Equipment</dt><dd>Chiller plant manager (multi-chiller sequencer)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>462 (34 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1</dd></div><div><dt>Also known as</dt><dd>iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</dd></div><div><dt>Source document</dt><dd><a href="https://my.daikin.eu/content/dam/document-library/installation-manuals/iCM_BAS%20Integration%20Guid%20BACNet_D-EIGOC00110-21_English.pdf" rel="nofollow noopener" target="_blank">BAS Integration guide - BACnet protocol (iCM, Option 184) &middot; D-EIGOC00110-21_03EN &middot; rev. 2023-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet.csv" rel="nofollow" download>Download CSV <small>462 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://my.daikin.eu/content/dam/document-library/installation-manuals/iCM_BAS%20Integration%20Guid%20BACNet_D-EIGOC00110-21_English.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/icm-chiller-manager-bacnet">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h2>
<div class="answer"><b>Integration in brief</b><p>Read the plant view from the master chiller: system run state, common leaving water temperature, active setpoint, load and the state of each chiller. Write only the few plant settings exposed (master enable, staging priorities, standby unit, pump/tower network setpoints) and use the alarm reset MVs. Start/stop and setpoints for individual chillers are not in this list.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1324">MV 1324</a></td><td class="n">MasterEnablingSp</td><td>Master unit enable (1 = Disable, 2 = Enable)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1448">MV 1448</a></td><td class="n">EvapPM&#x27;ClearAlm</td><td>Reset evaporator pump manager alarms (2 = Reset)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1100">MV 1100</a></td><td class="n">SysOpSta</td><td>Plant run state (Stop / Run)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1103">AI 1103</a></td><td class="n">CommonLWT</td><td>Common leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1107">AV 1107</a></td><td class="n">SysActSp</td><td>Active plant setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1112">AV 1112</a></td><td class="n">SystemLoad</td><td>Plant load, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1136">MV 1136</a></td><td class="n">MasterData&#x27;State</td><td>Master chiller state, incl. Alarm / ComErr</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1154">MV 1154</a></td><td class="n">S1State</td><td>Slave 1 state; S2State-S7State follow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1354">MV 1354</a></td><td class="n">EvapPM&#x27;GenAlm</td><td>Evaporator pump manager general alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1445">MV 1445</a></td><td class="n">ConfigErrReason</td><td>Plant configuration alarm reason (1 = None)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The guide exposes no plant start/stop or plant setpoint object. MasterEnablingSp (MV 1324) enables or disables the master unit, and the per-unit cooling/heating priorities (MV 1325-1340) and StandbyChillerSp (MV 51) set the staging; the guide does not describe how the plant itself is enabled from a BMS.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Pump speed and bypass control take network setpoints (AV 1370/1373/1376/1382/1385 evaporator, AV 1411/1414/1417/1422/1425 condenser) and the tower leaving water control takes iCT&#x27;LwtCtrl&#x27;SpNtwk (AV 1462); the guide does not say how these are selected over the local values.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP comes from the POL908 module or, on MicroTech 4, the onboard BACnet IP software option (enabled under Commissioning &gt; Configuration &gt; Software Options with an unlock password).</li><li>BACnet MS/TP comes from the POL904 module or the onboard BACnet MS/TP software option.</li><li>BACnet IP defaults: device instance 1, UDP port 47808, DHCP off; set Apply Changes = Yes after editing, which restarts the controller.</li><li>BACnet MS/TP module defaults: MAC address 24, 38400 baud, Max Master 127, Max Info Frames 1; the device instance is derived from the production number and date code. Cycle power after changing the address.</li><li>EDE files are regenerated each time the BACnet server starts and can be downloaded by FTP from the POL908; re-export them after any configuration change.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Several multistate objects use 0 = NULL as the first state; write the real value (e.g. 2 = Enable), not 0.</li><li>Staging priorities (MV 1325-1340, 1-8) and StandbyChillerSp are settings; write them once, not cyclically.</li><li>Slave state objects are named S1State-S7State, not SlaveDataN&#x27;State like the other slave objects.</li><li>There is no single plant alarm object: watch the master/slave State MVs, the slave CommErr/Missing BVs, the pump/tower GenAlm MVs and ConfigErrReason.</li><li>The guide prints the same description for several bypass and speed network setpoints; check the object name to tell them apart.</li></ul>
</section>
<h2 id="points">Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">462 of 462 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>212</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>43</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>205</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>462</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>428</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>34</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (301)</option><option value="°C">°C (72)</option><option value="%">% (42)</option><option value="kW">kW (20)</option><option value="kPa">kPa (12)</option><option value="dK">dK (6)</option><option value="l/s">l/s (6)</option><option value="MW">MW (2)</option><option value="%r.H">%r.H (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>227</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="1100" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1100"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1100</td><td class="n">SysOpSta</td><td class="d">System Operating State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="1101" data-acc="R" data-u="" data-st="1" id="obj-mv-1101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1101</td><td class="n">SCMType</td><td class="d">SCM type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Mst/Slv, 2=iCM_Std, 3=iCM_Adv</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="1102" data-acc="R" data-u="" data-st="1" id="obj-mv-1102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1102</td><td class="n">ConfigType</td><td class="d">Configuration type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Undef, 2=OnlyC/O, 3=OnlyH/P, 4=C/O_H/P, 5=Only4P, 6=4P_C/O</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="1103" data-acc="R" data-u="°C" data-min="1" id="obj-ai-1103"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1103</td><td class="n">CommonLWT</td><td class="d">System Cooling leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="1104" data-acc="R" data-u="°C" id="obj-ai-1104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1104</td><td class="n">HeatLWT</td><td class="d">System heating leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="1105" data-acc="R" data-u="°C" id="obj-av-1105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1105</td><td class="n">AvgEEWT</td><td class="d">System avg evaporator entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="1106" data-acc="R" data-u="°C" id="obj-av-1106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1106</td><td class="n">AvgCEWT</td><td class="d">System avg condenser entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="151" data-acc="R" data-u="°C" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">SysCtrlTmp</td><td class="d">System controlled temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="252" data-acc="R" data-u="°C" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">SysCtrlHeat</td><td class="d">System controlled heat temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="1107" data-acc="R" data-u="°C" data-min="1" id="obj-av-1107"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1107</td><td class="n">SysActSp</td><td class="d">System actual setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="1108" data-acc="R" data-u="°C" id="obj-av-1108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1108</td><td class="n">SysHeatSp</td><td class="d">System heat setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="1109" data-acc="R" data-u="" data-st="1" id="obj-mv-1109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1109</td><td class="n">NextChillerOn</td><td class="d">Next chiller on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Master, 3=Slave 1, 4=Slave 2, 5=Slave 3, 6=Slave 4, 7=Slave 5, 8=Slave 6, 9=Slave 7</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="1110" data-acc="R" data-u="" data-st="1" id="obj-mv-1110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1110</td><td class="n">NextChillerOff</td><td class="d">Next chiller off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Master, 3=Slave 1, 4=Slave 2, 5=Slave 3, 6=Slave 4, 7=Slave 5, 8=Slave 6, 9=Slave 7</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="1111" data-acc="R" data-u="" data-st="1" id="obj-mv-1111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1111</td><td class="n">StandbyChillerVal</td><td class="d">Standby chiller Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Master, 3=Slave 1, 4=Slave 2, 5=Slave 3, 6=Slave 4, 7=Slave 5, 8=Slave 6, 9=Slave 7</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="1112" data-acc="R" data-u="%" data-min="1" id="obj-av-1112"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1112</td><td class="n">SystemLoad</td><td class="d">System load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="1113" data-acc="R" data-u="%" id="obj-av-1113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1113</td><td class="n">CoolingLoad</td><td class="d">Cooling load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="1114" data-acc="R" data-u="%" id="obj-av-1114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1114</td><td class="n">HeatingLoad</td><td class="d">Heating load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="1115" data-acc="R" data-u="%" id="obj-av-1115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1115</td><td class="n">SysDemandLimit</td><td class="d">System Demand Limit Value</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="1116" data-acc="R" data-u="" data-st="1" id="obj-mv-1116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1116</td><td class="n">SysDemandLimitOpSta</td><td class="d">System Demand Limit Operating State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="19" data-i="1117" data-acc="R" data-u="" data-st="1" id="obj-mv-1117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1117</td><td class="n">EnergyMonConfigured</td><td class="d">Energy monitoring configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=N/Cfgd, 2=Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="20" data-i="1118" data-acc="R" data-u="" data-st="1" id="obj-mv-1118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1118</td><td class="n">HeatRecConfigured</td><td class="d">Heat recovery configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=N/Cfgd, 2=Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="21" data-i="1119" data-acc="R" data-u="" data-st="1" id="obj-mv-1119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1119</td><td class="n">MasterData&#x27;ActMode</td><td class="d">Master - Actual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="1120" data-acc="R" data-u="" data-st="1" id="obj-mv-1120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1120</td><td class="n">MasterData&#x27;CurrentModeC1</td><td class="d">Master - Circuit #1 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="1121" data-acc="R" data-u="%" id="obj-av-1121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1121</td><td class="n">MasterData&#x27;LoadC1</td><td class="d">Master - Circuit #1 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="1122" data-acc="R" data-u="" id="obj-av-1122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1122</td><td class="n">MasterData&#x27;StartsC1</td><td class="d">Master - Circuit #1 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="1123" data-acc="R" data-u="" id="obj-av-1123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1123</td><td class="n">MasterData&#x27;RunHoursC1</td><td class="d">Master - Circuit #1 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="26" data-i="1124" data-acc="R" data-u="" data-st="1" id="obj-mv-1124"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1124</td><td class="n">MasterData&#x27;CurrentModeC2</td><td class="d">Master - Circuit #2 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="1125" data-acc="R" data-u="%" id="obj-av-1125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1125</td><td class="n">MasterData&#x27;LoadC2</td><td class="d">Master - Circuit #2 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="1126" data-acc="R" data-u="" id="obj-av-1126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1126</td><td class="n">MasterData&#x27;StartsC2</td><td class="d">Master - Circuit #2 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="1127" data-acc="R" data-u="" id="obj-av-1127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1127</td><td class="n">MasterData&#x27;RunHoursC2</td><td class="d">Master - Circuit #2 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="1128" data-acc="R" data-u="°C" id="obj-av-1128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1128</td><td class="n">MasterData&#x27;CEWT</td><td class="d">Master - Condenser entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="1129" data-acc="R" data-u="°C" id="obj-av-1129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1129</td><td class="n">MasterData&#x27;CLWT</td><td class="d">Master - Condenser leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="1130" data-acc="R" data-u="°C" id="obj-av-1130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1130</td><td class="n">MasterData&#x27;EEWT</td><td class="d">Master - Evaporator entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="1131" data-acc="R" data-u="°C" id="obj-av-1131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1131</td><td class="n">MasterData&#x27;ELWT</td><td class="d">Master - Evaporator leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="1132" data-acc="R" data-u="%" id="obj-av-1132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1132</td><td class="n">MasterData&#x27;Load</td><td class="d">Master - Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="1133" data-acc="R" data-u="" id="obj-av-1133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1133</td><td class="n">MasterData&#x27;Starts</td><td class="d">Master - No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="1134" data-acc="R" data-u="" id="obj-av-1134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1134</td><td class="n">MasterData&#x27;RunHours</td><td class="d">Master - Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="37" data-i="1135" data-acc="R" data-u="" data-st="1" id="obj-mv-1135"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1135</td><td class="n">MasterData&#x27;StandAlone</td><td class="d">Master - Standalone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="1136" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1136"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1136</td><td class="n">MasterData&#x27;State</td><td class="d">Master - State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="39" data-i="1137" data-acc="R" data-u="" data-st="1" id="obj-mv-1137"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1137</td><td class="n">SlaveData1&#x27;ActMode</td><td class="d">Slave #1 - Actual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="40" data-i="1138" data-acc="R" data-u="" data-st="1" id="obj-mv-1138"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1138</td><td class="n">SlaveData1&#x27;CurrentModeC1</td><td class="d">Slave #1 - Circuit #1 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="1139" data-acc="R" data-u="%" id="obj-av-1139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1139</td><td class="n">SlaveData1&#x27;LoadC1</td><td class="d">Slave #1 - Circuit #1 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="1140" data-acc="R" data-u="" id="obj-av-1140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1140</td><td class="n">SlaveData1&#x27;StartsC1</td><td class="d">Slave #1 - Circuit #1 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="1141" data-acc="R" data-u="" id="obj-av-1141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1141</td><td class="n">SlaveData1&#x27;RunHoursC1</td><td class="d">Slave #1 - Circuit #1 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="44" data-i="1142" data-acc="R" data-u="" data-st="1" id="obj-mv-1142"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1142</td><td class="n">SlaveData1&#x27;CurrentModeC2</td><td class="d">Slave #1 - Circuit #2 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="1143" data-acc="R" data-u="%" id="obj-av-1143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1143</td><td class="n">SlaveData1&#x27;LoadC2</td><td class="d">Slave #1 - Circuit #2 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="1144" data-acc="R" data-u="" id="obj-av-1144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1144</td><td class="n">SlaveData1&#x27;StartsC2</td><td class="d">Slave #1 - Circuit #2 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="1145" data-acc="R" data-u="" id="obj-av-1145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1145</td><td class="n">SlaveData1&#x27;RunHoursC2</td><td class="d">Slave #1 - Circuit #2 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="1146" data-acc="R" data-u="°C" id="obj-av-1146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1146</td><td class="n">SlaveData1&#x27;CEWT</td><td class="d">Slave #1 - Condenser entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="1147" data-acc="R" data-u="°C" id="obj-av-1147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1147</td><td class="n">SlaveData1&#x27;CLWT</td><td class="d">Slave #1 - Condenser leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="1148" data-acc="R" data-u="°C" id="obj-av-1148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1148</td><td class="n">SlaveData1&#x27;EEWT</td><td class="d">Slave #1 - Evaporator entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="1149" data-acc="R" data-u="°C" id="obj-av-1149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1149</td><td class="n">SlaveData1&#x27;ELWT</td><td class="d">Slave #1 - Evaporator leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="1150" data-acc="R" data-u="%" id="obj-av-1150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1150</td><td class="n">SlaveData1&#x27;Load</td><td class="d">Slave #1 - Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="1151" data-acc="R" data-u="" id="obj-av-1151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1151</td><td class="n">SlaveData1&#x27;Starts</td><td class="d">Slave #1 - No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="1152" data-acc="R" data-u="" id="obj-av-1152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1152</td><td class="n">SlaveData1&#x27;RunHours</td><td class="d">Slave #1 - Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="55" data-i="1153" data-acc="R" data-u="" data-st="1" id="obj-mv-1153"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1153</td><td class="n">SlaveData1&#x27;StandAlone</td><td class="d">Slave #1 - Standalone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="56" data-i="1154" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1154"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1154</td><td class="n">S1State</td><td class="d">Slave #1 - State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="1155" data-acc="R" data-u="" data-st="1" id="obj-mv-1155"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1155</td><td class="n">SlaveData2&#x27;ActMode</td><td class="d">Slave #2 - Actual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="58" data-i="1156" data-acc="R" data-u="" data-st="1" id="obj-mv-1156"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1156</td><td class="n">SlaveData2&#x27;CurrentModeC1</td><td class="d">Slave #2 - Circuit #1 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="1157" data-acc="R" data-u="%" id="obj-av-1157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1157</td><td class="n">SlaveData2&#x27;LoadC1</td><td class="d">Slave #2 - Circuit #1 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="1158" data-acc="R" data-u="" id="obj-av-1158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1158</td><td class="n">SlaveData2&#x27;StartsC1</td><td class="d">Slave #2 - Circuit #1 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="1159" data-acc="R" data-u="" id="obj-av-1159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1159</td><td class="n">SlaveData2&#x27;RunHoursC1</td><td class="d">Slave #2 - Circuit #1 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="1160" data-acc="R" data-u="" data-st="1" id="obj-mv-1160"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1160</td><td class="n">SlaveData2&#x27;CurrentModeC2</td><td class="d">Slave #2 - Circuit #2 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="1161" data-acc="R" data-u="%" id="obj-av-1161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1161</td><td class="n">SlaveData2&#x27;LoadC2</td><td class="d">Slave #2 - Circuit #2 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="1162" data-acc="R" data-u="" id="obj-av-1162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1162</td><td class="n">SlaveData2&#x27;StartsC2</td><td class="d">Slave #2 - Circuit #2 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="1163" data-acc="R" data-u="" id="obj-av-1163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1163</td><td class="n">SlaveData2&#x27;RunHoursC2</td><td class="d">Slave #2 - Circuit #2 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="1164" data-acc="R" data-u="°C" id="obj-av-1164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1164</td><td class="n">SlaveData2&#x27;CEWT</td><td class="d">Slave #2 - Condenser entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="1165" data-acc="R" data-u="°C" id="obj-av-1165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1165</td><td class="n">SlaveData2&#x27;CLWT</td><td class="d">Slave #2 - Condenser leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="1166" data-acc="R" data-u="°C" id="obj-av-1166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1166</td><td class="n">SlaveData2&#x27;EEWT</td><td class="d">Slave #2 - Evaporator entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="1167" data-acc="R" data-u="°C" id="obj-av-1167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1167</td><td class="n">SlaveData2&#x27;ELWT</td><td class="d">Slave #2 - Evaporator leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="1168" data-acc="R" data-u="%" id="obj-av-1168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1168</td><td class="n">SlaveData2&#x27;Load</td><td class="d">Slave #2 - Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="1169" data-acc="R" data-u="" id="obj-av-1169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1169</td><td class="n">SlaveData2&#x27;Starts</td><td class="d">Slave #2 - No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="1170" data-acc="R" data-u="" id="obj-av-1170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1170</td><td class="n">SlaveData2&#x27;RunHours</td><td class="d">Slave #2 - Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="1171" data-acc="R" data-u="" data-st="1" id="obj-mv-1171"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1171</td><td class="n">SlaveData2&#x27;StandAlone</td><td class="d">Slave #2 - Standalone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="1172" data-acc="R" data-u="" data-st="1" id="obj-mv-1172"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1172</td><td class="n">S2State</td><td class="d">Slave #2 - State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="1173" data-acc="R" data-u="" data-st="1" id="obj-mv-1173"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1173</td><td class="n">SlaveData3&#x27;ActMode</td><td class="d">Slave #3 - Actual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="76" data-i="1174" data-acc="R" data-u="" data-st="1" id="obj-mv-1174"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1174</td><td class="n">SlaveData3&#x27;CurrentModeC1</td><td class="d">Slave #3 - Circuit #1 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="1175" data-acc="R" data-u="%" id="obj-av-1175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1175</td><td class="n">SlaveData3&#x27;LoadC1</td><td class="d">Slave #3 - Circuit #1 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="1176" data-acc="R" data-u="" id="obj-av-1176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1176</td><td class="n">SlaveData3&#x27;StartsC1</td><td class="d">Slave #3 - Circuit #1 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="1177" data-acc="R" data-u="" id="obj-av-1177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1177</td><td class="n">SlaveData3&#x27;RunHoursC1</td><td class="d">Slave #3 - Circuit #1 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="1178" data-acc="R" data-u="" data-st="1" id="obj-mv-1178"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1178</td><td class="n">SlaveData3&#x27;CurrentModeC2</td><td class="d">Slave #3 - Circuit #2 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="1179" data-acc="R" data-u="%" id="obj-av-1179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1179</td><td class="n">SlaveData3&#x27;LoadC2</td><td class="d">Slave #3 - Circuit #2 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="1180" data-acc="R" data-u="" id="obj-av-1180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1180</td><td class="n">SlaveData3&#x27;StartsC2</td><td class="d">Slave #3 - Circuit #2 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="1181" data-acc="R" data-u="" id="obj-av-1181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1181</td><td class="n">SlaveData3&#x27;RunHoursC2</td><td class="d">Slave #3 - Circuit #2 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="1182" data-acc="R" data-u="°C" id="obj-av-1182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1182</td><td class="n">SlaveData3&#x27;CEWT</td><td class="d">Slave #3 - Condenser entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="1183" data-acc="R" data-u="°C" id="obj-av-1183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1183</td><td class="n">SlaveData3&#x27;CLWT</td><td class="d">Slave #3 - Condenser leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="1184" data-acc="R" data-u="°C" id="obj-av-1184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1184</td><td class="n">SlaveData3&#x27;EEWT</td><td class="d">Slave #3 - Evaporator entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="1185" data-acc="R" data-u="°C" id="obj-av-1185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1185</td><td class="n">SlaveData3&#x27;ELWT</td><td class="d">Slave #3 - Evaporator leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="1186" data-acc="R" data-u="%" id="obj-av-1186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1186</td><td class="n">SlaveData3&#x27;Load</td><td class="d">Slave #3 - Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="1187" data-acc="R" data-u="" id="obj-av-1187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1187</td><td class="n">SlaveData3&#x27;Starts</td><td class="d">Slave #3 - No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="1188" data-acc="R" data-u="" id="obj-av-1188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1188</td><td class="n">SlaveData3&#x27;RunHours</td><td class="d">Slave #3 - Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="1189" data-acc="R" data-u="" data-st="1" id="obj-mv-1189"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1189</td><td class="n">SlaveData3&#x27;StandAlone</td><td class="d">Slave #3 - Standalone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="1190" data-acc="R" data-u="" data-st="1" id="obj-mv-1190"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1190</td><td class="n">S3State</td><td class="d">Slave #3 - State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="1191" data-acc="R" data-u="" data-st="1" id="obj-mv-1191"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1191</td><td class="n">SlaveData4&#x27;ActMode</td><td class="d">Slave #4 - Actual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="1192" data-acc="R" data-u="" data-st="1" id="obj-mv-1192"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1192</td><td class="n">SlaveData4&#x27;CurrentModeC1</td><td class="d">Slave #4 - Circuit #1 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="1193" data-acc="R" data-u="%" id="obj-av-1193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1193</td><td class="n">SlaveData4&#x27;LoadC1</td><td class="d">Slave #4 - Circuit #1 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="1194" data-acc="R" data-u="" id="obj-av-1194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1194</td><td class="n">SlaveData4&#x27;StartsC1</td><td class="d">Slave #4 - Circuit #1 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="1195" data-acc="R" data-u="" id="obj-av-1195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1195</td><td class="n">SlaveData4&#x27;RunHoursC1</td><td class="d">Slave #4 - Circuit #1 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="1196" data-acc="R" data-u="" data-st="1" id="obj-mv-1196"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1196</td><td class="n">SlaveData4&#x27;CurrentModeC2</td><td class="d">Slave #4 - Circuit #2 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="1197" data-acc="R" data-u="%" id="obj-av-1197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1197</td><td class="n">SlaveData4&#x27;LoadC2</td><td class="d">Slave #4 - Circuit #2 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="1198" data-acc="R" data-u="" id="obj-av-1198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1198</td><td class="n">SlaveData4&#x27;StartsC2</td><td class="d">Slave #4 - Circuit #2 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="1199" data-acc="R" data-u="" id="obj-av-1199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1199</td><td class="n">SlaveData4&#x27;RunHoursC2</td><td class="d">Slave #4 - Circuit #2 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="1200" data-acc="R" data-u="°C" id="obj-av-1200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1200</td><td class="n">SlaveData4&#x27;CEWT</td><td class="d">Slave #4 - Condenser entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="1201" data-acc="R" data-u="°C" id="obj-av-1201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1201</td><td class="n">SlaveData4&#x27;CLWT</td><td class="d">Slave #4 - Condenser leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="1202" data-acc="R" data-u="°C" id="obj-av-1202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1202</td><td class="n">SlaveData4&#x27;EEWT</td><td class="d">Slave #4 - Evaporator entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="1203" data-acc="R" data-u="°C" id="obj-av-1203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1203</td><td class="n">SlaveData4&#x27;ELWT</td><td class="d">Slave #4 - Evaporator leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="1204" data-acc="R" data-u="%" id="obj-av-1204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1204</td><td class="n">SlaveData4&#x27;Load</td><td class="d">Slave #4 - Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="1205" data-acc="R" data-u="" id="obj-av-1205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1205</td><td class="n">SlaveData4&#x27;Starts</td><td class="d">Slave #4 - No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="1206" data-acc="R" data-u="" id="obj-av-1206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1206</td><td class="n">SlaveData4&#x27;RunHours</td><td class="d">Slave #4 - Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="1207" data-acc="R" data-u="" data-st="1" id="obj-mv-1207"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1207</td><td class="n">SlaveData4&#x27;StandAlone</td><td class="d">Slave #4 - Standalone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="1208" data-acc="R" data-u="" data-st="1" id="obj-mv-1208"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1208</td><td class="n">S4State</td><td class="d">Slave #4 - State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="1209" data-acc="R" data-u="" data-st="1" id="obj-mv-1209"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1209</td><td class="n">SlaveData5&#x27;ActMode</td><td class="d">Slave #5 - Actual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="1210" data-acc="R" data-u="" data-st="1" id="obj-mv-1210"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1210</td><td class="n">SlaveData5&#x27;CurrentModeC1</td><td class="d">Slave #5 - Circuit #1 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="1211" data-acc="R" data-u="%" id="obj-av-1211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1211</td><td class="n">SlaveData5&#x27;LoadC1</td><td class="d">Slave #5 - Circuit #1 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="1212" data-acc="R" data-u="" id="obj-av-1212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1212</td><td class="n">SlaveData5&#x27;StartsC1</td><td class="d">Slave #5 - Circuit #1 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="1213" data-acc="R" data-u="" id="obj-av-1213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1213</td><td class="n">SlaveData5&#x27;RunHoursC1</td><td class="d">Slave #5 - Circuit #1 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="1214" data-acc="R" data-u="" data-st="1" id="obj-mv-1214"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1214</td><td class="n">SlaveData5&#x27;CurrentModeC2</td><td class="d">Slave #5 - Circuit #2 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="1215" data-acc="R" data-u="%" id="obj-av-1215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1215</td><td class="n">SlaveData5&#x27;LoadC2</td><td class="d">Slave #5 - Circuit #2 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="1216" data-acc="R" data-u="" id="obj-av-1216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1216</td><td class="n">SlaveData5&#x27;StartsC2</td><td class="d">Slave #5 - Circuit #2 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="1217" data-acc="R" data-u="" id="obj-av-1217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1217</td><td class="n">SlaveData5&#x27;RunHoursC2</td><td class="d">Slave #5 - Circuit #2 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="1218" data-acc="R" data-u="°C" id="obj-av-1218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1218</td><td class="n">SlaveData5&#x27;CEWT</td><td class="d">Slave #5 - Condenser entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="1219" data-acc="R" data-u="°C" id="obj-av-1219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1219</td><td class="n">SlaveData5&#x27;CLWT</td><td class="d">Slave #5 - Condenser leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="1220" data-acc="R" data-u="°C" id="obj-av-1220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1220</td><td class="n">SlaveData5&#x27;EEWT</td><td class="d">Slave #5 - Evaporator entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="1221" data-acc="R" data-u="°C" id="obj-av-1221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1221</td><td class="n">SlaveData5&#x27;ELWT</td><td class="d">Slave #5 - Evaporator leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="1222" data-acc="R" data-u="%" id="obj-av-1222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1222</td><td class="n">SlaveData5&#x27;Load</td><td class="d">Slave #5 - Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="1223" data-acc="R" data-u="" id="obj-av-1223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1223</td><td class="n">SlaveData5&#x27;Starts</td><td class="d">Slave #5 - No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="1224" data-acc="R" data-u="" id="obj-av-1224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1224</td><td class="n">SlaveData5&#x27;RunHours</td><td class="d">Slave #5 - Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="1225" data-acc="R" data-u="" data-st="1" id="obj-mv-1225"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1225</td><td class="n">SlaveData5&#x27;StandAlone</td><td class="d">Slave #5 - Standalone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="1226" data-acc="R" data-u="" data-st="1" id="obj-mv-1226"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1226</td><td class="n">S5State</td><td class="d">Slave #5 - State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="129" data-i="1227" data-acc="R" data-u="" data-st="1" id="obj-mv-1227"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1227</td><td class="n">SlaveData6&#x27;ActMode</td><td class="d">Slave #6 - Actual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="1228" data-acc="R" data-u="" data-st="1" id="obj-mv-1228"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1228</td><td class="n">SlaveData6&#x27;CurrentModeC1</td><td class="d">Slave #6 - Circuit #1 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="1229" data-acc="R" data-u="%" id="obj-av-1229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1229</td><td class="n">SlaveData6&#x27;LoadC1</td><td class="d">Slave #6 - Circuit #1 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="1230" data-acc="R" data-u="" id="obj-av-1230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1230</td><td class="n">SlaveData6&#x27;StartsC1</td><td class="d">Slave #6 - Circuit #1 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="1231" data-acc="R" data-u="" id="obj-av-1231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1231</td><td class="n">SlaveData6&#x27;RunHoursC1</td><td class="d">Slave #6 - Circuit #1 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="1232" data-acc="R" data-u="" data-st="1" id="obj-mv-1232"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1232</td><td class="n">SlaveData6&#x27;CurrentModeC2</td><td class="d">Slave #6 - Circuit #2 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="1233" data-acc="R" data-u="%" id="obj-av-1233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1233</td><td class="n">SlaveData6&#x27;LoadC2</td><td class="d">Slave #6 - Circuit #2 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="1234" data-acc="R" data-u="" id="obj-av-1234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1234</td><td class="n">SlaveData6&#x27;StartsC2</td><td class="d">Slave #6 - Circuit #2 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="1235" data-acc="R" data-u="" id="obj-av-1235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1235</td><td class="n">SlaveData6&#x27;RunHoursC2</td><td class="d">Slave #6 - Circuit #2 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="1236" data-acc="R" data-u="°C" id="obj-av-1236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1236</td><td class="n">SlaveData6&#x27;CEWT</td><td class="d">Slave #6 - Condenser entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="1237" data-acc="R" data-u="°C" id="obj-av-1237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1237</td><td class="n">SlaveData6&#x27;CLWT</td><td class="d">Slave #6 - Condenser leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="1238" data-acc="R" data-u="°C" id="obj-av-1238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1238</td><td class="n">SlaveData6&#x27;EEWT</td><td class="d">Slave #6 - Evaporator entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="1239" data-acc="R" data-u="°C" id="obj-av-1239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1239</td><td class="n">SlaveData6&#x27;ELWT</td><td class="d">Slave #6 - Evaporator leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="1240" data-acc="R" data-u="%" id="obj-av-1240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1240</td><td class="n">SlaveData6&#x27;Load</td><td class="d">Slave #6 - Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="1241" data-acc="R" data-u="" id="obj-av-1241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1241</td><td class="n">SlaveData6&#x27;Starts</td><td class="d">Slave #6 - No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="1242" data-acc="R" data-u="" id="obj-av-1242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1242</td><td class="n">SlaveData6&#x27;RunHours</td><td class="d">Slave #6 - Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="1243" data-acc="R" data-u="" data-st="1" id="obj-mv-1243"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1243</td><td class="n">SlaveData6&#x27;StandAlone</td><td class="d">Slave #6 - Standalone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="1244" data-acc="R" data-u="" data-st="1" id="obj-mv-1244"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1244</td><td class="n">S6State</td><td class="d">Slave #6 - State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="1245" data-acc="R" data-u="" data-st="1" id="obj-mv-1245"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1245</td><td class="n">SlaveData7&#x27;ActMode</td><td class="d">Slave #7 - Actual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="1246" data-acc="R" data-u="" data-st="1" id="obj-mv-1246"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1246</td><td class="n">SlaveData7&#x27;CurrentModeC1</td><td class="d">Slave #7 - Circuit #1 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="1247" data-acc="R" data-u="%" id="obj-av-1247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1247</td><td class="n">SlaveData7&#x27;LoadC1</td><td class="d">Slave #7 - Circuit #1 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="1248" data-acc="R" data-u="" id="obj-av-1248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1248</td><td class="n">SlaveData7&#x27;StartsC1</td><td class="d">Slave #7 - Circuit #1 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="1249" data-acc="R" data-u="" id="obj-av-1249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1249</td><td class="n">SlaveData7&#x27;RunHoursC1</td><td class="d">Slave #7 - Circuit #1 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="1250" data-acc="R" data-u="" data-st="1" id="obj-mv-1250"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1250</td><td class="n">SlaveData7&#x27;CurrentModeC2</td><td class="d">Slave #7 - Circuit #2 Current mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="1251" data-acc="R" data-u="%" id="obj-av-1251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1251</td><td class="n">SlaveData7&#x27;LoadC2</td><td class="d">Slave #7 - Circuit #2 Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="1252" data-acc="R" data-u="" id="obj-av-1252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1252</td><td class="n">SlaveData7&#x27;StartsC2</td><td class="d">Slave #7 - Circuit #2 No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="1253" data-acc="R" data-u="" id="obj-av-1253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1253</td><td class="n">SlaveData7&#x27;RunHoursC2</td><td class="d">Slave #7 - Circuit #2 Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="1254" data-acc="R" data-u="°C" id="obj-av-1254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1254</td><td class="n">SlaveData7&#x27;CEWT</td><td class="d">Slave #7 - Condenser entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="1255" data-acc="R" data-u="°C" id="obj-av-1255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1255</td><td class="n">SlaveData7&#x27;CLWT</td><td class="d">Slave #7 - Condenser leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="1256" data-acc="R" data-u="°C" id="obj-av-1256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1256</td><td class="n">SlaveData7&#x27;EEWT</td><td class="d">Slave #7 - Evaporator entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="1257" data-acc="R" data-u="°C" id="obj-av-1257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1257</td><td class="n">SlaveData7&#x27;ELWT</td><td class="d">Slave #7 - Evaporator leaving water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="1258" data-acc="R" data-u="%" id="obj-av-1258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1258</td><td class="n">SlaveData7&#x27;Load</td><td class="d">Slave #7 - Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="1259" data-acc="R" data-u="" id="obj-av-1259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1259</td><td class="n">SlaveData7&#x27;Starts</td><td class="d">Slave #7 - No. starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="1260" data-acc="R" data-u="" id="obj-av-1260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1260</td><td class="n">SlaveData7&#x27;RunHours</td><td class="d">Slave #7 - Run hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="1261" data-acc="R" data-u="" data-st="1" id="obj-mv-1261"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1261</td><td class="n">SlaveData7&#x27;StandAlone</td><td class="d">Slave #7 - Standalone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="1262" data-acc="R" data-u="" data-st="1" id="obj-mv-1262"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1262</td><td class="n">S7State</td><td class="d">Slave #7 - State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="1263" data-acc="R" data-u="MW" id="obj-av-1263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1263</td><td class="n">SysPoweEl</td><td class="d">System electrical power</td><td class="u">MW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="1264" data-acc="R" data-u="MW" id="obj-av-1264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1264</td><td class="n">SysPowerTherm</td><td class="d">System thermal power</td><td class="u">MW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="1265" data-acc="R" data-u="" id="obj-av-1265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1265</td><td class="n">SysCOP</td><td class="d">System COP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="1266" data-acc="R" data-u="" data-st="1" id="obj-mv-1266"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1266</td><td class="n">MasterData&#x27;EnergyMonCfgd</td><td class="d">Master - Energy monitoring configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=N/Cfgd, 2=Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="1267" data-acc="R" data-u="kW" id="obj-av-1267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1267</td><td class="n">MasterData&#x27;PowerTherm</td><td class="d">Master - Thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="1268" data-acc="R" data-u="kW" id="obj-av-1268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1268</td><td class="n">MasterData&#x27;PowerEl</td><td class="d">Master - Electrical power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="1270" data-acc="R" data-u="kW" id="obj-av-1270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1270</td><td class="n">SlaveData1&#x27;PowerTherm</td><td class="d">Slave #1 - Thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="1271" data-acc="R" data-u="kW" id="obj-av-1271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1271</td><td class="n">SlaveData1&#x27;PowerEl</td><td class="d">Slave #1 - Electrical power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="1273" data-acc="R" data-u="kW" id="obj-av-1273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1273</td><td class="n">SlaveData2&#x27;PowerTherm</td><td class="d">Slave #2 - Thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="1274" data-acc="R" data-u="kW" id="obj-av-1274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1274</td><td class="n">SlaveData2&#x27;PowerEl</td><td class="d">Slave #2 - Electrical power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="1276" data-acc="R" data-u="kW" id="obj-av-1276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1276</td><td class="n">SlaveData3&#x27;PowerTherm</td><td class="d">Slave #3 - Thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="1277" data-acc="R" data-u="kW" id="obj-av-1277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1277</td><td class="n">SlaveData3&#x27;PowerEl</td><td class="d">Slave #3 - Electrical power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="1279" data-acc="R" data-u="kW" id="obj-av-1279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1279</td><td class="n">SlaveData4&#x27;PowerTherm</td><td class="d">Slave #4 - Thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="1280" data-acc="R" data-u="kW" id="obj-av-1280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1280</td><td class="n">SlaveData4&#x27;PowerEl</td><td class="d">Slave #4 - Electrical power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="1282" data-acc="R" data-u="kW" id="obj-av-1282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1282</td><td class="n">SlaveData5&#x27;PowerTherm</td><td class="d">Slave #5 - Thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="1283" data-acc="R" data-u="kW" id="obj-av-1283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1283</td><td class="n">SlaveData5&#x27;PowerEl</td><td class="d">Slave #5 - Electrical power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="1285" data-acc="R" data-u="kW" id="obj-av-1285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1285</td><td class="n">SlaveData6&#x27;PowerTherm</td><td class="d">Slave #6 - Thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="1286" data-acc="R" data-u="kW" id="obj-av-1286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1286</td><td class="n">SlaveData6&#x27;PowerEl</td><td class="d">Slave #6 - Electrical power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="1288" data-acc="R" data-u="kW" id="obj-av-1288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1288</td><td class="n">SlaveData7&#x27;PowerTherm</td><td class="d">Slave #7 - Thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="1289" data-acc="R" data-u="kW" id="obj-av-1289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1289</td><td class="n">SlaveData7&#x27;PowerEl</td><td class="d">Slave #7 - Electrical power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="185" data-i="1290" data-acc="R" data-u="" data-st="1" id="obj-mv-1290"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1290</td><td class="n">SysHeatRecOpSta</td><td class="d">System Heat recovery operating state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="1291" data-acc="R" data-u="°C" id="obj-av-1291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1291</td><td class="n">AvgHeatRecEWT</td><td class="d">Average Heat Recovery Entering Water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="187" data-i="1292" data-acc="R" data-u="" data-st="1" id="obj-mv-1292"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1292</td><td class="n">MasterData&#x27;HeatRecCfgd</td><td class="d">Master - Heat recovery configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=N/Cfgd, 2=Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="188" data-i="1293" data-acc="R" data-u="" data-st="1" id="obj-mv-1293"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1293</td><td class="n">MasterData&#x27;HeatRecRun</td><td class="d">Master - Heat recovery state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="1294" data-acc="R" data-u="°C" id="obj-av-1294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1294</td><td class="n">MasterData&#x27;HeatRecEWT</td><td class="d">Master - Heat recovery entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="190" data-i="1295" data-acc="R" data-u="" data-st="1" id="obj-mv-1295"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1295</td><td class="n">SlaveData1&#x27;HeatRecRun</td><td class="d">Slave #1 - Heat recovery state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="1296" data-acc="R" data-u="°C" id="obj-av-1296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1296</td><td class="n">SlaveData1&#x27;HeatRecEWT</td><td class="d">Slave #1 - Heat recovery entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="192" data-i="1297" data-acc="R" data-u="" data-st="1" id="obj-mv-1297"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1297</td><td class="n">SlaveData2&#x27;HeatRecRun</td><td class="d">Slave #2 - Heat recovery state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="1298" data-acc="R" data-u="°C" id="obj-av-1298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1298</td><td class="n">SlaveData2&#x27;HeatRecEWT</td><td class="d">Slave #2 - Heat recovery entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="194" data-i="1299" data-acc="R" data-u="" data-st="1" id="obj-mv-1299"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1299</td><td class="n">SlaveData3&#x27;HeatRecRun</td><td class="d">Slave #3 - Heat recovery state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="1300" data-acc="R" data-u="°C" id="obj-av-1300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1300</td><td class="n">SlaveData3&#x27;HeatRecEWT</td><td class="d">Slave #3 - Heat recovery entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="196" data-i="1301" data-acc="R" data-u="" data-st="1" id="obj-mv-1301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1301</td><td class="n">SlaveData4&#x27;HeatRecRun</td><td class="d">Slave #4 - Heat recovery state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="1302" data-acc="R" data-u="°C" id="obj-av-1302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1302</td><td class="n">SlaveData4&#x27;HeatRecEWT</td><td class="d">Slave #4 - Heat recovery entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="198" data-i="1303" data-acc="R" data-u="" data-st="1" id="obj-mv-1303"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1303</td><td class="n">SlaveData5&#x27;HeatRecRun</td><td class="d">Slave #5 - Heat recovery state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="1304" data-acc="R" data-u="°C" id="obj-av-1304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1304</td><td class="n">SlaveData5&#x27;HeatRecEWT</td><td class="d">Slave #5 - Heat recovery entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="200" data-i="1305" data-acc="R" data-u="" data-st="1" id="obj-mv-1305"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1305</td><td class="n">SlaveData6&#x27;HeatRecRun</td><td class="d">Slave #6 - Heat recovery state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="1306" data-acc="R" data-u="°C" id="obj-av-1306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1306</td><td class="n">SlaveData6&#x27;HeatRecEWT</td><td class="d">Slave #6 - Heat recovery entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="202" data-i="1307" data-acc="R" data-u="" data-st="1" id="obj-mv-1307"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1307</td><td class="n">SlaveData7&#x27;HeatRecRun</td><td class="d">Slave #7 - Heat recovery state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="1308" data-acc="R" data-u="°C" id="obj-av-1308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1308</td><td class="n">SlaveData7&#x27;HeatRecEWT</td><td class="d">Slave #7 - Heat recovery entering water temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="204" data-i="1309" data-acc="R" data-u="" data-st="1" id="obj-mv-1309"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1309</td><td class="n">SysFreeClgSta</td><td class="d">Freecooling Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off:Switch, 2=WaitOAT, 3=Run, 4=Off:Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="1310" data-acc="R" data-u="°C" id="obj-av-1310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1310</td><td class="n">SysOAT</td><td class="d">System Outside Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="206" data-i="1311" data-acc="R" data-u="" data-st="1" id="obj-mv-1311"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1311</td><td class="n">MasterData&#x27;FreeClgCfgd</td><td class="d">Master - Freecooling configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=N/Cfgd, 2=Cfgd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="207" data-i="1312" data-acc="R" data-u="" data-st="1" id="obj-mv-1312"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1312</td><td class="n">MasterData&#x27;FreeClgAvail</td><td class="d">Master - Freecooling available</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=N/Avail, 2=Avail</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="208" data-i="1313" data-acc="R" data-u="" data-st="1" id="obj-mv-1313"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1313</td><td class="n">MasterData&#x27;FreeClgMode</td><td class="d">Master - Freecooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="209" data-i="1314" data-acc="R" data-u="" data-st="1" id="obj-mv-1314"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1314</td><td class="n">SlaveData1&#x27;FreeClgMode</td><td class="d">Slave #1 - Freecooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="210" data-i="1315" data-acc="R" data-u="" data-st="1" id="obj-mv-1315"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1315</td><td class="n">SlaveData2&#x27;FreeClgMode</td><td class="d">Slave #2 - Freecooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="211" data-i="1316" data-acc="R" data-u="" data-st="1" id="obj-mv-1316"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1316</td><td class="n">SlaveData3&#x27;FreeClgMode</td><td class="d">Slave #3 - Freecooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="212" data-i="1317" data-acc="R" data-u="" data-st="1" id="obj-mv-1317"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1317</td><td class="n">SlaveData4&#x27;FreeClgMode</td><td class="d">Slave #4 - Freecooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="213" data-i="1318" data-acc="R" data-u="" data-st="1" id="obj-mv-1318"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1318</td><td class="n">SlaveData5&#x27;FreeClgMode</td><td class="d">Slave #5 - Freecooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="214" data-i="1319" data-acc="R" data-u="" data-st="1" id="obj-mv-1319"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1319</td><td class="n">SlaveData6&#x27;FreeClgMode</td><td class="d">Slave #6 - Freecooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="215" data-i="1320" data-acc="R" data-u="" data-st="1" id="obj-mv-1320"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1320</td><td class="n">SlaveData7&#x27;FreeClgMode</td><td class="d">Slave #7 - Freecooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="216" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">StandaloneSp</td><td class="d">Standalone Mode Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="217" data-i="1324" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1324"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1324</td><td class="n">MasterEnablingSp</td><td class="d">Master enabling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NULL, 1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="218" data-i="1325" data-acc="W" data-u="" id="obj-mv-1325"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1325</td><td class="n">Master&#x27;Priority</td><td class="d">Master - Priority (Cooling mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="219" data-i="1326" data-acc="W" data-u="" id="obj-mv-1326"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1326</td><td class="n">Master&#x27;PrioHeat</td><td class="d">Master - Priority (Heating mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="220" data-i="1327" data-acc="W" data-u="" id="obj-mv-1327"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1327</td><td class="n">Slave1&#x27;Priority</td><td class="d">Slave #1 - Priority (Cooling mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="221" data-i="1328" data-acc="W" data-u="" id="obj-mv-1328"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1328</td><td class="n">Slave1&#x27;PrioHeat</td><td class="d">Slave #1 - Priority (Heating mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="222" data-i="1329" data-acc="W" data-u="" id="obj-mv-1329"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1329</td><td class="n">Slave2&#x27;Priority</td><td class="d">Slave #2 - Priority (Cooling mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="223" data-i="1330" data-acc="W" data-u="" id="obj-mv-1330"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1330</td><td class="n">Slave2&#x27;PrioHeat</td><td class="d">Slave #2 - Priority (Heating mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="224" data-i="1331" data-acc="W" data-u="" id="obj-mv-1331"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1331</td><td class="n">Slave3&#x27;Priority</td><td class="d">Slave #3 - Priority (Cooling mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="225" data-i="1332" data-acc="W" data-u="" id="obj-mv-1332"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1332</td><td class="n">Slave3&#x27;PrioHeat</td><td class="d">Slave #3 - Priority (Heating mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="226" data-i="1333" data-acc="W" data-u="" id="obj-mv-1333"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1333</td><td class="n">Slave4&#x27;Priority</td><td class="d">Slave #4 - Priority (Cooling mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="1334" data-acc="W" data-u="" id="obj-mv-1334"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1334</td><td class="n">Slave4&#x27;PrioHeat</td><td class="d">Slave #4 - Priority (Heating mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="228" data-i="1335" data-acc="W" data-u="" id="obj-mv-1335"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1335</td><td class="n">Slave5&#x27;Priority</td><td class="d">Slave #5 - Priority (Cooling mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="229" data-i="1336" data-acc="W" data-u="" id="obj-mv-1336"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1336</td><td class="n">Slave5&#x27;PrioHeat</td><td class="d">Slave #5 - Priority (Heating mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="230" data-i="1337" data-acc="W" data-u="" id="obj-mv-1337"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1337</td><td class="n">Slave6&#x27;Priority</td><td class="d">Slave #6 - Priority (Cooling mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="231" data-i="1338" data-acc="W" data-u="" id="obj-mv-1338"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1338</td><td class="n">Slave6&#x27;PrioHeat</td><td class="d">Slave #6 - Priority (Heating mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="232" data-i="1339" data-acc="W" data-u="" id="obj-mv-1339"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1339</td><td class="n">Slave7&#x27;Priority</td><td class="d">Slave #7 - Priority (Cooling mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="233" data-i="1340" data-acc="W" data-u="" id="obj-mv-1340"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1340</td><td class="n">Slave7&#x27;PrioHeat</td><td class="d">Slave #7 - Priority (Heating mode) (1-8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="234" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">StandbyChillerSp</td><td class="d">Standby Unit Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NULL, 1=No, 2=Auto, 3=Master, 4=Slave 1, 5=Slave 2, 6=Slave 3, 7=Slave 4, 8=Slave 5, 9=Slave 6, 10=Slave 7</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="235" data-i="1341" data-acc="W" data-u="" data-st="1" id="obj-mv-1341"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1341</td><td class="n">StandbyTmpComp</td><td class="d">Standby temp compensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NULL, 1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="236" data-i="1342" data-acc="R" data-u="" data-st="1" id="obj-mv-1342"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1342</td><td class="n">MstUnitType</td><td class="d">Master - Unit type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="237" data-i="1343" data-acc="R" data-u="" data-st="1" id="obj-mv-1343"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1343</td><td class="n">S1UnitType</td><td class="d">Slave #1 - Unit type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="238" data-i="1344" data-acc="R" data-u="" data-st="1" id="obj-mv-1344"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1344</td><td class="n">S2UnitType</td><td class="d">Slave #2 - Unit type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="239" data-i="1345" data-acc="R" data-u="" data-st="1" id="obj-mv-1345"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1345</td><td class="n">S3UnitType</td><td class="d">Slave #3 - Unit type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="240" data-i="1346" data-acc="R" data-u="" data-st="1" id="obj-mv-1346"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1346</td><td class="n">S4UnitType</td><td class="d">Slave #4 - Unit type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="241" data-i="1347" data-acc="R" data-u="" data-st="1" id="obj-mv-1347"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1347</td><td class="n">S5UnitType</td><td class="d">Slave #5 - Unit type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="242" data-i="1348" data-acc="R" data-u="" data-st="1" id="obj-mv-1348"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1348</td><td class="n">S6UnitType</td><td class="d">Slave #6 - Unit type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="243" data-i="1349" data-acc="R" data-u="" data-st="1" id="obj-mv-1349"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1349</td><td class="n">S7UnitType</td><td class="d">Slave #7 - Unit type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="1350" data-acc="R" data-u="" id="obj-av-1350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1350</td><td class="n">EvapPM&#x27;ApplVers</td><td class="d">Evap PM - Application Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="245" data-i="1351" data-acc="R" data-u="" id="obj-mv-1351"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1351</td><td class="n">EvapPM&#x27;NrPumpsCfgd</td><td class="d">Evap PM - Number of Pump (1-10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="246" data-i="1352" data-acc="R" data-u="" data-st="1" id="obj-mv-1352"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1352</td><td class="n">EvapPM&#x27;Status</td><td class="d">Evap PM - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off:Auto, 2=On:Auto, 3=Off:Local, 4=Off:SensAlarm, 5=On:SensAlarm, 6=Off:CommErr, 7=On:CommErr, 8=Configuration, 9=Off:ConfigAlarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="247" data-i="1353" data-acc="R" data-u="" data-st="1" id="obj-mv-1353"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1353</td><td class="n">EvapPM&#x27;OpSta</td><td class="d">Evap PM - Operating state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="248" data-i="1354" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1354"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1354</td><td class="n">EvapPM&#x27;GenAlm</td><td class="d">Evap PM - General Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="249" data-i="1355" data-acc="R" data-u="" data-st="1" id="obj-mv-1355"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1355</td><td class="n">EvapPM&#x27;StatusP1</td><td class="d">Evap Pump #1 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="250" data-i="1356" data-acc="R" data-u="" data-st="1" id="obj-mv-1356"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1356</td><td class="n">EvapPM&#x27;StatusP2</td><td class="d">Evap Pump #2 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="251" data-i="1357" data-acc="R" data-u="" data-st="1" id="obj-mv-1357"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1357</td><td class="n">EvapPM&#x27;StatusP3</td><td class="d">Evap Pump #3 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="252" data-i="1358" data-acc="R" data-u="" data-st="1" id="obj-mv-1358"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1358</td><td class="n">EvapPM&#x27;StatusP4</td><td class="d">Evap Pump #4 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="253" data-i="1359" data-acc="R" data-u="" data-st="1" id="obj-mv-1359"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1359</td><td class="n">EvapPM&#x27;StatusP5</td><td class="d">Evap Pump #5 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="254" data-i="1360" data-acc="R" data-u="" data-st="1" id="obj-mv-1360"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1360</td><td class="n">EvapPM&#x27;StatusP6</td><td class="d">Evap Pump #6 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="255" data-i="1361" data-acc="R" data-u="" data-st="1" id="obj-mv-1361"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1361</td><td class="n">EvapPM&#x27;StatusP7</td><td class="d">Evap Pump #7 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="256" data-i="1362" data-acc="R" data-u="" data-st="1" id="obj-mv-1362"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1362</td><td class="n">EvapPM&#x27;StatusP8</td><td class="d">Evap Pump #8 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="257" data-i="1363" data-acc="R" data-u="" data-st="1" id="obj-mv-1363"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1363</td><td class="n">EvapPM&#x27;StatusP9</td><td class="d">Evap Pump #9 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="258" data-i="1364" data-acc="R" data-u="" data-st="1" id="obj-mv-1364"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1364</td><td class="n">EvapPM&#x27;StatusP10</td><td class="d">Evap Pump #10 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="1365" data-acc="R" data-u="" id="obj-av-1365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1365</td><td class="n">EvapPM&#x27;NrPumpRun</td><td class="d">Evap Pumps - Running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="260" data-i="1366" data-acc="R" data-u="%" id="obj-mv-1366"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1366</td><td class="n">EvapPM&#x27;Speed</td><td class="d">Evap Pumps - Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="261" data-i="1367" data-acc="R" data-u="" data-st="1" id="obj-mv-1367"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1367</td><td class="n">EvapPM&#x27;SpdCtrlType</td><td class="d">Evap PM - Speed Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Constant, 2=Dtemp, 3=DifPres, 4=AbsPres</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="1368" data-acc="R" data-u="dK" id="obj-av-1368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1368</td><td class="n">EvapPM&#x27;SpdCtrl&#x27;DeltaT</td><td class="d">Evap Speed Control - Delta Temp</td><td class="u">dK</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="1369" data-acc="R" data-u="dK" id="obj-av-1369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1369</td><td class="n">EvapPM&#x27;SpdCtrl&#x27;DeltaTActSp</td><td class="d">Evap Speed Control - Actual Setpoint</td><td class="u">dK</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="1370" data-acc="W" data-u="dK" id="obj-av-1370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1370</td><td class="n">EvapPM&#x27;SpdCtrl&#x27;DeltaTSpNtwk</td><td class="d">Evap Speed Control - Setpoint Network</td><td class="u">dK</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="1371" data-acc="R" data-u="kPa" id="obj-av-1371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1371</td><td class="n">EvapPM&#x27;SpdCtrl&#x27;DifPress</td><td class="d">Evap Speed Control - Differential Pressure</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="1372" data-acc="R" data-u="kPa" id="obj-av-1372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1372</td><td class="n">EvapPM&#x27;SpdCtrl&#x27;DifPressActSp</td><td class="d">Evap Speed Control - Actual Setpoint</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="1373" data-acc="W" data-u="kPa" id="obj-av-1373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1373</td><td class="n">EvapPM&#x27;SpdCtrl&#x27;DifPressSpNtwk</td><td class="d">Evap Speed Control - Setpoint Network</td><td class="u">kPa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="1374" data-acc="R" data-u="kPa" id="obj-av-1374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1374</td><td class="n">EvapPM&#x27;SpdCtrl&#x27;AbsPress</td><td class="d">Evap Speed Control - Absolute Pressure</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="1375" data-acc="R" data-u="kPa" id="obj-av-1375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1375</td><td class="n">EvapPM&#x27;SpdCtrl&#x27;AbsPressActSp</td><td class="d">Evap Speed Control - Actual Setpoint</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="1376" data-acc="W" data-u="kPa" id="obj-av-1376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1376</td><td class="n">EvapPM&#x27;SpdCtrl&#x27;AbsPressSpNtwk</td><td class="d">Evap Speed Control - Setpoint Network</td><td class="u">kPa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="1377" data-acc="R" data-u="%" id="obj-av-1377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1377</td><td class="n">EvapPM&#x27;BypVlvOpng</td><td class="d">Evaporator Bypass Valve - Opening</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="272" data-i="1378" data-acc="R" data-u="" data-st="1" id="obj-mv-1378"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1378</td><td class="n">EvapPM&#x27;BypVlvCtrlType</td><td class="d">Evap PM - Bypass Valve Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=MinDP, 3=Flow, 4=EvapEwt, 5=CondEwt</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="1379" data-acc="R" data-u="" data-st="1" id="obj-bv-1379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1379</td><td class="n">EvapPM&#x27;BypVlvCtrl&#x27;MinDPonUnit</td><td class="d">Evap Bypass Control - Min Diff Pressure on Units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="1380" data-acc="R" data-u="l/s" id="obj-av-1380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1380</td><td class="n">EvapPM&#x27;BypVlvCtrl&#x27;Flow</td><td class="d">Evap Bypass Control - Flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="1381" data-acc="R" data-u="l/s" id="obj-av-1381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1381</td><td class="n">EvapPM&#x27;BypVlvCtrl&#x27;FlowActSp</td><td class="d">Evap Bypass Control - Actual Setpoint</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="1382" data-acc="W" data-u="l/s" id="obj-av-1382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1382</td><td class="n">EvapPM&#x27;BypVlvCtrl&#x27;FlowSpNtwk</td><td class="d">Evap Bypass Control - Setpoint Network</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="1383" data-acc="R" data-u="°C" id="obj-av-1383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1383</td><td class="n">EvapPM&#x27;BypVlvCtrl&#x27;EvapEwt</td><td class="d">Evap Bypass Control - EWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="1384" data-acc="R" data-u="°C" id="obj-av-1384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1384</td><td class="n">EvapPM&#x27;BypVlvCtrl&#x27;EvapEwtActSp</td><td class="d">Evap Bypass Control - Actual Setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="1385" data-acc="W" data-u="°C" id="obj-av-1385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1385</td><td class="n">EvapPM&#x27;BypVlvCtrl&#x27;EvapEwtSpNtwk</td><td class="d">Evap Bypass Control - Setpoint Network</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="280" data-i="1386" data-acc="R" data-u="" data-st="1" id="obj-mv-1386"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1386</td><td class="n">Evap PM&#x27;EnergyMeterConfigured</td><td class="d">Evap PM - Energy Meter Configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=N/Cfgd, 2=Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="1387" data-acc="R" data-u="kW" id="obj-av-1387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1387</td><td class="n">EvapPM&#x27;ActPwr</td><td class="d">Evap PM - Electrical Active Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="1388" data-acc="R" data-u="" data-st="1" id="obj-bv-1388"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1388</td><td class="n">EvapPM&#x27;SpdCtrlSens&#x27;Alm</td><td class="d">Evap Pump Manager - Speed Control sensor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="1389" data-acc="R" data-u="" data-st="1" id="obj-bv-1389"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1389</td><td class="n">EvapPM&#x27;AvailPump&#x27;Alm</td><td class="d">Evap Pump Manager - Available pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="1390" data-acc="R" data-u="" data-st="1" id="obj-bv-1390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1390</td><td class="n">EvapPM&#x27;Cfg&#x27;Alm</td><td class="d">Evap Pump Manager - Configuration alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="1391" data-acc="R" data-u="" id="obj-av-1391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1391</td><td class="n">CondPM&#x27;ApplVers</td><td class="d">Cond PM - Application Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="286" data-i="1392" data-acc="R" data-u="" id="obj-mv-1392"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1392</td><td class="n">CondPM&#x27;NrPumpsCfgd</td><td class="d">Cond PM - Number of Pump (1-10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="287" data-i="1393" data-acc="R" data-u="" data-st="1" id="obj-mv-1393"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1393</td><td class="n">CondPM&#x27;Status</td><td class="d">Cond PM - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off:Auto, 2=On:Auto, 3=Off:Local, 4=Off:SensAlarm, 5=On:SensAlarm, 6=Off:CommErr, 7=On:CommErr, 8=Configuration, 9=Off:ConfigAlarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="288" data-i="1394" data-acc="R" data-u="" data-st="1" id="obj-mv-1394"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1394</td><td class="n">CondPM&#x27;OpSta</td><td class="d">Cond PM - Operating state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="289" data-i="1395" data-acc="R" data-u="" data-st="1" id="obj-mv-1395"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1395</td><td class="n">CondPM&#x27;GenAlm</td><td class="d">Cond PM - General Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="290" data-i="1396" data-acc="R" data-u="" data-st="1" id="obj-mv-1396"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1396</td><td class="n">CondPM&#x27;StatusP1</td><td class="d">Cond Pump #1 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="291" data-i="1397" data-acc="R" data-u="" data-st="1" id="obj-mv-1397"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1397</td><td class="n">CondPM&#x27;StatusP2</td><td class="d">Cond Pump #2 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="292" data-i="1398" data-acc="R" data-u="" data-st="1" id="obj-mv-1398"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1398</td><td class="n">CondPM&#x27;StatusP3</td><td class="d">Cond Pump #3 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="293" data-i="1399" data-acc="R" data-u="" data-st="1" id="obj-mv-1399"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1399</td><td class="n">CondPM&#x27;StatusP4</td><td class="d">Cond Pump #4 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="294" data-i="1400" data-acc="R" data-u="" data-st="1" id="obj-mv-1400"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1400</td><td class="n">CondPM&#x27;StatusP5</td><td class="d">Cond Pump #5 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="295" data-i="1401" data-acc="R" data-u="" data-st="1" id="obj-mv-1401"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1401</td><td class="n">CondPM&#x27;StatusP6</td><td class="d">Cond Pump #6 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="296" data-i="1402" data-acc="R" data-u="" data-st="1" id="obj-mv-1402"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1402</td><td class="n">CondPM&#x27;StatusP7</td><td class="d">Cond Pump #7 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="297" data-i="1403" data-acc="R" data-u="" data-st="1" id="obj-mv-1403"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1403</td><td class="n">CondPM&#x27;StatusP8</td><td class="d">Cond Pump #8 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="298" data-i="1404" data-acc="R" data-u="" data-st="1" id="obj-mv-1404"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1404</td><td class="n">CondPM&#x27;StatusP9</td><td class="d">Cond Pump #9 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="299" data-i="1405" data-acc="R" data-u="" data-st="1" id="obj-mv-1405"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1405</td><td class="n">CondPM&#x27;StatusP10</td><td class="d">Cond Pump #10 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="1406" data-acc="R" data-u="" id="obj-av-1406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1406</td><td class="n">CondPM&#x27;NrPumpRun</td><td class="d">Cond Pumps - Running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="1407" data-acc="R" data-u="%" id="obj-av-1407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1407</td><td class="n">CondPM&#x27;Speed</td><td class="d">Cond Pumps - Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="302" data-i="1408" data-acc="R" data-u="" data-st="1" id="obj-mv-1408"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1408</td><td class="n">CondPM&#x27;SpdCtrlType</td><td class="d">Cond PM - Speed Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Constant, 2=Dtemp, 3=DifPres, 4=AbsPres</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="1409" data-acc="R" data-u="dK" id="obj-av-1409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1409</td><td class="n">CondPM&#x27;SpdCtrl&#x27;DeltaT</td><td class="d">Cond Speed Control - Delta Temp</td><td class="u">dK</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="1410" data-acc="R" data-u="dK" id="obj-av-1410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1410</td><td class="n">CondPM&#x27;SpdCtrl&#x27;DeltaTActSp</td><td class="d">Cond Speed Control - Actual Setpoint</td><td class="u">dK</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="1411" data-acc="W" data-u="dK" id="obj-av-1411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1411</td><td class="n">CondPM&#x27;SpdCtrl&#x27;DeltaTSpNtwk</td><td class="d">Cond Speed Control - Setpoint Network</td><td class="u">dK</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="1412" data-acc="R" data-u="kPa" id="obj-av-1412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1412</td><td class="n">CondPM&#x27;SpdCtrl&#x27;DifPress</td><td class="d">Cond Speed Control - Differential Pressure</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="1413" data-acc="R" data-u="kPa" id="obj-av-1413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1413</td><td class="n">CondPM&#x27;SpdCtrl&#x27;DifPressActSp</td><td class="d">Cond Speed Control - Actual Setpoint</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="1414" data-acc="W" data-u="kPa" id="obj-av-1414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1414</td><td class="n">CondPM&#x27;SpdCtrl&#x27;DifPressSpNtwk</td><td class="d">Cond Speed Control - Setpoint Network</td><td class="u">kPa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="1415" data-acc="R" data-u="kPa" id="obj-av-1415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1415</td><td class="n">CondPM&#x27;SpdCtrl&#x27;AbsPress</td><td class="d">Cond Speed Control - Absolute Pressure</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="1416" data-acc="R" data-u="kPa" id="obj-av-1416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1416</td><td class="n">CondPM&#x27;SpdCtrl&#x27;AbsPressActSp</td><td class="d">Cond Speed Control - Actual Setpoint</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="1417" data-acc="W" data-u="kPa" id="obj-av-1417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1417</td><td class="n">CondPM&#x27;SpdCtrl&#x27;AbsPressSpNtwk</td><td class="d">Cond Speed Control - Setpoint Network</td><td class="u">kPa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="1418" data-acc="R" data-u="%" id="obj-av-1418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1418</td><td class="n">CondPM&#x27;BypVlvOpng</td><td class="d">Condenser Bypass Valve - Opening</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="313" data-i="1419" data-acc="R" data-u="" data-st="1" id="obj-mv-1419"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1419</td><td class="n">CondPM&#x27;BypValveCtrlType</td><td class="d">Cond PM - Bypass Valve Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=MinDP, 3=Flow, 4=EvapEwt, 5=CondEwt</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="1420" data-acc="R" data-u="l/s" id="obj-av-1420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1420</td><td class="n">CondPM&#x27;BypVlvCtrl&#x27;Flow</td><td class="d">Cond Bypass Control - Flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="1421" data-acc="R" data-u="l/s" id="obj-av-1421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1421</td><td class="n">CondPM&#x27;BypVlvCtrl&#x27;FlowActSp&#x27;</td><td class="d">Cond Bypass Control - Active Setpoint</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="1422" data-acc="W" data-u="l/s" id="obj-av-1422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1422</td><td class="n">CondPM&#x27;BypVlvCtrl&#x27;FlowSpNtwk</td><td class="d">Cond Speed Control - Setpoint Network</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="1423" data-acc="R" data-u="°C" id="obj-av-1423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1423</td><td class="n">CondPM&#x27;BypVlvCtrl&#x27;CondEwt</td><td class="d">Cond Bypass Control - EWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="1424" data-acc="R" data-u="°C" id="obj-av-1424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1424</td><td class="n">CondPM&#x27;BypVlvCtrl&#x27;CondEwtActSp</td><td class="d">Cond Bypass Control - Actual Setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="1425" data-acc="W" data-u="°C" id="obj-av-1425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1425</td><td class="n">CondPM&#x27;BypVlvCtrl&#x27;CondEwtSpNtwk</td><td class="d">Cond Bypass Control - Setpoint Network</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="320" data-i="1426" data-acc="R" data-u="" data-st="1" id="obj-mv-1426"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1426</td><td class="n">CondPM&#x27;EnergyMeterConfigured</td><td class="d">Cond PM - Energy Meter configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=N/Cfgd, 2=Cfgd</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="1427" data-acc="R" data-u="kW" id="obj-av-1427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1427</td><td class="n">CondPM&#x27;ActPwr</td><td class="d">Cond PM - Electrical Active Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="1428" data-acc="R" data-u="" data-st="1" id="obj-bv-1428"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1428</td><td class="n">CondPM&#x27;SpdCtrlSens&#x27;Alm</td><td class="d">Cond Pump Manager - Speed Control sensor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="1429" data-acc="R" data-u="" data-st="1" id="obj-bv-1429"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1429</td><td class="n">CondPM&#x27;AvailPump&#x27;Alm</td><td class="d">Cond Pump Manager - Available pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="1430" data-acc="R" data-u="" data-st="1" id="obj-bv-1430"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1430</td><td class="n">CondPM&#x27;Cfg&#x27;Alm</td><td class="d">Cond Pump Manager - Configuration alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="1431" data-acc="R" data-u="" data-st="1" id="obj-bv-1431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1431</td><td class="n">SlaveMstMissing</td><td class="d">Slave - Master Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="1432" data-acc="R" data-u="" data-st="1" id="obj-bv-1432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1432</td><td class="n">SlaveMstDisconnect</td><td class="d">Slave - Master Disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">SlaveMstCommErr</td><td class="d">Slave - Master Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="1433" data-acc="R" data-u="" data-st="1" id="obj-bv-1433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1433</td><td class="n">HeatLWTSenf</td><td class="d">Common Leaving Hot water temp. sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="502" data-acc="R" data-u="" data-st="1" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">502</td><td class="n">CommonLWTSenf</td><td class="d">Common Leaving water temp. sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">S1CommErr</td><td class="d">Slave #1 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="1434" data-acc="R" data-u="" data-st="1" id="obj-bv-1434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1434</td><td class="n">S1Missing</td><td class="d">Slave #1 - Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">S2CommErr</td><td class="d">Slave #2 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="1435" data-acc="R" data-u="" data-st="1" id="obj-bv-1435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1435</td><td class="n">S2Missing</td><td class="d">Slave #2 - Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">S3CommErr</td><td class="d">Slave #3 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="1436" data-acc="R" data-u="" data-st="1" id="obj-bv-1436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1436</td><td class="n">S3Missing</td><td class="d">Slave #3 - Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="1437" data-acc="R" data-u="" data-st="1" id="obj-bv-1437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1437</td><td class="n">S4CommErr</td><td class="d">Slave #4 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="1438" data-acc="R" data-u="" data-st="1" id="obj-bv-1438"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1438</td><td class="n">S4Missing</td><td class="d">Slave #4 - Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="1439" data-acc="R" data-u="" data-st="1" id="obj-bv-1439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1439</td><td class="n">S5CommErr</td><td class="d">Slave #5 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="1440" data-acc="R" data-u="" data-st="1" id="obj-bv-1440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1440</td><td class="n">S5Missing</td><td class="d">Slave #5 - Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="1441" data-acc="R" data-u="" data-st="1" id="obj-bv-1441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1441</td><td class="n">S6CommErr</td><td class="d">Slave #6 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="1442" data-acc="R" data-u="" data-st="1" id="obj-bv-1442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1442</td><td class="n">S6Missing</td><td class="d">Slave #6 - Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="1443" data-acc="R" data-u="" data-st="1" id="obj-bv-1443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1443</td><td class="n">S7CommErr</td><td class="d">Slave #7 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="1444" data-acc="R" data-u="" data-st="1" id="obj-bv-1444"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1444</td><td class="n">S7Missing</td><td class="d">Slave #7 - Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="344" data-i="1445" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1445"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1445</td><td class="n">ConfigErrReason</td><td class="d">Configuration Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=ModeErr, 3=ComprErr, 4=CooledErr, 5=UnitNotDef, 6=iCMtypeErr</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="1446" data-acc="R" data-u="" data-st="1" id="obj-bv-1446"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1446</td><td class="n">EnergyMonConfigErr</td><td class="d">Energy monitoring configuration Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="1447" data-acc="R" data-u="" data-st="1" id="obj-bv-1447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1447</td><td class="n">HeatRecConfigErr</td><td class="d">Heat recovery configuration Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="347" data-i="1448" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1448"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1448</td><td class="n">EvapPM&#x27;ClearAlm</td><td class="d">Evap PM - Clear Alarm setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NULL, 1=---, 2=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="348" data-i="1449" data-acc="W" data-u="" data-st="1" id="obj-mv-1449"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1449</td><td class="n">CondPM&#x27;ClearAlm</td><td class="d">Cond PM - Clear Alarm setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NULL, 1=---, 2=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="349" data-i="1450" data-acc="R" data-u="" id="obj-mv-1450"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1450</td><td class="n">iCT&#x27;NrTowersCfgd</td><td class="d">iCT - Tower Number (1-10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="350" data-i="1451" data-acc="R" data-u="" data-st="1" id="obj-mv-1451"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1451</td><td class="n">iCT&#x27;Status</td><td class="d">iCT - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off:Auto, 2=On:Auto, 3=Off:Local, 4=Off:SensAlarm, 5=On:SensAlarm, 6=Off:CommErr, 7=On:CommErr, 8=Configuration, 9=Off:ConfigAlarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="351" data-i="1452" data-acc="R" data-u="" data-st="1" id="obj-mv-1452"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1452</td><td class="n">iCT&#x27;OpSta</td><td class="d">iCT - Operating State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="352" data-i="1453" data-acc="R" data-u="" data-st="1" id="obj-mv-1453"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1453</td><td class="n">iCT&#x27;GenAlm</td><td class="d">iCT - General Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="1454" data-acc="R" data-u="" id="obj-av-1454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1454</td><td class="n">iCT&#x27;NrTwrRun</td><td class="d">iCT - Number of Running Tower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="354" data-i="1455" data-acc="R" data-u="" id="obj-mv-1455"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1455</td><td class="n">iCT&#x27;NxOnTwr</td><td class="d">iCT - Next On Tower (0-10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="355" data-i="1456" data-acc="R" data-u="" data-st="1" id="obj-mv-1456"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1456</td><td class="n">iCT&#x27;NxOffTwr</td><td class="d">iCT - Next Off Tower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=CT1, 3=CT2, 4=CT3, 5=CT4, 6=CT5, 7=CT6, 8=CT7, 9=CT8, 10=CT9, 11=CT10</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="1457" data-acc="R" data-u="°C" id="obj-av-1457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1457</td><td class="n">iCT&#x27;Lwt</td><td class="d">iCT - Leaving Water Termperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="1458" data-acc="R" data-u="" data-st="1" id="obj-bv-1458"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1458</td><td class="n">iCT&#x27;LwtSens&#x27;Alm&#x27;</td><td class="d">iCT - LWT sernsor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="358" data-i="1459" data-acc="R" data-u="" data-st="1" id="obj-mv-1459"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1459</td><td class="n">iCT&#x27;LwtSpRstType</td><td class="d">iCT LWT Control - Setpoint Reset type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Ouside Air T, 3=Web Bulb T</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="1460" data-acc="R" data-u="°C" id="obj-av-1460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1460</td><td class="n">iCT&#x27;LwtCtrl&#x27;ActSp</td><td class="d">iCT LWT Control - Actual Setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="1461" data-acc="R" data-u="°C" id="obj-av-1461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1461</td><td class="n">iCT&#x27;LwtCtrl&#x27;SpLoc</td><td class="d">iCT LWT Control - Setpoint iCM</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="1462" data-acc="W" data-u="°C" id="obj-av-1462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1462</td><td class="n">iCT&#x27;LwtCtrl&#x27;SpNtwk</td><td class="d">iCT LWT Control - Setpoint Network</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="1463" data-acc="R" data-u="°C" id="obj-av-1463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1463</td><td class="n">iCT&#x27;Toa</td><td class="d">iCT - Outside Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="1464" data-acc="R" data-u="%r.H" id="obj-av-1464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1464</td><td class="n">iCT&#x27;HuR</td><td class="d">iCT - Outside Relative Humidity</td><td class="u">%r.H</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="1465" data-acc="R" data-u="°C" id="obj-av-1465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1465</td><td class="n">iCT&#x27;LwtCtrl&#x27;Twb</td><td class="d">iCT - Outside Wet Bulb Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="365" data-i="1466" data-acc="R" data-u="" data-st="1" id="obj-mv-1466"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1466</td><td class="n">iCT&#x27;Twr1&#x27;Status</td><td class="d">Cooling Tower 1 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="366" data-i="1467" data-acc="R" data-u="" data-st="1" id="obj-mv-1467"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1467</td><td class="n">iCT&#x27;Twr1&#x27;FanSta</td><td class="d">Cooling Tower 1 - Fan Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="1468" data-acc="R" data-u="%" id="obj-av-1468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1468</td><td class="n">iCT&#x27;Twr1&#x27;FanSpeed</td><td class="d">Cooling Tower 1 - Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="368" data-i="1469" data-acc="R" data-u="" data-st="1" id="obj-mv-1469"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1469</td><td class="n">iCT&#x27;Twr1&#x27;InVlvSta</td><td class="d">Cooling Tower 1 - Inlet Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="1470" data-acc="R" data-u="°C" id="obj-av-1470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1470</td><td class="n">iCT&#x27;Twr1&#x27;Lwt</td><td class="d">Cooling Tower 1 - LWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="1471" data-acc="R" data-u="" data-st="1" id="obj-bv-1471"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1471</td><td class="n">iCT&#x27;Twr1&#x27;LwtSens&#x27;Alm</td><td class="d">Cooling Tower 1 - LWT Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="371" data-i="1472" data-acc="R" data-u="" data-st="1" id="obj-mv-1472"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1472</td><td class="n">iCT&#x27;Twr2&#x27;Status</td><td class="d">Cooling Tower 2 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="372" data-i="1473" data-acc="R" data-u="" data-st="1" id="obj-mv-1473"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1473</td><td class="n">iCT&#x27;Twr2&#x27;FanSta</td><td class="d">Cooling Tower 2 - Fan Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="1474" data-acc="R" data-u="%" id="obj-av-1474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1474</td><td class="n">iCT&#x27;Twr2&#x27;FanSpeed</td><td class="d">Cooling Tower 2 - Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="374" data-i="1475" data-acc="R" data-u="" data-st="1" id="obj-mv-1475"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1475</td><td class="n">iCT&#x27;Twr2&#x27;InVlvSta</td><td class="d">Cooling Tower 2 - Inlet Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="1476" data-acc="R" data-u="°C" id="obj-av-1476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1476</td><td class="n">iCT&#x27;Twr2&#x27;Lwt</td><td class="d">Cooling Tower 2 - LWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="1477" data-acc="R" data-u="" data-st="1" id="obj-bv-1477"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1477</td><td class="n">iCT&#x27;Twr2&#x27;LwtSens&#x27;Alm</td><td class="d">Cooling Tower 2 - LWT Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="377" data-i="1478" data-acc="R" data-u="" data-st="1" id="obj-mv-1478"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1478</td><td class="n">iCT&#x27;Twr3&#x27;Status</td><td class="d">Cooling Tower 3 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="378" data-i="1479" data-acc="R" data-u="" data-st="1" id="obj-mv-1479"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1479</td><td class="n">iCT&#x27;Twr3&#x27;FanSta</td><td class="d">Cooling Tower 3 - Fan Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="1480" data-acc="R" data-u="%" id="obj-av-1480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1480</td><td class="n">iCT&#x27;Twr3&#x27;FanSpeed</td><td class="d">Cooling Tower 3 - Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="380" data-i="1481" data-acc="R" data-u="" data-st="1" id="obj-mv-1481"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1481</td><td class="n">iCT&#x27;Twr3&#x27;InVlvSta</td><td class="d">Cooling Tower 3 - Inlet Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="1482" data-acc="R" data-u="°C" id="obj-av-1482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1482</td><td class="n">iCT&#x27;Twr3&#x27;Lwt</td><td class="d">Cooling Tower 3 - LWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="1483" data-acc="R" data-u="" data-st="1" id="obj-bv-1483"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1483</td><td class="n">iCT&#x27;Twr3&#x27;LwtSens&#x27;Alm</td><td class="d">Cooling Tower 3 - LWT Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="383" data-i="1484" data-acc="R" data-u="" data-st="1" id="obj-mv-1484"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1484</td><td class="n">iCT&#x27;Twr4&#x27;Status</td><td class="d">Cooling Tower 4 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="384" data-i="1485" data-acc="R" data-u="" data-st="1" id="obj-mv-1485"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1485</td><td class="n">iCT&#x27;Twr4&#x27;FanSta</td><td class="d">Cooling Tower 4 - Fan Staus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="1486" data-acc="R" data-u="%" id="obj-av-1486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1486</td><td class="n">iCT&#x27;Twr4&#x27;FanSpeed</td><td class="d">Cooling Tower 4 - Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="386" data-i="1487" data-acc="R" data-u="" data-st="1" id="obj-mv-1487"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1487</td><td class="n">iCT&#x27;Twr4&#x27;InVlvSta</td><td class="d">Cooling Tower 4 - Inlet Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="1488" data-acc="R" data-u="°C" id="obj-av-1488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1488</td><td class="n">iCT&#x27;Twr4&#x27;Lwt</td><td class="d">Cooling Tower 4 - LWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="1489" data-acc="R" data-u="" data-st="1" id="obj-bv-1489"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1489</td><td class="n">iCT&#x27;Twr4&#x27;LwtSens&#x27;Alm</td><td class="d">Cooling Tower 4 - LWT Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="389" data-i="1490" data-acc="R" data-u="" data-st="1" id="obj-mv-1490"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1490</td><td class="n">iCT&#x27;Twr5&#x27;Status</td><td class="d">Cooling Tower 5 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="390" data-i="1491" data-acc="R" data-u="" data-st="1" id="obj-mv-1491"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1491</td><td class="n">iCT&#x27;Twr5&#x27;FanSta</td><td class="d">Cooling Tower 5 - Fan Staus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="1492" data-acc="R" data-u="%" id="obj-av-1492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1492</td><td class="n">iCT&#x27;Twr5&#x27;FanSpeed</td><td class="d">Cooling Tower 5 - Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="392" data-i="1493" data-acc="R" data-u="" data-st="1" id="obj-mv-1493"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1493</td><td class="n">iCT&#x27;Twr5&#x27;InVlvSta</td><td class="d">Cooling Tower 5 - Inlet Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="1494" data-acc="R" data-u="°C" id="obj-av-1494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1494</td><td class="n">iCT&#x27;Twr5&#x27;Lwt</td><td class="d">Cooling Tower 5 - LWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="1495" data-acc="R" data-u="" data-st="1" id="obj-bv-1495"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1495</td><td class="n">iCT&#x27;Twr5&#x27;LwtSens&#x27;Alm</td><td class="d">Cooling Tower 5 - LWT Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="395" data-i="1496" data-acc="R" data-u="" data-st="1" id="obj-mv-1496"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1496</td><td class="n">iCT&#x27;Twr6&#x27;Status</td><td class="d">Cooling Tower 6 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="396" data-i="1497" data-acc="R" data-u="" data-st="1" id="obj-mv-1497"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1497</td><td class="n">iCT&#x27;Twr6&#x27;FanSta</td><td class="d">Cooling Tower 6 - Fan Staus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="1498" data-acc="R" data-u="%" id="obj-av-1498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1498</td><td class="n">iCT&#x27;Twr6&#x27;FanSpeed</td><td class="d">Cooling Tower 6 - Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="398" data-i="1499" data-acc="R" data-u="" data-st="1" id="obj-mv-1499"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1499</td><td class="n">iCT&#x27;Twr6&#x27;InVlvSta</td><td class="d">Cooling Tower 6 - Inlet Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="1500" data-acc="R" data-u="°C" id="obj-av-1500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1500</td><td class="n">iCT&#x27;Twr6&#x27;Lwt</td><td class="d">Cooling Tower 6 - LWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="1501" data-acc="R" data-u="" data-st="1" id="obj-bv-1501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1501</td><td class="n">iCT&#x27;Twr6&#x27;LwtSens&#x27;Alm</td><td class="d">Cooling Tower 6 - LWT Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="401" data-i="1502" data-acc="R" data-u="" data-st="1" id="obj-mv-1502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1502</td><td class="n">iCT&#x27;Twr7&#x27;Status</td><td class="d">Cooling Tower 7 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="402" data-i="1503" data-acc="R" data-u="" data-st="1" id="obj-mv-1503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1503</td><td class="n">iCT&#x27;Twr7&#x27;FanSta</td><td class="d">Cooling Tower 7 - Fan Staus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="1504" data-acc="R" data-u="%" id="obj-av-1504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1504</td><td class="n">iCT&#x27;Twr7&#x27;FanSpeed</td><td class="d">Cooling Tower 7 - Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="404" data-i="1505" data-acc="R" data-u="" data-st="1" id="obj-mv-1505"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1505</td><td class="n">iCT&#x27;Twr7&#x27;InVlvSta</td><td class="d">Cooling Tower 7 - Inlet Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="1506" data-acc="R" data-u="°C" id="obj-av-1506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1506</td><td class="n">iCT&#x27;Twr7&#x27;Lwt</td><td class="d">Cooling Tower 7 - LWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="406" data-i="1507" data-acc="R" data-u="" data-st="1" id="obj-bv-1507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1507</td><td class="n">iCT&#x27;Twr7&#x27;LwtSens&#x27;Alm</td><td class="d">Cooling Tower 7 - LWT Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="407" data-i="1508" data-acc="R" data-u="" data-st="1" id="obj-mv-1508"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1508</td><td class="n">iCT&#x27;Twr8&#x27;Status</td><td class="d">Cooling Tower 8 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="408" data-i="1509" data-acc="R" data-u="" data-st="1" id="obj-mv-1509"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1509</td><td class="n">iCT&#x27;Twr8&#x27;FanSta</td><td class="d">Cooling Tower 8 - Fan Staus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="1510" data-acc="R" data-u="%" id="obj-av-1510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1510</td><td class="n">iCT&#x27;Twr8&#x27;FanSpeed</td><td class="d">Cooling Tower 8 - Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="410" data-i="1511" data-acc="R" data-u="" data-st="1" id="obj-mv-1511"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1511</td><td class="n">iCT&#x27;Twr8&#x27;InVlvSta</td><td class="d">Cooling Tower 8 - Inlet Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="1512" data-acc="R" data-u="°C" id="obj-av-1512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1512</td><td class="n">iCT&#x27;Twr8&#x27;Lwt</td><td class="d">Cooling Tower 8 - LWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="1513" data-acc="R" data-u="" data-st="1" id="obj-bv-1513"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1513</td><td class="n">iCT&#x27;Twr8&#x27;LwtSens&#x27;Alm</td><td class="d">Cooling Tower 8 - LWT Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="413" data-i="1514" data-acc="R" data-u="" data-st="1" id="obj-mv-1514"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1514</td><td class="n">iCT&#x27;Twr9&#x27;Status</td><td class="d">Cooling Tower 9 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="414" data-i="1515" data-acc="R" data-u="" data-st="1" id="obj-mv-1515"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1515</td><td class="n">iCT&#x27;Twr9&#x27;FanSta</td><td class="d">Cooling Tower 9 - Fan Staus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="1516" data-acc="R" data-u="%" id="obj-av-1516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1516</td><td class="n">iCT&#x27;Twr9&#x27;FanSpeed</td><td class="d">Cooling Tower 9 - Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="416" data-i="1517" data-acc="R" data-u="" data-st="1" id="obj-mv-1517"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1517</td><td class="n">iCT&#x27;Twr9&#x27;InVlvSta</td><td class="d">Cooling Tower 9 - Inlet Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="1518" data-acc="R" data-u="°C" id="obj-av-1518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1518</td><td class="n">iCT&#x27;Twr9&#x27;Lwt</td><td class="d">Cooling Tower 9 - LWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="1519" data-acc="R" data-u="" data-st="1" id="obj-bv-1519"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1519</td><td class="n">iCT&#x27;Twr9&#x27;LwtSens&#x27;Alm</td><td class="d">Cooling Tower 9 - LWT Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="419" data-i="1520" data-acc="R" data-u="" data-st="1" id="obj-mv-1520"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1520</td><td class="n">iCT&#x27;Twr10&#x27;Status</td><td class="d">Cooling Tower 10 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="420" data-i="1521" data-acc="R" data-u="" data-st="1" id="obj-mv-1521"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1521</td><td class="n">iCT&#x27;Twr10&#x27;FanSta</td><td class="d">Cooling Tower 10 - Fan Staus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="1522" data-acc="R" data-u="%" id="obj-av-1522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1522</td><td class="n">iCT&#x27;Twr10&#x27;FanSpeed</td><td class="d">Cooling Tower 10 - Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="422" data-i="1523" data-acc="R" data-u="" data-st="1" id="obj-mv-1523"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1523</td><td class="n">iCT&#x27;Twr10&#x27;InVlvSta</td><td class="d">Cooling Tower 10 - Inlet Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="1524" data-acc="R" data-u="°C" id="obj-av-1524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1524</td><td class="n">iCT&#x27;Twr10&#x27;Lwt</td><td class="d">Cooling Tower 10 - LWT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="1525" data-acc="R" data-u="" data-st="1" id="obj-bv-1525"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1525</td><td class="n">iCT&#x27;Twr10&#x27;LwtSens&#x27;Alm</td><td class="d">Cooling Tower 10 - LWT Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="425" data-i="1526" data-acc="W" data-u="" data-st="1" id="obj-mv-1526"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1526</td><td class="n">iCT&#x27;ClearAlm</td><td class="d">iCT - Clear Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NULL, 1=---, 2=Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="1527" data-acc="R" data-u="" data-st="1" id="obj-bv-1527"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1527</td><td class="n">MasterComm&#x27;iCT&#x27;Comm&#x27;Alm</td><td class="d">iCT - CommError</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="1528" data-acc="R" data-u="" data-st="1" id="obj-bv-1528"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1528</td><td class="n">iCT&#x27;BrdsMBComm&#x27;Alm</td><td class="d">iCT - Borads CommError</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="428" data-i="1529" data-acc="R" data-u="" data-st="1" id="obj-mv-1529"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1529</td><td class="n">ModeChgovrMngt</td><td class="d">Mode Changeover management</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=N/Mngd, 2=Mngd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="429" data-i="1530" data-acc="R" data-u="" data-st="1" id="obj-mv-1530"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1530</td><td class="n">DefrMngt</td><td class="d">Defrost Management</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=N/Mngd, 2=Mngd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="430" data-i="1531" data-acc="R" data-u="" data-st="1" id="obj-mv-1531"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1531</td><td class="n">MasterData&#x27;DfrstOpStaC1</td><td class="d">Master - Circuit #1 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="431" data-i="1532" data-acc="R" data-u="" data-st="1" id="obj-mv-1532"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1532</td><td class="n">MasterData&#x27;DfrstOpStaC2</td><td class="d">Master - Circuit #2 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="432" data-i="1533" data-acc="R" data-u="" data-st="1" id="obj-mv-1533"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1533</td><td class="n">SlaveData1&#x27;DfrstOpStaC1</td><td class="d">Slave #1 - Circuit #1 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="433" data-i="1534" data-acc="R" data-u="" data-st="1" id="obj-mv-1534"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1534</td><td class="n">SlaveData1&#x27;DfrstOpStaC2</td><td class="d">Slave #1 - Circuit #2 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="434" data-i="1535" data-acc="R" data-u="" data-st="1" id="obj-mv-1535"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1535</td><td class="n">SlaveData2&#x27;DfrstOpStaC1</td><td class="d">Slave #2 - Circuit #1 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="435" data-i="1536" data-acc="R" data-u="" data-st="1" id="obj-mv-1536"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1536</td><td class="n">SlaveData2&#x27;DfrstOpStaC2</td><td class="d">Slave #2 - Circuit #2 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="436" data-i="1537" data-acc="R" data-u="" data-st="1" id="obj-mv-1537"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1537</td><td class="n">SlaveData3&#x27;DfrstOpStaC1</td><td class="d">Slave #3 - Circuit #1 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="437" data-i="1538" data-acc="R" data-u="" data-st="1" id="obj-mv-1538"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1538</td><td class="n">SlaveData3&#x27;DfrstOpStaC2</td><td class="d">Slave #3 - Circuit #2 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="438" data-i="1539" data-acc="R" data-u="" data-st="1" id="obj-mv-1539"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1539</td><td class="n">SlaveData4&#x27;DfrstOpStaC1</td><td class="d">Slave #4 - Circuit #1 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="439" data-i="1540" data-acc="R" data-u="" data-st="1" id="obj-mv-1540"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1540</td><td class="n">SlaveData4&#x27;DfrstOpStaC2</td><td class="d">Slave #4 - Circuit #2 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="440" data-i="1541" data-acc="R" data-u="" data-st="1" id="obj-mv-1541"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1541</td><td class="n">SlaveData5&#x27;DfrstOpStaC1</td><td class="d">Slave #5 - Circuit #1 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="441" data-i="1542" data-acc="R" data-u="" data-st="1" id="obj-mv-1542"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1542</td><td class="n">SlaveData5&#x27;DfrstOpStaC2</td><td class="d">Slave #5 - Circuit #2 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="442" data-i="1543" data-acc="R" data-u="" data-st="1" id="obj-mv-1543"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1543</td><td class="n">SlaveData6&#x27;DfrstOpStaC1</td><td class="d">Slave #6 - Circuit #1 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="443" data-i="1544" data-acc="R" data-u="" data-st="1" id="obj-mv-1544"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1544</td><td class="n">SlaveData6&#x27;DfrstOpStaC2</td><td class="d">Slave #6 - Circuit #2 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="444" data-i="1545" data-acc="R" data-u="" data-st="1" id="obj-mv-1545"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1545</td><td class="n">SlaveData7&#x27;DfrstOpStaC1</td><td class="d">Slave #7 - Circuit #1 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="445" data-i="1546" data-acc="R" data-u="" data-st="1" id="obj-mv-1546"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1546</td><td class="n">SlaveData7&#x27;DfrstOpStaC2</td><td class="d">Slave #7 - Circuit #2 Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=None, 2=Defrost</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="1551" data-acc="R" data-u="kW" id="obj-av-1551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1551</td><td class="n">iSM&#x27;TotCoolThermPwr</td><td class="d">iSMs - Total cooling thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="1553" data-acc="R" data-u="kW" id="obj-av-1553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1553</td><td class="n">iSM&#x27;TotHeatThermPwr</td><td class="d">iSMs - Total heating thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="448" data-i="1555" data-acc="R" data-u="" data-st="1" id="obj-mv-1555"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1555</td><td class="n">iSM01&#x27;PmpGrp01&#x27;Status</td><td class="d">iSM01 - Pump Group 1 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="449" data-i="1556" data-acc="R" data-u="" data-st="1" id="obj-mv-1556"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1556</td><td class="n">iSM01&#x27;PmpGrp02&#x27;Status</td><td class="d">iSM01 - Pump Group 2 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="450" data-i="1557" data-acc="R" data-u="" data-st="1" id="obj-mv-1557"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1557</td><td class="n">iSM01&#x27;PmpGrp03&#x27;Status</td><td class="d">iSM01 - Pump Group 3 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="451" data-i="1558" data-acc="R" data-u="" data-st="1" id="obj-mv-1558"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1558</td><td class="n">iSM01&#x27;PmpGrp04&#x27;Status</td><td class="d">iSM01 - Pump Group 4 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="452" data-i="1559" data-acc="R" data-u="" data-st="1" id="obj-mv-1559"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1559</td><td class="n">iSM02&#x27;PmpGrp01&#x27;Status</td><td class="d">iSM02 - Pump Group 1 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="453" data-i="1560" data-acc="R" data-u="" data-st="1" id="obj-mv-1560"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1560</td><td class="n">iSM02&#x27;PmpGrp02&#x27;Status</td><td class="d">iSM03 - Pump Group 2 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="454" data-i="1561" data-acc="R" data-u="" data-st="1" id="obj-mv-1561"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1561</td><td class="n">iSM02&#x27;PmpGrp03&#x27;Status</td><td class="d">iSM02 - Pump Group 3 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="455" data-i="1562" data-acc="R" data-u="" data-st="1" id="obj-mv-1562"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1562</td><td class="n">iSM02&#x27;PmpGrp04&#x27;Status</td><td class="d">iSM02 - Pump Group 4 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="456" data-i="1563" data-acc="R" data-u="" data-st="1" id="obj-mv-1563"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1563</td><td class="n">iSM03&#x27;PmpGrp01&#x27;Status</td><td class="d">iSM03 - Pump Group 1 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="457" data-i="1564" data-acc="R" data-u="" data-st="1" id="obj-mv-1564"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1564</td><td class="n">iSM03&#x27;PmpGrp02&#x27;Status</td><td class="d">iSM03 - Pump Group 2 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="458" data-i="1565" data-acc="R" data-u="" data-st="1" id="obj-mv-1565"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1565</td><td class="n">iSM03&#x27;PmpGrp03&#x27;Status</td><td class="d">iSM03 - Pump Group 3 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="459" data-i="1566" data-acc="R" data-u="" data-st="1" id="obj-mv-1566"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1566</td><td class="n">iSM03&#x27;PmpGrp04&#x27;Status</td><td class="d">iSM02 - Pump Group 4 - Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="1567" data-acc="R" data-u="" data-st="1" id="obj-bv-1567"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1567</td><td class="n">iCM1st&#x27;ComErriCM2nd</td><td class="d">iCM Expanded: BACnet Communication error w/2nd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="1568" data-acc="R" data-u="" data-st="1" id="obj-bv-1568"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1568</td><td class="n">iCM2nd&#x27;ComErriCM1st</td><td class="d">iCM Expanded: BACnet Communication error w/1st</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Active</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied iCM chiller plant manager, option 184 point IDs by name</summary><ul><li><a href="#obj-mv-1100"><code>MV1100</code></a>SysOpSta</li><li><a href="#obj-mv-1101"><code>MV1101</code></a>SCMType</li><li><a href="#obj-mv-1102"><code>MV1102</code></a>ConfigType</li><li><a href="#obj-ai-1103"><code>AI1103</code></a>CommonLWT</li><li><a href="#obj-ai-1104"><code>AI1104</code></a>HeatLWT</li><li><a href="#obj-av-1105"><code>AV1105</code></a>AvgEEWT</li><li><a href="#obj-av-1106"><code>AV1106</code></a>AvgCEWT</li><li><a href="#obj-av-151"><code>AV151</code></a>SysCtrlTmp</li><li><a href="#obj-av-252"><code>AV252</code></a>SysCtrlHeat</li><li><a href="#obj-av-1107"><code>AV1107</code></a>SysActSp</li><li><a href="#obj-av-1108"><code>AV1108</code></a>SysHeatSp</li><li><a href="#obj-mv-1109"><code>MV1109</code></a>NextChillerOn</li><li><a href="#obj-mv-1110"><code>MV1110</code></a>NextChillerOff</li><li><a href="#obj-mv-1111"><code>MV1111</code></a>StandbyChillerVal</li><li><a href="#obj-av-1112"><code>AV1112</code></a>SystemLoad</li><li><a href="#obj-av-1113"><code>AV1113</code></a>CoolingLoad</li><li><a href="#obj-av-1114"><code>AV1114</code></a>HeatingLoad</li><li><a href="#obj-av-1115"><code>AV1115</code></a>SysDemandLimit</li><li><a href="#obj-mv-1116"><code>MV1116</code></a>SysDemandLimitOpSta</li><li><a href="#obj-mv-1117"><code>MV1117</code></a>EnergyMonConfigured</li><li><a href="#obj-mv-1118"><code>MV1118</code></a>HeatRecConfigured</li><li><a href="#obj-mv-1119"><code>MV1119</code></a>MasterData&#x27;ActMode</li><li><a href="#obj-mv-1120"><code>MV1120</code></a>MasterData&#x27;CurrentModeC1</li><li><a href="#obj-av-1121"><code>AV1121</code></a>MasterData&#x27;LoadC1</li><li><a href="#obj-av-1122"><code>AV1122</code></a>MasterData&#x27;StartsC1</li><li><a href="#obj-av-1123"><code>AV1123</code></a>MasterData&#x27;RunHoursC1</li><li><a href="#obj-mv-1124"><code>MV1124</code></a>MasterData&#x27;CurrentModeC2</li><li><a href="#obj-av-1125"><code>AV1125</code></a>MasterData&#x27;LoadC2</li><li><a href="#obj-av-1126"><code>AV1126</code></a>MasterData&#x27;StartsC2</li><li><a href="#obj-av-1127"><code>AV1127</code></a>MasterData&#x27;RunHoursC2</li><li><a href="#obj-av-1128"><code>AV1128</code></a>MasterData&#x27;CEWT</li><li><a href="#obj-av-1129"><code>AV1129</code></a>MasterData&#x27;CLWT</li><li><a href="#obj-av-1130"><code>AV1130</code></a>MasterData&#x27;EEWT</li><li><a href="#obj-av-1131"><code>AV1131</code></a>MasterData&#x27;ELWT</li><li><a href="#obj-av-1132"><code>AV1132</code></a>MasterData&#x27;Load</li><li><a href="#obj-av-1133"><code>AV1133</code></a>MasterData&#x27;Starts</li><li><a href="#obj-av-1134"><code>AV1134</code></a>MasterData&#x27;RunHours</li><li><a href="#obj-mv-1135"><code>MV1135</code></a>MasterData&#x27;StandAlone</li><li><a href="#obj-mv-1136"><code>MV1136</code></a>MasterData&#x27;State</li><li><a href="#obj-mv-1137"><code>MV1137</code></a>SlaveData1&#x27;ActMode</li><li><a href="#obj-mv-1138"><code>MV1138</code></a>SlaveData1&#x27;CurrentModeC1</li><li><a href="#obj-av-1139"><code>AV1139</code></a>SlaveData1&#x27;LoadC1</li><li><a href="#obj-av-1140"><code>AV1140</code></a>SlaveData1&#x27;StartsC1</li><li><a href="#obj-av-1141"><code>AV1141</code></a>SlaveData1&#x27;RunHoursC1</li><li><a href="#obj-mv-1142"><code>MV1142</code></a>SlaveData1&#x27;CurrentModeC2</li><li><a href="#obj-av-1143"><code>AV1143</code></a>SlaveData1&#x27;LoadC2</li><li><a href="#obj-av-1144"><code>AV1144</code></a>SlaveData1&#x27;StartsC2</li><li><a href="#obj-av-1145"><code>AV1145</code></a>SlaveData1&#x27;RunHoursC2</li><li><a href="#obj-av-1146"><code>AV1146</code></a>SlaveData1&#x27;CEWT</li><li><a href="#obj-av-1147"><code>AV1147</code></a>SlaveData1&#x27;CLWT</li><li><a href="#obj-av-1148"><code>AV1148</code></a>SlaveData1&#x27;EEWT</li><li><a href="#obj-av-1149"><code>AV1149</code></a>SlaveData1&#x27;ELWT</li><li><a href="#obj-av-1150"><code>AV1150</code></a>SlaveData1&#x27;Load</li><li><a href="#obj-av-1151"><code>AV1151</code></a>SlaveData1&#x27;Starts</li><li><a href="#obj-av-1152"><code>AV1152</code></a>SlaveData1&#x27;RunHours</li><li><a href="#obj-mv-1153"><code>MV1153</code></a>SlaveData1&#x27;StandAlone</li><li><a href="#obj-mv-1154"><code>MV1154</code></a>S1State</li><li><a href="#obj-mv-1155"><code>MV1155</code></a>SlaveData2&#x27;ActMode</li><li><a href="#obj-mv-1156"><code>MV1156</code></a>SlaveData2&#x27;CurrentModeC1</li><li><a href="#obj-av-1157"><code>AV1157</code></a>SlaveData2&#x27;LoadC1</li><li><a href="#obj-av-1158"><code>AV1158</code></a>SlaveData2&#x27;StartsC1</li><li><a href="#obj-av-1159"><code>AV1159</code></a>SlaveData2&#x27;RunHoursC1</li><li><a href="#obj-mv-1160"><code>MV1160</code></a>SlaveData2&#x27;CurrentModeC2</li><li><a href="#obj-av-1161"><code>AV1161</code></a>SlaveData2&#x27;LoadC2</li><li><a href="#obj-av-1162"><code>AV1162</code></a>SlaveData2&#x27;StartsC2</li><li><a href="#obj-av-1163"><code>AV1163</code></a>SlaveData2&#x27;RunHoursC2</li><li><a href="#obj-av-1164"><code>AV1164</code></a>SlaveData2&#x27;CEWT</li><li><a href="#obj-av-1165"><code>AV1165</code></a>SlaveData2&#x27;CLWT</li><li><a href="#obj-av-1166"><code>AV1166</code></a>SlaveData2&#x27;EEWT</li><li><a href="#obj-av-1167"><code>AV1167</code></a>SlaveData2&#x27;ELWT</li><li><a href="#obj-av-1168"><code>AV1168</code></a>SlaveData2&#x27;Load</li><li><a href="#obj-av-1169"><code>AV1169</code></a>SlaveData2&#x27;Starts</li><li><a href="#obj-av-1170"><code>AV1170</code></a>SlaveData2&#x27;RunHours</li><li><a href="#obj-mv-1171"><code>MV1171</code></a>SlaveData2&#x27;StandAlone</li><li><a href="#obj-mv-1172"><code>MV1172</code></a>S2State</li><li><a href="#obj-mv-1173"><code>MV1173</code></a>SlaveData3&#x27;ActMode</li><li><a href="#obj-mv-1174"><code>MV1174</code></a>SlaveData3&#x27;CurrentModeC1</li><li><a href="#obj-av-1175"><code>AV1175</code></a>SlaveData3&#x27;LoadC1</li><li><a href="#obj-av-1176"><code>AV1176</code></a>SlaveData3&#x27;StartsC1</li><li><a href="#obj-av-1177"><code>AV1177</code></a>SlaveData3&#x27;RunHoursC1</li><li><a href="#obj-mv-1178"><code>MV1178</code></a>SlaveData3&#x27;CurrentModeC2</li><li><a href="#obj-av-1179"><code>AV1179</code></a>SlaveData3&#x27;LoadC2</li><li><a href="#obj-av-1180"><code>AV1180</code></a>SlaveData3&#x27;StartsC2</li><li><a href="#obj-av-1181"><code>AV1181</code></a>SlaveData3&#x27;RunHoursC2</li><li><a href="#obj-av-1182"><code>AV1182</code></a>SlaveData3&#x27;CEWT</li><li><a href="#obj-av-1183"><code>AV1183</code></a>SlaveData3&#x27;CLWT</li><li><a href="#obj-av-1184"><code>AV1184</code></a>SlaveData3&#x27;EEWT</li><li><a href="#obj-av-1185"><code>AV1185</code></a>SlaveData3&#x27;ELWT</li><li><a href="#obj-av-1186"><code>AV1186</code></a>SlaveData3&#x27;Load</li><li><a href="#obj-av-1187"><code>AV1187</code></a>SlaveData3&#x27;Starts</li><li><a href="#obj-av-1188"><code>AV1188</code></a>SlaveData3&#x27;RunHours</li><li><a href="#obj-mv-1189"><code>MV1189</code></a>SlaveData3&#x27;StandAlone</li><li><a href="#obj-mv-1190"><code>MV1190</code></a>S3State</li><li><a href="#obj-mv-1191"><code>MV1191</code></a>SlaveData4&#x27;ActMode</li><li><a href="#obj-mv-1192"><code>MV1192</code></a>SlaveData4&#x27;CurrentModeC1</li><li><a href="#obj-av-1193"><code>AV1193</code></a>SlaveData4&#x27;LoadC1</li><li><a href="#obj-av-1194"><code>AV1194</code></a>SlaveData4&#x27;StartsC1</li><li><a href="#obj-av-1195"><code>AV1195</code></a>SlaveData4&#x27;RunHoursC1</li><li><a href="#obj-mv-1196"><code>MV1196</code></a>SlaveData4&#x27;CurrentModeC2</li><li><a href="#obj-av-1197"><code>AV1197</code></a>SlaveData4&#x27;LoadC2</li><li><a href="#obj-av-1198"><code>AV1198</code></a>SlaveData4&#x27;StartsC2</li><li><a href="#obj-av-1199"><code>AV1199</code></a>SlaveData4&#x27;RunHoursC2</li><li><a href="#obj-av-1200"><code>AV1200</code></a>SlaveData4&#x27;CEWT</li><li><a href="#obj-av-1201"><code>AV1201</code></a>SlaveData4&#x27;CLWT</li><li><a href="#obj-av-1202"><code>AV1202</code></a>SlaveData4&#x27;EEWT</li><li><a href="#obj-av-1203"><code>AV1203</code></a>SlaveData4&#x27;ELWT</li><li><a href="#obj-av-1204"><code>AV1204</code></a>SlaveData4&#x27;Load</li><li><a href="#obj-av-1205"><code>AV1205</code></a>SlaveData4&#x27;Starts</li><li><a href="#obj-av-1206"><code>AV1206</code></a>SlaveData4&#x27;RunHours</li><li><a href="#obj-mv-1207"><code>MV1207</code></a>SlaveData4&#x27;StandAlone</li><li><a href="#obj-mv-1208"><code>MV1208</code></a>S4State</li><li><a href="#obj-mv-1209"><code>MV1209</code></a>SlaveData5&#x27;ActMode</li><li><a href="#obj-mv-1210"><code>MV1210</code></a>SlaveData5&#x27;CurrentModeC1</li><li><a href="#obj-av-1211"><code>AV1211</code></a>SlaveData5&#x27;LoadC1</li><li><a href="#obj-av-1212"><code>AV1212</code></a>SlaveData5&#x27;StartsC1</li><li><a href="#obj-av-1213"><code>AV1213</code></a>SlaveData5&#x27;RunHoursC1</li><li><a href="#obj-mv-1214"><code>MV1214</code></a>SlaveData5&#x27;CurrentModeC2</li><li><a href="#obj-av-1215"><code>AV1215</code></a>SlaveData5&#x27;LoadC2</li><li><a href="#obj-av-1216"><code>AV1216</code></a>SlaveData5&#x27;StartsC2</li><li><a href="#obj-av-1217"><code>AV1217</code></a>SlaveData5&#x27;RunHoursC2</li><li><a href="#obj-av-1218"><code>AV1218</code></a>SlaveData5&#x27;CEWT</li><li><a href="#obj-av-1219"><code>AV1219</code></a>SlaveData5&#x27;CLWT</li><li><a href="#obj-av-1220"><code>AV1220</code></a>SlaveData5&#x27;EEWT</li><li><a href="#obj-av-1221"><code>AV1221</code></a>SlaveData5&#x27;ELWT</li><li><a href="#obj-av-1222"><code>AV1222</code></a>SlaveData5&#x27;Load</li><li><a href="#obj-av-1223"><code>AV1223</code></a>SlaveData5&#x27;Starts</li><li><a href="#obj-av-1224"><code>AV1224</code></a>SlaveData5&#x27;RunHours</li><li><a href="#obj-mv-1225"><code>MV1225</code></a>SlaveData5&#x27;StandAlone</li><li><a href="#obj-mv-1226"><code>MV1226</code></a>S5State</li><li><a href="#obj-mv-1227"><code>MV1227</code></a>SlaveData6&#x27;ActMode</li><li><a href="#obj-mv-1228"><code>MV1228</code></a>SlaveData6&#x27;CurrentModeC1</li><li><a href="#obj-av-1229"><code>AV1229</code></a>SlaveData6&#x27;LoadC1</li><li><a href="#obj-av-1230"><code>AV1230</code></a>SlaveData6&#x27;StartsC1</li><li><a href="#obj-av-1231"><code>AV1231</code></a>SlaveData6&#x27;RunHoursC1</li><li><a href="#obj-mv-1232"><code>MV1232</code></a>SlaveData6&#x27;CurrentModeC2</li><li><a href="#obj-av-1233"><code>AV1233</code></a>SlaveData6&#x27;LoadC2</li><li><a href="#obj-av-1234"><code>AV1234</code></a>SlaveData6&#x27;StartsC2</li><li><a href="#obj-av-1235"><code>AV1235</code></a>SlaveData6&#x27;RunHoursC2</li><li><a href="#obj-av-1236"><code>AV1236</code></a>SlaveData6&#x27;CEWT</li><li><a href="#obj-av-1237"><code>AV1237</code></a>SlaveData6&#x27;CLWT</li><li><a href="#obj-av-1238"><code>AV1238</code></a>SlaveData6&#x27;EEWT</li><li><a href="#obj-av-1239"><code>AV1239</code></a>SlaveData6&#x27;ELWT</li><li><a href="#obj-av-1240"><code>AV1240</code></a>SlaveData6&#x27;Load</li><li><a href="#obj-av-1241"><code>AV1241</code></a>SlaveData6&#x27;Starts</li><li><a href="#obj-av-1242"><code>AV1242</code></a>SlaveData6&#x27;RunHours</li><li><a href="#obj-mv-1243"><code>MV1243</code></a>SlaveData6&#x27;StandAlone</li><li><a href="#obj-mv-1244"><code>MV1244</code></a>S6State</li><li><a href="#obj-mv-1245"><code>MV1245</code></a>SlaveData7&#x27;ActMode</li><li><a href="#obj-mv-1246"><code>MV1246</code></a>SlaveData7&#x27;CurrentModeC1</li><li><a href="#obj-av-1247"><code>AV1247</code></a>SlaveData7&#x27;LoadC1</li><li><a href="#obj-av-1248"><code>AV1248</code></a>SlaveData7&#x27;StartsC1</li><li><a href="#obj-av-1249"><code>AV1249</code></a>SlaveData7&#x27;RunHoursC1</li><li><a href="#obj-mv-1250"><code>MV1250</code></a>SlaveData7&#x27;CurrentModeC2</li><li><a href="#obj-av-1251"><code>AV1251</code></a>SlaveData7&#x27;LoadC2</li><li><a href="#obj-av-1252"><code>AV1252</code></a>SlaveData7&#x27;StartsC2</li><li><a href="#obj-av-1253"><code>AV1253</code></a>SlaveData7&#x27;RunHoursC2</li><li><a href="#obj-av-1254"><code>AV1254</code></a>SlaveData7&#x27;CEWT</li><li><a href="#obj-av-1255"><code>AV1255</code></a>SlaveData7&#x27;CLWT</li><li><a href="#obj-av-1256"><code>AV1256</code></a>SlaveData7&#x27;EEWT</li><li><a href="#obj-av-1257"><code>AV1257</code></a>SlaveData7&#x27;ELWT</li><li><a href="#obj-av-1258"><code>AV1258</code></a>SlaveData7&#x27;Load</li><li><a href="#obj-av-1259"><code>AV1259</code></a>SlaveData7&#x27;Starts</li><li><a href="#obj-av-1260"><code>AV1260</code></a>SlaveData7&#x27;RunHours</li><li><a href="#obj-mv-1261"><code>MV1261</code></a>SlaveData7&#x27;StandAlone</li><li><a href="#obj-mv-1262"><code>MV1262</code></a>S7State</li><li><a href="#obj-av-1263"><code>AV1263</code></a>SysPoweEl</li><li><a href="#obj-av-1264"><code>AV1264</code></a>SysPowerTherm</li><li><a href="#obj-av-1265"><code>AV1265</code></a>SysCOP</li><li><a href="#obj-mv-1266"><code>MV1266</code></a>MasterData&#x27;EnergyMonCfgd</li><li><a href="#obj-av-1267"><code>AV1267</code></a>MasterData&#x27;PowerTherm</li><li><a href="#obj-av-1268"><code>AV1268</code></a>MasterData&#x27;PowerEl</li><li><a href="#obj-av-1270"><code>AV1270</code></a>SlaveData1&#x27;PowerTherm</li><li><a href="#obj-av-1271"><code>AV1271</code></a>SlaveData1&#x27;PowerEl</li><li><a href="#obj-av-1273"><code>AV1273</code></a>SlaveData2&#x27;PowerTherm</li><li><a href="#obj-av-1274"><code>AV1274</code></a>SlaveData2&#x27;PowerEl</li><li><a href="#obj-av-1276"><code>AV1276</code></a>SlaveData3&#x27;PowerTherm</li><li><a href="#obj-av-1277"><code>AV1277</code></a>SlaveData3&#x27;PowerEl</li><li><a href="#obj-av-1279"><code>AV1279</code></a>SlaveData4&#x27;PowerTherm</li><li><a href="#obj-av-1280"><code>AV1280</code></a>SlaveData4&#x27;PowerEl</li><li><a href="#obj-av-1282"><code>AV1282</code></a>SlaveData5&#x27;PowerTherm</li><li><a href="#obj-av-1283"><code>AV1283</code></a>SlaveData5&#x27;PowerEl</li><li><a href="#obj-av-1285"><code>AV1285</code></a>SlaveData6&#x27;PowerTherm</li><li><a href="#obj-av-1286"><code>AV1286</code></a>SlaveData6&#x27;PowerEl</li><li><a href="#obj-av-1288"><code>AV1288</code></a>SlaveData7&#x27;PowerTherm</li><li><a href="#obj-av-1289"><code>AV1289</code></a>SlaveData7&#x27;PowerEl</li><li><a href="#obj-mv-1290"><code>MV1290</code></a>SysHeatRecOpSta</li><li><a href="#obj-av-1291"><code>AV1291</code></a>AvgHeatRecEWT</li><li><a href="#obj-mv-1292"><code>MV1292</code></a>MasterData&#x27;HeatRecCfgd</li><li><a href="#obj-mv-1293"><code>MV1293</code></a>MasterData&#x27;HeatRecRun</li><li><a href="#obj-av-1294"><code>AV1294</code></a>MasterData&#x27;HeatRecEWT</li><li><a href="#obj-mv-1295"><code>MV1295</code></a>SlaveData1&#x27;HeatRecRun</li><li><a href="#obj-av-1296"><code>AV1296</code></a>SlaveData1&#x27;HeatRecEWT</li><li><a href="#obj-mv-1297"><code>MV1297</code></a>SlaveData2&#x27;HeatRecRun</li><li><a href="#obj-av-1298"><code>AV1298</code></a>SlaveData2&#x27;HeatRecEWT</li><li><a href="#obj-mv-1299"><code>MV1299</code></a>SlaveData3&#x27;HeatRecRun</li><li><a href="#obj-av-1300"><code>AV1300</code></a>SlaveData3&#x27;HeatRecEWT</li><li><a href="#obj-mv-1301"><code>MV1301</code></a>SlaveData4&#x27;HeatRecRun</li><li><a href="#obj-av-1302"><code>AV1302</code></a>SlaveData4&#x27;HeatRecEWT</li><li><a href="#obj-mv-1303"><code>MV1303</code></a>SlaveData5&#x27;HeatRecRun</li><li><a href="#obj-av-1304"><code>AV1304</code></a>SlaveData5&#x27;HeatRecEWT</li><li><a href="#obj-mv-1305"><code>MV1305</code></a>SlaveData6&#x27;HeatRecRun</li><li><a href="#obj-av-1306"><code>AV1306</code></a>SlaveData6&#x27;HeatRecEWT</li><li><a href="#obj-mv-1307"><code>MV1307</code></a>SlaveData7&#x27;HeatRecRun</li><li><a href="#obj-av-1308"><code>AV1308</code></a>SlaveData7&#x27;HeatRecEWT</li><li><a href="#obj-mv-1309"><code>MV1309</code></a>SysFreeClgSta</li><li><a href="#obj-av-1310"><code>AV1310</code></a>SysOAT</li><li><a href="#obj-mv-1311"><code>MV1311</code></a>MasterData&#x27;FreeClgCfgd</li><li><a href="#obj-mv-1312"><code>MV1312</code></a>MasterData&#x27;FreeClgAvail</li><li><a href="#obj-mv-1313"><code>MV1313</code></a>MasterData&#x27;FreeClgMode</li><li><a href="#obj-mv-1314"><code>MV1314</code></a>SlaveData1&#x27;FreeClgMode</li><li><a href="#obj-mv-1315"><code>MV1315</code></a>SlaveData2&#x27;FreeClgMode</li><li><a href="#obj-mv-1316"><code>MV1316</code></a>SlaveData3&#x27;FreeClgMode</li><li><a href="#obj-mv-1317"><code>MV1317</code></a>SlaveData4&#x27;FreeClgMode</li><li><a href="#obj-mv-1318"><code>MV1318</code></a>SlaveData5&#x27;FreeClgMode</li><li><a href="#obj-mv-1319"><code>MV1319</code></a>SlaveData6&#x27;FreeClgMode</li><li><a href="#obj-mv-1320"><code>MV1320</code></a>SlaveData7&#x27;FreeClgMode</li><li><a href="#obj-mv-5"><code>MV5</code></a>StandaloneSp</li><li><a href="#obj-mv-1324"><code>MV1324</code></a>MasterEnablingSp</li><li><a href="#obj-mv-1325"><code>MV1325</code></a>Master&#x27;Priority</li><li><a href="#obj-mv-1326"><code>MV1326</code></a>Master&#x27;PrioHeat</li><li><a href="#obj-mv-1327"><code>MV1327</code></a>Slave1&#x27;Priority</li><li><a href="#obj-mv-1328"><code>MV1328</code></a>Slave1&#x27;PrioHeat</li><li><a href="#obj-mv-1329"><code>MV1329</code></a>Slave2&#x27;Priority</li><li><a href="#obj-mv-1330"><code>MV1330</code></a>Slave2&#x27;PrioHeat</li><li><a href="#obj-mv-1331"><code>MV1331</code></a>Slave3&#x27;Priority</li><li><a href="#obj-mv-1332"><code>MV1332</code></a>Slave3&#x27;PrioHeat</li><li><a href="#obj-mv-1333"><code>MV1333</code></a>Slave4&#x27;Priority</li><li><a href="#obj-mv-1334"><code>MV1334</code></a>Slave4&#x27;PrioHeat</li><li><a href="#obj-mv-1335"><code>MV1335</code></a>Slave5&#x27;Priority</li><li><a href="#obj-mv-1336"><code>MV1336</code></a>Slave5&#x27;PrioHeat</li><li><a href="#obj-mv-1337"><code>MV1337</code></a>Slave6&#x27;Priority</li><li><a href="#obj-mv-1338"><code>MV1338</code></a>Slave6&#x27;PrioHeat</li><li><a href="#obj-mv-1339"><code>MV1339</code></a>Slave7&#x27;Priority</li><li><a href="#obj-mv-1340"><code>MV1340</code></a>Slave7&#x27;PrioHeat</li><li><a href="#obj-mv-51"><code>MV51</code></a>StandbyChillerSp</li><li><a href="#obj-mv-1341"><code>MV1341</code></a>StandbyTmpComp</li><li><a href="#obj-mv-1342"><code>MV1342</code></a>MstUnitType</li><li><a href="#obj-mv-1343"><code>MV1343</code></a>S1UnitType</li><li><a href="#obj-mv-1344"><code>MV1344</code></a>S2UnitType</li><li><a href="#obj-mv-1345"><code>MV1345</code></a>S3UnitType</li><li><a href="#obj-mv-1346"><code>MV1346</code></a>S4UnitType</li><li><a href="#obj-mv-1347"><code>MV1347</code></a>S5UnitType</li><li><a href="#obj-mv-1348"><code>MV1348</code></a>S6UnitType</li><li><a href="#obj-mv-1349"><code>MV1349</code></a>S7UnitType</li><li><a href="#obj-av-1350"><code>AV1350</code></a>EvapPM&#x27;ApplVers</li><li><a href="#obj-mv-1351"><code>MV1351</code></a>EvapPM&#x27;NrPumpsCfgd</li><li><a href="#obj-mv-1352"><code>MV1352</code></a>EvapPM&#x27;Status</li><li><a href="#obj-mv-1353"><code>MV1353</code></a>EvapPM&#x27;OpSta</li><li><a href="#obj-mv-1354"><code>MV1354</code></a>EvapPM&#x27;GenAlm</li><li><a href="#obj-mv-1355"><code>MV1355</code></a>EvapPM&#x27;StatusP1</li><li><a href="#obj-mv-1356"><code>MV1356</code></a>EvapPM&#x27;StatusP2</li><li><a href="#obj-mv-1357"><code>MV1357</code></a>EvapPM&#x27;StatusP3</li><li><a href="#obj-mv-1358"><code>MV1358</code></a>EvapPM&#x27;StatusP4</li><li><a href="#obj-mv-1359"><code>MV1359</code></a>EvapPM&#x27;StatusP5</li><li><a href="#obj-mv-1360"><code>MV1360</code></a>EvapPM&#x27;StatusP6</li><li><a href="#obj-mv-1361"><code>MV1361</code></a>EvapPM&#x27;StatusP7</li><li><a href="#obj-mv-1362"><code>MV1362</code></a>EvapPM&#x27;StatusP8</li><li><a href="#obj-mv-1363"><code>MV1363</code></a>EvapPM&#x27;StatusP9</li><li><a href="#obj-mv-1364"><code>MV1364</code></a>EvapPM&#x27;StatusP10</li><li><a href="#obj-av-1365"><code>AV1365</code></a>EvapPM&#x27;NrPumpRun</li><li><a href="#obj-mv-1366"><code>MV1366</code></a>EvapPM&#x27;Speed</li><li><a href="#obj-mv-1367"><code>MV1367</code></a>EvapPM&#x27;SpdCtrlType</li><li><a href="#obj-av-1368"><code>AV1368</code></a>EvapPM&#x27;SpdCtrl&#x27;DeltaT</li><li><a href="#obj-av-1369"><code>AV1369</code></a>EvapPM&#x27;SpdCtrl&#x27;DeltaTActSp</li><li><a href="#obj-av-1370"><code>AV1370</code></a>EvapPM&#x27;SpdCtrl&#x27;DeltaTSpNtwk</li><li><a href="#obj-av-1371"><code>AV1371</code></a>EvapPM&#x27;SpdCtrl&#x27;DifPress</li><li><a href="#obj-av-1372"><code>AV1372</code></a>EvapPM&#x27;SpdCtrl&#x27;DifPressActSp</li><li><a href="#obj-av-1373"><code>AV1373</code></a>EvapPM&#x27;SpdCtrl&#x27;DifPressSpNtwk</li><li><a href="#obj-av-1374"><code>AV1374</code></a>EvapPM&#x27;SpdCtrl&#x27;AbsPress</li><li><a href="#obj-av-1375"><code>AV1375</code></a>EvapPM&#x27;SpdCtrl&#x27;AbsPressActSp</li><li><a href="#obj-av-1376"><code>AV1376</code></a>EvapPM&#x27;SpdCtrl&#x27;AbsPressSpNtwk</li><li><a href="#obj-av-1377"><code>AV1377</code></a>EvapPM&#x27;BypVlvOpng</li><li><a href="#obj-mv-1378"><code>MV1378</code></a>EvapPM&#x27;BypVlvCtrlType</li><li><a href="#obj-bv-1379"><code>BV1379</code></a>EvapPM&#x27;BypVlvCtrl&#x27;MinDPonUnit</li><li><a href="#obj-av-1380"><code>AV1380</code></a>EvapPM&#x27;BypVlvCtrl&#x27;Flow</li><li><a href="#obj-av-1381"><code>AV1381</code></a>EvapPM&#x27;BypVlvCtrl&#x27;FlowActSp</li><li><a href="#obj-av-1382"><code>AV1382</code></a>EvapPM&#x27;BypVlvCtrl&#x27;FlowSpNtwk</li><li><a href="#obj-av-1383"><code>AV1383</code></a>EvapPM&#x27;BypVlvCtrl&#x27;EvapEwt</li><li><a href="#obj-av-1384"><code>AV1384</code></a>EvapPM&#x27;BypVlvCtrl&#x27;EvapEwtActSp</li><li><a href="#obj-av-1385"><code>AV1385</code></a>EvapPM&#x27;BypVlvCtrl&#x27;EvapEwtSpNtwk</li><li><a href="#obj-mv-1386"><code>MV1386</code></a>Evap PM&#x27;EnergyMeterConfigured</li><li><a href="#obj-av-1387"><code>AV1387</code></a>EvapPM&#x27;ActPwr</li><li><a href="#obj-bv-1388"><code>BV1388</code></a>EvapPM&#x27;SpdCtrlSens&#x27;Alm</li><li><a href="#obj-bv-1389"><code>BV1389</code></a>EvapPM&#x27;AvailPump&#x27;Alm</li><li><a href="#obj-bv-1390"><code>BV1390</code></a>EvapPM&#x27;Cfg&#x27;Alm</li><li><a href="#obj-av-1391"><code>AV1391</code></a>CondPM&#x27;ApplVers</li><li><a href="#obj-mv-1392"><code>MV1392</code></a>CondPM&#x27;NrPumpsCfgd</li><li><a href="#obj-mv-1393"><code>MV1393</code></a>CondPM&#x27;Status</li><li><a href="#obj-mv-1394"><code>MV1394</code></a>CondPM&#x27;OpSta</li><li><a href="#obj-mv-1395"><code>MV1395</code></a>CondPM&#x27;GenAlm</li><li><a href="#obj-mv-1396"><code>MV1396</code></a>CondPM&#x27;StatusP1</li><li><a href="#obj-mv-1397"><code>MV1397</code></a>CondPM&#x27;StatusP2</li><li><a href="#obj-mv-1398"><code>MV1398</code></a>CondPM&#x27;StatusP3</li><li><a href="#obj-mv-1399"><code>MV1399</code></a>CondPM&#x27;StatusP4</li><li><a href="#obj-mv-1400"><code>MV1400</code></a>CondPM&#x27;StatusP5</li><li><a href="#obj-mv-1401"><code>MV1401</code></a>CondPM&#x27;StatusP6</li><li><a href="#obj-mv-1402"><code>MV1402</code></a>CondPM&#x27;StatusP7</li><li><a href="#obj-mv-1403"><code>MV1403</code></a>CondPM&#x27;StatusP8</li><li><a href="#obj-mv-1404"><code>MV1404</code></a>CondPM&#x27;StatusP9</li><li><a href="#obj-mv-1405"><code>MV1405</code></a>CondPM&#x27;StatusP10</li><li><a href="#obj-av-1406"><code>AV1406</code></a>CondPM&#x27;NrPumpRun</li><li><a href="#obj-av-1407"><code>AV1407</code></a>CondPM&#x27;Speed</li><li><a href="#obj-mv-1408"><code>MV1408</code></a>CondPM&#x27;SpdCtrlType</li><li><a href="#obj-av-1409"><code>AV1409</code></a>CondPM&#x27;SpdCtrl&#x27;DeltaT</li><li><a href="#obj-av-1410"><code>AV1410</code></a>CondPM&#x27;SpdCtrl&#x27;DeltaTActSp</li><li><a href="#obj-av-1411"><code>AV1411</code></a>CondPM&#x27;SpdCtrl&#x27;DeltaTSpNtwk</li><li><a href="#obj-av-1412"><code>AV1412</code></a>CondPM&#x27;SpdCtrl&#x27;DifPress</li><li><a href="#obj-av-1413"><code>AV1413</code></a>CondPM&#x27;SpdCtrl&#x27;DifPressActSp</li><li><a href="#obj-av-1414"><code>AV1414</code></a>CondPM&#x27;SpdCtrl&#x27;DifPressSpNtwk</li><li><a href="#obj-av-1415"><code>AV1415</code></a>CondPM&#x27;SpdCtrl&#x27;AbsPress</li><li><a href="#obj-av-1416"><code>AV1416</code></a>CondPM&#x27;SpdCtrl&#x27;AbsPressActSp</li><li><a href="#obj-av-1417"><code>AV1417</code></a>CondPM&#x27;SpdCtrl&#x27;AbsPressSpNtwk</li><li><a href="#obj-av-1418"><code>AV1418</code></a>CondPM&#x27;BypVlvOpng</li><li><a href="#obj-mv-1419"><code>MV1419</code></a>CondPM&#x27;BypValveCtrlType</li><li><a href="#obj-av-1420"><code>AV1420</code></a>CondPM&#x27;BypVlvCtrl&#x27;Flow</li><li><a href="#obj-av-1421"><code>AV1421</code></a>CondPM&#x27;BypVlvCtrl&#x27;FlowActSp&#x27;</li><li><a href="#obj-av-1422"><code>AV1422</code></a>CondPM&#x27;BypVlvCtrl&#x27;FlowSpNtwk</li><li><a href="#obj-av-1423"><code>AV1423</code></a>CondPM&#x27;BypVlvCtrl&#x27;CondEwt</li><li><a href="#obj-av-1424"><code>AV1424</code></a>CondPM&#x27;BypVlvCtrl&#x27;CondEwtActSp</li><li><a href="#obj-av-1425"><code>AV1425</code></a>CondPM&#x27;BypVlvCtrl&#x27;CondEwtSpNtwk</li><li><a href="#obj-mv-1426"><code>MV1426</code></a>CondPM&#x27;EnergyMeterConfigured</li><li><a href="#obj-av-1427"><code>AV1427</code></a>CondPM&#x27;ActPwr</li><li><a href="#obj-bv-1428"><code>BV1428</code></a>CondPM&#x27;SpdCtrlSens&#x27;Alm</li><li><a href="#obj-bv-1429"><code>BV1429</code></a>CondPM&#x27;AvailPump&#x27;Alm</li><li><a href="#obj-bv-1430"><code>BV1430</code></a>CondPM&#x27;Cfg&#x27;Alm</li><li><a href="#obj-bv-1431"><code>BV1431</code></a>SlaveMstMissing</li><li><a href="#obj-bv-1432"><code>BV1432</code></a>SlaveMstDisconnect</li><li><a href="#obj-bv-20"><code>BV20</code></a>SlaveMstCommErr</li><li><a href="#obj-bv-1433"><code>BV1433</code></a>HeatLWTSenf</li><li><a href="#obj-bv-502"><code>BV502</code></a>CommonLWTSenf</li><li><a href="#obj-bv-21"><code>BV21</code></a>S1CommErr</li><li><a href="#obj-bv-1434"><code>BV1434</code></a>S1Missing</li><li><a href="#obj-bv-22"><code>BV22</code></a>S2CommErr</li><li><a href="#obj-bv-1435"><code>BV1435</code></a>S2Missing</li><li><a href="#obj-bv-23"><code>BV23</code></a>S3CommErr</li><li><a href="#obj-bv-1436"><code>BV1436</code></a>S3Missing</li><li><a href="#obj-bv-1437"><code>BV1437</code></a>S4CommErr</li><li><a href="#obj-bv-1438"><code>BV1438</code></a>S4Missing</li><li><a href="#obj-bv-1439"><code>BV1439</code></a>S5CommErr</li><li><a href="#obj-bv-1440"><code>BV1440</code></a>S5Missing</li><li><a href="#obj-bv-1441"><code>BV1441</code></a>S6CommErr</li><li><a href="#obj-bv-1442"><code>BV1442</code></a>S6Missing</li><li><a href="#obj-bv-1443"><code>BV1443</code></a>S7CommErr</li><li><a href="#obj-bv-1444"><code>BV1444</code></a>S7Missing</li><li><a href="#obj-mv-1445"><code>MV1445</code></a>ConfigErrReason</li><li><a href="#obj-bv-1446"><code>BV1446</code></a>EnergyMonConfigErr</li><li><a href="#obj-bv-1447"><code>BV1447</code></a>HeatRecConfigErr</li><li><a href="#obj-mv-1448"><code>MV1448</code></a>EvapPM&#x27;ClearAlm</li><li><a href="#obj-mv-1449"><code>MV1449</code></a>CondPM&#x27;ClearAlm</li><li><a href="#obj-mv-1450"><code>MV1450</code></a>iCT&#x27;NrTowersCfgd</li><li><a href="#obj-mv-1451"><code>MV1451</code></a>iCT&#x27;Status</li><li><a href="#obj-mv-1452"><code>MV1452</code></a>iCT&#x27;OpSta</li><li><a href="#obj-mv-1453"><code>MV1453</code></a>iCT&#x27;GenAlm</li><li><a href="#obj-av-1454"><code>AV1454</code></a>iCT&#x27;NrTwrRun</li><li><a href="#obj-mv-1455"><code>MV1455</code></a>iCT&#x27;NxOnTwr</li><li><a href="#obj-mv-1456"><code>MV1456</code></a>iCT&#x27;NxOffTwr</li><li><a href="#obj-av-1457"><code>AV1457</code></a>iCT&#x27;Lwt</li><li><a href="#obj-bv-1458"><code>BV1458</code></a>iCT&#x27;LwtSens&#x27;Alm&#x27;</li><li><a href="#obj-mv-1459"><code>MV1459</code></a>iCT&#x27;LwtSpRstType</li><li><a href="#obj-av-1460"><code>AV1460</code></a>iCT&#x27;LwtCtrl&#x27;ActSp</li><li><a href="#obj-av-1461"><code>AV1461</code></a>iCT&#x27;LwtCtrl&#x27;SpLoc</li><li><a href="#obj-av-1462"><code>AV1462</code></a>iCT&#x27;LwtCtrl&#x27;SpNtwk</li><li><a href="#obj-av-1463"><code>AV1463</code></a>iCT&#x27;Toa</li><li><a href="#obj-av-1464"><code>AV1464</code></a>iCT&#x27;HuR</li><li><a href="#obj-av-1465"><code>AV1465</code></a>iCT&#x27;LwtCtrl&#x27;Twb</li><li><a href="#obj-mv-1466"><code>MV1466</code></a>iCT&#x27;Twr1&#x27;Status</li><li><a href="#obj-mv-1467"><code>MV1467</code></a>iCT&#x27;Twr1&#x27;FanSta</li><li><a href="#obj-av-1468"><code>AV1468</code></a>iCT&#x27;Twr1&#x27;FanSpeed</li><li><a href="#obj-mv-1469"><code>MV1469</code></a>iCT&#x27;Twr1&#x27;InVlvSta</li><li><a href="#obj-av-1470"><code>AV1470</code></a>iCT&#x27;Twr1&#x27;Lwt</li><li><a href="#obj-bv-1471"><code>BV1471</code></a>iCT&#x27;Twr1&#x27;LwtSens&#x27;Alm</li><li><a href="#obj-mv-1472"><code>MV1472</code></a>iCT&#x27;Twr2&#x27;Status</li><li><a href="#obj-mv-1473"><code>MV1473</code></a>iCT&#x27;Twr2&#x27;FanSta</li><li><a href="#obj-av-1474"><code>AV1474</code></a>iCT&#x27;Twr2&#x27;FanSpeed</li><li><a href="#obj-mv-1475"><code>MV1475</code></a>iCT&#x27;Twr2&#x27;InVlvSta</li><li><a href="#obj-av-1476"><code>AV1476</code></a>iCT&#x27;Twr2&#x27;Lwt</li><li><a href="#obj-bv-1477"><code>BV1477</code></a>iCT&#x27;Twr2&#x27;LwtSens&#x27;Alm</li><li><a href="#obj-mv-1478"><code>MV1478</code></a>iCT&#x27;Twr3&#x27;Status</li><li><a href="#obj-mv-1479"><code>MV1479</code></a>iCT&#x27;Twr3&#x27;FanSta</li><li><a href="#obj-av-1480"><code>AV1480</code></a>iCT&#x27;Twr3&#x27;FanSpeed</li><li><a href="#obj-mv-1481"><code>MV1481</code></a>iCT&#x27;Twr3&#x27;InVlvSta</li><li><a href="#obj-av-1482"><code>AV1482</code></a>iCT&#x27;Twr3&#x27;Lwt</li><li><a href="#obj-bv-1483"><code>BV1483</code></a>iCT&#x27;Twr3&#x27;LwtSens&#x27;Alm</li><li><a href="#obj-mv-1484"><code>MV1484</code></a>iCT&#x27;Twr4&#x27;Status</li><li><a href="#obj-mv-1485"><code>MV1485</code></a>iCT&#x27;Twr4&#x27;FanSta</li><li><a href="#obj-av-1486"><code>AV1486</code></a>iCT&#x27;Twr4&#x27;FanSpeed</li><li><a href="#obj-mv-1487"><code>MV1487</code></a>iCT&#x27;Twr4&#x27;InVlvSta</li><li><a href="#obj-av-1488"><code>AV1488</code></a>iCT&#x27;Twr4&#x27;Lwt</li><li><a href="#obj-bv-1489"><code>BV1489</code></a>iCT&#x27;Twr4&#x27;LwtSens&#x27;Alm</li><li><a href="#obj-mv-1490"><code>MV1490</code></a>iCT&#x27;Twr5&#x27;Status</li><li><a href="#obj-mv-1491"><code>MV1491</code></a>iCT&#x27;Twr5&#x27;FanSta</li><li><a href="#obj-av-1492"><code>AV1492</code></a>iCT&#x27;Twr5&#x27;FanSpeed</li><li><a href="#obj-mv-1493"><code>MV1493</code></a>iCT&#x27;Twr5&#x27;InVlvSta</li><li><a href="#obj-av-1494"><code>AV1494</code></a>iCT&#x27;Twr5&#x27;Lwt</li><li><a href="#obj-bv-1495"><code>BV1495</code></a>iCT&#x27;Twr5&#x27;LwtSens&#x27;Alm</li><li><a href="#obj-mv-1496"><code>MV1496</code></a>iCT&#x27;Twr6&#x27;Status</li><li><a href="#obj-mv-1497"><code>MV1497</code></a>iCT&#x27;Twr6&#x27;FanSta</li><li><a href="#obj-av-1498"><code>AV1498</code></a>iCT&#x27;Twr6&#x27;FanSpeed</li><li><a href="#obj-mv-1499"><code>MV1499</code></a>iCT&#x27;Twr6&#x27;InVlvSta</li><li><a href="#obj-av-1500"><code>AV1500</code></a>iCT&#x27;Twr6&#x27;Lwt</li><li><a href="#obj-bv-1501"><code>BV1501</code></a>iCT&#x27;Twr6&#x27;LwtSens&#x27;Alm</li><li><a href="#obj-mv-1502"><code>MV1502</code></a>iCT&#x27;Twr7&#x27;Status</li><li><a href="#obj-mv-1503"><code>MV1503</code></a>iCT&#x27;Twr7&#x27;FanSta</li><li><a href="#obj-av-1504"><code>AV1504</code></a>iCT&#x27;Twr7&#x27;FanSpeed</li><li><a href="#obj-mv-1505"><code>MV1505</code></a>iCT&#x27;Twr7&#x27;InVlvSta</li><li><a href="#obj-av-1506"><code>AV1506</code></a>iCT&#x27;Twr7&#x27;Lwt</li><li><a href="#obj-bv-1507"><code>BV1507</code></a>iCT&#x27;Twr7&#x27;LwtSens&#x27;Alm</li><li><a href="#obj-mv-1508"><code>MV1508</code></a>iCT&#x27;Twr8&#x27;Status</li><li><a href="#obj-mv-1509"><code>MV1509</code></a>iCT&#x27;Twr8&#x27;FanSta</li><li><a href="#obj-av-1510"><code>AV1510</code></a>iCT&#x27;Twr8&#x27;FanSpeed</li><li><a href="#obj-mv-1511"><code>MV1511</code></a>iCT&#x27;Twr8&#x27;InVlvSta</li><li><a href="#obj-av-1512"><code>AV1512</code></a>iCT&#x27;Twr8&#x27;Lwt</li><li><a href="#obj-bv-1513"><code>BV1513</code></a>iCT&#x27;Twr8&#x27;LwtSens&#x27;Alm</li><li><a href="#obj-mv-1514"><code>MV1514</code></a>iCT&#x27;Twr9&#x27;Status</li><li><a href="#obj-mv-1515"><code>MV1515</code></a>iCT&#x27;Twr9&#x27;FanSta</li><li><a href="#obj-av-1516"><code>AV1516</code></a>iCT&#x27;Twr9&#x27;FanSpeed</li><li><a href="#obj-mv-1517"><code>MV1517</code></a>iCT&#x27;Twr9&#x27;InVlvSta</li><li><a href="#obj-av-1518"><code>AV1518</code></a>iCT&#x27;Twr9&#x27;Lwt</li><li><a href="#obj-bv-1519"><code>BV1519</code></a>iCT&#x27;Twr9&#x27;LwtSens&#x27;Alm</li><li><a href="#obj-mv-1520"><code>MV1520</code></a>iCT&#x27;Twr10&#x27;Status</li><li><a href="#obj-mv-1521"><code>MV1521</code></a>iCT&#x27;Twr10&#x27;FanSta</li><li><a href="#obj-av-1522"><code>AV1522</code></a>iCT&#x27;Twr10&#x27;FanSpeed</li><li><a href="#obj-mv-1523"><code>MV1523</code></a>iCT&#x27;Twr10&#x27;InVlvSta</li><li><a href="#obj-av-1524"><code>AV1524</code></a>iCT&#x27;Twr10&#x27;Lwt</li><li><a href="#obj-bv-1525"><code>BV1525</code></a>iCT&#x27;Twr10&#x27;LwtSens&#x27;Alm</li><li><a href="#obj-mv-1526"><code>MV1526</code></a>iCT&#x27;ClearAlm</li><li><a href="#obj-bv-1527"><code>BV1527</code></a>MasterComm&#x27;iCT&#x27;Comm&#x27;Alm</li><li><a href="#obj-bv-1528"><code>BV1528</code></a>iCT&#x27;BrdsMBComm&#x27;Alm</li><li><a href="#obj-mv-1529"><code>MV1529</code></a>ModeChgovrMngt</li><li><a href="#obj-mv-1530"><code>MV1530</code></a>DefrMngt</li><li><a href="#obj-mv-1531"><code>MV1531</code></a>MasterData&#x27;DfrstOpStaC1</li><li><a href="#obj-mv-1532"><code>MV1532</code></a>MasterData&#x27;DfrstOpStaC2</li><li><a href="#obj-mv-1533"><code>MV1533</code></a>SlaveData1&#x27;DfrstOpStaC1</li><li><a href="#obj-mv-1534"><code>MV1534</code></a>SlaveData1&#x27;DfrstOpStaC2</li><li><a href="#obj-mv-1535"><code>MV1535</code></a>SlaveData2&#x27;DfrstOpStaC1</li><li><a href="#obj-mv-1536"><code>MV1536</code></a>SlaveData2&#x27;DfrstOpStaC2</li><li><a href="#obj-mv-1537"><code>MV1537</code></a>SlaveData3&#x27;DfrstOpStaC1</li><li><a href="#obj-mv-1538"><code>MV1538</code></a>SlaveData3&#x27;DfrstOpStaC2</li><li><a href="#obj-mv-1539"><code>MV1539</code></a>SlaveData4&#x27;DfrstOpStaC1</li><li><a href="#obj-mv-1540"><code>MV1540</code></a>SlaveData4&#x27;DfrstOpStaC2</li><li><a href="#obj-mv-1541"><code>MV1541</code></a>SlaveData5&#x27;DfrstOpStaC1</li><li><a href="#obj-mv-1542"><code>MV1542</code></a>SlaveData5&#x27;DfrstOpStaC2</li><li><a href="#obj-mv-1543"><code>MV1543</code></a>SlaveData6&#x27;DfrstOpStaC1</li><li><a href="#obj-mv-1544"><code>MV1544</code></a>SlaveData6&#x27;DfrstOpStaC2</li><li><a href="#obj-mv-1545"><code>MV1545</code></a>SlaveData7&#x27;DfrstOpStaC1</li><li><a href="#obj-mv-1546"><code>MV1546</code></a>SlaveData7&#x27;DfrstOpStaC2</li><li><a href="#obj-av-1551"><code>AV1551</code></a>iSM&#x27;TotCoolThermPwr</li><li><a href="#obj-av-1553"><code>AV1553</code></a>iSM&#x27;TotHeatThermPwr</li><li><a href="#obj-mv-1555"><code>MV1555</code></a>iSM01&#x27;PmpGrp01&#x27;Status</li><li><a href="#obj-mv-1556"><code>MV1556</code></a>iSM01&#x27;PmpGrp02&#x27;Status</li><li><a href="#obj-mv-1557"><code>MV1557</code></a>iSM01&#x27;PmpGrp03&#x27;Status</li><li><a href="#obj-mv-1558"><code>MV1558</code></a>iSM01&#x27;PmpGrp04&#x27;Status</li><li><a href="#obj-mv-1559"><code>MV1559</code></a>iSM02&#x27;PmpGrp01&#x27;Status</li><li><a href="#obj-mv-1560"><code>MV1560</code></a>iSM02&#x27;PmpGrp02&#x27;Status</li><li><a href="#obj-mv-1561"><code>MV1561</code></a>iSM02&#x27;PmpGrp03&#x27;Status</li><li><a href="#obj-mv-1562"><code>MV1562</code></a>iSM02&#x27;PmpGrp04&#x27;Status</li><li><a href="#obj-mv-1563"><code>MV1563</code></a>iSM03&#x27;PmpGrp01&#x27;Status</li><li><a href="#obj-mv-1564"><code>MV1564</code></a>iSM03&#x27;PmpGrp02&#x27;Status</li><li><a href="#obj-mv-1565"><code>MV1565</code></a>iSM03&#x27;PmpGrp03&#x27;Status</li><li><a href="#obj-mv-1566"><code>MV1566</code></a>iSM03&#x27;PmpGrp04&#x27;Status</li><li><a href="#obj-bv-1567"><code>BV1567</code></a>iCM1st&#x27;ComErriCM2nd</li><li><a href="#obj-bv-1568"><code>BV1568</code></a>iCM2nd&#x27;ComErriCM1st</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The guide does not spell out &quot;iCM&quot;; Daikin&#x27;s product pages call it the Intelligent Chiller Manager. It is the plant-manager software (option 184) running on the master chiller.</li><li>SCMType (MV 1101) shows the plant type: Master/Slave, iCM Standard or iCM Advanced. Slave, energy, heat recovery, free-cooling, pump, tower, defrost and iSM objects only apply when configured.</li><li>Each chiller&#x27;s own unit objects (enable, setpoints, alarms) are on its own controller; this list is the plant-level view.</li><li>The guide prints multistate objects as MSV; they are listed here as MV. Rows printed &quot;as &lt;other object&gt;&quot; are given that object&#x27;s state texts or units.</li><li>Revision 11/2023 matches iCM software 5.00 (adds iCT cooling towers, system heat recovery, free cooling, defrost, iSM and iCM Expanded).</li><li>Units &quot;°Dc&quot; in the guide are shown as dK; counters and ranges are shown without units.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the iCM chiller plant manager, option 184 (Daikin Applied Europe) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) have?</summary><p>This list has 462 BACnet objects: 2 analog inputs, 212 analog values, 43 binary values, 205 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet points are writable?</summary><p>34 of the 462 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet documentation?</summary><p>The source is BAS Integration guide - BACnet protocol (iCM, Option 184) (D-EIGOC00110-21_03EN), revision 2023-11, published free by Daikin Applied at https://my.daikin.eu/content/dam/document-library/installation-manuals/iCM_BAS%20Integration%20Guid%20BACNet_D-EIGOC00110-21_English.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)?</summary><p>Start with MV 1324 MasterEnablingSp (Master unit enable (1 = Disable, 2 = Enable)); MV 1448 EvapPM&#x27;ClearAlm (Reset evaporator pump manager alarms (2 = Reset)); MV 1100 SysOpSta (Plant run state (Stop / Run)); AI 1103 CommonLWT (Common leaving chilled water temperature); AV 1107 SysActSp (Active plant setpoint); AV 1112 SystemLoad (Plant load, %); MV 1136 MasterData&#x27;State (Master chiller state, incl. Alarm / ComErr); MV 1154 S1State (Slave 1 state; S2State-S7State follow); MV 1354 EvapPM&#x27;GenAlm (Evaporator pump manager general alarm); MV 1445 ConfigErrReason (Plant configuration alarm reason (1 = None)).</p></details><details><summary>How do I enable BMS control of the Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)?</summary><p>The guide exposes no plant start/stop or plant setpoint object. MasterEnablingSp (MV 1324) enables or disables the master unit, and the per-unit cooling/heating priorities (MV 1325-1340) and StandbyChillerSp (MV 51) set the staging; the guide does not describe how the plant itself is enabled from a BMS.</p></details><details><summary>Can the BMS supply sensor values to the Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)?</summary><p>Pump speed and bypass control take network setpoints (AV 1370/1373/1376/1382/1385 evaporator, AV 1411/1414/1417/1422/1425 condenser) and the tower leaving water control takes iCT&#x27;LwtCtrl&#x27;SpNtwk (AV 1462); the guide does not say how these are selected over the local values.</p></details><details><summary>How do I check these points on the real iCM chiller plant manager, option 184 (Daikin Applied Europe)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.</p><div class="meta">431 objects &middot; 61 writable &middot; D-EIGOC00108-22_05EN</div><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit.</p><div class="meta">121 objects &middot; 34 writable &middot; D-EIGOC00101-25_00EN</div><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h3><p>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.</p><div class="meta">68 objects &middot; 6 writable &middot; ED 19111-1</div><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h3><p>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.</p><div class="meta">384 objects &middot; 94 writable &middot; ED 19117-3</div><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h3><p>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.</p><div class="meta">433 objects &middot; 128 writable &middot; ED 15120-11</div><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Daikin Applied MicroTech II Applied Rooftop Unit Controller</h3><p>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller.</p><div class="meta">75 objects &middot; 37 writable &middot; ED 15060-13</div><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained" data-row><span class="k">Rooftop unit / AHU controller</span><h3>Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h3><p>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.</p><div class="meta">294 objects &middot; 112 writable &middot; ED 15112-20</div><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu" data-row><span class="k">Air handler unit controller</span><h3>Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h3><p>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units.</p><div class="meta">310 objects &middot; 125 writable &middot; ED 19126-4</div><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom air handler)</span><h3>Daikin Applied MicroTech Unit Ventilator Controller</h3><p>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port.</p><div class="meta">187 objects &middot; 127 writable &middot; ED 19110-6</div><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array" data-row><span class="k">EC fan array controller (air handler)</span><h3>Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h3><p>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans.</p><div class="meta">146 objects &middot; 10 writable &middot; ED 19122-3</div><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://my.daikin.eu/content/dam/document-library/installation-manuals/iCM_BAS%20Integration%20Guid%20BACNet_D-EIGOC00110-21_English.pdf" rel="nofollow noopener" target="_blank">BAS Integration guide - BACnet protocol (iCM, Option 184) &middot; D-EIGOC00110-21_03EN &middot; rev. 2023-11</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
