<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied Magnitude WME C-vintage BACnet Points List</title>
<meta name="description" content="Daikin Applied Magnitude WME C-vintage Chiller BACnet points list: 68 objects by ID and name (e.g. BV 2 = ChillerEnableStp), 6 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied Magnitude WME C-vintage BACnet Points List">
<meta property="og:description" content="Daikin Applied Magnitude WME C-vintage Chiller BACnet points list: 68 objects by ID and name (e.g. BV 2 = ChillerEnableStp), 6 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied Magnitude WME C-vintage BACnet Points List">
<meta name="twitter:description" content="Daikin Applied Magnitude WME C-vintage Chiller BACnet points list: 68 objects by ID and name (e.g. BV 2 = ChillerEnableStp), 6 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage",
   "name": "Daikin Applied Magnitude WME C-vintage BACnet Points List",
   "description": "Daikin Applied Magnitude WME C-vintage Chiller BACnet points list: 68 objects by ID and name (e.g. BV 2 = ChillerEnableStp), 6 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage#dataset",
   "name": "Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet Points List",
   "description": "The MicroTech WME chiller unit controller on C-vintage Magnitude chillers supports BACnet MS/TP, BACnet IP and Modbus through its BAS communication module. The BACnet table is short and focused: water temperatures and flows, per-compressor current, power, voltage and refrigerant data for two compressors, alarm codes, run hours and starts, plus network enable, mode, cool setpoint and capacity limit. Daikin Applied Magnitude WME C-vintage Chiller BACnet points list: 68 objects by ID and name (e.g. BV 2 = ChillerEnableStp), 6 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage",
   "keywords": [
    "Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet Points List",
    "Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet objects",
    "Daikin Applied BACnet",
    "WME-C BACnet points list",
    "Magnitude WME BACnet points list",
    "MicroTech WME BACnet points list",
    "ED 19111 BACnet points list",
    "WME-D BACnet points list",
    "Magnitude WME D-vintage BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech WME, C-vintage Chiller Unit Controller Protocol Information",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20WME%20Chiller%20Unit%20Controller%20Protocol%20Information%20-%20ED%2019111-1.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Chiller controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 68 BACnet objects: 23 analog inputs, 25 analog values, 14 binary inputs, 2 binary values, 4 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "6 of the 68 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech WME, C-vintage Chiller Unit Controller Protocol Information (ED 19111-1), revision 2020-05, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20WME%20Chiller%20Unit%20Controller%20Protocol%20Information%20-%20ED%2019111-1.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 2 ChillerEnableStp (Network enable/disable of the chiller); MV 3 ChillerOperationMode (Ice / cool / heat / heat recovery mode command); AV 4 NetworkCoolTempSetpoint (Leaving water cool setpoint from the BMS); AV 3 NetworkCapacityLimitPct (Capacity limit from the BMS); BV 8 ClearAlarm (Clear alarms from the network); BI 3 ChillerLocalRemote (Shows whether network control is active); MV 1 UnitStatus (Chiller run state); AI 2 LvgEvapWaterTempUnit (Leaving chilled water temperature); AV 2 ChillerCapacity (Actual capacity in percent); AV 905 AVFaultAlarmCode (Active fault alarm code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Control Source must be set to BAS at the unit HMI for the controller to use Network Enable (BV 2). For the cool setpoint, mode and capacity limit setpoints, Remote Enable must also be set to Enable at the HMI. Writing Enable to BV 2 only allows a start if other conditions are met."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Magnitude WME C-vintage Chiller (MicroTech WME controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Magnitude WME C-vintage Chiller (MicroTech WME controller)",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">Magnitude WME C-vintage Chiller (MicroTech WME controller)</li></ol>
<p class="eyebrow">Chiller controller &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>The MicroTech WME chiller unit controller on C-vintage Magnitude chillers supports BACnet MS/TP, BACnet IP and Modbus through its BAS communication module. The BACnet table is short and focused: water temperatures and flows, per-compressor current, power, voltage and refrigerant data for two compressors, alarm codes, run hours and starts, plus network enable, mode, cool setpoint and capacity limit.</p>
<p>This page lists <strong>68 BACnet objects</strong> for the Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) &mdash; 6 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>Magnitude WME C-vintage Chiller (MicroTech WME controller)</dd></div><div><dt>Equipment</dt><dd>Chiller controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>68 (6 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Chiller application 1.1.6, HMI 1.3.10 or later</dd></div><div><dt>Default device instance</dt><dd>9050</dd></div><div><dt>Also known as</dt><dd>WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20WME%20Chiller%20Unit%20Controller%20Protocol%20Information%20-%20ED%2019111-1.pdf" rel="nofollow noopener" target="_blank">MicroTech WME, C-vintage Chiller Unit Controller Protocol Information &middot; ED 19111-1 &middot; rev. 2020-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage.csv" rel="nofollow" download>Download CSV <small>68 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20WME%20Chiller%20Unit%20Controller%20Protocol%20Information%20-%20ED%2019111-1.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/magnitude-wme-c-vintage">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h2>
<div class="answer"><b>Integration in brief</b><p>At the chiller HMI set Control Source to BAS (for the network enable) and Remote Enable to Enable (for setpoint, mode and capacity limit). The BMS then writes ChillerEnableStp, the cool setpoint and capacity limit, and reads status, water temperatures and alarm codes.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">ChillerEnableStp</td><td>Network enable/disable of the chiller</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">ChillerOperationMode</td><td>Ice / cool / heat / heat recovery mode command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">NetworkCoolTempSetpoint</td><td>Leaving water cool setpoint from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">NetworkCapacityLimitPct</td><td>Capacity limit from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-8">BV 8</a></td><td class="n">ClearAlarm</td><td>Clear alarms from the network</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-3">BI 3</a></td><td class="n">ChillerLocalRemote</td><td>Shows whether network control is active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">UnitStatus</td><td>Chiller run state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">LvgEvapWaterTempUnit</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">ChillerCapacity</td><td>Actual capacity in percent</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-905">AV 905</a></td><td class="n">AVFaultAlarmCode</td><td>Active fault alarm code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Control Source must be set to BAS at the unit HMI for the controller to use Network Enable (BV 2). For the cool setpoint, mode and capacity limit setpoints, Remote Enable must also be set to Enable at the HMI. Writing Enable to BV 2 only allows a start if other conditions are met.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default device instance 9050; default device object name Daikin_MicroTech_ plus the instance.</li><li>BACnet IP defaults: IP 192.168.1.10, mask 255.255.255.0, gateway 192.168.1.1, UDP port 47808.</li><li>BACnet MS/TP default baud 38400.</li><li>Network parameters are set at the HMI; see IM 1283 for the communication module.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Only Cool mode applies to WME-C, although the mode objects list Ice, Heat and Heat Recovery.</li><li>Units (MV 4) changes the units sent to BACnet between English and Metric.</li><li>Some compressor-shutdown alarms cannot be cleared from the network.</li></ul>
</section>
<h2 id="points">Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">68 of 68 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>23</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>25</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>14</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>2</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>4</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>68</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>62</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>6</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (26)</option><option value="°F">°F (17)</option><option value="h">h (6)</option><option value="psi">psi (6)</option><option value="%">% (5)</option><option value="A">A (2)</option><option value="GPM">GPM (2)</option><option value="kW">kW (2)</option><option value="V">V (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>20</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="9" data-acc="R" data-u="A" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">C1Comp1Current</td><td class="d">Compressor Current - Circuit 1 Compressor 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="10" data-acc="R" data-u="A" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">C1Comp2Current</td><td class="d">Compressor Current - Circuit 1 Compressor 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="63" data-acc="R" data-u="°F" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">C1Comp1DischargeTemp</td><td class="d">Compressor Discharge Refrigerant Temperature - Circuit 1 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="64" data-acc="R" data-u="°F" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">C1Comp2DischargeTemp</td><td class="d">Compressor Discharge Refrigerant Temperature - Circuit 1 Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="81" data-acc="R" data-u="psi" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">C1Comp1DischRefPressure</td><td class="d">Compressor Discharge Refrigerant Pressure - Circuit 1 Compressor 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="82" data-acc="R" data-u="psi" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">C1Comp2DischRefPressure</td><td class="d">Compressor Discharge Refrigerant Pressure - Circuit 1 Compressor 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="45" data-acc="R" data-u="kW" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">C1Comp1Kilowatts</td><td class="d">Compressor Power - Circuit 1 Compressor 1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="46" data-acc="R" data-u="kW" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">C1Comp2Kilowatts</td><td class="d">Compressor Power - Circuit 1 Compressor 2</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="105" data-acc="R" data-u="°F" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">C1Comp1SuctionTemp</td><td class="d">Compressor Suction Refrigerant Temperature - Circuit 1 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="106" data-acc="R" data-u="°F" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">C1Comp2SuctionTemp</td><td class="d">Compressor Suction Refrigerant Temperature - Circuit 1 Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="123" data-acc="R" data-u="psi" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">C1Comp1SuctionPressure</td><td class="d">Compressor Suction Refrigerant Pressure - Circuit 1 Compressor 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="124" data-acc="R" data-u="psi" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">C1Comp2SuctionPressure</td><td class="d">Compressor Suction Refrigerant Pressure - Circuit 1 Compressor 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="27" data-acc="R" data-u="V" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">C1Comp1Voltage</td><td class="d">Compressor Voltage - Circuit 1 Compressor 1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="28" data-acc="R" data-u="V" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">C1Comp2Voltage</td><td class="d">Compressor Voltage - Circuit 1 Compressor 2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">EntCondWaterTemp</td><td class="d">Condenser Entering Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="147" data-acc="R" data-u="GPM" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">CondWaterFlowRate</td><td class="d">Condenser Fluid Flow Rate</td><td class="u">GPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">LvgCondWaterTemp</td><td class="d">Condenser Leaving Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="99" data-acc="R" data-u="psi" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Cond1RefPressure</td><td class="d">Condenser Refrigerant Pressure - Circuit 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="1" data-acc="R" data-u="°F" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">EntEvapWaterTemp</td><td class="d">Evaporator Entering Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="148" data-acc="R" data-u="GPM" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">EvapWaterFlowRate</td><td class="d">Evaporator Fluid Flow Rate</td><td class="u">GPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="2" data-acc="R" data-u="°F" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">LvgEvapWaterTempUnit</td><td class="d">Evaporator Leaving Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="141" data-acc="R" data-u="psi" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">C1EvapRefPressure</td><td class="d">Evaporator Refrigerant Pressure - Circuit 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="218" data-acc="R" data-u="°F" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">C1LiqLineRefTemp</td><td class="d">Liquid Line Refrigerant Temperature - Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="1" data-acc="R" data-u="%" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">ActiveCapacityLimit</td><td class="d">Active Capacity Limit Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="5" data-acc="R" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">ActiveLvgWaterTarget</td><td class="d">Active Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="2" data-acc="R" data-u="%" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">ChillerCapacity</td><td class="d">Actual Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="905" data-acc="R" data-u="" data-min="1" id="obj-av-905"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">905</td><td class="n">AVFaultAlarmCode</td><td class="d">Alarm Code - Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="903" data-acc="R" data-u="" id="obj-av-903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">903</td><td class="n">AVWarningAlarmCode</td><td class="d">Alarm Code - Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="901" data-acc="R" data-u="" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">AVFaultAlarm</td><td class="d">Alarm Index - Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="902" data-acc="R" data-u="" id="obj-av-902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">902</td><td class="n">AVWarningAlarm</td><td class="d">Alarm Index - Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="3" data-acc="W" data-u="%" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">NetworkCapacityLimitPct</td><td class="d">Capacity Limit Setpoint - Network</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="26" data-acc="R" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">C1Comp1DischSatRefTemp</td><td class="d">Compressor Discharge Saturated Refrigerant Temperature - Circuit 1 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="27" data-acc="R" data-u="°F" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">C1Comp2DischSatRefTemp</td><td class="d">Compressor Discharge Saturated Refrigerant Temperature - Circuit 1 Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="8" data-acc="R" data-u="%" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">C1Comp1MotorCurrentPercent</td><td class="d">Compressor Percent RLA - Circuit 1 Compressor 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="9" data-acc="R" data-u="%" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">C1Comp2MotorCurrentPercent</td><td class="d">Compressor Percent RLA - Circuit 1 Compressor 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="74" data-acc="R" data-u="h" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">C1Comp1Hours</td><td class="d">Compressor Run Hours - Circuit 1 Compressor 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="75" data-acc="R" data-u="h" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">C1Comp2Hours</td><td class="d">Compressor Run Hours - Circuit 1 Compressor 2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="50" data-acc="R" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">C1Comp1SuctSatTemp</td><td class="d">Compressor Suction Saturated Refrigerant Temperature - Circuit 1 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="51" data-acc="R" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">C1Comp2SuctSatTemp</td><td class="d">Compressor Suction Saturated Refrigerant Temperature - Circuit 1 Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="92" data-acc="R" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">C1Comp1Starts</td><td class="d">Compressor Starts - Circuit 1 Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">C1Comp2Starts</td><td class="d">Compressor Starts - Circuit 1 Compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="110" data-acc="R" data-u="h" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">CondPump1RunHours</td><td class="d">Condenser Pump Run Hours - Condenser Pump 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="111" data-acc="R" data-u="h" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">CondPump2RunHours</td><td class="d">Condenser Pump Run Hours - Condenser Pump 2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="R" data-u="°F" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Cond1SatRefTemp</td><td class="d">Condenser Saturated Refrigerant Temperature - Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="4" data-acc="W" data-u="°F" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">NetworkCoolTempSetpoint</td><td class="d">Cool Setpoint - Network</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="112" data-acc="R" data-u="h" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">EvapPump1OperHours</td><td class="d">Evaporator Pump Run Hours - Evaporator Pump 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="113" data-acc="R" data-u="h" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">EvapPump2OperHours</td><td class="d">Evaporator Pump Run Hours - Evaporator Pump 2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="68" data-acc="R" data-u="°F" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">C1EvapSatRefTemp</td><td class="d">Evaporator Saturated Refrigerant Temperature - Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">ChillerEnableStp</td><td class="d">Chiller Enable Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable (Inactive), 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="8" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">ClearAlarm</td><td class="d">Clear Alarm - Network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Clear Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">AlarmDigitalOutput</td><td class="d">Alarm Digital Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">ChillerLimited</td><td class="d">Chiller Capacity Limited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Limited, 1=Limited</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">ChillerEnableOutput</td><td class="d">Chiller Enable Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ChillerLocalRemote</td><td class="d">Chiller Local/Network</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Network, 1=Local</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">UnitOnOff</td><td class="d">Chiller On/Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Chiller Off, 1=Chiller On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">C1Cmp1Unavailable</td><td class="d">Compressor Unavailable - Circuit 1 Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Available, 1=Unavailable</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="164" data-acc="R" data-u="" data-st="1" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">C2Cmp2Unavailable</td><td class="d">Compressor Unavailable - Circuit 2 Compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Available, 1=Unavailable</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">CondWaterFlowStatus</td><td class="d">Condenser Flow Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Flow, 1=Flow</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">CondPump1State</td><td class="d">Condenser Pump 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump Off Request, 1=Pump On Request</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">CondPump2State</td><td class="d">Condenser Pump 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump Off Request, 1=Pump On Request</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">EvapWaterFlowStatus</td><td class="d">Evaporator Flow Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Flow, 1=Flow</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">EvapPump1State</td><td class="d">Evaporator Pump1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump Off Request, 1=Pump On Request</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">EvapPump2State</td><td class="d">Evaporator Pump2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump Off Request, 1=Pump On Request</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">RunEnabled</td><td class="d">Run Enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Run Allowed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">ActiveMode</td><td class="d">Chiller Mode Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=ICE, 2=COOL, 3=HEAT, 4=COOL/HEAT RECOVERY</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ChillerOperationMode</td><td class="d">Chiller Mode Setpoint - Network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ICE, 2=COOL, 3=HEAT, 4=COOL/HEAT RECOVERY</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">UnitStatus</td><td class="d">Chiller Run Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=START, 3=RUN, 4=PRESHUTDOWN, 5=SERVICE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Units</td><td class="d">Units</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Metric, 2=English</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied Magnitude WME C-vintage Chiller point IDs by name</summary><ul><li><a href="#obj-ai-9"><code>AI9</code></a>C1Comp1Current</li><li><a href="#obj-ai-10"><code>AI10</code></a>C1Comp2Current</li><li><a href="#obj-ai-63"><code>AI63</code></a>C1Comp1DischargeTemp</li><li><a href="#obj-ai-64"><code>AI64</code></a>C1Comp2DischargeTemp</li><li><a href="#obj-ai-81"><code>AI81</code></a>C1Comp1DischRefPressure</li><li><a href="#obj-ai-82"><code>AI82</code></a>C1Comp2DischRefPressure</li><li><a href="#obj-ai-45"><code>AI45</code></a>C1Comp1Kilowatts</li><li><a href="#obj-ai-46"><code>AI46</code></a>C1Comp2Kilowatts</li><li><a href="#obj-ai-105"><code>AI105</code></a>C1Comp1SuctionTemp</li><li><a href="#obj-ai-106"><code>AI106</code></a>C1Comp2SuctionTemp</li><li><a href="#obj-ai-123"><code>AI123</code></a>C1Comp1SuctionPressure</li><li><a href="#obj-ai-124"><code>AI124</code></a>C1Comp2SuctionPressure</li><li><a href="#obj-ai-27"><code>AI27</code></a>C1Comp1Voltage</li><li><a href="#obj-ai-28"><code>AI28</code></a>C1Comp2Voltage</li><li><a href="#obj-ai-3"><code>AI3</code></a>EntCondWaterTemp</li><li><a href="#obj-ai-147"><code>AI147</code></a>CondWaterFlowRate</li><li><a href="#obj-ai-4"><code>AI4</code></a>LvgCondWaterTemp</li><li><a href="#obj-ai-99"><code>AI99</code></a>Cond1RefPressure</li><li><a href="#obj-ai-1"><code>AI1</code></a>EntEvapWaterTemp</li><li><a href="#obj-ai-148"><code>AI148</code></a>EvapWaterFlowRate</li><li><a href="#obj-ai-2"><code>AI2</code></a>LvgEvapWaterTempUnit</li><li><a href="#obj-ai-141"><code>AI141</code></a>C1EvapRefPressure</li><li><a href="#obj-ai-218"><code>AI218</code></a>C1LiqLineRefTemp</li><li><a href="#obj-av-1"><code>AV1</code></a>ActiveCapacityLimit</li><li><a href="#obj-av-5"><code>AV5</code></a>ActiveLvgWaterTarget</li><li><a href="#obj-av-2"><code>AV2</code></a>ChillerCapacity</li><li><a href="#obj-av-905"><code>AV905</code></a>AVFaultAlarmCode</li><li><a href="#obj-av-903"><code>AV903</code></a>AVWarningAlarmCode</li><li><a href="#obj-av-901"><code>AV901</code></a>AVFaultAlarm</li><li><a href="#obj-av-902"><code>AV902</code></a>AVWarningAlarm</li><li><a href="#obj-av-3"><code>AV3</code></a>NetworkCapacityLimitPct</li><li><a href="#obj-av-26"><code>AV26</code></a>C1Comp1DischSatRefTemp</li><li><a href="#obj-av-27"><code>AV27</code></a>C1Comp2DischSatRefTemp</li><li><a href="#obj-av-8"><code>AV8</code></a>C1Comp1MotorCurrentPercent</li><li><a href="#obj-av-9"><code>AV9</code></a>C1Comp2MotorCurrentPercent</li><li><a href="#obj-av-74"><code>AV74</code></a>C1Comp1Hours</li><li><a href="#obj-av-75"><code>AV75</code></a>C1Comp2Hours</li><li><a href="#obj-av-50"><code>AV50</code></a>C1Comp1SuctSatTemp</li><li><a href="#obj-av-51"><code>AV51</code></a>C1Comp2SuctSatTemp</li><li><a href="#obj-av-92"><code>AV92</code></a>C1Comp1Starts</li><li><a href="#obj-av-93"><code>AV93</code></a>C1Comp2Starts</li><li><a href="#obj-av-110"><code>AV110</code></a>CondPump1RunHours</li><li><a href="#obj-av-111"><code>AV111</code></a>CondPump2RunHours</li><li><a href="#obj-av-44"><code>AV44</code></a>Cond1SatRefTemp</li><li><a href="#obj-av-4"><code>AV4</code></a>NetworkCoolTempSetpoint</li><li><a href="#obj-av-112"><code>AV112</code></a>EvapPump1OperHours</li><li><a href="#obj-av-113"><code>AV113</code></a>EvapPump2OperHours</li><li><a href="#obj-av-68"><code>AV68</code></a>C1EvapSatRefTemp</li><li><a href="#obj-bv-2"><code>BV2</code></a>ChillerEnableStp</li><li><a href="#obj-bv-8"><code>BV8</code></a>ClearAlarm</li><li><a href="#obj-bi-10"><code>BI10</code></a>AlarmDigitalOutput</li><li><a href="#obj-bi-6"><code>BI6</code></a>ChillerLimited</li><li><a href="#obj-bi-7"><code>BI7</code></a>ChillerEnableOutput</li><li><a href="#obj-bi-3"><code>BI3</code></a>ChillerLocalRemote</li><li><a href="#obj-bi-4"><code>BI4</code></a>UnitOnOff</li><li><a href="#obj-bi-163"><code>BI163</code></a>C1Cmp1Unavailable</li><li><a href="#obj-bi-164"><code>BI164</code></a>C2Cmp2Unavailable</li><li><a href="#obj-bi-1"><code>BI1</code></a>CondWaterFlowStatus</li><li><a href="#obj-bi-11"><code>BI11</code></a>CondPump1State</li><li><a href="#obj-bi-12"><code>BI12</code></a>CondPump2State</li><li><a href="#obj-bi-2"><code>BI2</code></a>EvapWaterFlowStatus</li><li><a href="#obj-bi-8"><code>BI8</code></a>EvapPump1State</li><li><a href="#obj-bi-9"><code>BI9</code></a>EvapPump2State</li><li><a href="#obj-bi-5"><code>BI5</code></a>RunEnabled</li><li><a href="#obj-mv-2"><code>MV2</code></a>ActiveMode</li><li><a href="#obj-mv-3"><code>MV3</code></a>ChillerOperationMode</li><li><a href="#obj-mv-1"><code>MV1</code></a>UnitStatus</li><li><a href="#obj-mv-4"><code>MV4</code></a>Units</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Default device object name is Daikin_MicroTech_ followed by the device instance.</li><li>Network enable, mode and setpoints are only used when the control source is set to BAS at the HMI.</li><li>Only Cool mode applies to WME-C even though the mode objects list Ice, Heat and Heat Recovery.</li><li>Units (MV 4) switches the values sent to BACnet between English and Metric; English is the default.</li><li>Revision ED 19111-4 (3/2026) covers C- and D-vintage units with this same object list; its extra QUAD-only objects are a separate entry (Magnitude WME-C QUAD).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Magnitude WME C-vintage Chiller (MicroTech WME controller) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) have?</summary><p>This list has 68 BACnet objects: 23 analog inputs, 25 analog values, 14 binary inputs, 2 binary values, 4 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet points are writable?</summary><p>6 of the 68 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet documentation?</summary><p>The source is MicroTech WME, C-vintage Chiller Unit Controller Protocol Information (ED 19111-1), revision 2020-05, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20WME%20Chiller%20Unit%20Controller%20Protocol%20Information%20-%20ED%2019111-1.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)?</summary><p>Start with BV 2 ChillerEnableStp (Network enable/disable of the chiller); MV 3 ChillerOperationMode (Ice / cool / heat / heat recovery mode command); AV 4 NetworkCoolTempSetpoint (Leaving water cool setpoint from the BMS); AV 3 NetworkCapacityLimitPct (Capacity limit from the BMS); BV 8 ClearAlarm (Clear alarms from the network); BI 3 ChillerLocalRemote (Shows whether network control is active); MV 1 UnitStatus (Chiller run state); AI 2 LvgEvapWaterTempUnit (Leaving chilled water temperature); AV 2 ChillerCapacity (Actual capacity in percent); AV 905 AVFaultAlarmCode (Active fault alarm code).</p></details><details><summary>How do I enable BMS control of the Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)?</summary><p>Control Source must be set to BAS at the unit HMI for the controller to use Network Enable (BV 2). For the cool setpoint, mode and capacity limit setpoints, Remote Enable must also be set to Enable at the HMI. Writing Enable to BV 2 only allows a start if other conditions are met.</p></details><details><summary>How do I check these points on the real Magnitude WME C-vintage Chiller (MicroTech WME controller)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.</p><div class="meta">431 objects &middot; 61 writable &middot; D-EIGOC00108-22_05EN</div><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit.</p><div class="meta">121 objects &middot; 34 writable &middot; D-EIGOC00101-25_00EN</div><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet" data-row><span class="k">Chiller plant manager (multi-chiller sequencer)</span><h3>Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h3><p>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.</p><div class="meta">462 objects &middot; 34 writable &middot; D-EIGOC00110-21_03EN</div><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h3><p>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.</p><div class="meta">384 objects &middot; 94 writable &middot; ED 19117-3</div><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h3><p>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.</p><div class="meta">433 objects &middot; 128 writable &middot; ED 15120-11</div><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Daikin Applied MicroTech II Applied Rooftop Unit Controller</h3><p>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller.</p><div class="meta">75 objects &middot; 37 writable &middot; ED 15060-13</div><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained" data-row><span class="k">Rooftop unit / AHU controller</span><h3>Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h3><p>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.</p><div class="meta">294 objects &middot; 112 writable &middot; ED 15112-20</div><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu" data-row><span class="k">Air handler unit controller</span><h3>Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h3><p>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units.</p><div class="meta">310 objects &middot; 125 writable &middot; ED 19126-4</div><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom air handler)</span><h3>Daikin Applied MicroTech Unit Ventilator Controller</h3><p>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port.</p><div class="meta">187 objects &middot; 127 writable &middot; ED 19110-6</div><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array" data-row><span class="k">EC fan array controller (air handler)</span><h3>Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h3><p>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans.</p><div class="meta">146 objects &middot; 10 writable &middot; ED 19122-3</div><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20WME%20Chiller%20Unit%20Controller%20Protocol%20Information%20-%20ED%2019111-1.pdf" rel="nofollow noopener" target="_blank">MicroTech WME, C-vintage Chiller Unit Controller Protocol Information &middot; ED 19111-1 &middot; rev. 2020-05</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
