<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied MicroTech Chiller Unit BACnet Points List</title>
<meta name="description" content="Daikin Applied MicroTech Chiller Unit Controller BACnet points list: 433 objects by ID and name (e.g. BV 2 = ChillerEnableStp), 128 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied MicroTech Chiller Unit BACnet Points List">
<meta property="og:description" content="Daikin Applied MicroTech Chiller Unit Controller BACnet points list: 433 objects by ID and name (e.g. BV 2 = ChillerEnableStp), 128 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied MicroTech Chiller Unit BACnet Points List">
<meta name="twitter:description" content="Daikin Applied MicroTech Chiller Unit Controller BACnet points list: 433 objects by ID and name (e.g. BV 2 = ChillerEnableStp), 128 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller",
   "name": "Daikin Applied MicroTech Chiller Unit BACnet Points List",
   "description": "Daikin Applied MicroTech Chiller Unit Controller BACnet points list: 433 objects by ID and name (e.g. BV 2 = ChillerEnableStp), 128 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller#dataset",
   "name": "Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet Points List",
   "description": "The MicroTech chiller unit controller exposes a shared BACnet object list across several Daikin Applied chiller families when fitted with the BACnet MS/TP or BACnet IP communication module. The table covers analog inputs, analog values, binary inputs, binary values and multi-state values, with network setpoints (cool, ice, capacity limit, enable, mode) commandable at any priority. Many per-compressor and per-circuit points only exist on certain models, and several alarm points are repeated as separate objects to support intrinsic alarming. Daikin Applied MicroTech Chiller Unit Controller BACnet points list: 433 objects by ID and name (e.g. BV 2 = ChillerEnableStp), 128 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller",
   "keywords": [
    "Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet Points List",
    "Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet objects",
    "Daikin Applied BACnet",
    "MicroTech III chiller BACnet points list",
    "Pathfinder AWS BACnet points list",
    "Pathfinder AWV BACnet points list",
    "Trailblazer AGZ BACnet points list",
    "Trailblazer AMZ BACnet points list",
    "ADS BACnet points list",
    "Magnitude WME B-vintage BACnet points list",
    "Navigator WWV BACnet points list",
    "ED 15120 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech Chiller Unit Controller Protocol Information",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20Unit%20Controller%20LonWorks-BACnet%20Tech%20Sheet%20-%20ED%2015120-11.pdf/",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Chiller controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 433 BACnet objects: 101 analog inputs, 49 analog values, 87 binary inputs, 187 binary values, 3 notification classs, 6 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "128 of the 433 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech Chiller Unit Controller Protocol Information (ED 15120-11), revision 2023-10, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20Unit%20Controller%20LonWorks-BACnet%20Tech%20Sheet%20-%20ED%2015120-11.pdf/."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 2 ChillerEnableStp (Network enable/disable of the chiller); MV 3 ChillerOperationMode (Ice / cool / heat / heat recovery mode command); AV 4 NetworkCoolTempSetpoint (Leaving water cool setpoint from the BMS); AV 3 NetworkCapacityLimitPct (Capacity limit from the BMS); BV 8 ClearAlarm (Clear alarms from the network); BI 3 ChillerLocalRemote (Shows whether network control is active); MV 1 UnitStatus (Chiller run state); AI 2 LvgEvapWaterTempUnit (Leaving chilled water temperature); AV 2 ChillerCapacity (Actual capacity in percent); AV 905 AVFaultAlarmCode (Active fault alarm code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Chiller Local/Network must be set to Network at the unit keypad (it cannot be changed over the network). The BMS then writes ChillerEnableStp (BV 2) = Enable; this only permits the chiller to run when other conditions are satisfied, it does not force a start."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The guide's communication parameter table lists Receive Heartbeat as N/A for BACnet IP and MS/TP; the heartbeat (nciRcvHrtBt) only applies to LonWorks."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</li></ol>
<p class="eyebrow">Chiller controller &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The MicroTech chiller unit controller exposes a shared BACnet object list across several Daikin Applied chiller families when fitted with the BACnet MS/TP or BACnet IP communication module. The table covers analog inputs, analog values, binary inputs, binary values and multi-state values, with network setpoints (cool, ice, capacity limit, enable, mode) commandable at any priority. Many per-compressor and per-circuit points only exist on certain models, and several alarm points are repeated as separate objects to support intrinsic alarming.</p>
<p>This page lists <strong>433 BACnet objects</strong> for the Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) &mdash; 128 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</dd></div><div><dt>Equipment</dt><dd>Chiller controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>433 (128 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20Unit%20Controller%20LonWorks-BACnet%20Tech%20Sheet%20-%20ED%2015120-11.pdf/" rel="nofollow noopener" target="_blank">MicroTech Chiller Unit Controller Protocol Information &middot; ED 15120-11 &middot; rev. 2023-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller.csv" rel="nofollow" download>Download CSV <small>433 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20Unit%20Controller%20LonWorks-BACnet%20Tech%20Sheet%20-%20ED%2015120-11.pdf/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/microtech-chiller-unit-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h2>
<div class="answer"><b>Integration in brief</b><p>Set Chiller Local/Network to Network at the unit keypad, then enable the chiller with ChillerEnableStp and write the cool setpoint, mode and capacity limit as needed. Read unit status, leaving water temperature, capacity and the alarm code objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">ChillerEnableStp</td><td>Network enable/disable of the chiller</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">ChillerOperationMode</td><td>Ice / cool / heat / heat recovery mode command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">NetworkCoolTempSetpoint</td><td>Leaving water cool setpoint from the BMS</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">NetworkCapacityLimitPct</td><td>Capacity limit from the BMS</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-8">BV 8</a></td><td class="n">ClearAlarm</td><td>Clear alarms from the network</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bi-3">BI 3</a></td><td class="n">ChillerLocalRemote</td><td>Shows whether network control is active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">UnitStatus</td><td>Chiller run state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">LvgEvapWaterTempUnit</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">ChillerCapacity</td><td>Actual capacity in percent</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-905">AV 905</a></td><td class="n">AVFaultAlarmCode</td><td>Active fault alarm code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Chiller Local/Network must be set to Network at the unit keypad (it cannot be changed over the network). The BMS then writes ChillerEnableStp (BV 2) = Enable; this only permits the chiller to run when other conditions are satisfied, it does not force a start.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The guide&#x27;s communication parameter table lists Receive Heartbeat as N/A for BACnet IP and MS/TP; the heartbeat (nciRcvHrtBt) only applies to LonWorks.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Initial device instance is calculated from the production code (IP) or MAC address (MS/TP); change it at the keypad and cycle power.</li><li>BACnet IP defaults: DHCP on, UDP port 47808.</li><li>BACnet MS/TP defaults: MAC address 18, 38400 baud, Max Master 127.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Network setpoint and enable objects are commandable; any priority can be written over BACnet MS/TP or IP.</li><li>Some compressor-shutdown alarms (e.g. low evaporator / high condenser pressure) cannot be cleared from the network.</li><li>Many per-compressor and VFD points exist only on certain models or with the optional VFD package.</li><li>Several pressure and current objects duplicate one sensor to support intrinsic alarming; map just one.</li></ul>
</section>
<h2 id="points">Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">433 of 433 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>101</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>49</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>87</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>187</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>6</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>3</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>433</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>305</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>128</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>2</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>126</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (303)</option><option value="°F">°F (48)</option><option value="psi">psi (38)</option><option value="h">h (12)</option><option value="A">A (11)</option><option value="%">% (9)</option><option value="kW">kW (6)</option><option value="V">V (4)</option><option value="GPM">GPM (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>142</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="6" data-acc="R" data-u="A" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">ChillerCurrent</td><td class="d">Chiller Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="224" data-acc="R" data-u="°F" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">C1SuctionTemperature</td><td class="d">Circuit 1 Suction Refrigerant Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="9" data-acc="R" data-u="A" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">C1Comp1Current</td><td class="d">Compressor Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="181" data-acc="R" data-u="A" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">C1Co1CurrentUnl</td><td class="d">Compressor Current - Circuit 1 Compressor 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="184" data-acc="R" data-u="A" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">C1Co1CurrentHold</td><td class="d">Compressor Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="10" data-acc="R" data-u="A" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">C1Comp2Current</td><td class="d">Compressor Current - Circuit 1 Compressor 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="12" data-acc="R" data-u="A" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">C2Comp1Current</td><td class="d">Compressor Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="182" data-acc="R" data-u="A" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">C2Co1CurrentUnl</td><td class="d">Compressor Current - Circuit 2 Compressor 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="185" data-acc="R" data-u="A" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">C2Co1CurrentHold</td><td class="d">Compressor Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="15" data-acc="R" data-u="A" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">C3Comp1Current</td><td class="d">Compressor Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="183" data-acc="R" data-u="A" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">C3Co1CurrentUnl</td><td class="d">Compressor Current - Circuit 3 Compressor 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="186" data-acc="R" data-u="A" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">C3Co1CurrentHold</td><td class="d">Compressor Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="63" data-acc="R" data-u="°F" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">C1Comp1DischargeTemp</td><td class="d">Compressor Discharge Refrigerant Temperature - Circuit 1 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="64" data-acc="R" data-u="°F" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">C1Comp2DischargeTemp</td><td class="d">Compressor Discharge Refrigerant Temperature - Circuit 1, Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="66" data-acc="R" data-u="°F" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">C2Comp1DischargeTemp</td><td class="d">Compressor Discharge Refrigerant Temperature - Circuit 2 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="69" data-acc="R" data-u="°F" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">C3Comp1DischargeTemp</td><td class="d">Compressor Discharge Refrigerant Temperature - Circuit 3 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="72" data-acc="R" data-u="°F" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">C4Comp1DischargeTemp</td><td class="d">Compressor Discharge Refrigerant Temperature - Circuit 4 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="217" data-acc="R" data-u="%" id="obj-ai-217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">217</td><td class="n">C1Comp1MotorCurrentPercent</td><td class="d">Compressor Percent RLA - Circuit 1 Compressor 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="286" data-acc="R" data-u="%" id="obj-ai-286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">286</td><td class="n">C1Comp2MotorCurrentPercent</td><td class="d">Compressor Percent RLA - Circuit 1 Compressor 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="45" data-acc="R" data-u="kW" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">C1Comp11Kilowatts</td><td class="d">Compressor Power - Circuit 1 Compressor 1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="46" data-acc="R" data-u="kW" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">C1Comp2Kilowatts</td><td class="d">Compressor Power - Circuit 1 Compressor 2</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="48" data-acc="R" data-u="kW" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">C2Comp11Kilowatts</td><td class="d">Compressor Power - Circuit 2 Compressor 1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="51" data-acc="R" data-u="kW" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">C3Comp11Kilowatts</td><td class="d">Compressor Power - Circuit 3 Compressor 1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="274" data-acc="R" data-u="°F" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">C1Comp2MotorGapTemp</td><td class="d">Compressor Motor Case Temperature - Compressor 1 Motor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="275" data-acc="R" data-u="°F" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">C1Comp1MotorCaseTemp</td><td class="d">Compressor Motor Case Temperature - Compressor 2 Motor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="268" data-acc="R" data-u="°F" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">C1Comp1MotorGapTemp</td><td class="d">Compressor Motor Gap Temperature - Compressor 1 Motor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="269" data-acc="R" data-u="°F" id="obj-ai-269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">269</td><td class="n">C1Comp2MotorGapTemp</td><td class="d">Compressor Motor Gap Temperature - Compressor 2 Motor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="280" data-acc="R" data-u="°F" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">280</td><td class="n">C1Comp1RotorPumpTemp</td><td class="d">Compressor Rotor - Compressor 1 Rotor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="281" data-acc="R" data-u="°F" id="obj-ai-281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">281</td><td class="n">C1Comp2RotorPumpTemp</td><td class="d">Compressor Rotor - Compressor 2 Rotor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="250" data-acc="R" data-u="°F" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">C1Comp1StatorTemp1</td><td class="d">Compressor Stator Temperature - Compressor 1 Stator</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="251" data-acc="R" data-u="°F" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">C1Comp2StatorTemp1</td><td class="d">Compressor Stator Temperature - Compressor 2 Stator</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="256" data-acc="R" data-u="°F" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">C1Comp1StatorTemp2</td><td class="d">Compressor Stator Temperature - Compressor 1 Stator</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="257" data-acc="R" data-u="°F" id="obj-ai-257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">257</td><td class="n">C1Comp2StatorTemp2</td><td class="d">Compressor Stator Temperature - Compressor 2 Stator</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="262" data-acc="R" data-u="°F" id="obj-ai-262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">262</td><td class="n">C1Comp1StatorTemp3</td><td class="d">Compressor Stator Temperature - Compressor 1 Stator Temperature 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="263" data-acc="R" data-u="°F" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">C1Comp2StatorTemp3</td><td class="d">Compressor Stator Temperature - Compressor 2 Stator</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="105" data-acc="R" data-u="°F" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">C1Comp1SuctionTemp</td><td class="d">Compressor Suction Refrigerant Temperature - Circuit 1 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="106" data-acc="R" data-u="°F" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">C1Comp2SuctionTemp</td><td class="d">Compressor Suction Refrigerant Temperature - Circuit 1 Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="108" data-acc="R" data-u="°F" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">C2Comp1SuctionTemp</td><td class="d">Compressor Suction Refrigerant Temperature - Circuit 2 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="111" data-acc="R" data-u="°F" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">C3Comp1SuctionTemp</td><td class="d">Compressor Suction Refrigerant Temperature - Circuit 3 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="114" data-acc="R" data-u="°F" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">C4Comp1SuctionTemp</td><td class="d">Compressor Suction Refrigerant Temperature - Circuit 4 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="27" data-acc="R" data-u="V" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">C1Comp1Voltage</td><td class="d">Compressor Voltage - Circuit 1 Compressor 1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="28" data-acc="R" data-u="V" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">C1Comp2Voltage</td><td class="d">Compressor Voltage - Circuit 1 Compressor 2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="30" data-acc="R" data-u="V" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">C2Comp1Voltage</td><td class="d">Compressor Voltage - Circuit 2 Compressor 1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="33" data-acc="R" data-u="V" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">C3Comp1Voltage</td><td class="d">Compressor Voltage - Circuit 3 Compressor 1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">EntCondWaterTemp</td><td class="d">Condenser Entering Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="147" data-acc="R" data-u="GPM" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">CondWaterFlowRate</td><td class="d">Condenser Fluid Flow Rate</td><td class="u">GPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">LvgCondWaterTemp</td><td class="d">Condenser Leaving Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="99" data-acc="R" data-u="psi" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Cond1RefPressure</td><td class="d">Condenser Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="157" data-acc="R" data-u="psi" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">Cond1RefPressureInhLoad</td><td class="d">Condenser Refrigerant Pressure - Condenser 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="161" data-acc="R" data-u="psi" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">Cond1RefPressureUnload</td><td class="d">Condenser Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="100" data-acc="R" data-u="psi" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Cond2RefPressure</td><td class="d">Condenser Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="158" data-acc="R" data-u="psi" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">Cond2RefPressureInhLoad</td><td class="d">Condenser Refrigerant Pressure - Condenser 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="162" data-acc="R" data-u="psi" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">Cond2RefPressureUnload</td><td class="d">Condenser Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="101" data-acc="R" data-u="psi" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Cond3RefPressure</td><td class="d">Condenser Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="159" data-acc="R" data-u="psi" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">Cond3RefPressureInhLoad</td><td class="d">Condenser Refrigerant Pressure - Condenser 3</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="163" data-acc="R" data-u="psi" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">Cond3RefPressureUnload</td><td class="d">Condenser Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="102" data-acc="R" data-u="psi" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Cond4RefPressure</td><td class="d">Condenser Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="160" data-acc="R" data-u="psi" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">Cond4RefPressureInhLoad</td><td class="d">Condenser Refrigerant Pressure - Condenser 4</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="164" data-acc="R" data-u="psi" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">Cond4RefPressureUnload</td><td class="d">Condenser Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="1" data-acc="R" data-u="°F" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">EntEvapWaterTemp</td><td class="d">Evaporator Entering Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="148" data-acc="R" data-u="GPM" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">EvapWaterFlowRate</td><td class="d">Evaporator Fluid Flow Rate</td><td class="u">GPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="2" data-acc="R" data-u="°F" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">LvgEvapWaterTempUnit</td><td class="d">Evaporator Leaving Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="141" data-acc="R" data-u="psi" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">C1EvapRefPressure</td><td class="d">Evaporator Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="153" data-acc="R" data-u="psi" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">C1EvapRefPressureUnload</td><td class="d">Evaporator Refrigerant Pressure - Evaporator 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="169" data-acc="R" data-u="psi" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">C1EvapRefPressureStrtFail</td><td class="d">Evaporator Refrigerant Pressure - Evaporator 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="173" data-acc="R" data-u="psi" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">C1EvapRefPressureInhLoad</td><td class="d">Evaporator Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="142" data-acc="R" data-u="psi" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">C2EvapRefPressure</td><td class="d">Evaporator Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="154" data-acc="R" data-u="psi" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">C2EvapRefPressureUnload</td><td class="d">Evaporator Refrigerant Pressure - Evaporator 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="170" data-acc="R" data-u="psi" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">C2EvapRefPressureStrtFail</td><td class="d">Evaporator Refrigerant Pressure - Evaporator 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="174" data-acc="R" data-u="psi" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">C2EvapRefPressureInhLoad</td><td class="d">Evaporator Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="143" data-acc="R" data-u="psi" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">C3EvapRefPressure</td><td class="d">Evaporator Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="155" data-acc="R" data-u="psi" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">C3EvapRefPressureUnload</td><td class="d">Evaporator Refrigerant Pressure - Evaporator 3</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="171" data-acc="R" data-u="psi" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">C3EvapRefPressureStrtFail</td><td class="d">Evaporator Refrigerant Pressure - Evaporator 3</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="175" data-acc="R" data-u="psi" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">C3EvapRefPressureInhLoad</td><td class="d">Evaporator Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="144" data-acc="R" data-u="psi" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">C4EvapRefPressure</td><td class="d">Evaporator Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="156" data-acc="R" data-u="psi" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">C4EvapRefPressureUnload</td><td class="d">Evaporator Refrigerant Pressure - Evaporator 4</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="172" data-acc="R" data-u="psi" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">C4EvapRefPressureStrtFail</td><td class="d">Evaporator Refrigerant Pressure - Evaporator 4</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="176" data-acc="R" data-u="psi" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">C4EvapRefPressureInhLoad</td><td class="d">Evaporator Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="177" data-acc="R" data-u="°F" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">HeatRecEntWaterTemp</td><td class="d">Heat Recovery Entering Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="150" data-acc="R" data-u="°F" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">HeatRecLvgWaterTemp</td><td class="d">Heat Recovery Leaving Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="218" data-acc="R" data-u="°F" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">C1LiqLineRefTemp</td><td class="d">Liquid Line Refrigerant Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="165" data-acc="R" data-u="psi" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">C1Comp1OilFeedPress</td><td class="d">Oil Feed Pressure - Circuit 1 Compressor 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="166" data-acc="R" data-u="psi" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">C2Comp1OilFeedPress</td><td class="d">Oil Feed Pressure - Circuit 2 Compressor 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="167" data-acc="R" data-u="psi" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">C3Comp1OilFeedPress</td><td class="d">Oil Feed Pressure - Circuit 3 Compressor 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="168" data-acc="R" data-u="psi" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">C4Comp1OilFeedPress</td><td class="d">Oil Feed Pressure - Circuit 4 Compressor 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">OutdoorAirTemp</td><td class="d">Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="149" data-acc="R" data-u="°F" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">OutdoorAirTempLow</td><td class="d">Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="81" data-acc="R" data-u="psi" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">C1Comp1DischRefPressure</td><td class="d">Refrigerant Discharge Pressure - Compressor 1 Discharge</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="82" data-acc="R" data-u="psi" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">C1Comp2DischRefPressure</td><td class="d">Refrigerant Discharge Pressure - Compressor 2 Discharge</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="123" data-acc="R" data-u="psi" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">C1Comp1SuctionPressure</td><td class="d">Refrigerant Suction Pressure - Compressor 1 Suction Refrigerant</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="124" data-acc="R" data-u="psi" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">C1Comp2SuctionPressure</td><td class="d">Refrigerant Suction Pressure - Compressor 2 Suction Refrigerant</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="8" data-acc="R" data-u="kW" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">ChillerKilowatts</td><td class="d">Total Kilowatts</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="178" data-acc="R" data-u="°F" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">C1Co1VfdTemp</td><td class="d">VFD Temp - Circuit 1 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="179" data-acc="R" data-u="°F" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">C2Co1VfdTemp</td><td class="d">VFD Temp - Circuit 2 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="180" data-acc="R" data-u="°F" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">C3Co1VfdTemp</td><td class="d">VFD Temp - Circuit 3 Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="1" data-acc="R" data-u="%" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">ActiveCapacityLimit</td><td class="d">Active Capacity Limit Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="5" data-acc="R" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">ActiveLvgWaterTarget</td><td class="d">Active Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="2" data-acc="R" data-u="%" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">ChillerCapacity</td><td class="d">Actual Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="905" data-acc="R" data-u="" data-min="1" id="obj-av-905"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">905</td><td class="n">AVFaultAlarmCode</td><td class="d">Alarm Code - Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="904" data-acc="R" data-u="" id="obj-av-904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">904</td><td class="n">AVProblemAlarmCode</td><td class="d">Alarm Code - Problems</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="903" data-acc="R" data-u="" id="obj-av-903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">903</td><td class="n">AVWarningAlarmCode</td><td class="d">Alarm Code - Warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="901" data-acc="R" data-u="" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">AVFaultAlarm</td><td class="d">Alarm Index - Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="900" data-acc="R" data-u="" id="obj-av-900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">900</td><td class="n">AVProblemAlarm</td><td class="d">Alarm Index - Problems</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="902" data-acc="R" data-u="" id="obj-av-902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">902</td><td class="n">AVWarningAlarm</td><td class="d">Alarm Index - Warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="3" data-acc="C" data-u="%" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">NetworkCapacityLimitPct</td><td class="d">Capacity Limit Setpoint - Network</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="4" data-acc="C" data-u="°F" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">NetworkCoolTempSetpoint</td><td class="d">Cool Setpoint - Network</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="121" data-acc="R" data-u="psi" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">C1Comp1LiftPressure</td><td class="d">Compressor Lift Pressure - Compressor 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="122" data-acc="R" data-u="psi" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">C1Comp2LiftPressure</td><td class="d">Compressor Lift Pressure - Compressor 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="115" data-acc="R" data-u="°F" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">C1Comp1LiftTemp</td><td class="d">Compressor Lift Temperature - Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="116" data-acc="R" data-u="°F" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">C1Comp2LiftTemp</td><td class="d">Compressor Lift Temperature - Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="8" data-acc="R" data-u="%" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">C1Comp1MotorCurrent</td><td class="d">Compressor Percent RLA - Circuit 1 Compressor 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="9" data-acc="R" data-u="%" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">C1Comp2MotorCurrent</td><td class="d">Compressor Percent RLA - Circuit 1 Compressor 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="11" data-acc="R" data-u="%" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">C2Comp1MotorCurrent</td><td class="d">Compressor Percent RLA - Circuit 2 Compressor 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="14" data-acc="R" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">C3Comp1MotorCurrent</td><td class="d">Compressor Percent RLA - Circuit 3 Compressor 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="74" data-acc="R" data-u="h" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">C1Comp1Hours</td><td class="d">Compressor Run Hours - Circuit 1 Compressor 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="75" data-acc="R" data-u="h" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">C1Comp2Hours</td><td class="d">Compressor Run Hours - Circuit 1 Compressor 2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="76" data-acc="R" data-u="h" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">C1Comp3Hours</td><td class="d">Compressor Run Hours - Circuit 1 Compressor 3</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="77" data-acc="R" data-u="h" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">C2Comp1Hours</td><td class="d">Compressor Run Hours - Circuit 2 Compressor 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="78" data-acc="R" data-u="h" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">C2Comp2Hours</td><td class="d">Compressor Run Hours - Circuit 2 Compressor 2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="79" data-acc="R" data-u="h" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">C2Comp3Hours</td><td class="d">Compressor Run Hours - Circuit 2 Compressor 3</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="80" data-acc="R" data-u="h" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">C3Comp1Hours</td><td class="d">Compressor Run Hours - Circuit 3 Compressor 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="83" data-acc="R" data-u="h" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">C4Comp1Hours</td><td class="d">Compressor Run Hours - Circuit 4 Compressor 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="92" data-acc="R" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">C1Comp1Starts</td><td class="d">Compressor Starts - Circuit 1 Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">C1Comp2Starts</td><td class="d">Compressor Starts - Circuit 1 Compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="94" data-acc="R" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">C1Comp3Starts</td><td class="d">Compressor Starts - Circuit 1 Compressor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="95" data-acc="R" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">C2Comp1Starts</td><td class="d">Compressor Starts - Circuit 2 Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="96" data-acc="R" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">C2Comp2Starts</td><td class="d">Compressor Starts - Circuit 2 Compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="97" data-acc="R" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">C2Comp3Starts</td><td class="d">Compressor Starts - Circuit 2 Compressor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="98" data-acc="R" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">C3Comp1Starts</td><td class="d">Compressor Starts - Circuit 3 Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">C4Comp1Starts</td><td class="d">Compressor Starts - Circuit 4 Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="110" data-acc="R" data-u="h" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">CondPump1RunHours</td><td class="d">Condenser Pump Run Hours - Condenser Pump 1 Run Hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="111" data-acc="R" data-u="h" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">CondPump2RunHours</td><td class="d">Condenser Pump Run Hours - Condenser Pump 2 Run Hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="44" data-acc="R" data-u="°F" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Cond1SatRefTemp</td><td class="d">Condenser Saturated Refrigerant Temperature - Condenser 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="45" data-acc="R" data-u="°F" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Cond2SatRefTemp</td><td class="d">Condenser Saturated Refrigerant Temperature - Condenser 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="46" data-acc="R" data-u="°F" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Cond3SatRefTemp</td><td class="d">Condenser Saturated Refrigerant Temperature - Condenser 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="47" data-acc="R" data-u="°F" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Cond4SatRefTemp</td><td class="d">Condenser Saturated Refrigerant Temperature - Condenser 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="68" data-acc="R" data-u="°F" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">C1EvapSatRefTemp</td><td class="d">Evaporator Saturated Refrigerant Temperature - Evaporator 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="69" data-acc="R" data-u="°F" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">C2EvapSatRefTemp</td><td class="d">Evaporator Saturated Refrigerant Temperature - Evaporator 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="70" data-acc="R" data-u="°F" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">C3EvapSatRefTemp</td><td class="d">Evaporator Saturated Refrigerant Temperature - Evaporator 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="71" data-acc="R" data-u="°F" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">C4EvapSatRefTemp</td><td class="d">Evaporator Saturated Refrigerant Temperature - Evaporator 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="112" data-acc="R" data-u="h" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">EvapPump1OperHours</td><td class="d">Evaporator Pump Run Hours - Pump 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="113" data-acc="R" data-u="h" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">EvapPump2OperHours</td><td class="d">Evaporator Pump Run Hours - Pump 2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="7" data-acc="C" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">NetworkIceTempSetpoint</td><td class="d">Ice Setpoint - Network</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="114" data-acc="R" data-u="kW" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">ChillerKilowatts</td><td class="d">Total chiller kilowatts (AWV and WME only)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">ChillerLimited</td><td class="d">Chiller Capacity Limited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Limited (Inactive), 1=Limited (Active)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">ChillerEnableOutput</td><td class="d">Chiller Enable Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable (Inactive), 1=Enable (Active)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ChillerLocalRemote</td><td class="d">Chiller Local/Network</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Network, 1=Local</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">UnitOnOff</td><td class="d">Chiller ON/OFF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Chiller OFF, 1=Chiller ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">C1Cmp1Unavailable</td><td class="d">Compressor Unavailable - Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Available, 1=Unavailable</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="165" data-acc="R" data-u="" data-st="1" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">C2Cmp1Unavailable</td><td class="d">Compressor Unavailable - Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Available, 1=Unavailable</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">CondWaterFlowStatus</td><td class="d">Condenser Flow Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Flow (Inactive), 1=Flow (Active)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">CondPump1State</td><td class="d">Condenser Pump 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump OFF Request, 1=Pump ON Request</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">CondPump2State</td><td class="d">Condenser Pump 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump OFF Request, 1=Pump ON Request</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">EvapWaterFlowStatus</td><td class="d">Evaporator Flow Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Flow (Inactive), 1=Flow (Active)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">EvapPump1State</td><td class="d">Evaporator Pump Status - Pump 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump OFF Request, 1=Pump ON Request</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">EvapPump2State</td><td class="d">Evaporator Pump Status - Pump 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump OFF Request, 1=Pump ON Request</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">RunEnabled</td><td class="d">Run Enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF (Inactive), 1=Run Allowed (Active)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="2" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">ChillerEnableStp</td><td class="d">Chiller Enable Setpoint</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Disable (Inactive), 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="8" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">ClearAlarm</td><td class="d">Clear Alarm - Network</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=Clear Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">ActiveMode</td><td class="d">Chiller Mode Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ice, 2=Cool, 3=Heat, 4=Cool/Heat Recovery, 5=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="160" data-i="3" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ChillerOperationMode</td><td class="d">Chiller Mode Setpoint - Network</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Ice*, 2=Cool*, 3=Heat, 4=Cool/Heat Recovery, 5=Defrost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">UnitStatus</td><td class="d">Chiller Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Start, 3=Run, 4=Preshutdown, 5=Service</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Units</td><td class="d">Units</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Metric, 2=English</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">WsEconStp</td><td class="d">Waterside Economizer Enable Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">WsEconState</td><td class="d">Waterside Economizer State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Mech, 3=Hybrid, 4=WsEcon</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">AlarmDigitalOutput</td><td class="d">Alarm Digital Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="533" data-acc="C" data-u="" data-st="1" id="obj-bv-533"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">533</td><td class="n">StartInhbtAmbTempLow</td><td class="d">Ambient Temperature Low Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="17" data-acc="C" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">AlarmLimitCtrlrCommFail</td><td class="d">Alarm/Limit Controller Communication Failure</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="676" data-acc="C" data-u="" data-st="1" id="obj-bv-676"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">676</td><td class="n">C1OFF CondPressHi</td><td class="d">CIRCUIT SHUTDOWN - Condenser Pressure High Trip Circuit 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="678" data-acc="C" data-u="" data-st="1" id="obj-bv-678"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">678</td><td class="n">C2OFFCondPressHi</td><td class="d">CIRCUIT SHUTDOWN - Condenser Pressure High Trip Circuit 2 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="668" data-acc="C" data-u="" data-st="1" id="obj-bv-668"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">668</td><td class="n">C1CondPsenf</td><td class="d">CIRCUIT SHUTDOWN - Condenser Pressure Sensor Circuit 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="670" data-acc="C" data-u="" data-st="1" id="obj-bv-670"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">670</td><td class="n">C2CondPsenf</td><td class="d">CIRCUIT SHUTDOWN - Condenser Pressure Sensor Circuit 2 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="751" data-acc="C" data-u="" data-st="1" id="obj-bv-751"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">751</td><td class="n">Evap1FreezeProtect</td><td class="d">CIRCUIT SHUTDOWN - Evaporator 1 Freeze Protection Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="752" data-acc="C" data-u="" data-st="1" id="obj-bv-752"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">752</td><td class="n">Evap2FreezeProtect</td><td class="d">CIRCUIT SHUTDOWN - Evaporator 2 Freeze Protection Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="711" data-acc="C" data-u="" data-st="1" id="obj-bv-711"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">711</td><td class="n">C1EvapPsenf</td><td class="d">CIRCUIT SHUTDOWN - Evaporator Pressure Sensor Circuit 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="713" data-acc="C" data-u="" data-st="1" id="obj-bv-713"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">713</td><td class="n">C2EvapPsenf</td><td class="d">CIRCUIT SHUTDOWN - Evaporator Pressure Sensor Circuit 2 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="704" data-acc="C" data-u="" data-st="1" id="obj-bv-704"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">704</td><td class="n">C1LowEvPr</td><td class="d">CIRCUIT SHUTDOWN - Low Evaporator Pressure Trip Circuit 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="706" data-acc="C" data-u="" data-st="1" id="obj-bv-706"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706</td><td class="n">C2LowEvPr</td><td class="d">CIRCUIT SHUTDOWN - Low Evaporator Pressure Trip Circuit 2 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="35" data-acc="C" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">C1OffMainPhaseLoss</td><td class="d">CIRCUIT SHUTDOWN - Mains PVM Fault 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="36" data-acc="C" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">C2OffMainPhaseLoss</td><td class="d">CIRCUIT SHUTDOWN - Mains PVM Fault 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="18" data-acc="C" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">C1HighPress</td><td class="d">CIRCUIT SHUTDOWN - Mechanical High Pressure Alarm Circuit 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="27" data-acc="C" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">C1OffMtrEarthLkg</td><td class="d">CIRCUIT SHUTDOWN - Motor Earth Fault 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="28" data-acc="C" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">C2OffMtrEarthLkg</td><td class="d">CIRCUIT SHUTDOWN - Motor Earth Fault 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="13" data-acc="C" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">C1MotorProtect</td><td class="d">CIRCUIT SHUTDOWN - Motor Protector Trip Circuit 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="31" data-acc="C" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">C1OffMtrPhaseLoss</td><td class="d">CIRCUIT SHUTDOWN - Motor PVM Fault 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="32" data-acc="C" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">C2OffMtrPhaseLoss</td><td class="d">CIRCUIT SHUTDOWN - Motor PVM Fault 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="24" data-acc="C" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">C1NbrRestarts</td><td class="d">CIRCUIT SHUTDOWN - Number of Compressor Re-Starts Exceeded Circuit 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="23" data-acc="C" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">C1OffCtrlCardTmpHi</td><td class="d">CIRCUIT SHUTDOWN - VFD Control Card High Temperature 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="24" data-acc="C" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">C2OffCtrlCardTmpHi</td><td class="d">CIRCUIT SHUTDOWN - VFD Control Card High Temperature 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="9" data-acc="C" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">C1OffCmpCtrlrComFail</td><td class="d">Compressor Controller Communication Failed - Circuit 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="10" data-acc="C" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">C2OffCmpCtrlrComFail</td><td class="d">Compressor Controller Communication Failed - Circuit 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="942" data-acc="C" data-u="" data-st="1" id="obj-bv-942"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">942</td><td class="n">C1Cmp1OffVfdTempHi</td><td class="d">COMP SHUTDOWN - COMPRESSOR VFD Over Heat 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="944" data-acc="C" data-u="" data-st="1" id="obj-bv-944"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">944</td><td class="n">C2Cmp1OffVfdTempHi</td><td class="d">COMP SHUTDOWN - COMPRESSOR VFD Over Heat 2 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="946" data-acc="C" data-u="" data-st="1" id="obj-bv-946"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">946</td><td class="n">C3Cmp1OffVfdTempHi</td><td class="d">COMP SHUTDOWN - COMPRESSOR VFD Over Heat 3 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="680" data-acc="C" data-u="" data-st="1" id="obj-bv-680"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">680</td><td class="n">C3Comp1OFFCondPressHi</td><td class="d">COMP SHUTDOWN - Condenser Pressure High Circuit 3 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="681" data-acc="C" data-u="" data-st="1" id="obj-bv-681"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">681</td><td class="n">C4Comp1OFFCondPressHi</td><td class="d">COMP SHUTDOWN - Condenser Pressure High Circuit 4 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="672" data-acc="C" data-u="" data-st="1" id="obj-bv-672"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">672</td><td class="n">C3Comp1OFFCondPressSen</td><td class="d">COMP SHUTDOWN - Condenser Pressure Sensor Circuit 3 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="673" data-acc="C" data-u="" data-st="1" id="obj-bv-673"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">673</td><td class="n">C4Comp1OFFCondPressSen</td><td class="d">COMP SHUTDOWN - Condenser Pressure Sensor Circuit 4 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="41" data-acc="C" data-u="" data-st="1" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">C1GroundFault</td><td class="d">Circuit 1 Ground Fault Protection</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="42" data-acc="C" data-u="" data-st="1" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">C2GroundFault</td><td class="d">Circuit 2 Ground Fault Protection</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="606" data-acc="C" data-u="" data-st="1" id="obj-bv-606"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">606</td><td class="n">C1Cmp1OffCurrentHi</td><td class="d">COMP SHUTDOWN - Current Overload Trip Fault, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="607" data-acc="C" data-u="" data-st="1" id="obj-bv-607"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">607</td><td class="n">C1Cmp2OffCurrentHi</td><td class="d">COMP SHUTDOWN - Current Overload Trip Fault, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="608" data-acc="C" data-u="" data-st="1" id="obj-bv-608"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">608</td><td class="n">C1Cmp1OffCurrentHi</td><td class="d">COMP SHUTDOWN - Current Overload Trip Fault, circuit 2 (name printed as C1Cmp1)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="610" data-acc="C" data-u="" data-st="1" id="obj-bv-610"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">610</td><td class="n">C3Cmp1OffCurrentHi</td><td class="d">COMP SHUTDOWN - Current Overload Trip Fault, circuit 3 compressor 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="694" data-acc="C" data-u="" data-st="1" id="obj-bv-694"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">694</td><td class="n">C1Comp1OFFDischTempHi</td><td class="d">COMP SHUTDOWN - Discharge Temp High Circuit 1 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="696" data-acc="C" data-u="" data-st="1" id="obj-bv-696"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">696</td><td class="n">C2Comp1OFFDischTempHi</td><td class="d">COMP SHUTDOWN - Discharge Temp High Circuit 2 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="698" data-acc="C" data-u="" data-st="1" id="obj-bv-698"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">698</td><td class="n">C3Comp1OFFDischTempHi</td><td class="d">COMP SHUTDOWN - Discharge Temp High Circuit 3 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="699" data-acc="C" data-u="" data-st="1" id="obj-bv-699"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">699</td><td class="n">C4Comp1OFFDischTempHi</td><td class="d">COMP SHUTDOWN - Discharge Temp High Circuit 4 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="688" data-acc="C" data-u="" data-st="1" id="obj-bv-688"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">688</td><td class="n">C1Comp1OFFDischTempSen</td><td class="d">COMP SHUTDOWN - Discharge Temperature Sensor Circuit 1 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="690" data-acc="C" data-u="" data-st="1" id="obj-bv-690"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">690</td><td class="n">C2Comp1OFFDischTempSen</td><td class="d">COMP SHUTDOWN - Discharge Temperature Sensor Circuit 2 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="692" data-acc="C" data-u="" data-st="1" id="obj-bv-692"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">692</td><td class="n">C3Comp1OFFDischTempSen</td><td class="d">COMP SHUTDOWN - Discharge Temperature Sensor Circuit 3 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="693" data-acc="C" data-u="" data-st="1" id="obj-bv-693"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">693</td><td class="n">C4Comp1OFFDischTempSen</td><td class="d">COMP SHUTDOWN - Discharge Temperature Sensor Circuit 4 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="708" data-acc="C" data-u="" data-st="1" id="obj-bv-708"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708</td><td class="n">C3Comp1OFFEvapPressLow</td><td class="d">COMP SHUTDOWN - Evaporator Pressure Low Circuit 3 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="709" data-acc="C" data-u="" data-st="1" id="obj-bv-709"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">709</td><td class="n">C4Comp1OFFEvapPressLow</td><td class="d">COMP SHUTDOWN - Evaporator Pressure Low Circuit 4 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="715" data-acc="C" data-u="" data-st="1" id="obj-bv-715"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">715</td><td class="n">C3Comp1OFFEvapPressSen</td><td class="d">COMP SHUTDOWN - Evaporator Pressure Sensor Circuit 3 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="716" data-acc="C" data-u="" data-st="1" id="obj-bv-716"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">716</td><td class="n">C4Comp1OFFEvapPressSen</td><td class="d">COMP SHUTDOWN - Evaporator Pressure Sensor Circuit 4 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="802" data-acc="C" data-u="" data-st="1" id="obj-bv-802"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">802</td><td class="n">C1Comp1OFFOilFeedPSen</td><td class="d">COMP SHUTDOWN - Oil Feed Pressure Sensor Circuit 1 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="804" data-acc="C" data-u="" data-st="1" id="obj-bv-804"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">804</td><td class="n">C2Comp1OFFOilFeedPSen</td><td class="d">COMP SHUTDOWN - Oil Feed Pressure Sensor Circuit 2 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="806" data-acc="C" data-u="" data-st="1" id="obj-bv-806"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806</td><td class="n">C3Comp1OFFOilFeedPSen</td><td class="d">COMP SHUTDOWN - Oil Feed Pressure Sensor Circuit 3 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="807" data-acc="C" data-u="" data-st="1" id="obj-bv-807"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">807</td><td class="n">C4Comp1OFFOilFeedPSen</td><td class="d">COMP SHUTDOWN - Oil Feed Pressure Sensor Circuit 4 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="605" data-acc="C" data-u="" data-st="1" id="obj-bv-605"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">605</td><td class="n">UnitOFFOATempSenFail</td><td class="d">COMP SHUTDOWN - Outside Air Temperature Sensor Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="655" data-acc="C" data-u="" data-st="1" id="obj-bv-655"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">655</td><td class="n">C1OffOverVoltage</td><td class="d">COMPRESSOR SHUTDOWN - Overvoltage 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="657" data-acc="C" data-u="" data-st="1" id="obj-bv-657"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">657</td><td class="n">C2OffOverVoltage</td><td class="d">COMPRESSOR SHUTDOWN - Overvoltage 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="857" data-acc="C" data-u="" data-st="1" id="obj-bv-857"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">857</td><td class="n">C1Comp1OFFSuctTempSen</td><td class="d">COMP SHUTDOWN - Suction Temp Sensor Circuit 1 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="859" data-acc="C" data-u="" data-st="1" id="obj-bv-859"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">859</td><td class="n">C2Comp1OFFSuctTempSen</td><td class="d">COMP SHUTDOWN - Suction Temp Sensor Circuit 2 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="861" data-acc="C" data-u="" data-st="1" id="obj-bv-861"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">861</td><td class="n">C3Comp1OFFSuctTempSen</td><td class="d">COMP SHUTDOWN - Suction Temp Sensor Circuit 3 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="862" data-acc="C" data-u="" data-st="1" id="obj-bv-862"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">862</td><td class="n">C4Comp1OFFSuctTempSen</td><td class="d">COMP SHUTDOWN - Suction Temp Sensor Circuit 4 Compressor 1 Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="661" data-acc="C" data-u="" data-st="1" id="obj-bv-661"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">661</td><td class="n">C1OffUnderVoltage</td><td class="d">COMPRESSOR SHUTDOWN - Undervoltage 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="663" data-acc="C" data-u="" data-st="1" id="obj-bv-663"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">663</td><td class="n">C2OffUnderVoltage</td><td class="d">COMPRESSOR SHUTDOWN - Undervoltage 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="70" data-acc="C" data-u="" data-st="1" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">C1Co1HighVfdCurrent</td><td class="d">Compressor VFD Current High 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="71" data-acc="C" data-u="" data-st="1" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">C2Co1HighVfdCurrent</td><td class="d">Compressor VFD Current High 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="925" data-acc="C" data-u="" data-st="1" id="obj-bv-925"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">925</td><td class="n">UnitBoardOffline</td><td class="d">Controller Board Offline Fault, unit board</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="882" data-acc="C" data-u="" data-st="1" id="obj-bv-882"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">882</td><td class="n">C1ControlBoardOffline</td><td class="d">Controller Board 1 Offline Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="883" data-acc="C" data-u="" data-st="1" id="obj-bv-883"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">883</td><td class="n">C2ControlBoardOffline</td><td class="d">Controller Board 2 Offline Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="884" data-acc="C" data-u="" data-st="1" id="obj-bv-884"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">884</td><td class="n">C3ControlBoardOffline</td><td class="d">Controller Board 3 Offline Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="885" data-acc="C" data-u="" data-st="1" id="obj-bv-885"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">885</td><td class="n">C4ControlBoardOffline</td><td class="d">Controller Board 4 Offline Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="46" data-acc="C" data-u="" data-st="1" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">DcFanCtrlCommFail</td><td class="d">DC Fan Controller Comm Failure</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="64" data-acc="C" data-u="" data-st="1" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">C1DcFanFault</td><td class="d">DC Fan Fault 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="65" data-acc="C" data-u="" data-st="1" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">C2DcFanFault</td><td class="d">DC Fan Fault 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="47" data-acc="C" data-u="" data-st="1" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">EconExvCommFail</td><td class="d">Economizer EXV Comm Failure</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="234" data-acc="C" data-u="" data-st="1" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">C1EconRefPress</td><td class="d">Economizer Refrigerant Pressure Sensor Fault 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="235" data-acc="C" data-u="" data-st="1" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">C2EconRefPress</td><td class="d">Economizer Refrigerant Pressure Sensor Fault 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="238" data-acc="C" data-u="" data-st="1" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">C1EconRefTemp</td><td class="d">Economizer Temperature Sensor Fault 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="239" data-acc="C" data-u="" data-st="1" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">C2EconRefTemp</td><td class="d">Economizer Temperature Sensor Fault 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="917" data-acc="C" data-u="" data-st="1" id="obj-bv-917"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">917</td><td class="n">EvapEntWTempSensorFail</td><td class="d">Evaporator Entering Water Temperature Sensor Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="501" data-acc="C" data-u="" data-st="1" id="obj-bv-501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">501</td><td class="n">EvapEntWTempSensorFail</td><td class="d">Evaporator Entering Water Temperature Sensor Warning</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="45" data-acc="C" data-u="" data-st="1" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">EvapExvCommFail</td><td class="d">Evaporator EXV Comm Failure</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="247" data-i="56" data-acc="C" data-u="" data-st="1" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">C1EvapExvMtrFault</td><td class="d">Evaporator EXV Motor Error 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="57" data-acc="C" data-u="" data-st="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">C2EvapExvMtrFault</td><td class="d">Evaporator EXV Motor Error 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="749" data-acc="C" data-u="" data-st="1" id="obj-bv-749"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">749</td><td class="n">EvpLvgWTmp1SensorFail</td><td class="d">Evaporator Leaving Water Temperature 1 Sensor Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="750" data-acc="C" data-u="" data-st="1" id="obj-bv-750"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">750</td><td class="n">EvpLvgWTmp2SensorFail</td><td class="d">Evaporator Leaving Water Temperature 2 Sensor Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="13" data-acc="C" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">C1OffEXVCrtlrComFail</td><td class="d">EXV Controller Communication Failed - Circuit 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="14" data-acc="C" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">C2OffEXVCrtlrComFail</td><td class="d">EXV Controller Communication Failed - Circuit 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="578" data-acc="C" data-u="" data-st="1" id="obj-bv-578"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">578</td><td class="n">C1Cmp1HoldAmpsHi</td><td class="d">INHIBIT LOAD - Compressor Motor Current High 1 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="580" data-acc="C" data-u="" data-st="1" id="obj-bv-580"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">580</td><td class="n">C2Cmp1HoldAmpsHi</td><td class="d">INHIBIT LOAD - Compressor Motor Current High 2 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="582" data-acc="C" data-u="" data-st="1" id="obj-bv-582"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">582</td><td class="n">C3Cmp1HoldAmpsHi</td><td class="d">INHIBIT LOAD - Compressor Motor Current High 3 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="535" data-acc="C" data-u="" data-st="1" id="obj-bv-535"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">535</td><td class="n">C1InhbtLoadCondPressHi</td><td class="d">INHIBIT LOAD - Condenser Pressure High Circuit 1 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="536" data-acc="C" data-u="" data-st="1" id="obj-bv-536"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">536</td><td class="n">C2InhbtLoadCondPressHi</td><td class="d">INHIBIT LOAD - Condenser Pressure High Circuit 2 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="537" data-acc="C" data-u="" data-st="1" id="obj-bv-537"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">537</td><td class="n">C3InhbtLoadCondPressHi</td><td class="d">INHIBIT LOAD - Condenser Pressure High Circuit 3 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="538" data-acc="C" data-u="" data-st="1" id="obj-bv-538"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">538</td><td class="n">C4InhbtLoadCondPressHi</td><td class="d">INHIBIT LOAD - Condenser Pressure High Circuit 4 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="556" data-acc="C" data-u="" data-st="1" id="obj-bv-556"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">556</td><td class="n">C1InhbtLoadEvapPressLo</td><td class="d">INHIBIT LOAD - Evap Pressure Low 1 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="557" data-acc="C" data-u="" data-st="1" id="obj-bv-557"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">557</td><td class="n">C2InhbtLoadEvapPressLo</td><td class="d">INHIBIT LOAD - Evap Pressure Low 2 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="558" data-acc="C" data-u="" data-st="1" id="obj-bv-558"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">558</td><td class="n">C3InhbtLoadEvapPressLo</td><td class="d">INHIBIT LOAD - Evap Pressure Low 3 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="559" data-acc="C" data-u="" data-st="1" id="obj-bv-559"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">559</td><td class="n">C4InhbtLoadEvapPressLo</td><td class="d">INHIBIT LOAD - Evap Pressure Low 4 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="48" data-acc="C" data-u="" data-st="1" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">C1Cmp1LowPr DiffOrRatio</td><td class="d">Low Pressure Difference or Ratio, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="49" data-acc="C" data-u="" data-st="1" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">C2Cmp1LowPr DiffOrRatio</td><td class="d">Low Pressure Difference or Ratio, circuit 2 compressor 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="52" data-acc="C" data-u="" data-st="1" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">C1Cmp1MultiStartFail</td><td class="d">Multistart Fail Compressor 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="53" data-acc="C" data-u="" data-st="1" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">C2Cmp1MultiStartFail</td><td class="d">Multistart Fail Compressor 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="575" data-acc="C" data-u="" data-st="1" id="obj-bv-575"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">575</td><td class="n">EvPumpFault1</td><td class="d">PUMP 2 START ATTEMPTED - Evaporator Pump 1 Failure</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="576" data-acc="C" data-u="" data-st="1" id="obj-bv-576"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">576</td><td class="n">EvPumpFault2</td><td class="d">PUMP 1 START ATTEMPTED - Evaporator Pump 2 Failure</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="149" data-acc="C" data-u="" data-st="1" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">RpdRestoreCommFail</td><td class="d">Rapid Restore Module Communication Failure</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="40" data-acc="C" data-u="" data-st="1" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">UnitGroundFault</td><td class="d">Unit Ground Fault Protection</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="565" data-acc="C" data-u="" data-st="1" id="obj-bv-565"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">565</td><td class="n">C1Cmp1UnloadAmpsHi</td><td class="d">UNLOAD - Compressor Motor Current High 1 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="567" data-acc="C" data-u="" data-st="1" id="obj-bv-567"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">567</td><td class="n">C2Cmp1UnloadAmpsHi</td><td class="d">UNLOAD - Compressor Motor Current High 2 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="569" data-acc="C" data-u="" data-st="1" id="obj-bv-569"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">569</td><td class="n">C3Cmp1UnloadAmpsHi</td><td class="d">UNLOAD - Compressor Motor Current High 3 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="540" data-acc="C" data-u="" data-st="1" id="obj-bv-540"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">540</td><td class="n">C1UnloadCondPressHi</td><td class="d">UNLOAD - Condenser Pressure High 1 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="541" data-acc="C" data-u="" data-st="1" id="obj-bv-541"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">541</td><td class="n">C2UnloadCondPressHi</td><td class="d">UNLOAD - Condenser Pressure High 2 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="542" data-acc="C" data-u="" data-st="1" id="obj-bv-542"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">542</td><td class="n">C3UnloadCondPressHi</td><td class="d">UNLOAD - Condenser Pressure High 3 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="543" data-acc="C" data-u="" data-st="1" id="obj-bv-543"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">543</td><td class="n">C4UnloadCondPressHi</td><td class="d">UNLOAD - Condenser Pressure High 4 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="22" data-acc="C" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">UnitOffCndLvgWTempSen/UnitOffCndEntWTempSen</td><td class="d">UNIT SHUTDOWN - Condenser LWT or EWT Low (Freeze)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="748" data-acc="C" data-u="" data-st="1" id="obj-bv-748"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">748</td><td class="n">UnitOFFEvapLvgWTempSen</td><td class="d">UNIT SHUTDOWN - Evaportator Leaving Water Temperature Sensor Fault</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="702" data-acc="C" data-u="" data-st="1" id="obj-bv-702"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">702</td><td class="n">UnitOffEvpLvgWTempSen/UnitEvapWaterTempSen</td><td class="d">UNIT SHUTDOWN - Evaporator LWT or EWT Low (Freeze)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="561" data-acc="C" data-u="" data-st="1" id="obj-bv-561"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">561</td><td class="n">C1UnloadEvapPressLow</td><td class="d">UNLOAD - Evap Pressure Low 1 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="562" data-acc="C" data-u="" data-st="1" id="obj-bv-562"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">562</td><td class="n">C2UnloadEvapPressLow</td><td class="d">UNLOAD - Evap Pressure Low 2 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="563" data-acc="C" data-u="" data-st="1" id="obj-bv-563"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">563</td><td class="n">C3UnloadEvapPressLow</td><td class="d">UNLOAD - Evap Pressure Low 3 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="564" data-acc="C" data-u="" data-st="1" id="obj-bv-564"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">564</td><td class="n">C4UnloadEvapPressLow</td><td class="d">UNLOAD - Evap Pressure Low 4 Problem</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="NC" data-to="12" data-o="286" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">NC1-Faults</td><td class="d">Notification class for faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="287" data-i="2" data-acc="R" data-u="" id="obj-nc-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">NC1-Problems</td><td class="d">Notification class for problems</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="288" data-i="3" data-acc="R" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">NC1-Warnings</td><td class="d">Notification class for warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="918" data-acc="R" data-u="" id="obj-bv-918"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">918</td><td class="n">BadCurrentLimitInput</td><td class="d">Bad Current Limit Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="513" data-acc="R" data-u="" id="obj-bv-513"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">513</td><td class="n">BadDemandLimitInput</td><td class="d">Bad Demand Limit Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="512" data-acc="R" data-u="" id="obj-bv-512"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">512</td><td class="n">BadSPointOverrideInput</td><td class="d">Bad Setpoint Override Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="979" data-acc="R" data-u="" id="obj-bi-979"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">979</td><td class="n">ProcessBusFailure</td><td class="d">Chiller Network Communication Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="516" data-acc="R" data-u="" id="obj-bv-516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">516</td><td class="n">C1FailedPumpdown</td><td class="d">Circuit 1 Failed Pumpdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="517" data-acc="R" data-u="" id="obj-bv-517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">517</td><td class="n">C2FailedPumpdown</td><td class="d">Circuit 2 Failed Pumpdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="518" data-acc="R" data-u="" id="obj-bv-518"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">518</td><td class="n">C3FailedPumpdown</td><td class="d">Circuit 3 Failed Pumpdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="519" data-acc="R" data-u="" id="obj-bv-519"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">519</td><td class="n">C4FailedPumpdown</td><td class="d">Circuit 4 Failed Pumpdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="924" data-acc="R" data-u="" id="obj-bv-924"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">924</td><td class="n">UnitExternalEvent</td><td class="d">External Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="132" data-acc="R" data-u="" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">C1Co1IgvPositionWarn</td><td class="d">IGV Position Warning, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="133" data-acc="R" data-u="" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">C1Co2IgvPositionWarn</td><td class="d">IGV Position Warning, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="976" data-acc="R" data-u="" id="obj-bi-976"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">976</td><td class="n">C1RefrigCharge</td><td class="d">Low Refrigerant Charge - Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="977" data-acc="R" data-u="" id="obj-bi-977"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">977</td><td class="n">C2RefrigCharge</td><td class="d">Low Refrigerant Charge - Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="978" data-acc="R" data-u="" id="obj-bi-978"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">978</td><td class="n">C3RefrigCharge</td><td class="d">Low Refrigerant Charge - Circuit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="919" data-acc="R" data-u="" id="obj-bv-919"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">919</td><td class="n">OptionCtrlrCommFail</td><td class="d">Option Controller Communication Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">LowSourceTempWarn</td><td class="d">Unit Low Source Temperature Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="515" data-acc="R" data-u="" id="obj-bv-515"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">515</td><td class="n">UnitPowerRestore</td><td class="d">Unit Power Restore</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="134" data-acc="R" data-u="" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">C1Co1VfdOvrhtWarn</td><td class="d">VFD Cooling Fin Overheat Warning, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="135" data-acc="R" data-u="" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">C1Co2VfdOvrhtWarn</td><td class="d">VFD Cooling Fin Overheat Warning, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="529" data-acc="R" data-u="" id="obj-bv-529"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">529</td><td class="n">C1RestartDelayPwrLRun</td><td class="d">Power Loss While Running Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="530" data-acc="R" data-u="" id="obj-bv-530"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">530</td><td class="n">C2RestartDelayPwrLRun</td><td class="d">Power Loss While Running Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="531" data-acc="R" data-u="" id="obj-bv-531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">531</td><td class="n">C3RestartDelayPwrLRun</td><td class="d">Power Loss While Running Circuit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="532" data-acc="R" data-u="" id="obj-bv-532"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">532</td><td class="n">C4RestartDelayPwrLRun</td><td class="d">Power Loss While Running Circuit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">WseEwtSenf</td><td class="d">Waterside Economizer EWT Sensor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">WseValvePrblm</td><td class="d">Waterside Economizer Valve Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="968" data-acc="R" data-u="" id="obj-bv-968"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">968</td><td class="n">C1OffPvmGfp</td><td class="d">CIRCUIT SHUTDOWN - PVM GFP Circuit 1 Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="969" data-acc="R" data-u="" id="obj-bv-969"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">969</td><td class="n">C2OffPvmGfp</td><td class="d">CIRCUIT SHUTDOWN - PVM GFP Circuit 2 Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="742" data-acc="R" data-u="" id="obj-bv-742"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">742</td><td class="n">C1Comp1OFFNbrRestarts</td><td class="d">COMP LOCKOUT - Number of Allowed Re-Starts Exceeded Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="744" data-acc="R" data-u="" id="obj-bv-744"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">744</td><td class="n">C2Comp1OFFNbrRestarts</td><td class="d">COMP LOCKOUT-Number of Allowed Re-Starts Exceeded Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="746" data-acc="R" data-u="" id="obj-bv-746"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">746</td><td class="n">C3Comp1OFFNbrRestarts</td><td class="d">COMP LOCKOUT - Number of Allowed Re-Starts Exceeded Circuit 3 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="747" data-acc="R" data-u="" id="obj-bv-747"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">747</td><td class="n">C4Comp1OFFNbrRestarts</td><td class="d">COMP LOCKOUT - Number of Allowed Re-Starts Exceeded Circuit 4 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="151" data-acc="R" data-u="" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">EvapLWT1</td><td class="d">CIRCUIT SHUTDOWN - Evaporator 1 Freeze Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="152" data-acc="R" data-u="" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">EvapLWT2</td><td class="d">CIRCUIT SHUTDOWN - Evaporator 2 Freeze Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="948" data-acc="R" data-u="" id="obj-bv-948"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">948</td><td class="n">C1Cmp1OffVfdCommFail</td><td class="d">COMP SHUTDOWN - COM ERROR With COMPRESSOR VFD Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="950" data-acc="R" data-u="" id="obj-bv-950"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">950</td><td class="n">C2Cmp1OffVfdCommFail</td><td class="d">COMP SHUTDOWN - COM ERROR With COMPRESSOR VFD Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="952" data-acc="R" data-u="" id="obj-bv-952"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">952</td><td class="n">C3Cmp1OffVfdCommFail</td><td class="d">COMP SHUTDOWN - COM ERROR With COMPRESSOR VFD Circuit 3 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="886" data-acc="R" data-u="" id="obj-bv-886"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">886</td><td class="n">C1Cmp1OffVfdFault</td><td class="d">COMP SHUTDOWN - COMPRESSOR VFD Fault Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="888" data-acc="R" data-u="" id="obj-bv-888"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">888</td><td class="n">C2Cmp1OffVfdFault</td><td class="d">COMP SHUTDOWN - COMPRESSOR VFD Fault Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="890" data-acc="R" data-u="" id="obj-bv-890"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">890</td><td class="n">C3Cmp1OffVfdFault</td><td class="d">COMP SHUTDOWN - COMPRESSOR VFD Fault Circuit 3 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="961" data-acc="R" data-u="" id="obj-bv-961"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">961</td><td class="n">C1Co1LowDischSHAlm</td><td class="d">COMP SHUTDOWN - Low Discharge Superheat Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="963" data-acc="R" data-u="" id="obj-bv-963"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">963</td><td class="n">C2Co1LowDischSHAlm</td><td class="d">COMP SHUTDOWN - Low Discharge Superheat Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="965" data-acc="R" data-u="" id="obj-bv-965"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">965</td><td class="n">C3Co1LowDischSHAlm</td><td class="d">COMP SHUTDOWN - Low Discharge Superheat Circuit 3 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="599" data-acc="R" data-u="" id="obj-bv-599"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">599</td><td class="n">C1Comp1OFFLoPressRatio</td><td class="d">COMP SHUTDOWN - Low Pressure Ratio Circuit 1 Comp1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="601" data-acc="R" data-u="" id="obj-bv-601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">601</td><td class="n">C2Comp1OFFLoPressRatio</td><td class="d">COMP SHUTDOWN - Low Pressure Ratio Circuit 2 Comp1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="603" data-acc="R" data-u="" id="obj-bv-603"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">603</td><td class="n">C3Comp1OFFLoPressRatio</td><td class="d">COMP SHUTDOWN - Low Pressure Ratio Circuit 3 Comp1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="604" data-acc="R" data-u="" id="obj-bv-604"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">604</td><td class="n">C4Comp1OFFLoPressRatio</td><td class="d">COMP SHUTDOWN - Low Pressure Ratio Circuit 4 Comp1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="625" data-acc="R" data-u="" id="obj-bv-625"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">625</td><td class="n">C1Cmp1OffMtrProtect</td><td class="d">COMP SHUTDOWN - Motor Protector Trip Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="627" data-acc="R" data-u="" id="obj-bv-627"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">627</td><td class="n">C2Cmp1OffMtrProtect</td><td class="d">COMP SHUTDOWN - Motor Protector Trip Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="876" data-acc="R" data-u="" id="obj-bv-876"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">876</td><td class="n">C1Comp1OFFMechLoPress</td><td class="d">COMP SHUTDOWN - Mechanical Low Pressure Trip Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="878" data-acc="R" data-u="" id="obj-bv-878"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">878</td><td class="n">C2Comp1OFFMechLoPress</td><td class="d">COMP SHUTDOWN - Mechanical Low Pressure Trip Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="880" data-acc="R" data-u="" id="obj-bv-880"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">880</td><td class="n">C3Comp1OFFMechLoPress</td><td class="d">COMP SHUTDOWN - Mechanical Low Pressure Trip Circuit 3 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="881" data-acc="R" data-u="" id="obj-bv-881"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">881</td><td class="n">C4Comp1OFFMechLoPress</td><td class="d">COMP SHUTDOWN - Mechanical Low Pressure Trip Circuit 4 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="637" data-acc="R" data-u="" id="obj-bv-637"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">637</td><td class="n">C1Comp1OFFMotorTempHi</td><td class="d">COMP SHUTDOWN - Motor Temperature High Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="639" data-acc="R" data-u="" id="obj-bv-639"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">639</td><td class="n">C2Comp1OFFMotorTempHi</td><td class="d">COMP SHUTDOWN - Motor Temperature High Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="641" data-acc="R" data-u="" id="obj-bv-641"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">641</td><td class="n">C3Comp1OFFMotorTempHi</td><td class="d">COMP SHUTDOWN - Motor Temperature High Circuit 3 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="642" data-acc="R" data-u="" id="obj-bv-642"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">642</td><td class="n">C4Comp1OFFMotorTempHi</td><td class="d">COMP SHUTDOWN - Motor Temperature High Circuit 4 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="899" data-acc="R" data-u="" id="obj-bv-899"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">899</td><td class="n">C1Comp1OFFMotorTSens</td><td class="d">COMP SHUTDOWN - Motor Temp Sensor Fault Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="901" data-acc="R" data-u="" id="obj-bv-901"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">901</td><td class="n">C2Comp1OFFMotorTSens</td><td class="d">COMP SHUTDOWN - Motor Temp Sensor Fault Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="903" data-acc="R" data-u="" id="obj-bv-903"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">903</td><td class="n">C3Comp1OFFMotorTSens</td><td class="d">COMP SHUTDOWN - Motor Temp Sensor Fault Circuit 3 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="904" data-acc="R" data-u="" id="obj-bv-904"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">904</td><td class="n">C4Comp1OFFMotorTSens</td><td class="d">COMP SHUTDOWN - Motor Temp Sensor Fault Circuit 4 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="905" data-acc="R" data-u="" id="obj-bv-905"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">905</td><td class="n">C1CompNoPressChStart</td><td class="d">COMP SHUTDOWN - No Pressure Change After Start Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="906" data-acc="R" data-u="" id="obj-bv-906"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">906</td><td class="n">C2CompNoPressChStart</td><td class="d">COMP SHUTDOWN - No Pressure Change After Start Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="907" data-acc="R" data-u="" id="obj-bv-907"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">907</td><td class="n">C3CompNoPressChStart</td><td class="d">COMP SHUTDOWN - No Pressure Change After Start Circuit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="908" data-acc="R" data-u="" id="obj-bv-908"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">908</td><td class="n">C4CompNoPressChStart</td><td class="d">COMP SHUTDOWN - No Pressure Change After Start Circuit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="911" data-acc="R" data-u="" id="obj-bv-911"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">911</td><td class="n">C1CompNoPressStart</td><td class="d">COMP SHUTDOWN - No Pressure at Startup Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="912" data-acc="R" data-u="" id="obj-bv-912"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">912</td><td class="n">C2CompNoPressStart</td><td class="d">COMP SHUTDOWN - No Pressure at Startup Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="913" data-acc="R" data-u="" id="obj-bv-913"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">913</td><td class="n">C3CompNoPressStart</td><td class="d">COMP SHUTDOWN - No Pressure at Startup Circuit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="914" data-acc="R" data-u="" id="obj-bv-914"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">914</td><td class="n">C4CompNoPressStart</td><td class="d">COMP SHUTDOWN - No Pressure at Startup Circuit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="760" data-acc="R" data-u="" id="obj-bv-760"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">760</td><td class="n">C1Comp1OFFHighPress</td><td class="d">COMP SHUTDOWN - Mechanical High Pressure Trip Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="762" data-acc="R" data-u="" id="obj-bv-762"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">762</td><td class="n">C2Comp1OFFHighPress</td><td class="d">COMP SHUTDOWN - Mechanical High Pressure Trip Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="764" data-acc="R" data-u="" id="obj-bv-764"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">764</td><td class="n">C3Comp1OFFHighPress</td><td class="d">COMP SHUTDOWN - Mechanical High Pressure Trip Circuit 3 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="765" data-acc="R" data-u="" id="obj-bv-765"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">765</td><td class="n">C4Comp1OFFHighPress</td><td class="d">COMP SHUTDOWN - Mechanical High Pressure Trip Circuit 4 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="796" data-acc="R" data-u="" id="obj-bv-796"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">796</td><td class="n">C1Comp1OFFOilFilterPHi</td><td class="d">COMP SHUTDOWN - Oil Delta Pressure High Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="798" data-acc="R" data-u="" id="obj-bv-798"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">798</td><td class="n">C2Comp1OFFOilFilterPHi</td><td class="d">COMP SHUTDOWN - Oil Delta Pressure High Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="800" data-acc="R" data-u="" id="obj-bv-800"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">800</td><td class="n">C3Comp1OFFOilFilterPHi</td><td class="d">COMP SHUTDOWN - Oil Delta Pressure High Circuit 3 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="801" data-acc="R" data-u="" id="obj-bv-801"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">801</td><td class="n">C4Comp1OFFOilFilterPHi</td><td class="d">COMP SHUTDOWN - Oil Delta Pressure High Circuit 4 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="365" data-i="973" data-acc="R" data-u="" id="obj-bi-973"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">973</td><td class="n">C1OffRefrigCharge</td><td class="d">COMP SHUTDOWN - Refrig Charge Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="366" data-i="974" data-acc="R" data-u="" id="obj-bi-974"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">974</td><td class="n">C2OffRefrigCharge</td><td class="d">COMP SHUTDOWN - Refrig Charge Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="367" data-i="975" data-acc="R" data-u="" id="obj-bi-975"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">975</td><td class="n">C3OffRefrigCharge</td><td class="d">COMP SHUTDOWN - Refrig Charge Circuit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="930" data-acc="R" data-u="" id="obj-bv-930"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">930</td><td class="n">C1Comp1SlidePosSenf</td><td class="d">COMP SHUTDOWN - Slide Position Sensor Circuit 1, Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="932" data-acc="R" data-u="" id="obj-bv-932"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">932</td><td class="n">C2Comp1SlidePosSenf</td><td class="d">COMP SHUTDOWN - Slide Position Sensor Circuit 2, Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="934" data-acc="R" data-u="" id="obj-bv-934"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">934</td><td class="n">C3Comp1SlidePosSenf</td><td class="d">COMP SHUTDOWN - Slide Position Sensor Circuit 3, Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="935" data-acc="R" data-u="" id="obj-bv-935"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">935</td><td class="n">C4Comp1SlidePosSenf</td><td class="d">COMP SHUTDOWN - Slide Position Sensor Circuit 4, Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="821" data-acc="R" data-u="" id="obj-bv-821"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">821</td><td class="n">C1Comp1OFFStarterFault</td><td class="d">COMP SHUTDOWN - Starter Fault COMP Circuit 1 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="823" data-acc="R" data-u="" id="obj-bv-823"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">823</td><td class="n">C2Comp1OFFStarterFault</td><td class="d">COMP SHUTDOWN - Starter Fault COMP Circuit 2 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="825" data-acc="R" data-u="" id="obj-bv-825"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">825</td><td class="n">C3Comp1OFFStarterFault</td><td class="d">COMP SHUTDOWN - Starter Fault COMP Circuit 3 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="826" data-acc="R" data-u="" id="obj-bv-826"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">826</td><td class="n">C4Comp1OFFStarterFault</td><td class="d">COMP SHUTDOWN - Starter Fault COMP Circuit 4 Comp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="376" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">C1Cmp1OilFeedLoss</td><td class="d">Compressor Oil Feed Loss - Circuit 1, Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="377" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">C2Cmp1OilFeedLoss</td><td class="d">Compressor Oil Feed Loss - Circuit 2, Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="378" data-i="78" data-acc="R" data-u="" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">C1Co1DidNotStart</td><td class="d">COMPRESSOR SHUTDOWN - Compressor Does Not Start, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="379" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">C1Co2DidNotStart</td><td class="d">COMPRESSOR SHUTDOWN - Compressor Does Not Start, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="380" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">C1Co1NoCompStopAlm</td><td class="d">COMPRESSOR SHUTDOWN - Compressor Did Not Stop, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="381" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">C1Co2NoCompStopAlm</td><td class="d">COMPRESSOR SHUTDOWN - Compressor Did Not Stop, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="382" data-i="76" data-acc="R" data-u="" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">C1Co1DischPressHigh</td><td class="d">COMPRESSOR SHUTDOWN - Discharge Pressure High, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="383" data-i="77" data-acc="R" data-u="" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">C1Co2DischPressHigh</td><td class="d">COMPRESSOR SHUTDOWN - Discharge Pressure High, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="384" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">C1Co1EnRelayOffFlt</td><td class="d">COMPRESSOR SHUTDOWN - Enable Relay Off Fault, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="385" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">C1Co2EnRelayOffFlt</td><td class="d">COMPRESSOR SHUTDOWN - Enable Relay Off Fault, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="386" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">C1Co1IGVDriverFlt</td><td class="d">COMPRESSOR SHUTDOWN - IGV Driver Fault, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="387" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">C1Co2IGVDriverFlt</td><td class="d">COMPRESSOR SHUTDOWN - IGV Driver Fault, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="388" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">C1Co1IGVCalibFlt</td><td class="d">COMPRESSOR SHUTDOWN - IGV Calibration Fault, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="389" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">C1Co2IGVCalibFlt</td><td class="d">COMPRESSOR SHUTDOWN - IGV Calibration Fault, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="390" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">C1Co1IPSOverTmp</td><td class="d">COMPRESSOR SHUTDOWN - IPS Over Temperature, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="391" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">C1Co2IPSOverTmp</td><td class="d">COMPRESSOR SHUTDOWN - IPS Over Temperature, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="392" data-i="84" data-acc="R" data-u="" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">C1Co1RtrPmpShtLow</td><td class="d">COMPRESSOR SHUTDOWN - Low Rotor Pump Superheat, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="393" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">C1Co2RtrPmpShtLow</td><td class="d">COMPRESSOR SHUTDOWN - Low Rotor Pump Superheat, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="394" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">C1Co1MBCFault</td><td class="d">COMPRESSOR SHUTDOWN - MBC Fault, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="395" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">C1Co2MBCFault</td><td class="d">COMPRESSOR SHUTDOWN - MBC Fault, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="396" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">C1Co1MBCMdbsComFlt</td><td class="d">COMPRESSOR SHUTDOWN - MBC Modbus Communication Fault, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="397" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">C1Co2MBCMdbsComFlt</td><td class="d">COMPRESSOR SHUTDOWN - MBC Modbus Communication Fault, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="398" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">C1Co1MBCOrbitError</td><td class="d">COMPRESSOR SHUTDOWN - MBC Orbit Error, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="399" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">C1Co2MBCOrbitError</td><td class="d">COMPRESSOR SHUTDOWN - MBC Orbit Error, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="400" data-i="82" data-acc="R" data-u="" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">C1Co1MtrGapTempHigh</td><td class="d">COMPRESSOR SHUTDOWN - Motor Gap Temperature High, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="401" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">C1Co2MtrGapTempHigh</td><td class="d">COMPRESSOR SHUTDOWN - Motor Gap Temperature High, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="402" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">C1Co1MotorSpeedFlt</td><td class="d">COMPRESSOR SHUTDOWN - Motor Speed Fail, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="403" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">C1Co2MotorSpeedFlt</td><td class="d">COMPRESSOR SHUTDOWN - Motor Speed Fail, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="404" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">C1Co1PrimaryPwrFail</td><td class="d">COMPRESSOR SHUTDOWN - Primary Power Fail, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="405" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">C1Co2PrimaryPwrFail</td><td class="d">COMPRESSOR SHUTDOWN - Primary Power Fail, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="406" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">C1Co1StatorTempHigh</td><td class="d">COMPRESSOR SHUTDOWN - Stator Temperature High, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="407" data-i="81" data-acc="R" data-u="" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">C1Co2StatorTempHigh</td><td class="d">COMPRESSOR SHUTDOWN - Stator Temperature High, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="408" data-i="74" data-acc="R" data-u="" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">C1Co1SuctPressLow</td><td class="d">COMPRESSOR SHUTDOWN - Suction Pressure Low, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="409" data-i="75" data-acc="R" data-u="" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">C1Co2SuctPressLow</td><td class="d">COMPRESSOR SHUTDOWN - Suction Pressure Low, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="410" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">C1Co1SurgeTempAlm</td><td class="d">COMPRESSOR SHUTDOWN - Surge Temperature, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="411" data-i="87" data-acc="R" data-u="" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">C1Co2SurgeTempAlm</td><td class="d">COMPRESSOR SHUTDOWN - Surge Temperature, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="412" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">C1Co1VFDMdbsComFlt</td><td class="d">COMPRESSOR SHUTDOWN - VFD Modbus Communication Fault, circuit 1 compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="413" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">C1Co2VFDMdbsComFlt</td><td class="d">COMPRESSOR SHUTDOWN - VFD Modbus Communication Fault, circuit 1 compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Comp3CntrlrCommFail</td><td class="d">COMP Controller Communication Failed Circuit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Comp4CntrlrCommFail</td><td class="d">COMP Controller Communication Failed Circuit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">EXVCntrlr3CommFail</td><td class="d">EXV Controller Communication Failed Circuit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">EXVCntrlr4CommFail</td><td class="d">EXV Controller Communication Failed Circuit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">FanCrtlr1and2ComFail</td><td class="d">Fan Controller Communication Failed Circuit 1 &amp; 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">FanCrtlr3ComFail</td><td class="d">Fan Controller Communication Failed Circuit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">FanCrtlr4ComFail</td><td class="d">Fan Controller Communication Failed Circuit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">FanCrtlr3and4ComFail</td><td class="d">Fan Controller Communication Failed Circuit 3 &amp; 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="820" data-acc="R" data-u="" id="obj-bv-820"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">820</td><td class="n">UnitOFFPhaseVoltage</td><td class="d">SHUTDOWN - Phase Voltage Protection - Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="423" data-i="926" data-acc="R" data-u="" id="obj-bv-926"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">926</td><td class="n">C1OFFPhaseVoltage</td><td class="d">SHUTDOWN - Phase Voltage Protection Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="927" data-acc="R" data-u="" id="obj-bv-927"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">927</td><td class="n">C2OFFPhaseVoltage</td><td class="d">SHUTDOWN - Phase Voltage Protection Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="928" data-acc="R" data-u="" id="obj-bv-928"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">928</td><td class="n">C3OFFPhaseVoltage</td><td class="d">SHUTDOWN - Phase Voltage Protection Circuit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="929" data-acc="R" data-u="" id="obj-bv-929"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">929</td><td class="n">C4OFFPhaseVoltage</td><td class="d">SHUTDOWN - Phase Voltage Protection Circuit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="701" data-acc="R" data-u="" id="obj-bv-701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">701</td><td class="n">UnitOFFEvapWaterFlow</td><td class="d">UNIT SHUTDOWN - Evaporator Water Flow Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="921" data-acc="R" data-u="" id="obj-bv-921"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">921</td><td class="n">EmergencyStopAlarm</td><td class="d">UNIT STOP - Emergency Stop Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="429" data-i="922" data-acc="R" data-u="" id="obj-bv-922"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">922</td><td class="n">EvapWTempInverted</td><td class="d">UNIT STOP - Evaporator Water Temperatures Inverted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="430" data-i="923" data-acc="R" data-u="" id="obj-bv-923"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">923</td><td class="n">ExternalAlarm</td><td class="d">UNIT STOP - External Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="967" data-acc="R" data-u="" id="obj-bv-967"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">967</td><td class="n">UnitOffPvmGfp</td><td class="d">UNIT STOP - PVM GFP Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="432" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">WseValveFault</td><td class="d">Waterside Economizer valve fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied MicroTech Chiller Unit Controller point IDs by name</summary><ul><li><a href="#obj-ai-6"><code>AI6</code></a>ChillerCurrent</li><li><a href="#obj-ai-224"><code>AI224</code></a>C1SuctionTemperature</li><li><a href="#obj-ai-9"><code>AI9</code></a>C1Comp1Current</li><li><a href="#obj-ai-181"><code>AI181</code></a>C1Co1CurrentUnl</li><li><a href="#obj-ai-184"><code>AI184</code></a>C1Co1CurrentHold</li><li><a href="#obj-ai-10"><code>AI10</code></a>C1Comp2Current</li><li><a href="#obj-ai-12"><code>AI12</code></a>C2Comp1Current</li><li><a href="#obj-ai-182"><code>AI182</code></a>C2Co1CurrentUnl</li><li><a href="#obj-ai-185"><code>AI185</code></a>C2Co1CurrentHold</li><li><a href="#obj-ai-15"><code>AI15</code></a>C3Comp1Current</li><li><a href="#obj-ai-183"><code>AI183</code></a>C3Co1CurrentUnl</li><li><a href="#obj-ai-186"><code>AI186</code></a>C3Co1CurrentHold</li><li><a href="#obj-ai-63"><code>AI63</code></a>C1Comp1DischargeTemp</li><li><a href="#obj-ai-64"><code>AI64</code></a>C1Comp2DischargeTemp</li><li><a href="#obj-ai-66"><code>AI66</code></a>C2Comp1DischargeTemp</li><li><a href="#obj-ai-69"><code>AI69</code></a>C3Comp1DischargeTemp</li><li><a href="#obj-ai-72"><code>AI72</code></a>C4Comp1DischargeTemp</li><li><a href="#obj-ai-217"><code>AI217</code></a>C1Comp1MotorCurrentPercent</li><li><a href="#obj-ai-286"><code>AI286</code></a>C1Comp2MotorCurrentPercent</li><li><a href="#obj-ai-45"><code>AI45</code></a>C1Comp11Kilowatts</li><li><a href="#obj-ai-46"><code>AI46</code></a>C1Comp2Kilowatts</li><li><a href="#obj-ai-48"><code>AI48</code></a>C2Comp11Kilowatts</li><li><a href="#obj-ai-51"><code>AI51</code></a>C3Comp11Kilowatts</li><li><a href="#obj-ai-274"><code>AI274</code></a>C1Comp2MotorGapTemp</li><li><a href="#obj-ai-275"><code>AI275</code></a>C1Comp1MotorCaseTemp</li><li><a href="#obj-ai-268"><code>AI268</code></a>C1Comp1MotorGapTemp</li><li><a href="#obj-ai-269"><code>AI269</code></a>C1Comp2MotorGapTemp</li><li><a href="#obj-ai-280"><code>AI280</code></a>C1Comp1RotorPumpTemp</li><li><a href="#obj-ai-281"><code>AI281</code></a>C1Comp2RotorPumpTemp</li><li><a href="#obj-ai-250"><code>AI250</code></a>C1Comp1StatorTemp1</li><li><a href="#obj-ai-251"><code>AI251</code></a>C1Comp2StatorTemp1</li><li><a href="#obj-ai-256"><code>AI256</code></a>C1Comp1StatorTemp2</li><li><a href="#obj-ai-257"><code>AI257</code></a>C1Comp2StatorTemp2</li><li><a href="#obj-ai-262"><code>AI262</code></a>C1Comp1StatorTemp3</li><li><a href="#obj-ai-263"><code>AI263</code></a>C1Comp2StatorTemp3</li><li><a href="#obj-ai-105"><code>AI105</code></a>C1Comp1SuctionTemp</li><li><a href="#obj-ai-106"><code>AI106</code></a>C1Comp2SuctionTemp</li><li><a href="#obj-ai-108"><code>AI108</code></a>C2Comp1SuctionTemp</li><li><a href="#obj-ai-111"><code>AI111</code></a>C3Comp1SuctionTemp</li><li><a href="#obj-ai-114"><code>AI114</code></a>C4Comp1SuctionTemp</li><li><a href="#obj-ai-27"><code>AI27</code></a>C1Comp1Voltage</li><li><a href="#obj-ai-28"><code>AI28</code></a>C1Comp2Voltage</li><li><a href="#obj-ai-30"><code>AI30</code></a>C2Comp1Voltage</li><li><a href="#obj-ai-33"><code>AI33</code></a>C3Comp1Voltage</li><li><a href="#obj-ai-3"><code>AI3</code></a>EntCondWaterTemp</li><li><a href="#obj-ai-147"><code>AI147</code></a>CondWaterFlowRate</li><li><a href="#obj-ai-4"><code>AI4</code></a>LvgCondWaterTemp</li><li><a href="#obj-ai-99"><code>AI99</code></a>Cond1RefPressure</li><li><a href="#obj-ai-157"><code>AI157</code></a>Cond1RefPressureInhLoad</li><li><a href="#obj-ai-161"><code>AI161</code></a>Cond1RefPressureUnload</li><li><a href="#obj-ai-100"><code>AI100</code></a>Cond2RefPressure</li><li><a href="#obj-ai-158"><code>AI158</code></a>Cond2RefPressureInhLoad</li><li><a href="#obj-ai-162"><code>AI162</code></a>Cond2RefPressureUnload</li><li><a href="#obj-ai-101"><code>AI101</code></a>Cond3RefPressure</li><li><a href="#obj-ai-159"><code>AI159</code></a>Cond3RefPressureInhLoad</li><li><a href="#obj-ai-163"><code>AI163</code></a>Cond3RefPressureUnload</li><li><a href="#obj-ai-102"><code>AI102</code></a>Cond4RefPressure</li><li><a href="#obj-ai-160"><code>AI160</code></a>Cond4RefPressureInhLoad</li><li><a href="#obj-ai-164"><code>AI164</code></a>Cond4RefPressureUnload</li><li><a href="#obj-ai-1"><code>AI1</code></a>EntEvapWaterTemp</li><li><a href="#obj-ai-148"><code>AI148</code></a>EvapWaterFlowRate</li><li><a href="#obj-ai-2"><code>AI2</code></a>LvgEvapWaterTempUnit</li><li><a href="#obj-ai-141"><code>AI141</code></a>C1EvapRefPressure</li><li><a href="#obj-ai-153"><code>AI153</code></a>C1EvapRefPressureUnload</li><li><a href="#obj-ai-169"><code>AI169</code></a>C1EvapRefPressureStrtFail</li><li><a href="#obj-ai-173"><code>AI173</code></a>C1EvapRefPressureInhLoad</li><li><a href="#obj-ai-142"><code>AI142</code></a>C2EvapRefPressure</li><li><a href="#obj-ai-154"><code>AI154</code></a>C2EvapRefPressureUnload</li><li><a href="#obj-ai-170"><code>AI170</code></a>C2EvapRefPressureStrtFail</li><li><a href="#obj-ai-174"><code>AI174</code></a>C2EvapRefPressureInhLoad</li><li><a href="#obj-ai-143"><code>AI143</code></a>C3EvapRefPressure</li><li><a href="#obj-ai-155"><code>AI155</code></a>C3EvapRefPressureUnload</li><li><a href="#obj-ai-171"><code>AI171</code></a>C3EvapRefPressureStrtFail</li><li><a href="#obj-ai-175"><code>AI175</code></a>C3EvapRefPressureInhLoad</li><li><a href="#obj-ai-144"><code>AI144</code></a>C4EvapRefPressure</li><li><a href="#obj-ai-156"><code>AI156</code></a>C4EvapRefPressureUnload</li><li><a href="#obj-ai-172"><code>AI172</code></a>C4EvapRefPressureStrtFail</li><li><a href="#obj-ai-176"><code>AI176</code></a>C4EvapRefPressureInhLoad</li><li><a href="#obj-ai-177"><code>AI177</code></a>HeatRecEntWaterTemp</li><li><a href="#obj-ai-150"><code>AI150</code></a>HeatRecLvgWaterTemp</li><li><a href="#obj-ai-218"><code>AI218</code></a>C1LiqLineRefTemp</li><li><a href="#obj-ai-165"><code>AI165</code></a>C1Comp1OilFeedPress</li><li><a href="#obj-ai-166"><code>AI166</code></a>C2Comp1OilFeedPress</li><li><a href="#obj-ai-167"><code>AI167</code></a>C3Comp1OilFeedPress</li><li><a href="#obj-ai-168"><code>AI168</code></a>C4Comp1OilFeedPress</li><li><a href="#obj-ai-5"><code>AI5</code></a>OutdoorAirTemp</li><li><a href="#obj-ai-149"><code>AI149</code></a>OutdoorAirTempLow</li><li><a href="#obj-ai-81"><code>AI81</code></a>C1Comp1DischRefPressure</li><li><a href="#obj-ai-82"><code>AI82</code></a>C1Comp2DischRefPressure</li><li><a href="#obj-ai-123"><code>AI123</code></a>C1Comp1SuctionPressure</li><li><a href="#obj-ai-124"><code>AI124</code></a>C1Comp2SuctionPressure</li><li><a href="#obj-ai-8"><code>AI8</code></a>ChillerKilowatts</li><li><a href="#obj-ai-178"><code>AI178</code></a>C1Co1VfdTemp</li><li><a href="#obj-ai-179"><code>AI179</code></a>C2Co1VfdTemp</li><li><a href="#obj-ai-180"><code>AI180</code></a>C3Co1VfdTemp</li><li><a href="#obj-av-1"><code>AV1</code></a>ActiveCapacityLimit</li><li><a href="#obj-av-5"><code>AV5</code></a>ActiveLvgWaterTarget</li><li><a href="#obj-av-2"><code>AV2</code></a>ChillerCapacity</li><li><a href="#obj-av-905"><code>AV905</code></a>AVFaultAlarmCode</li><li><a href="#obj-av-904"><code>AV904</code></a>AVProblemAlarmCode</li><li><a href="#obj-av-903"><code>AV903</code></a>AVWarningAlarmCode</li><li><a href="#obj-av-901"><code>AV901</code></a>AVFaultAlarm</li><li><a href="#obj-av-900"><code>AV900</code></a>AVProblemAlarm</li><li><a href="#obj-av-902"><code>AV902</code></a>AVWarningAlarm</li><li><a href="#obj-av-3"><code>AV3</code></a>NetworkCapacityLimitPct</li><li><a href="#obj-av-4"><code>AV4</code></a>NetworkCoolTempSetpoint</li><li><a href="#obj-av-121"><code>AV121</code></a>C1Comp1LiftPressure</li><li><a href="#obj-av-122"><code>AV122</code></a>C1Comp2LiftPressure</li><li><a href="#obj-av-115"><code>AV115</code></a>C1Comp1LiftTemp</li><li><a href="#obj-av-116"><code>AV116</code></a>C1Comp2LiftTemp</li><li><a href="#obj-av-8"><code>AV8</code></a>C1Comp1MotorCurrent</li><li><a href="#obj-av-9"><code>AV9</code></a>C1Comp2MotorCurrent</li><li><a href="#obj-av-11"><code>AV11</code></a>C2Comp1MotorCurrent</li><li><a href="#obj-av-14"><code>AV14</code></a>C3Comp1MotorCurrent</li><li><a href="#obj-av-74"><code>AV74</code></a>C1Comp1Hours</li><li><a href="#obj-av-75"><code>AV75</code></a>C1Comp2Hours</li><li><a href="#obj-av-76"><code>AV76</code></a>C1Comp3Hours</li><li><a href="#obj-av-77"><code>AV77</code></a>C2Comp1Hours</li><li><a href="#obj-av-78"><code>AV78</code></a>C2Comp2Hours</li><li><a href="#obj-av-79"><code>AV79</code></a>C2Comp3Hours</li><li><a href="#obj-av-80"><code>AV80</code></a>C3Comp1Hours</li><li><a href="#obj-av-83"><code>AV83</code></a>C4Comp1Hours</li><li><a href="#obj-av-92"><code>AV92</code></a>C1Comp1Starts</li><li><a href="#obj-av-93"><code>AV93</code></a>C1Comp2Starts</li><li><a href="#obj-av-94"><code>AV94</code></a>C1Comp3Starts</li><li><a href="#obj-av-95"><code>AV95</code></a>C2Comp1Starts</li><li><a href="#obj-av-96"><code>AV96</code></a>C2Comp2Starts</li><li><a href="#obj-av-97"><code>AV97</code></a>C2Comp3Starts</li><li><a href="#obj-av-98"><code>AV98</code></a>C3Comp1Starts</li><li><a href="#obj-av-101"><code>AV101</code></a>C4Comp1Starts</li><li><a href="#obj-av-110"><code>AV110</code></a>CondPump1RunHours</li><li><a href="#obj-av-111"><code>AV111</code></a>CondPump2RunHours</li><li><a href="#obj-av-44"><code>AV44</code></a>Cond1SatRefTemp</li><li><a href="#obj-av-45"><code>AV45</code></a>Cond2SatRefTemp</li><li><a href="#obj-av-46"><code>AV46</code></a>Cond3SatRefTemp</li><li><a href="#obj-av-47"><code>AV47</code></a>Cond4SatRefTemp</li><li><a href="#obj-av-68"><code>AV68</code></a>C1EvapSatRefTemp</li><li><a href="#obj-av-69"><code>AV69</code></a>C2EvapSatRefTemp</li><li><a href="#obj-av-70"><code>AV70</code></a>C3EvapSatRefTemp</li><li><a href="#obj-av-71"><code>AV71</code></a>C4EvapSatRefTemp</li><li><a href="#obj-av-112"><code>AV112</code></a>EvapPump1OperHours</li><li><a href="#obj-av-113"><code>AV113</code></a>EvapPump2OperHours</li><li><a href="#obj-av-7"><code>AV7</code></a>NetworkIceTempSetpoint</li><li><a href="#obj-av-114"><code>AV114</code></a>ChillerKilowatts</li><li><a href="#obj-bi-6"><code>BI6</code></a>ChillerLimited</li><li><a href="#obj-bi-7"><code>BI7</code></a>ChillerEnableOutput</li><li><a href="#obj-bi-3"><code>BI3</code></a>ChillerLocalRemote</li><li><a href="#obj-bi-4"><code>BI4</code></a>UnitOnOff</li><li><a href="#obj-bi-163"><code>BI163</code></a>C1Cmp1Unavailable</li><li><a href="#obj-bi-165"><code>BI165</code></a>C2Cmp1Unavailable</li><li><a href="#obj-bi-1"><code>BI1</code></a>CondWaterFlowStatus</li><li><a href="#obj-bi-11"><code>BI11</code></a>CondPump1State</li><li><a href="#obj-bi-12"><code>BI12</code></a>CondPump2State</li><li><a href="#obj-bi-2"><code>BI2</code></a>EvapWaterFlowStatus</li><li><a href="#obj-bi-8"><code>BI8</code></a>EvapPump1State</li><li><a href="#obj-bi-9"><code>BI9</code></a>EvapPump2State</li><li><a href="#obj-bi-5"><code>BI5</code></a>RunEnabled</li><li><a href="#obj-bv-2"><code>BV2</code></a>ChillerEnableStp</li><li><a href="#obj-bv-8"><code>BV8</code></a>ClearAlarm</li><li><a href="#obj-mv-2"><code>MV2</code></a>ActiveMode</li><li><a href="#obj-mv-3"><code>MV3</code></a>ChillerOperationMode</li><li><a href="#obj-mv-1"><code>MV1</code></a>UnitStatus</li><li><a href="#obj-mv-4"><code>MV4</code></a>Units</li><li><a href="#obj-mv-6"><code>MV6</code></a>WsEconStp</li><li><a href="#obj-mv-5"><code>MV5</code></a>WsEconState</li><li><a href="#obj-bi-10"><code>BI10</code></a>AlarmDigitalOutput</li><li><a href="#obj-bv-533"><code>BV533</code></a>StartInhbtAmbTempLow</li><li><a href="#obj-bv-17"><code>BV17</code></a>AlarmLimitCtrlrCommFail</li><li><a href="#obj-bv-676"><code>BV676</code></a>C1OFF CondPressHi</li><li><a href="#obj-bv-678"><code>BV678</code></a>C2OFFCondPressHi</li><li><a href="#obj-bv-668"><code>BV668</code></a>C1CondPsenf</li><li><a href="#obj-bv-670"><code>BV670</code></a>C2CondPsenf</li><li><a href="#obj-bv-751"><code>BV751</code></a>Evap1FreezeProtect</li><li><a href="#obj-bv-752"><code>BV752</code></a>Evap2FreezeProtect</li><li><a href="#obj-bv-711"><code>BV711</code></a>C1EvapPsenf</li><li><a href="#obj-bv-713"><code>BV713</code></a>C2EvapPsenf</li><li><a href="#obj-bv-704"><code>BV704</code></a>C1LowEvPr</li><li><a href="#obj-bv-706"><code>BV706</code></a>C2LowEvPr</li><li><a href="#obj-bv-35"><code>BV35</code></a>C1OffMainPhaseLoss</li><li><a href="#obj-bv-36"><code>BV36</code></a>C2OffMainPhaseLoss</li><li><a href="#obj-bi-18"><code>BI18</code></a>C1HighPress</li><li><a href="#obj-bv-27"><code>BV27</code></a>C1OffMtrEarthLkg</li><li><a href="#obj-bv-28"><code>BV28</code></a>C2OffMtrEarthLkg</li><li><a href="#obj-bi-13"><code>BI13</code></a>C1MotorProtect</li><li><a href="#obj-bv-31"><code>BV31</code></a>C1OffMtrPhaseLoss</li><li><a href="#obj-bv-32"><code>BV32</code></a>C2OffMtrPhaseLoss</li><li><a href="#obj-bi-24"><code>BI24</code></a>C1NbrRestarts</li><li><a href="#obj-bv-23"><code>BV23</code></a>C1OffCtrlCardTmpHi</li><li><a href="#obj-bv-24"><code>BV24</code></a>C2OffCtrlCardTmpHi</li><li><a href="#obj-bv-9"><code>BV9</code></a>C1OffCmpCtrlrComFail</li><li><a href="#obj-bv-10"><code>BV10</code></a>C2OffCmpCtrlrComFail</li><li><a href="#obj-bv-942"><code>BV942</code></a>C1Cmp1OffVfdTempHi</li><li><a href="#obj-bv-944"><code>BV944</code></a>C2Cmp1OffVfdTempHi</li><li><a href="#obj-bv-946"><code>BV946</code></a>C3Cmp1OffVfdTempHi</li><li><a href="#obj-bv-680"><code>BV680</code></a>C3Comp1OFFCondPressHi</li><li><a href="#obj-bv-681"><code>BV681</code></a>C4Comp1OFFCondPressHi</li><li><a href="#obj-bv-672"><code>BV672</code></a>C3Comp1OFFCondPressSen</li><li><a href="#obj-bv-673"><code>BV673</code></a>C4Comp1OFFCondPressSen</li><li><a href="#obj-bi-41"><code>BI41</code></a>C1GroundFault</li><li><a href="#obj-bi-42"><code>BI42</code></a>C2GroundFault</li><li><a href="#obj-bv-606"><code>BV606</code></a>C1Cmp1OffCurrentHi</li><li><a href="#obj-bv-607"><code>BV607</code></a>C1Cmp2OffCurrentHi</li><li><a href="#obj-bv-608"><code>BV608</code></a>C1Cmp1OffCurrentHi</li><li><a href="#obj-bv-610"><code>BV610</code></a>C3Cmp1OffCurrentHi</li><li><a href="#obj-bv-694"><code>BV694</code></a>C1Comp1OFFDischTempHi</li><li><a href="#obj-bv-696"><code>BV696</code></a>C2Comp1OFFDischTempHi</li><li><a href="#obj-bv-698"><code>BV698</code></a>C3Comp1OFFDischTempHi</li><li><a href="#obj-bv-699"><code>BV699</code></a>C4Comp1OFFDischTempHi</li><li><a href="#obj-bv-688"><code>BV688</code></a>C1Comp1OFFDischTempSen</li><li><a href="#obj-bv-690"><code>BV690</code></a>C2Comp1OFFDischTempSen</li><li><a href="#obj-bv-692"><code>BV692</code></a>C3Comp1OFFDischTempSen</li><li><a href="#obj-bv-693"><code>BV693</code></a>C4Comp1OFFDischTempSen</li><li><a href="#obj-bv-708"><code>BV708</code></a>C3Comp1OFFEvapPressLow</li><li><a href="#obj-bv-709"><code>BV709</code></a>C4Comp1OFFEvapPressLow</li><li><a href="#obj-bv-715"><code>BV715</code></a>C3Comp1OFFEvapPressSen</li><li><a href="#obj-bv-716"><code>BV716</code></a>C4Comp1OFFEvapPressSen</li><li><a href="#obj-bv-802"><code>BV802</code></a>C1Comp1OFFOilFeedPSen</li><li><a href="#obj-bv-804"><code>BV804</code></a>C2Comp1OFFOilFeedPSen</li><li><a href="#obj-bv-806"><code>BV806</code></a>C3Comp1OFFOilFeedPSen</li><li><a href="#obj-bv-807"><code>BV807</code></a>C4Comp1OFFOilFeedPSen</li><li><a href="#obj-bv-605"><code>BV605</code></a>UnitOFFOATempSenFail</li><li><a href="#obj-bv-655"><code>BV655</code></a>C1OffOverVoltage</li><li><a href="#obj-bv-657"><code>BV657</code></a>C2OffOverVoltage</li><li><a href="#obj-bv-857"><code>BV857</code></a>C1Comp1OFFSuctTempSen</li><li><a href="#obj-bv-859"><code>BV859</code></a>C2Comp1OFFSuctTempSen</li><li><a href="#obj-bv-861"><code>BV861</code></a>C3Comp1OFFSuctTempSen</li><li><a href="#obj-bv-862"><code>BV862</code></a>C4Comp1OFFSuctTempSen</li><li><a href="#obj-bv-661"><code>BV661</code></a>C1OffUnderVoltage</li><li><a href="#obj-bv-663"><code>BV663</code></a>C2OffUnderVoltage</li><li><a href="#obj-bi-70"><code>BI70</code></a>C1Co1HighVfdCurrent</li><li><a href="#obj-bi-71"><code>BI71</code></a>C2Co1HighVfdCurrent</li><li><a href="#obj-bv-925"><code>BV925</code></a>UnitBoardOffline</li><li><a href="#obj-bv-882"><code>BV882</code></a>C1ControlBoardOffline</li><li><a href="#obj-bv-883"><code>BV883</code></a>C2ControlBoardOffline</li><li><a href="#obj-bv-884"><code>BV884</code></a>C3ControlBoardOffline</li><li><a href="#obj-bv-885"><code>BV885</code></a>C4ControlBoardOffline</li><li><a href="#obj-bi-46"><code>BI46</code></a>DcFanCtrlCommFail</li><li><a href="#obj-bi-64"><code>BI64</code></a>C1DcFanFault</li><li><a href="#obj-bi-65"><code>BI65</code></a>C2DcFanFault</li><li><a href="#obj-bi-47"><code>BI47</code></a>EconExvCommFail</li><li><a href="#obj-ai-234"><code>AI234</code></a>C1EconRefPress</li><li><a href="#obj-ai-235"><code>AI235</code></a>C2EconRefPress</li><li><a href="#obj-ai-238"><code>AI238</code></a>C1EconRefTemp</li><li><a href="#obj-ai-239"><code>AI239</code></a>C2EconRefTemp</li><li><a href="#obj-bv-917"><code>BV917</code></a>EvapEntWTempSensorFail</li><li><a href="#obj-bv-501"><code>BV501</code></a>EvapEntWTempSensorFail</li><li><a href="#obj-bi-45"><code>BI45</code></a>EvapExvCommFail</li><li><a href="#obj-bi-56"><code>BI56</code></a>C1EvapExvMtrFault</li><li><a href="#obj-bi-57"><code>BI57</code></a>C2EvapExvMtrFault</li><li><a href="#obj-bv-749"><code>BV749</code></a>EvpLvgWTmp1SensorFail</li><li><a href="#obj-bv-750"><code>BV750</code></a>EvpLvgWTmp2SensorFail</li><li><a href="#obj-bv-13"><code>BV13</code></a>C1OffEXVCrtlrComFail</li><li><a href="#obj-bv-14"><code>BV14</code></a>C2OffEXVCrtlrComFail</li><li><a href="#obj-bv-578"><code>BV578</code></a>C1Cmp1HoldAmpsHi</li><li><a href="#obj-bv-580"><code>BV580</code></a>C2Cmp1HoldAmpsHi</li><li><a href="#obj-bv-582"><code>BV582</code></a>C3Cmp1HoldAmpsHi</li><li><a href="#obj-bv-535"><code>BV535</code></a>C1InhbtLoadCondPressHi</li><li><a href="#obj-bv-536"><code>BV536</code></a>C2InhbtLoadCondPressHi</li><li><a href="#obj-bv-537"><code>BV537</code></a>C3InhbtLoadCondPressHi</li><li><a href="#obj-bv-538"><code>BV538</code></a>C4InhbtLoadCondPressHi</li><li><a href="#obj-bv-556"><code>BV556</code></a>C1InhbtLoadEvapPressLo</li><li><a href="#obj-bv-557"><code>BV557</code></a>C2InhbtLoadEvapPressLo</li><li><a href="#obj-bv-558"><code>BV558</code></a>C3InhbtLoadEvapPressLo</li><li><a href="#obj-bv-559"><code>BV559</code></a>C4InhbtLoadEvapPressLo</li><li><a href="#obj-bi-48"><code>BI48</code></a>C1Cmp1LowPr DiffOrRatio</li><li><a href="#obj-bi-49"><code>BI49</code></a>C2Cmp1LowPr DiffOrRatio</li><li><a href="#obj-bi-52"><code>BI52</code></a>C1Cmp1MultiStartFail</li><li><a href="#obj-bi-53"><code>BI53</code></a>C2Cmp1MultiStartFail</li><li><a href="#obj-bv-575"><code>BV575</code></a>EvPumpFault1</li><li><a href="#obj-bv-576"><code>BV576</code></a>EvPumpFault2</li><li><a href="#obj-bi-149"><code>BI149</code></a>RpdRestoreCommFail</li><li><a href="#obj-bi-40"><code>BI40</code></a>UnitGroundFault</li><li><a href="#obj-bv-565"><code>BV565</code></a>C1Cmp1UnloadAmpsHi</li><li><a href="#obj-bv-567"><code>BV567</code></a>C2Cmp1UnloadAmpsHi</li><li><a href="#obj-bv-569"><code>BV569</code></a>C3Cmp1UnloadAmpsHi</li><li><a href="#obj-bv-540"><code>BV540</code></a>C1UnloadCondPressHi</li><li><a href="#obj-bv-541"><code>BV541</code></a>C2UnloadCondPressHi</li><li><a href="#obj-bv-542"><code>BV542</code></a>C3UnloadCondPressHi</li><li><a href="#obj-bv-543"><code>BV543</code></a>C4UnloadCondPressHi</li><li><a href="#obj-bv-22"><code>BV22</code></a>UnitOffCndLvgWTempSen/UnitOffCndEntWTempSen</li><li><a href="#obj-bv-748"><code>BV748</code></a>UnitOFFEvapLvgWTempSen</li><li><a href="#obj-bv-702"><code>BV702</code></a>UnitOffEvpLvgWTempSen/UnitEvapWaterTempSen</li><li><a href="#obj-bv-561"><code>BV561</code></a>C1UnloadEvapPressLow</li><li><a href="#obj-bv-562"><code>BV562</code></a>C2UnloadEvapPressLow</li><li><a href="#obj-bv-563"><code>BV563</code></a>C3UnloadEvapPressLow</li><li><a href="#obj-bv-564"><code>BV564</code></a>C4UnloadEvapPressLow</li><li><a href="#obj-nc-1"><code>NC1</code></a>NC1-Faults</li><li><a href="#obj-nc-2"><code>NC2</code></a>NC1-Problems</li><li><a href="#obj-nc-3"><code>NC3</code></a>NC1-Warnings</li><li><a href="#obj-bv-918"><code>BV918</code></a>BadCurrentLimitInput</li><li><a href="#obj-bv-513"><code>BV513</code></a>BadDemandLimitInput</li><li><a href="#obj-bv-512"><code>BV512</code></a>BadSPointOverrideInput</li><li><a href="#obj-bi-979"><code>BI979</code></a>ProcessBusFailure</li><li><a href="#obj-bv-516"><code>BV516</code></a>C1FailedPumpdown</li><li><a href="#obj-bv-517"><code>BV517</code></a>C2FailedPumpdown</li><li><a href="#obj-bv-518"><code>BV518</code></a>C3FailedPumpdown</li><li><a href="#obj-bv-519"><code>BV519</code></a>C4FailedPumpdown</li><li><a href="#obj-bv-924"><code>BV924</code></a>UnitExternalEvent</li><li><a href="#obj-bi-132"><code>BI132</code></a>C1Co1IgvPositionWarn</li><li><a href="#obj-bi-133"><code>BI133</code></a>C1Co2IgvPositionWarn</li><li><a href="#obj-bi-976"><code>BI976</code></a>C1RefrigCharge</li><li><a href="#obj-bi-977"><code>BI977</code></a>C2RefrigCharge</li><li><a href="#obj-bi-978"><code>BI978</code></a>C3RefrigCharge</li><li><a href="#obj-bv-919"><code>BV919</code></a>OptionCtrlrCommFail</li><li><a href="#obj-bi-196"><code>BI196</code></a>LowSourceTempWarn</li><li><a href="#obj-bv-515"><code>BV515</code></a>UnitPowerRestore</li><li><a href="#obj-bi-134"><code>BI134</code></a>C1Co1VfdOvrhtWarn</li><li><a href="#obj-bi-135"><code>BI135</code></a>C1Co2VfdOvrhtWarn</li><li><a href="#obj-bv-529"><code>BV529</code></a>C1RestartDelayPwrLRun</li><li><a href="#obj-bv-530"><code>BV530</code></a>C2RestartDelayPwrLRun</li><li><a href="#obj-bv-531"><code>BV531</code></a>C3RestartDelayPwrLRun</li><li><a href="#obj-bv-532"><code>BV532</code></a>C4RestartDelayPwrLRun</li><li><a href="#obj-bi-170"><code>BI170</code></a>WseEwtSenf</li><li><a href="#obj-bi-169"><code>BI169</code></a>WseValvePrblm</li><li><a href="#obj-bv-968"><code>BV968</code></a>C1OffPvmGfp</li><li><a href="#obj-bv-969"><code>BV969</code></a>C2OffPvmGfp</li><li><a href="#obj-bv-742"><code>BV742</code></a>C1Comp1OFFNbrRestarts</li><li><a href="#obj-bv-744"><code>BV744</code></a>C2Comp1OFFNbrRestarts</li><li><a href="#obj-bv-746"><code>BV746</code></a>C3Comp1OFFNbrRestarts</li><li><a href="#obj-bv-747"><code>BV747</code></a>C4Comp1OFFNbrRestarts</li><li><a href="#obj-ai-151"><code>AI151</code></a>EvapLWT1</li><li><a href="#obj-ai-152"><code>AI152</code></a>EvapLWT2</li><li><a href="#obj-bv-948"><code>BV948</code></a>C1Cmp1OffVfdCommFail</li><li><a href="#obj-bv-950"><code>BV950</code></a>C2Cmp1OffVfdCommFail</li><li><a href="#obj-bv-952"><code>BV952</code></a>C3Cmp1OffVfdCommFail</li><li><a href="#obj-bv-886"><code>BV886</code></a>C1Cmp1OffVfdFault</li><li><a href="#obj-bv-888"><code>BV888</code></a>C2Cmp1OffVfdFault</li><li><a href="#obj-bv-890"><code>BV890</code></a>C3Cmp1OffVfdFault</li><li><a href="#obj-bv-961"><code>BV961</code></a>C1Co1LowDischSHAlm</li><li><a href="#obj-bv-963"><code>BV963</code></a>C2Co1LowDischSHAlm</li><li><a href="#obj-bv-965"><code>BV965</code></a>C3Co1LowDischSHAlm</li><li><a href="#obj-bv-599"><code>BV599</code></a>C1Comp1OFFLoPressRatio</li><li><a href="#obj-bv-601"><code>BV601</code></a>C2Comp1OFFLoPressRatio</li><li><a href="#obj-bv-603"><code>BV603</code></a>C3Comp1OFFLoPressRatio</li><li><a href="#obj-bv-604"><code>BV604</code></a>C4Comp1OFFLoPressRatio</li><li><a href="#obj-bv-625"><code>BV625</code></a>C1Cmp1OffMtrProtect</li><li><a href="#obj-bv-627"><code>BV627</code></a>C2Cmp1OffMtrProtect</li><li><a href="#obj-bv-876"><code>BV876</code></a>C1Comp1OFFMechLoPress</li><li><a href="#obj-bv-878"><code>BV878</code></a>C2Comp1OFFMechLoPress</li><li><a href="#obj-bv-880"><code>BV880</code></a>C3Comp1OFFMechLoPress</li><li><a href="#obj-bv-881"><code>BV881</code></a>C4Comp1OFFMechLoPress</li><li><a href="#obj-bv-637"><code>BV637</code></a>C1Comp1OFFMotorTempHi</li><li><a href="#obj-bv-639"><code>BV639</code></a>C2Comp1OFFMotorTempHi</li><li><a href="#obj-bv-641"><code>BV641</code></a>C3Comp1OFFMotorTempHi</li><li><a href="#obj-bv-642"><code>BV642</code></a>C4Comp1OFFMotorTempHi</li><li><a href="#obj-bv-899"><code>BV899</code></a>C1Comp1OFFMotorTSens</li><li><a href="#obj-bv-901"><code>BV901</code></a>C2Comp1OFFMotorTSens</li><li><a href="#obj-bv-903"><code>BV903</code></a>C3Comp1OFFMotorTSens</li><li><a href="#obj-bv-904"><code>BV904</code></a>C4Comp1OFFMotorTSens</li><li><a href="#obj-bv-905"><code>BV905</code></a>C1CompNoPressChStart</li><li><a href="#obj-bv-906"><code>BV906</code></a>C2CompNoPressChStart</li><li><a href="#obj-bv-907"><code>BV907</code></a>C3CompNoPressChStart</li><li><a href="#obj-bv-908"><code>BV908</code></a>C4CompNoPressChStart</li><li><a href="#obj-bv-911"><code>BV911</code></a>C1CompNoPressStart</li><li><a href="#obj-bv-912"><code>BV912</code></a>C2CompNoPressStart</li><li><a href="#obj-bv-913"><code>BV913</code></a>C3CompNoPressStart</li><li><a href="#obj-bv-914"><code>BV914</code></a>C4CompNoPressStart</li><li><a href="#obj-bv-760"><code>BV760</code></a>C1Comp1OFFHighPress</li><li><a href="#obj-bv-762"><code>BV762</code></a>C2Comp1OFFHighPress</li><li><a href="#obj-bv-764"><code>BV764</code></a>C3Comp1OFFHighPress</li><li><a href="#obj-bv-765"><code>BV765</code></a>C4Comp1OFFHighPress</li><li><a href="#obj-bv-796"><code>BV796</code></a>C1Comp1OFFOilFilterPHi</li><li><a href="#obj-bv-798"><code>BV798</code></a>C2Comp1OFFOilFilterPHi</li><li><a href="#obj-bv-800"><code>BV800</code></a>C3Comp1OFFOilFilterPHi</li><li><a href="#obj-bv-801"><code>BV801</code></a>C4Comp1OFFOilFilterPHi</li><li><a href="#obj-bi-973"><code>BI973</code></a>C1OffRefrigCharge</li><li><a href="#obj-bi-974"><code>BI974</code></a>C2OffRefrigCharge</li><li><a href="#obj-bi-975"><code>BI975</code></a>C3OffRefrigCharge</li><li><a href="#obj-bv-930"><code>BV930</code></a>C1Comp1SlidePosSenf</li><li><a href="#obj-bv-932"><code>BV932</code></a>C2Comp1SlidePosSenf</li><li><a href="#obj-bv-934"><code>BV934</code></a>C3Comp1SlidePosSenf</li><li><a href="#obj-bv-935"><code>BV935</code></a>C4Comp1SlidePosSenf</li><li><a href="#obj-bv-821"><code>BV821</code></a>C1Comp1OFFStarterFault</li><li><a href="#obj-bv-823"><code>BV823</code></a>C2Comp1OFFStarterFault</li><li><a href="#obj-bv-825"><code>BV825</code></a>C3Comp1OFFStarterFault</li><li><a href="#obj-bv-826"><code>BV826</code></a>C4Comp1OFFStarterFault</li><li><a href="#obj-bi-172"><code>BI172</code></a>C1Cmp1OilFeedLoss</li><li><a href="#obj-bi-174"><code>BI174</code></a>C2Cmp1OilFeedLoss</li><li><a href="#obj-bi-78"><code>BI78</code></a>C1Co1DidNotStart</li><li><a href="#obj-bi-79"><code>BI79</code></a>C1Co2DidNotStart</li><li><a href="#obj-bi-90"><code>BI90</code></a>C1Co1NoCompStopAlm</li><li><a href="#obj-bi-91"><code>BI91</code></a>C1Co2NoCompStopAlm</li><li><a href="#obj-bi-76"><code>BI76</code></a>C1Co1DischPressHigh</li><li><a href="#obj-bi-77"><code>BI77</code></a>C1Co2DischPressHigh</li><li><a href="#obj-bi-98"><code>BI98</code></a>C1Co1EnRelayOffFlt</li><li><a href="#obj-bi-99"><code>BI99</code></a>C1Co2EnRelayOffFlt</li><li><a href="#obj-bi-94"><code>BI94</code></a>C1Co1IGVDriverFlt</li><li><a href="#obj-bi-95"><code>BI95</code></a>C1Co2IGVDriverFlt</li><li><a href="#obj-bi-96"><code>BI96</code></a>C1Co1IGVCalibFlt</li><li><a href="#obj-bi-97"><code>BI97</code></a>C1Co2IGVCalibFlt</li><li><a href="#obj-bi-130"><code>BI130</code></a>C1Co1IPSOverTmp</li><li><a href="#obj-bi-131"><code>BI131</code></a>C1Co2IPSOverTmp</li><li><a href="#obj-bi-84"><code>BI84</code></a>C1Co1RtrPmpShtLow</li><li><a href="#obj-bi-85"><code>BI85</code></a>C1Co2RtrPmpShtLow</li><li><a href="#obj-bi-92"><code>BI92</code></a>C1Co1MBCFault</li><li><a href="#obj-bi-93"><code>BI93</code></a>C1Co2MBCFault</li><li><a href="#obj-bi-122"><code>BI122</code></a>C1Co1MBCMdbsComFlt</li><li><a href="#obj-bi-123"><code>BI123</code></a>C1Co2MBCMdbsComFlt</li><li><a href="#obj-bi-126"><code>BI126</code></a>C1Co1MBCOrbitError</li><li><a href="#obj-bi-127"><code>BI127</code></a>C1Co2MBCOrbitError</li><li><a href="#obj-bi-82"><code>BI82</code></a>C1Co1MtrGapTempHigh</li><li><a href="#obj-bi-83"><code>BI83</code></a>C1Co2MtrGapTempHigh</li><li><a href="#obj-bi-88"><code>BI88</code></a>C1Co1MotorSpeedFlt</li><li><a href="#obj-bi-89"><code>BI89</code></a>C1Co2MotorSpeedFlt</li><li><a href="#obj-bi-128"><code>BI128</code></a>C1Co1PrimaryPwrFail</li><li><a href="#obj-bi-129"><code>BI129</code></a>C1Co2PrimaryPwrFail</li><li><a href="#obj-bi-80"><code>BI80</code></a>C1Co1StatorTempHigh</li><li><a href="#obj-bi-81"><code>BI81</code></a>C1Co2StatorTempHigh</li><li><a href="#obj-bi-74"><code>BI74</code></a>C1Co1SuctPressLow</li><li><a href="#obj-bi-75"><code>BI75</code></a>C1Co2SuctPressLow</li><li><a href="#obj-bi-86"><code>BI86</code></a>C1Co1SurgeTempAlm</li><li><a href="#obj-bi-87"><code>BI87</code></a>C1Co2SurgeTempAlm</li><li><a href="#obj-bi-124"><code>BI124</code></a>C1Co1VFDMdbsComFlt</li><li><a href="#obj-bi-125"><code>BI125</code></a>C1Co2VFDMdbsComFlt</li><li><a href="#obj-bv-11"><code>BV11</code></a>Comp3CntrlrCommFail</li><li><a href="#obj-bv-12"><code>BV12</code></a>Comp4CntrlrCommFail</li><li><a href="#obj-bv-15"><code>BV15</code></a>EXVCntrlr3CommFail</li><li><a href="#obj-bv-16"><code>BV16</code></a>EXVCntrlr4CommFail</li><li><a href="#obj-bv-18"><code>BV18</code></a>FanCrtlr1and2ComFail</li><li><a href="#obj-bv-19"><code>BV19</code></a>FanCrtlr3ComFail</li><li><a href="#obj-bv-20"><code>BV20</code></a>FanCrtlr4ComFail</li><li><a href="#obj-bv-21"><code>BV21</code></a>FanCrtlr3and4ComFail</li><li><a href="#obj-bv-820"><code>BV820</code></a>UnitOFFPhaseVoltage</li><li><a href="#obj-bv-926"><code>BV926</code></a>C1OFFPhaseVoltage</li><li><a href="#obj-bv-927"><code>BV927</code></a>C2OFFPhaseVoltage</li><li><a href="#obj-bv-928"><code>BV928</code></a>C3OFFPhaseVoltage</li><li><a href="#obj-bv-929"><code>BV929</code></a>C4OFFPhaseVoltage</li><li><a href="#obj-bv-701"><code>BV701</code></a>UnitOFFEvapWaterFlow</li><li><a href="#obj-bv-921"><code>BV921</code></a>EmergencyStopAlarm</li><li><a href="#obj-bv-922"><code>BV922</code></a>EvapWTempInverted</li><li><a href="#obj-bv-923"><code>BV923</code></a>ExternalAlarm</li><li><a href="#obj-bv-967"><code>BV967</code></a>UnitOffPvmGfp</li><li><a href="#obj-bi-171"><code>BI171</code></a>WseValveFault</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Point availability depends on chiller model; the guide includes a per-model availability matrix.</li><li>Initial device instance is calculated from the production code (IP) or MAC address (MS/TP) and can be changed at the keypad.</li><li>Several compressor current and refrigerant pressure objects read the same physical sensor; extra copies exist for intrinsic alarming.</li><li>Voltage, power, current and percent RLA per compressor need the optional VFD package on AWS units.</li><li>Object names such as C1Comp11Kilowatts are kept exactly as printed.</li><li>Network setpoints only take effect when the chiller&#x27;s control source is set to network/BAS at the HMI.</li><li>BACnet alarm objects from Table 12 (alarm BIs/BVs and notification classes) are included. BV 668, 670, 676, 678, 704, 706, 711 and 713 are printed twice with circuit and compressor names (e.g. C1Comp1OFFCondPressHi); the first name is kept. NC 2 and NC 3 are printed with an NC1- prefix.</li><li>Intrinsic alarm objects listed only in Tables 19-21 (by notification class) are also included; the doc gives no access or states for them, so they are marked R with empty states.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) have?</summary><p>This list has 433 BACnet objects: 101 analog inputs, 49 analog values, 87 binary inputs, 187 binary values, 3 notification classs, 6 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet points are writable?</summary><p>128 of the 433 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet documentation?</summary><p>The source is MicroTech Chiller Unit Controller Protocol Information (ED 15120-11), revision 2023-10, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20Unit%20Controller%20LonWorks-BACnet%20Tech%20Sheet%20-%20ED%2015120-11.pdf/.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)?</summary><p>Start with BV 2 ChillerEnableStp (Network enable/disable of the chiller); MV 3 ChillerOperationMode (Ice / cool / heat / heat recovery mode command); AV 4 NetworkCoolTempSetpoint (Leaving water cool setpoint from the BMS); AV 3 NetworkCapacityLimitPct (Capacity limit from the BMS); BV 8 ClearAlarm (Clear alarms from the network); BI 3 ChillerLocalRemote (Shows whether network control is active); MV 1 UnitStatus (Chiller run state); AI 2 LvgEvapWaterTempUnit (Leaving chilled water temperature); AV 2 ChillerCapacity (Actual capacity in percent); AV 905 AVFaultAlarmCode (Active fault alarm code).</p></details><details><summary>How do I enable BMS control of the Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)?</summary><p>Chiller Local/Network must be set to Network at the unit keypad (it cannot be changed over the network). The BMS then writes ChillerEnableStp (BV 2) = Enable; this only permits the chiller to run when other conditions are satisfied, it does not force a start.</p></details><details><summary>Does the Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) need a BACnet heartbeat or have a communication timeout?</summary><p>The guide&#x27;s communication parameter table lists Receive Heartbeat as N/A for BACnet IP and MS/TP; the heartbeat (nciRcvHrtBt) only applies to LonWorks.</p></details><details><summary>How do I check these points on the real MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.</p><div class="meta">431 objects &middot; 61 writable &middot; D-EIGOC00108-22_05EN</div><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit.</p><div class="meta">121 objects &middot; 34 writable &middot; D-EIGOC00101-25_00EN</div><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet" data-row><span class="k">Chiller plant manager (multi-chiller sequencer)</span><h3>Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h3><p>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.</p><div class="meta">462 objects &middot; 34 writable &middot; D-EIGOC00110-21_03EN</div><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h3><p>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.</p><div class="meta">68 objects &middot; 6 writable &middot; ED 19111-1</div><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h3><p>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.</p><div class="meta">384 objects &middot; 94 writable &middot; ED 19117-3</div><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Daikin Applied MicroTech II Applied Rooftop Unit Controller</h3><p>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller.</p><div class="meta">75 objects &middot; 37 writable &middot; ED 15060-13</div><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained" data-row><span class="k">Rooftop unit / AHU controller</span><h3>Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h3><p>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.</p><div class="meta">294 objects &middot; 112 writable &middot; ED 15112-20</div><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu" data-row><span class="k">Air handler unit controller</span><h3>Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h3><p>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units.</p><div class="meta">310 objects &middot; 125 writable &middot; ED 19126-4</div><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom air handler)</span><h3>Daikin Applied MicroTech Unit Ventilator Controller</h3><p>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port.</p><div class="meta">187 objects &middot; 127 writable &middot; ED 19110-6</div><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array" data-row><span class="k">EC fan array controller (air handler)</span><h3>Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h3><p>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans.</p><div class="meta">146 objects &middot; 10 writable &middot; ED 19122-3</div><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20Unit%20Controller%20LonWorks-BACnet%20Tech%20Sheet%20-%20ED%2015120-11.pdf/" rel="nofollow noopener" target="_blank">MicroTech Chiller Unit Controller Protocol Information &middot; ED 15120-11 &middot; rev. 2023-10</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
