<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied MicroTech II Applied BACnet Points List</title>
<meta name="description" content="Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet points list: 75 objects by ID and name, e.g. BV 1455 = Occupancy Scheduler Input.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied MicroTech II Applied BACnet Points List">
<meta property="og:description" content="Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet points list: 75 objects by ID and name, e.g. BV 1455 = Occupancy Scheduler Input.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied MicroTech II Applied BACnet Points List">
<meta name="twitter:description" content="Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet points list: 75 objects by ID and name, e.g. BV 1455 = Occupancy Scheduler Input.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop",
   "name": "Daikin Applied MicroTech II Applied BACnet Points List",
   "description": "Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet points list: 75 objects by ID and name, e.g. BV 1455 = Occupancy Scheduler Input.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop#dataset",
   "name": "Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet Points List",
   "description": "The older MicroTech II applied rooftop controller connects to BACnet IP or BACnet MS/TP through a plug-in communication module (LonWorks modules also exist). It exposes a fixed set of standard objects, mostly analog values carrying numbered enumerations, covering unit status, application mode, occupancy, temperatures, duct and building static pressure, fan capacities, zone and discharge setpoints, outdoor air damper, economizer, energy recovery, dehumidification, schedule and alarms. Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet points list: 75 objects by ID and name, e.g. BV 1455 = Occupancy Scheduler Input.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop",
   "keywords": [
    "Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet Points List",
    "Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet objects",
    "Daikin Applied BACnet",
    "MicroTech II RTUC BACnet points list",
    "MTII RTUC BACnet points list",
    "RoofPak BACnet points list",
    "RPS BACnet points list",
    "RFS BACnet points list",
    "RCS BACnet points list",
    "RDT BACnet points list",
    "RPR BACnet points list",
    "RPE BACnet points list",
    "RDE BACnet points list",
    "RDS BACnet points list",
    "RAH BACnet points list",
    "RAR BACnet points list",
    "McQuay RoofPak BACnet points list",
    "ED 15060 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech II Applied Rooftop Unit Controller Protocol Information",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15060-13.pdf/",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied MicroTech II Applied Rooftop Unit Controller",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Rooftop unit / air handler controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied MicroTech II Applied Rooftop Unit Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 75 BACnet objects: 8 analog inputs, 56 analog values, 1 binary input, 4 binary outputs, 4 binary values, 1 calendar, 1 schedule. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "37 of the 75 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech II Applied Rooftop Unit Controller Protocol Information (ED 15060-13), revision 2012-05, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15060-13.pdf/."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied MicroTech II Applied Rooftop Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1455 Occupancy Scheduler Input (Occupied (1) / unoccupied (0) command from the BMS); AV 3610 Emergency Override Mode Flag (Network shutdown: 1 = Off, 0 = Normal); AV 3605 Application Mode (0=Auto, 1=Off, 2=HeatOnly, 3=CoolOnly, 4=FanOnly); AV 3655 Occupied Cooling Setpoint (Occupied cooling setpoint); AV 3710 Occupied Heating Setpoint (Occupied heating setpoint); AV 3630 Discharge Air Cooling Setpoint (Discharge air cooling setpoint (DAC units)); AV 3810 Unit Status (Current operating state (enumerated)); AI 115 Discharge Air Temperature (Discharge air temperature); AV 3790 Duct Static Pressure (Duct static pressure, in. w.c); BV 4150 Alarm, Faults: Clear All (Fault alarm active; write 0 to clear)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied MicroTech II Applied Rooftop Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Put rocker switch S7 in AUTO and set Control Mode to AUTO at the keypad (password 4545). Leave Occupancy Mode (AV 3825) at Auto and command occupancy with the Occupancy Scheduler Input (BV 1455). Application Mode (AV 3605) = Off or Emergency Override Mode Flag (AV 3610) = Off shuts the unit down. For network setpoint control set Space Setpoint Type (AV 3615) to Keypad/Network."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Daikin Applied MicroTech II Applied Rooftop Unit Controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No BACnet heartbeat point is given; the receive-heartbeat defaults in the doc apply to the LonWorks network variables. A BACnet value written to an out-of-service input (space, outdoor air temperature, building static pressure) is held at its last value if communication is lost."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Daikin Applied MicroTech II Applied Rooftop Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Space Temperature (AI 100), Outdoor Air Temperature (AI 125) and Building Static Pressure (AI 1505) accept a BMS value once their Out_Of_Service property is set to TRUE; the controller keeps the last value written if communication is lost. Remote fan capacities are written to AV 3725 / AV 3740 when the matching control flag (AV 3720 / AV 3750) is set to Position."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MicroTech II Applied Rooftop Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MicroTech II Applied Rooftop Unit Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">MicroTech II Applied Rooftop Unit Controller</li></ol>
<p class="eyebrow">Rooftop unit / air handler controller &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> MicroTech II Applied Rooftop Unit Controller BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>The older MicroTech II applied rooftop controller connects to BACnet IP or BACnet MS/TP through a plug-in communication module (LonWorks modules also exist). It exposes a fixed set of standard objects, mostly analog values carrying numbered enumerations, covering unit status, application mode, occupancy, temperatures, duct and building static pressure, fan capacities, zone and discharge setpoints, outdoor air damper, economizer, energy recovery, dehumidification, schedule and alarms.</p>
<p>This page lists <strong>75 BACnet objects</strong> for the Daikin Applied MicroTech II Applied Rooftop Unit Controller &mdash; 37 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>MicroTech II Applied Rooftop Unit Controller</dd></div><div><dt>Equipment</dt><dd>Rooftop unit / air handler controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>75 (37 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>Last six digits of the main control board serial number</dd></div><div><dt>Also known as</dt><dd>MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15060-13.pdf/" rel="nofollow noopener" target="_blank">MicroTech II Applied Rooftop Unit Controller Protocol Information &middot; ED 15060-13 &middot; rev. 2012-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop.csv" rel="nofollow" download>Download CSV <small>75 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15060-13.pdf/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/microtech-ii-applied-rooftop">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied MicroTech II Applied Rooftop Unit Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Set switch S7 to AUTO and Control Mode to AUTO at the keypad. With Occupancy Mode left at Auto, the BMS commands occupancy through the Occupancy Scheduler Input BV at a priority higher than 15, turns the unit off with Application Mode or the Emergency Override flag, and writes setpoints at priority 16.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1455">BV 1455</a></td><td class="n">Occupancy Scheduler Input</td><td>Occupied (1) / unoccupied (0) command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3610">AV 3610</a></td><td class="n">Emergency Override Mode Flag</td><td>Network shutdown: 1 = Off, 0 = Normal</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3605">AV 3605</a></td><td class="n">Application Mode</td><td>0=Auto, 1=Off, 2=HeatOnly, 3=CoolOnly, 4=FanOnly</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3655">AV 3655</a></td><td class="n">Occupied Cooling Setpoint</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3710">AV 3710</a></td><td class="n">Occupied Heating Setpoint</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3630">AV 3630</a></td><td class="n">Discharge Air Cooling Setpoint</td><td>Discharge air cooling setpoint (DAC units)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3810">AV 3810</a></td><td class="n">Unit Status</td><td>Current operating state (enumerated)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-115">AI 115</a></td><td class="n">Discharge Air Temperature</td><td>Discharge air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3790">AV 3790</a></td><td class="n">Duct Static Pressure</td><td>Duct static pressure, in. w.c.</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-4150">BV 4150</a></td><td class="n">Alarm, Faults: Clear All</td><td>Fault alarm active; write 0 to clear</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Put rocker switch S7 in AUTO and set Control Mode to AUTO at the keypad (password 4545). Leave Occupancy Mode (AV 3825) at Auto and command occupancy with the Occupancy Scheduler Input (BV 1455). Application Mode (AV 3605) = Off or Emergency Override Mode Flag (AV 3610) = Off shuts the unit down. For network setpoint control set Space Setpoint Type (AV 3615) to Keypad/Network.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No BACnet heartbeat point is given; the receive-heartbeat defaults in the doc apply to the LonWorks network variables. A BACnet value written to an out-of-service input (space, outdoor air temperature, building static pressure) is held at its last value if communication is lost.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Space Temperature (AI 100), Outdoor Air Temperature (AI 125) and Building Static Pressure (AI 1505) accept a BMS value once their Out_Of_Service property is set to TRUE; the controller keeps the last value written if communication is lost. Remote fan capacities are written to AV 3725 / AV 3740 when the matching control flag (AV 3720 / AV 3750) is set to Position.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Communication parameters are changed with MicroTech II ServiceTools, not over the network.</li><li>BACnet IP defaults: IP 172.16.83.46, mask 255.255.0.0, UDP 47808, router 172.16.128.0, network number 1001; no DHCP.</li><li>For BACnet IP the device&#x27;s Communication Option must be NONE; MSTP (the default) is used for MS/TP and LonWorks.</li><li>MS/TP MAC is set on the 8-position DIP switch of the MS/TP module (default 2 on MS/TP units); default 19200 baud, network number 2001.</li><li>Device instance = last six digits of the main control board serial number; device name MTII RTUC plus the last nine digits.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The keypad schedule writes the Occupancy Scheduler Input BV at priority 15; command it at a higher priority (e.g. 8) and relinquish at that priority to hand back to the keypad.</li><li>Write analog values at priority 16; a value written at another priority can differ from the one in use after a keypad change.</li><li>Occupancy Mode (AV 3825) is an override, not the normal occupancy command; leave it at Auto.</li><li>Clear alarms by class by writing the Clear All BV from Alarm (1) to Normal (0); it reads Alarm again if the condition is still present.</li><li>Individual alarm-number objects differ between 100-series and 200-series application software.</li></ul>
</section>
<h2 id="points">Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">75 of 75 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>8</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>56</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>1</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>4</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>4</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL SCH" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>1</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>75</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>38</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>37</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (33)</option><option value="°F">°F (26)</option><option value="%">% (9)</option><option value="in. w.c.">in. w.c. (4)</option><option value="%RH">%RH (2)</option><option value="CFM">CFM (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>23</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="3810" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-3810"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3810</td><td class="n">Unit Status</td><td class="d">Unit operating state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OffUnoc, 1=OffNet, 2=Off Sw, 3=OffAlm, 4=Calib, 5=Startup, 6=Recirc, 7=FanOnly, 8=Econo, 9=Cooling, 10=MWU, 11=Heating, 12=MinDAT, 13=UnocEcon, 14=UnocFanO, 15=UnocDAT, 16=UnocClg, 17=UnocHtg, 18=Balance, 19=OffMan, 20=ManCtrl</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="3620" data-acc="R" data-u="%" id="obj-av-3620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3620</td><td class="n">Cooling Capacity</td><td class="d">Cooling capacity feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3695" data-acc="R" data-u="%" id="obj-av-3695"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3695</td><td class="n">Heating Capacity</td><td class="d">Heating capacity feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="3665" data-acc="R" data-u="" data-st="1" id="obj-av-3665"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3665</td><td class="n">Cooling Control Status</td><td class="d">Cooling control status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=All Clg, 1=Econo, 2=Mech Clg, 3=Off Amb, 4=Off Alarm, 5=Off None, 6=Off Bal, 7=Off Sw, 8=Off Net, 9=Off Man</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="3715" data-acc="R" data-u="" data-st="1" id="obj-av-3715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3715</td><td class="n">Heating Control Status</td><td class="d">Heating control status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=HtEna, 1=OffAmb, 2=OffAlarm, 3=OffNone, 4=N/A, 5=OffSw, 6=OffNet, 7=OffMan</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="3605" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-3605"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3605</td><td class="n">Application Mode</td><td class="d">Application mode command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=HeatOnly, 3=CoolOnly, 4=FanOnly</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="6" data-i="265" data-acc="R" data-u="" data-st="1" id="obj-bo-265"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">265</td><td class="n">VAV Box Output</td><td class="d">VAV box output (MCB BO 12) state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="3815" data-acc="R" data-u="" data-st="1" id="obj-av-3815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3815</td><td class="n">Occupancy</td><td class="d">Effective occupancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occ, 1=Unocc, 2=Bypass</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="3825" data-acc="W" data-u="" data-st="1" id="obj-av-3825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3825</td><td class="n">Occupancy Mode</td><td class="d">Occupancy override; leave at Auto normally</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occ, 1=Unocc, 2=Bypass, 3=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="1455" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1455"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1455</td><td class="n">Occupancy Scheduler Input</td><td class="d">Occupied/unoccupied command when Occupancy Mode = Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="3820" data-acc="R" data-u="" data-st="1" id="obj-av-3820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3820</td><td class="n">Occupancy Source</td><td class="d">Where the occupancy command comes from</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Int Sched, 2=Net Sched, 3=Occ Mode, 4=Remote Sw, 5=N/A</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="3610" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-3610"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3610</td><td class="n">Emergency Override Mode Flag</td><td class="d">Network shutdown flag</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Norm, 1=Off</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="135" data-acc="R" data-u="°F" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Control Temperature</td><td class="d">Temperature used for control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="115" data-acc="R" data-u="°F" data-min="1" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">115</td><td class="n">Discharge Air Temperature</td><td class="d">Discharge air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="120" data-acc="R" data-u="°F" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Return Air Temperature</td><td class="d">Return air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="100" data-acc="W" data-u="°F" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Space Temperature</td><td class="d">Space temperature (writable with Out_Of_Service set)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="125" data-acc="W" data-u="°F" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Outdoor Air Temperature</td><td class="d">Outdoor air temperature (writable with Out_Of_Service set)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="130" data-acc="R" data-u="°F" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Entering Fan Temperature</td><td class="d">Entering fan temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">Airflow Status</td><td class="d">Discharge airflow switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Noflo, 1=Flow</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="19" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-bo-255"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">255</td><td class="n">Discharge Fan Status</td><td class="d">Discharge fan command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="20" data-i="260" data-acc="R" data-u="" data-st="1" id="obj-bo-260"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">260</td><td class="n">Return Fan Status</td><td class="d">Return or exhaust fan command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="21" data-i="250" data-acc="R" data-u="" data-st="1" id="obj-bo-250"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">250</td><td class="n">Fan Operation Output</td><td class="d">Fans-on relay output (MCB BO 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="3790" data-acc="R" data-u="in. w.c." data-min="1" id="obj-av-3790"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3790</td><td class="n">Duct Static Pressure</td><td class="d">Duct static pressure (lower of two sensors)</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="3730" data-acc="W" data-u="in. w.c." id="obj-av-3730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3730</td><td class="n">Duct Static Pressure Setpoint</td><td class="d">Duct static pressure setpoint, default 1.00</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="3735" data-acc="R" data-u="%" id="obj-av-3735"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3735</td><td class="n">Discharge Fan Capacity</td><td class="d">Discharge fan capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="1505" data-acc="W" data-u="in. w.c." id="obj-ai-1505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1505</td><td class="n">Building Static Pressure</td><td class="d">Building static pressure (writable with Out_Of_Service set)</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="3755" data-acc="W" data-u="in. w.c." id="obj-av-3755"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3755</td><td class="n">Building Static Pressure Setpoint</td><td class="d">Building static pressure setpoint, default 0.050</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="3745" data-acc="R" data-u="%" id="obj-av-3745"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3745</td><td class="n">Return Fan Capacity</td><td class="d">Return or exhaust fan capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="3640" data-acc="R" data-u="°F" id="obj-av-3640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3640</td><td class="n">Effective Cooling Enable Setpoint</td><td class="d">Zone cooling enable setpoint in use</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="3655" data-acc="W" data-u="°F" data-min="1" id="obj-av-3655"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3655</td><td class="n">Occupied Cooling Setpoint</td><td class="d">Occupied cooling setpoint, default 75</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="3600" data-acc="W" data-u="" data-st="1" id="obj-av-3600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3600</td><td class="n">Control Temperature Source</td><td class="d">Control temperature source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Return, 1=Space, 2=OAT</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="3795" data-acc="W" data-u="°F" id="obj-av-3795"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3795</td><td class="n">Unoccupied Cooling Setpoint</td><td class="d">Unoccupied cooling setpoint, default 85</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="3690" data-acc="R" data-u="°F" id="obj-av-3690"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3690</td><td class="n">Effective Heating Enable Setpoint</td><td class="d">Zone heating enable setpoint in use</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="3710" data-acc="W" data-u="°F" data-min="1" id="obj-av-3710"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3710</td><td class="n">Occupied Heating Setpoint</td><td class="d">Occupied heating setpoint, default 70</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="3800" data-acc="W" data-u="°F" id="obj-av-3800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3800</td><td class="n">Unoccupied Heating Setpoint</td><td class="d">Unoccupied heating setpoint, default 55</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="3635" data-acc="R" data-u="°F" id="obj-av-3635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3635</td><td class="n">Effective Cooling Discharge Setpoint</td><td class="d">Discharge cooling setpoint in use</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="3630" data-acc="W" data-u="°F" data-min="1" id="obj-av-3630"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3630</td><td class="n">Discharge Air Cooling Setpoint</td><td class="d">Discharge air cooling setpoint, default 55</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="3645" data-acc="W" data-u="°F" id="obj-av-3645"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3645</td><td class="n">Min Discharge Air Cooling Setpoint</td><td class="d">Minimum discharge cooling setpoint (reset)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="3650" data-acc="W" data-u="°F" id="obj-av-3650"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3650</td><td class="n">Max Discharge Air Cooling Setpoint</td><td class="d">Maximum discharge cooling setpoint (reset)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="460" data-acc="R" data-u="%" id="obj-ai-460"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">460</td><td class="n">Outdoor Air Damper Position</td><td class="d">Outdoor air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="3765" data-acc="R" data-u="%" id="obj-av-3765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3765</td><td class="n">Effective Min Outdoor Damper Pos Spt</td><td class="d">Minimum OA damper position in use</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="3780" data-acc="R" data-u="CFM" id="obj-av-3780"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3780</td><td class="n">Outdoor Air Flow</td><td class="d">Outdoor airflow (DesignFlow option)</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="3775" data-acc="W" data-u="%" id="obj-av-3775"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3775</td><td class="n">Outdoor Air Damper Min Position</td><td class="d">Outdoor air damper minimum position, default 10</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="3770" data-acc="W" data-u="" id="obj-av-3770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3770</td><td class="n">Min Outdoor Airflow/Damper Position</td><td class="d">Minimum OA airflow/damper setting with DesignFlow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="3785" data-acc="W" data-u="" data-st="1" id="obj-av-3785"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3785</td><td class="n">Economizer Changeover Method</td><td class="d">Economizer changeover method</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Enthalpy, 1=Dry Bulb</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="3760" data-acc="W" data-u="°F" id="obj-av-3760"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3760</td><td class="n">Economizer Changeover Temp Spt</td><td class="d">Dry-bulb economizer changeover temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="3685" data-acc="R" data-u="°F" id="obj-av-3685"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3685</td><td class="n">Effective Heating Discharge Setpoint</td><td class="d">Discharge heating setpoint in use</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="3680" data-acc="W" data-u="°F" id="obj-av-3680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3680</td><td class="n">Discharge Air Heating Setpoint</td><td class="d">Discharge air heating setpoint, default 100</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="3805" data-acc="W" data-u="°F" id="obj-av-3805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3805</td><td class="n">Min Discharge Air Temperature Limit</td><td class="d">Minimum discharge air temperature limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="3700" data-acc="W" data-u="°F" id="obj-av-3700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3700</td><td class="n">Min Discharge Air Heating Setpoint</td><td class="d">Minimum discharge heating setpoint (reset)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="3705" data-acc="W" data-u="°F" id="obj-av-3705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3705</td><td class="n">Max Discharge Air Heating Setpoint</td><td class="d">Maximum discharge heating setpoint (reset)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="4210" data-acc="R" data-u="°F" id="obj-av-4210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4210</td><td class="n">Energy Recovery Exhaust Temperature</td><td class="d">Energy recovery exhaust temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="4205" data-acc="R" data-u="°F" id="obj-av-4205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4205</td><td class="n">Energy Recovery Supply Temperature</td><td class="d">Energy recovery supply temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="3675" data-acc="R" data-u="" id="obj-av-3675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3675</td><td class="n">Dehumidification Status</td><td class="d">Dehumidification active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="805" data-acc="R" data-u="%RH" id="obj-ai-805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">805</td><td class="n">Relative Humidity</td><td class="d">Space relative humidity (optional sensor)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="810" data-acc="R" data-u="°F" id="obj-av-810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">810</td><td class="n">Dew Point Temperature</td><td class="d">Calculated dew point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="3670" data-acc="W" data-u="" data-st="1" id="obj-av-3670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3670</td><td class="n">Relative Humidity Control Type</td><td class="d">Dehumidification control type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=RelHum, 2=DewPnt</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="3660" data-acc="W" data-u="%RH" id="obj-av-3660"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3660</td><td class="n">Relative Humidity Setpoint</td><td class="d">Relative humidity setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="3625" data-acc="W" data-u="°F" id="obj-av-3625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3625</td><td class="n">Dew Point Setpoint</td><td class="d">Dew point setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="59" data-i="1460" data-acc="R" data-u="" id="obj-sch-1460"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">1460</td><td class="n">Daily Schedule</td><td class="d">Keypad daily schedule object</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="60" data-i="1465" data-acc="W" data-u="" id="obj-cal-1465"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1465</td><td class="n">Holidays</td><td class="d">Keypad holiday calendar</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="3720" data-acc="W" data-u="" data-st="1" id="obj-av-3720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3720</td><td class="n">Remote Discharge Fan Cap Control Flag</td><td class="d">Discharge fan capacity control method</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Duct Pres, 1=Position</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="3725" data-acc="W" data-u="%" id="obj-av-3725"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3725</td><td class="n">Remote Discharge Fan Capacity Spt</td><td class="d">Remote discharge fan capacity, default 25</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="3750" data-acc="W" data-u="" data-st="1" id="obj-av-3750"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3750</td><td class="n">Remote Return Fan Cap. Control Flag</td><td class="d">Return fan capacity control method</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Tracking, 2=Bldg Press, 3=Position</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="3740" data-acc="W" data-u="%" id="obj-av-3740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3740</td><td class="n">Remote Return Fan Capacity Spt</td><td class="d">Remote return fan capacity, default 25</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="3615" data-acc="W" data-u="" data-st="1" id="obj-av-3615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3615</td><td class="n">Space Setpoint Type</td><td class="d">Setpoint source: thermostat or keypad/network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Tstat, 1=Keypad/Network</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="4150" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-4150"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4150</td><td class="n">Alarm, Faults: Clear All</td><td class="d">Fault alarm active; write Normal to clear</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="4145" data-acc="W" data-u="" data-st="1" id="obj-bv-4145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4145</td><td class="n">Alarm, Problems: Clear All</td><td class="d">Problem alarm active; write Normal to clear</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="4140" data-acc="W" data-u="" data-st="1" id="obj-bv-4140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4140</td><td class="n">Alarm, Warnings: Clear All</td><td class="d">Warning alarm active; write Normal to clear</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="4862" data-acc="R" data-u="" id="obj-av-4862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4862</td><td class="n">Alarms-Fault Individual Notification</td><td class="d">Highest active fault number (100-series software)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="4861" data-acc="R" data-u="" id="obj-av-4861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4861</td><td class="n">Alarms-Problem Individual Notification</td><td class="d">Highest active problem number (100-series software)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="4863" data-acc="R" data-u="" id="obj-av-4863"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4863</td><td class="n">Alarms-Warning Individual Notification</td><td class="d">Highest active warning number (100-series software)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="4870" data-acc="R" data-u="" id="obj-av-4870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4870</td><td class="n">Alarms-Fault Individual Notification</td><td class="d">Highest active fault number (200-series software)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="4872" data-acc="R" data-u="" id="obj-av-4872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4872</td><td class="n">Alarms-Problem Individual Notification</td><td class="d">Highest active problem number (200-series software)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="4873" data-acc="R" data-u="" id="obj-av-4873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4873</td><td class="n">Alarms-Warning Individual Notification</td><td class="d">Highest active warning number (200-series software)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied MicroTech II Applied Rooftop Unit Controller point IDs by name</summary><ul><li><a href="#obj-av-3810"><code>AV3810</code></a>Unit Status</li><li><a href="#obj-av-3620"><code>AV3620</code></a>Cooling Capacity</li><li><a href="#obj-av-3695"><code>AV3695</code></a>Heating Capacity</li><li><a href="#obj-av-3665"><code>AV3665</code></a>Cooling Control Status</li><li><a href="#obj-av-3715"><code>AV3715</code></a>Heating Control Status</li><li><a href="#obj-av-3605"><code>AV3605</code></a>Application Mode</li><li><a href="#obj-bo-265"><code>BO265</code></a>VAV Box Output</li><li><a href="#obj-av-3815"><code>AV3815</code></a>Occupancy</li><li><a href="#obj-av-3825"><code>AV3825</code></a>Occupancy Mode</li><li><a href="#obj-bv-1455"><code>BV1455</code></a>Occupancy Scheduler Input</li><li><a href="#obj-av-3820"><code>AV3820</code></a>Occupancy Source</li><li><a href="#obj-av-3610"><code>AV3610</code></a>Emergency Override Mode Flag</li><li><a href="#obj-av-135"><code>AV135</code></a>Control Temperature</li><li><a href="#obj-ai-115"><code>AI115</code></a>Discharge Air Temperature</li><li><a href="#obj-ai-120"><code>AI120</code></a>Return Air Temperature</li><li><a href="#obj-ai-100"><code>AI100</code></a>Space Temperature</li><li><a href="#obj-ai-125"><code>AI125</code></a>Outdoor Air Temperature</li><li><a href="#obj-ai-130"><code>AI130</code></a>Entering Fan Temperature</li><li><a href="#obj-bi-160"><code>BI160</code></a>Airflow Status</li><li><a href="#obj-bo-255"><code>BO255</code></a>Discharge Fan Status</li><li><a href="#obj-bo-260"><code>BO260</code></a>Return Fan Status</li><li><a href="#obj-bo-250"><code>BO250</code></a>Fan Operation Output</li><li><a href="#obj-av-3790"><code>AV3790</code></a>Duct Static Pressure</li><li><a href="#obj-av-3730"><code>AV3730</code></a>Duct Static Pressure Setpoint</li><li><a href="#obj-av-3735"><code>AV3735</code></a>Discharge Fan Capacity</li><li><a href="#obj-ai-1505"><code>AI1505</code></a>Building Static Pressure</li><li><a href="#obj-av-3755"><code>AV3755</code></a>Building Static Pressure Setpoint</li><li><a href="#obj-av-3745"><code>AV3745</code></a>Return Fan Capacity</li><li><a href="#obj-av-3640"><code>AV3640</code></a>Effective Cooling Enable Setpoint</li><li><a href="#obj-av-3655"><code>AV3655</code></a>Occupied Cooling Setpoint</li><li><a href="#obj-av-3600"><code>AV3600</code></a>Control Temperature Source</li><li><a href="#obj-av-3795"><code>AV3795</code></a>Unoccupied Cooling Setpoint</li><li><a href="#obj-av-3690"><code>AV3690</code></a>Effective Heating Enable Setpoint</li><li><a href="#obj-av-3710"><code>AV3710</code></a>Occupied Heating Setpoint</li><li><a href="#obj-av-3800"><code>AV3800</code></a>Unoccupied Heating Setpoint</li><li><a href="#obj-av-3635"><code>AV3635</code></a>Effective Cooling Discharge Setpoint</li><li><a href="#obj-av-3630"><code>AV3630</code></a>Discharge Air Cooling Setpoint</li><li><a href="#obj-av-3645"><code>AV3645</code></a>Min Discharge Air Cooling Setpoint</li><li><a href="#obj-av-3650"><code>AV3650</code></a>Max Discharge Air Cooling Setpoint</li><li><a href="#obj-ai-460"><code>AI460</code></a>Outdoor Air Damper Position</li><li><a href="#obj-av-3765"><code>AV3765</code></a>Effective Min Outdoor Damper Pos Spt</li><li><a href="#obj-av-3780"><code>AV3780</code></a>Outdoor Air Flow</li><li><a href="#obj-av-3775"><code>AV3775</code></a>Outdoor Air Damper Min Position</li><li><a href="#obj-av-3770"><code>AV3770</code></a>Min Outdoor Airflow/Damper Position</li><li><a href="#obj-av-3785"><code>AV3785</code></a>Economizer Changeover Method</li><li><a href="#obj-av-3760"><code>AV3760</code></a>Economizer Changeover Temp Spt</li><li><a href="#obj-av-3685"><code>AV3685</code></a>Effective Heating Discharge Setpoint</li><li><a href="#obj-av-3680"><code>AV3680</code></a>Discharge Air Heating Setpoint</li><li><a href="#obj-av-3805"><code>AV3805</code></a>Min Discharge Air Temperature Limit</li><li><a href="#obj-av-3700"><code>AV3700</code></a>Min Discharge Air Heating Setpoint</li><li><a href="#obj-av-3705"><code>AV3705</code></a>Max Discharge Air Heating Setpoint</li><li><a href="#obj-av-4210"><code>AV4210</code></a>Energy Recovery Exhaust Temperature</li><li><a href="#obj-av-4205"><code>AV4205</code></a>Energy Recovery Supply Temperature</li><li><a href="#obj-av-3675"><code>AV3675</code></a>Dehumidification Status</li><li><a href="#obj-ai-805"><code>AI805</code></a>Relative Humidity</li><li><a href="#obj-av-810"><code>AV810</code></a>Dew Point Temperature</li><li><a href="#obj-av-3670"><code>AV3670</code></a>Relative Humidity Control Type</li><li><a href="#obj-av-3660"><code>AV3660</code></a>Relative Humidity Setpoint</li><li><a href="#obj-av-3625"><code>AV3625</code></a>Dew Point Setpoint</li><li><a href="#obj-sch-1460"><code>SCH1460</code></a>Daily Schedule</li><li><a href="#obj-cal-1465"><code>CAL1465</code></a>Holidays</li><li><a href="#obj-av-3720"><code>AV3720</code></a>Remote Discharge Fan Cap Control Flag</li><li><a href="#obj-av-3725"><code>AV3725</code></a>Remote Discharge Fan Capacity Spt</li><li><a href="#obj-av-3750"><code>AV3750</code></a>Remote Return Fan Cap. Control Flag</li><li><a href="#obj-av-3740"><code>AV3740</code></a>Remote Return Fan Capacity Spt</li><li><a href="#obj-av-3615"><code>AV3615</code></a>Space Setpoint Type</li><li><a href="#obj-bv-4150"><code>BV4150</code></a>Alarm, Faults: Clear All</li><li><a href="#obj-bv-4145"><code>BV4145</code></a>Alarm, Problems: Clear All</li><li><a href="#obj-bv-4140"><code>BV4140</code></a>Alarm, Warnings: Clear All</li><li><a href="#obj-av-4862"><code>AV4862</code></a>Alarms-Fault Individual Notification</li><li><a href="#obj-av-4861"><code>AV4861</code></a>Alarms-Problem Individual Notification</li><li><a href="#obj-av-4863"><code>AV4863</code></a>Alarms-Warning Individual Notification</li><li><a href="#obj-av-4870"><code>AV4870</code></a>Alarms-Fault Individual Notification</li><li><a href="#obj-av-4872"><code>AV4872</code></a>Alarms-Problem Individual Notification</li><li><a href="#obj-av-4873"><code>AV4873</code></a>Alarms-Warning Individual Notification</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Five rows in the main table use Daikin proprietary object types (Runtime Totalization for cooling hours, and Application objects for the cooling and heating reset enables); they are left out.</li><li>The detail pages also describe other runtime-hour objects of the same proprietary type; they are not included.</li><li>Space Temperature (AI 100), Outdoor Air Temperature (AI 125) and Building Static Pressure (AI 1505) are marked R** in the table: a BMS can write a network value to them after setting Out_Of_Service to TRUE; if communication is then lost the controller keeps the last value written.</li><li>Many multi-state settings are analog values carrying an enumeration number (for example Application Mode AV 3605).</li><li>Two sets of individual alarm objects exist: AV 4861-4863 for 100-series application software v1.44 and later, AV 4870, 4872 and 4873 for 200-series v2.07/2.08.</li><li>Points marked N/A in the SCC or DAC column apply only to the other control type (zone temperature control vs discharge air control).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MicroTech II Applied Rooftop Unit Controller and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied MicroTech II Applied Rooftop Unit Controller</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied MicroTech II Applied Rooftop Unit Controller have?</summary><p>This list has 75 BACnet objects: 8 analog inputs, 56 analog values, 1 binary input, 4 binary outputs, 4 binary values, 1 calendar, 1 schedule. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet points are writable?</summary><p>37 of the 75 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet documentation?</summary><p>The source is MicroTech II Applied Rooftop Unit Controller Protocol Information (ED 15060-13), revision 2012-05, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15060-13.pdf/.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied MicroTech II Applied Rooftop Unit Controller?</summary><p>Start with BV 1455 Occupancy Scheduler Input (Occupied (1) / unoccupied (0) command from the BMS); AV 3610 Emergency Override Mode Flag (Network shutdown: 1 = Off, 0 = Normal); AV 3605 Application Mode (0=Auto, 1=Off, 2=HeatOnly, 3=CoolOnly, 4=FanOnly); AV 3655 Occupied Cooling Setpoint (Occupied cooling setpoint); AV 3710 Occupied Heating Setpoint (Occupied heating setpoint); AV 3630 Discharge Air Cooling Setpoint (Discharge air cooling setpoint (DAC units)); AV 3810 Unit Status (Current operating state (enumerated)); AI 115 Discharge Air Temperature (Discharge air temperature); AV 3790 Duct Static Pressure (Duct static pressure, in. w.c); BV 4150 Alarm, Faults: Clear All (Fault alarm active; write 0 to clear).</p></details><details><summary>How do I enable BMS control of the Daikin Applied MicroTech II Applied Rooftop Unit Controller?</summary><p>Put rocker switch S7 in AUTO and set Control Mode to AUTO at the keypad (password 4545). Leave Occupancy Mode (AV 3825) at Auto and command occupancy with the Occupancy Scheduler Input (BV 1455). Application Mode (AV 3605) = Off or Emergency Override Mode Flag (AV 3610) = Off shuts the unit down. For network setpoint control set Space Setpoint Type (AV 3615) to Keypad/Network.</p></details><details><summary>Does the Daikin Applied MicroTech II Applied Rooftop Unit Controller need a BACnet heartbeat or have a communication timeout?</summary><p>No BACnet heartbeat point is given; the receive-heartbeat defaults in the doc apply to the LonWorks network variables. A BACnet value written to an out-of-service input (space, outdoor air temperature, building static pressure) is held at its last value if communication is lost.</p></details><details><summary>Can the BMS supply sensor values to the Daikin Applied MicroTech II Applied Rooftop Unit Controller?</summary><p>Space Temperature (AI 100), Outdoor Air Temperature (AI 125) and Building Static Pressure (AI 1505) accept a BMS value once their Out_Of_Service property is set to TRUE; the controller keeps the last value written if communication is lost. Remote fan capacities are written to AV 3725 / AV 3740 when the matching control flag (AV 3720 / AV 3750) is set to Position.</p></details><details><summary>How do I check these points on the real MicroTech II Applied Rooftop Unit Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.</p><div class="meta">431 objects &middot; 61 writable &middot; D-EIGOC00108-22_05EN</div><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit.</p><div class="meta">121 objects &middot; 34 writable &middot; D-EIGOC00101-25_00EN</div><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet" data-row><span class="k">Chiller plant manager (multi-chiller sequencer)</span><h3>Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h3><p>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.</p><div class="meta">462 objects &middot; 34 writable &middot; D-EIGOC00110-21_03EN</div><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h3><p>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.</p><div class="meta">68 objects &middot; 6 writable &middot; ED 19111-1</div><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h3><p>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.</p><div class="meta">384 objects &middot; 94 writable &middot; ED 19117-3</div><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h3><p>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.</p><div class="meta">433 objects &middot; 128 writable &middot; ED 15120-11</div><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained" data-row><span class="k">Rooftop unit / AHU controller</span><h3>Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h3><p>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.</p><div class="meta">294 objects &middot; 112 writable &middot; ED 15112-20</div><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu" data-row><span class="k">Air handler unit controller</span><h3>Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h3><p>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units.</p><div class="meta">310 objects &middot; 125 writable &middot; ED 19126-4</div><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom air handler)</span><h3>Daikin Applied MicroTech Unit Ventilator Controller</h3><p>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port.</p><div class="meta">187 objects &middot; 127 writable &middot; ED 19110-6</div><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array" data-row><span class="k">EC fan array controller (air handler)</span><h3>Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h3><p>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans.</p><div class="meta">146 objects &middot; 10 writable &middot; ED 19122-3</div><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15060-13.pdf/" rel="nofollow noopener" target="_blank">MicroTech II Applied Rooftop Unit Controller Protocol Information &middot; ED 15060-13 &middot; rev. 2012-05</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
