<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied MicroTech III Applied BACnet Points List</title>
<meta name="description" content="Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet points list: 294 objects by ID and name, e.g. MV 7 = OccManCmd.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied MicroTech III Applied BACnet Points List">
<meta property="og:description" content="Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet points list: 294 objects by ID and name, e.g. MV 7 = OccManCmd.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied MicroTech III Applied BACnet Points List">
<meta name="twitter:description" content="Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet points list: 294 objects by ID and name, e.g. MV 7 = OccManCmd.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained",
   "name": "Daikin Applied MicroTech III Applied BACnet Points List",
   "description": "Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet points list: 294 objects by ID and name, e.g. MV 7 = OccManCmd.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained#dataset",
   "name": "Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet Points List",
   "description": "The MicroTech III applied air controller is shared by Daikin Applied packaged rooftops, RoofPak air handlers and self-contained units, and exposes one BACnet object list over the BACnet IP or MS/TP communication module. Points cover unit and mode status, occupancy scheduling, temperatures, duct and building static pressure, fan capacity, cooling, heating, dehumidification, energy recovery, run hours and read-only unit configuration. Many objects only apply to certain unit types or options, and most network inputs require AHU Loc/Net (MV 38) to be set to Network at the keypad. Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet points list: 294 objects by ID and name, e.g. MV 7 = OccManCmd.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained",
   "keywords": [
    "Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet Points List",
    "Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet objects",
    "Daikin Applied BACnet",
    "MicroTech III AHU BACnet points list",
    "RoofPak BACnet points list",
    "Rebel DPS BACnet points list",
    "Maverick MPS BACnet points list",
    "RPS BACnet points list",
    "RDT BACnet points list",
    "RFS BACnet points list",
    "RDS BACnet points list",
    "RAH BACnet points list",
    "RPE BACnet points list",
    "RDE BACnet points list",
    "SWP BACnet points list",
    "SWT BACnet points list",
    "ED 15112 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech Unit Controller - Commercial Packaged Rooftop Systems, Applied Rooftop and Self-Contained Systems Network Protocol Information",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2015112-20.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Rooftop unit / AHU controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 294 BACnet objects: 29 analog inputs, 76 analog values, 89 binary inputs, 40 binary values, 9 files, 4 notification classs, 47 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "112 of the 294 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech Unit Controller - Commercial Packaged Rooftop Systems, Applied Rooftop and Self-Contained Systems Network Protocol Information (ED 15112-20), revision 2023-06, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2015112-20.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 7 OccManCmd (Occupancy mode command (Occ/Unocc/TntOvrd/Standby/Auto)); MV 8 CurrentState (Occupancy Scheduler Input when Occupancy Mode is Auto); MV 10 EmergOverride (Network shutdown (Off) / Normal); MV 5 ApplicCmd (Application mode (heat/cool/fan only/auto)); AV 9 OccCoolSP (Occupied cooling setpoint); AV 11 OccHeatSP (Occupied heating setpoint); MV 38 AHULoc/Net (Must read Network for network inputs to apply); MV 15 UnitState (Current operating state); AI 1 DischAirTemp (Discharge air temperature); AV 26 ActiveFault (Highest-priority active fault number, 0 = none)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AHU Loc/Net (MV 38) must be set to Network at the keypad/display (it is read-only over BACnet) for most network inputs to apply. Occupancy is then commanded with Occupancy Mode (MV 7) or, when Occupancy Mode is Auto, the Occupancy Scheduler Input (MV 8/MV 9/AV 3). Emergency Override (MV 10) = Off shuts the unit off (Unit Status OffNet) and only writing Normal restarts it. Application Mode (MV 5) only takes effect when Control Mode is Auto, which is set at the keypad."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Receive Heartbeat (AV 43, 0-6553.4 s, default 0 s) sets how long after the last update of the heartbeat-supervised network parameters the controller falls back to its default values. The guide says it is not supported on application versions 2506017300 or newer."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Space Temperature Input (AV 28) and Outdoor Air Temperature Input (AV 29) accept network temperatures; the space value falls back to the local sensor if the network value becomes unreliable, and out-of-range OA writes revert to Null. Network inputs also exist for space humidity (AV 19), space CO2/IAQ (AV 31), supply/return/exhaust fan capacity and minimum OA position. The relevant unit option or sensor type must be configured for each to apply."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MicroTech III Applied Rooftop and Self-Contained Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MicroTech III Applied Rooftop and Self-Contained Unit Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">MicroTech III Applied Rooftop and Self-Contained Unit Controller</li></ol>
<p class="eyebrow">Rooftop unit / AHU controller &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The MicroTech III applied air controller is shared by Daikin Applied packaged rooftops, RoofPak air handlers and self-contained units, and exposes one BACnet object list over the BACnet IP or MS/TP communication module. Points cover unit and mode status, occupancy scheduling, temperatures, duct and building static pressure, fan capacity, cooling, heating, dehumidification, energy recovery, run hours and read-only unit configuration. Many objects only apply to certain unit types or options, and most network inputs require AHU Loc/Net (MV 38) to be set to Network at the keypad.</p>
<p>This page lists <strong>294 BACnet objects</strong> for the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller &mdash; 112 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>MicroTech III Applied Rooftop and Self-Contained Unit Controller</dd></div><div><dt>Equipment</dt><dd>Rooftop unit / AHU controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>294 (112 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2015112-20.pdf" rel="nofollow noopener" target="_blank">MicroTech Unit Controller - Commercial Packaged Rooftop Systems, Applied Rooftop and Self-Contained Systems Network Protocol Information &middot; ED 15112-20 &middot; rev. 2023-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained.csv" rel="nofollow" download>Download CSV <small>294 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2015112-20.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/microtech-iii-rooftop-self-contained">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="quick-reference"><h2>Field quick reference: Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h2>
<p class="count">The points you need for each job, picked from the full list below.</p>
<h3>Start, stop and occupancy</h3><p>AHU Loc/Net must read Network first; it can only be changed at the keypad. Command occupancy with Occupancy Mode, or set it to Auto and feed the scheduler inputs. Emergency Override = Off stops the unit and only Normal restarts it.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-38">MV 38</a></td><td class="n">AHULoc/Net</td><td>Read: must show 1=Network; change at the keypad only</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-7">MV 7</a></td><td class="n">OccManCmd</td><td>Write 1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=Auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-8">MV 8</a></td><td class="n">CurrentState</td><td>Write current scheduled state when Occupancy Mode is Auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-9">MV 9</a></td><td class="n">NextState</td><td>Write next scheduled state (scheduler input)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">TimeToNextState</td><td>Write minutes until the next state (scheduler input)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-10">MV 10</a></td><td class="n">EmergOverride</td><td>Write 2=Off to shut down; write 1=Normal to restart</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-6">MV 6</a></td><td class="n">EffectOccup</td><td>Read: effective occupancy, 1=Occ, 2=Unocc, 3=TntOvrd</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">Daikin AppliedStatus</td><td>Read: unit status; 4=Off Net after a network shutdown</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Mode and setpoints</h3><p>Application Mode only takes effect when Control Mode is Auto, which is set at the keypad. Write the occupied and unoccupied space setpoints, or the network discharge air setpoints on discharge-control units, and read back the effective discharge setpoint.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-5">MV 5</a></td><td class="n">ApplicCmd</td><td>Write 1=Off, 2=Heat, 3=Cool, 4=Fan Only, 5=Auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">OccCoolSP</td><td>Write: occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-11">AV 11</a></td><td class="n">OccHeatSP</td><td>Write: occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10">AV 10</a></td><td class="n">UnoccCoolSetpt</td><td>Write: unoccupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">UnoccHeatSetpt</td><td>Write: unoccupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-13">AV 13</a></td><td class="n">DAClgSetpt</td><td>Write: network discharge air cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-17">AV 17</a></td><td class="n">DAHtgSetpt</td><td>Write: network discharge air heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-39">AV 39</a></td><td class="n">EffDATempSP</td><td>Read: effective discharge air temperature setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-51">MV 51</a></td><td class="n">UseTStatSpts</td><td>Write 1=No, 2=Yes to use thermostat setpoints</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Temperatures and capacities to trend</h3><p>Trend Unit State with the main air temperatures and the cooling, heating and economizer capacity values. Which sensors are present depends on unit type and options.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-15">MV 15</a></td><td class="n">UnitState</td><td>Read: 1=Off, 2=Start, 3=Recirc, 4=FanOnly ... 8=Clg</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">DischAirTemp</td><td>Read: discharge air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">RATemp</td><td>Read: return air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">SpaceTemp</td><td>Read: space temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">OutdoorTemp</td><td>Read: outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">MATemp</td><td>Read: mixed air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-14">AI 14</a></td><td class="n">ControlTemp</td><td>Read: control temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">ClgCapacity</td><td>Read: cooling capacity, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">HtgCapacity</td><td>Read: heating capacity, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-15">AV 15</a></td><td class="n">EconCapacity</td><td>Read: economizer capacity, %</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Fans and static pressure</h3><p>Read fan capacities and duct and building static pressure, and write the static pressure setpoints. Network fan capacity inputs only apply when the matching remote control flag and unit option are configured.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">FanSpd</td><td>Read: supply fan capacity, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10">AI 10</a></td><td class="n">ExhFanValue</td><td>Read: return/exhaust fan capacity, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">DuctStatPress</td><td>Read: duct static pressure, inWC</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">DuctStaticSP</td><td>Write: duct static pressure setpoint, inWC</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">BldgStatPress</td><td>Read: building static pressure, inWC</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-8">AV 8</a></td><td class="n">BldgStaticSP</td><td>Write: building static pressure setpoint, inWC</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-11">MV 11</a></td><td class="n">SupFanCtrl</td><td>Write supply fan control: 1=DSP, 2=Speed, 4=BSP, 6=cfm</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-21">AV 21</a></td><td class="n">SupFanCapNetIn</td><td>Write: network supply fan capacity, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">ExhFanState</td><td>Read: exhaust fan status, 1=Off, 2=On</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Cooling, heating and economizer status</h3><p>Each status point says whether that function is enabled or why it is off (ambient, alarm, network or manual). Use them to explain why a unit is not cooling or heating.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">ClgStatus</td><td>Read: cooling status, 1=Enabled, 5=Off Net, 6=Off Man</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-4">MV 4</a></td><td class="n">HtgStatus</td><td>Read: heating status, 1=Enabled, 3=Off Amb, 4=Off Alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-45">MV 45</a></td><td class="n">SuplHtgStatus</td><td>Read: supplemental heating status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">EconoStatus</td><td>Read: economizer status, 7=Off Dehum</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-46">MV 46</a></td><td class="n">DehumStatus</td><td>Read: dehumidification, 1=Inactive, 2=Active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-47">MV 47</a></td><td class="n">DefrostState</td><td>Read: defrost state, 1=Off ... 4=Term</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-44">AV 44</a></td><td class="n">ReheatCapacity</td><td>Read: reheat capacity, %</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Ventilation, humidity and demand shed</h3><p>Read outdoor airflow and space CO2 and RH, and write the outdoor airflow, humidity and dew point setpoints where the unit has those options. Network Demand Shed can be switched from the BMS.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-42">AV 42</a></td><td class="n">OAFlow</td><td>Read: outdoor airflow, CFM</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-53">AV 53</a></td><td class="n">MinOAFlowSpt</td><td>Write: outdoor airflow setpoint, CFM</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-16">AV 16</a></td><td class="n">MinOAPosNetIn</td><td>Write: outdoor air damper minimum position, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-13">AI 13</a></td><td class="n">SpaceCO2</td><td>Read: space CO2, ppm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-11">AI 11</a></td><td class="n">SpaceRH</td><td>Read: space relative humidity, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40">AV 40</a></td><td class="n">HumiditySP</td><td>Write: relative humidity setpoint, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-41">AV 41</a></td><td class="n">DewpointSP</td><td>Write: dew point setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-48">MV 48</a></td><td class="n">DemandShed</td><td>Write 2=Active to enable network demand shed</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Sensor values the BMS can supply</h3><p>Write network space and outdoor temperatures, humidity and IAQ when the unit is configured for them. A bad network space value falls back to the local sensor; out-of-range outdoor writes revert to Null.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-28">AV 28</a></td><td class="n">SpaceTempInput</td><td>Write: network space temperature</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-29">AV 29</a></td><td class="n">OutdoorTempInput</td><td>Write: network outdoor air temperature</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-19">AV 19</a></td><td class="n">SpaceRHNetIn</td><td>Write: network space relative humidity, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-31">AV 31</a></td><td class="n">SpaceIAQNetIn</td><td>Write: network space IAQ, ppm</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">LocalSpaceTmp</td><td>Read: local space temperature, to compare</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">LocalOATemp</td><td>Read: local outdoor air temperature, to compare</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-43">AV 43</a></td><td class="n">ReceiveHeartbeat</td><td>Write fallback time, s; unsupported on application 2506017300+</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Alarms and faults</h3><p>Read the fault, problem and warning number values (0 = none) and the alarm source inputs. The alarm BVs are legacy and should not be written. Use Clear Alarms only to clear an active alarm, not continuously.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-26">AV 26</a></td><td class="n">ActiveFault</td><td>Read: highest-priority active fault number, 0 = none</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-25">AV 25</a></td><td class="n">ActiveProblem</td><td>Read: active problem alarm number</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-24">AV 24</a></td><td class="n">ActiveWarning</td><td>Read: active warning alarm number</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-13">MV 13</a></td><td class="n">ClearAlarms</td><td>Write 2=ClrFlts, 3=ClrPrblms, 4=ClrWrngs, 5=ClrAllAlms, once</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">AirFlwSw</td><td>Read: airflow switch input, airflow fault source</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-19">BI 19</a></td><td class="n">FreezeFltSw</td><td>Read: freeze fault source input</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-22">BI 22</a></td><td class="n">EmergencyOffSw</td><td>Read: emergency off source input</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-21">BI 21</a></td><td class="n">DuctHiLmtSw</td><td>Read: duct high limit source input</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-3">BI 3</a></td><td class="n">DirtyFilterSw</td><td>Read: dirty filter switch input</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Commissioning checklist</h3><ol class="notes"><li>Set the device instance at the keypad (the initial value comes from the production code on IP or the MAC on MS/TP) and use Apply Changes in the BACnet setup menu.</li><li>Check the comm settings: IP defaults to DHCP on UDP 47808; MS/TP defaults to MAC 18, 38400 baud, Max Master 127, with Term Resistor set at the keypad.</li><li>Set AHU Loc/Net to Network at the keypad and confirm MV 38 (AHU Loc/Net) reads 1=Network.</li><li>Read MV 111 (UnitType), MV 112 (CtrlType), MV 113 (ClgType) and MV 119 (HtgType) to see which objects apply to this unit.</li><li>Verify reads of MV 15 (UnitState), MV 1 (unit status), AI 1 (DischAirTemp) and AI 3 (SpaceTemp) against the keypad.</li><li>Write AV 9 (OccCoolSP) and MV 7 (OccManCmd) = 1 Occ, then confirm MV 6 (EffectOccup) shows Occ.</li><li>Write MV 10 (EmergOverride) = 2 Off, confirm MV 1 shows Off Net, then write 1 Normal and confirm the unit restarts.</li><li>Map AV 26 (ActiveFault), AV 25 (ActiveProblem) and AV 24 (ActiveWarning) as alarms, skipping the legacy alarm BVs.</li></ol>
</section><section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Set AHU Loc/Net to Network at the keypad, then drive the unit with Occupancy Mode or the Occupancy Scheduler Input, plus Application Mode and network setpoints. Use Emergency Override to stop the unit from the network, and read Unit State, unit status, capacities, temperatures and alarm objects.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-7">MV 7</a></td><td class="n">OccManCmd</td><td>Occupancy mode command (Occ/Unocc/TntOvrd/Standby/Auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-8">MV 8</a></td><td class="n">CurrentState</td><td>Occupancy Scheduler Input when Occupancy Mode is Auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-10">MV 10</a></td><td class="n">EmergOverride</td><td>Network shutdown (Off) / Normal</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-5">MV 5</a></td><td class="n">ApplicCmd</td><td>Application mode (heat/cool/fan only/auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">OccCoolSP</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-11">AV 11</a></td><td class="n">OccHeatSP</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-38">MV 38</a></td><td class="n">AHULoc/Net</td><td>Must read Network for network inputs to apply</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-15">MV 15</a></td><td class="n">UnitState</td><td>Current operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">DischAirTemp</td><td>Discharge air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-26">AV 26</a></td><td class="n">ActiveFault</td><td>Highest-priority active fault number, 0 = none</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>AHU Loc/Net (MV 38) must be set to Network at the keypad/display (it is read-only over BACnet) for most network inputs to apply. Occupancy is then commanded with Occupancy Mode (MV 7) or, when Occupancy Mode is Auto, the Occupancy Scheduler Input (MV 8/MV 9/AV 3). Emergency Override (MV 10) = Off shuts the unit off (Unit Status OffNet) and only writing Normal restarts it. Application Mode (MV 5) only takes effect when Control Mode is Auto, which is set at the keypad.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Receive Heartbeat (AV 43, 0-6553.4 s, default 0 s) sets how long after the last update of the heartbeat-supervised network parameters the controller falls back to its default values. The guide says it is not supported on application versions 2506017300 or newer.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Space Temperature Input (AV 28) and Outdoor Air Temperature Input (AV 29) accept network temperatures; the space value falls back to the local sensor if the network value becomes unreliable, and out-of-range OA writes revert to Null. Network inputs also exist for space humidity (AV 19), space CO2/IAQ (AV 31), supply/return/exhaust fan capacity and minimum OA position. The relevant unit option or sensor type must be configured for each to apply.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Initial device instance is calculated from the production code (IP) or MAC address (MS/TP); change it at the keypad and use Apply Changes in the BACnet setup menu.</li><li>BACnet IP defaults: DHCP on, given IP 127.0.0.1, mask 255.255.255.0, UDP port 47808.</li><li>BACnet MS/TP defaults: MAC address 18, 38400 baud, Max Master 127, Max Info Frames 1.</li><li>MS/TP terminating resistor is a keypad setting (Term Resistor); a physical resistor is recommended.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Points from the 2009 revision were changed from commandable to writable for the heartbeat function; most network points are plain writes.</li><li>Writing ClearAlarms (MV 13) continuously is discouraged; use it only to clear an active alarm.</li><li>Many objects apply only to certain unit types (RTU, SCU, MPS, DPS, DPH) or installed options.</li><li>File objects need BACnet firmware 9.26 or later.</li><li>Alarm BVs are legacy only and missing on current firmware; the guide advises against writing them.</li></ul>
</section>
<h2 id="points">Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">294 of 294 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>29</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>76</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>89</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>40</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>47</b></button></span><span class="tg"><button type="button" class="tgl" data-g="FILE NC" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="FILE" aria-pressed="false" title="File">FILE<b>9</b></button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>4</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>294</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>182</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>112</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>111</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>1</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (201)</option><option value="°F">°F (38)</option><option value="h">h (22)</option><option value="%">% (18)</option><option value="inWC">inWC (4)</option><option value="psi">psi (4)</option><option value="CFM">CFM (2)</option><option value="min">min (2)</option><option value="ppm">ppm (2)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>161</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="15" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">UnitState</td><td class="d">Unit State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Start, 3=Recirc, 4=FanOnly, 5=MinDAT, 6=Htg, 7=Econo, 8=Clg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Daikin AppliedStatus</td><td class="d">Daikin Applied AHU Unit Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enabled, 2=Off Man, 3=Off ManCtrl, 4=Off Net, 5=Off Alarm, 6=Off Fan Retry</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">MWUStatus</td><td class="d">Morning Warmup Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unavail, 2=Avail</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">DehumStatus</td><td class="d">Dehumidification Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">ClgStatus</td><td class="d">Cooling Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enabled, 2=None, 3=Off Amb, 4=Off Alarm, 5=Off Net, 6=Off Man</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="5" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">HtgStatus</td><td class="d">Heating Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enabled, 2=None, 3=Off Amb, 4=Off Alarm, 5=Off Net, 6=Off Man</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="6" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">SuplHtgStatus</td><td class="d">Supplemental Heating Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enabled, 2=None, 3=Off Amb, 4=Off Alarm, 5=Off Net, 6=Off Man</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">EconoStatus</td><td class="d">Economizer Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enabled, 2=None, 3=Off Amb, 4=Off Alarm, 5=Off Net, 6=Off Man, 7=Off Dehum</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-mv-50"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50</td><td class="n">FreeClgStatus</td><td class="d">Free Cooling Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unavail, 2=Avail</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="1" data-acc="R" data-u="%" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">ClgCapacity</td><td class="d">Cooling Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="2" data-acc="R" data-u="%" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">HtgCapacity</td><td class="d">Heating Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="54" data-acc="R" data-u="%" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">SuplHtgCap</td><td class="d">Supplemental Heating Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="8" data-acc="R" data-u="%" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">FanSpd</td><td class="d">Supply Fan Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="10" data-acc="R" data-u="%" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">ExhFanValue</td><td class="d">Return/Exhaust Fan Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="R" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">EconCapacity</td><td class="d">Economizer Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="10" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">EmergOverride</td><td class="d">Emergency Override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normal, 2=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="5" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">ApplicCmd</td><td class="d">Application Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Heat, 3=Cool, 4=Fan Only, 5=Auto, 6=NA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">CtlrTempSrc</td><td class="d">Control Temp Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=RAT, 2=Space, 3=MAT, 4=OAT, 5=None</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">UnitSupport</td><td class="d">Unit Support</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off (Always Metric), 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="19" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">EffectOccup</td><td class="d">Occupancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occ, 2=Unocc, 3=TntOvrd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="20" data-i="7" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">OccManCmd</td><td class="d">Occupancy Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="21" data-i="8" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">CurrentState</td><td class="d">Occupancy Scheduler Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=Auto (NUL)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">NextState</td><td class="d">Occupancy Scheduler Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=Auto (NUL)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="3" data-acc="W" data-u="min" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">TimeToNextState</td><td class="d">Occupancy Scheduler Input</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="43" data-acc="W" data-u="s" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">ReceiveHeartbeat</td><td class="d">Receive Heartbeat</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="14" data-acc="R" data-u="°F" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">ControlTemp</td><td class="d">Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="1" data-acc="R" data-u="°F" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">DischAirTemp</td><td class="d">Discharge Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">RATemp</td><td class="d">Return Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="45" data-acc="C" data-u="°F" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">HiRAT</td><td class="d">Return Air Temperature</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">SpaceTemp</td><td class="d">Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="30" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">UseTStatSpts</td><td class="d">Use TStat Setpoints</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">OutdoorTemp</td><td class="d">Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="7" data-acc="R" data-u="°F" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">EFT_LCT</td><td class="d">Entering Fan / Leaving Coil Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="6" data-acc="R" data-u="°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">CWTemp</td><td class="d">Entering Water Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">MATemp</td><td class="d">Mixed Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="22" data-acc="R" data-u="°F" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">DischLn1Temp</td><td class="d">Discharge Line Temperature 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="32" data-acc="R" data-u="°F" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">DischLn2Temp</td><td class="d">Discharge Line Temperature 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="21" data-acc="R" data-u="°F" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">DischLn3Temp</td><td class="d">Discharge Line Temperature 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="23" data-acc="R" data-u="°F" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">DefrostTemp</td><td class="d">Defrost Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="29" data-acc="R" data-u="°F" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">INVCompTemp</td><td class="d">Inverter Compressor Body Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="27" data-acc="R" data-u="°F" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">IndoorRefTemp</td><td class="d">Indoor Refrigerant Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="28" data-acc="R" data-u="°F" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">OutdoorRefTemp</td><td class="d">Outdoor Refrigerant Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="24" data-acc="R" data-u="°F" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">SucnRefTemp</td><td class="d">Suction Line Refrigerant Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">ExhFanState</td><td class="d">Exhaust Fan Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="44" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">VAVBoxOutput</td><td class="d">VAV Box Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heat (Off), 2=Cool (On)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="6" data-acc="R" data-u="inWC" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">DuctStatPress</td><td class="d">Duct Static Pressure</td><td class="u">inWC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="7" data-acc="W" data-u="inWC" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">DuctStaticSP</td><td class="d">Duct Static Pressure Setpoint</td><td class="u">inWC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">SupFanCtrl</td><td class="d">Remote Supply Fan Capacity Control Flag</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DSP, 2=Speed, 3=1ZnVAV, 4=BSP, 5=CO2, 6=cfm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">SupFanCapNetIn</td><td class="d">Supply Fan Capacity Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="9" data-acc="R" data-u="inWC" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">BldgStatPress</td><td class="d">Building Static Pressure</td><td class="u">inWC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="8" data-acc="W" data-u="inWC" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">BldgStaticSP</td><td class="d">Building Static Pressure Setpoint</td><td class="u">inWC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">ExhRetFanCtrl</td><td class="d">Remote Return/Exhaust Fan Capacity Control Flag</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Tracking, 3=BldgP, 4=Speed, 5=OAD</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="22" data-acc="W" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">RetFanCapNetIn</td><td class="d">Return Fan Capacity Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="23" data-acc="W" data-u="%" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">ExhFanCapNetIn</td><td class="d">Exhaust Fan Capacity Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="9" data-acc="W" data-u="°F" data-min="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">OccCoolSP</td><td class="d">Occupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="10" data-acc="W" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">UnoccCoolSetpt</td><td class="d">Unoccupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="13" data-acc="W" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">DAClgSetpt</td><td class="d">Network Discharge Air Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="14" data-acc="W" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">DefaultDATClgSetpt</td><td class="d">Min Discharge Air Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Conductivity</td><td class="d">Conductivity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="13" data-acc="R" data-u="ppm" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">SpaceCO2</td><td class="d">Space CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="42" data-acc="R" data-u="CFM" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">OAFlow</td><td class="d">Outdoor Airflow</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="53" data-acc="W" data-u="CFM" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">MinOAFlowSpt</td><td class="d">Outdoor Airflow Setpoint</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="16" data-acc="W" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">MinOAPosNetIn</td><td class="d">Outdoor Air Damper Minimum Position Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="31" data-acc="W" data-u="ppm" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">SpaceIAQNetIn</td><td class="d">Space IAQ Input</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="11" data-acc="W" data-u="°F" data-min="1" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">OccHeatSP</td><td class="d">Occupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="12" data-acc="W" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">UnoccHeatSetpt</td><td class="d">Unoccupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="18" data-acc="W" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">DefaultDATHtgSetpt</td><td class="d">Max Discharge Air Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="55" data-acc="W" data-u="°F" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">DACMWUSpt</td><td class="d">Morning Warm-up Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="17" data-acc="W" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">DAHtgSetpt</td><td class="d">Network Discharge Air Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="11" data-acc="R" data-u="%" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">SpaceRH</td><td class="d">Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="19" data-acc="W" data-u="%" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">SpaceRHNetIn</td><td class="d">Relative Humidity Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="40" data-acc="W" data-u="%" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">HumiditySP</td><td class="d">Relative Humidity Setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="20" data-acc="R" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">SpaceDewPt</td><td class="d">Dew Point Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="41" data-acc="W" data-u="°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">DewpointSP</td><td class="d">Dew Point Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="44" data-acc="R" data-u="%" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">ReheatCapacity</td><td class="d">Reheat Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="56" data-acc="W" data-u="°F" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">MinDehumLCTSpt</td><td class="d">Minimum Leaving Coil Temperature Dehumidification Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="57" data-acc="W" data-u="°F" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">MaxDehumLCTSpt</td><td class="d">Maximum Leaving Coil Temperature Dehumidification Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="17" data-acc="R" data-u="°F" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">EREAT</td><td class="d">Energy Recovery Exhaust Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="16" data-acc="R" data-u="°F" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">ERLAT</td><td class="d">Energy Recovery Leaving Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="15" data-acc="R" data-u="%" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">ERWheelSpd</td><td class="d">Energy Recovery Wheel Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">ERWhlOnOff</td><td class="d">Energy Recovery Wheel Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="26" data-acc="R" data-u="psi" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">RefDischP</td><td class="d">Discharge Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="30" data-acc="R" data-u="psi" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">C1RefDischP</td><td class="d">Discharge Refrigerant Pressure Circuit 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="31" data-acc="R" data-u="psi" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">C2RefDischP</td><td class="d">Discharge Refrigerant Pressure Circuit 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="25" data-acc="R" data-u="psi" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">RefSuctionP</td><td class="d">Suction Refrigerant Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="100" data-acc="W" data-u="h" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">SupplyFanHrs</td><td class="d">Supply Fan Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="101" data-acc="W" data-u="h" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">RF_EFHrs</td><td class="d">Return/Exhaust Fan Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="102" data-acc="W" data-u="h" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">StgExh1Hrs</td><td class="d">Staged Exhaust 1 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="103" data-acc="W" data-u="h" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">StgExh2Hrs</td><td class="d">Staged Exhaust 2 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="104" data-acc="W" data-u="h" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">MechClgHrs</td><td class="d">Mechanical Cooling Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="105" data-acc="W" data-u="h" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Comp1Hrs</td><td class="d">Compressor 1 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="106" data-acc="W" data-u="h" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Comp2Hrs</td><td class="d">Compressor 2 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="107" data-acc="W" data-u="h" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Comp3Hrs</td><td class="d">Compressor 3 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="108" data-acc="W" data-u="h" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Comp4Hrs</td><td class="d">Compressor 4 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="109" data-acc="W" data-u="h" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Comp5Hrs</td><td class="d">Compressor 5 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="110" data-acc="W" data-u="h" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Comp6Hrs</td><td class="d">Compressor 6 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="111" data-acc="W" data-u="h" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Comp7Hrs</td><td class="d">Compressor 7 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="112" data-acc="W" data-u="h" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Comp8Hrs</td><td class="d">Compressor 8 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="113" data-acc="W" data-u="h" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">CmpClgHrs</td><td class="d">Compressor Cooling Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="114" data-acc="W" data-u="h" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">CmpHtgHrs</td><td class="d">Compressor Heating Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="119" data-acc="W" data-u="h" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">DehumHrs</td><td class="d">Dehumidification Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="117" data-acc="W" data-u="h" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">EconoHrs</td><td class="d">Economizer Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="120" data-acc="W" data-u="h" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">ERWhlHrs</td><td class="d">Energy Recovery Wheel Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="116" data-acc="W" data-u="h" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">HeatingHrs</td><td class="d">Heating Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="115" data-acc="W" data-u="h" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">INVCmpHrs</td><td class="d">Inverter Compressor Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="118" data-acc="W" data-u="h" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">TenantORHrs</td><td class="d">Tenant Override Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="121" data-acc="W" data-u="h" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">VarCmpHrs</td><td class="d">Variable Compressor Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">DefrostState</td><td class="d">Defrost State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Init (Defrost Initialization), 3=Exec (Execute Defrost), 4=Term (Terminate Defrost)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="29" data-acc="W" data-u="°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">OutdoorTempInput</td><td class="d">Outdoor Air Temperature Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="28" data-acc="W" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">SpaceTempInput</td><td class="d">Space Temperature Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">CoolEnable</td><td class="d">Primary Cool Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="35" data-acc="W" data-u="%" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">CoolEnablePct</td><td class="d">Primary Cool Enable</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">HeatEnable</td><td class="d">Primary Heat Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="37" data-acc="W" data-u="%" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">HeatEnablePct</td><td class="d">Primary Heat Enable</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">EconEnable</td><td class="d">Economizer Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="33" data-acc="W" data-u="%" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">EconEnablePct</td><td class="d">Economizer Enable</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">WaterflowSwitch</td><td class="d">Waterflow Switch Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="39" data-acc="R" data-u="°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">EffDATempSP</td><td class="d">Effective Discharge Air Temperature Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="38" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">38</td><td class="n">AHULoc/Net</td><td class="d">AHU Loc/Net</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Network, 2=Local</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">UnitType</td><td class="d">Unit Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=RTU, 2=SCU, 3=MPS, 4=DPS, 5=DPH</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-mv-112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">112</td><td class="n">CtrlType</td><td class="d">Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Zone control, 2=DAT, 3=1ZnVAV</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-mv-113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">113</td><td class="n">ClgType</td><td class="d">Cooling Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=CompClg, 3=CW Clg, 4=F_BP, 5=VarCir1, VC_SV1, or INV, 6=VarCir2 or VC_SV2, 7=VCSV1, 8=VCSV2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">CompCfg</td><td class="d">Compressor Configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=GC, 3=223, 4=324, 5=222, 6=333, 7=3W, 8=424, 9=444, 10=4W, 11=626, 12=6, 13=6W, 14=325, 15=425, 16=848, 17=888, 18=636, 19=Not Used, 20=334, 21=Spare, 22=1INV/1Circ, 23=1INV/1STD/1Circ</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="163" data-acc="R" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">GenCondStages</td><td class="d">Generic Cooling Stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">LoAmb</td><td class="d">Low Ambient</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-mv-116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">116</td><td class="n">EvapCondCtrl</td><td class="d">Evap Condenser Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Std1 or None, 2=Std2, 3=EvABB, 4=EvMD2, 5=EvMD3, 6=EvDF, 7=NA, 8=EBM, 9=Daikin, 10=DknMC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-mv-117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">117</td><td class="n">DamperType</td><td class="d">Damper Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=30, 3=100, 4=EconoAir, 5=EconoWtr, 6=100D3, 7=EcoD3, 8=30D3, 9=AirEcFDD, 10=EcFDDD3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-mv-118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">118</td><td class="n">OAFlowStation</td><td class="d">Outdoor Air Flow Station</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=DS_015-031, 3=DS_035-042, 4=DS_045-079, 5=DS_080-140, 6=FStn, 7=FStn_CO2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-mv-119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">119</td><td class="n">HtgType</td><td class="d">Heating Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=F_BP (face and bypass), 3=Staged (gas or electric), 4=Gas3-1 turndown, 5=Gas20-1 turndown, 6=SteamWtr, 7=SCR electric heat, 8=Gas5-1 turndown, 9=Gas10-1 turndown</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="164" data-acc="R" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">MaxHtgStages</td><td class="d">Maximum Heating Stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="165" data-acc="R" data-u="°F" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">MaximumHeatRise</td><td class="d">Maximum Heat Rise</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-mv-120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">120</td><td class="n">SAFType</td><td class="d">Supply Air Fan Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=CAV*, 2=ABBVFD, 3=GrhmVFD, 4=McQVFD21, 5=McQVFD31, 6=McQVFD61, 7=EBMVAV, 8=EBMCAV, 9=ABBVAV_DD, 10=ABBCAV_DD</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-mv-121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">121</td><td class="n">RAFType</td><td class="d">Return Air Fan Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=CAV*, 2=ABB, 3=DF, 4=MQ21, 5=MQ31, 6=MQ61, 7=PExABB, 8=PExDF, 9=P21, 10=P31, 11=P61, 12=No, 13=1Ex, 14=2Ex, 15=3Ex, 16=EBMVAV, 17=EBMCAV, 18=18, 19=19, 20=20</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-mv-122"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">122</td><td class="n">2ndDSPSensor</td><td class="d">Second Duct Static Pressor Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-mv-123"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">123</td><td class="n">EFTLCTSnsr</td><td class="d">Entering Fan/Leaving Coil Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-mv-124"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">124</td><td class="n">EnergyRec</td><td class="d">Energy Recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=CnstSpd, 3=DFVFD, 4=MD2VFD, 5=MD3VFD, 6=ABBVFD, 7=CnstSpdHum</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="136" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-mv-125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">125</td><td class="n">ClgCirType</td><td class="d">Cooling Circuit Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Individ, 2=2CircWtr, 3=2CircAir or 1CircAir</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-mv-126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">126</td><td class="n">HdPressCtrl</td><td class="d">Head Pressure Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-mv-127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">127</td><td class="n">BypassCtrl</td><td class="d">Bypass Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Slave, 2=Bypass</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="166" data-acc="R" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">UnitSize</td><td class="d">Unit Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-mv-128"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">128</td><td class="n">RefrigType</td><td class="d">Refrigerant Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=R22, 2=R407C, 3=410A</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="141" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-mv-129"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">129</td><td class="n">ReheatType</td><td class="d">Reheat Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=StgHG (staged), 3=ModHG (modulating), 4=StdHt (standard unit heat), 5=ModLSC, 6=HG_LSC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-mv-130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">130</td><td class="n">UnitVoltage</td><td class="d">Unit Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=208_60Hz, 2=230_60Hz, 3=460_60Hz, 4=575_60Hz, 5=208_50Hz, 6=230_50Hz, 7=460_50Hz, 8=575_50Hz</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-mv-131"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">131</td><td class="n">EVType</td><td class="d">Expansion Valve Controller Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=EVBSg, 3=EVBDF, 4=MTSag, 5=MTDF, 6=MTSgDF, 7=MTDFSg, 8=MTDFC</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="27" data-acc="R" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">AlarmValue</td><td class="d">Alarm Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="24" data-acc="R" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">ActiveWarning</td><td class="d">Warning Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">ActiveProblem</td><td class="d">Problem Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="26" data-acc="R" data-u="" data-min="1" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">26</td><td class="n">ActiveFault</td><td class="d">Fault Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">ClearAlarms</td><td class="d">Clear Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=ClrFlts, 3=ClrPrblms, 4=ClrWrngs, 5=ClrAllAlms</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="58" data-acc="W" data-u="min" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">MaxPurgeTime</td><td class="d">Max Purge Time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="5" data-acc="R" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">LocalOATemp</td><td class="d">Local OA Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="4" data-acc="R" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">LocalSpaceTmp</td><td class="d">Local Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-mv-48"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48</td><td class="n">DemandShed</td><td class="d">Network Demand Shed Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="NC" data-to="12" data-o="153" data-i="4" data-acc="W" data-u="" id="obj-nc-4"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">4</td><td class="n">NC4-Events</td><td class="d">Notification Class - Events</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="154" data-i="1" data-acc="W" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">NC1-Faults</td><td class="d">Notification Class - Faults</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="155" data-i="2" data-acc="W" data-u="" id="obj-nc-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">NC2-Problems</td><td class="d">Notification Class - Problems</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="156" data-i="3" data-acc="W" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">NC3-Warnings</td><td class="d">Notification Class - Warnings</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="157" data-i="1" data-acc="R" data-u="" id="obj-file-1"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">1</td><td class="n">BACnetClientConfig</td><td class="d">BACnet client configuration file (not used)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="158" data-i="2" data-acc="R" data-u="" id="obj-file-2"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">2</td><td class="n">BACnetCOVConfig</td><td class="d">Change of value (COV) configuration file</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="159" data-i="9" data-acc="R" data-u="" id="obj-file-9"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">9</td><td class="n">BACnetDynamicTrendlogConfig</td><td class="d">Dynamic trend log configuration file (not used)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="160" data-i="5" data-acc="R" data-u="" id="obj-file-5"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">5</td><td class="n">BACnetEventEnrollmentConfig</td><td class="d">Event enrollment configuration file</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="161" data-i="8" data-acc="R" data-u="" id="obj-file-8"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">8</td><td class="n">BACnetNotificationClassConfig</td><td class="d">Notification class configuration file</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="162" data-i="6" data-acc="R" data-u="" id="obj-file-6"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">6</td><td class="n">EDE-File</td><td class="d">Engineering data exchange (EDE) point file</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="163" data-i="7" data-acc="R" data-u="" id="obj-file-7"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">7</td><td class="n">EDE-File_StateText</td><td class="d">EDE state text file</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="164" data-i="3" data-acc="R" data-u="" id="obj-file-3"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">3</td><td class="n">ErrorLog</td><td class="d">Communication module error log</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="165" data-i="4" data-acc="R" data-u="" id="obj-file-4"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">4</td><td class="n">HistoryLog</td><td class="d">Communication module history log</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">AFSwWrn</td><td class="d">Airflow Switch Warning alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">AirFlwWrSw</td><td class="d">Airflow Switch Warning source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">ConductivityWrn</td><td class="d">Conductivity Warning alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">DrtyFltrWrn</td><td class="d">Dirty Filter Switch Warning alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">DirtyFilterSw</td><td class="d">Dirty Filter Switch Warning source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Ret/ExhFanWrn</td><td class="d">Return / Exhaust Fan Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">LoSuperHtWrn</td><td class="d">Low Superheat Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">OverEconoWrn</td><td class="d">Over Economizing Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">UnderEconoWrn</td><td class="d">Under Economizing Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">ExcessOAWrn</td><td class="d">Excess Outdoor Air Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="64" data-acc="R" data-u="" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">OADStuckWrn</td><td class="d">Outdoor Air Damper Stuck Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">VarCompPrb</td><td class="d">Variable Compressor Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">LoDischPPrb</td><td class="d">Low Discharge Pressure Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">LoDischSHPrb</td><td class="d">Low Discharge Superheat Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">HiDischSHPrb</td><td class="d">High Discharge Superheat Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">HiDLTempPrb</td><td class="d">High Discharge Line Temperature Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">ExpValvePrb</td><td class="d">Expansion Valve Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">OAFanPrb</td><td class="d">Outdoor Fan Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">LoChargePrb</td><td class="d">Low Refrigerant Charge Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">ChargeLossPrb</td><td class="d">Charge Loss Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">IFBCommPrb</td><td class="d">IFB Comm Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">LoPressDiffPrb</td><td class="d">Low Pressure Differential Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">VcmpOiStatus</td><td class="d">Variable Compressor Low Oil Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">HiINVTmpPrb</td><td class="d">High Inverter Compressor Body Temperature Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">INVCompPrb</td><td class="d">Inverter Compressor Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">FreezePrb</td><td class="d">Freeze Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">HeatFailPrb</td><td class="d">Heat Fail Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">HiPress1Prb</td><td class="d">High Pressure Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">HiPressCkt1Prb</td><td class="d">High Pressure Circuit 1 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">HiPress1Sw</td><td class="d">High Pressure Circuit 1 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">HiPressCkt2Prb</td><td class="d">High Pressure Circuit 2 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">HiPress2Sw</td><td class="d">High Pressure Circuit 2 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">HiPressCkt3Prb</td><td class="d">High Pressure Circuit 3 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">HiPress3Sw</td><td class="d">High Pressure Circuit 3 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">HiPressCkt4Prb</td><td class="d">High Pressure Circuit 4 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">HiPress4Sw</td><td class="d">High Pressure Circuit 4 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">HiPressCkt5Prb</td><td class="d">High Pressure Circuit 5 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">HiPress5Sw</td><td class="d">High Pressure Circuit 5 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">HiPressCkt6Prb</td><td class="d">High Pressure Circuit 6 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">HiPress6Sw</td><td class="d">High Pressure Circuit 6 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">HiPressCkt7Prb</td><td class="d">High Pressure Circuit 7 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">HiPress7Sw</td><td class="d">High Pressure Circuit 7 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">HiPressCkt8Prb</td><td class="d">High Pressure Circuit 8 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">HiPress8Sw</td><td class="d">High Pressure Circuit 8 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">LoPress1Prb</td><td class="d">Low Pressure Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">LoPressCkt1Prb</td><td class="d">Low Pressure Circuit 1 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">LoPress1Sw</td><td class="d">Low Pressure Circuit 1 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">LoPressCkt2Prb</td><td class="d">Low Pressure Circuit 2 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">LoPress2Sw</td><td class="d">Low Pressure Circuit 2 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">LoPressCkt3Prb</td><td class="d">Low Pressure Circuit 3 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">LoPress3Sw</td><td class="d">Low Pressure Circuit 3 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">LoPressCkt4Prb</td><td class="d">Low Pressure Circuit 4 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">LoPress4Sw</td><td class="d">Low Pressure Circuit 4 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">LoPressCkt5Prb</td><td class="d">Low Pressure Circuit 5 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">LoPress5Sw</td><td class="d">Low Pressure Circuit 5 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">LoPressCkt6Prb</td><td class="d">Low Pressure Circuit 6 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">LoPress6Sw</td><td class="d">Low Pressure Circuit 6 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">LoPressCkt7Prb</td><td class="d">Low Pressure Circuit 7 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">LoPress7Sw</td><td class="d">Low Pressure Circuit 7 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">MOPPrb</td><td class="d">MOP Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">LoPressCkt8Prb</td><td class="d">Low Pressure Circuit 8 Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">LoPress8Sw</td><td class="d">Low Pressure Circuit 8 Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">EFT_LCTPrb</td><td class="d">Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">EntWtrTmpPrb</td><td class="d">Entering Water Temperature Sensor Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">OutdoorTmpPrb</td><td class="d">Outdoor Air Temperature Sensor Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">MixAirTmpPrb</td><td class="d">Mixed Air Temperature Sensor Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">ReturnTmpPrb</td><td class="d">Return Air Temperature Sensor Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">SpaceTmpPrb</td><td class="d">Space Temperature Sensor Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">SmpWtrLvlPrb</td><td class="d">Sump Water Level Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">SmpWtrLvlSw</td><td class="d">Sump Water Level Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">WtrFlowSwPrb</td><td class="d">Waterflow Switch Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">WtrFlwSw</td><td class="d">Waterflow Switch Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">WtrRegVlvPrb</td><td class="d">Water Regulating Valve Problem alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">WtrRegVlv</td><td class="d">Water Regulating Valve Problem source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">4WayVlvPrb</td><td class="d">4WayValve Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">AirflowFlt</td><td class="d">Airflow Fault alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">AirFlwSw</td><td class="d">Airflow Fault source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">ControlTempFlt</td><td class="d">Control Temperature Fault alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">DischSensorFlt</td><td class="d">Discharge Air Temperature Sensor Fault alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="33" data-acc="W" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">HiDischTmpFlt</td><td class="d">High Discharge Air Temperature Fault alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="35" data-acc="W" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">LoDischTmpFlt</td><td class="d">Low Discharge Air Temperature Fault alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">DuctHiLmtFlt</td><td class="d">Duct High Limit Fault alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">DuctHiLmtSw</td><td class="d">Duct High Limit Fault source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">EmergencyOffFlt</td><td class="d">Emergency Off Fault alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">EmergencyOffSw</td><td class="d">Emergency Off Fault source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">FreezeFault</td><td class="d">Freeze Fault alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">FreezeFltSw</td><td class="d">Freeze Fault source input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">HiReturnTmpFlt</td><td class="d">High Return Air Temperature Fault alarm status (legacy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">ClgHPUnldEvnt</td><td class="d">Cooling High Discharge Pressure Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">LoDschPUnldEvnt</td><td class="d">Low Discharge Pressure Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">VarCmpEmrgStopEvnt</td><td class="d">Variable Compressor Emergency Stop Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">HiDLTmpUnldEvnt</td><td class="d">High Discharge Line Temperature Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">LoDschSHUnldEvnt</td><td class="d">Low Discharge Superheat Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">HiDschSHUnldEvnt</td><td class="d">High Discharge Superheat Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">RhtStgLmtEvnt</td><td class="d">Reheat Stage Limiting Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">OilBoostEvnt</td><td class="d">Variable Compressor Oil Boost Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">DemandShedEvnt</td><td class="d">Network Demand Shed Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">INVReqSBEvnt</td><td class="d">Inverter Compressor Request for Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">HtgLPUnldEvnt</td><td class="d">Heating Low Suction Pressure Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">ClgLPUnldEvnt</td><td class="d">Cooling Low Suction Pressure Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">HtgHPUnldEvnt</td><td class="d">Heating High Discharge Pressure Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">HtgHPProtEvnt</td><td class="d">Heating High Discharge Pressure Protection Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">CmpRatioULEvnt</td><td class="d">High Compression Ratio Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">INVFinTUnldEvnt</td><td class="d">Inverter Compressor Board High Fin Temperature Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">INVUnldReqEvnt</td><td class="d">Inverter Compressor Board Unload Request Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">CmpDsblSBEvnt</td><td class="d">Compressor Disable Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">Comp3DLTULEvnt</td><td class="d">Fixed Compressor High Discharge Line Temperature Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">INVAmpUnldEvnt</td><td class="d">Inverter Compressor High Current Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">ClgDPUnldEvnt</td><td class="d">Cooling Low Differential Pressure Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">HtgDPUnldEvnt</td><td class="d">Heating Low Differential Pressure Unload Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">ClgHPSBEvnt</td><td class="d">Cooling High Discharge Pressure Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">HtgLPSBEvnt</td><td class="d">Heating Low Suction Pressure Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">ClgLPSBEvnt</td><td class="d">Cooling Low Suction Pressure Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">HtgHPSBEvnt</td><td class="d">Heating High Discharge Pressure Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">INVDLTSBEvnt</td><td class="d">Inverter Compressor High Discharge Line Temperature Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">ClgDPSBEvnt</td><td class="d">Cooling Low Differential Pressure Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">HtgDPSBEvnt</td><td class="d">Heating Low Differential Pressure Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">OAFanSBEvnt</td><td class="d">Outdoor Fan Problem Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">INVCmpTSBEvnt</td><td class="d">High Compressor Body Temperature Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">OFReqSBEvnt</td><td class="d">Outdoor Fan Board Request for Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">OilBalanceEvnt</td><td class="d">Variable Compressor Oil Balance Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">INVCmpSBEvnt</td><td class="d">Inverter Compressor Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">LoOilBoostEvnt</td><td class="d">Variable Compressor Low Oil Boost Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">HiOilBoostEvnt</td><td class="d">Variable Compressor High Oil Boost Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">EVSyncSBEvnt</td><td class="d">Event Sync Standby Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">ClgHiTeULEvnt</td><td class="d">Cooling High Suction Pressure Unloading Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">OilInjectionEvnt</td><td class="d">Oil Injection Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">MOPEvnt</td><td class="d">MOP Protection Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller point IDs by name</summary><ul><li><a href="#obj-mv-15"><code>MV15</code></a>UnitState</li><li><a href="#obj-mv-1"><code>MV1</code></a>Daikin AppliedStatus</li><li><a href="#obj-mv-49"><code>MV49</code></a>MWUStatus</li><li><a href="#obj-mv-46"><code>MV46</code></a>DehumStatus</li><li><a href="#obj-mv-2"><code>MV2</code></a>ClgStatus</li><li><a href="#obj-mv-4"><code>MV4</code></a>HtgStatus</li><li><a href="#obj-mv-45"><code>MV45</code></a>SuplHtgStatus</li><li><a href="#obj-mv-3"><code>MV3</code></a>EconoStatus</li><li><a href="#obj-mv-50"><code>MV50</code></a>FreeClgStatus</li><li><a href="#obj-av-1"><code>AV1</code></a>ClgCapacity</li><li><a href="#obj-av-2"><code>AV2</code></a>HtgCapacity</li><li><a href="#obj-av-54"><code>AV54</code></a>SuplHtgCap</li><li><a href="#obj-ai-8"><code>AI8</code></a>FanSpd</li><li><a href="#obj-ai-10"><code>AI10</code></a>ExhFanValue</li><li><a href="#obj-av-15"><code>AV15</code></a>EconCapacity</li><li><a href="#obj-mv-10"><code>MV10</code></a>EmergOverride</li><li><a href="#obj-mv-5"><code>MV5</code></a>ApplicCmd</li><li><a href="#obj-mv-39"><code>MV39</code></a>CtlrTempSrc</li><li><a href="#obj-mv-16"><code>MV16</code></a>UnitSupport</li><li><a href="#obj-mv-6"><code>MV6</code></a>EffectOccup</li><li><a href="#obj-mv-7"><code>MV7</code></a>OccManCmd</li><li><a href="#obj-mv-8"><code>MV8</code></a>CurrentState</li><li><a href="#obj-mv-9"><code>MV9</code></a>NextState</li><li><a href="#obj-av-3"><code>AV3</code></a>TimeToNextState</li><li><a href="#obj-av-43"><code>AV43</code></a>ReceiveHeartbeat</li><li><a href="#obj-ai-14"><code>AI14</code></a>ControlTemp</li><li><a href="#obj-ai-1"><code>AI1</code></a>DischAirTemp</li><li><a href="#obj-ai-2"><code>AI2</code></a>RATemp</li><li><a href="#obj-av-45"><code>AV45</code></a>HiRAT</li><li><a href="#obj-ai-3"><code>AI3</code></a>SpaceTemp</li><li><a href="#obj-mv-51"><code>MV51</code></a>UseTStatSpts</li><li><a href="#obj-ai-4"><code>AI4</code></a>OutdoorTemp</li><li><a href="#obj-ai-7"><code>AI7</code></a>EFT_LCT</li><li><a href="#obj-ai-6"><code>AI6</code></a>CWTemp</li><li><a href="#obj-ai-5"><code>AI5</code></a>MATemp</li><li><a href="#obj-ai-22"><code>AI22</code></a>DischLn1Temp</li><li><a href="#obj-ai-32"><code>AI32</code></a>DischLn2Temp</li><li><a href="#obj-ai-21"><code>AI21</code></a>DischLn3Temp</li><li><a href="#obj-ai-23"><code>AI23</code></a>DefrostTemp</li><li><a href="#obj-ai-29"><code>AI29</code></a>INVCompTemp</li><li><a href="#obj-ai-27"><code>AI27</code></a>IndoorRefTemp</li><li><a href="#obj-ai-28"><code>AI28</code></a>OutdoorRefTemp</li><li><a href="#obj-ai-24"><code>AI24</code></a>SucnRefTemp</li><li><a href="#obj-bv-1"><code>BV1</code></a>ExhFanState</li><li><a href="#obj-mv-14"><code>MV14</code></a>VAVBoxOutput</li><li><a href="#obj-av-6"><code>AV6</code></a>DuctStatPress</li><li><a href="#obj-av-7"><code>AV7</code></a>DuctStaticSP</li><li><a href="#obj-mv-11"><code>MV11</code></a>SupFanCtrl</li><li><a href="#obj-av-21"><code>AV21</code></a>SupFanCapNetIn</li><li><a href="#obj-ai-9"><code>AI9</code></a>BldgStatPress</li><li><a href="#obj-av-8"><code>AV8</code></a>BldgStaticSP</li><li><a href="#obj-mv-12"><code>MV12</code></a>ExhRetFanCtrl</li><li><a href="#obj-av-22"><code>AV22</code></a>RetFanCapNetIn</li><li><a href="#obj-av-23"><code>AV23</code></a>ExhFanCapNetIn</li><li><a href="#obj-av-9"><code>AV9</code></a>OccCoolSP</li><li><a href="#obj-av-10"><code>AV10</code></a>UnoccCoolSetpt</li><li><a href="#obj-av-13"><code>AV13</code></a>DAClgSetpt</li><li><a href="#obj-av-14"><code>AV14</code></a>DefaultDATClgSetpt</li><li><a href="#obj-ai-12"><code>AI12</code></a>Conductivity</li><li><a href="#obj-ai-13"><code>AI13</code></a>SpaceCO2</li><li><a href="#obj-av-42"><code>AV42</code></a>OAFlow</li><li><a href="#obj-av-53"><code>AV53</code></a>MinOAFlowSpt</li><li><a href="#obj-av-16"><code>AV16</code></a>MinOAPosNetIn</li><li><a href="#obj-av-31"><code>AV31</code></a>SpaceIAQNetIn</li><li><a href="#obj-av-11"><code>AV11</code></a>OccHeatSP</li><li><a href="#obj-av-12"><code>AV12</code></a>UnoccHeatSetpt</li><li><a href="#obj-av-18"><code>AV18</code></a>DefaultDATHtgSetpt</li><li><a href="#obj-av-55"><code>AV55</code></a>DACMWUSpt</li><li><a href="#obj-av-17"><code>AV17</code></a>DAHtgSetpt</li><li><a href="#obj-ai-11"><code>AI11</code></a>SpaceRH</li><li><a href="#obj-av-19"><code>AV19</code></a>SpaceRHNetIn</li><li><a href="#obj-av-40"><code>AV40</code></a>HumiditySP</li><li><a href="#obj-av-20"><code>AV20</code></a>SpaceDewPt</li><li><a href="#obj-av-41"><code>AV41</code></a>DewpointSP</li><li><a href="#obj-av-44"><code>AV44</code></a>ReheatCapacity</li><li><a href="#obj-av-56"><code>AV56</code></a>MinDehumLCTSpt</li><li><a href="#obj-av-57"><code>AV57</code></a>MaxDehumLCTSpt</li><li><a href="#obj-ai-17"><code>AI17</code></a>EREAT</li><li><a href="#obj-ai-16"><code>AI16</code></a>ERLAT</li><li><a href="#obj-ai-15"><code>AI15</code></a>ERWheelSpd</li><li><a href="#obj-mv-37"><code>MV37</code></a>ERWhlOnOff</li><li><a href="#obj-ai-26"><code>AI26</code></a>RefDischP</li><li><a href="#obj-ai-30"><code>AI30</code></a>C1RefDischP</li><li><a href="#obj-ai-31"><code>AI31</code></a>C2RefDischP</li><li><a href="#obj-ai-25"><code>AI25</code></a>RefSuctionP</li><li><a href="#obj-av-100"><code>AV100</code></a>SupplyFanHrs</li><li><a href="#obj-av-101"><code>AV101</code></a>RF_EFHrs</li><li><a href="#obj-av-102"><code>AV102</code></a>StgExh1Hrs</li><li><a href="#obj-av-103"><code>AV103</code></a>StgExh2Hrs</li><li><a href="#obj-av-104"><code>AV104</code></a>MechClgHrs</li><li><a href="#obj-av-105"><code>AV105</code></a>Comp1Hrs</li><li><a href="#obj-av-106"><code>AV106</code></a>Comp2Hrs</li><li><a href="#obj-av-107"><code>AV107</code></a>Comp3Hrs</li><li><a href="#obj-av-108"><code>AV108</code></a>Comp4Hrs</li><li><a href="#obj-av-109"><code>AV109</code></a>Comp5Hrs</li><li><a href="#obj-av-110"><code>AV110</code></a>Comp6Hrs</li><li><a href="#obj-av-111"><code>AV111</code></a>Comp7Hrs</li><li><a href="#obj-av-112"><code>AV112</code></a>Comp8Hrs</li><li><a href="#obj-av-113"><code>AV113</code></a>CmpClgHrs</li><li><a href="#obj-av-114"><code>AV114</code></a>CmpHtgHrs</li><li><a href="#obj-av-119"><code>AV119</code></a>DehumHrs</li><li><a href="#obj-av-117"><code>AV117</code></a>EconoHrs</li><li><a href="#obj-av-120"><code>AV120</code></a>ERWhlHrs</li><li><a href="#obj-av-116"><code>AV116</code></a>HeatingHrs</li><li><a href="#obj-av-115"><code>AV115</code></a>INVCmpHrs</li><li><a href="#obj-av-118"><code>AV118</code></a>TenantORHrs</li><li><a href="#obj-av-121"><code>AV121</code></a>VarCmpHrs</li><li><a href="#obj-mv-47"><code>MV47</code></a>DefrostState</li><li><a href="#obj-av-29"><code>AV29</code></a>OutdoorTempInput</li><li><a href="#obj-av-28"><code>AV28</code></a>SpaceTempInput</li><li><a href="#obj-av-34"><code>AV34</code></a>CoolEnable</li><li><a href="#obj-av-35"><code>AV35</code></a>CoolEnablePct</li><li><a href="#obj-av-36"><code>AV36</code></a>HeatEnable</li><li><a href="#obj-av-37"><code>AV37</code></a>HeatEnablePct</li><li><a href="#obj-av-32"><code>AV32</code></a>EconEnable</li><li><a href="#obj-av-33"><code>AV33</code></a>EconEnablePct</li><li><a href="#obj-av-38"><code>AV38</code></a>WaterflowSwitch</li><li><a href="#obj-av-39"><code>AV39</code></a>EffDATempSP</li><li><a href="#obj-mv-38"><code>MV38</code></a>AHULoc/Net</li><li><a href="#obj-mv-111"><code>MV111</code></a>UnitType</li><li><a href="#obj-mv-112"><code>MV112</code></a>CtrlType</li><li><a href="#obj-mv-113"><code>MV113</code></a>ClgType</li><li><a href="#obj-mv-114"><code>MV114</code></a>CompCfg</li><li><a href="#obj-av-163"><code>AV163</code></a>GenCondStages</li><li><a href="#obj-mv-115"><code>MV115</code></a>LoAmb</li><li><a href="#obj-mv-116"><code>MV116</code></a>EvapCondCtrl</li><li><a href="#obj-mv-117"><code>MV117</code></a>DamperType</li><li><a href="#obj-mv-118"><code>MV118</code></a>OAFlowStation</li><li><a href="#obj-mv-119"><code>MV119</code></a>HtgType</li><li><a href="#obj-av-164"><code>AV164</code></a>MaxHtgStages</li><li><a href="#obj-av-165"><code>AV165</code></a>MaximumHeatRise</li><li><a href="#obj-mv-120"><code>MV120</code></a>SAFType</li><li><a href="#obj-mv-121"><code>MV121</code></a>RAFType</li><li><a href="#obj-mv-122"><code>MV122</code></a>2ndDSPSensor</li><li><a href="#obj-mv-123"><code>MV123</code></a>EFTLCTSnsr</li><li><a href="#obj-mv-124"><code>MV124</code></a>EnergyRec</li><li><a href="#obj-mv-125"><code>MV125</code></a>ClgCirType</li><li><a href="#obj-mv-126"><code>MV126</code></a>HdPressCtrl</li><li><a href="#obj-mv-127"><code>MV127</code></a>BypassCtrl</li><li><a href="#obj-av-166"><code>AV166</code></a>UnitSize</li><li><a href="#obj-mv-128"><code>MV128</code></a>RefrigType</li><li><a href="#obj-mv-129"><code>MV129</code></a>ReheatType</li><li><a href="#obj-mv-130"><code>MV130</code></a>UnitVoltage</li><li><a href="#obj-mv-131"><code>MV131</code></a>EVType</li><li><a href="#obj-av-27"><code>AV27</code></a>AlarmValue</li><li><a href="#obj-av-24"><code>AV24</code></a>ActiveWarning</li><li><a href="#obj-av-25"><code>AV25</code></a>ActiveProblem</li><li><a href="#obj-av-26"><code>AV26</code></a>ActiveFault</li><li><a href="#obj-mv-13"><code>MV13</code></a>ClearAlarms</li><li><a href="#obj-av-58"><code>AV58</code></a>MaxPurgeTime</li><li><a href="#obj-av-5"><code>AV5</code></a>LocalOATemp</li><li><a href="#obj-av-4"><code>AV4</code></a>LocalSpaceTmp</li><li><a href="#obj-mv-48"><code>MV48</code></a>DemandShed</li><li><a href="#obj-nc-4"><code>NC4</code></a>NC4-Events</li><li><a href="#obj-nc-1"><code>NC1</code></a>NC1-Faults</li><li><a href="#obj-nc-2"><code>NC2</code></a>NC2-Problems</li><li><a href="#obj-nc-3"><code>NC3</code></a>NC3-Warnings</li><li><a href="#obj-file-1"><code>FILE1</code></a>BACnetClientConfig</li><li><a href="#obj-file-2"><code>FILE2</code></a>BACnetCOVConfig</li><li><a href="#obj-file-9"><code>FILE9</code></a>BACnetDynamicTrendlogConfig</li><li><a href="#obj-file-5"><code>FILE5</code></a>BACnetEventEnrollmentConfig</li><li><a href="#obj-file-8"><code>FILE8</code></a>BACnetNotificationClassConfig</li><li><a href="#obj-file-6"><code>FILE6</code></a>EDE-File</li><li><a href="#obj-file-7"><code>FILE7</code></a>EDE-File_StateText</li><li><a href="#obj-file-3"><code>FILE3</code></a>ErrorLog</li><li><a href="#obj-file-4"><code>FILE4</code></a>HistoryLog</li><li><a href="#obj-bv-2"><code>BV2</code></a>AFSwWrn</li><li><a href="#obj-bi-2"><code>BI2</code></a>AirFlwWrSw</li><li><a href="#obj-bv-3"><code>BV3</code></a>ConductivityWrn</li><li><a href="#obj-bv-4"><code>BV4</code></a>DrtyFltrWrn</li><li><a href="#obj-bi-3"><code>BI3</code></a>DirtyFilterSw</li><li><a href="#obj-bi-42"><code>BI42</code></a>Ret/ExhFanWrn</li><li><a href="#obj-bi-46"><code>BI46</code></a>LoSuperHtWrn</li><li><a href="#obj-bi-61"><code>BI61</code></a>OverEconoWrn</li><li><a href="#obj-bi-62"><code>BI62</code></a>UnderEconoWrn</li><li><a href="#obj-bi-63"><code>BI63</code></a>ExcessOAWrn</li><li><a href="#obj-bi-64"><code>BI64</code></a>OADStuckWrn</li><li><a href="#obj-bi-47"><code>BI47</code></a>VarCompPrb</li><li><a href="#obj-bi-48"><code>BI48</code></a>LoDischPPrb</li><li><a href="#obj-bi-49"><code>BI49</code></a>LoDischSHPrb</li><li><a href="#obj-bi-50"><code>BI50</code></a>HiDischSHPrb</li><li><a href="#obj-bi-35"><code>BI35</code></a>HiDLTempPrb</li><li><a href="#obj-bi-40"><code>BI40</code></a>ExpValvePrb</li><li><a href="#obj-bi-36"><code>BI36</code></a>OAFanPrb</li><li><a href="#obj-bi-37"><code>BI37</code></a>LoChargePrb</li><li><a href="#obj-bi-41"><code>BI41</code></a>ChargeLossPrb</li><li><a href="#obj-bi-38"><code>BI38</code></a>IFBCommPrb</li><li><a href="#obj-bi-39"><code>BI39</code></a>LoPressDiffPrb</li><li><a href="#obj-bi-51"><code>BI51</code></a>VcmpOiStatus</li><li><a href="#obj-bi-43"><code>BI43</code></a>HiINVTmpPrb</li><li><a href="#obj-bi-34"><code>BI34</code></a>INVCompPrb</li><li><a href="#obj-bv-7"><code>BV7</code></a>FreezePrb</li><li><a href="#obj-bv-38"><code>BV38</code></a>HeatFailPrb</li><li><a href="#obj-bi-32"><code>BI32</code></a>HiPress1Prb</li><li><a href="#obj-bv-8"><code>BV8</code></a>HiPressCkt1Prb</li><li><a href="#obj-bi-4"><code>BI4</code></a>HiPress1Sw</li><li><a href="#obj-bv-9"><code>BV9</code></a>HiPressCkt2Prb</li><li><a href="#obj-bi-5"><code>BI5</code></a>HiPress2Sw</li><li><a href="#obj-bv-10"><code>BV10</code></a>HiPressCkt3Prb</li><li><a href="#obj-bi-6"><code>BI6</code></a>HiPress3Sw</li><li><a href="#obj-bv-11"><code>BV11</code></a>HiPressCkt4Prb</li><li><a href="#obj-bi-7"><code>BI7</code></a>HiPress4Sw</li><li><a href="#obj-bv-12"><code>BV12</code></a>HiPressCkt5Prb</li><li><a href="#obj-bi-8"><code>BI8</code></a>HiPress5Sw</li><li><a href="#obj-bv-13"><code>BV13</code></a>HiPressCkt6Prb</li><li><a href="#obj-bi-9"><code>BI9</code></a>HiPress6Sw</li><li><a href="#obj-bv-52"><code>BV52</code></a>HiPressCkt7Prb</li><li><a href="#obj-bi-26"><code>BI26</code></a>HiPress7Sw</li><li><a href="#obj-bv-53"><code>BV53</code></a>HiPressCkt8Prb</li><li><a href="#obj-bi-27"><code>BI27</code></a>HiPress8Sw</li><li><a href="#obj-bi-33"><code>BI33</code></a>LoPress1Prb</li><li><a href="#obj-bv-14"><code>BV14</code></a>LoPressCkt1Prb</li><li><a href="#obj-bi-10"><code>BI10</code></a>LoPress1Sw</li><li><a href="#obj-bv-15"><code>BV15</code></a>LoPressCkt2Prb</li><li><a href="#obj-bi-11"><code>BI11</code></a>LoPress2Sw</li><li><a href="#obj-bv-16"><code>BV16</code></a>LoPressCkt3Prb</li><li><a href="#obj-bi-12"><code>BI12</code></a>LoPress3Sw</li><li><a href="#obj-bv-17"><code>BV17</code></a>LoPressCkt4Prb</li><li><a href="#obj-bi-13"><code>BI13</code></a>LoPress4Sw</li><li><a href="#obj-bv-18"><code>BV18</code></a>LoPressCkt5Prb</li><li><a href="#obj-bi-14"><code>BI14</code></a>LoPress5Sw</li><li><a href="#obj-bv-19"><code>BV19</code></a>LoPressCkt6Prb</li><li><a href="#obj-bi-15"><code>BI15</code></a>LoPress6Sw</li><li><a href="#obj-bv-50"><code>BV50</code></a>LoPressCkt7Prb</li><li><a href="#obj-bi-24"><code>BI24</code></a>LoPress7Sw</li><li><a href="#obj-bi-97"><code>BI97</code></a>MOPPrb</li><li><a href="#obj-bv-51"><code>BV51</code></a>LoPressCkt8Prb</li><li><a href="#obj-bi-25"><code>BI25</code></a>LoPress8Sw</li><li><a href="#obj-bv-5"><code>BV5</code></a>EFT_LCTPrb</li><li><a href="#obj-bv-6"><code>BV6</code></a>EntWtrTmpPrb</li><li><a href="#obj-bv-21"><code>BV21</code></a>OutdoorTmpPrb</li><li><a href="#obj-bv-20"><code>BV20</code></a>MixAirTmpPrb</li><li><a href="#obj-bv-22"><code>BV22</code></a>ReturnTmpPrb</li><li><a href="#obj-bv-23"><code>BV23</code></a>SpaceTmpPrb</li><li><a href="#obj-bv-24"><code>BV24</code></a>SmpWtrLvlPrb</li><li><a href="#obj-bi-16"><code>BI16</code></a>SmpWtrLvlSw</li><li><a href="#obj-bv-25"><code>BV25</code></a>WtrFlowSwPrb</li><li><a href="#obj-bi-17"><code>BI17</code></a>WtrFlwSw</li><li><a href="#obj-bv-26"><code>BV26</code></a>WtrRegVlvPrb</li><li><a href="#obj-bi-18"><code>BI18</code></a>WtrRegVlv</li><li><a href="#obj-bi-93"><code>BI93</code></a>4WayVlvPrb</li><li><a href="#obj-bv-27"><code>BV27</code></a>AirflowFlt</li><li><a href="#obj-bi-1"><code>BI1</code></a>AirFlwSw</li><li><a href="#obj-bv-28"><code>BV28</code></a>ControlTempFlt</li><li><a href="#obj-bv-29"><code>BV29</code></a>DischSensorFlt</li><li><a href="#obj-bv-33"><code>BV33</code></a>HiDischTmpFlt</li><li><a href="#obj-bv-35"><code>BV35</code></a>LoDischTmpFlt</li><li><a href="#obj-bv-30"><code>BV30</code></a>DuctHiLmtFlt</li><li><a href="#obj-bi-21"><code>BI21</code></a>DuctHiLmtSw</li><li><a href="#obj-bv-31"><code>BV31</code></a>EmergencyOffFlt</li><li><a href="#obj-bi-22"><code>BI22</code></a>EmergencyOffSw</li><li><a href="#obj-bv-32"><code>BV32</code></a>FreezeFault</li><li><a href="#obj-bi-19"><code>BI19</code></a>FreezeFltSw</li><li><a href="#obj-bv-34"><code>BV34</code></a>HiReturnTmpFlt</li><li><a href="#obj-bi-52"><code>BI52</code></a>ClgHPUnldEvnt</li><li><a href="#obj-bi-53"><code>BI53</code></a>LoDschPUnldEvnt</li><li><a href="#obj-bi-54"><code>BI54</code></a>VarCmpEmrgStopEvnt</li><li><a href="#obj-bi-55"><code>BI55</code></a>HiDLTmpUnldEvnt</li><li><a href="#obj-bi-56"><code>BI56</code></a>LoDschSHUnldEvnt</li><li><a href="#obj-bi-57"><code>BI57</code></a>HiDschSHUnldEvnt</li><li><a href="#obj-bi-58"><code>BI58</code></a>RhtStgLmtEvnt</li><li><a href="#obj-bi-59"><code>BI59</code></a>OilBoostEvnt</li><li><a href="#obj-bi-60"><code>BI60</code></a>DemandShedEvnt</li><li><a href="#obj-bi-65"><code>BI65</code></a>INVReqSBEvnt</li><li><a href="#obj-bi-66"><code>BI66</code></a>HtgLPUnldEvnt</li><li><a href="#obj-bi-67"><code>BI67</code></a>ClgLPUnldEvnt</li><li><a href="#obj-bi-68"><code>BI68</code></a>HtgHPUnldEvnt</li><li><a href="#obj-bi-69"><code>BI69</code></a>HtgHPProtEvnt</li><li><a href="#obj-bi-70"><code>BI70</code></a>CmpRatioULEvnt</li><li><a href="#obj-bi-71"><code>BI71</code></a>INVFinTUnldEvnt</li><li><a href="#obj-bi-72"><code>BI72</code></a>INVUnldReqEvnt</li><li><a href="#obj-bi-73"><code>BI73</code></a>CmpDsblSBEvnt</li><li><a href="#obj-bi-74"><code>BI74</code></a>Comp3DLTULEvnt</li><li><a href="#obj-bi-75"><code>BI75</code></a>INVAmpUnldEvnt</li><li><a href="#obj-bi-76"><code>BI76</code></a>ClgDPUnldEvnt</li><li><a href="#obj-bi-77"><code>BI77</code></a>HtgDPUnldEvnt</li><li><a href="#obj-bi-78"><code>BI78</code></a>ClgHPSBEvnt</li><li><a href="#obj-bi-79"><code>BI79</code></a>HtgLPSBEvnt</li><li><a href="#obj-bi-80"><code>BI80</code></a>ClgLPSBEvnt</li><li><a href="#obj-bi-81"><code>BI81</code></a>HtgHPSBEvnt</li><li><a href="#obj-bi-82"><code>BI82</code></a>INVDLTSBEvnt</li><li><a href="#obj-bi-83"><code>BI83</code></a>ClgDPSBEvnt</li><li><a href="#obj-bi-84"><code>BI84</code></a>HtgDPSBEvnt</li><li><a href="#obj-bi-85"><code>BI85</code></a>OAFanSBEvnt</li><li><a href="#obj-bi-86"><code>BI86</code></a>INVCmpTSBEvnt</li><li><a href="#obj-bi-87"><code>BI87</code></a>OFReqSBEvnt</li><li><a href="#obj-bi-88"><code>BI88</code></a>OilBalanceEvnt</li><li><a href="#obj-bi-89"><code>BI89</code></a>INVCmpSBEvnt</li><li><a href="#obj-bi-90"><code>BI90</code></a>LoOilBoostEvnt</li><li><a href="#obj-bi-91"><code>BI91</code></a>HiOilBoostEvnt</li><li><a href="#obj-bi-92"><code>BI92</code></a>EVSyncSBEvnt</li><li><a href="#obj-bi-94"><code>BI94</code></a>ClgHiTeULEvnt</li><li><a href="#obj-bi-95"><code>BI95</code></a>OilInjectionEvnt</li><li><a href="#obj-bi-96"><code>BI96</code></a>MOPEvnt</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Initial device instance is calculated from the production code (IP) or MAC address (MS/TP); change it at the keypad.</li><li>AHU Loc/Net (MV 38) must be Network for most writable network points to apply; it can only be changed at the keypad.</li><li>Points depend on unit type (RTU, SCU, MPS, DPS, DPH) and installed options.</li><li>MV 1 object name is printed as &#x27;Daikin AppliedStatus&#x27; (older units may report McQuayStatus).</li><li>File objects are only available with BACnet firmware 9.26 and later.</li><li>Range text lists units in English and SI; English units shown here.</li><li>BACnet alarm and event objects (Tables 41-44: warning, problem and fault alarm BIs/BVs and event BIs) are included; alarm BVs are legacy-only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MicroTech III Applied Rooftop and Self-Contained Unit Controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller have?</summary><p>This list has 294 BACnet objects: 29 analog inputs, 76 analog values, 89 binary inputs, 40 binary values, 9 files, 4 notification classs, 47 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet points are writable?</summary><p>112 of the 294 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet documentation?</summary><p>The source is MicroTech Unit Controller - Commercial Packaged Rooftop Systems, Applied Rooftop and Self-Contained Systems Network Protocol Information (ED 15112-20), revision 2023-06, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2015112-20.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller?</summary><p>Start with MV 7 OccManCmd (Occupancy mode command (Occ/Unocc/TntOvrd/Standby/Auto)); MV 8 CurrentState (Occupancy Scheduler Input when Occupancy Mode is Auto); MV 10 EmergOverride (Network shutdown (Off) / Normal); MV 5 ApplicCmd (Application mode (heat/cool/fan only/auto)); AV 9 OccCoolSP (Occupied cooling setpoint); AV 11 OccHeatSP (Occupied heating setpoint); MV 38 AHULoc/Net (Must read Network for network inputs to apply); MV 15 UnitState (Current operating state); AI 1 DischAirTemp (Discharge air temperature); AV 26 ActiveFault (Highest-priority active fault number, 0 = none).</p></details><details><summary>How do I enable BMS control of the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller?</summary><p>AHU Loc/Net (MV 38) must be set to Network at the keypad/display (it is read-only over BACnet) for most network inputs to apply. Occupancy is then commanded with Occupancy Mode (MV 7) or, when Occupancy Mode is Auto, the Occupancy Scheduler Input (MV 8/MV 9/AV 3). Emergency Override (MV 10) = Off shuts the unit off (Unit Status OffNet) and only writing Normal restarts it. Application Mode (MV 5) only takes effect when Control Mode is Auto, which is set at the keypad.</p></details><details><summary>Does the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller need a BACnet heartbeat or have a communication timeout?</summary><p>Receive Heartbeat (AV 43, 0-6553.4 s, default 0 s) sets how long after the last update of the heartbeat-supervised network parameters the controller falls back to its default values. The guide says it is not supported on application versions 2506017300 or newer.</p></details><details><summary>Can the BMS supply sensor values to the Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller?</summary><p>Space Temperature Input (AV 28) and Outdoor Air Temperature Input (AV 29) accept network temperatures; the space value falls back to the local sensor if the network value becomes unreliable, and out-of-range OA writes revert to Null. Network inputs also exist for space humidity (AV 19), space CO2/IAQ (AV 31), supply/return/exhaust fan capacity and minimum OA position. The relevant unit option or sensor type must be configured for each to apply.</p></details><details><summary>How do I check these points on the real MicroTech III Applied Rooftop and Self-Contained Unit Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.</p><div class="meta">431 objects &middot; 61 writable &middot; D-EIGOC00108-22_05EN</div><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit.</p><div class="meta">121 objects &middot; 34 writable &middot; D-EIGOC00101-25_00EN</div><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet" data-row><span class="k">Chiller plant manager (multi-chiller sequencer)</span><h3>Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h3><p>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.</p><div class="meta">462 objects &middot; 34 writable &middot; D-EIGOC00110-21_03EN</div><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h3><p>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.</p><div class="meta">68 objects &middot; 6 writable &middot; ED 19111-1</div><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h3><p>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.</p><div class="meta">384 objects &middot; 94 writable &middot; ED 19117-3</div><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h3><p>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.</p><div class="meta">433 objects &middot; 128 writable &middot; ED 15120-11</div><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Daikin Applied MicroTech II Applied Rooftop Unit Controller</h3><p>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller.</p><div class="meta">75 objects &middot; 37 writable &middot; ED 15060-13</div><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu" data-row><span class="k">Air handler unit controller</span><h3>Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h3><p>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units.</p><div class="meta">310 objects &middot; 125 writable &middot; ED 19126-4</div><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom air handler)</span><h3>Daikin Applied MicroTech Unit Ventilator Controller</h3><p>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port.</p><div class="meta">187 objects &middot; 127 writable &middot; ED 19110-6</div><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array" data-row><span class="k">EC fan array controller (air handler)</span><h3>Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h3><p>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans.</p><div class="meta">146 objects &middot; 10 writable &middot; ED 19122-3</div><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2015112-20.pdf" rel="nofollow noopener" target="_blank">MicroTech Unit Controller - Commercial Packaged Rooftop Systems, Applied Rooftop and Self-Contained Systems Network Protocol Information &middot; ED 15112-20 &middot; rev. 2023-06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
