<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied MicroTech PreciseLine AHU BACnet Points List</title>
<meta name="description" content="Daikin Applied MicroTech PreciseLine AHU BACnet points list: 310 objects by ID and name (e.g. MV 9 = NetOccSchedStat), 125 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied MicroTech PreciseLine AHU BACnet Points List">
<meta property="og:description" content="Daikin Applied MicroTech PreciseLine AHU BACnet points list: 310 objects by ID and name (e.g. MV 9 = NetOccSchedStat), 125 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied MicroTech PreciseLine AHU BACnet Points List">
<meta name="twitter:description" content="Daikin Applied MicroTech PreciseLine AHU BACnet points list: 310 objects by ID and name (e.g. MV 9 = NetOccSchedStat), 125 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu",
   "name": "Daikin Applied MicroTech PreciseLine AHU BACnet Points List",
   "description": "Daikin Applied MicroTech PreciseLine AHU BACnet points list: 310 objects by ID and name (e.g. MV 9 = NetOccSchedStat), 125 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu#dataset",
   "name": "Daikin Applied MicroTech PreciseLine Light Air Handler Controller BACnet Points List",
   "description": "PreciseLine light air handlers use a MicroTech 4 Lite unit controller with a built-in BACnet MS/TP port (T14). The list covers sensor inputs, network sensor overrides, occupancy and application mode commands, temperature, humidity and duct static setpoints, PI tuning, runtimes, alarm objects and, on VRV-coil units, D-Kit or EV-kit status and error codes. Many points only apply when the matching sensor, option or VRV kit is configured. Daikin Applied MicroTech PreciseLine AHU BACnet points list: 310 objects by ID and name (e.g. MV 9 = NetOccSchedStat), 125 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu",
   "keywords": [
    "Daikin Applied MicroTech PreciseLine Light Air Handler Controller BACnet Points List",
    "Daikin Applied MicroTech PreciseLine Light Air Handler Controller BACnet objects",
    "Daikin Applied BACnet",
    "PreciseLine BACnet points list",
    "MicroTech 4 Lite BACnet points list",
    "MT4 Lite AHU BACnet points list",
    "PL AHU BACnet points list",
    "BCV BACnet points list",
    "BCA BACnet points list",
    "BCH BACnet points list",
    "ED 19126 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech 4 Lite Network Integration - BACnet MS/TP Protocol (PreciseLine Light Air Handlers)",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20PreciseLine%20Unit%20Controller%20ED%2019126-4.pdf/",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied MicroTech PreciseLine Light Air Handler Controller",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Air handler unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied MicroTech PreciseLine Light Air Handler Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 310 BACnet objects: 12 analog inputs, 175 analog values, 50 binary inputs, 65 multi-state values, 8 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied MicroTech PreciseLine Light Air Handler Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "125 of the 310 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied MicroTech PreciseLine Light Air Handler Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech 4 Lite Network Integration - BACnet MS/TP Protocol (PreciseLine Light Air Handlers) (ED 19126-4), revision 2026-08, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20PreciseLine%20Unit%20Controller%20ED%2019126-4.pdf/."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied MicroTech PreciseLine Light Air Handler Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 9 NetOccSchedStat (Occupancy command from the BMS schedule); MV 5 AppModeSel (Application mode (Auto/Heat/Cool/Fan Only/Off)); AV 11 OccClgSp (Occupied cooling setpoint); AV 12 OccHtgSp (Occupied heating setpoint); MV 3 ClearAlms (Clear alarms (all or by class)); MV 4 UnitState (Unit operating state); AV 3 EffSpaceTemp (Space temperature used for control); AI 1 aiDAT (Discharge air temperature); AV 127 ActiveAlarm (Highest-priority active alarm number)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied MicroTech PreciseLine Light Air Handler Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No BAS-enable switch is described. Network Occupancy Schedule (MV 9) is the recommended occupancy input and applies while the local Occupancy Command (MV 8) is at its default Auto; Network Occupancy Command (MV 7) overrides the keypad. Application Mode (MV 5) takes the last valid write from either the network or the HMI. MV 36-39 can enable or disable economizer, cooling, heating and dehumidification (Null = local setting)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Daikin Applied MicroTech PreciseLine Light Air Handler Controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No heartbeat or receive timer. All network values stay at the last valid value if communication is lost. MV 7, MV 9 and MV 36-39 return to their defaults when the controller resets."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Daikin Applied MicroTech PreciseLine Light Air Handler Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network Space Temperature (AV 8), Network Entering Water Temperature (AV 9), Network Outdoor Air Temperature (AV 10), Network Space CO2 (AV 22), Network Space Humidity (AV 24) and Network Outdoor Humidity (AV 25) override the local sensors; if the network value is invalid or not written, the controller falls back to the local sensor. Effective values read back on AV 1-7 and AV 23. Network Supply Fan Speed (AV 118) sets the fan speed from the BAS."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MicroTech PreciseLine Light Air Handler Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MicroTech PreciseLine Light Air Handler Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">MicroTech PreciseLine Light Air Handler Controller</li></ol>
<p class="eyebrow">Air handler unit controller &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> MicroTech PreciseLine Light Air Handler Controller BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>PreciseLine light air handlers use a MicroTech 4 Lite unit controller with a built-in BACnet MS/TP port (T14). The list covers sensor inputs, network sensor overrides, occupancy and application mode commands, temperature, humidity and duct static setpoints, PI tuning, runtimes, alarm objects and, on VRV-coil units, D-Kit or EV-kit status and error codes. Many points only apply when the matching sensor, option or VRV kit is configured.</p>
<p>This page lists <strong>310 BACnet objects</strong> for the Daikin Applied MicroTech PreciseLine Light Air Handler Controller &mdash; 125 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>MicroTech PreciseLine Light Air Handler Controller</dd></div><div><dt>Equipment</dt><dd>Air handler unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>310 (125 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>BSP 11.64 or later (PICS: application 2507490204)</dd></div><div><dt>Default device instance</dt><dd>23</dd></div><div><dt>Also known as</dt><dd>PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20PreciseLine%20Unit%20Controller%20ED%2019126-4.pdf/" rel="nofollow noopener" target="_blank">MicroTech 4 Lite Network Integration - BACnet MS/TP Protocol (PreciseLine Light Air Handlers) &middot; ED 19126-4 &middot; rev. 2026-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu.csv" rel="nofollow" download>Download CSV <small>310 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20PreciseLine%20Unit%20Controller%20ED%2019126-4.pdf/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/microtech-preciseline-light-ahu">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Set the MS/TP address, baud and device instance from the remote HMI, then occupy the unit with Network Occupancy Schedule (MV 9) and pick the mode with Application Mode (MV 5). Adjust the occupied heating/cooling setpoints and read Unit State, space temperature and the alarm objects. Network sensor values (space temp, OAT, humidity, CO2) are optional overrides of the local sensors.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-9">MV 9</a></td><td class="n">NetOccSchedStat</td><td>Occupancy command from the BMS schedule</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-5">MV 5</a></td><td class="n">AppModeSel</td><td>Application mode (Auto/Heat/Cool/Fan Only/Off)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-11">AV 11</a></td><td class="n">OccClgSp</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">OccHtgSp</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">ClearAlms</td><td>Clear alarms (all or by class)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-4">MV 4</a></td><td class="n">UnitState</td><td>Unit operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">EffSpaceTemp</td><td>Space temperature used for control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">aiDAT</td><td>Discharge air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-127">AV 127</a></td><td class="n">ActiveAlarm</td><td>Highest-priority active alarm number</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>No BAS-enable switch is described. Network Occupancy Schedule (MV 9) is the recommended occupancy input and applies while the local Occupancy Command (MV 8) is at its default Auto; Network Occupancy Command (MV 7) overrides the keypad. Application Mode (MV 5) takes the last valid write from either the network or the HMI. MV 36-39 can enable or disable economizer, cooling, heating and dehumidification (Null = local setting).</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No heartbeat or receive timer. All network values stay at the last valid value if communication is lost. MV 7, MV 9 and MV 36-39 return to their defaults when the controller resets.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Network Space Temperature (AV 8), Network Entering Water Temperature (AV 9), Network Outdoor Air Temperature (AV 10), Network Space CO2 (AV 22), Network Space Humidity (AV 24) and Network Outdoor Humidity (AV 25) override the local sensors; if the network value is invalid or not written, the controller falls back to the local sensor. Effective values read back on AV 1-7 and AV 23. Network Supply Fan Speed (AV 118) sets the fan speed from the BAS.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Defaults: device instance 23, MAC address 18, 38400 baud, Max Master 127, Max Info Frames 10, device name PL AHU_23.</li><li>Set addressing on the remote HMI (Unit Maintenance &gt; BACnet MSTP Set-Up, Manager level), then set Apply Changes to Yes; the controller resets.</li><li>Connect the MS/TP trunk to port T14; the remote HMI uses port TH.</li><li>Max APDU 480, no segmentation.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not write Clear Alarms (MV 3) continuously; write it only to clear a known alarm.</li><li>Some alarms use intelligent reset: they self-clear the first two times in 7 days, then lock out until cleared manually.</li><li>Active alarms can stop BAS-commanded values from taking effect.</li><li>Points for sensors or options that are not installed read 32767.</li></ul>
</section>
<h2 id="points">Daikin Applied MicroTech PreciseLine Light Air Handler Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">310 of 310 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>12</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>175</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>50</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>65</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>8</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>310</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>185</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>125</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (152)</option><option value="°F">°F (64)</option><option value="%">% (44)</option><option value="s">s (20)</option><option value="h">h (11)</option><option value="°C">°C (8)</option><option value="ppm">ppm (5)</option><option value="in. w.c.">in. w.c. (4)</option><option value="Btu/lb">Btu/lb (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>71</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied MicroTech PreciseLine Light Air Handler Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°F" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">aiDAT</td><td class="d">Discharge Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">aiRAT</td><td class="d">Return Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">aiOAT</td><td class="d">Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">aiEwtLct</td><td class="d">Entering Water/Leaving Coil Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="6" data-acc="R" data-u="%" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">aiSpaceHum</td><td class="d">Space Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="7" data-acc="R" data-u="%" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">aiRetHum</td><td class="d">Return Air Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="8" data-acc="R" data-u="%" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">aiOutHum</td><td class="d">Outdoor Air Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="9" data-acc="R" data-u="ppm" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">aiSpaceCO2</td><td class="d">Space CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="10" data-acc="R" data-u="in. w.c." id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">aiDSP</td><td class="d">Duct Static Pressure</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="11" data-acc="R" data-u="°F" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">RSSpaceTemp</td><td class="d">Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="12" data-acc="R" data-u="°F" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">aiErLWT</td><td class="d">Energy Recovery Leaving Wheel Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="13" data-acc="R" data-u="°F" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">aiErEWT</td><td class="d">Energy Recovery Entering Wheel Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">biFreezeStatus</td><td class="d">Freeze Stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=FREEZE, 1=NORMAL</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">biChgFilter</td><td class="d">Dirty Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORM_OPEN, 1=NORM_CLOSED</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">biEmergencyStop</td><td class="d">Emergency Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=STOP, 1=RUN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">biOadEndSwitch</td><td class="d">Outdoor Air Damper End Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORM_OPEN, 1=NORM_CLOSED</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">biBlockedCond</td><td class="d">Blocked Condensate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=WET, 1=DRY</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">biAirFlowStatus</td><td class="d">Air Flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NO_FLOW, 1=FLOW</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">EmergStopFltAlm</td><td class="d">Emergency Stop (alarm 220, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">FreezeFltAlm</td><td class="d">Freeze Alarm (alarm 225, manual clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">CtrlTempFltAlm</td><td class="d">Control Temp Fail (alarm 215, manual clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">AirFlwStatFltAlm</td><td class="d">Airflow Status Alert (alarm 210, intelligent reset)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">DATSensFltAlm</td><td class="d">Discharge Air Temp Sensor Fail (alarm 205, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">BlockdCndPrbAlm</td><td class="d">Blocked Condensate (alarm 188, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">SpcSensPrbAlm</td><td class="d">Space Temperature Sensor Fail (alarm 175, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">DSPSensPrbAlm</td><td class="d">Duct Static Pressure Sensor Fail (alarm 165, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">EWTPrbAlm</td><td class="d">Entering Water Temperature Sensor Fail (alarm 160, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">EWTInadqtPrbAlm</td><td class="d">Entering Water Temperature Sensor Inadequate (alarm 155, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">OATSensPrbAlm</td><td class="d">Outdoor Air Temperature Sensor Fail (alarm 150, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">CO2SensPrbAlm</td><td class="d">CO2 Sensor Fail (alarm 145, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">OutHumSensPrbAlm</td><td class="d">Outdoor Air Humidity Sensor Fail (alarm 140, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">DhumDATLoPrbAlm</td><td class="d">Dehumidification DAT Low (alarm 135, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">SpcHumSensPrbAlm</td><td class="d">Space Humidity Sensor Fail (alarm 130, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">RATSensPrbAlm</td><td class="d">Return Air Temp Sensor Fail (alarm 125, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">LCTSensPrbAlm</td><td class="d">Leaving Coil Temp Sensor Fail (alarm 120, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">DSPAlertWrnAlm</td><td class="d">Duct Static Pressure Alert (alarm 25, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">OverEconWrnAlm</td><td class="d">Over Economizing Warning (alarm 30, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">FinalFilterWrnAlrm</td><td class="d">Final Filter Warning (alarm 20, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">UnderEconWrnAlm</td><td class="d">Under Economizing Warning (alarm 35, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">ExcessOutAirWrnAlm</td><td class="d">Excess Outdoor Air Warning (alarm 40, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">OADStuckWrnAlm</td><td class="d">Outdoor Air Damper Stuck (alarm 45, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">ControlModelFltAlm</td><td class="d">Control Model Fail (alarm 230, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">VrvDKitOutdoorUnitFltAlm</td><td class="d">VRV D-Kit Outdoor Unit Fail (alarm 218, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">VrvDKitDxConnFltAlm</td><td class="d">VRV D-Kit DX Connection Fail (alarm 208, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">VrvDKitRhConnFltAlm</td><td class="d">VRV D-Kit RH Connection Fail (alarm 209, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">VrvDefrostPrbAlm</td><td class="d">VRV in Defrost (alarm 195, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">ConfigFltAlm</td><td class="d">VRV Configuration Fail (alarm 217, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">VrvDKitCommFltAlm</td><td class="d">VRV D-Kit Modbus Communication Fail (alarm 219, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">DATLowFltAlm</td><td class="d">DAT Low Temperature Fail (alarm 213, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">DATHighFltAlm</td><td class="d">DAT High Temperature Fail (alarm 212, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">EUTSensFltAlm</td><td class="d">Entering Unit Temperature Sensor Fail (alarm 216, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">EUTLowFltAlm</td><td class="d">Entering Unit Temperature Low Fail (alarm 207, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">OASzSpcSensPrbAlm</td><td class="d">OA/SZ VAV Space Temperature Sensor Fail (alarm 177, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">biErChgFilter</td><td class="d">Energy Recovery Change Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORM_OPEN, 1=NORM_CLOSED</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">RAHumPrbAlm</td><td class="d">Return Air Humidity Fail (alarm 149, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">ErLWTPrbAlm</td><td class="d">Energy Recovery Leaving Wheel Temperature Fail (alarm 148, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">ErWhlExhPrbAlm</td><td class="d">Energy Recovery Exhaust Wheel Temp Fail (alarm 147, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">ErWheelWrnAlm</td><td class="d">Energy Recovery Wheel Warning (alarm 5, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">PreFilterWrnAlrm</td><td class="d">Energy Recovery Pre-Filter Warning (alarm 15, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">A2LLeakPrbAlm</td><td class="d">A2L Leak Alarm (alarm 190, manual clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">A2LSensorPrbAlm</td><td class="d">A2L Sensor Fail Alarm (alarm 158, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">A2LCommLossPrbAlm</td><td class="d">A2L Comm Loss Alarm (alarm 157, auto clear)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="62" data-i="1" data-acc="R" data-u="" id="obj-csv-1"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1</td><td class="n">DkitErrorHexCode1</td><td class="d">VRV D-Kit Error 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="63" data-i="2" data-acc="R" data-u="" id="obj-csv-2"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2</td><td class="n">DkitErrorHexCode2</td><td class="d">VRV D-Kit Error 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="64" data-i="3" data-acc="R" data-u="" id="obj-csv-3"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3</td><td class="n">DkitErrorHexCode3</td><td class="d">VRV D-Kit Error 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="65" data-i="4" data-acc="R" data-u="" id="obj-csv-4"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">4</td><td class="n">DkitErrorHexCode4</td><td class="d">VRV D-Kit Error 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="66" data-i="5" data-acc="R" data-u="" id="obj-csv-5"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">5</td><td class="n">EvKitErrHexCode1</td><td class="d">VRV EV Kit Error 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="67" data-i="6" data-acc="R" data-u="" id="obj-csv-6"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">6</td><td class="n">EvKitErrHexCode2</td><td class="d">VRV EV Kit Error 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="68" data-i="7" data-acc="R" data-u="" id="obj-csv-7"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">7</td><td class="n">EvKitErrHexCode3</td><td class="d">VRV EV Kit Error 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="69" data-i="8" data-acc="R" data-u="" id="obj-csv-8"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">8</td><td class="n">EvKitErrHexCode4</td><td class="d">VRV EV Kit Error 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="1" data-acc="R" data-u="%" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">EffSpaceHum</td><td class="d">Effective Space Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="2" data-acc="R" data-u="ppm" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">EffSpaceCO2</td><td class="d">Effective Space CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="3" data-acc="R" data-u="°F" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">EffSpaceTemp</td><td class="d">Effective Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="4" data-acc="W" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">ControlTemp</td><td class="d">Control Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="5" data-acc="R" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">EffLCT</td><td class="d">Effective Leaving Coil Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="6" data-acc="R" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">EffEWT</td><td class="d">Effective Entering Water Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="7" data-acc="R" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">EffOAT</td><td class="d">Effective Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="8" data-acc="W" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">NetSpaceTemp</td><td class="d">Network Space Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="9" data-acc="W" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">NetEWT</td><td class="d">Network Entering Water Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="10" data-acc="W" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">NetOAT</td><td class="d">Network Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="11" data-acc="W" data-u="°F" data-min="1" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">OccClgSp</td><td class="d">Occupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="12" data-acc="W" data-u="°F" data-min="1" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">OccHtgSp</td><td class="d">Occupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="13" data-acc="W" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">OccOffDifSp</td><td class="d">Occupied Off Differential Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="14" data-acc="W" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">StandbyClgSp</td><td class="d">Standby Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="15" data-acc="W" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">StandbyHtgSp</td><td class="d">Standby Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="16" data-acc="W" data-u="°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">UnoccClgSp</td><td class="d">Unoccupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="17" data-acc="W" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">UnoccHtgSp</td><td class="d">Unoccupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="18" data-acc="W" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">UnoccOffDifSp</td><td class="d">Unoccupied Off Differential Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">HtgDATSp</td><td class="d">Discharge Air Temperature Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="20" data-acc="W" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">ClgDATSp</td><td class="d">Discharge Air Temperature Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="22" data-acc="W" data-u="ppm" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">NetSpaceCO2</td><td class="d">Network Space CO2</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="23" data-acc="R" data-u="%" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">EffOutHum</td><td class="d">Effective Outdoor Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="24" data-acc="W" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">NetSpaceHum</td><td class="d">Network Space Humidity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="25" data-acc="W" data-u="%" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">NetOutHum</td><td class="d">Network Outdoor Humidity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="26" data-acc="W" data-u="in. w.c." id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">DSPSp</td><td class="d">Duct Static Pressure Setpoint</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="27" data-acc="W" data-u="in. w.c." id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">DspDB</td><td class="d">Duct Static Pressure Deadband</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">DspGain</td><td class="d">Duct Static Pressure Gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="29" data-acc="W" data-u="s" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">DspPAT</td><td class="d">Duct Static Pressure Project Ahead Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="30" data-acc="W" data-u="s" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">DspPeriod</td><td class="d">Duct Static Pressure Sampling Period</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="31" data-acc="W" data-u="%" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">DspMaxChg</td><td class="d">Duct Static Pressure Max Change</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="32" data-acc="W" data-u="°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">SzVavDB</td><td class="d">Single Zone VAV Deadband</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">SzVavGain</td><td class="d">Single Zone VAV Gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="34" data-acc="W" data-u="s" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">SzVavPAT</td><td class="d">Single Zone VAV Project Ahead Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="35" data-acc="W" data-u="s" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">SzVavPeriod</td><td class="d">Single Zone VAV Sampling Period</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="36" data-acc="W" data-u="%" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">SzVavMaxChg</td><td class="d">Single Zone VAV Max Change</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="37" data-acc="W" data-u="in. w.c." id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">DSPHighAlarmSetpt</td><td class="d">Duct Static Pressure High Alarm</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="39" data-acc="W" data-u="%" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">SupFnCnstSpdSp</td><td class="d">Supply Fan Constant Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="40" data-acc="W" data-u="%" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">SupFnMinSpdSp</td><td class="d">Supply Fan Minimum Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="41" data-acc="W" data-u="%" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">SupFnMxSpdSp</td><td class="d">Supply Fan Maximum Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="42" data-acc="W" data-u="%" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">SupFnDhumSpfSp</td><td class="d">Supply Fan Dehumidification Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="44" data-acc="W" data-u="°F" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">HtgVlvDBSp</td><td class="d">Heating Valve Deadband</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="45" data-acc="W" data-u="s" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">HtgVlvPeriodSp</td><td class="d">Heating Valve Sampling Period</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">HtgVlvGnSp</td><td class="d">Heating Valve Gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="47" data-acc="W" data-u="s" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">HtgVlvPATSp</td><td class="d">Heating Valve Project Ahead Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="48" data-acc="W" data-u="%" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">HtgVlvMxChgSp</td><td class="d">Heating Valve Max Change</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="49" data-acc="W" data-u="°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">ClgVlvDBSp</td><td class="d">Cooling Valve Deadband</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="50" data-acc="W" data-u="s" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">ClgVlvPeriodSp</td><td class="d">Cooling Valve Sampling Period</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">ClgVlvGnSp</td><td class="d">Cooling Valve Gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="52" data-acc="W" data-u="s" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">ClgVlvPATSp</td><td class="d">Cooling Valve Project Ahead Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="53" data-acc="W" data-u="%" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">ClgVlvMxChgSp</td><td class="d">Cooling Valve Max Change</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="54" data-acc="W" data-u="s" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">CmpMnOnTmSp</td><td class="d">Compressor Minimum On Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="55" data-acc="W" data-u="s" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">CmpMnOffTmSp</td><td class="d">Compressor Minimum Off Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="56" data-acc="W" data-u="s" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">ClgIStgTmrSp</td><td class="d">Compressor Cooling Timer</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="58" data-acc="W" data-u="s" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">HtgIStgTmrSp</td><td class="d">Electric Heat Interstage Timer</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="61" data-acc="W" data-u="%" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">DmprClsdEndSwSp</td><td class="d">Outdoor Air Damper Closed Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="62" data-acc="W" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">DmprOpnEndSwSp</td><td class="d">Outdoor Air Damper Open Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="63" data-acc="W" data-u="%" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">MnDmprSwDiffSp</td><td class="d">Minimum Outdoor Air Damper Differential</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="64" data-acc="W" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">MxDmprSwDiffSp</td><td class="d">Maximum Outdoor Air Damper Differential</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="65" data-acc="W" data-u="°F" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">EconHighLimitSp</td><td class="d">Economizer High Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="66" data-acc="W" data-u="°F" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">EconLowLimitSp</td><td class="d">Economizer Low Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="67" data-acc="W" data-u="%" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">OADMinSp</td><td class="d">Outdoor Air Damper Minimum Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="68" data-acc="W" data-u="%" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">OADMaxSp</td><td class="d">Outdoor Air Damper Maximum Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="69" data-acc="W" data-u="°F" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">EconOutTmpSp</td><td class="d">Economizer Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="70" data-acc="W" data-u="Btu/lb" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">OutAirEnthSp</td><td class="d">Economizer Outdoor Air Enthalpy</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="71" data-acc="W" data-u="°F" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">EconTmpDiffSp</td><td class="d">Economizer Temperature Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="72" data-acc="W" data-u="Btu/lb" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">EconEnthDiffSp</td><td class="d">Economizer Enthalpy Differential</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="73" data-acc="W" data-u="°F" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">OATLckoutTmpSp</td><td class="d">Outdoor Air Temperature Lockout</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="74" data-acc="W" data-u="ppm" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">MnCO2Sp</td><td class="d">Outdoor Air Damper CO2 Minimum Position</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="75" data-acc="W" data-u="ppm" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">MxCO2Sp</td><td class="d">Outdoor Air Damper CO2 Maximum Position</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="76" data-acc="W" data-u="%" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">RelHumSp</td><td class="d">Indoor Relative Humidity Setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="77" data-acc="W" data-u="%" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">RelHumDiffSp</td><td class="d">Indoor Relative Humidity Differential</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="78" data-acc="W" data-u="°F" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">DewptSp</td><td class="d">Indoor Dewpoint Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="79" data-acc="W" data-u="°F" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">DewptDiffSp</td><td class="d">Indoor Dewpoint Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="80" data-acc="W" data-u="°F" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">LCTSp</td><td class="d">Leaving Coil Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="81" data-acc="W" data-u="°F" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">DhumDATSp</td><td class="d">Discharge Air Temperature Dehumidification Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="82" data-acc="W" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">ExhFnSupFnMnSp</td><td class="d">Minimum Exhaust Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="83" data-acc="W" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">ExhFnSupFnMxSp</td><td class="d">Maximum Exhaust Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="84" data-acc="W" data-u="%" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">ExhFnCnstSpdSp</td><td class="d">Exhaust Fan Constant Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="85" data-acc="W" data-u="h" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">FilterRuntime</td><td class="d">Filter Run Time</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="86" data-acc="W" data-u="h" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">SupFanRuntime</td><td class="d">Supply Fan Run Time</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="87" data-acc="W" data-u="h" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">ExhFanRuntime</td><td class="d">Exhaust Fan Run Time</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="88" data-acc="W" data-u="h" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Cmp1Runtime</td><td class="d">Compressor 1 Runtime</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="89" data-acc="W" data-u="h" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Cmp2Runtime</td><td class="d">Compressor 2 Runtime</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="90" data-acc="W" data-u="h" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Cmp3Runtime</td><td class="d">Compressor 3 Run Time</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="91" data-acc="W" data-u="h" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Cmp4Runtime</td><td class="d">Compressor 4 Runtime</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="92" data-acc="W" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">Cmp1Starts</td><td class="d">Compressor 1 Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Cmp2Starts</td><td class="d">Compressor 2 Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="94" data-acc="W" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">Cmp3Starts</td><td class="d">Compressor 3 Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="95" data-acc="W" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Cmp4Starts</td><td class="d">Compressor 4 Starts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="96" data-acc="W" data-u="h" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">ChgFilterTmSp</td><td class="d">Filter Change Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="98" data-acc="R" data-u="%" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">aoOADamper</td><td class="d">Outside Air Damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="99" data-acc="R" data-u="%" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">aoReturnAirDamper</td><td class="d">Return Air Damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="100" data-acc="R" data-u="%" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">aoSupFanSpd</td><td class="d">Supply Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="101" data-acc="R" data-u="%" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">aoExhFanSpd</td><td class="d">Exhaust Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="102" data-acc="R" data-u="%" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">aoHtgVlvSCR</td><td class="d">Heating Valve and Electric Heat</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="103" data-acc="R" data-u="%" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">aoClgVlv</td><td class="d">Cooling and Changeover Valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="104" data-acc="R" data-u="°F" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">RSOccHtgSp</td><td class="d">Room Sensor Occupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="105" data-acc="R" data-u="°F" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">RSOccClgSp</td><td class="d">Room Sensor Occupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="106" data-acc="R" data-u="°F" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">HtgSp</td><td class="d">Active Heating Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="107" data-acc="R" data-u="°F" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">ClgSp</td><td class="d">Active Cooling Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="108" data-acc="W" data-u="°F" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">MinDATTempSp</td><td class="d">Minimum DAT Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="109" data-acc="W" data-u="s" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">MinDATTmrSp</td><td class="d">Minimum DAT Temperature Timer Setpoint</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">PreviousAlarm</td><td class="d">Previous Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="113" data-acc="W" data-u="°F" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">CmpDBSp</td><td class="d">Cooling Deadband</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="114" data-acc="W" data-u="s" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">CmpPeriodSp</td><td class="d">Cooling Sampling Period</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">CmpGnSp</td><td class="d">Cooling Gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="116" data-acc="W" data-u="s" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">CmpPATSp</td><td class="d">Cooling Project Ahead Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="117" data-acc="W" data-u="°F" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">CmpMxChgSp</td><td class="d">Cooling Max Change Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="118" data-acc="W" data-u="%" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">NetSupFanSpd</td><td class="d">Network Supply Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="119" data-acc="W" data-u="°F" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">ElHtgDBSp</td><td class="d">Electric Heat Deadband</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="120" data-acc="W" data-u="s" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">ElHtgPeriodSp</td><td class="d">Electric Heat Sampling Period</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">ElHtgGnSp</td><td class="d">Electric Heat Gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="122" data-acc="W" data-u="s" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">ElHtgPATSp</td><td class="d">Electric Heat Project Ahead Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">ElHtgMxChgSp</td><td class="d">Electric Heat Max Change Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">ActiveFault</td><td class="d">Fault Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="125" data-acc="R" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">ActiveProb</td><td class="d">Problem Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="126" data-acc="R" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">ActiveWarn</td><td class="d">Warning Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="127" data-acc="R" data-u="" data-min="1" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">127</td><td class="n">ActiveAlarm</td><td class="d">Current Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="128" data-acc="R" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">MbRErrorDetail1</td><td class="d">VRV D-Kit Error Detail 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="129" data-acc="R" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">MbRErrorDetail2</td><td class="d">VRV D-Kit Error Detail 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="130" data-acc="R" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">MbRErrorDetail3</td><td class="d">VRV D-Kit Error Detail 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="131" data-acc="R" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">MbRErrorDetail4</td><td class="d">VRV D-Kit Error Detail 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="132" data-acc="W" data-u="h" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">ErwRuntime</td><td class="d">Energy Recovery Wheel Run Time</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="133" data-acc="W" data-u="h" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">ErPhRuntime</td><td class="d">Energy Recovery Preheat Run Time</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="134" data-acc="W" data-u="h" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">ErFilterRuntime</td><td class="d">Energy Recovery Filter Run Time</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="135" data-acc="R" data-u="%" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">ErCapacity</td><td class="d">Energy Recovery Wheel Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="136" data-acc="R" data-u="°F" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">DewptRA</td><td class="d">Return Air Dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="137" data-acc="R" data-u="°F" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">DewptOut</td><td class="d">Outdoor Air Dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="138" data-acc="R" data-u="%" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">ErPhCapacity</td><td class="d">Energy Recovery Preheat Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="139" data-acc="W" data-u="°F" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">OadcDBSp</td><td class="d">Outdoor Air Damper PID Deadband Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="140" data-acc="W" data-u="s" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">OadcPeriodSp</td><td class="d">Outdoor Air Damper PID Cycle Period Setpoint</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">OadcGainSp</td><td class="d">Outdoor Air Damper PID Gain Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="142" data-acc="W" data-u="s" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">OadcPATSp</td><td class="d">Outdoor Air Damper Project Ahead Time Setpoint</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="143" data-acc="W" data-u="%" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">OadcMxChgSp</td><td class="d">Outdoor Air Damper Maximum Change Setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="144" data-acc="R" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">EvErrDetail1</td><td class="d">VRV EV Kit Error Detail 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="145" data-acc="R" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">EvErrDetail2</td><td class="d">VRV EV Kit Error Detail 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="146" data-acc="R" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">EvErrDetail3</td><td class="d">VRV EV Kit Error Detail 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="147" data-acc="R" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">EvErrDetail4</td><td class="d">VRV EV Kit Error Detail 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="148" data-acc="R" data-u="°C" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">EvRDAT1</td><td class="d">EV Discharge Air Temperature 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="149" data-acc="R" data-u="°C" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">EvRDAT2</td><td class="d">EV Discharge Air Temperature 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="150" data-acc="R" data-u="°C" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">EvRDAT3</td><td class="d">EV Discharge Air Temperature 3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="151" data-acc="R" data-u="°C" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">EvRDAT4</td><td class="d">EV Discharge Air Temperature 4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="152" data-acc="R" data-u="°F" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">EvRRhGasTemp1</td><td class="d">EV RH Gas Temperature 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="153" data-acc="R" data-u="°F" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">EvRRhGasTemp2</td><td class="d">EV RH Gas Temperature 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="154" data-acc="R" data-u="°F" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">EvRRhGasTemp3</td><td class="d">EV RH Gas Temperature 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="155" data-acc="R" data-u="°F" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">EvRRhGasTemp4</td><td class="d">EV RH Gas Temperature 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="156" data-acc="R" data-u="%" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">EvRDxEVlvFlowRa1</td><td class="d">EV DX Valve Flow Ratio 1 (0 = closed, 1 = full flow)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="157" data-acc="R" data-u="%" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">EvRDxEVlvFlowRa2</td><td class="d">EV DX Valve Flow Ratio 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="158" data-acc="R" data-u="%" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">EvRDxEVlvFlowRa3</td><td class="d">EV DX Valve Flow Ratio 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="159" data-acc="R" data-u="%" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">EvRDxEVlvFlowRa4</td><td class="d">EV DX Valve Flow Ratio 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="160" data-acc="R" data-u="°F" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">EvRDxGasTemp1</td><td class="d">EV DX Gas Temperature 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="161" data-acc="R" data-u="°F" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">EvRDxGasTemp2</td><td class="d">EV DX Gas Temperature 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="162" data-acc="R" data-u="°F" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">EvRDxGasTemp3</td><td class="d">EV DX Gas Temperature 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="163" data-acc="R" data-u="°F" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">EvRDxGasTemp4</td><td class="d">EV DX Gas Temperature 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="164" data-acc="R" data-u="°F" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">EvRDxLiqTemp1</td><td class="d">EV DX Liquid Temperature 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="165" data-acc="R" data-u="°F" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">EvRDxLiqTemp2</td><td class="d">EV DX Liquid Temperature 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="166" data-acc="R" data-u="°F" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">EvRDxLiqTemp3</td><td class="d">EV DX Liquid Temperature 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="167" data-acc="R" data-u="°F" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">EvRDxLiqTemp4</td><td class="d">EV DX Liquid Temperature 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="168" data-acc="R" data-u="" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">EvRErrorCode1</td><td class="d">EV Error Code 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="169" data-acc="R" data-u="" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">EvRErrorCode2</td><td class="d">EV Error Code 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="170" data-acc="R" data-u="" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">EvRErrorCode3</td><td class="d">EV Error Code 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="171" data-acc="R" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">EvRErrorCode4</td><td class="d">EV Error Code 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="172" data-acc="R" data-u="%" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">EvRRhEVlvFlowRa1</td><td class="d">EV RH Valve Flow Ratio 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="173" data-acc="R" data-u="%" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">EvRRhEVlvFlowRa2</td><td class="d">EV RH Valve Flow Ratio 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="174" data-acc="R" data-u="%" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">EvRRhEVlvFlowRa3</td><td class="d">EV RH Valve Flow Ratio 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="175" data-acc="R" data-u="%" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">EvRRhEVlvFlowRa4</td><td class="d">EV RH Valve Flow Ratio 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="176" data-acc="R" data-u="°C" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">EvRRhLiqTemp1</td><td class="d">EV RH Liquid Temperature 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="177" data-acc="R" data-u="°C" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">EvRRhLiqTemp2</td><td class="d">EV RH Liquid Temperature 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="178" data-acc="R" data-u="°C" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">EvRRhLiqTemp3</td><td class="d">EV RH Liquid Temperature 3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="179" data-acc="R" data-u="°C" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">EvRRhLiqTemp4</td><td class="d">EV RH Liquid Temperature 4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="180" data-acc="R" data-u="°F" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">EvRSuctionAirTemp</td><td class="d">EV Read Suction Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="181" data-acc="R" data-u="°F" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">EvWDAT</td><td class="d">EV Write Discharge Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="182" data-acc="R" data-u="°F" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">EvWDatTarget</td><td class="d">EV Write Dewpoint Target</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="183" data-acc="R" data-u="°F" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">EvWDewptTargetDiff</td><td class="d">EV Write Dewpoint Target Difference</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="184" data-acc="W" data-u="s" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">CompfanOffDly</td><td class="d">DX Coil Compressor Off Delay Setpoint</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="245" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">MSTPUnitSupport</td><td class="d">BACnet Units of Measurement</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Si, 2=English</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="246" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ClearAlms</td><td class="d">Clear Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Clrflts, 3=Clrprblms, 4=Clrwrngs, 5=Clrallalms</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="247" data-i="4" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">UnitState</td><td class="d">Unit State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=HEAT, 3=COOL, 4=ECONO, 5=ECONO_COOL, 6=DEHUMID, 7=FANONLY, 8=OVERRIDE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="248" data-i="5" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">AppModeSel</td><td class="d">Application Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=AUTO, 2=HEAT, 3=COOL, 4=FANONLY, 5=OFF</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="249" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">EffOcc</td><td class="d">Effective Occupancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OCCUPIED, 2=UNOCCUPIED, 3=BYPASS, 4=STANDBY</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="250" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">NetOccOrSel</td><td class="d">Network Occupancy Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OCCUPIED, 2=UNOCCUPIED, 3=BYPASS, 4=STANDBY, 5=NULL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="251" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">KeyOccOrSel</td><td class="d">Occupancy Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OCCUPIED, 2=UNOCCUPIED, 3=BYPASS, 4=STANDBY, 5=AUTO</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="252" data-i="9" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">NetOccSchedStat</td><td class="d">Network Occupancy Schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OCCUPIED, 2=UNOCCUPIED, 3=STANDBY, 4=NULL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="253" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">IntSchedStat</td><td class="d">Occupancy Schedule Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=NULL, 2=UNOCCUPIED, 3=OCCUPIED</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="254" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">ExhFnEnSel</td><td class="d">Exhaust Fan Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DISABLED, 2=ENABLED</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="255" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">DhumMethodSel</td><td class="d">Dehumidification Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=REL_HUM, 2=DEWPT</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="256" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">EconEndSwCalibCmd</td><td class="d">Economizer OAD End Switch Calibration Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NO, 2=YES</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="257" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">EconStrategySel</td><td class="d">Economizer Control Strategy Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=OAT, 3=ENTHALPY_OUT, 4=TEMP_DIFF, 5=ENTHALPY_DIFF</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="258" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">RADmprSclgSel</td><td class="d">Return Air Damper Scaling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=LINEAR, 2=SQUARED</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="259" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">OADScalingSel</td><td class="d">Outdoor Air Damper Scaling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=LINEAR, 2=SQUARED</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="260" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">OATLckoutSel</td><td class="d">OA Outdoor Air Lockout Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DISABLED, 2=ENABLED</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="261" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">FilterChgSel</td><td class="d">Filter Change Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=RUNTIME, 3=BINARY_INPUT, 4=BOTH</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="262" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">boHtgStg1</td><td class="d">Heating Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="263" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">boHtgStg2</td><td class="d">Heating Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="264" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">boHtgStg3</td><td class="d">Heating Stage 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="265" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">boHtgStg4</td><td class="d">Heating Stage 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="266" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">boClgStg1</td><td class="d">Cooling Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="267" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">boClgStg2</td><td class="d">Cooling Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="268" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">boClgStg3</td><td class="d">Cooling Stage 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="269" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">boClgStg4</td><td class="d">Cooling Stage 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="270" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">boSupFanEn</td><td class="d">Supply Fan Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=DISABLED, 2=ENABLED</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="271" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">boExhFanEn</td><td class="d">Exhaust Fan Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=DISABLED, 2=ENABLED</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="272" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">boVAVBoxEn</td><td class="d">VAV Box Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=DISABLED, 2=ENABLED</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="273" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">NetEconEn</td><td class="d">Economizer Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DISABLED, 2=ENABLED, 3=NULL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="274" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">NetClgEn</td><td class="d">Cool Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DISABLED, 2=ENABLED, 3=NULL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="275" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">NetHtgEn</td><td class="d">Heat Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DISABLED, 2=ENABLED, 3=NULL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="276" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">NetDehumEn</td><td class="d">Dehumidification Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DISABLED, 2=ENABLED, 3=NULL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="277" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">FnCyclingSel</td><td class="d">Fan Cycling Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ON, 2=CYCLE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="278" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">LeadCmpSel</td><td class="d">Lead Compressor Select Method</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=RUN_HOURS, 2=COMP1</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="279" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">MbRErrorSys1</td><td class="d">VRV D-Kit System Error 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Warning, 3=Alarm, 4=Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="280" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">MbRErrorSys2</td><td class="d">VRV D-Kit System Error 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Warning, 3=Alarm, 4=Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="281" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">MbRErrorSys3</td><td class="d">VRV D-Kit System Error 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Warning, 3=Alarm, 4=Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="282" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">MbRErrorSys4</td><td class="d">VRV D-Kit System Error 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Warning, 3=Alarm, 4=Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="283" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">RefrigerantCfgType</td><td class="d">A2L Refrigerant Configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=R410a, 2=R32, 3=R454b</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="284" data-i="47" data-acc="R" data-u="" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">A2LNumSensors</td><td class="d">A2L Sensor Configuration (number of leak sensors, 0-3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="285" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-mv-48"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48</td><td class="n">EvRErrorSys1</td><td class="d">EV Kit System Error 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Warning, 3=Alarm, 4=Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="286" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">EvRErrorSys2</td><td class="d">EV Kit System Error 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Warning, 3=Alarm, 4=Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="287" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-mv-50"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50</td><td class="n">EvRErrorSys3</td><td class="d">EV Kit System Error 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Warning, 3=Alarm, 4=Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="288" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">EvRErrorSys4</td><td class="d">EV Kit System Error 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Warning, 3=Alarm, 4=Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="289" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-mv-52"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">52</td><td class="n">EvRComp</td><td class="d">EV Overall Compressor Read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="290" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-mv-53"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53</td><td class="n">EvRComp1</td><td class="d">EV Compressor 1 Read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="291" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-mv-54"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">54</td><td class="n">EvRComp2</td><td class="d">EV Compressor 2 Read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="292" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-mv-55"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">55</td><td class="n">EvRComp3</td><td class="d">EV Compressor 3 Read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="293" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-mv-56"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56</td><td class="n">EvRComp4</td><td class="d">EV Compressor 4 Read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="294" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">EvRDefrost</td><td class="d">EV Overall Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="295" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">EvRDefrost1</td><td class="d">EV Defrost - Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="296" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">EvRDefrost2</td><td class="d">EV Defrost - Compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="297" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-mv-60"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">60</td><td class="n">EvRDefrost3</td><td class="d">EV Defrost - Compressor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="298" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-mv-61"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">61</td><td class="n">EvRDefrost4</td><td class="d">EV Defrost - Compressor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="299" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-mv-62"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">62</td><td class="n">EvRFanReq</td><td class="d">EV Overall Fan Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="300" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-mv-63"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">63</td><td class="n">EvRFanReq1</td><td class="d">EV Fan Request 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="301" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-mv-64"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64</td><td class="n">EvRFanReq2</td><td class="d">EV Fan Request 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="302" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-mv-65"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">65</td><td class="n">EvRFanReq3</td><td class="d">EV Fan Request 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="303" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-mv-66"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">66</td><td class="n">EvRFanReq4</td><td class="d">EV Fan Request 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="304" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-mv-67"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">67</td><td class="n">EvWDxCoilReq</td><td class="d">EV DX Coil Request Write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="305" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-mv-68"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">68</td><td class="n">EvWDxOpMode</td><td class="d">EV Operational Mode Write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Cooling, 2=Heating, 3=Fan, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="306" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-mv-69"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">69</td><td class="n">ErWFanStatus</td><td class="d">EV Fan Status Write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="307" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">EvWRefrigLeak</td><td class="d">EV Fan Refrigerant Leak Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Abnormal, 2=Normal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="308" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">EvWRhCoilReq</td><td class="d">EV RH Coil Request Write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="309" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">EvWStopDrive</td><td class="d">EV Stop/Drive Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Stop, 2=Drive</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied MicroTech PreciseLine AHU point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>aiDAT</li><li><a href="#obj-ai-2"><code>AI2</code></a>aiRAT</li><li><a href="#obj-ai-3"><code>AI3</code></a>aiOAT</li><li><a href="#obj-ai-5"><code>AI5</code></a>aiEwtLct</li><li><a href="#obj-ai-6"><code>AI6</code></a>aiSpaceHum</li><li><a href="#obj-ai-7"><code>AI7</code></a>aiRetHum</li><li><a href="#obj-ai-8"><code>AI8</code></a>aiOutHum</li><li><a href="#obj-ai-9"><code>AI9</code></a>aiSpaceCO2</li><li><a href="#obj-ai-10"><code>AI10</code></a>aiDSP</li><li><a href="#obj-ai-11"><code>AI11</code></a>RSSpaceTemp</li><li><a href="#obj-ai-12"><code>AI12</code></a>aiErLWT</li><li><a href="#obj-ai-13"><code>AI13</code></a>aiErEWT</li><li><a href="#obj-bi-1"><code>BI1</code></a>biFreezeStatus</li><li><a href="#obj-bi-2"><code>BI2</code></a>biChgFilter</li><li><a href="#obj-bi-3"><code>BI3</code></a>biEmergencyStop</li><li><a href="#obj-bi-4"><code>BI4</code></a>biOadEndSwitch</li><li><a href="#obj-bi-5"><code>BI5</code></a>biBlockedCond</li><li><a href="#obj-bi-6"><code>BI6</code></a>biAirFlowStatus</li><li><a href="#obj-bi-7"><code>BI7</code></a>EmergStopFltAlm</li><li><a href="#obj-bi-8"><code>BI8</code></a>FreezeFltAlm</li><li><a href="#obj-bi-9"><code>BI9</code></a>CtrlTempFltAlm</li><li><a href="#obj-bi-10"><code>BI10</code></a>AirFlwStatFltAlm</li><li><a href="#obj-bi-11"><code>BI11</code></a>DATSensFltAlm</li><li><a href="#obj-bi-12"><code>BI12</code></a>BlockdCndPrbAlm</li><li><a href="#obj-bi-13"><code>BI13</code></a>SpcSensPrbAlm</li><li><a href="#obj-bi-14"><code>BI14</code></a>DSPSensPrbAlm</li><li><a href="#obj-bi-15"><code>BI15</code></a>EWTPrbAlm</li><li><a href="#obj-bi-16"><code>BI16</code></a>EWTInadqtPrbAlm</li><li><a href="#obj-bi-17"><code>BI17</code></a>OATSensPrbAlm</li><li><a href="#obj-bi-18"><code>BI18</code></a>CO2SensPrbAlm</li><li><a href="#obj-bi-19"><code>BI19</code></a>OutHumSensPrbAlm</li><li><a href="#obj-bi-20"><code>BI20</code></a>DhumDATLoPrbAlm</li><li><a href="#obj-bi-21"><code>BI21</code></a>SpcHumSensPrbAlm</li><li><a href="#obj-bi-22"><code>BI22</code></a>RATSensPrbAlm</li><li><a href="#obj-bi-23"><code>BI23</code></a>LCTSensPrbAlm</li><li><a href="#obj-bi-24"><code>BI24</code></a>DSPAlertWrnAlm</li><li><a href="#obj-bi-25"><code>BI25</code></a>OverEconWrnAlm</li><li><a href="#obj-bi-26"><code>BI26</code></a>FinalFilterWrnAlrm</li><li><a href="#obj-bi-27"><code>BI27</code></a>UnderEconWrnAlm</li><li><a href="#obj-bi-28"><code>BI28</code></a>ExcessOutAirWrnAlm</li><li><a href="#obj-bi-29"><code>BI29</code></a>OADStuckWrnAlm</li><li><a href="#obj-bi-30"><code>BI30</code></a>ControlModelFltAlm</li><li><a href="#obj-bi-31"><code>BI31</code></a>VrvDKitOutdoorUnitFltAlm</li><li><a href="#obj-bi-32"><code>BI32</code></a>VrvDKitDxConnFltAlm</li><li><a href="#obj-bi-33"><code>BI33</code></a>VrvDKitRhConnFltAlm</li><li><a href="#obj-bi-34"><code>BI34</code></a>VrvDefrostPrbAlm</li><li><a href="#obj-bi-36"><code>BI36</code></a>ConfigFltAlm</li><li><a href="#obj-bi-38"><code>BI38</code></a>VrvDKitCommFltAlm</li><li><a href="#obj-bi-39"><code>BI39</code></a>DATLowFltAlm</li><li><a href="#obj-bi-40"><code>BI40</code></a>DATHighFltAlm</li><li><a href="#obj-bi-41"><code>BI41</code></a>EUTSensFltAlm</li><li><a href="#obj-bi-42"><code>BI42</code></a>EUTLowFltAlm</li><li><a href="#obj-bi-43"><code>BI43</code></a>OASzSpcSensPrbAlm</li><li><a href="#obj-bi-44"><code>BI44</code></a>biErChgFilter</li><li><a href="#obj-bi-45"><code>BI45</code></a>RAHumPrbAlm</li><li><a href="#obj-bi-46"><code>BI46</code></a>ErLWTPrbAlm</li><li><a href="#obj-bi-47"><code>BI47</code></a>ErWhlExhPrbAlm</li><li><a href="#obj-bi-48"><code>BI48</code></a>ErWheelWrnAlm</li><li><a href="#obj-bi-49"><code>BI49</code></a>PreFilterWrnAlrm</li><li><a href="#obj-bi-50"><code>BI50</code></a>A2LLeakPrbAlm</li><li><a href="#obj-bi-51"><code>BI51</code></a>A2LSensorPrbAlm</li><li><a href="#obj-bi-52"><code>BI52</code></a>A2LCommLossPrbAlm</li><li><a href="#obj-csv-1"><code>CSV1</code></a>DkitErrorHexCode1</li><li><a href="#obj-csv-2"><code>CSV2</code></a>DkitErrorHexCode2</li><li><a href="#obj-csv-3"><code>CSV3</code></a>DkitErrorHexCode3</li><li><a href="#obj-csv-4"><code>CSV4</code></a>DkitErrorHexCode4</li><li><a href="#obj-csv-5"><code>CSV5</code></a>EvKitErrHexCode1</li><li><a href="#obj-csv-6"><code>CSV6</code></a>EvKitErrHexCode2</li><li><a href="#obj-csv-7"><code>CSV7</code></a>EvKitErrHexCode3</li><li><a href="#obj-csv-8"><code>CSV8</code></a>EvKitErrHexCode4</li><li><a href="#obj-av-1"><code>AV1</code></a>EffSpaceHum</li><li><a href="#obj-av-2"><code>AV2</code></a>EffSpaceCO2</li><li><a href="#obj-av-3"><code>AV3</code></a>EffSpaceTemp</li><li><a href="#obj-av-4"><code>AV4</code></a>ControlTemp</li><li><a href="#obj-av-5"><code>AV5</code></a>EffLCT</li><li><a href="#obj-av-6"><code>AV6</code></a>EffEWT</li><li><a href="#obj-av-7"><code>AV7</code></a>EffOAT</li><li><a href="#obj-av-8"><code>AV8</code></a>NetSpaceTemp</li><li><a href="#obj-av-9"><code>AV9</code></a>NetEWT</li><li><a href="#obj-av-10"><code>AV10</code></a>NetOAT</li><li><a href="#obj-av-11"><code>AV11</code></a>OccClgSp</li><li><a href="#obj-av-12"><code>AV12</code></a>OccHtgSp</li><li><a href="#obj-av-13"><code>AV13</code></a>OccOffDifSp</li><li><a href="#obj-av-14"><code>AV14</code></a>StandbyClgSp</li><li><a href="#obj-av-15"><code>AV15</code></a>StandbyHtgSp</li><li><a href="#obj-av-16"><code>AV16</code></a>UnoccClgSp</li><li><a href="#obj-av-17"><code>AV17</code></a>UnoccHtgSp</li><li><a href="#obj-av-18"><code>AV18</code></a>UnoccOffDifSp</li><li><a href="#obj-av-19"><code>AV19</code></a>HtgDATSp</li><li><a href="#obj-av-20"><code>AV20</code></a>ClgDATSp</li><li><a href="#obj-av-22"><code>AV22</code></a>NetSpaceCO2</li><li><a href="#obj-av-23"><code>AV23</code></a>EffOutHum</li><li><a href="#obj-av-24"><code>AV24</code></a>NetSpaceHum</li><li><a href="#obj-av-25"><code>AV25</code></a>NetOutHum</li><li><a href="#obj-av-26"><code>AV26</code></a>DSPSp</li><li><a href="#obj-av-27"><code>AV27</code></a>DspDB</li><li><a href="#obj-av-28"><code>AV28</code></a>DspGain</li><li><a href="#obj-av-29"><code>AV29</code></a>DspPAT</li><li><a href="#obj-av-30"><code>AV30</code></a>DspPeriod</li><li><a href="#obj-av-31"><code>AV31</code></a>DspMaxChg</li><li><a href="#obj-av-32"><code>AV32</code></a>SzVavDB</li><li><a href="#obj-av-33"><code>AV33</code></a>SzVavGain</li><li><a href="#obj-av-34"><code>AV34</code></a>SzVavPAT</li><li><a href="#obj-av-35"><code>AV35</code></a>SzVavPeriod</li><li><a href="#obj-av-36"><code>AV36</code></a>SzVavMaxChg</li><li><a href="#obj-av-37"><code>AV37</code></a>DSPHighAlarmSetpt</li><li><a href="#obj-av-39"><code>AV39</code></a>SupFnCnstSpdSp</li><li><a href="#obj-av-40"><code>AV40</code></a>SupFnMinSpdSp</li><li><a href="#obj-av-41"><code>AV41</code></a>SupFnMxSpdSp</li><li><a href="#obj-av-42"><code>AV42</code></a>SupFnDhumSpfSp</li><li><a href="#obj-av-44"><code>AV44</code></a>HtgVlvDBSp</li><li><a href="#obj-av-45"><code>AV45</code></a>HtgVlvPeriodSp</li><li><a href="#obj-av-46"><code>AV46</code></a>HtgVlvGnSp</li><li><a href="#obj-av-47"><code>AV47</code></a>HtgVlvPATSp</li><li><a href="#obj-av-48"><code>AV48</code></a>HtgVlvMxChgSp</li><li><a href="#obj-av-49"><code>AV49</code></a>ClgVlvDBSp</li><li><a href="#obj-av-50"><code>AV50</code></a>ClgVlvPeriodSp</li><li><a href="#obj-av-51"><code>AV51</code></a>ClgVlvGnSp</li><li><a href="#obj-av-52"><code>AV52</code></a>ClgVlvPATSp</li><li><a href="#obj-av-53"><code>AV53</code></a>ClgVlvMxChgSp</li><li><a href="#obj-av-54"><code>AV54</code></a>CmpMnOnTmSp</li><li><a href="#obj-av-55"><code>AV55</code></a>CmpMnOffTmSp</li><li><a href="#obj-av-56"><code>AV56</code></a>ClgIStgTmrSp</li><li><a href="#obj-av-58"><code>AV58</code></a>HtgIStgTmrSp</li><li><a href="#obj-av-61"><code>AV61</code></a>DmprClsdEndSwSp</li><li><a href="#obj-av-62"><code>AV62</code></a>DmprOpnEndSwSp</li><li><a href="#obj-av-63"><code>AV63</code></a>MnDmprSwDiffSp</li><li><a href="#obj-av-64"><code>AV64</code></a>MxDmprSwDiffSp</li><li><a href="#obj-av-65"><code>AV65</code></a>EconHighLimitSp</li><li><a href="#obj-av-66"><code>AV66</code></a>EconLowLimitSp</li><li><a href="#obj-av-67"><code>AV67</code></a>OADMinSp</li><li><a href="#obj-av-68"><code>AV68</code></a>OADMaxSp</li><li><a href="#obj-av-69"><code>AV69</code></a>EconOutTmpSp</li><li><a href="#obj-av-70"><code>AV70</code></a>OutAirEnthSp</li><li><a href="#obj-av-71"><code>AV71</code></a>EconTmpDiffSp</li><li><a href="#obj-av-72"><code>AV72</code></a>EconEnthDiffSp</li><li><a href="#obj-av-73"><code>AV73</code></a>OATLckoutTmpSp</li><li><a href="#obj-av-74"><code>AV74</code></a>MnCO2Sp</li><li><a href="#obj-av-75"><code>AV75</code></a>MxCO2Sp</li><li><a href="#obj-av-76"><code>AV76</code></a>RelHumSp</li><li><a href="#obj-av-77"><code>AV77</code></a>RelHumDiffSp</li><li><a href="#obj-av-78"><code>AV78</code></a>DewptSp</li><li><a href="#obj-av-79"><code>AV79</code></a>DewptDiffSp</li><li><a href="#obj-av-80"><code>AV80</code></a>LCTSp</li><li><a href="#obj-av-81"><code>AV81</code></a>DhumDATSp</li><li><a href="#obj-av-82"><code>AV82</code></a>ExhFnSupFnMnSp</li><li><a href="#obj-av-83"><code>AV83</code></a>ExhFnSupFnMxSp</li><li><a href="#obj-av-84"><code>AV84</code></a>ExhFnCnstSpdSp</li><li><a href="#obj-av-85"><code>AV85</code></a>FilterRuntime</li><li><a href="#obj-av-86"><code>AV86</code></a>SupFanRuntime</li><li><a href="#obj-av-87"><code>AV87</code></a>ExhFanRuntime</li><li><a href="#obj-av-88"><code>AV88</code></a>Cmp1Runtime</li><li><a href="#obj-av-89"><code>AV89</code></a>Cmp2Runtime</li><li><a href="#obj-av-90"><code>AV90</code></a>Cmp3Runtime</li><li><a href="#obj-av-91"><code>AV91</code></a>Cmp4Runtime</li><li><a href="#obj-av-92"><code>AV92</code></a>Cmp1Starts</li><li><a href="#obj-av-93"><code>AV93</code></a>Cmp2Starts</li><li><a href="#obj-av-94"><code>AV94</code></a>Cmp3Starts</li><li><a href="#obj-av-95"><code>AV95</code></a>Cmp4Starts</li><li><a href="#obj-av-96"><code>AV96</code></a>ChgFilterTmSp</li><li><a href="#obj-av-98"><code>AV98</code></a>aoOADamper</li><li><a href="#obj-av-99"><code>AV99</code></a>aoReturnAirDamper</li><li><a href="#obj-av-100"><code>AV100</code></a>aoSupFanSpd</li><li><a href="#obj-av-101"><code>AV101</code></a>aoExhFanSpd</li><li><a href="#obj-av-102"><code>AV102</code></a>aoHtgVlvSCR</li><li><a href="#obj-av-103"><code>AV103</code></a>aoClgVlv</li><li><a href="#obj-av-104"><code>AV104</code></a>RSOccHtgSp</li><li><a href="#obj-av-105"><code>AV105</code></a>RSOccClgSp</li><li><a href="#obj-av-106"><code>AV106</code></a>HtgSp</li><li><a href="#obj-av-107"><code>AV107</code></a>ClgSp</li><li><a href="#obj-av-108"><code>AV108</code></a>MinDATTempSp</li><li><a href="#obj-av-109"><code>AV109</code></a>MinDATTmrSp</li><li><a href="#obj-av-112"><code>AV112</code></a>PreviousAlarm</li><li><a href="#obj-av-113"><code>AV113</code></a>CmpDBSp</li><li><a href="#obj-av-114"><code>AV114</code></a>CmpPeriodSp</li><li><a href="#obj-av-115"><code>AV115</code></a>CmpGnSp</li><li><a href="#obj-av-116"><code>AV116</code></a>CmpPATSp</li><li><a href="#obj-av-117"><code>AV117</code></a>CmpMxChgSp</li><li><a href="#obj-av-118"><code>AV118</code></a>NetSupFanSpd</li><li><a href="#obj-av-119"><code>AV119</code></a>ElHtgDBSp</li><li><a href="#obj-av-120"><code>AV120</code></a>ElHtgPeriodSp</li><li><a href="#obj-av-121"><code>AV121</code></a>ElHtgGnSp</li><li><a href="#obj-av-122"><code>AV122</code></a>ElHtgPATSp</li><li><a href="#obj-av-123"><code>AV123</code></a>ElHtgMxChgSp</li><li><a href="#obj-av-124"><code>AV124</code></a>ActiveFault</li><li><a href="#obj-av-125"><code>AV125</code></a>ActiveProb</li><li><a href="#obj-av-126"><code>AV126</code></a>ActiveWarn</li><li><a href="#obj-av-127"><code>AV127</code></a>ActiveAlarm</li><li><a href="#obj-av-128"><code>AV128</code></a>MbRErrorDetail1</li><li><a href="#obj-av-129"><code>AV129</code></a>MbRErrorDetail2</li><li><a href="#obj-av-130"><code>AV130</code></a>MbRErrorDetail3</li><li><a href="#obj-av-131"><code>AV131</code></a>MbRErrorDetail4</li><li><a href="#obj-av-132"><code>AV132</code></a>ErwRuntime</li><li><a href="#obj-av-133"><code>AV133</code></a>ErPhRuntime</li><li><a href="#obj-av-134"><code>AV134</code></a>ErFilterRuntime</li><li><a href="#obj-av-135"><code>AV135</code></a>ErCapacity</li><li><a href="#obj-av-136"><code>AV136</code></a>DewptRA</li><li><a href="#obj-av-137"><code>AV137</code></a>DewptOut</li><li><a href="#obj-av-138"><code>AV138</code></a>ErPhCapacity</li><li><a href="#obj-av-139"><code>AV139</code></a>OadcDBSp</li><li><a href="#obj-av-140"><code>AV140</code></a>OadcPeriodSp</li><li><a href="#obj-av-141"><code>AV141</code></a>OadcGainSp</li><li><a href="#obj-av-142"><code>AV142</code></a>OadcPATSp</li><li><a href="#obj-av-143"><code>AV143</code></a>OadcMxChgSp</li><li><a href="#obj-av-144"><code>AV144</code></a>EvErrDetail1</li><li><a href="#obj-av-145"><code>AV145</code></a>EvErrDetail2</li><li><a href="#obj-av-146"><code>AV146</code></a>EvErrDetail3</li><li><a href="#obj-av-147"><code>AV147</code></a>EvErrDetail4</li><li><a href="#obj-av-148"><code>AV148</code></a>EvRDAT1</li><li><a href="#obj-av-149"><code>AV149</code></a>EvRDAT2</li><li><a href="#obj-av-150"><code>AV150</code></a>EvRDAT3</li><li><a href="#obj-av-151"><code>AV151</code></a>EvRDAT4</li><li><a href="#obj-av-152"><code>AV152</code></a>EvRRhGasTemp1</li><li><a href="#obj-av-153"><code>AV153</code></a>EvRRhGasTemp2</li><li><a href="#obj-av-154"><code>AV154</code></a>EvRRhGasTemp3</li><li><a href="#obj-av-155"><code>AV155</code></a>EvRRhGasTemp4</li><li><a href="#obj-av-156"><code>AV156</code></a>EvRDxEVlvFlowRa1</li><li><a href="#obj-av-157"><code>AV157</code></a>EvRDxEVlvFlowRa2</li><li><a href="#obj-av-158"><code>AV158</code></a>EvRDxEVlvFlowRa3</li><li><a href="#obj-av-159"><code>AV159</code></a>EvRDxEVlvFlowRa4</li><li><a href="#obj-av-160"><code>AV160</code></a>EvRDxGasTemp1</li><li><a href="#obj-av-161"><code>AV161</code></a>EvRDxGasTemp2</li><li><a href="#obj-av-162"><code>AV162</code></a>EvRDxGasTemp3</li><li><a href="#obj-av-163"><code>AV163</code></a>EvRDxGasTemp4</li><li><a href="#obj-av-164"><code>AV164</code></a>EvRDxLiqTemp1</li><li><a href="#obj-av-165"><code>AV165</code></a>EvRDxLiqTemp2</li><li><a href="#obj-av-166"><code>AV166</code></a>EvRDxLiqTemp3</li><li><a href="#obj-av-167"><code>AV167</code></a>EvRDxLiqTemp4</li><li><a href="#obj-av-168"><code>AV168</code></a>EvRErrorCode1</li><li><a href="#obj-av-169"><code>AV169</code></a>EvRErrorCode2</li><li><a href="#obj-av-170"><code>AV170</code></a>EvRErrorCode3</li><li><a href="#obj-av-171"><code>AV171</code></a>EvRErrorCode4</li><li><a href="#obj-av-172"><code>AV172</code></a>EvRRhEVlvFlowRa1</li><li><a href="#obj-av-173"><code>AV173</code></a>EvRRhEVlvFlowRa2</li><li><a href="#obj-av-174"><code>AV174</code></a>EvRRhEVlvFlowRa3</li><li><a href="#obj-av-175"><code>AV175</code></a>EvRRhEVlvFlowRa4</li><li><a href="#obj-av-176"><code>AV176</code></a>EvRRhLiqTemp1</li><li><a href="#obj-av-177"><code>AV177</code></a>EvRRhLiqTemp2</li><li><a href="#obj-av-178"><code>AV178</code></a>EvRRhLiqTemp3</li><li><a href="#obj-av-179"><code>AV179</code></a>EvRRhLiqTemp4</li><li><a href="#obj-av-180"><code>AV180</code></a>EvRSuctionAirTemp</li><li><a href="#obj-av-181"><code>AV181</code></a>EvWDAT</li><li><a href="#obj-av-182"><code>AV182</code></a>EvWDatTarget</li><li><a href="#obj-av-183"><code>AV183</code></a>EvWDewptTargetDiff</li><li><a href="#obj-av-184"><code>AV184</code></a>CompfanOffDly</li><li><a href="#obj-mv-1"><code>MV1</code></a>MSTPUnitSupport</li><li><a href="#obj-mv-3"><code>MV3</code></a>ClearAlms</li><li><a href="#obj-mv-4"><code>MV4</code></a>UnitState</li><li><a href="#obj-mv-5"><code>MV5</code></a>AppModeSel</li><li><a href="#obj-mv-6"><code>MV6</code></a>EffOcc</li><li><a href="#obj-mv-7"><code>MV7</code></a>NetOccOrSel</li><li><a href="#obj-mv-8"><code>MV8</code></a>KeyOccOrSel</li><li><a href="#obj-mv-9"><code>MV9</code></a>NetOccSchedStat</li><li><a href="#obj-mv-10"><code>MV10</code></a>IntSchedStat</li><li><a href="#obj-mv-11"><code>MV11</code></a>ExhFnEnSel</li><li><a href="#obj-mv-12"><code>MV12</code></a>DhumMethodSel</li><li><a href="#obj-mv-13"><code>MV13</code></a>EconEndSwCalibCmd</li><li><a href="#obj-mv-14"><code>MV14</code></a>EconStrategySel</li><li><a href="#obj-mv-15"><code>MV15</code></a>RADmprSclgSel</li><li><a href="#obj-mv-16"><code>MV16</code></a>OADScalingSel</li><li><a href="#obj-mv-17"><code>MV17</code></a>OATLckoutSel</li><li><a href="#obj-mv-18"><code>MV18</code></a>FilterChgSel</li><li><a href="#obj-mv-19"><code>MV19</code></a>boHtgStg1</li><li><a href="#obj-mv-20"><code>MV20</code></a>boHtgStg2</li><li><a href="#obj-mv-21"><code>MV21</code></a>boHtgStg3</li><li><a href="#obj-mv-22"><code>MV22</code></a>boHtgStg4</li><li><a href="#obj-mv-23"><code>MV23</code></a>boClgStg1</li><li><a href="#obj-mv-24"><code>MV24</code></a>boClgStg2</li><li><a href="#obj-mv-25"><code>MV25</code></a>boClgStg3</li><li><a href="#obj-mv-26"><code>MV26</code></a>boClgStg4</li><li><a href="#obj-mv-27"><code>MV27</code></a>boSupFanEn</li><li><a href="#obj-mv-28"><code>MV28</code></a>boExhFanEn</li><li><a href="#obj-mv-29"><code>MV29</code></a>boVAVBoxEn</li><li><a href="#obj-mv-36"><code>MV36</code></a>NetEconEn</li><li><a href="#obj-mv-37"><code>MV37</code></a>NetClgEn</li><li><a href="#obj-mv-38"><code>MV38</code></a>NetHtgEn</li><li><a href="#obj-mv-39"><code>MV39</code></a>NetDehumEn</li><li><a href="#obj-mv-40"><code>MV40</code></a>FnCyclingSel</li><li><a href="#obj-mv-41"><code>MV41</code></a>LeadCmpSel</li><li><a href="#obj-mv-42"><code>MV42</code></a>MbRErrorSys1</li><li><a href="#obj-mv-43"><code>MV43</code></a>MbRErrorSys2</li><li><a href="#obj-mv-44"><code>MV44</code></a>MbRErrorSys3</li><li><a href="#obj-mv-45"><code>MV45</code></a>MbRErrorSys4</li><li><a href="#obj-mv-46"><code>MV46</code></a>RefrigerantCfgType</li><li><a href="#obj-mv-47"><code>MV47</code></a>A2LNumSensors</li><li><a href="#obj-mv-48"><code>MV48</code></a>EvRErrorSys1</li><li><a href="#obj-mv-49"><code>MV49</code></a>EvRErrorSys2</li><li><a href="#obj-mv-50"><code>MV50</code></a>EvRErrorSys3</li><li><a href="#obj-mv-51"><code>MV51</code></a>EvRErrorSys4</li><li><a href="#obj-mv-52"><code>MV52</code></a>EvRComp</li><li><a href="#obj-mv-53"><code>MV53</code></a>EvRComp1</li><li><a href="#obj-mv-54"><code>MV54</code></a>EvRComp2</li><li><a href="#obj-mv-55"><code>MV55</code></a>EvRComp3</li><li><a href="#obj-mv-56"><code>MV56</code></a>EvRComp4</li><li><a href="#obj-mv-57"><code>MV57</code></a>EvRDefrost</li><li><a href="#obj-mv-58"><code>MV58</code></a>EvRDefrost1</li><li><a href="#obj-mv-59"><code>MV59</code></a>EvRDefrost2</li><li><a href="#obj-mv-60"><code>MV60</code></a>EvRDefrost3</li><li><a href="#obj-mv-61"><code>MV61</code></a>EvRDefrost4</li><li><a href="#obj-mv-62"><code>MV62</code></a>EvRFanReq</li><li><a href="#obj-mv-63"><code>MV63</code></a>EvRFanReq1</li><li><a href="#obj-mv-64"><code>MV64</code></a>EvRFanReq2</li><li><a href="#obj-mv-65"><code>MV65</code></a>EvRFanReq3</li><li><a href="#obj-mv-66"><code>MV66</code></a>EvRFanReq4</li><li><a href="#obj-mv-67"><code>MV67</code></a>EvWDxCoilReq</li><li><a href="#obj-mv-68"><code>MV68</code></a>EvWDxOpMode</li><li><a href="#obj-mv-69"><code>MV69</code></a>ErWFanStatus</li><li><a href="#obj-mv-70"><code>MV70</code></a>EvWRefrigLeak</li><li><a href="#obj-mv-71"><code>MV71</code></a>EvWRhCoilReq</li><li><a href="#obj-mv-72"><code>MV72</code></a>EvWStopDrive</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>BACnet MS/TP only; there is no BACnet IP port on this controller.</li><li>Fifth edition of ED 19126 (first released June 2023). Revision -2 added the VRV D-Kit points, -3 energy recovery, and -4 (August 2026) the R-32 EV-kit and A2L leak-detection points.</li><li>VRV points (CSV 1-8, MV 42-45, MV 48-72, AV 128-131, AV 144-183, BI 31-38) only apply to units with Daikin VRV outdoor units; D-Kit = R-410A, EV kit = R-32.</li><li>Unconfigured or failed sensors read 32767.</li><li>Temperature units follow MV 1 (English or SI); the list shows English units except where the guide gives only °C.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MicroTech PreciseLine Light Air Handler Controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied MicroTech PreciseLine Light Air Handler Controller have?</summary><p>This list has 310 BACnet objects: 12 analog inputs, 175 analog values, 50 binary inputs, 65 multi-state values, 8 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied MicroTech PreciseLine Light Air Handler Controller BACnet points are writable?</summary><p>125 of the 310 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied MicroTech PreciseLine Light Air Handler Controller BACnet documentation?</summary><p>The source is MicroTech 4 Lite Network Integration - BACnet MS/TP Protocol (PreciseLine Light Air Handlers) (ED 19126-4), revision 2026-08, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20PreciseLine%20Unit%20Controller%20ED%2019126-4.pdf/.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied MicroTech PreciseLine Light Air Handler Controller?</summary><p>Start with MV 9 NetOccSchedStat (Occupancy command from the BMS schedule); MV 5 AppModeSel (Application mode (Auto/Heat/Cool/Fan Only/Off)); AV 11 OccClgSp (Occupied cooling setpoint); AV 12 OccHtgSp (Occupied heating setpoint); MV 3 ClearAlms (Clear alarms (all or by class)); MV 4 UnitState (Unit operating state); AV 3 EffSpaceTemp (Space temperature used for control); AI 1 aiDAT (Discharge air temperature); AV 127 ActiveAlarm (Highest-priority active alarm number).</p></details><details><summary>How do I enable BMS control of the Daikin Applied MicroTech PreciseLine Light Air Handler Controller?</summary><p>No BAS-enable switch is described. Network Occupancy Schedule (MV 9) is the recommended occupancy input and applies while the local Occupancy Command (MV 8) is at its default Auto; Network Occupancy Command (MV 7) overrides the keypad. Application Mode (MV 5) takes the last valid write from either the network or the HMI. MV 36-39 can enable or disable economizer, cooling, heating and dehumidification (Null = local setting).</p></details><details><summary>Does the Daikin Applied MicroTech PreciseLine Light Air Handler Controller need a BACnet heartbeat or have a communication timeout?</summary><p>No heartbeat or receive timer. All network values stay at the last valid value if communication is lost. MV 7, MV 9 and MV 36-39 return to their defaults when the controller resets.</p></details><details><summary>Can the BMS supply sensor values to the Daikin Applied MicroTech PreciseLine Light Air Handler Controller?</summary><p>Network Space Temperature (AV 8), Network Entering Water Temperature (AV 9), Network Outdoor Air Temperature (AV 10), Network Space CO2 (AV 22), Network Space Humidity (AV 24) and Network Outdoor Humidity (AV 25) override the local sensors; if the network value is invalid or not written, the controller falls back to the local sensor. Effective values read back on AV 1-7 and AV 23. Network Supply Fan Speed (AV 118) sets the fan speed from the BAS.</p></details><details><summary>How do I check these points on the real MicroTech PreciseLine Light Air Handler Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.</p><div class="meta">431 objects &middot; 61 writable &middot; D-EIGOC00108-22_05EN</div><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit.</p><div class="meta">121 objects &middot; 34 writable &middot; D-EIGOC00101-25_00EN</div><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet" data-row><span class="k">Chiller plant manager (multi-chiller sequencer)</span><h3>Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h3><p>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.</p><div class="meta">462 objects &middot; 34 writable &middot; D-EIGOC00110-21_03EN</div><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h3><p>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.</p><div class="meta">68 objects &middot; 6 writable &middot; ED 19111-1</div><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h3><p>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.</p><div class="meta">384 objects &middot; 94 writable &middot; ED 19117-3</div><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h3><p>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.</p><div class="meta">433 objects &middot; 128 writable &middot; ED 15120-11</div><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Daikin Applied MicroTech II Applied Rooftop Unit Controller</h3><p>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller.</p><div class="meta">75 objects &middot; 37 writable &middot; ED 15060-13</div><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained" data-row><span class="k">Rooftop unit / AHU controller</span><h3>Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h3><p>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.</p><div class="meta">294 objects &middot; 112 writable &middot; ED 15112-20</div><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom air handler)</span><h3>Daikin Applied MicroTech Unit Ventilator Controller</h3><p>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port.</p><div class="meta">187 objects &middot; 127 writable &middot; ED 19110-6</div><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array" data-row><span class="k">EC fan array controller (air handler)</span><h3>Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h3><p>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans.</p><div class="meta">146 objects &middot; 10 writable &middot; ED 19122-3</div><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20PreciseLine%20Unit%20Controller%20ED%2019126-4.pdf/" rel="nofollow noopener" target="_blank">MicroTech 4 Lite Network Integration - BACnet MS/TP Protocol (PreciseLine Light Air Handlers) &middot; ED 19126-4 &middot; rev. 2026-08</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
