<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied MicroTech Unit Ventilator BACnet Points List</title>
<meta name="description" content="Daikin Applied MicroTech Unit Ventilator Controller BACnet points list: 187 objects by ID and name (e.g. MV 7 = OccManCmd), 127 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied MicroTech Unit Ventilator BACnet Points List">
<meta property="og:description" content="Daikin Applied MicroTech Unit Ventilator Controller BACnet points list: 187 objects by ID and name (e.g. MV 7 = OccManCmd), 127 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied MicroTech Unit Ventilator BACnet Points List">
<meta name="twitter:description" content="Daikin Applied MicroTech Unit Ventilator Controller BACnet points list: 187 objects by ID and name (e.g. MV 7 = OccManCmd), 127 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator",
   "name": "Daikin Applied MicroTech Unit Ventilator BACnet Points List",
   "description": "Daikin Applied MicroTech Unit Ventilator Controller BACnet points list: 187 objects by ID and name (e.g. MV 7 = OccManCmd), 127 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator#dataset",
   "name": "Daikin Applied MicroTech Unit Ventilator Controller BACnet Points List",
   "description": "The MicroTech UV controller has BACnet MS/TP built in (LonWorks needs an add-on module and is not listed here). Objects cover local and network space, water, discharge and outdoor readings, occupancy setpoints and differentials, compressor, valve, damper, economizer and electric heat tuning, PI loop gains, network inputs for space temperature, setpoint, humidity, CO2 and fan speed, occupancy, application mode and emergency commands, unit state and the current alarm. Many objects only apply to certain unit configurations (compressor, hydronic, electric heat, economizer). Daikin Applied MicroTech Unit Ventilator Controller BACnet points list: 187 objects by ID and name (e.g. MV 7 = OccManCmd), 127 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator",
   "keywords": [
    "Daikin Applied MicroTech Unit Ventilator Controller BACnet Points List",
    "Daikin Applied MicroTech Unit Ventilator Controller BACnet objects",
    "Daikin Applied BACnet",
    "MicroTech UV BACnet points list",
    "MTUC_UV BACnet points list",
    "Daikin unit ventilator BACnet points list",
    "ED 19110 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech Unit Ventilator Unit Controller Protocol Information (BACnet MS/TP, LonWorks)",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20UV%20Unit%20Controller%20Protocol%20Information%20ED%2019110-6.pdf/",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied MicroTech Unit Ventilator Controller",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Unit ventilator controller (classroom air handler)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied MicroTech Unit Ventilator Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 187 BACnet objects: 12 analog inputs, 136 analog values, 2 binary values, 2 multi-state inputs, 35 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied MicroTech Unit Ventilator Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "127 of the 187 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied MicroTech Unit Ventilator Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech Unit Ventilator Unit Controller Protocol Information (BACnet MS/TP, LonWorks) (ED 19110-6), revision 2022-03, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20UV%20Unit%20Controller%20Protocol%20Information%20ED%2019110-6.pdf/."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied MicroTech Unit Ventilator Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 7 OccManCmd (Occupancy override from the BMS); MV 8 OccSchedule (Occupancy schedule command (Occ/Unocc/Standby)); MV 21 EmergOverride (Emergency mode (Normal/Shutdown/Purge/Fire...)); MV 17 NetworkApplicMode (Application mode (Auto/Heat/Cool/Off/Fan_Only/Dehumid)); AV 19 NetworkSetpoint (Network reference setpoint); BV 1 ClearAlarm (Clear the current alarm); MV 42 UnitState (Current operating state); AV 22 EffectSpaceTemp (Space temperature used for control); AV 38 FanSpeed (Fan speed output, 0-100 %); MV 2 CurrentAlarm (Highest-priority active alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied MicroTech Unit Ventilator Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No local/remote switch is described. Network inputs take effect when written: Occupancy Override Input (MV 7) overrides the other occupancy inputs, Occupancy Scheduler Input (MV 8) sets the scheduled mode, Application Mode (MV 17) limits heating/cooling/dehumidification, Emergency Override (MV 21) forces an emergency mode, and Compressor Enable (MV 1) permits compressor operation (Null = enabled). All of these revert to their defaults after a controller reset."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Daikin Applied MicroTech Unit Ventilator Controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No BACnet heartbeat. Receive Heartbeat is a LonWorks-only setting. BACnet network overrides stay in place until the controller resets, then revert to their defaults."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Daikin Applied MicroTech Unit Ventilator Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network Space Temperature Input (AV 18) replaces the local sensor when valid; Effective Space Temperature (AV 22) shows the value in use. Network Temperature Setpoint Input (AV 19) sets the reference setpoint and AV 35 offsets it; AV 129-132 shift the occupied and standby setpoints. Network inputs also exist for outdoor temperature (AV 45), outdoor and space humidity (AV 48, AV 50), space CO2 (AV 52), entering water temperature (AV 113), minimum OA damper position (AV 70) and fan speed (AV 115)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MicroTech Unit Ventilator Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MicroTech Unit Ventilator Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">MicroTech Unit Ventilator Controller</li></ol>
<p class="eyebrow">Unit ventilator controller (classroom air handler) &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> MicroTech Unit Ventilator Controller BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The MicroTech UV controller has BACnet MS/TP built in (LonWorks needs an add-on module and is not listed here). Objects cover local and network space, water, discharge and outdoor readings, occupancy setpoints and differentials, compressor, valve, damper, economizer and electric heat tuning, PI loop gains, network inputs for space temperature, setpoint, humidity, CO2 and fan speed, occupancy, application mode and emergency commands, unit state and the current alarm. Many objects only apply to certain unit configurations (compressor, hydronic, electric heat, economizer).</p>
<p>This page lists <strong>187 BACnet objects</strong> for the Daikin Applied MicroTech Unit Ventilator Controller &mdash; 127 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>MicroTech Unit Ventilator Controller</dd></div><div><dt>Equipment</dt><dd>Unit ventilator controller (classroom air handler)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>187 (127 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Application 1.05.00 (PICS)</dd></div><div><dt>Default device instance</dt><dd>3101120 (System Minimum Instance 3101000 + MAC 120)</dd></div><div><dt>Also known as</dt><dd>MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20UV%20Unit%20Controller%20Protocol%20Information%20ED%2019110-6.pdf/" rel="nofollow noopener" target="_blank">MicroTech Unit Ventilator Unit Controller Protocol Information (BACnet MS/TP, LonWorks) &middot; ED 19110-6 &middot; rev. 2022-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator.csv" rel="nofollow" download>Download CSV <small>187 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20UV%20Unit%20Controller%20Protocol%20Information%20ED%2019110-6.pdf/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/microtech-unit-ventilator">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied MicroTech Unit Ventilator Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Give the controller a unique MAC address and device instance, then command occupancy, application mode and, if the BMS owns it, the network setpoint. Read Unit State, the effective space temperature and Current Alarm. Network overrides are cleared by a controller reset, so the BMS has to rewrite them.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-7">MV 7</a></td><td class="n">OccManCmd</td><td>Occupancy override from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-8">MV 8</a></td><td class="n">OccSchedule</td><td>Occupancy schedule command (Occ/Unocc/Standby)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-21">MV 21</a></td><td class="n">EmergOverride</td><td>Emergency mode (Normal/Shutdown/Purge/Fire...)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-17">MV 17</a></td><td class="n">NetworkApplicMode</td><td>Application mode (Auto/Heat/Cool/Off/Fan_Only/Dehumid)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-19">AV 19</a></td><td class="n">NetworkSetpoint</td><td>Network reference setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">ClearAlarm</td><td>Clear the current alarm</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-42">MV 42</a></td><td class="n">UnitState</td><td>Current operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-22">AV 22</a></td><td class="n">EffectSpaceTemp</td><td>Space temperature used for control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-38">AV 38</a></td><td class="n">FanSpeed</td><td>Fan speed output, 0-100 %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">CurrentAlarm</td><td>Highest-priority active alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>No local/remote switch is described. Network inputs take effect when written: Occupancy Override Input (MV 7) overrides the other occupancy inputs, Occupancy Scheduler Input (MV 8) sets the scheduled mode, Application Mode (MV 17) limits heating/cooling/dehumidification, Emergency Override (MV 21) forces an emergency mode, and Compressor Enable (MV 1) permits compressor operation (Null = enabled). All of these revert to their defaults after a controller reset.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No BACnet heartbeat. Receive Heartbeat is a LonWorks-only setting. BACnet network overrides stay in place until the controller resets, then revert to their defaults.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Network Space Temperature Input (AV 18) replaces the local sensor when valid; Effective Space Temperature (AV 22) shows the value in use. Network Temperature Setpoint Input (AV 19) sets the reference setpoint and AV 35 offsets it; AV 129-132 shift the occupied and standby setpoints. Network inputs also exist for outdoor temperature (AV 45), outdoor and space humidity (AV 48, AV 50), space CO2 (AV 52), entering water temperature (AV 113), minimum OA damper position (AV 70) and fan speed (AV 115).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Defaults: MAC address 120 (AV 411), device instance 3101120 = System Minimum Instance (AV 412, default 3101000) + MAC, 38400 baud, Max Master 127.</li><li>MS/TP baud (9600, 19200, 38400 or 76800) is set from the LUI keypad or ServiceTools; speeds above 38400 need tested wiring.</li><li>Device name defaults to MTUC_UV-3101120 and can be set from the BAS, ServiceTools or the keypad.</li><li>Set Max Master to the highest MS/TP master address on the segment to cut token traffic.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Non-volatile objects (setpoints, differentials, PI gains, enables) have a limited write life; do not write them cyclically.</li><li>Network overrides revert to default (Null or 32767) after a controller reset, so the BMS must restore them.</li><li>Some analog objects only hold whole numbers; fractional writes are rounded.</li><li>Setpoint Method (MV 44) selects Easy or Advanced setpoint calculation; Advanced is the default and recommended.</li><li>Over BACnet, Current Alarm (MV 2) reads 1 when no alarm is active (LonWorks uses 0).</li></ul>
</section>
<h2 id="points">Daikin Applied MicroTech Unit Ventilator Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">187 of 187 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>12</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>136</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>2</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>2</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>35</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>187</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>60</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>127</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>121</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>6</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (58)</option><option value="°F">°F (67)</option><option value="%">% (42)</option><option value="s">s (5)</option><option value="BTU/lb">BTU/lb (4)</option><option value="ppm">ppm (4)</option><option value="h">h (3)</option><option value="counts">counts (2)</option><option value="min">min (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>38</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied MicroTech Unit Ventilator Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°F" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">LocalSpaceTemp</td><td class="d">Local Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">LWT</td><td class="d">Leaving Water Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">EWT</td><td class="d">Entering Water Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">DischAirTemp</td><td class="d">Discharge Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">LocalSetpt</td><td class="d">Local Setpoint Adjust Output</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Comp1SuctTemp</td><td class="d">Indoor Coil Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="8" data-acc="R" data-u="counts" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">LineVoltage</td><td class="d">Brownout Detection</td><td class="u">counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="9" data-acc="R" data-u="°F" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">OutdoorTemp</td><td class="d">Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="10" data-acc="R" data-u="%" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">OutdoorRH</td><td class="d">Outdoor Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="11" data-acc="R" data-u="%" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">IndoorRH</td><td class="d">Indoor Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="12" data-acc="R" data-u="ppm" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">SpaceCO2</td><td class="d">Space CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="13" data-acc="R" data-u="°F" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">ReturnAirTemp</td><td class="d">Return Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="1" data-acc="W" data-u="°F" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Occupied_Cool_Setpt</td><td class="d">Occupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="2" data-acc="W" data-u="°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Standby_Cool_Setpt</td><td class="d">Standby Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="3" data-acc="W" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Unoccupied_Cool_Setpt</td><td class="d">Unoccupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="4" data-acc="W" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Occupied_Heat_Setpt</td><td class="d">Occupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="5" data-acc="W" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Standby_Heat_Setpt</td><td class="d">Standby Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="6" data-acc="W" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Unoccupied_Heat_Setpt</td><td class="d">Unoccupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="7" data-acc="W" data-u="min" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">BypassTime</td><td class="d">Local Bypass Time Setpoint</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="9" data-acc="W" data-u="counts" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">BrownoutRef</td><td class="d">Brownout Reference Setpoint</td><td class="u">counts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="10" data-acc="W" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">OccDiff</td><td class="d">Occupied Setpoint Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="12" data-acc="W" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">LowTempProt</td><td class="d">Low Suction Line Temperature Protection Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="13" data-acc="W" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">LowTmpProtDif</td><td class="d">Low Suction Temperature Protection Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="15" data-acc="W" data-u="s" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">MinCompOffTmr</td><td class="d">Compressor Minimum Off Timer</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="16" data-acc="W" data-u="s" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">MinCompOnTmr</td><td class="d">Compressor Minimum On Timer</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="17" data-acc="W" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">UnoccDiff</td><td class="d">Unoccupied Setpoint Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="18" data-acc="C" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">NetworkSpaceTemp</td><td class="d">Network Space Temperature Input</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="19" data-acc="C" data-u="°F" data-min="1" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">NetworkSetpoint</td><td class="d">Network Temperature Setpoint Input</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="22" data-acc="R" data-u="°F" data-min="1" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">EffectSpaceTemp</td><td class="d">Effective Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="23" data-acc="R" data-u="°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">EffectSetpt</td><td class="d">Effective Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="24" data-acc="R" data-u="°F" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">SetptShift</td><td class="d">Temperature Setpoint Shift</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="35" data-acc="C" data-u="°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">SetptOffset</td><td class="d">Temperature Setpoint Offset</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="114" data-acc="R" data-u="°F" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">ControlTemp</td><td class="d">Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="38" data-acc="R" data-u="%" data-min="1" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">38</td><td class="n">FanSpeed</td><td class="d">Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="40" data-acc="R" data-u="h" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">CompRunHoursTenths</td><td class="d">Compressor Run Time</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="44" data-acc="R" data-u="°F" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">EffectOutdoorTemp</td><td class="d">Effective Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="45" data-acc="W" data-u="°F" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">NetworkOutdoorTemp</td><td class="d">Network Outdoor Air Temperature Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="46" data-acc="R" data-u="h" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">FanRunHoursTenths</td><td class="d">Fan Run Time</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="47" data-acc="R" data-u="%" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">EffectOutdoorRH</td><td class="d">Effective Outdoor Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="48" data-acc="W" data-u="%" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">NetworkOutdoorRH</td><td class="d">Network Outdoor Humidity Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="49" data-acc="R" data-u="%" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">EffectSpaceRH</td><td class="d">Effective Space Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="50" data-acc="W" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">NetworkSpaceRH</td><td class="d">Network Space Humidity Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="51" data-acc="R" data-u="ppm" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">EffectSpaceCO2</td><td class="d">Effective Space CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="52" data-acc="W" data-u="ppm" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">NetworkSpaceCO2</td><td class="d">Network Space CO2 Input</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="53" data-acc="R" data-u="°F" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">DATSetpt</td><td class="d">Discharge Air Temperature Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="118" data-acc="R" data-u="°F" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">DischargeAirTemp</td><td class="d">Discharge Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="54" data-acc="W" data-u="°F" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">NetworkDATClgSetpt</td><td class="d">Network Discharge Temperature Cooling Setpoint Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="119" data-acc="R" data-u="°F" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">DATClgSetpt</td><td class="d">Discharge Air Temperature Cooling Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="55" data-acc="W" data-u="°F" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">NetworkDATHtgSetpt</td><td class="d">Network Discharge Temperature Heating Setpoint Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="120" data-acc="R" data-u="°F" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">DATHtgSetpt</td><td class="d">Discharge Air Temperature Heating Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="56" data-acc="R" data-u="%" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">OADamper</td><td class="d">Outdoor Air Damper Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="113" data-acc="W" data-u="°F" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">NetworkEWT</td><td class="d">Entering Water Temperature Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="57" data-acc="R" data-u="°F" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">EffectEWT</td><td class="d">Effective Entering Water Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="58" data-acc="R" data-u="%" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">FBDamper</td><td class="d">Face and Bypass Damper Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="59" data-acc="R" data-u="%" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">HotWater</td><td class="d">Modulating Hot Water Valve Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="60" data-acc="R" data-u="%" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">ColdWater</td><td class="d">Modulating Cold Water Valve Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="61" data-acc="W" data-u="%" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">OAMinPos</td><td class="d">OAD Minimum Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="62" data-acc="W" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">OAMinPosMedSpeed</td><td class="d">OAD Minimum Position Medium Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="63" data-acc="W" data-u="%" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">OAMinPosLowSpeed</td><td class="d">OAD Minimum Position Low Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="64" data-acc="W" data-u="ppm" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">SpaceCO2Lim</td><td class="d">Space CO2 Limit</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="65" data-acc="W" data-u="°F" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">EconOADiffSetpt</td><td class="d">Economizer Outdoor Differential Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="66" data-acc="W" data-u="°F" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">EconDBDiff</td><td class="d">Economizer Dry Bulb Temperature Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="67" data-acc="W" data-u="BTU/lb" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">EconEnthSetpt</td><td class="d">Economizer Enthalpy Setpoint</td><td class="u">BTU/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="68" data-acc="W" data-u="BTU/lb" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">EconEnthDiff</td><td class="d">Economizer IA/OA Enthalpy Differential</td><td class="u">BTU/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="69" data-acc="W" data-u="%" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">SpaceRHSetpt</td><td class="d">Space Humidity Setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="70" data-acc="W" data-u="%" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">NetworkOAMinPos</td><td class="d">Network Minimum Outdoor Air Damper Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="71" data-acc="R" data-u="°F" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Setpoint</td><td class="d">Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="115" data-acc="W" data-u="%" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">NetworkFanSpeed</td><td class="d">Network Fan Speed Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="116" data-acc="W" data-u="°F" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">AuxHeatOnDiff</td><td class="d">Auxiliary Heat On Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="117" data-acc="W" data-u="°F" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">AuxHeatOffDiff</td><td class="d">Auxiliary Heat Off Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="121" data-acc="W" data-u="min" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">ASHPDefrostTime</td><td class="d">Air Source Heat Pump Defrost Time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="122" data-acc="R" data-u="°F" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">LWTemp</td><td class="d">Leaving Water Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="123" data-acc="R" data-u="°F" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">LuiSetptOffset</td><td class="d">Keypad Setpoint Offset</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="124" data-acc="W" data-u="°F" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">OALockoutSetpt</td><td class="d">Outdoor Air Lockout Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="125" data-acc="R" data-u="BTU/lb" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">OutdoorEnthalpy</td><td class="d">Outdoor Enthalpy</td><td class="u">BTU/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="126" data-acc="R" data-u="BTU/lb" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">IndoorEnthalpy</td><td class="d">Indoor Enthalpy</td><td class="u">BTU/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="127" data-acc="W" data-u="°F" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">OATSP</td><td class="d">Economizer Outdoor Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="128" data-acc="W" data-u="°F" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">EmergHtgSetpt</td><td class="d">Emergency Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="129" data-acc="W" data-u="°F" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">OccCoolSetptShift</td><td class="d">Network Occupied Cooling Setpoint Shift Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="130" data-acc="W" data-u="°F" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">StandbyCoolSetptShift</td><td class="d">Network Standby Cooling Setpoint Shift Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="131" data-acc="W" data-u="°F" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">OccHeatSetptShift</td><td class="d">Network Occupied Heating Setpoint Shift Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="132" data-acc="W" data-u="°F" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">StandbyHeatSetptShift</td><td class="d">Network Standby Heating Setpoint Shift Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="133" data-acc="W" data-u="%" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">ExhStartPos</td><td class="d">Exhaust Fan Outdoor Air Damper Setpoint Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="134" data-acc="W" data-u="h" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">FilterChangeHours</td><td class="d">Filter Change Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">FanChgsPerHour</td><td class="d">Fan Changer Per Hour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="136" data-acc="W" data-u="°F" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">DisAirMechLowLim</td><td class="d">Mechanical Cooling Discharge Air Temperature Low Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="137" data-acc="W" data-u="°F" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">DisAirHighLim</td><td class="d">Discharge Air Temperature High Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="138" data-acc="W" data-u="s" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">ComprMtrValveTime</td><td class="d">Motorized Isolation Valve Time Delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="139" data-acc="W" data-u="s" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">FanOffDelay</td><td class="d">Space Fan Off Delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="140" data-acc="W" data-u="°F" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">CompClgOATLockoutSetpt</td><td class="d">Compressor Cooling Outdoor Air Temperature Lockout</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="141" data-acc="W" data-u="°F" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">ComprHtgOATLock</td><td class="d">Compressor Heating Outdoor Air Temperature Lockout</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="142" data-acc="W" data-u="°F" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">CompHtgEWTLock</td><td class="d">Compressor Heating Entering Water Temperature Lockout</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="143" data-acc="W" data-u="°F" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">AirTemperingDiff</td><td class="d">Air Tempering Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="144" data-acc="W" data-u="°F" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">SourceTempDiff</td><td class="d">Entering Water Temperature Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="145" data-acc="W" data-u="%" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">OAMinPosExhaust</td><td class="d">OAD Minimum Position - Exhaust Interlock</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="146" data-acc="W" data-u="°F" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">EOCLowOASetpt</td><td class="d">End of Cycle Low Outdoor Air Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="147" data-acc="R" data-u="°F" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">IACoilDXTemp</td><td class="d">Indoor Air/DX Coil Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="148" data-acc="R" data-u="°F" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">OACoilDXTemp</td><td class="d">Outdoor Air/DX Coil Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="149" data-acc="W" data-u="%" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">BreakPointAutoLow</td><td class="d">Fan Speed Low Break Point</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="150" data-acc="W" data-u="%" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">BreakPointAutoMedium</td><td class="d">Fan Speed Medium Break Point</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="151" data-acc="W" data-u="%" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">BreakpointAutoHigh</td><td class="d">Fan Speed High Break Point</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="152" data-acc="W" data-u="%" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">BreakpointAutoDiff</td><td class="d">Fan Speed Break Point Differential</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="153" data-acc="W" data-u="°F" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">DATCoolSetpt</td><td class="d">Discharge Air Temperature Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="154" data-acc="W" data-u="°F" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">DATHeatSetpt</td><td class="d">Discharge Air Temperature Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="155" data-acc="W" data-u="%" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">PWMLowFan</td><td class="d">PWM Fan Low Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="156" data-acc="W" data-u="%" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">PWMMediumFan</td><td class="d">PWM Fan Medium Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="157" data-acc="W" data-u="%" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">PWMHighFan</td><td class="d">PWM Fan High Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="158" data-acc="W" data-u="s" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">EwFlowTimer</td><td class="d">Entering Water Flow Timer</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="159" data-acc="R" data-u="°F" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">RAT</td><td class="d">Return Air Temperature Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="160" data-acc="R" data-u="°F" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">OutdoorCoilTemp</td><td class="d">Outdoor Coil Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="72" data-acc="W" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">SZVavPropGain</td><td class="d">Single-zone VAV PI loop proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="73" data-acc="W" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">SZVavIntegGain</td><td class="d">Single-zone VAV PI loop integral gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="74" data-acc="W" data-u="%" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">SZVavMinFan</td><td class="d">Minimum Fan Output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="75" data-acc="W" data-u="%" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">SZVavMaxFan</td><td class="d">Maximum Fan Output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="76" data-acc="W" data-u="°F" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">SZVavMaxDeltaTemp</td><td class="d">Maximum Temperature Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="77" data-acc="R" data-u="%" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">SZVavFanSpeedPI</td><td class="d">Fan Speed Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="78" data-acc="W" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">ClgPropGain</td><td class="d">Cooling PI loop proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="79" data-acc="W" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">ClgIntegGain</td><td class="d">Cooling PI loop integral gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="80" data-acc="W" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">ClgMinPos</td><td class="d">Minimum Cooling Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="81" data-acc="W" data-u="°F" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">ClgMaxDeltaTemp</td><td class="d">Maximum Cooling Temperature Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="82" data-acc="W" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">ClgMaxPos</td><td class="d">Maximum Cooling Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="83" data-acc="R" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">ColdWaterPI</td><td class="d">Chilled Water Valve Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="84" data-acc="W" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">HtgPropGain</td><td class="d">Heating PI loop proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="85" data-acc="W" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">HtgIntegGain</td><td class="d">Heating PI loop integral gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="86" data-acc="W" data-u="%" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">HtgMinPos</td><td class="d">Minimum Heating Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="87" data-acc="W" data-u="°F" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">HtgMaxDeltaTemp</td><td class="d">Maximum Heating Temperature Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="88" data-acc="W" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">HtgMaxPos</td><td class="d">Maximum Heating Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="89" data-acc="R" data-u="%" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">HotWaterPI</td><td class="d">Hot Water Valve Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="90" data-acc="W" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">FBDamperPropGain</td><td class="d">Face and bypass damper PI loop proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="91" data-acc="W" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">FBDamperIntegGain</td><td class="d">Face and bypass damper PI loop integral gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="92" data-acc="R" data-u="%" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">FBP_PIOut</td><td class="d">Face and Bypass Damper Position Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">HtgElectPropGain</td><td class="d">Electric heat PI loop proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="94" data-acc="W" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">HtgElectIntegGain</td><td class="d">Electric heat PI loop integral gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="95" data-acc="R" data-u="%" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">ElectDatLLPIOut</td><td class="d">Electric Heat Discharge Air Temperature Low Limit Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="96" data-acc="R" data-u="%" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">ElectDehumPIOut</td><td class="d">Electric Heat Dehumidification Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">CO2PropGain</td><td class="d">CO2 PI loop proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="102" data-acc="W" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">CO2IntegGain</td><td class="d">CO2 PI loop integral gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="112" data-acc="W" data-u="°F" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">NetworkMinDATSetpt</td><td class="d">Network Minimum Discharge Air Temperature Setpoint Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="103" data-acc="R" data-u="%" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">OADPosCO2</td><td class="d">Outdoor Air Damper Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">EconPropGain</td><td class="d">Economizer PI loop proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">EconIntegTime</td><td class="d">Economizer PI loop integral gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="106" data-acc="R" data-u="%" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">FreeCoolingPILoopOut</td><td class="d">Outdoor Air Damper Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="107" data-acc="W" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">OADLLPropGain</td><td class="d">OA damper low limit PI loop proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">OADLLIntegGain</td><td class="d">OA damper low limit PI loop integral gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="109" data-acc="R" data-u="%" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">OADLLPiOut</td><td class="d">Outdoor Air Damper Low Limit Differential</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="111" data-acc="W" data-u="%" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">OAMaxPos</td><td class="d">Maximum Outdoor Damper Position</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="411" data-acc="W" data-u="" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">MacAddress</td><td class="d">BACnet MAC Address</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="412" data-acc="W" data-u="" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">SystemMinInstance</td><td class="d">BACnet Minimum Instance Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">ClearAlarm</td><td class="d">Clear Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Clear Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">ResetFilter</td><td class="d">Reset Filter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Clear Alarm</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="150" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">CondOverFlow</td><td class="d">Condensate Overflow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Dry, 2=Wet, 3=Null</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="151" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mi-4"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">4</td><td class="n">Humidistat</td><td class="d">Humidistat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Notdehumidify, 2=Dehumidify</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">NetworkComprEnable</td><td class="d">Compressor Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable, 3=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="153" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">CurrentAlarm</td><td class="d">Current Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">EffectOccup</td><td class="d">Effective Occupancy Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occ, 2=Unocc, 3=Bypass, 4=Standby, 5=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="155" data-i="7" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">OccManCmd</td><td class="d">Occupancy Override Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occ, 2=Unocc, 3=Bypass, 4=Standby, 5=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="8" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">OccSchedule</td><td class="d">Occupancy Scheduler Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occ, 2=Unocc, 3=Standby, 4=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">OccSensor</td><td class="d">Occupancy Sensor Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occ, 2=Unocc, 3=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">EnergyHoldOff</td><td class="d">Energy Hold Off Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normal, 2=Energy Hold, 3=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">PumpRequest</td><td class="d">Pump Request Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="160" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Units</td><td class="d">Units (English/Metric)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Imperial (English), 2=SI (Metric)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">DehumidEnable</td><td class="d">Dehumidification Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable, 3=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="17" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">NetworkApplicMode</td><td class="d">Application Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Heat, 3=Cool, 4=Night_Purge, 5=Off, 6=Emerg_Heat, 7=Fan_Only, 8=Dehumid, 9=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">EffectHeatCool</td><td class="d">Effective Heat/Cool</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Auto, 2=Heat, 3=Cool, 4=Night_Purge, 5=Off, 6=Emerg_Heat, 7=Fan_Only, 8=Dehumid, 9=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="21" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">EmergOverride</td><td class="d">Emergency Override</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Normal, 2=Pressurize, 3=Depressurize, 4=Purge, 5=Shutdown, 6=Fire, 7=Invalid</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="165" data-i="22" data-acc="C" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">NetworkEconEnable</td><td class="d">Economizer Enable</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disable, 2=Enable, 3=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="166" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">RemoteSetpointAdjTyp</td><td class="d">Remote Sensor Adjustment</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DIFF, 2=ABS</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="24" data-acc="C" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">AuxiliaryHeat</td><td class="d">Auxiliary Heat Enable</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disable, 2=Enable, 3=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">AuxHeatReverse</td><td class="d">Auxiliary Heat Reverse</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Direct, 2=Reversed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="169" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">OALockoutEnable</td><td class="d">Outdoor Air Lockout Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="170" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">RSSystemModeStatus</td><td class="d">Room Sensor Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not_Present, 2=Cool, 3=Auto, 4=Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="171" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">RSFanSpeedStatus</td><td class="d">Room Sensor Fan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Auto, 2=High, 3=Medium, 4=Low, 5=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="172" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">EmergHtgEnable</td><td class="d">Emergency Heating Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="173" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">FilterChangeEnable</td><td class="d">Filter Change Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="174" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">AirTemperingMode</td><td class="d">Air Tempering Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="175" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">FanCycling</td><td class="d">Fan Cycling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Continuous, 2=Cycling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="176" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">FanTimeReset</td><td class="d">Fan Run Time Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Dont_Reset, 2=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="177" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">ComprTimeReset</td><td class="d">Compressor Run Time Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Dont_Reset, 2=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="178" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">AirTemperingEnable</td><td class="d">Air Tempering Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="179" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">EconStategy</td><td class="d">Economizer Strategy</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Diff_Temp, 3=Outdoor_Enth, 4=Enth_Compare</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="180" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">ControlTempSource</td><td class="d">Control Temperature Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Space, 2=RAT, 3=AISR_Avg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="181" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">FanControlSelect</td><td class="d">Indoor Fan Control Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Single_DAT, 2=CO2, 3=AI_Input</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="182" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">SpaceCO2Enable</td><td class="d">Space CO2 Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="183" data-i="42" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">42</td><td class="n">UnitState</td><td class="d">Unit State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Powerup, 2=Off, 3=Fan_Only, 4=Off_Alarm, 5=Defrost, 6=Night_Purge, 7=Low_Limit, 8=Lvg_Elect_Heat, 9=Prep_To_Heat, 10=Comp_Heat_1, 11=Comp_Heat_2, 12=Elect_Heat_1, 13=Elect_Heat_2, 14=Elect_Heat_3, 15=Hydro_Heat, 16=Hyd_Heat_Elect_1, 17=Hyd_Heat_Elect_2, 18=Hyd_Heat_Elect_3, 19=Comp_Heat_2_Elect_Heat_1, 20=Comp_Heat_2_Elect_Heat_2, 21=Comp_Heat_2_Elect_Heat_3, 22=Prep_Dehumid, 23=Dehumid_Water, 24=Dehumid_Comp_1, 25=Dehumid_Comp_2, 26=Comp_Cool_1, 27=Comp_Cool_2, 28=Air_Econo, 29=Econo_Comp_1, 30=Econo_Comp_2, 31=Air_Econo_Water, 32=Water_Cool, 33=Prep_To_Cool, 34=Reheat, 35=Reheat_Low_Limit, 36=Emerg_Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="184" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">EnergyHoldOffStatus</td><td class="d">Energy Hold Off Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Allow, 2=Hold_Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="185" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">SetptMethod</td><td class="d">Setpoint Method</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Easy, 2=Advanced</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="186" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">SpaceTempSensInst</td><td class="d">Space Temperature Sensor Installed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not_Installed, 2=Installed</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied MicroTech Unit Ventilator Controller point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>LocalSpaceTemp</li><li><a href="#obj-ai-2"><code>AI2</code></a>LWT</li><li><a href="#obj-ai-3"><code>AI3</code></a>EWT</li><li><a href="#obj-ai-4"><code>AI4</code></a>DischAirTemp</li><li><a href="#obj-ai-5"><code>AI5</code></a>LocalSetpt</li><li><a href="#obj-ai-6"><code>AI6</code></a>Comp1SuctTemp</li><li><a href="#obj-ai-8"><code>AI8</code></a>LineVoltage</li><li><a href="#obj-ai-9"><code>AI9</code></a>OutdoorTemp</li><li><a href="#obj-ai-10"><code>AI10</code></a>OutdoorRH</li><li><a href="#obj-ai-11"><code>AI11</code></a>IndoorRH</li><li><a href="#obj-ai-12"><code>AI12</code></a>SpaceCO2</li><li><a href="#obj-ai-13"><code>AI13</code></a>ReturnAirTemp</li><li><a href="#obj-av-1"><code>AV1</code></a>Occupied_Cool_Setpt</li><li><a href="#obj-av-2"><code>AV2</code></a>Standby_Cool_Setpt</li><li><a href="#obj-av-3"><code>AV3</code></a>Unoccupied_Cool_Setpt</li><li><a href="#obj-av-4"><code>AV4</code></a>Occupied_Heat_Setpt</li><li><a href="#obj-av-5"><code>AV5</code></a>Standby_Heat_Setpt</li><li><a href="#obj-av-6"><code>AV6</code></a>Unoccupied_Heat_Setpt</li><li><a href="#obj-av-7"><code>AV7</code></a>BypassTime</li><li><a href="#obj-av-9"><code>AV9</code></a>BrownoutRef</li><li><a href="#obj-av-10"><code>AV10</code></a>OccDiff</li><li><a href="#obj-av-12"><code>AV12</code></a>LowTempProt</li><li><a href="#obj-av-13"><code>AV13</code></a>LowTmpProtDif</li><li><a href="#obj-av-15"><code>AV15</code></a>MinCompOffTmr</li><li><a href="#obj-av-16"><code>AV16</code></a>MinCompOnTmr</li><li><a href="#obj-av-17"><code>AV17</code></a>UnoccDiff</li><li><a href="#obj-av-18"><code>AV18</code></a>NetworkSpaceTemp</li><li><a href="#obj-av-19"><code>AV19</code></a>NetworkSetpoint</li><li><a href="#obj-av-22"><code>AV22</code></a>EffectSpaceTemp</li><li><a href="#obj-av-23"><code>AV23</code></a>EffectSetpt</li><li><a href="#obj-av-24"><code>AV24</code></a>SetptShift</li><li><a href="#obj-av-35"><code>AV35</code></a>SetptOffset</li><li><a href="#obj-av-114"><code>AV114</code></a>ControlTemp</li><li><a href="#obj-av-38"><code>AV38</code></a>FanSpeed</li><li><a href="#obj-av-40"><code>AV40</code></a>CompRunHoursTenths</li><li><a href="#obj-av-44"><code>AV44</code></a>EffectOutdoorTemp</li><li><a href="#obj-av-45"><code>AV45</code></a>NetworkOutdoorTemp</li><li><a href="#obj-av-46"><code>AV46</code></a>FanRunHoursTenths</li><li><a href="#obj-av-47"><code>AV47</code></a>EffectOutdoorRH</li><li><a href="#obj-av-48"><code>AV48</code></a>NetworkOutdoorRH</li><li><a href="#obj-av-49"><code>AV49</code></a>EffectSpaceRH</li><li><a href="#obj-av-50"><code>AV50</code></a>NetworkSpaceRH</li><li><a href="#obj-av-51"><code>AV51</code></a>EffectSpaceCO2</li><li><a href="#obj-av-52"><code>AV52</code></a>NetworkSpaceCO2</li><li><a href="#obj-av-53"><code>AV53</code></a>DATSetpt</li><li><a href="#obj-av-118"><code>AV118</code></a>DischargeAirTemp</li><li><a href="#obj-av-54"><code>AV54</code></a>NetworkDATClgSetpt</li><li><a href="#obj-av-119"><code>AV119</code></a>DATClgSetpt</li><li><a href="#obj-av-55"><code>AV55</code></a>NetworkDATHtgSetpt</li><li><a href="#obj-av-120"><code>AV120</code></a>DATHtgSetpt</li><li><a href="#obj-av-56"><code>AV56</code></a>OADamper</li><li><a href="#obj-av-113"><code>AV113</code></a>NetworkEWT</li><li><a href="#obj-av-57"><code>AV57</code></a>EffectEWT</li><li><a href="#obj-av-58"><code>AV58</code></a>FBDamper</li><li><a href="#obj-av-59"><code>AV59</code></a>HotWater</li><li><a href="#obj-av-60"><code>AV60</code></a>ColdWater</li><li><a href="#obj-av-61"><code>AV61</code></a>OAMinPos</li><li><a href="#obj-av-62"><code>AV62</code></a>OAMinPosMedSpeed</li><li><a href="#obj-av-63"><code>AV63</code></a>OAMinPosLowSpeed</li><li><a href="#obj-av-64"><code>AV64</code></a>SpaceCO2Lim</li><li><a href="#obj-av-65"><code>AV65</code></a>EconOADiffSetpt</li><li><a href="#obj-av-66"><code>AV66</code></a>EconDBDiff</li><li><a href="#obj-av-67"><code>AV67</code></a>EconEnthSetpt</li><li><a href="#obj-av-68"><code>AV68</code></a>EconEnthDiff</li><li><a href="#obj-av-69"><code>AV69</code></a>SpaceRHSetpt</li><li><a href="#obj-av-70"><code>AV70</code></a>NetworkOAMinPos</li><li><a href="#obj-av-71"><code>AV71</code></a>Setpoint</li><li><a href="#obj-av-115"><code>AV115</code></a>NetworkFanSpeed</li><li><a href="#obj-av-116"><code>AV116</code></a>AuxHeatOnDiff</li><li><a href="#obj-av-117"><code>AV117</code></a>AuxHeatOffDiff</li><li><a href="#obj-av-121"><code>AV121</code></a>ASHPDefrostTime</li><li><a href="#obj-av-122"><code>AV122</code></a>LWTemp</li><li><a href="#obj-av-123"><code>AV123</code></a>LuiSetptOffset</li><li><a href="#obj-av-124"><code>AV124</code></a>OALockoutSetpt</li><li><a href="#obj-av-125"><code>AV125</code></a>OutdoorEnthalpy</li><li><a href="#obj-av-126"><code>AV126</code></a>IndoorEnthalpy</li><li><a href="#obj-av-127"><code>AV127</code></a>OATSP</li><li><a href="#obj-av-128"><code>AV128</code></a>EmergHtgSetpt</li><li><a href="#obj-av-129"><code>AV129</code></a>OccCoolSetptShift</li><li><a href="#obj-av-130"><code>AV130</code></a>StandbyCoolSetptShift</li><li><a href="#obj-av-131"><code>AV131</code></a>OccHeatSetptShift</li><li><a href="#obj-av-132"><code>AV132</code></a>StandbyHeatSetptShift</li><li><a href="#obj-av-133"><code>AV133</code></a>ExhStartPos</li><li><a href="#obj-av-134"><code>AV134</code></a>FilterChangeHours</li><li><a href="#obj-av-135"><code>AV135</code></a>FanChgsPerHour</li><li><a href="#obj-av-136"><code>AV136</code></a>DisAirMechLowLim</li><li><a href="#obj-av-137"><code>AV137</code></a>DisAirHighLim</li><li><a href="#obj-av-138"><code>AV138</code></a>ComprMtrValveTime</li><li><a href="#obj-av-139"><code>AV139</code></a>FanOffDelay</li><li><a href="#obj-av-140"><code>AV140</code></a>CompClgOATLockoutSetpt</li><li><a href="#obj-av-141"><code>AV141</code></a>ComprHtgOATLock</li><li><a href="#obj-av-142"><code>AV142</code></a>CompHtgEWTLock</li><li><a href="#obj-av-143"><code>AV143</code></a>AirTemperingDiff</li><li><a href="#obj-av-144"><code>AV144</code></a>SourceTempDiff</li><li><a href="#obj-av-145"><code>AV145</code></a>OAMinPosExhaust</li><li><a href="#obj-av-146"><code>AV146</code></a>EOCLowOASetpt</li><li><a href="#obj-av-147"><code>AV147</code></a>IACoilDXTemp</li><li><a href="#obj-av-148"><code>AV148</code></a>OACoilDXTemp</li><li><a href="#obj-av-149"><code>AV149</code></a>BreakPointAutoLow</li><li><a href="#obj-av-150"><code>AV150</code></a>BreakPointAutoMedium</li><li><a href="#obj-av-151"><code>AV151</code></a>BreakpointAutoHigh</li><li><a href="#obj-av-152"><code>AV152</code></a>BreakpointAutoDiff</li><li><a href="#obj-av-153"><code>AV153</code></a>DATCoolSetpt</li><li><a href="#obj-av-154"><code>AV154</code></a>DATHeatSetpt</li><li><a href="#obj-av-155"><code>AV155</code></a>PWMLowFan</li><li><a href="#obj-av-156"><code>AV156</code></a>PWMMediumFan</li><li><a href="#obj-av-157"><code>AV157</code></a>PWMHighFan</li><li><a href="#obj-av-158"><code>AV158</code></a>EwFlowTimer</li><li><a href="#obj-av-159"><code>AV159</code></a>RAT</li><li><a href="#obj-av-160"><code>AV160</code></a>OutdoorCoilTemp</li><li><a href="#obj-av-72"><code>AV72</code></a>SZVavPropGain</li><li><a href="#obj-av-73"><code>AV73</code></a>SZVavIntegGain</li><li><a href="#obj-av-74"><code>AV74</code></a>SZVavMinFan</li><li><a href="#obj-av-75"><code>AV75</code></a>SZVavMaxFan</li><li><a href="#obj-av-76"><code>AV76</code></a>SZVavMaxDeltaTemp</li><li><a href="#obj-av-77"><code>AV77</code></a>SZVavFanSpeedPI</li><li><a href="#obj-av-78"><code>AV78</code></a>ClgPropGain</li><li><a href="#obj-av-79"><code>AV79</code></a>ClgIntegGain</li><li><a href="#obj-av-80"><code>AV80</code></a>ClgMinPos</li><li><a href="#obj-av-81"><code>AV81</code></a>ClgMaxDeltaTemp</li><li><a href="#obj-av-82"><code>AV82</code></a>ClgMaxPos</li><li><a href="#obj-av-83"><code>AV83</code></a>ColdWaterPI</li><li><a href="#obj-av-84"><code>AV84</code></a>HtgPropGain</li><li><a href="#obj-av-85"><code>AV85</code></a>HtgIntegGain</li><li><a href="#obj-av-86"><code>AV86</code></a>HtgMinPos</li><li><a href="#obj-av-87"><code>AV87</code></a>HtgMaxDeltaTemp</li><li><a href="#obj-av-88"><code>AV88</code></a>HtgMaxPos</li><li><a href="#obj-av-89"><code>AV89</code></a>HotWaterPI</li><li><a href="#obj-av-90"><code>AV90</code></a>FBDamperPropGain</li><li><a href="#obj-av-91"><code>AV91</code></a>FBDamperIntegGain</li><li><a href="#obj-av-92"><code>AV92</code></a>FBP_PIOut</li><li><a href="#obj-av-93"><code>AV93</code></a>HtgElectPropGain</li><li><a href="#obj-av-94"><code>AV94</code></a>HtgElectIntegGain</li><li><a href="#obj-av-95"><code>AV95</code></a>ElectDatLLPIOut</li><li><a href="#obj-av-96"><code>AV96</code></a>ElectDehumPIOut</li><li><a href="#obj-av-101"><code>AV101</code></a>CO2PropGain</li><li><a href="#obj-av-102"><code>AV102</code></a>CO2IntegGain</li><li><a href="#obj-av-112"><code>AV112</code></a>NetworkMinDATSetpt</li><li><a href="#obj-av-103"><code>AV103</code></a>OADPosCO2</li><li><a href="#obj-av-104"><code>AV104</code></a>EconPropGain</li><li><a href="#obj-av-105"><code>AV105</code></a>EconIntegTime</li><li><a href="#obj-av-106"><code>AV106</code></a>FreeCoolingPILoopOut</li><li><a href="#obj-av-107"><code>AV107</code></a>OADLLPropGain</li><li><a href="#obj-av-108"><code>AV108</code></a>OADLLIntegGain</li><li><a href="#obj-av-109"><code>AV109</code></a>OADLLPiOut</li><li><a href="#obj-av-111"><code>AV111</code></a>OAMaxPos</li><li><a href="#obj-av-411"><code>AV411</code></a>MacAddress</li><li><a href="#obj-av-412"><code>AV412</code></a>SystemMinInstance</li><li><a href="#obj-bv-1"><code>BV1</code></a>ClearAlarm</li><li><a href="#obj-bv-3"><code>BV3</code></a>ResetFilter</li><li><a href="#obj-mi-1"><code>MI1</code></a>CondOverFlow</li><li><a href="#obj-mi-4"><code>MI4</code></a>Humidistat</li><li><a href="#obj-mv-1"><code>MV1</code></a>NetworkComprEnable</li><li><a href="#obj-mv-2"><code>MV2</code></a>CurrentAlarm</li><li><a href="#obj-mv-6"><code>MV6</code></a>EffectOccup</li><li><a href="#obj-mv-7"><code>MV7</code></a>OccManCmd</li><li><a href="#obj-mv-8"><code>MV8</code></a>OccSchedule</li><li><a href="#obj-mv-9"><code>MV9</code></a>OccSensor</li><li><a href="#obj-mv-12"><code>MV12</code></a>EnergyHoldOff</li><li><a href="#obj-mv-13"><code>MV13</code></a>PumpRequest</li><li><a href="#obj-mv-15"><code>MV15</code></a>Units</li><li><a href="#obj-mv-16"><code>MV16</code></a>DehumidEnable</li><li><a href="#obj-mv-17"><code>MV17</code></a>NetworkApplicMode</li><li><a href="#obj-mv-20"><code>MV20</code></a>EffectHeatCool</li><li><a href="#obj-mv-21"><code>MV21</code></a>EmergOverride</li><li><a href="#obj-mv-22"><code>MV22</code></a>NetworkEconEnable</li><li><a href="#obj-mv-23"><code>MV23</code></a>RemoteSetpointAdjTyp</li><li><a href="#obj-mv-24"><code>MV24</code></a>AuxiliaryHeat</li><li><a href="#obj-mv-25"><code>MV25</code></a>AuxHeatReverse</li><li><a href="#obj-mv-26"><code>MV26</code></a>OALockoutEnable</li><li><a href="#obj-mv-27"><code>MV27</code></a>RSSystemModeStatus</li><li><a href="#obj-mv-28"><code>MV28</code></a>RSFanSpeedStatus</li><li><a href="#obj-mv-29"><code>MV29</code></a>EmergHtgEnable</li><li><a href="#obj-mv-30"><code>MV30</code></a>FilterChangeEnable</li><li><a href="#obj-mv-31"><code>MV31</code></a>AirTemperingMode</li><li><a href="#obj-mv-32"><code>MV32</code></a>FanCycling</li><li><a href="#obj-mv-33"><code>MV33</code></a>FanTimeReset</li><li><a href="#obj-mv-34"><code>MV34</code></a>ComprTimeReset</li><li><a href="#obj-mv-35"><code>MV35</code></a>AirTemperingEnable</li><li><a href="#obj-mv-38"><code>MV38</code></a>EconStategy</li><li><a href="#obj-mv-39"><code>MV39</code></a>ControlTempSource</li><li><a href="#obj-mv-40"><code>MV40</code></a>FanControlSelect</li><li><a href="#obj-mv-41"><code>MV41</code></a>SpaceCO2Enable</li><li><a href="#obj-mv-42"><code>MV42</code></a>UnitState</li><li><a href="#obj-mv-43"><code>MV43</code></a>EnergyHoldOffStatus</li><li><a href="#obj-mv-44"><code>MV44</code></a>SetptMethod</li><li><a href="#obj-mv-45"><code>MV45</code></a>SpaceTempSensInst</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>BACnet MS/TP only; the same guide also covers an optional LonWorks module, which is not listed here.</li><li>Network overrides return to their default (Null/invalid 32767) after a controller reset, so the BMS must write them again.</li><li>Points stored in non-volatile memory (setpoints, differentials, gains, enables) have a limited write life; non-volatile values are saved every 20 minutes.</li><li>Some AIs and AVs pass whole numbers only; a fractional write is rounded to the nearest integer.</li><li>Current Alarm (MV 2) returns the alarm number; the alarm list is in the Alarms section of the guide.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MicroTech Unit Ventilator Controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied MicroTech Unit Ventilator Controller</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied MicroTech Unit Ventilator Controller have?</summary><p>This list has 187 BACnet objects: 12 analog inputs, 136 analog values, 2 binary values, 2 multi-state inputs, 35 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied MicroTech Unit Ventilator Controller BACnet points are writable?</summary><p>127 of the 187 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied MicroTech Unit Ventilator Controller BACnet documentation?</summary><p>The source is MicroTech Unit Ventilator Unit Controller Protocol Information (BACnet MS/TP, LonWorks) (ED 19110-6), revision 2022-03, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20UV%20Unit%20Controller%20Protocol%20Information%20ED%2019110-6.pdf/.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied MicroTech Unit Ventilator Controller?</summary><p>Start with MV 7 OccManCmd (Occupancy override from the BMS); MV 8 OccSchedule (Occupancy schedule command (Occ/Unocc/Standby)); MV 21 EmergOverride (Emergency mode (Normal/Shutdown/Purge/Fire...)); MV 17 NetworkApplicMode (Application mode (Auto/Heat/Cool/Off/Fan_Only/Dehumid)); AV 19 NetworkSetpoint (Network reference setpoint); BV 1 ClearAlarm (Clear the current alarm); MV 42 UnitState (Current operating state); AV 22 EffectSpaceTemp (Space temperature used for control); AV 38 FanSpeed (Fan speed output, 0-100 %); MV 2 CurrentAlarm (Highest-priority active alarm).</p></details><details><summary>How do I enable BMS control of the Daikin Applied MicroTech Unit Ventilator Controller?</summary><p>No local/remote switch is described. Network inputs take effect when written: Occupancy Override Input (MV 7) overrides the other occupancy inputs, Occupancy Scheduler Input (MV 8) sets the scheduled mode, Application Mode (MV 17) limits heating/cooling/dehumidification, Emergency Override (MV 21) forces an emergency mode, and Compressor Enable (MV 1) permits compressor operation (Null = enabled). All of these revert to their defaults after a controller reset.</p></details><details><summary>Does the Daikin Applied MicroTech Unit Ventilator Controller need a BACnet heartbeat or have a communication timeout?</summary><p>No BACnet heartbeat. Receive Heartbeat is a LonWorks-only setting. BACnet network overrides stay in place until the controller resets, then revert to their defaults.</p></details><details><summary>Can the BMS supply sensor values to the Daikin Applied MicroTech Unit Ventilator Controller?</summary><p>Network Space Temperature Input (AV 18) replaces the local sensor when valid; Effective Space Temperature (AV 22) shows the value in use. Network Temperature Setpoint Input (AV 19) sets the reference setpoint and AV 35 offsets it; AV 129-132 shift the occupied and standby setpoints. Network inputs also exist for outdoor temperature (AV 45), outdoor and space humidity (AV 48, AV 50), space CO2 (AV 52), entering water temperature (AV 113), minimum OA damper position (AV 70) and fan speed (AV 115).</p></details><details><summary>How do I check these points on the real MicroTech Unit Ventilator Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.</p><div class="meta">431 objects &middot; 61 writable &middot; D-EIGOC00108-22_05EN</div><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit.</p><div class="meta">121 objects &middot; 34 writable &middot; D-EIGOC00101-25_00EN</div><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet" data-row><span class="k">Chiller plant manager (multi-chiller sequencer)</span><h3>Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h3><p>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.</p><div class="meta">462 objects &middot; 34 writable &middot; D-EIGOC00110-21_03EN</div><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h3><p>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.</p><div class="meta">68 objects &middot; 6 writable &middot; ED 19111-1</div><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h3><p>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.</p><div class="meta">384 objects &middot; 94 writable &middot; ED 19117-3</div><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h3><p>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.</p><div class="meta">433 objects &middot; 128 writable &middot; ED 15120-11</div><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Daikin Applied MicroTech II Applied Rooftop Unit Controller</h3><p>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller.</p><div class="meta">75 objects &middot; 37 writable &middot; ED 15060-13</div><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained" data-row><span class="k">Rooftop unit / AHU controller</span><h3>Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h3><p>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.</p><div class="meta">294 objects &middot; 112 writable &middot; ED 15112-20</div><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu" data-row><span class="k">Air handler unit controller</span><h3>Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h3><p>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units.</p><div class="meta">310 objects &middot; 125 writable &middot; ED 19126-4</div><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array" data-row><span class="k">EC fan array controller (air handler)</span><h3>Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h3><p>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans.</p><div class="meta">146 objects &middot; 10 writable &middot; ED 19122-3</div><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20UV%20Unit%20Controller%20Protocol%20Information%20ED%2019110-6.pdf/" rel="nofollow noopener" target="_blank">MicroTech Unit Ventilator Unit Controller Protocol Information (BACnet MS/TP, LonWorks) &middot; ED 19110-6 &middot; rev. 2022-03</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
