<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied Vision/Skyline EC Fan Array BACnet Points List</title>
<meta name="description" content="Daikin Applied Vision/Skyline EC Fan Array BACnet points list: 146 objects by ID and name (e.g. MV 23 = UnitCtrlMode), 10 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied Vision/Skyline EC Fan Array BACnet Points List">
<meta property="og:description" content="Daikin Applied Vision/Skyline EC Fan Array BACnet points list: 146 objects by ID and name (e.g. MV 23 = UnitCtrlMode), 10 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied Vision/Skyline EC Fan Array BACnet Points List">
<meta name="twitter:description" content="Daikin Applied Vision/Skyline EC Fan Array BACnet points list: 146 objects by ID and name (e.g. MV 23 = UnitCtrlMode), 10 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array",
   "name": "Daikin Applied Vision/Skyline EC Fan Array BACnet Points List",
   "description": "Daikin Applied Vision/Skyline EC Fan Array BACnet points list: 146 objects by ID and name (e.g. MV 23 = UnitCtrlMode), 10 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array#dataset",
   "name": "Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller BACnet Points List",
   "description": "The MicroTech 4 fan array controller drives up to 20 EC fans (Delta, ebm-papst or Infinitum) over an internal Modbus bus and exposes the array on BACnet MS/TP (RS-485 port 2) or BACnet IP. Points cover demand, duct static and airflow setpoints, array speed, airflow and power, relay and input status, a unit alarm text, and per-fan speed, comm, fault, RPM and alarm-code objects. BACnet can only command the array when its Demand Source is set to BACnet at the HMI. Daikin Applied Vision/Skyline EC Fan Array BACnet points list: 146 objects by ID and name (e.g. MV 23 = UnitCtrlMode), 10 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array",
   "keywords": [
    "Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller BACnet Points List",
    "Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller BACnet objects",
    "Daikin Applied BACnet",
    "Vision BACnet points list",
    "Skyline BACnet points list",
    "MT4_DFA_EC BACnet points list",
    "MT4_DFA BACnet points list",
    "CAH BACnet points list",
    "CAC BACnet points list",
    "OAH BACnet points list",
    "OAC BACnet points list",
    "EC fan array BACnet points list",
    "ED 19122 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech Vision and Skyline EC Fan Array Controller - Network Integration Guide (BACnet MS/TP and BACnet IP)",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019122-3%20MicroTech%20Vision_Skyline%20EC%20Fan%20Controller%20Protocol%20Document.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "EC fan array controller (air handler)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 146 BACnet objects: 3 analog inputs, 35 analog values, 4 binary inputs, 62 binary values, 39 multi-state values, 3 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "10 of the 146 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech Vision and Skyline EC Fan Array Controller - Network Integration Guide (BACnet MS/TP and BACnet IP) (ED 19122-3), revision 2025-10, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019122-3%20MicroTech%20Vision_Skyline%20EC%20Fan%20Controller%20Protocol%20Document.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 23 UnitCtrlMode (Array Auto/Off command (Demand Source must be BACnet)); AV 11 Demand SP (Capacity setpoint, 0-100 %); MV 20 ClearAlarms (Clear resettable alarms (2 = Yes)); MV 13 UnitState (Array operating state); MV 5 DmdSrc (Shows BACnet when the BMS has control); AV 4 AvgFanSpd (Average speed of all fans, rpm); AV 8 TotalAirFl (Total array airflow); MV 3 RO3 Alarm (Alarm relay output (2 = On)); CSV 2 Unit Alarm Info (Highest-priority active alarm text)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Demand Source must be configured as BACnet in the Config Array HMI menu (MV 5 shows it). With the HMI Control Mode at Auto, Unit Control Mode (MV 23) toggles the array between Auto and Off; Off at the HMI overrides BACnet. With HMI, 0-10 VDC or 4-20 mA as the demand source, BACnet is read-only monitoring."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No receive heartbeat (listed as not applicable). BACnet values stay at the last valid value on communication loss; invalid network values fall back to defaults."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MicroTech Vision / Skyline EC Fan Array Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MicroTech Vision / Skyline EC Fan Array Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">MicroTech Vision / Skyline EC Fan Array Controller</li></ol>
<p class="eyebrow">EC fan array controller (air handler) &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> MicroTech Vision / Skyline EC Fan Array Controller BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The MicroTech 4 fan array controller drives up to 20 EC fans (Delta, ebm-papst or Infinitum) over an internal Modbus bus and exposes the array on BACnet MS/TP (RS-485 port 2) or BACnet IP. Points cover demand, duct static and airflow setpoints, array speed, airflow and power, relay and input status, a unit alarm text, and per-fan speed, comm, fault, RPM and alarm-code objects. BACnet can only command the array when its Demand Source is set to BACnet at the HMI.</p>
<p>This page lists <strong>146 BACnet objects</strong> for the Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller &mdash; 10 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>MicroTech Vision / Skyline EC Fan Array Controller</dd></div><div><dt>Equipment</dt><dd>EC fan array controller (air handler)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>146 (10 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Application 2506990201 or later (PICS); DSP/CFM setpoint control needs application 2.1 or later</dd></div><div><dt>Default device instance</dt><dd>Last 4 digits of the MT4 controller serial number</dd></div><div><dt>Also known as</dt><dd>Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019122-3%20MicroTech%20Vision_Skyline%20EC%20Fan%20Controller%20Protocol%20Document.pdf" rel="nofollow noopener" target="_blank">MicroTech Vision and Skyline EC Fan Array Controller - Network Integration Guide (BACnet MS/TP and BACnet IP) &middot; ED 19122-3 &middot; rev. 2025-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array.csv" rel="nofollow" download>Download CSV <small>146 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019122-3%20MicroTech%20Vision_Skyline%20EC%20Fan%20Controller%20Protocol%20Document.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/microtech-vision-skyline-ec-fan-array">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Set the Demand Source to BACnet at the fan controller HMI, then start and stop the array with Unit Control Mode (MV 23) and set capacity with Demand Setpoint (AV 11), or the duct static (AV 9) or airflow (AV 10) setpoint when the array runs in DSP or CFM mode. Read Unit State, fan speed, airflow and the alarm text and relay status.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-23">MV 23</a></td><td class="n">UnitCtrlMode</td><td>Array Auto/Off command (Demand Source must be BACnet)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-11">AV 11</a></td><td class="n">Demand SP</td><td>Capacity setpoint, 0-100 %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-20">MV 20</a></td><td class="n">ClearAlarms</td><td>Clear resettable alarms (2 = Yes)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-13">MV 13</a></td><td class="n">UnitState</td><td>Array operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-5">MV 5</a></td><td class="n">DmdSrc</td><td>Shows BACnet when the BMS has control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">AvgFanSpd</td><td>Average speed of all fans, rpm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-8">AV 8</a></td><td class="n">TotalAirFl</td><td>Total array airflow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">RO3 Alarm</td><td>Alarm relay output (2 = On)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-csv-2">CSV 2</a></td><td class="n">Unit Alarm Info</td><td>Highest-priority active alarm text</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Demand Source must be configured as BACnet in the Config Array HMI menu (MV 5 shows it). With the HMI Control Mode at Auto, Unit Control Mode (MV 23) toggles the array between Auto and Off; Off at the HMI overrides BACnet. With HMI, 0-10 VDC or 4-20 mA as the demand source, BACnet is read-only monitoring.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No receive heartbeat (listed as not applicable). BACnet values stay at the last valid value on communication loss; invalid network values fall back to defaults.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Device instance defaults to the last 4 digits of the MT4 controller serial number; device name is MT4_DFA_&lt;instance&gt;.</li><li>BACnet MS/TP defaults: MAC 18, 38400 baud, Max Master 127, Max Info Frames 10.</li><li>BACnet IP defaults: 192.168.1.42 / 255.255.255.0, gateway 192.168.1.1, UDP 47808, DHCP off.</li><li>Set addressing in the HMI BMS Communications menus, then set Save Config to Yes; the controller restarts.</li><li>BACnet Units of Measurement (MV 18): SI, US (default) or CA.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Demand, DSP, airflow and RPM setpoints are linked: writing one re-scales the others.</li><li>Out-of-range setpoint writes are ignored and the last valid value is kept.</li><li>Clear Alarms (MV 20) returns to No after about 3 s; alarms also clear on a power cycle and come back if the cause remains.</li><li>Fire alarm input (BI 1) and safety input (BI 3) read 0 when the alarm is active.</li></ul>
</section>
<h2 id="points">Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">146 of 146 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>3</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>35</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>4</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>62</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>39</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>3</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>146</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>136</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>10</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (109)</option><option value="rpm">rpm (24)</option><option value="%">% (6)</option><option value="cfm">cfm (3)</option><option value="in. w.c.">in. w.c. (3)</option><option value="kW">kW (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>105</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="%" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Demand Input</td><td class="d">Fan Speed Demand Input</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="in. w.c." id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">DSP Pressure</td><td class="d">Duct static pressure sensor</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="in. w.c." id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">CFM Pressure</td><td class="d">CFM Differential Pressure Sensor</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Fire Mode Input</td><td class="d">Fire alarm input (0 = fire warning active)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Interlock Input</td><td class="d">Interlock Switch Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Safety Input</td><td class="d">Safety (emergency) switch input (0 = open, fans stopped)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Array ON/OFF</td><td class="d">Start-Stop (On-Off) Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="7" data-i="1" data-acc="W" data-u="" id="obj-csv-1"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1</td><td class="n">Unit Name</td><td class="d">Unit device name (14 characters)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="8" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-csv-2"><td class="t"><abbr title="CharacterString Value">CSV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Unit Alarm Info</td><td class="d">Highest-priority active unit alarm text</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="9" data-i="3" data-acc="W" data-u="" id="obj-csv-3"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3</td><td class="n">Unit SN</td><td class="d">Unit serial number (13 characters)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="1" data-acc="R" data-u="%" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">AO1 RPM</td><td class="d">Fan tracking output AO1 to a secondary array</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="2" data-acc="R" data-u="%" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">AO2 CFM</td><td class="d">Airflow output AO2, % of max airflow</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="3" data-acc="R" data-u="%" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">FanSpdCmd</td><td class="d">Fan Speed Command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="4" data-acc="R" data-u="rpm" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">AvgFanSpd</td><td class="d">Average Fan Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="5" data-acc="R" data-u="kW" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">TotalFanPwr</td><td class="d">Total power of all fans</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="6" data-acc="R" data-u="%" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">FanSpdActCmd</td><td class="d">Fan Speed Actual Command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">FanNumber</td><td class="d">Number of fans running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="8" data-acc="R" data-u="cfm" data-min="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">TotalAirFl</td><td class="d">Total Airflow</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="9" data-acc="W" data-u="in. w.c." id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">DSPSP</td><td class="d">Duct Static Pressure Setpoint</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="10" data-acc="W" data-u="cfm" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">CFMSP</td><td class="d">Airflow Setpoint</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="11" data-acc="W" data-u="%" data-min="1" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">Demand SP</td><td class="d">Demand Setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="12" data-acc="R" data-u="rpm" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">MaxRPM</td><td class="d">Max RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="14" data-acc="R" data-u="cfm" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Air Flow</td><td class="d">Air Flow Nominal</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="15" data-acc="W" data-u="rpm" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">RPMSP</td><td class="d">Fan Speed RPM Setpoint</td><td class="u">rpm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="16" data-acc="W" data-u="rpm" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">TrckSpdOffsetSP</td><td class="d">Secondary Fan Speed Offset</td><td class="u">rpm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="101" data-acc="R" data-u="rpm" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Fan1Spd</td><td class="d">Fan 1 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="102" data-acc="R" data-u="rpm" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Fan2Spd</td><td class="d">Fan 2 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="103" data-acc="R" data-u="rpm" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Fan3Spd</td><td class="d">Fan 3 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="104" data-acc="R" data-u="rpm" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Fan4Spd</td><td class="d">Fan 4 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="105" data-acc="R" data-u="rpm" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Fan5Spd</td><td class="d">Fan 5 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="106" data-acc="R" data-u="rpm" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Fan6Spd</td><td class="d">Fan 6 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="107" data-acc="R" data-u="rpm" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Fan7Spd</td><td class="d">Fan 7 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="108" data-acc="R" data-u="rpm" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Fan8Spd</td><td class="d">Fan 8 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="109" data-acc="R" data-u="rpm" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Fan9Spd</td><td class="d">Fan 9 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="110" data-acc="R" data-u="rpm" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Fan10Spd</td><td class="d">Fan 10 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="111" data-acc="R" data-u="rpm" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Fan11Spd</td><td class="d">Fan 11 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="112" data-acc="R" data-u="rpm" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Fan12Spd</td><td class="d">Fan 12 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="113" data-acc="R" data-u="rpm" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Fan13Spd</td><td class="d">Fan 13 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="114" data-acc="R" data-u="rpm" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Fan14Spd</td><td class="d">Fan 14 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="115" data-acc="R" data-u="rpm" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Fan15Spd</td><td class="d">Fan 15 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="116" data-acc="R" data-u="rpm" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Fan16Spd</td><td class="d">Fan 16 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="117" data-acc="R" data-u="rpm" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Fan17Spd</td><td class="d">Fan 17 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="118" data-acc="R" data-u="rpm" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Fan18Spd</td><td class="d">Fan 18 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="119" data-acc="R" data-u="rpm" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Fan19Spd</td><td class="d">Fan 19 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="120" data-acc="R" data-u="rpm" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Fan20Spd</td><td class="d">Fan 20 Speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">InterlockFlt</td><td class="d">Interlock Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">DSPFlt</td><td class="d">DSP Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Fan1ComErr</td><td class="d">Fan 1 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Fan2ComErr</td><td class="d">Fan 2 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Fan3ComErr</td><td class="d">Fan 3 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Fan4ComErr</td><td class="d">Fan 4 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Fan5ComErr</td><td class="d">Fan 5 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Fan6ComErr</td><td class="d">Fan 6 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Fan7ComErr</td><td class="d">Fan 7 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Fan8ComErr</td><td class="d">Fan 8 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Fan9ComErr</td><td class="d">Fan 9 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Fan10ComErr</td><td class="d">Fan 10 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Fan11ComErr</td><td class="d">Fan 11 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Fan12ComErr</td><td class="d">Fan 12 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Fan13ComErr</td><td class="d">Fan 13 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Fan14ComErr</td><td class="d">Fan 14 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Fan15ComErr</td><td class="d">Fan 15 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Fan16ComErr</td><td class="d">Fan 16 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Fan17ComErr</td><td class="d">Fan 17 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Fan18ComErr</td><td class="d">Fan 18 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Fan19ComErr</td><td class="d">Fan 19 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Fan20ComErr</td><td class="d">Fan 20 Comm Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">Fan1Fault</td><td class="d">Fan 1 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Fan2Fault</td><td class="d">Fan 2 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">Fan3Fault</td><td class="d">Fan 3 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">Fan4Fault</td><td class="d">Fan 4 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">Fan5Fault</td><td class="d">Fan 5 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">Fan6Fault</td><td class="d">Fan 6 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">Fan7Fault</td><td class="d">Fan 7 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">Fan8Fault</td><td class="d">Fan 8 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">Fan9Fault</td><td class="d">Fan 9 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">Fan10Fault</td><td class="d">Fan 10 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">Fan11Fault</td><td class="d">Fan 11 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Fan12Fault</td><td class="d">Fan 12 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Fan13Fault</td><td class="d">Fan 13 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">Fan14Fault</td><td class="d">Fan 14 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">Fan15Fault</td><td class="d">Fan 15 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">Fan16Fault</td><td class="d">Fan 16 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">Fan17Fault</td><td class="d">Fan 17 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">Fan18Fault</td><td class="d">Fan 18 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">Fan19Fault</td><td class="d">Fan 19 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">Fan20Fault</td><td class="d">Fan 20 Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">Fan1RPMAlm</td><td class="d">Fan 1 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">Fan2RPMAlm</td><td class="d">Fan 2 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">Fan3RPMAlm</td><td class="d">Fan 3 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">Fan4RPMAlm</td><td class="d">Fan 4 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">Fan5RPMAlm</td><td class="d">Fan 5 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">Fan6RPMAlm</td><td class="d">Fan 6 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">Fan7RPMAlm</td><td class="d">Fan 7 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">Fan8RPMAlm</td><td class="d">Fan 8 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">Fan9RPMAlm</td><td class="d">Fan 9 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">Fan10RPMAlm</td><td class="d">Fan 10 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">Fan11RPMAlm</td><td class="d">Fan 11 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">Fan12RPMAlm</td><td class="d">Fan 12 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">Fan13RPMAlm</td><td class="d">Fan 13 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">Fan14RPMAlm</td><td class="d">Fan 14 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">Fan15RPMAlm</td><td class="d">Fan 15 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">Fan16RPMAlm</td><td class="d">Fan 16 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">Fan17RPMAlm</td><td class="d">Fan 17 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">Fan18RPMAlm</td><td class="d">Fan 18 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">Fan19RPMAlm</td><td class="d">Fan 19 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">Fan20RPMAlm</td><td class="d">Fan 20 RPM Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">UnitMode</td><td class="d">Unit Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Manual Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">RO1 Ready</td><td class="d">Fan Ready to Run Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">RO3 Alarm</td><td class="d">Fan Array Alarm Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">RO2 Running</td><td class="d">Fan Run Status Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="5" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">DmdSrc</td><td class="d">Demand Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=0-10 VDC, 2=4-20mA, 3=BACnet, 4=HMI</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">AdaptiveSpd</td><td class="d">Adaptive Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">FireAlmEnable</td><td class="d">Fire Alarm Input Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=FireAlm Disabled, 2=FireAlm Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">InterlockEnable</td><td class="d">Interlock Input Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Interlock Switch Disabled, 2=Interlock Switch Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">SafetyInputEnable</td><td class="d">Safety Alarm Input Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=AlmIn Disabled, 2=AlmIn Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">StartSiglEnEff</td><td class="d">On/Off (Start-Stop) Input Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Start Switch Disabled, 2=Start Switch Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">CtrlModeCfg</td><td class="d">Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Dmd RPM, 2=Dmd CFM, 3=Dmd DuctP, 4=Fan Tracking</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="13" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">UnitState</td><td class="d">Unit State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Ready, 3=Running, 4=Manual, 5=Alarm, 6=Emergency Warning, 7=Emergency Alarm, 8=Run with Alarm, 9=Off with Alarm, 10=DmdSigLow</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">DSPAlm</td><td class="d">DSP Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">InterlockAlm</td><td class="d">Interlock Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">UnitCtrlModeHMI</td><td class="d">Unit Control Mode HMI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">BNUnitSystem</td><td class="d">BACnet Units of Measurement</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=SI, 2=US, 3=CA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="20" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">ClearAlarms</td><td class="d">Clear Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">ManualMode</td><td class="d">Manual Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="23" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">23</td><td class="n">UnitCtrlMode</td><td class="d">Unit Control Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">Fan1AlmCode</td><td class="d">Fan 1 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">Fan2AlmCode</td><td class="d">Fan 2 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">Fan3AlmCode</td><td class="d">Fan 3 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="129" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-mv-104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">104</td><td class="n">Fan4AlmCode</td><td class="d">Fan 4 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-mv-105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">105</td><td class="n">Fan5AlmCode</td><td class="d">Fan 5 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-mv-106"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">106</td><td class="n">Fan6AlmCode</td><td class="d">Fan 6 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">Fan7AlmCode</td><td class="d">Fan 7 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">Fan8AlmCode</td><td class="d">Fan 8 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-mv-109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">109</td><td class="n">Fan9AlmCode</td><td class="d">Fan 9 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-mv-110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">110</td><td class="n">Fan10AlmCode</td><td class="d">Fan 10 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="136" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">Fan11AlmCode</td><td class="d">Fan 11 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-mv-112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">112</td><td class="n">Fan12AlmCode</td><td class="d">Fan 12 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-mv-113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">113</td><td class="n">Fan13AlmCode</td><td class="d">Fan 13 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">Fan14AlmCode</td><td class="d">Fan 14 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">Fan15AlmCode</td><td class="d">Fan 15 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="141" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-mv-116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">116</td><td class="n">Fan16AlmCode</td><td class="d">Fan 16 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-mv-117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">117</td><td class="n">Fan17AlmCode</td><td class="d">Fan 17 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-mv-118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">118</td><td class="n">Fan18AlmCode</td><td class="d">Fan 18 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-mv-119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">119</td><td class="n">Fan19AlmCode</td><td class="d">Fan 19 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-mv-120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">120</td><td class="n">Fan20AlmCode</td><td class="d">Fan 20 alarm code (states depend on fan make)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Delta fans: 1=Offline, 2=Hall, 3=OC, 4=ACOV, 5=ACUV, 6=EEPROM, 7=POC, 8=PL, 9=OV, 10=UV, 11=Lock, 12=OT, 13=RRP, 14=RPMErr, 15=Online; ebm-papst fans: 1=Offline, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzL, 10=UzH, 11=UeL, 12=UeH, 13=nLim, 14=RLC, 15=RPMErr, 16=Online; Infinitum fans: 1=Offln, 2=DCOC, 3=OC, 4=VPh, 5=MtrPD, 6=UART, 7=IPh, 8=GDUV, 9=DCOV, 10=DCUV, 11=Lock, 12=OT, 13=GD, 14=RPMEr, 15=Online</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied Vision/Skyline EC Fan Array point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Demand Input</li><li><a href="#obj-ai-2"><code>AI2</code></a>DSP Pressure</li><li><a href="#obj-ai-3"><code>AI3</code></a>CFM Pressure</li><li><a href="#obj-bi-1"><code>BI1</code></a>Fire Mode Input</li><li><a href="#obj-bi-2"><code>BI2</code></a>Interlock Input</li><li><a href="#obj-bi-3"><code>BI3</code></a>Safety Input</li><li><a href="#obj-bi-4"><code>BI4</code></a>Array ON/OFF</li><li><a href="#obj-csv-1"><code>CSV1</code></a>Unit Name</li><li><a href="#obj-csv-2"><code>CSV2</code></a>Unit Alarm Info</li><li><a href="#obj-csv-3"><code>CSV3</code></a>Unit SN</li><li><a href="#obj-av-1"><code>AV1</code></a>AO1 RPM</li><li><a href="#obj-av-2"><code>AV2</code></a>AO2 CFM</li><li><a href="#obj-av-3"><code>AV3</code></a>FanSpdCmd</li><li><a href="#obj-av-4"><code>AV4</code></a>AvgFanSpd</li><li><a href="#obj-av-5"><code>AV5</code></a>TotalFanPwr</li><li><a href="#obj-av-6"><code>AV6</code></a>FanSpdActCmd</li><li><a href="#obj-av-7"><code>AV7</code></a>FanNumber</li><li><a href="#obj-av-8"><code>AV8</code></a>TotalAirFl</li><li><a href="#obj-av-9"><code>AV9</code></a>DSPSP</li><li><a href="#obj-av-10"><code>AV10</code></a>CFMSP</li><li><a href="#obj-av-11"><code>AV11</code></a>Demand SP</li><li><a href="#obj-av-12"><code>AV12</code></a>MaxRPM</li><li><a href="#obj-av-14"><code>AV14</code></a>Air Flow</li><li><a href="#obj-av-15"><code>AV15</code></a>RPMSP</li><li><a href="#obj-av-16"><code>AV16</code></a>TrckSpdOffsetSP</li><li><a href="#obj-av-101"><code>AV101</code></a>Fan1Spd</li><li><a href="#obj-av-102"><code>AV102</code></a>Fan2Spd</li><li><a href="#obj-av-103"><code>AV103</code></a>Fan3Spd</li><li><a href="#obj-av-104"><code>AV104</code></a>Fan4Spd</li><li><a href="#obj-av-105"><code>AV105</code></a>Fan5Spd</li><li><a href="#obj-av-106"><code>AV106</code></a>Fan6Spd</li><li><a href="#obj-av-107"><code>AV107</code></a>Fan7Spd</li><li><a href="#obj-av-108"><code>AV108</code></a>Fan8Spd</li><li><a href="#obj-av-109"><code>AV109</code></a>Fan9Spd</li><li><a href="#obj-av-110"><code>AV110</code></a>Fan10Spd</li><li><a href="#obj-av-111"><code>AV111</code></a>Fan11Spd</li><li><a href="#obj-av-112"><code>AV112</code></a>Fan12Spd</li><li><a href="#obj-av-113"><code>AV113</code></a>Fan13Spd</li><li><a href="#obj-av-114"><code>AV114</code></a>Fan14Spd</li><li><a href="#obj-av-115"><code>AV115</code></a>Fan15Spd</li><li><a href="#obj-av-116"><code>AV116</code></a>Fan16Spd</li><li><a href="#obj-av-117"><code>AV117</code></a>Fan17Spd</li><li><a href="#obj-av-118"><code>AV118</code></a>Fan18Spd</li><li><a href="#obj-av-119"><code>AV119</code></a>Fan19Spd</li><li><a href="#obj-av-120"><code>AV120</code></a>Fan20Spd</li><li><a href="#obj-bv-1"><code>BV1</code></a>InterlockFlt</li><li><a href="#obj-bv-2"><code>BV2</code></a>DSPFlt</li><li><a href="#obj-bv-11"><code>BV11</code></a>Fan1ComErr</li><li><a href="#obj-bv-12"><code>BV12</code></a>Fan2ComErr</li><li><a href="#obj-bv-13"><code>BV13</code></a>Fan3ComErr</li><li><a href="#obj-bv-14"><code>BV14</code></a>Fan4ComErr</li><li><a href="#obj-bv-15"><code>BV15</code></a>Fan5ComErr</li><li><a href="#obj-bv-16"><code>BV16</code></a>Fan6ComErr</li><li><a href="#obj-bv-17"><code>BV17</code></a>Fan7ComErr</li><li><a href="#obj-bv-18"><code>BV18</code></a>Fan8ComErr</li><li><a href="#obj-bv-19"><code>BV19</code></a>Fan9ComErr</li><li><a href="#obj-bv-20"><code>BV20</code></a>Fan10ComErr</li><li><a href="#obj-bv-21"><code>BV21</code></a>Fan11ComErr</li><li><a href="#obj-bv-22"><code>BV22</code></a>Fan12ComErr</li><li><a href="#obj-bv-23"><code>BV23</code></a>Fan13ComErr</li><li><a href="#obj-bv-24"><code>BV24</code></a>Fan14ComErr</li><li><a href="#obj-bv-25"><code>BV25</code></a>Fan15ComErr</li><li><a href="#obj-bv-26"><code>BV26</code></a>Fan16ComErr</li><li><a href="#obj-bv-27"><code>BV27</code></a>Fan17ComErr</li><li><a href="#obj-bv-28"><code>BV28</code></a>Fan18ComErr</li><li><a href="#obj-bv-29"><code>BV29</code></a>Fan19ComErr</li><li><a href="#obj-bv-30"><code>BV30</code></a>Fan20ComErr</li><li><a href="#obj-bv-51"><code>BV51</code></a>Fan1Fault</li><li><a href="#obj-bv-52"><code>BV52</code></a>Fan2Fault</li><li><a href="#obj-bv-53"><code>BV53</code></a>Fan3Fault</li><li><a href="#obj-bv-54"><code>BV54</code></a>Fan4Fault</li><li><a href="#obj-bv-55"><code>BV55</code></a>Fan5Fault</li><li><a href="#obj-bv-56"><code>BV56</code></a>Fan6Fault</li><li><a href="#obj-bv-57"><code>BV57</code></a>Fan7Fault</li><li><a href="#obj-bv-58"><code>BV58</code></a>Fan8Fault</li><li><a href="#obj-bv-59"><code>BV59</code></a>Fan9Fault</li><li><a href="#obj-bv-60"><code>BV60</code></a>Fan10Fault</li><li><a href="#obj-bv-61"><code>BV61</code></a>Fan11Fault</li><li><a href="#obj-bv-62"><code>BV62</code></a>Fan12Fault</li><li><a href="#obj-bv-63"><code>BV63</code></a>Fan13Fault</li><li><a href="#obj-bv-64"><code>BV64</code></a>Fan14Fault</li><li><a href="#obj-bv-65"><code>BV65</code></a>Fan15Fault</li><li><a href="#obj-bv-66"><code>BV66</code></a>Fan16Fault</li><li><a href="#obj-bv-67"><code>BV67</code></a>Fan17Fault</li><li><a href="#obj-bv-68"><code>BV68</code></a>Fan18Fault</li><li><a href="#obj-bv-69"><code>BV69</code></a>Fan19Fault</li><li><a href="#obj-bv-70"><code>BV70</code></a>Fan20Fault</li><li><a href="#obj-bv-101"><code>BV101</code></a>Fan1RPMAlm</li><li><a href="#obj-bv-102"><code>BV102</code></a>Fan2RPMAlm</li><li><a href="#obj-bv-103"><code>BV103</code></a>Fan3RPMAlm</li><li><a href="#obj-bv-104"><code>BV104</code></a>Fan4RPMAlm</li><li><a href="#obj-bv-105"><code>BV105</code></a>Fan5RPMAlm</li><li><a href="#obj-bv-106"><code>BV106</code></a>Fan6RPMAlm</li><li><a href="#obj-bv-107"><code>BV107</code></a>Fan7RPMAlm</li><li><a href="#obj-bv-108"><code>BV108</code></a>Fan8RPMAlm</li><li><a href="#obj-bv-109"><code>BV109</code></a>Fan9RPMAlm</li><li><a href="#obj-bv-110"><code>BV110</code></a>Fan10RPMAlm</li><li><a href="#obj-bv-111"><code>BV111</code></a>Fan11RPMAlm</li><li><a href="#obj-bv-112"><code>BV112</code></a>Fan12RPMAlm</li><li><a href="#obj-bv-113"><code>BV113</code></a>Fan13RPMAlm</li><li><a href="#obj-bv-114"><code>BV114</code></a>Fan14RPMAlm</li><li><a href="#obj-bv-115"><code>BV115</code></a>Fan15RPMAlm</li><li><a href="#obj-bv-116"><code>BV116</code></a>Fan16RPMAlm</li><li><a href="#obj-bv-117"><code>BV117</code></a>Fan17RPMAlm</li><li><a href="#obj-bv-118"><code>BV118</code></a>Fan18RPMAlm</li><li><a href="#obj-bv-119"><code>BV119</code></a>Fan19RPMAlm</li><li><a href="#obj-bv-120"><code>BV120</code></a>Fan20RPMAlm</li><li><a href="#obj-mv-1"><code>MV1</code></a>UnitMode</li><li><a href="#obj-mv-2"><code>MV2</code></a>RO1 Ready</li><li><a href="#obj-mv-3"><code>MV3</code></a>RO3 Alarm</li><li><a href="#obj-mv-4"><code>MV4</code></a>RO2 Running</li><li><a href="#obj-mv-5"><code>MV5</code></a>DmdSrc</li><li><a href="#obj-mv-6"><code>MV6</code></a>AdaptiveSpd</li><li><a href="#obj-mv-7"><code>MV7</code></a>FireAlmEnable</li><li><a href="#obj-mv-8"><code>MV8</code></a>InterlockEnable</li><li><a href="#obj-mv-9"><code>MV9</code></a>SafetyInputEnable</li><li><a href="#obj-mv-10"><code>MV10</code></a>StartSiglEnEff</li><li><a href="#obj-mv-12"><code>MV12</code></a>CtrlModeCfg</li><li><a href="#obj-mv-13"><code>MV13</code></a>UnitState</li><li><a href="#obj-mv-14"><code>MV14</code></a>DSPAlm</li><li><a href="#obj-mv-15"><code>MV15</code></a>InterlockAlm</li><li><a href="#obj-mv-16"><code>MV16</code></a>UnitCtrlModeHMI</li><li><a href="#obj-mv-18"><code>MV18</code></a>BNUnitSystem</li><li><a href="#obj-mv-20"><code>MV20</code></a>ClearAlarms</li><li><a href="#obj-mv-21"><code>MV21</code></a>ManualMode</li><li><a href="#obj-mv-23"><code>MV23</code></a>UnitCtrlMode</li><li><a href="#obj-mv-101"><code>MV101</code></a>Fan1AlmCode</li><li><a href="#obj-mv-102"><code>MV102</code></a>Fan2AlmCode</li><li><a href="#obj-mv-103"><code>MV103</code></a>Fan3AlmCode</li><li><a href="#obj-mv-104"><code>MV104</code></a>Fan4AlmCode</li><li><a href="#obj-mv-105"><code>MV105</code></a>Fan5AlmCode</li><li><a href="#obj-mv-106"><code>MV106</code></a>Fan6AlmCode</li><li><a href="#obj-mv-107"><code>MV107</code></a>Fan7AlmCode</li><li><a href="#obj-mv-108"><code>MV108</code></a>Fan8AlmCode</li><li><a href="#obj-mv-109"><code>MV109</code></a>Fan9AlmCode</li><li><a href="#obj-mv-110"><code>MV110</code></a>Fan10AlmCode</li><li><a href="#obj-mv-111"><code>MV111</code></a>Fan11AlmCode</li><li><a href="#obj-mv-112"><code>MV112</code></a>Fan12AlmCode</li><li><a href="#obj-mv-113"><code>MV113</code></a>Fan13AlmCode</li><li><a href="#obj-mv-114"><code>MV114</code></a>Fan14AlmCode</li><li><a href="#obj-mv-115"><code>MV115</code></a>Fan15AlmCode</li><li><a href="#obj-mv-116"><code>MV116</code></a>Fan16AlmCode</li><li><a href="#obj-mv-117"><code>MV117</code></a>Fan17AlmCode</li><li><a href="#obj-mv-118"><code>MV118</code></a>Fan18AlmCode</li><li><a href="#obj-mv-119"><code>MV119</code></a>Fan19AlmCode</li><li><a href="#obj-mv-120"><code>MV120</code></a>Fan20AlmCode</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Per-fan objects (AV 101-120, BV 11-30, BV 51-70, BV 101-120, MV 101-120) only exist for the configured number of fans.</li><li>Fan alarm code states (MV 101-120) differ by fan make: Delta, ebm-papst or Infinitum.</li><li>Active control needs Demand Source = BACnet (MV 5 reads BACnet); otherwise the BACnet objects are monitor-only.</li><li>DSP, CFM and fan tracking control are not in application 2.0 and earlier.</li><li>Total Fan Power (AV 5) is in kW but the object carries no units property.</li><li>Manual mode set at the HMI reverts to Normal after 60 minutes or a power cycle.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MicroTech Vision / Skyline EC Fan Array Controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller have?</summary><p>This list has 146 BACnet objects: 3 analog inputs, 35 analog values, 4 binary inputs, 62 binary values, 39 multi-state values, 3 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller BACnet points are writable?</summary><p>10 of the 146 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller BACnet documentation?</summary><p>The source is MicroTech Vision and Skyline EC Fan Array Controller - Network Integration Guide (BACnet MS/TP and BACnet IP) (ED 19122-3), revision 2025-10, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019122-3%20MicroTech%20Vision_Skyline%20EC%20Fan%20Controller%20Protocol%20Document.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller?</summary><p>Start with MV 23 UnitCtrlMode (Array Auto/Off command (Demand Source must be BACnet)); AV 11 Demand SP (Capacity setpoint, 0-100 %); MV 20 ClearAlarms (Clear resettable alarms (2 = Yes)); MV 13 UnitState (Array operating state); MV 5 DmdSrc (Shows BACnet when the BMS has control); AV 4 AvgFanSpd (Average speed of all fans, rpm); AV 8 TotalAirFl (Total array airflow); MV 3 RO3 Alarm (Alarm relay output (2 = On)); CSV 2 Unit Alarm Info (Highest-priority active alarm text).</p></details><details><summary>How do I enable BMS control of the Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller?</summary><p>Demand Source must be configured as BACnet in the Config Array HMI menu (MV 5 shows it). With the HMI Control Mode at Auto, Unit Control Mode (MV 23) toggles the array between Auto and Off; Off at the HMI overrides BACnet. With HMI, 0-10 VDC or 4-20 mA as the demand source, BACnet is read-only monitoring.</p></details><details><summary>Does the Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller need a BACnet heartbeat or have a communication timeout?</summary><p>No receive heartbeat (listed as not applicable). BACnet values stay at the last valid value on communication loss; invalid network values fall back to defaults.</p></details><details><summary>How do I check these points on the real MicroTech Vision / Skyline EC Fan Array Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.</p><div class="meta">431 objects &middot; 61 writable &middot; D-EIGOC00108-22_05EN</div><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit.</p><div class="meta">121 objects &middot; 34 writable &middot; D-EIGOC00101-25_00EN</div><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet" data-row><span class="k">Chiller plant manager (multi-chiller sequencer)</span><h3>Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h3><p>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.</p><div class="meta">462 objects &middot; 34 writable &middot; D-EIGOC00110-21_03EN</div><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h3><p>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.</p><div class="meta">68 objects &middot; 6 writable &middot; ED 19111-1</div><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h3><p>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.</p><div class="meta">384 objects &middot; 94 writable &middot; ED 19117-3</div><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h3><p>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.</p><div class="meta">433 objects &middot; 128 writable &middot; ED 15120-11</div><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Daikin Applied MicroTech II Applied Rooftop Unit Controller</h3><p>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller.</p><div class="meta">75 objects &middot; 37 writable &middot; ED 15060-13</div><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained" data-row><span class="k">Rooftop unit / AHU controller</span><h3>Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h3><p>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.</p><div class="meta">294 objects &middot; 112 writable &middot; ED 15112-20</div><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu" data-row><span class="k">Air handler unit controller</span><h3>Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h3><p>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units.</p><div class="meta">310 objects &middot; 125 writable &middot; ED 19126-4</div><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom air handler)</span><h3>Daikin Applied MicroTech Unit Ventilator Controller</h3><p>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port.</p><div class="meta">187 objects &middot; 127 writable &middot; ED 19110-6</div><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019122-3%20MicroTech%20Vision_Skyline%20EC%20Fan%20Controller%20Protocol%20Document.pdf" rel="nofollow noopener" target="_blank">MicroTech Vision and Skyline EC Fan Array Controller - Network Integration Guide (BACnet MS/TP and BACnet IP) &middot; ED 19122-3 &middot; rev. 2025-10</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
