<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied MicroTech 4 Rebel Applied BACnet Points List</title>
<meta name="description" content="Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet points list: 384 objects by ID and name, e.g. MV 7 = OccManCmd.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Daikin Applied MicroTech 4 Rebel Applied BACnet Points List">
<meta property="og:description" content="Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet points list: 384 objects by ID and name, e.g. MV 7 = OccManCmd.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied MicroTech 4 Rebel Applied BACnet Points List">
<meta name="twitter:description" content="Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet points list: 384 objects by ID and name, e.g. MV 7 = OccManCmd.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4",
   "name": "Daikin Applied MicroTech 4 Rebel Applied BACnet Points List",
   "description": "Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet points list: 384 objects by ID and name, e.g. MV 7 = OccManCmd.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4#dataset",
   "name": "Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet Points List",
   "description": "The MicroTech 4 controller on Rebel Applied (DPSA) rooftops joins BACnet IP or BACnet MS/TP through a plug-in communication module (a LonWorks module is the third option; only BACnet objects are listed here). Objects cover unit and occupancy status, network enables for cooling, heating and the economizer, temperatures and refrigerant readings, supply and return fan control, dehumidification, outdoor air, run hours, optional refrigerant, power and IAQ monitoring, expansion-board I/O, read-only unit configuration and alarm/event BIs. Most writable inputs only apply when AHU Loc/Net (MV 19) is set to Network at the HMI. Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet points list: 384 objects by ID and name, e.g. MV 7 = OccManCmd.",
   "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4",
   "keywords": [
    "Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet Points List",
    "Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet objects",
    "Daikin Applied BACnet",
    "Rebel Applied BACnet points list",
    "DPSA BACnet points list",
    "MicroTech 4 AHU BACnet points list",
    "MT4 AHU BACnet points list",
    "MT4_AHU BACnet points list",
    "ED 19117 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech 4 Rebel Applied Packaged Rooftop Unit Controller Protocol Information (BACnet MS/TP, IP and LonWorks)",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Rebel%20Applied%20Rooftop%20Unit%20Controller%20Protocol%20Information%20ED%2019117-3.pdf/",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Rooftop unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 384 BACnet objects: 94 analog inputs, 12 analog outputs, 79 analog values, 127 binary inputs, 4 binary outputs, 4 notification classs, 64 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "94 of the 384 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech 4 Rebel Applied Packaged Rooftop Unit Controller Protocol Information (BACnet MS/TP, IP and LonWorks) (ED 19117-3), revision 2022-11, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Rebel%20Applied%20Rooftop%20Unit%20Controller%20Protocol%20Information%20ED%2019117-3.pdf/."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 7 OccManCmd (Occupancy mode command (Occ/Unocc/TntOvrd/Standby/Auto)); MV 8 CurrentState (Occupancy Scheduler Input when Occupancy Mode is Auto); MV 10 EmergOverride (Network shutdown (Off) / Normal); MV 5 ApplicCmd (Application mode (off/heat/cool/fan only/auto)); AV 10 OccCoolSP (Occupied cooling setpoint); AV 12 OccHeatSP (Occupied heating setpoint); MV 19 AHULoc/Net (Must read Network for network inputs to apply); MV 15 UnitState (Current operating state); AI 1 DischAirTemp (Discharge air temperature); AV 29 ActiveFault (Highest-priority active fault number, 0 = none)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AHU Loc/Net (MV 19) must be set to Network at the HMI (it is read-only over BACnet) for most network inputs to apply. Occupancy is then commanded with Occupancy Mode (MV 7) or, when MV 7 is Auto, Current State (MV 8). Emergency Override (MV 10) = Off shuts the unit off (Unit Status OffNet) and only writing Normal restarts it. Application Mode (MV 5) only acts when Control Mode is Auto, which is set at the HMI. Cooling, heating and economizer can be enabled or capped from the network with AV 36/37, AV 38/39 and AV 34/35 (Ctrl Mode = Auto)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No BACnet heartbeat (Receive Heartbeat is listed as N/A for BACnet IP and MS/TP). Values written by the BAS stay at the last valid value if communication is lost; an invalid network value makes the controller use its default, and network sensor inputs fall back to the local sensor."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Space Temperature Input (AV 31) and Outdoor Air Temperature Input (AV 32) take network temperatures and revert to the local sensor if the network value becomes unreliable. Network inputs also exist for space humidity (AV 20/21), space CO2 (AV 33), supply and return fan capacity (AV 24/25) and outdoor air damper minimum and maximum position (AV 17/55). A LonWorks value takes precedence over the BACnet one if both are present."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MicroTech 4 Rebel Applied Rooftop Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MicroTech 4 Rebel Applied Rooftop Unit Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></li><li aria-current="page">MicroTech 4 Rebel Applied Rooftop Unit Controller</li></ol>
<p class="eyebrow">Rooftop unit controller &middot; BACnet points list</p><h1><span class="mfr">Daikin Applied</span> MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The MicroTech 4 controller on Rebel Applied (DPSA) rooftops joins BACnet IP or BACnet MS/TP through a plug-in communication module (a LonWorks module is the third option; only BACnet objects are listed here). Objects cover unit and occupancy status, network enables for cooling, heating and the economizer, temperatures and refrigerant readings, supply and return fan control, dehumidification, outdoor air, run hours, optional refrigerant, power and IAQ monitoring, expansion-board I/O, read-only unit configuration and alarm/event BIs. Most writable inputs only apply when AHU Loc/Net (MV 19) is set to Network at the HMI.</p>
<p>This page lists <strong>384 BACnet objects</strong> for the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller &mdash; 94 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Daikin Applied&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>MicroTech 4 Rebel Applied Rooftop Unit Controller</dd></div><div><dt>Equipment</dt><dd>Rooftop unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>384 (94 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Application 2506036115, firmware 11.42 (PICS)</dd></div><div><dt>Also known as</dt><dd>Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Rebel%20Applied%20Rooftop%20Unit%20Controller%20Protocol%20Information%20ED%2019117-3.pdf/" rel="nofollow noopener" target="_blank">MicroTech 4 Rebel Applied Packaged Rooftop Unit Controller Protocol Information (BACnet MS/TP, IP and LonWorks) &middot; ED 19117-3 &middot; rev. 2022-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4.csv" rel="nofollow" download>Download CSV <small>384 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Rebel%20Applied%20Rooftop%20Unit%20Controller%20Protocol%20Information%20ED%2019117-3.pdf/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=daikin-applied/rebel-applied-rooftop-microtech-4">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Daikin Applied&rsquo;s current documentation and the live
device before use. Not official Daikin Applied information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Set AHU Loc/Net to Network at the HMI, then drive the unit with Occupancy Mode or Current State, plus Application Mode and the occupied setpoints. Use Emergency Override to stop the unit from the network, and read Unit State, unit status, capacities, temperatures and the alarm objects.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-7">MV 7</a></td><td class="n">OccManCmd</td><td>Occupancy mode command (Occ/Unocc/TntOvrd/Standby/Auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-8">MV 8</a></td><td class="n">CurrentState</td><td>Occupancy Scheduler Input when Occupancy Mode is Auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-10">MV 10</a></td><td class="n">EmergOverride</td><td>Network shutdown (Off) / Normal</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-5">MV 5</a></td><td class="n">ApplicCmd</td><td>Application mode (off/heat/cool/fan only/auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10">AV 10</a></td><td class="n">OccCoolSP</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">OccHeatSP</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-19">MV 19</a></td><td class="n">AHULoc/Net</td><td>Must read Network for network inputs to apply</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-15">MV 15</a></td><td class="n">UnitState</td><td>Current operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">DischAirTemp</td><td>Discharge air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-29">AV 29</a></td><td class="n">ActiveFault</td><td>Highest-priority active fault number, 0 = none</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>AHU Loc/Net (MV 19) must be set to Network at the HMI (it is read-only over BACnet) for most network inputs to apply. Occupancy is then commanded with Occupancy Mode (MV 7) or, when MV 7 is Auto, Current State (MV 8). Emergency Override (MV 10) = Off shuts the unit off (Unit Status OffNet) and only writing Normal restarts it. Application Mode (MV 5) only acts when Control Mode is Auto, which is set at the HMI. Cooling, heating and economizer can be enabled or capped from the network with AV 36/37, AV 38/39 and AV 34/35 (Ctrl Mode = Auto).</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No BACnet heartbeat (Receive Heartbeat is listed as N/A for BACnet IP and MS/TP). Values written by the BAS stay at the last valid value if communication is lost; an invalid network value makes the controller use its default, and network sensor inputs fall back to the local sensor.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Space Temperature Input (AV 31) and Outdoor Air Temperature Input (AV 32) take network temperatures and revert to the local sensor if the network value becomes unreliable. Network inputs also exist for space humidity (AV 20/21), space CO2 (AV 33), supply and return fan capacity (AV 24/25) and outdoor air damper minimum and maximum position (AV 17/55). A LonWorks value takes precedence over the BACnet one if both are present.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Initial device instance is calculated from the production code (IP) or MAC address (MS/TP); change it at the HMI and set Apply Changes in the BACnet IP or MS/TP setup menu (the controller restarts).</li><li>BACnet IP defaults: DHCP on, given IP 127.0.0.1, mask 255.255.255.0, UDP port 47808.</li><li>BACnet MS/TP defaults: MAC address 18, 38400 baud, Max Master 127, Max Info Frames 1.</li><li>MS/TP terminating resistor is an HMI setting (Term Resistor) and is lost at power-off; a physical resistor is recommended.</li><li>If the BAS cannot subscribe to the notification class recipient lists, enter its device instance in NC Dev 1 or NC Dev 2 in the BACnet setup menu and cycle power.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Multistate objects that are also unit configuration code items read with an extra &#x27;(n)&#x27; at the end of the state text over BACnet, e.g. &#x27;OnOffT(1)&#x27;.</li><li>ClearAlarms (MV 13) clears by class and returns to No once the alarms clear; write it only to clear an active alarm.</li><li>Network Demand Shed Enable (MV 22) only works when DemandShed is also enabled in the HMI HtgClg ChgOvr Set-Up menu.</li><li>The guide prints MV 37 twice: RFEF1Status (ECM return fan 1) and VFD_RFEFStatus (return fan VFD: 1=OK, 2=Fault, 3=No Comm). Only RFEF1Status is listed; check the object name on the unit.</li><li>The refrigerant monitoring table names AI 50 and AI 60 C1DischLnTemp and C2DischLnTemp; the main table calls them C1DischLnTemp1 and C2DischLnTemp2.</li><li>The BACnet module and controller clocks re-sync about every 60-68 minutes, so BACnet date/time can differ for a while after a keypad change.</li></ul>
</section>
<h2 id="points">Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">384 of 384 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>94</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>12</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>79</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>127</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>4</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>64</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>4</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>384</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>290</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>94</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (221)</option><option value="°F">°F (58)</option><option value="%">% (23)</option><option value="h">h (19)</option><option value="V">V (11)</option><option value="inWC">inWC (10)</option><option value="CFM">CFM (6)</option><option value="kW">kW (6)</option><option value="kVAR">kVAR (4)</option><option value="mA">mA (4)</option><option value="psi">psi (4)</option><option value="A">A (3)</option><option value="kVA">kVA (3)</option><option value="kVARh">kVARh (3)</option><option value="µg/m³">µg/m³ (3)</option><option value="min">min (2)</option><option value="ppm">ppm (2)</option><option value="kVAh">kVAh (1)</option><option value="kWh">kWh (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>122</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="15" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">UnitState</td><td class="d">Unit State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Start, 3=Recirc, 4=FanOnly, 5=MinDAT, 6=Htg, 7=Econo, 8=Clg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">DaikinStatus</td><td class="d">Unit Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enable, 2=OffMan, 3=OffManCtrl, 4=OffNet, 5=OffAlm, 6=OffRetry, 7=OffPassVnt, 8=OffSnsrCfg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">ClgStatus</td><td class="d">Cooling Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enabled, 2=None, 3=OffAmb, 4=OffAlm, 5=OffNet, 6=OffMan, 7=NA, 8=CfgErr</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">CoolEnable</td><td class="d">Primary Cool Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">-1=Null, 0=Off (Disabled), 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="37" data-acc="W" data-u="%" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">CoolEnablePct</td><td class="d">Primary Cool Enable</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="5" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">EconoStatus</td><td class="d">Economizer Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enabled, 2=None, 3=OffAmb, 4=OffAlm, 5=OffNet, 6=OffMan, 7=OffDehum</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">EconEnable</td><td class="d">Economizer Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">-1=Null, 0=Off (Disabled), 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="35" data-acc="W" data-u="%" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">EconEnablePct</td><td class="d">Economizer Enable</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">PrimaryHtgStatus</td><td class="d">Primary Heating Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enabled, 2=None, 3=OffAmb, 4=OffAlm, 5=OffNet, 6=OffMan, 7=OffDehum, 8=NA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">SecondaryHtgStatus</td><td class="d">Secondary Heating Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enabled, 2=None, 3=OffAmb, 4=OffAlm, 5=OffNet, 6=OffMan</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">HeatEnable</td><td class="d">Primary Heat Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">-1=Null, 0=Off (Disabled), 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="39" data-acc="W" data-u="%" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">HeatEnablePct</td><td class="d">Primary Heat Enable</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="5" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">ApplicCmd</td><td class="d">Application Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=HeatOnly, 3=CoolOnly, 4=FanOnly, 5=Auto, 6=NA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="10" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">EmergOverride</td><td class="d">Emergency Override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normal, 2=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">UnitSupport</td><td class="d">BACnet Units of Measurement</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Metric, 2=English</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="19" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">AHULoc/Net</td><td class="d">Unit Local/Network Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Network, 2=Local</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">RemSptSrc</td><td class="d">Remote Setpoint Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AI, 3=QMX1, 4=QMX2, 5=QMX3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">DehumStatus</td><td class="d">Dehumidification Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">DemandShed</td><td class="d">Network Demand Shed Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Auto, 3=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="19" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">MWUStatus</td><td class="d">Morning Warmup Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="20" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">FreeClgStatus</td><td class="d">Free Cooling Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unavail, 2=Avail</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="16" data-acc="R" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">EconCapacity</td><td class="d">Outdoor Air Damper Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="21" data-acc="R" data-u="inWC" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">FilterPress1</td><td class="d">Filter Pressure Input</td><td class="u">inWC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="22" data-acc="R" data-u="inWC" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">FilterPress2</td><td class="d">Filter Pressure Input</td><td class="u">inWC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="23" data-acc="R" data-u="inWC" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">FilterPress3</td><td class="d">Filter Pressure Input</td><td class="u">inWC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="25" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">VAVBoxOutput</td><td class="d">VAV Box Output Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="26" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">EffectOccup</td><td class="d">Occupancy Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occ, 2=Unocc, 3=TntOvrd</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="27" data-i="7" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">OccManCmd</td><td class="d">Occupancy Mode (Network)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="28" data-i="8" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">CurrentState</td><td class="d">Current State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=NA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="29" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">NextState</td><td class="d">Next State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=NA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">TimeToNextState</td><td class="d">Time to Next State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="53" data-acc="W" data-u="min" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">MaxPurgeTime</td><td class="d">Maximum Purge Time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">EffSpaceTemp</td><td class="d">Effective Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="31" data-acc="W" data-u="°F" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">SpaceTempInput</td><td class="d">Space Temperature Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">SpaceTemp1</td><td class="d">Space Temperature Sensor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">SpaceTemp2</td><td class="d">Space Temperature Sensor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="6" data-acc="R" data-u="°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">SpaceTemp3</td><td class="d">Space Temperature Sensor 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">RATemp</td><td class="d">Return Air Temperature Sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">CtrlTempSrc</td><td class="d">Control Temp Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=RAT, 2=Space, 3=OAT, 4=None</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="14" data-acc="R" data-u="°F" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">ControlTemp</td><td class="d">Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="8" data-acc="R" data-u="°F" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">OutdoorTemp</td><td class="d">Effective Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="5" data-acc="R" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">LocalOATemp</td><td class="d">Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="32" data-acc="W" data-u="°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">OutdoorTempInput</td><td class="d">Outdoor Air Temperature Input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="26" data-acc="R" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">EffDATempSP</td><td class="d">Effective Discharge Air Temperature Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="1" data-acc="R" data-u="°F" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">DischAirTemp</td><td class="d">Discharge Air Temperature Sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="7" data-acc="R" data-u="°F" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">EFT_LCT</td><td class="d">Entering Fan/Leaving Coil Temperature Sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="50" data-acc="R" data-u="°F" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">C1DischLnTemp1</td><td class="d">Discharge Line Refrigerant Temperature Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="69" data-acc="R" data-u="°F" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">C1DischLnTemp3</td><td class="d">Discharge Line Refrigerant Temperature Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="70" data-acc="R" data-u="°F" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">C1DischLnTemp5</td><td class="d">Discharge Line Refrigerant Temperature Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="60" data-acc="R" data-u="°F" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">C2DischLnTemp2</td><td class="d">Discharge Line Refrigerant Temperature Circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="71" data-acc="R" data-u="°F" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">C2DischLnTemp4</td><td class="d">Discharge Line Refrigerant Temperature Circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="72" data-acc="R" data-u="°F" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">C2DischLnTemp6</td><td class="d">Discharge Line Refrigerant Temperature Circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="54" data-acc="R" data-u="°F" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">C1RefLiqLnTemp</td><td class="d">Liquid Line Refrigerant Temperature Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="64" data-acc="R" data-u="°F" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">C2RefLiqLnTemp</td><td class="d">Liquid Line Refrigerant Temperature Circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="°F" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">VCmp1Temp</td><td class="d">Variable Compressor 1 Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="65" data-acc="R" data-u="°F" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">VCmp2Temp</td><td class="d">Variable Compressor 2 Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="56" data-acc="R" data-u="°F" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">FCmp1Temp</td><td class="d">Fixed Compressor 1 Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="66" data-acc="R" data-u="°F" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">FCmp2Temp</td><td class="d">Fixed Compressor 2 Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="57" data-acc="R" data-u="°F" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">FCmp3Temp</td><td class="d">Fixed Compressor 3 Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="67" data-acc="R" data-u="°F" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">FCmp4Temp</td><td class="d">Fixed Compressor 4 Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="58" data-acc="R" data-u="°F" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">FCmp5Temp</td><td class="d">Fixed Compressor 5 Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="68" data-acc="R" data-u="°F" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">FCmp6Temp</td><td class="d">Fixed Compressor 6 Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-mv-104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">104</td><td class="n">SAFType</td><td class="d">Supply Air Fan Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Anlg, 2=1M, 3=2M, 4=3M, 5=4M, 6=6M, 7=8M, 8=9M, 9=SAFVFD, 10=8M4S, 11=8M8S</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">SAF1Status</td><td class="d">Supply Air Fan 1-9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">SAF2Status</td><td class="d">Supply Air Fan 1-9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">SAF3Status</td><td class="d">Supply Air Fan 1-9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">SAF4Status</td><td class="d">Supply Air Fan 1-9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">SAF5Status</td><td class="d">Supply Air Fan 1-9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">SAF6Status</td><td class="d">Supply Air Fan 1-9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="69" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">SAF7Status</td><td class="d">Supply Air Fan 1-9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">SAF8Status</td><td class="d">Supply Air Fan 1-9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">SAF9Status</td><td class="d">Supply Air Fan 1-9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">SupFanCtrl</td><td class="d">Supply Fan Capacity Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DSP, 2=Spd/Net, 3=1ZnVAV, 4=BSP, 5=CO2, 6=Flow, 7=CAV</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="7" data-acc="W" data-u="inWC" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">SAFDSPSpt</td><td class="d">Supply Fan Duct Static Pressure Setpoint (DSP)</td><td class="u">inWC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="8" data-acc="W" data-u="inWC" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">SAFBSPSpt</td><td class="d">Supply Fan Building Static Pressure (BSP) Setpoint</td><td class="u">inWC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="24" data-acc="W" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">SupFanCapNetIn</td><td class="d">Supply Fan Capacity Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="10" data-acc="R" data-u="%" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">SAFCap</td><td class="d">Effective Supply Fan Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="19" data-acc="R" data-u="inWC" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">SAFDSP</td><td class="d">Supply Fan Duct Static Pressure</td><td class="u">inWC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-mv-112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">112</td><td class="n">StaticPSens</td><td class="d">Duct Static Pressure Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=NA:NA, 2=DSP:NA, 3=DSP:DSP, 4=DSP:BSP, 5=BSP:NA, 6=NA:DSP, 7=NA:BSP</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="29" data-acc="R" data-u="CFM" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">SAFFlow</td><td class="d">Supply Fan Airflow</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="56" data-acc="W" data-u="CFM" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">SAFFlowSpt</td><td class="d">Supply Fan Flow Setpoint</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-mv-110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">110</td><td class="n">SAFFlowInput</td><td class="d">Supply Fan Flow Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1Fan, 3=2Fan, 4=3Fan, 5=4Fan, 6=6Fan, 7=8Fan, 8=9Fan, 9=12Fan, 10=16Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-mv-105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">105</td><td class="n">RFEFType</td><td class="d">Return Air Fan Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=RFAnlg, 3=EFAnlg, 4=1ECMRF, 5=2ECMRF, 6=3ECMRF, 7=4ECMRF, 8=1ECMEF, 9=2ECMEF, 10=3ECMEF, 11=4ECMEF, 12=RFVFD, 13=EFVFD</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="25" data-acc="W" data-u="%" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">RFEFCapNetIn</td><td class="d">Return Fan Capacity Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="20" data-acc="R" data-u="inWC" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">RAFDSP</td><td class="d">Return Fan Duct Static Pressure</td><td class="u">inWC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="9" data-acc="R" data-u="inWC" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">BldgStatPress</td><td class="d">Building Static Pressure Sensor</td><td class="u">inWC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="9" data-acc="W" data-u="inWC" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">BldgStaticSP</td><td class="d">Building Static Pressure Setpoint</td><td class="u">inWC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="18" data-acc="R" data-u="%" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">RFEFCap</td><td class="d">Return Fan Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="24" data-acc="R" data-u="inWC" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">ExhPSP</td><td class="d">Exhaust Air Plenum Static Pressure</td><td class="u">inWC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="30" data-acc="R" data-u="CFM" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">RFEFFlow</td><td class="d">ReturnFan Airflow</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">ExhRetFanCtrl</td><td class="d">Return Fan Capacity Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=CAV, 2=BSP, 3=Tracking, 4=DSP, 5=Speed, 6=Flow, 7=OAD, 8=FlowDiff</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">RFEF1Status</td><td class="d">Return Fan 1-4 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">RFEF2Status</td><td class="d">Return Fan 1-4 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">RFEF3Status</td><td class="d">Return Fan 1-4 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">RFEF4Status</td><td class="d">Return Fan 1-4 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">RFEFFlowInput</td><td class="d">ReturnFan Flow Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1Fan, 3=2Fan</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="57" data-acc="W" data-u="CFM" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">RFEFFlowSpt</td><td class="d">Return/Exhaust Fan Flow Setpoint</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-mv-116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">116</td><td class="n">RefrigType</td><td class="d">Refrigerant Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=R410A, 3=R32, 4=R410AHP, 5=R32HP</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="1" data-acc="R" data-u="%" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">ClgCapacity</td><td class="d">Unit Cooling Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="14" data-acc="W" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">DAClgSetpt</td><td class="d">Discharge Air Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="15" data-acc="W" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">DefaultDATClgSetpt</td><td class="d">Minimum Discharge Air Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="6" data-acc="W" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">DATEconSpt</td><td class="d">Discharge Air Temperature Economizer Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="10" data-acc="W" data-u="°F" data-min="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">OccCoolSP</td><td class="d">Occupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="11" data-acc="W" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">UnoccCoolSetpt</td><td class="d">Unoccupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="45" data-acc="R" data-u="%" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">ReheatCapacity</td><td class="d">Reheat Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">EHGBPCfg</td><td class="d">Electronic Hot Gas Bypass Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Circ12, 3=Circ1, 4=Circ2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">HtgType</td><td class="d">Heating Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=F&amp;BP, 3=HW_Stm, 4=MG1StgL, 5=MG1StgL, 6=MG1StgL, 7=MG1StgH, 8=MG1StgH, 9=MG2StgL, 10=MG3StgL, 11=MG2StgH, 12=MG3StgH, 13=2StgE, 14=2StgG, 15=4StgE, 16=4StgG, 17=SCR, 18=SCRSRht, 19=Not used, 20=MG4StgL, 21=MG4StgH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="2" data-acc="R" data-u="%" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">PrimaryHtgCap</td><td class="d">Primary Heating Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="22" data-acc="R" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">SecondaryHtgCap</td><td class="d">Seconday Heating Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="12" data-acc="W" data-u="°F" data-min="1" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">OccHeatSP</td><td class="d">Occupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="13" data-acc="W" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">UnoccHeatSetpt</td><td class="d">Unoccupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="18" data-acc="W" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">DAHtgSetpt</td><td class="d">Discharge Air Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">DefaultDATHtgSetpt</td><td class="d">Maximum Discharge Air Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="153" data-acc="R" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">MaximumHeatRise</td><td class="d">Maximum Heat Rise</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">ReheatType</td><td class="d">Reheat Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=PriHtg, 3=PriHtBP, 4=MHG, 5=MHGBP, 6=HG_LSC, 7=HGLSCBP, 8=DXBP, 9=MLSC</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="11" data-acc="R" data-u="%" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">SpaceRH1</td><td class="d">Relative Humidity Sensor 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="12" data-acc="R" data-u="%" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">SpaceRH2</td><td class="d">Relative Humidity Sensor 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="20" data-acc="W" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">SpaceRH1NetIn</td><td class="d">Relative Humidity Input 1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">SpaceRH2NetIn</td><td class="d">Relative Humidity Input 2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="40" data-acc="W" data-u="%" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Humidity1SP</td><td class="d">Humidity Sensor 1 Setpoint Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="41" data-acc="W" data-u="%" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Humidity2SP</td><td class="d">Humidity Sensor 2 Setpoint Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="42" data-acc="W" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Dewpoint1SP</td><td class="d">Dewpoint Setpoint 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="43" data-acc="W" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Dewpoint2SP</td><td class="d">Dewpoint Setpoint 2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="25" data-acc="R" data-u="%" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">RARelHum</td><td class="d">Return Air Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="26" data-acc="R" data-u="°F" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">RADewpoint</td><td class="d">Return Air Dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="27" data-acc="R" data-u="%" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">OARelHum</td><td class="d">Outdoor Air Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="28" data-acc="R" data-u="°F" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">OADewpoint</td><td class="d">Outdoor Air Dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="47" data-acc="W" data-u="°F" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">MinLCTSpt</td><td class="d">Minimum Leaving Coil Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="48" data-acc="W" data-u="°F" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">DXBPMinLCTSpt</td><td class="d">DX Coil Bypass Minimum Leaving Coil Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="49" data-acc="W" data-u="°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">MaxLCTSpt</td><td class="d">Maximum Leaving Coil Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="50" data-acc="W" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">DXBPMaxLCTSpt</td><td class="d">DX Coil Bypass Maximum Leaving Coil Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="51" data-acc="W" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">LCTSetpoint</td><td class="d">Leaving Coil Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="52" data-acc="W" data-u="°F" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">DXBPLCTSetpoint</td><td class="d">DX Coil Bypass Leaving Coil Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">DamperType</td><td class="d">Damper Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=30A, 3=100A, 4=Econ, 5=EconFDD, 6=100wRec</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">OAFanCtrl</td><td class="d">Outdoor Air Fan Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=OnOffT, 3=OnOffP, 4=VarVFD, 5=VarECM1, 6=VarECM2, 7=VarDK1, 8=VarDK2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="17" data-acc="W" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">MinOAPosNetIn</td><td class="d">Outdoor Air Damper Minimum Position Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="55" data-acc="W" data-u="%" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">MaxOAPos</td><td class="d">Outdoor Air Damper Maximum Position Input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">ExtOAInput</td><td class="d">External Outdoor Air Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=ExtVDC, 3=ExtmA, 4=CO2VDC, 5=CO2mA, 6=CO2QMX+, 7=IAQMB</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-mv-109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">109</td><td class="n">OAFlowInput</td><td class="d">Outdoor Air Flow Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=VDC, 3=mA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="44" data-acc="R" data-u="CFM" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">OAFlow</td><td class="d">Outdoor Airflow</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="46" data-acc="W" data-u="CFM" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">OAFlowSpt</td><td class="d">Outdoor Airflow Setpoint</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="141" data-i="113" data-acc="W" data-u="" data-st="1" id="obj-mv-113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">113</td><td class="n">SpaceTConfig</td><td class="d">Space Temperature Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=1AI, 3=2AI, 4=3AI, 5=1QMXS, 6=2QMXS, 7=3QMXS, 8=1QMX+, 9=2QMX+, 10=3QMX+, 11=1IAQMB</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="13" data-acc="R" data-u="ppm" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">SpaceCO2</td><td class="d">Space CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="33" data-acc="W" data-u="ppm" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">SpaceIAQNetIn</td><td class="d">Space IAQ (CO2) Input</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">PassiveVent</td><td class="d">Passive Ventilation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-mv-106"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">106</td><td class="n">EnergyRec</td><td class="d">Energy Recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=CS, 3=CSRH, 4=ECM1, 5=ECM2, 6=VFD, 7=Anlg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">ERWhlOnOff</td><td class="d">Energy Recovery Wheel Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="15" data-acc="R" data-u="%" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">ERWheelCap</td><td class="d">Energy Recovery Wheel Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="16" data-acc="R" data-u="°F" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">ERLWT</td><td class="d">Energy Recovery Leaving Wheel Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="17" data-acc="R" data-u="°F" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">EREWT</td><td class="d">Energy Recovery Entering Wheel Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="100" data-acc="W" data-u="h" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">SupplyFanHrs</td><td class="d">Supply Fan Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="101" data-acc="W" data-u="h" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">RF_EFHrs</td><td class="d">Return Fan Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="102" data-acc="W" data-u="h" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">ReheatHrs</td><td class="d">Reheat Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="103" data-acc="W" data-u="h" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">CoolingHrs</td><td class="d">Cooling Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="104" data-acc="W" data-u="h" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Comp1Hrs</td><td class="d">Compressor 1 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="105" data-acc="W" data-u="h" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Comp2Hrs</td><td class="d">Compressor 2 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="106" data-acc="W" data-u="h" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Comp3Hrs</td><td class="d">Compressor 3 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="107" data-acc="W" data-u="h" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Comp4Hrs</td><td class="d">Compressor 4 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="108" data-acc="W" data-u="h" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Comp5Hrs</td><td class="d">Compressor 5 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="109" data-acc="W" data-u="h" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Comp6Hrs</td><td class="d">Compressor 6 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="112" data-acc="W" data-u="h" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">HeatingHrs</td><td class="d">Heating Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="113" data-acc="W" data-u="h" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">EconoHrs</td><td class="d">Economizer Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="114" data-acc="W" data-u="h" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">TenantORHrs</td><td class="d">Tenant Override Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="115" data-acc="W" data-u="h" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">DehumHrs</td><td class="d">Dehumidification Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="116" data-acc="W" data-u="h" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">ERWhlHrs</td><td class="d">Energy Recovery Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="117" data-acc="W" data-u="h" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">VarCmp1Hrs</td><td class="d">Variable Compressor 1 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="118" data-acc="W" data-u="h" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">VarCmp2Hrs</td><td class="d">Variable Compressor 2 Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="121" data-acc="W" data-u="h" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">SCRPrehtHrs</td><td class="d">SCR Preheat Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="122" data-acc="W" data-u="h" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">UVLightHrs</td><td class="d">UV Light Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="30" data-acc="R" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">AlarmValue</td><td class="d">Alarm Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="27" data-acc="R" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">ActiveWarning</td><td class="d">Warning Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="171" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">ClearAlarms</td><td class="d">Clear Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=ClrFlts, 3=ClrPrblms, 4=ClrWrngs, 5=ClrAllAlms</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="28" data-acc="R" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">ActiveProblem</td><td class="d">Problem Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="52" data-acc="R" data-u="psi" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">C1RefSuctionP</td><td class="d">Suction Refrigerant Pressure Circuit 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="62" data-acc="R" data-u="psi" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">C2RefSuctionP</td><td class="d">Suction Refrigerant Pressure Circuit 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="51" data-acc="R" data-u="°F" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">C1SucnRefTemp</td><td class="d">Suction Line Refrigerant Temperature Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="61" data-acc="R" data-u="°F" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">C2SucnRefTemp</td><td class="d">Suction Line Refrigerant Temperature Circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="53" data-acc="R" data-u="psi" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">C1RefDischP</td><td class="d">Discharge Refrigerant Pressure Circuit 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="63" data-acc="R" data-u="psi" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">C2RefDischP</td><td class="d">Discharge Refrigerant Pressure Circuit 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="120" data-acc="R" data-u="°F" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">SSH1</td><td class="d">Suction Superheat Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="125" data-acc="R" data-u="°F" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">SSH2</td><td class="d">Suction Superheat Circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="121" data-acc="R" data-u="°F" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">DSH1</td><td class="d">Discharge Superheat Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="126" data-acc="R" data-u="°F" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">DSH2</td><td class="d">Discharge Superheat Circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="122" data-acc="R" data-u="°F" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Subcooling1</td><td class="d">Subcooling Circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="127" data-acc="R" data-u="°F" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Subcooling2</td><td class="d">Subcooling Circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="185" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">PwrMonitorReset</td><td class="d">Power Monitor Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="54" data-acc="W" data-u="min" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">PwrMonitorPeriod</td><td class="d">Power Monitoring Demand Time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="80" data-acc="R" data-u="kWh" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">AccumUnitkWh</td><td class="d">Total Unit Energy Usage</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="81" data-acc="R" data-u="kW" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">UnitkW</td><td class="d">Unit Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="82" data-acc="R" data-u="kW" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">PeakUnitkW</td><td class="d">Peak Unit Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="83" data-acc="R" data-u="kW" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">AverageUnitkW</td><td class="d">Average Unit Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="84" data-acc="R" data-u="V" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">L1L2Voltage</td><td class="d">Voltage - Lines 1 and 2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="85" data-acc="R" data-u="V" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">L2L3Voltage</td><td class="d">Voltage - Lines 2 and 3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="86" data-acc="R" data-u="V" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">L1L3Voltage</td><td class="d">Voltage - Lines 1 and 3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="87" data-acc="R" data-u="kW" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">L1kW</td><td class="d">Power - Line 1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="88" data-acc="R" data-u="kW" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">L2kW</td><td class="d">Power - Line 2</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="89" data-acc="R" data-u="kW" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">L3kW</td><td class="d">Power - Line 3</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="90" data-acc="R" data-u="A" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">L1Current</td><td class="d">Current - Line 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="91" data-acc="R" data-u="A" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">L2Current</td><td class="d">Current - Line 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="92" data-acc="R" data-u="A" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">L3Current</td><td class="d">Current - Line 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="93" data-acc="R" data-u="kVAR" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">SysNetkVAR</td><td class="d">Total System Reactive Power</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="94" data-acc="R" data-u="kVAR" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">kVARL1</td><td class="d">Reactive Power - Line 1</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="95" data-acc="R" data-u="kVAR" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">kVARL2</td><td class="d">Reactive Power - Line 2</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="96" data-acc="R" data-u="kVAR" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">kVARL3</td><td class="d">Reactive Power - Line 3</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="97" data-acc="R" data-u="kVA" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">kVAL1</td><td class="d">Apparent Power - Line 1</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="98" data-acc="R" data-u="kVA" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">kVAL2</td><td class="d">Apparent Power - Line 2</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="99" data-acc="R" data-u="kVA" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">kVAL3</td><td class="d">Apparent Power - Line 3</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">DPF</td><td class="d">Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="101" data-acc="R" data-u="kVARh" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">AccumkVARhL1</td><td class="d">Accumulated Reactive Power - Line 1</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="102" data-acc="R" data-u="kVARh" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">AccumkVARhL2</td><td class="d">Accumulated Reactive Power - Line 2</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="103" data-acc="R" data-u="kVARh" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">AccumkVARhL3</td><td class="d">Accumulated Reactive Power - Line 3</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="104" data-acc="R" data-u="kVAh" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">AccumkVAh</td><td class="d">Accumulated Apparent Power</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="212" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">NetworkReset</td><td class="d">Minimum Outdoor Air Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="213" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">PM25Score</td><td class="d">Particulate Matter Size 2.5 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Good, 2=Normal, 3=Poor, 4=Hazard</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="214" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">PM10Score</td><td class="d">Particulate Matter Size 10 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Good, 2=Normal, 3=Poor, 4=Hazard</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="215" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">TVOCScore</td><td class="d">Total VOC Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Good, 2=Normal, 3=Poor, 4=Hazard</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="31" data-acc="R" data-u="µg/m³" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">PM25</td><td class="d">Particulate Matter 2.5 Value</td><td class="u">µg/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="32" data-acc="R" data-u="µg/m³" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">PM10</td><td class="d">Particulate Matter 10 Value</td><td class="u">µg/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="33" data-acc="R" data-u="µg/m³" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">TVOC</td><td class="d">Total VOC Value</td><td class="u">µg/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">GenericDI1</td><td class="d">Generic digital input X1 (expansion I/O board)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">GenericDI2</td><td class="d">Generic digital input X2 (expansion I/O board)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">GenericDI3</td><td class="d">Generic digital input X3 (expansion I/O board)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">GenericDI4</td><td class="d">Generic digital input X4 (expansion I/O board)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">GenericDI5</td><td class="d">Generic digital input X5 (expansion I/O board)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">GenericDI6</td><td class="d">Generic digital input X6 (expansion I/O board)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">GenericDI7</td><td class="d">Generic digital input X7 (expansion I/O board)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">GenericDI8</td><td class="d">Generic digital input X8 (expansion I/O board)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="227" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">GenericBO1</td><td class="d">Generic digital output DO1 (expansion I/O board)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="228" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">GenericBO2</td><td class="d">Generic digital output DO2 (expansion I/O board)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="229" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">GenericBO3</td><td class="d">Generic digital output DO3 (expansion I/O board)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="230" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">GenericBO4</td><td class="d">Generic digital output DO4 (expansion I/O board)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">GenericInput1</td><td class="d">Generic analog input X1 (0-10 VDC, 4-20 mA or NTC10K)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="151" data-acc="R" data-u="" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">GenericInput2</td><td class="d">Generic analog input X2 (0-10 VDC, 4-20 mA or NTC10K)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="152" data-acc="R" data-u="" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">GenericInput3</td><td class="d">Generic analog input X3 (0-10 VDC, 4-20 mA or NTC10K)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="153" data-acc="R" data-u="" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">GenericInput4</td><td class="d">Generic analog input X4 (0-10 VDC, 4-20 mA or NTC10K)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="154" data-acc="R" data-u="" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">GenericInput5</td><td class="d">Generic analog input X5 (0-10 VDC, 4-20 mA or NTC10K)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="155" data-acc="R" data-u="" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">GenericInput6</td><td class="d">Generic analog input X6 (0-10 VDC, 4-20 mA or NTC10K)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="156" data-acc="R" data-u="" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">GenericInput7</td><td class="d">Generic analog input X7 (0-10 VDC, 4-20 mA or NTC10K)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="157" data-acc="R" data-u="" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">GenericInput8</td><td class="d">Generic analog input X8 (0-10 VDC, 4-20 mA or NTC10K)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="239" data-i="1" data-acc="W" data-u="V" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Generic VDC A01</td><td class="d">Generic analog output X1, 0-10 VDC (expansion I/O board)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="240" data-i="2" data-acc="W" data-u="V" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">Generic VDC A02</td><td class="d">Generic analog output X2, 0-10 VDC (expansion I/O board)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="241" data-i="3" data-acc="W" data-u="V" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">Generic VDC A03</td><td class="d">Generic analog output X3, 0-10 VDC (expansion I/O board)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="242" data-i="4" data-acc="W" data-u="V" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">Generic VDC A04</td><td class="d">Generic analog output X4, 0-10 VDC (expansion I/O board)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="243" data-i="5" data-acc="W" data-u="V" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">Generic VDC A05</td><td class="d">Generic analog output X5, 0-10 VDC (expansion I/O board)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="244" data-i="6" data-acc="W" data-u="V" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">Generic VDC A06</td><td class="d">Generic analog output X6, 0-10 VDC (expansion I/O board)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="245" data-i="7" data-acc="W" data-u="V" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">Generic VDC A07</td><td class="d">Generic analog output X7, 0-10 VDC (expansion I/O board)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="246" data-i="8" data-acc="W" data-u="V" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">Generic VDC A08</td><td class="d">Generic analog output X8, 0-10 VDC (expansion I/O board)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="247" data-i="9" data-acc="W" data-u="mA" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">Generic mA AO1</td><td class="d">Generic analog output X1, 0-20 mA (expansion I/O board)</td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="248" data-i="10" data-acc="W" data-u="mA" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">Generic mA AO2</td><td class="d">Generic analog output X2, 0-20 mA (expansion I/O board)</td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="249" data-i="11" data-acc="W" data-u="mA" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">Generic mA AO3</td><td class="d">Generic analog output X3, 0-20 mA (expansion I/O board)</td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="250" data-i="12" data-acc="W" data-u="mA" id="obj-ao-12"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">12</td><td class="n">Generic mA AO4</td><td class="d">Generic analog output X4, 0-20 mA (expansion I/O board)</td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="251" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">CtrlType</td><td class="d">Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Zone, 2=DAT, 3=1ZnVAV, 4=RO_FC, 5=RO_FCGE</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="151" data-acc="R" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">BNNumVarComps</td><td class="d">Fixed Compressors</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="150" data-acc="R" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">BNNumFixedCmps</td><td class="d">Variable Compressors</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="152" data-acc="R" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">BNNumClgCir</td><td class="d">Compressor Circuits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="154" data-acc="R" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">UnitSize</td><td class="d">Unit Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="256" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">MonitorPkgs</td><td class="d">Monitoring Packages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=RefSys, 3=Pwr, 4=Ref&amp;Pwr, 5=IAQ, 6=IAQRef, 7=IAQPwr, 8=IAQRP</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="257" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-mv-117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">117</td><td class="n">UnitVoltage</td><td class="d">Unit Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=208_60Hz, 2=230_60Hz, 3=460_60Hz, 4=575_60Hz</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="258" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-mv-118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">118</td><td class="n">PreheatType</td><td class="d">Preheat Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=HW_Stm, 3=F&amp;BP</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="259" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-mv-119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">119</td><td class="n">EVType</td><td class="d">Expansion Valve Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=DFETS, 3=DFCol, 4=FjFS, 5=Spln</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="29" data-acc="R" data-u="" data-min="1" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29</td><td class="n">ActiveFault</td><td class="d">Fault Alarm (highest-priority active fault)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="261" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">Faults</td><td class="d">Notification class for faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="262" data-i="2" data-acc="R" data-u="" id="obj-nc-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">Problems</td><td class="d">Notification class for problems</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="263" data-i="3" data-acc="R" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">Warnings</td><td class="d">Notification class for warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="264" data-i="4" data-acc="R" data-u="" id="obj-nc-4"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">4</td><td class="n">Events</td><td class="d">Notification class for events</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">AirFlwFlt</td><td class="d">Airflow Fault (208)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">AirFlwStatus</td><td class="d">Airflow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NoFlow, 1=Flow</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">FilterSw</td><td class="d">Main Filter Switch Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">FilterWrn</td><td class="d">Main Filter Warning (24)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">FilterSw2</td><td class="d">Final Filter Switch Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">FilterWrn2</td><td class="d">Final Filter Warning (25)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">ERWheelWrn</td><td class="d">Energy Wheel Warning (58)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">HiRATFlt</td><td class="d">High Return Air Temperature Fault (220)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">OverEconoWrn</td><td class="d">Over Economizing Warning (50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">UnderEconoWrn</td><td class="d">Under Economizing Warning (52)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">ExcessOAWrn</td><td class="d">Excess Outdoor Air Warning (54)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">OADStuckWrn</td><td class="d">Outdoor Air Damper Stuck Warning (56)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">RetExhFanWrn</td><td class="d">Return / Exhaust Fan Warning (34)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">FreezeStat</td><td class="d">Freeze Fault (252)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">FreezePrb</td><td class="d">Freeze Problem (198)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">HeatFailPrb</td><td class="d">Heat Fail Problem (199)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">DuctHiLmtSw</td><td class="d">Duct High Limit Fault (224)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">EmergencyOffSw</td><td class="d">Emergency Off Fault (250)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">C1HiPressPrb</td><td class="d">High Pressure Problem Circuit 1 (165)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="200" data-acc="R" data-u="" data-st="1" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">C2HiPressPrb</td><td class="d">High Pressure Problem Circuit 2 (166)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">C1LoPressPrb</td><td class="d">Low Pressure Problem Circuit 1 (160)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">C2LoPressPrb</td><td class="d">Low Pressure Problem Circuit 2 (161)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">C1LoDPPrb</td><td class="d">Low Discharge Pressure Problem Circuit 1 (170)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">C2LoDPPrb</td><td class="d">Low Discharge Pressure Problem Circuit 2 (171)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">C1OAFPrb</td><td class="d">Outdoor Air Fan 1 Problem (130)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">C2OAFPrb</td><td class="d">Outdoor Air Fan 2 Problem (131)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">C1IFBCommPrb</td><td class="d">Inverter Compressor Board (IFB) 1 Problem (190)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">C2IFBCommPrb</td><td class="d">Inverter Compressor Board (IFB) 2 Problem (191)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">C1ChargeLossPrb</td><td class="d">Charge Loss Problem Circuit 1 (150)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">C2ChargeLossPrb</td><td class="d">Charge Loss Problem Circuit 2 (151)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">C1LoChargePrb</td><td class="d">Low Refrigerant Charge Problem Circuit 1 (145)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="206" data-acc="R" data-u="" data-st="1" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">C2LoChargePrb</td><td class="d">Low Refrigerant Charge Problem Circuit 2 (146)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">C1HiVCmpTPrb</td><td class="d">High Variable Speed Compressor Temperature Problem Circuit 1 (175)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="207" data-acc="R" data-u="" data-st="1" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">C2HiVCmpTPrb</td><td class="d">High Variable Speed Compressor Temperature Problem Circuit 2 (176)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">C1VarCompPrb</td><td class="d">Variable Speed Compressor Problem Circuit 1 (110)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="208" data-acc="R" data-u="" data-st="1" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">C2VarCompPrb</td><td class="d">Variable Speed Compressor Problem Circuit 2 (111)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">C1LoDischSHPrb</td><td class="d">Low Discharge Superheat Problem Circuit 1 (155)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">C2LoDischSHPrb</td><td class="d">Low Discharge Superheat Problem Circuit 2 (156)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">C1HiDischSHPrb</td><td class="d">High Discharge Superheat Problem Circuit 1 (185)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">C2HiDischSHPrb</td><td class="d">High Discharge Superheat Problem Circuit 2 (186)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">C1HiDLTmpPrb</td><td class="d">High Discharge Line Temperature Problem Circuit 1 (120)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">C2HiDLTmpPrb</td><td class="d">High Discharge Line Temperature Problem Circuit 2 (121)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">C1EVPrb</td><td class="d">Expansion Valve Problem Circuit 1 (125)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">C2EVPrb</td><td class="d">Expansion Valve Problem Circuit 2 (126)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">MHGRhtVlvPrb</td><td class="d">Modulating Hot Gas Reheat Problem (101)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">FanRetryEvnt</td><td class="d">Fan Retry Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">TenantOREvnt</td><td class="d">Tenant Override Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">PassVentEvnt</td><td class="d">Passive Ventilation Active Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">ReheatLmtgEvnt</td><td class="d">Reheat Limiting Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="314" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">C1HPULEvnt</td><td class="d">High Pressure Unload Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="315" data-i="249" data-acc="R" data-u="" id="obj-bi-249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">249</td><td class="n">C2HPULEvnt</td><td class="d">High Pressure Unload Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="316" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">C1LDPULEvnt</td><td class="d">Low Differential Pressure Unload Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="317" data-i="251" data-acc="R" data-u="" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">C2LDPULEvnt</td><td class="d">Low Differential Pressure Unload Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="318" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">C1HDLTULEvnt</td><td class="d">High Discharge Line Temperature Unload Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="319" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">C1HDLT3ULEvnt</td><td class="d">High Discharge Line Temperature Unload Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="320" data-i="175" data-acc="R" data-u="" id="obj-bi-175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">175</td><td class="n">C1HDLT5ULEvnt</td><td class="d">High Discharge Line Temperature Unload Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="321" data-i="244" data-acc="R" data-u="" id="obj-bi-244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">244</td><td class="n">C2HDLTULEvnt</td><td class="d">High Discharge Line Temperature Unload Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="322" data-i="274" data-acc="R" data-u="" id="obj-bi-274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">274</td><td class="n">C2HDLT4ULEvnt</td><td class="d">High Discharge Line Temperature Unload Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="323" data-i="275" data-acc="R" data-u="" id="obj-bi-275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">275</td><td class="n">C2HDLT6ULEvnt</td><td class="d">High Discharge Line Temperature Unload Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="324" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">C1HiAmpULEvnt</td><td class="d">High Current Unload Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="325" data-i="245" data-acc="R" data-u="" id="obj-bi-245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">245</td><td class="n">C2HiAmpULEvnt</td><td class="d">High Current Unload Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="326" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">C1ReqULEvnt</td><td class="d">Unload Request Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="327" data-i="257" data-acc="R" data-u="" id="obj-bi-257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">257</td><td class="n">C2ReqULEvnt</td><td class="d">Unload Request Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="328" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">C1HCRULEvnt</td><td class="d">High Compression Ratio Unloading Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="329" data-i="242" data-acc="R" data-u="" id="obj-bi-242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">242</td><td class="n">C2HCRULEvnt</td><td class="d">High Compression Ratio Unloading Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="330" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">C1FinTULEvnt</td><td class="d">Fin Temperature Unload Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="331" data-i="241" data-acc="R" data-u="" id="obj-bi-241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">241</td><td class="n">C2FinTULEvnt</td><td class="d">Fin Temperature Unload Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="332" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">C1LPULEvnt</td><td class="d">Low Pressure Unload Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="333" data-i="255" data-acc="R" data-u="" id="obj-bi-255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">255</td><td class="n">C2LPULEvnt</td><td class="d">Low Pressure Unload Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="334" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">C1HiAmbLmtgEvnt</td><td class="d">High Ambiet Limiting Control Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="335" data-i="260" data-acc="R" data-u="" id="obj-bi-260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">260</td><td class="n">C2HiAmbLmtgEvnt</td><td class="d">High Ambiet Limiting Control Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="336" data-i="161" data-acc="R" data-u="" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">C1LoSSHEvnt</td><td class="d">Low Suction Superheat Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="337" data-i="261" data-acc="R" data-u="" id="obj-bi-261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">261</td><td class="n">C2LoSSHEvnt</td><td class="d">Low Suction Superheat Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="338" data-i="162" data-acc="R" data-u="" id="obj-bi-162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">162</td><td class="n">C1HiSSHEvnt</td><td class="d">High Suction Superheat Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="339" data-i="262" data-acc="R" data-u="" id="obj-bi-262"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">262</td><td class="n">C2HiSSHEvnt</td><td class="d">High Suction Superheat Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="340" data-i="165" data-acc="R" data-u="" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">C1LoSubClgEvnt</td><td class="d">Low Subcooling Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="341" data-i="265" data-acc="R" data-u="" id="obj-bi-265"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">265</td><td class="n">C2LoSubClgEvnt</td><td class="d">Low Subcooling Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="342" data-i="166" data-acc="R" data-u="" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">C1HiSubClgEvnt</td><td class="d">High Subcooling Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="343" data-i="266" data-acc="R" data-u="" id="obj-bi-266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">266</td><td class="n">C2HiSubClgEvnt</td><td class="d">High Subcooling Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="344" data-i="163" data-acc="R" data-u="" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">C1LoDSHEvnt</td><td class="d">Low Discharge Superheat Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="345" data-i="263" data-acc="R" data-u="" id="obj-bi-263"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">263</td><td class="n">C2LoDSHEvnt</td><td class="d">Low Discharge Superheat Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="346" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">C1LoDSHDsbEvnt</td><td class="d">Low Discharge Superheat Disable Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="347" data-i="252" data-acc="R" data-u="" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">252</td><td class="n">C2LoDSHDsbEvnt</td><td class="d">Low Discharge Superheat Disable Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="348" data-i="164" data-acc="R" data-u="" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">C1HiDSHEvnt</td><td class="d">High Discharge Superheat Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="349" data-i="264" data-acc="R" data-u="" id="obj-bi-264"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">264</td><td class="n">C2HiDSHEvnt</td><td class="d">High Discharge Superheat Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="350" data-i="167" data-acc="R" data-u="" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">C1LoTcEvnt</td><td class="d">Low Tc Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="351" data-i="267" data-acc="R" data-u="" id="obj-bi-267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">267</td><td class="n">C2LoTcEvnt</td><td class="d">Low Tc Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="352" data-i="168" data-acc="R" data-u="" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">C1HiTcEvnt</td><td class="d">High Tc Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="353" data-i="268" data-acc="R" data-u="" id="obj-bi-268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">268</td><td class="n">C2HiTcEvnt</td><td class="d">High Tc Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="354" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">C1LoTeg_Evnt</td><td class="d">Low Te Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="355" data-i="269" data-acc="R" data-u="" id="obj-bi-269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">269</td><td class="n">C2LoTeg_Evnt</td><td class="d">Low Te Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="356" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">C1HiTegEvnt</td><td class="d">High Te Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="357" data-i="270" data-acc="R" data-u="" id="obj-bi-270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">270</td><td class="n">C2HiTegEvnt</td><td class="d">High Te Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="358" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">C1HiDRTEvnt</td><td class="d">High Discharge Refrigerant Temperature Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="359" data-i="271" data-acc="R" data-u="" id="obj-bi-271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">271</td><td class="n">C2HiDRTEvnt</td><td class="d">High Discharge Refrigerant Temperature Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="360" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">C1HiSRTEvnt</td><td class="d">High Suction Return Temperature Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="361" data-i="272" data-acc="R" data-u="" id="obj-bi-272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">272</td><td class="n">C2HiSRTEvnt</td><td class="d">High Suction Return Temperature Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="362" data-i="173" data-acc="R" data-u="" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">C1LowOilPrvntEvnt</td><td class="d">Low Oil Prevention Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="363" data-i="273" data-acc="R" data-u="" id="obj-bi-273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">273</td><td class="n">C2LowOilPrvntEvnt</td><td class="d">Low Oil Prevention Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="364" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">C1EVISyncSBEvnt</td><td class="d">Expansion Valve Synchronization Standby Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="365" data-i="240" data-acc="R" data-u="" id="obj-bi-240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">240</td><td class="n">C2EVISyncSBEvnt</td><td class="d">Expansion Valve Synchronization Standby Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="366" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">C1HDLTSBEvnt</td><td class="d">High Discharge Line Temperature Sensor Standby Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="367" data-i="243" data-acc="R" data-u="" id="obj-bi-243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">243</td><td class="n">C2HDLTSBEvnt</td><td class="d">High Discharge Line Temperature Sensor Standby Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="368" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">C1HiDSHSBEvnt</td><td class="d">High Discharge Superheat Standby Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="369" data-i="246" data-acc="R" data-u="" id="obj-bi-246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">246</td><td class="n">C2HiDSHSBEvnt</td><td class="d">High Discharge Superheat Standby Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="370" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">C1HiTSBEvnt</td><td class="d">Compressor Body High Temperature Standby Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="371" data-i="247" data-acc="R" data-u="" id="obj-bi-247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">247</td><td class="n">C2HiTSBEvnt</td><td class="d">Compressor Body High Temperature Standby Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="372" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">C1HPSBEvnt</td><td class="d">High Pressure Standby Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="373" data-i="248" data-acc="R" data-u="" id="obj-bi-248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">248</td><td class="n">C2HPSBEvnt</td><td class="d">High Pressure Standby Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="374" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">C1LDPSBEvnt</td><td class="d">Low Pressure Differential Pressure Standby Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="375" data-i="250" data-acc="R" data-u="" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">C2LDPSBEvnt</td><td class="d">Low Pressure Differential Pressure Standby Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="376" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">C1LPSBEvnt</td><td class="d">Low Pressure Standby Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="377" data-i="254" data-acc="R" data-u="" id="obj-bi-254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">254</td><td class="n">C2LPSBEvnt</td><td class="d">Low Pressure Standby Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="378" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">C1OAFSBEvnt</td><td class="d">Outdoor Air Fan Standby Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="379" data-i="256" data-acc="R" data-u="" id="obj-bi-256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">256</td><td class="n">C2OAFSBEvnt</td><td class="d">Outdoor Air Fan Standby Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="380" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">C1VCmpPrbSBEvnt</td><td class="d">Variable Compressor Problem Standby Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="381" data-i="258" data-acc="R" data-u="" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">258</td><td class="n">C2VCmpPrbSBEvnt</td><td class="d">Variable Compressor Problem Standby Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="382" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">C1VCmpReqSBEvnt</td><td class="d">Variable Compressor Request Standby Event Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="383" data-i="259" data-acc="R" data-u="" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">C2VCmpReqSBEvnt</td><td class="d">Variable Compressor Request Standby Event Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller point IDs by name</summary><ul><li><a href="#obj-mv-15"><code>MV15</code></a>UnitState</li><li><a href="#obj-mv-1"><code>MV1</code></a>DaikinStatus</li><li><a href="#obj-mv-2"><code>MV2</code></a>ClgStatus</li><li><a href="#obj-av-36"><code>AV36</code></a>CoolEnable</li><li><a href="#obj-av-37"><code>AV37</code></a>CoolEnablePct</li><li><a href="#obj-mv-3"><code>MV3</code></a>EconoStatus</li><li><a href="#obj-av-34"><code>AV34</code></a>EconEnable</li><li><a href="#obj-av-35"><code>AV35</code></a>EconEnablePct</li><li><a href="#obj-mv-4"><code>MV4</code></a>PrimaryHtgStatus</li><li><a href="#obj-mv-27"><code>MV27</code></a>SecondaryHtgStatus</li><li><a href="#obj-av-38"><code>AV38</code></a>HeatEnable</li><li><a href="#obj-av-39"><code>AV39</code></a>HeatEnablePct</li><li><a href="#obj-mv-5"><code>MV5</code></a>ApplicCmd</li><li><a href="#obj-mv-10"><code>MV10</code></a>EmergOverride</li><li><a href="#obj-mv-16"><code>MV16</code></a>UnitSupport</li><li><a href="#obj-mv-19"><code>MV19</code></a>AHULoc/Net</li><li><a href="#obj-mv-25"><code>MV25</code></a>RemSptSrc</li><li><a href="#obj-mv-21"><code>MV21</code></a>DehumStatus</li><li><a href="#obj-mv-22"><code>MV22</code></a>DemandShed</li><li><a href="#obj-mv-23"><code>MV23</code></a>MWUStatus</li><li><a href="#obj-mv-24"><code>MV24</code></a>FreeClgStatus</li><li><a href="#obj-av-16"><code>AV16</code></a>EconCapacity</li><li><a href="#obj-ai-21"><code>AI21</code></a>FilterPress1</li><li><a href="#obj-ai-22"><code>AI22</code></a>FilterPress2</li><li><a href="#obj-ai-23"><code>AI23</code></a>FilterPress3</li><li><a href="#obj-mv-14"><code>MV14</code></a>VAVBoxOutput</li><li><a href="#obj-mv-6"><code>MV6</code></a>EffectOccup</li><li><a href="#obj-mv-7"><code>MV7</code></a>OccManCmd</li><li><a href="#obj-mv-8"><code>MV8</code></a>CurrentState</li><li><a href="#obj-mv-9"><code>MV9</code></a>NextState</li><li><a href="#obj-av-3"><code>AV3</code></a>TimeToNextState</li><li><a href="#obj-av-53"><code>AV53</code></a>MaxPurgeTime</li><li><a href="#obj-ai-3"><code>AI3</code></a>EffSpaceTemp</li><li><a href="#obj-av-31"><code>AV31</code></a>SpaceTempInput</li><li><a href="#obj-ai-4"><code>AI4</code></a>SpaceTemp1</li><li><a href="#obj-ai-5"><code>AI5</code></a>SpaceTemp2</li><li><a href="#obj-ai-6"><code>AI6</code></a>SpaceTemp3</li><li><a href="#obj-ai-2"><code>AI2</code></a>RATemp</li><li><a href="#obj-mv-20"><code>MV20</code></a>CtrlTempSrc</li><li><a href="#obj-ai-14"><code>AI14</code></a>ControlTemp</li><li><a href="#obj-ai-8"><code>AI8</code></a>OutdoorTemp</li><li><a href="#obj-av-5"><code>AV5</code></a>LocalOATemp</li><li><a href="#obj-av-32"><code>AV32</code></a>OutdoorTempInput</li><li><a href="#obj-av-26"><code>AV26</code></a>EffDATempSP</li><li><a href="#obj-ai-1"><code>AI1</code></a>DischAirTemp</li><li><a href="#obj-ai-7"><code>AI7</code></a>EFT_LCT</li><li><a href="#obj-ai-50"><code>AI50</code></a>C1DischLnTemp1</li><li><a href="#obj-ai-69"><code>AI69</code></a>C1DischLnTemp3</li><li><a href="#obj-ai-70"><code>AI70</code></a>C1DischLnTemp5</li><li><a href="#obj-ai-60"><code>AI60</code></a>C2DischLnTemp2</li><li><a href="#obj-ai-71"><code>AI71</code></a>C2DischLnTemp4</li><li><a href="#obj-ai-72"><code>AI72</code></a>C2DischLnTemp6</li><li><a href="#obj-ai-54"><code>AI54</code></a>C1RefLiqLnTemp</li><li><a href="#obj-ai-64"><code>AI64</code></a>C2RefLiqLnTemp</li><li><a href="#obj-ai-55"><code>AI55</code></a>VCmp1Temp</li><li><a href="#obj-ai-65"><code>AI65</code></a>VCmp2Temp</li><li><a href="#obj-ai-56"><code>AI56</code></a>FCmp1Temp</li><li><a href="#obj-ai-66"><code>AI66</code></a>FCmp2Temp</li><li><a href="#obj-ai-57"><code>AI57</code></a>FCmp3Temp</li><li><a href="#obj-ai-67"><code>AI67</code></a>FCmp4Temp</li><li><a href="#obj-ai-58"><code>AI58</code></a>FCmp5Temp</li><li><a href="#obj-ai-68"><code>AI68</code></a>FCmp6Temp</li><li><a href="#obj-mv-104"><code>MV104</code></a>SAFType</li><li><a href="#obj-mv-28"><code>MV28</code></a>SAF1Status</li><li><a href="#obj-mv-29"><code>MV29</code></a>SAF2Status</li><li><a href="#obj-mv-30"><code>MV30</code></a>SAF3Status</li><li><a href="#obj-mv-31"><code>MV31</code></a>SAF4Status</li><li><a href="#obj-mv-32"><code>MV32</code></a>SAF5Status</li><li><a href="#obj-mv-33"><code>MV33</code></a>SAF6Status</li><li><a href="#obj-mv-34"><code>MV34</code></a>SAF7Status</li><li><a href="#obj-mv-35"><code>MV35</code></a>SAF8Status</li><li><a href="#obj-mv-36"><code>MV36</code></a>SAF9Status</li><li><a href="#obj-mv-11"><code>MV11</code></a>SupFanCtrl</li><li><a href="#obj-av-7"><code>AV7</code></a>SAFDSPSpt</li><li><a href="#obj-av-8"><code>AV8</code></a>SAFBSPSpt</li><li><a href="#obj-av-24"><code>AV24</code></a>SupFanCapNetIn</li><li><a href="#obj-ai-10"><code>AI10</code></a>SAFCap</li><li><a href="#obj-ai-19"><code>AI19</code></a>SAFDSP</li><li><a href="#obj-mv-112"><code>MV112</code></a>StaticPSens</li><li><a href="#obj-ai-29"><code>AI29</code></a>SAFFlow</li><li><a href="#obj-av-56"><code>AV56</code></a>SAFFlowSpt</li><li><a href="#obj-mv-110"><code>MV110</code></a>SAFFlowInput</li><li><a href="#obj-mv-105"><code>MV105</code></a>RFEFType</li><li><a href="#obj-av-25"><code>AV25</code></a>RFEFCapNetIn</li><li><a href="#obj-ai-20"><code>AI20</code></a>RAFDSP</li><li><a href="#obj-ai-9"><code>AI9</code></a>BldgStatPress</li><li><a href="#obj-av-9"><code>AV9</code></a>BldgStaticSP</li><li><a href="#obj-ai-18"><code>AI18</code></a>RFEFCap</li><li><a href="#obj-ai-24"><code>AI24</code></a>ExhPSP</li><li><a href="#obj-ai-30"><code>AI30</code></a>RFEFFlow</li><li><a href="#obj-mv-12"><code>MV12</code></a>ExhRetFanCtrl</li><li><a href="#obj-mv-37"><code>MV37</code></a>RFEF1Status</li><li><a href="#obj-mv-38"><code>MV38</code></a>RFEF2Status</li><li><a href="#obj-mv-39"><code>MV39</code></a>RFEF3Status</li><li><a href="#obj-mv-40"><code>MV40</code></a>RFEF4Status</li><li><a href="#obj-mv-111"><code>MV111</code></a>RFEFFlowInput</li><li><a href="#obj-av-57"><code>AV57</code></a>RFEFFlowSpt</li><li><a href="#obj-mv-116"><code>MV116</code></a>RefrigType</li><li><a href="#obj-av-1"><code>AV1</code></a>ClgCapacity</li><li><a href="#obj-av-14"><code>AV14</code></a>DAClgSetpt</li><li><a href="#obj-av-15"><code>AV15</code></a>DefaultDATClgSetpt</li><li><a href="#obj-av-6"><code>AV6</code></a>DATEconSpt</li><li><a href="#obj-av-10"><code>AV10</code></a>OccCoolSP</li><li><a href="#obj-av-11"><code>AV11</code></a>UnoccCoolSetpt</li><li><a href="#obj-av-45"><code>AV45</code></a>ReheatCapacity</li><li><a href="#obj-mv-115"><code>MV115</code></a>EHGBPCfg</li><li><a href="#obj-mv-103"><code>MV103</code></a>HtgType</li><li><a href="#obj-av-2"><code>AV2</code></a>PrimaryHtgCap</li><li><a href="#obj-av-22"><code>AV22</code></a>SecondaryHtgCap</li><li><a href="#obj-av-12"><code>AV12</code></a>OccHeatSP</li><li><a href="#obj-av-13"><code>AV13</code></a>UnoccHeatSetpt</li><li><a href="#obj-av-18"><code>AV18</code></a>DAHtgSetpt</li><li><a href="#obj-av-19"><code>AV19</code></a>DefaultDATHtgSetpt</li><li><a href="#obj-av-153"><code>AV153</code></a>MaximumHeatRise</li><li><a href="#obj-mv-107"><code>MV107</code></a>ReheatType</li><li><a href="#obj-ai-11"><code>AI11</code></a>SpaceRH1</li><li><a href="#obj-ai-12"><code>AI12</code></a>SpaceRH2</li><li><a href="#obj-av-20"><code>AV20</code></a>SpaceRH1NetIn</li><li><a href="#obj-av-21"><code>AV21</code></a>SpaceRH2NetIn</li><li><a href="#obj-av-40"><code>AV40</code></a>Humidity1SP</li><li><a href="#obj-av-41"><code>AV41</code></a>Humidity2SP</li><li><a href="#obj-av-42"><code>AV42</code></a>Dewpoint1SP</li><li><a href="#obj-av-43"><code>AV43</code></a>Dewpoint2SP</li><li><a href="#obj-ai-25"><code>AI25</code></a>RARelHum</li><li><a href="#obj-ai-26"><code>AI26</code></a>RADewpoint</li><li><a href="#obj-ai-27"><code>AI27</code></a>OARelHum</li><li><a href="#obj-ai-28"><code>AI28</code></a>OADewpoint</li><li><a href="#obj-av-47"><code>AV47</code></a>MinLCTSpt</li><li><a href="#obj-av-48"><code>AV48</code></a>DXBPMinLCTSpt</li><li><a href="#obj-av-49"><code>AV49</code></a>MaxLCTSpt</li><li><a href="#obj-av-50"><code>AV50</code></a>DXBPMaxLCTSpt</li><li><a href="#obj-av-51"><code>AV51</code></a>LCTSetpoint</li><li><a href="#obj-av-52"><code>AV52</code></a>DXBPLCTSetpoint</li><li><a href="#obj-mv-102"><code>MV102</code></a>DamperType</li><li><a href="#obj-mv-101"><code>MV101</code></a>OAFanCtrl</li><li><a href="#obj-av-17"><code>AV17</code></a>MinOAPosNetIn</li><li><a href="#obj-av-55"><code>AV55</code></a>MaxOAPos</li><li><a href="#obj-mv-108"><code>MV108</code></a>ExtOAInput</li><li><a href="#obj-mv-109"><code>MV109</code></a>OAFlowInput</li><li><a href="#obj-av-44"><code>AV44</code></a>OAFlow</li><li><a href="#obj-av-46"><code>AV46</code></a>OAFlowSpt</li><li><a href="#obj-mv-113"><code>MV113</code></a>SpaceTConfig</li><li><a href="#obj-ai-13"><code>AI13</code></a>SpaceCO2</li><li><a href="#obj-av-33"><code>AV33</code></a>SpaceIAQNetIn</li><li><a href="#obj-mv-17"><code>MV17</code></a>PassiveVent</li><li><a href="#obj-mv-106"><code>MV106</code></a>EnergyRec</li><li><a href="#obj-mv-18"><code>MV18</code></a>ERWhlOnOff</li><li><a href="#obj-ai-15"><code>AI15</code></a>ERWheelCap</li><li><a href="#obj-ai-16"><code>AI16</code></a>ERLWT</li><li><a href="#obj-ai-17"><code>AI17</code></a>EREWT</li><li><a href="#obj-av-100"><code>AV100</code></a>SupplyFanHrs</li><li><a href="#obj-av-101"><code>AV101</code></a>RF_EFHrs</li><li><a href="#obj-av-102"><code>AV102</code></a>ReheatHrs</li><li><a href="#obj-av-103"><code>AV103</code></a>CoolingHrs</li><li><a href="#obj-av-104"><code>AV104</code></a>Comp1Hrs</li><li><a href="#obj-av-105"><code>AV105</code></a>Comp2Hrs</li><li><a href="#obj-av-106"><code>AV106</code></a>Comp3Hrs</li><li><a href="#obj-av-107"><code>AV107</code></a>Comp4Hrs</li><li><a href="#obj-av-108"><code>AV108</code></a>Comp5Hrs</li><li><a href="#obj-av-109"><code>AV109</code></a>Comp6Hrs</li><li><a href="#obj-av-112"><code>AV112</code></a>HeatingHrs</li><li><a href="#obj-av-113"><code>AV113</code></a>EconoHrs</li><li><a href="#obj-av-114"><code>AV114</code></a>TenantORHrs</li><li><a href="#obj-av-115"><code>AV115</code></a>DehumHrs</li><li><a href="#obj-av-116"><code>AV116</code></a>ERWhlHrs</li><li><a href="#obj-av-117"><code>AV117</code></a>VarCmp1Hrs</li><li><a href="#obj-av-118"><code>AV118</code></a>VarCmp2Hrs</li><li><a href="#obj-av-121"><code>AV121</code></a>SCRPrehtHrs</li><li><a href="#obj-av-122"><code>AV122</code></a>UVLightHrs</li><li><a href="#obj-av-30"><code>AV30</code></a>AlarmValue</li><li><a href="#obj-av-27"><code>AV27</code></a>ActiveWarning</li><li><a href="#obj-mv-13"><code>MV13</code></a>ClearAlarms</li><li><a href="#obj-av-28"><code>AV28</code></a>ActiveProblem</li><li><a href="#obj-ai-52"><code>AI52</code></a>C1RefSuctionP</li><li><a href="#obj-ai-62"><code>AI62</code></a>C2RefSuctionP</li><li><a href="#obj-ai-51"><code>AI51</code></a>C1SucnRefTemp</li><li><a href="#obj-ai-61"><code>AI61</code></a>C2SucnRefTemp</li><li><a href="#obj-ai-53"><code>AI53</code></a>C1RefDischP</li><li><a href="#obj-ai-63"><code>AI63</code></a>C2RefDischP</li><li><a href="#obj-ai-120"><code>AI120</code></a>SSH1</li><li><a href="#obj-ai-125"><code>AI125</code></a>SSH2</li><li><a href="#obj-ai-121"><code>AI121</code></a>DSH1</li><li><a href="#obj-ai-126"><code>AI126</code></a>DSH2</li><li><a href="#obj-ai-122"><code>AI122</code></a>Subcooling1</li><li><a href="#obj-ai-127"><code>AI127</code></a>Subcooling2</li><li><a href="#obj-mv-26"><code>MV26</code></a>PwrMonitorReset</li><li><a href="#obj-av-54"><code>AV54</code></a>PwrMonitorPeriod</li><li><a href="#obj-ai-80"><code>AI80</code></a>AccumUnitkWh</li><li><a href="#obj-ai-81"><code>AI81</code></a>UnitkW</li><li><a href="#obj-ai-82"><code>AI82</code></a>PeakUnitkW</li><li><a href="#obj-ai-83"><code>AI83</code></a>AverageUnitkW</li><li><a href="#obj-ai-84"><code>AI84</code></a>L1L2Voltage</li><li><a href="#obj-ai-85"><code>AI85</code></a>L2L3Voltage</li><li><a href="#obj-ai-86"><code>AI86</code></a>L1L3Voltage</li><li><a href="#obj-ai-87"><code>AI87</code></a>L1kW</li><li><a href="#obj-ai-88"><code>AI88</code></a>L2kW</li><li><a href="#obj-ai-89"><code>AI89</code></a>L3kW</li><li><a href="#obj-ai-90"><code>AI90</code></a>L1Current</li><li><a href="#obj-ai-91"><code>AI91</code></a>L2Current</li><li><a href="#obj-ai-92"><code>AI92</code></a>L3Current</li><li><a href="#obj-ai-93"><code>AI93</code></a>SysNetkVAR</li><li><a href="#obj-ai-94"><code>AI94</code></a>kVARL1</li><li><a href="#obj-ai-95"><code>AI95</code></a>kVARL2</li><li><a href="#obj-ai-96"><code>AI96</code></a>kVARL3</li><li><a href="#obj-ai-97"><code>AI97</code></a>kVAL1</li><li><a href="#obj-ai-98"><code>AI98</code></a>kVAL2</li><li><a href="#obj-ai-99"><code>AI99</code></a>kVAL3</li><li><a href="#obj-ai-100"><code>AI100</code></a>DPF</li><li><a href="#obj-ai-101"><code>AI101</code></a>AccumkVARhL1</li><li><a href="#obj-ai-102"><code>AI102</code></a>AccumkVARhL2</li><li><a href="#obj-ai-103"><code>AI103</code></a>AccumkVARhL3</li><li><a href="#obj-ai-104"><code>AI104</code></a>AccumkVAh</li><li><a href="#obj-mv-41"><code>MV41</code></a>NetworkReset</li><li><a href="#obj-mv-42"><code>MV42</code></a>PM25Score</li><li><a href="#obj-mv-43"><code>MV43</code></a>PM10Score</li><li><a href="#obj-mv-44"><code>MV44</code></a>TVOCScore</li><li><a href="#obj-ai-31"><code>AI31</code></a>PM25</li><li><a href="#obj-ai-32"><code>AI32</code></a>PM10</li><li><a href="#obj-ai-33"><code>AI33</code></a>TVOC</li><li><a href="#obj-bi-50"><code>BI50</code></a>GenericDI1</li><li><a href="#obj-bi-51"><code>BI51</code></a>GenericDI2</li><li><a href="#obj-bi-52"><code>BI52</code></a>GenericDI3</li><li><a href="#obj-bi-53"><code>BI53</code></a>GenericDI4</li><li><a href="#obj-bi-54"><code>BI54</code></a>GenericDI5</li><li><a href="#obj-bi-55"><code>BI55</code></a>GenericDI6</li><li><a href="#obj-bi-56"><code>BI56</code></a>GenericDI7</li><li><a href="#obj-bi-57"><code>BI57</code></a>GenericDI8</li><li><a href="#obj-bo-1"><code>BO1</code></a>GenericBO1</li><li><a href="#obj-bo-2"><code>BO2</code></a>GenericBO2</li><li><a href="#obj-bo-3"><code>BO3</code></a>GenericBO3</li><li><a href="#obj-bo-4"><code>BO4</code></a>GenericBO4</li><li><a href="#obj-ai-150"><code>AI150</code></a>GenericInput1</li><li><a href="#obj-ai-151"><code>AI151</code></a>GenericInput2</li><li><a href="#obj-ai-152"><code>AI152</code></a>GenericInput3</li><li><a href="#obj-ai-153"><code>AI153</code></a>GenericInput4</li><li><a href="#obj-ai-154"><code>AI154</code></a>GenericInput5</li><li><a href="#obj-ai-155"><code>AI155</code></a>GenericInput6</li><li><a href="#obj-ai-156"><code>AI156</code></a>GenericInput7</li><li><a href="#obj-ai-157"><code>AI157</code></a>GenericInput8</li><li><a href="#obj-ao-1"><code>AO1</code></a>Generic VDC A01</li><li><a href="#obj-ao-2"><code>AO2</code></a>Generic VDC A02</li><li><a href="#obj-ao-3"><code>AO3</code></a>Generic VDC A03</li><li><a href="#obj-ao-4"><code>AO4</code></a>Generic VDC A04</li><li><a href="#obj-ao-5"><code>AO5</code></a>Generic VDC A05</li><li><a href="#obj-ao-6"><code>AO6</code></a>Generic VDC A06</li><li><a href="#obj-ao-7"><code>AO7</code></a>Generic VDC A07</li><li><a href="#obj-ao-8"><code>AO8</code></a>Generic VDC A08</li><li><a href="#obj-ao-9"><code>AO9</code></a>Generic mA AO1</li><li><a href="#obj-ao-10"><code>AO10</code></a>Generic mA AO2</li><li><a href="#obj-ao-11"><code>AO11</code></a>Generic mA AO3</li><li><a href="#obj-ao-12"><code>AO12</code></a>Generic mA AO4</li><li><a href="#obj-mv-100"><code>MV100</code></a>CtrlType</li><li><a href="#obj-av-151"><code>AV151</code></a>BNNumVarComps</li><li><a href="#obj-av-150"><code>AV150</code></a>BNNumFixedCmps</li><li><a href="#obj-av-152"><code>AV152</code></a>BNNumClgCir</li><li><a href="#obj-av-154"><code>AV154</code></a>UnitSize</li><li><a href="#obj-mv-114"><code>MV114</code></a>MonitorPkgs</li><li><a href="#obj-mv-117"><code>MV117</code></a>UnitVoltage</li><li><a href="#obj-mv-118"><code>MV118</code></a>PreheatType</li><li><a href="#obj-mv-119"><code>MV119</code></a>EVType</li><li><a href="#obj-av-29"><code>AV29</code></a>ActiveFault</li><li><a href="#obj-nc-1"><code>NC1</code></a>Faults</li><li><a href="#obj-nc-2"><code>NC2</code></a>Problems</li><li><a href="#obj-nc-3"><code>NC3</code></a>Warnings</li><li><a href="#obj-nc-4"><code>NC4</code></a>Events</li><li><a href="#obj-bi-1"><code>BI1</code></a>AirFlwFlt</li><li><a href="#obj-bi-2"><code>BI2</code></a>AirFlwStatus</li><li><a href="#obj-bi-3"><code>BI3</code></a>FilterSw</li><li><a href="#obj-bi-5"><code>BI5</code></a>FilterWrn</li><li><a href="#obj-bi-4"><code>BI4</code></a>FilterSw2</li><li><a href="#obj-bi-6"><code>BI6</code></a>FilterWrn2</li><li><a href="#obj-bi-7"><code>BI7</code></a>ERWheelWrn</li><li><a href="#obj-bi-8"><code>BI8</code></a>HiRATFlt</li><li><a href="#obj-bi-9"><code>BI9</code></a>OverEconoWrn</li><li><a href="#obj-bi-10"><code>BI10</code></a>UnderEconoWrn</li><li><a href="#obj-bi-11"><code>BI11</code></a>ExcessOAWrn</li><li><a href="#obj-bi-12"><code>BI12</code></a>OADStuckWrn</li><li><a href="#obj-bi-13"><code>BI13</code></a>RetExhFanWrn</li><li><a href="#obj-bi-14"><code>BI14</code></a>FreezeStat</li><li><a href="#obj-bi-15"><code>BI15</code></a>FreezePrb</li><li><a href="#obj-bi-16"><code>BI16</code></a>HeatFailPrb</li><li><a href="#obj-bi-17"><code>BI17</code></a>DuctHiLmtSw</li><li><a href="#obj-bi-18"><code>BI18</code></a>EmergencyOffSw</li><li><a href="#obj-bi-100"><code>BI100</code></a>C1HiPressPrb</li><li><a href="#obj-bi-200"><code>BI200</code></a>C2HiPressPrb</li><li><a href="#obj-bi-101"><code>BI101</code></a>C1LoPressPrb</li><li><a href="#obj-bi-201"><code>BI201</code></a>C2LoPressPrb</li><li><a href="#obj-bi-102"><code>BI102</code></a>C1LoDPPrb</li><li><a href="#obj-bi-202"><code>BI202</code></a>C2LoDPPrb</li><li><a href="#obj-bi-103"><code>BI103</code></a>C1OAFPrb</li><li><a href="#obj-bi-203"><code>BI203</code></a>C2OAFPrb</li><li><a href="#obj-bi-104"><code>BI104</code></a>C1IFBCommPrb</li><li><a href="#obj-bi-204"><code>BI204</code></a>C2IFBCommPrb</li><li><a href="#obj-bi-105"><code>BI105</code></a>C1ChargeLossPrb</li><li><a href="#obj-bi-205"><code>BI205</code></a>C2ChargeLossPrb</li><li><a href="#obj-bi-106"><code>BI106</code></a>C1LoChargePrb</li><li><a href="#obj-bi-206"><code>BI206</code></a>C2LoChargePrb</li><li><a href="#obj-bi-107"><code>BI107</code></a>C1HiVCmpTPrb</li><li><a href="#obj-bi-207"><code>BI207</code></a>C2HiVCmpTPrb</li><li><a href="#obj-bi-108"><code>BI108</code></a>C1VarCompPrb</li><li><a href="#obj-bi-208"><code>BI208</code></a>C2VarCompPrb</li><li><a href="#obj-bi-109"><code>BI109</code></a>C1LoDischSHPrb</li><li><a href="#obj-bi-209"><code>BI209</code></a>C2LoDischSHPrb</li><li><a href="#obj-bi-110"><code>BI110</code></a>C1HiDischSHPrb</li><li><a href="#obj-bi-210"><code>BI210</code></a>C2HiDischSHPrb</li><li><a href="#obj-bi-111"><code>BI111</code></a>C1HiDLTmpPrb</li><li><a href="#obj-bi-211"><code>BI211</code></a>C2HiDLTmpPrb</li><li><a href="#obj-bi-112"><code>BI112</code></a>C1EVPrb</li><li><a href="#obj-bi-212"><code>BI212</code></a>C2EVPrb</li><li><a href="#obj-bi-113"><code>BI113</code></a>MHGRhtVlvPrb</li><li><a href="#obj-bi-40"><code>BI40</code></a>FanRetryEvnt</li><li><a href="#obj-bi-41"><code>BI41</code></a>TenantOREvnt</li><li><a href="#obj-bi-42"><code>BI42</code></a>PassVentEvnt</li><li><a href="#obj-bi-43"><code>BI43</code></a>ReheatLmtgEvnt</li><li><a href="#obj-bi-149"><code>BI149</code></a>C1HPULEvnt</li><li><a href="#obj-bi-249"><code>BI249</code></a>C2HPULEvnt</li><li><a href="#obj-bi-151"><code>BI151</code></a>C1LDPULEvnt</li><li><a href="#obj-bi-251"><code>BI251</code></a>C2LDPULEvnt</li><li><a href="#obj-bi-144"><code>BI144</code></a>C1HDLTULEvnt</li><li><a href="#obj-bi-174"><code>BI174</code></a>C1HDLT3ULEvnt</li><li><a href="#obj-bi-175"><code>BI175</code></a>C1HDLT5ULEvnt</li><li><a href="#obj-bi-244"><code>BI244</code></a>C2HDLTULEvnt</li><li><a href="#obj-bi-274"><code>BI274</code></a>C2HDLT4ULEvnt</li><li><a href="#obj-bi-275"><code>BI275</code></a>C2HDLT6ULEvnt</li><li><a href="#obj-bi-145"><code>BI145</code></a>C1HiAmpULEvnt</li><li><a href="#obj-bi-245"><code>BI245</code></a>C2HiAmpULEvnt</li><li><a href="#obj-bi-157"><code>BI157</code></a>C1ReqULEvnt</li><li><a href="#obj-bi-257"><code>BI257</code></a>C2ReqULEvnt</li><li><a href="#obj-bi-142"><code>BI142</code></a>C1HCRULEvnt</li><li><a href="#obj-bi-242"><code>BI242</code></a>C2HCRULEvnt</li><li><a href="#obj-bi-141"><code>BI141</code></a>C1FinTULEvnt</li><li><a href="#obj-bi-241"><code>BI241</code></a>C2FinTULEvnt</li><li><a href="#obj-bi-155"><code>BI155</code></a>C1LPULEvnt</li><li><a href="#obj-bi-255"><code>BI255</code></a>C2LPULEvnt</li><li><a href="#obj-bi-160"><code>BI160</code></a>C1HiAmbLmtgEvnt</li><li><a href="#obj-bi-260"><code>BI260</code></a>C2HiAmbLmtgEvnt</li><li><a href="#obj-bi-161"><code>BI161</code></a>C1LoSSHEvnt</li><li><a href="#obj-bi-261"><code>BI261</code></a>C2LoSSHEvnt</li><li><a href="#obj-bi-162"><code>BI162</code></a>C1HiSSHEvnt</li><li><a href="#obj-bi-262"><code>BI262</code></a>C2HiSSHEvnt</li><li><a href="#obj-bi-165"><code>BI165</code></a>C1LoSubClgEvnt</li><li><a href="#obj-bi-265"><code>BI265</code></a>C2LoSubClgEvnt</li><li><a href="#obj-bi-166"><code>BI166</code></a>C1HiSubClgEvnt</li><li><a href="#obj-bi-266"><code>BI266</code></a>C2HiSubClgEvnt</li><li><a href="#obj-bi-163"><code>BI163</code></a>C1LoDSHEvnt</li><li><a href="#obj-bi-263"><code>BI263</code></a>C2LoDSHEvnt</li><li><a href="#obj-bi-152"><code>BI152</code></a>C1LoDSHDsbEvnt</li><li><a href="#obj-bi-252"><code>BI252</code></a>C2LoDSHDsbEvnt</li><li><a href="#obj-bi-164"><code>BI164</code></a>C1HiDSHEvnt</li><li><a href="#obj-bi-264"><code>BI264</code></a>C2HiDSHEvnt</li><li><a href="#obj-bi-167"><code>BI167</code></a>C1LoTcEvnt</li><li><a href="#obj-bi-267"><code>BI267</code></a>C2LoTcEvnt</li><li><a href="#obj-bi-168"><code>BI168</code></a>C1HiTcEvnt</li><li><a href="#obj-bi-268"><code>BI268</code></a>C2HiTcEvnt</li><li><a href="#obj-bi-169"><code>BI169</code></a>C1LoTeg_Evnt</li><li><a href="#obj-bi-269"><code>BI269</code></a>C2LoTeg_Evnt</li><li><a href="#obj-bi-170"><code>BI170</code></a>C1HiTegEvnt</li><li><a href="#obj-bi-270"><code>BI270</code></a>C2HiTegEvnt</li><li><a href="#obj-bi-171"><code>BI171</code></a>C1HiDRTEvnt</li><li><a href="#obj-bi-271"><code>BI271</code></a>C2HiDRTEvnt</li><li><a href="#obj-bi-172"><code>BI172</code></a>C1HiSRTEvnt</li><li><a href="#obj-bi-272"><code>BI272</code></a>C2HiSRTEvnt</li><li><a href="#obj-bi-173"><code>BI173</code></a>C1LowOilPrvntEvnt</li><li><a href="#obj-bi-273"><code>BI273</code></a>C2LowOilPrvntEvnt</li><li><a href="#obj-bi-140"><code>BI140</code></a>C1EVISyncSBEvnt</li><li><a href="#obj-bi-240"><code>BI240</code></a>C2EVISyncSBEvnt</li><li><a href="#obj-bi-143"><code>BI143</code></a>C1HDLTSBEvnt</li><li><a href="#obj-bi-243"><code>BI243</code></a>C2HDLTSBEvnt</li><li><a href="#obj-bi-146"><code>BI146</code></a>C1HiDSHSBEvnt</li><li><a href="#obj-bi-246"><code>BI246</code></a>C2HiDSHSBEvnt</li><li><a href="#obj-bi-147"><code>BI147</code></a>C1HiTSBEvnt</li><li><a href="#obj-bi-247"><code>BI247</code></a>C2HiTSBEvnt</li><li><a href="#obj-bi-148"><code>BI148</code></a>C1HPSBEvnt</li><li><a href="#obj-bi-248"><code>BI248</code></a>C2HPSBEvnt</li><li><a href="#obj-bi-150"><code>BI150</code></a>C1LDPSBEvnt</li><li><a href="#obj-bi-250"><code>BI250</code></a>C2LDPSBEvnt</li><li><a href="#obj-bi-154"><code>BI154</code></a>C1LPSBEvnt</li><li><a href="#obj-bi-254"><code>BI254</code></a>C2LPSBEvnt</li><li><a href="#obj-bi-156"><code>BI156</code></a>C1OAFSBEvnt</li><li><a href="#obj-bi-256"><code>BI256</code></a>C2OAFSBEvnt</li><li><a href="#obj-bi-158"><code>BI158</code></a>C1VCmpPrbSBEvnt</li><li><a href="#obj-bi-258"><code>BI258</code></a>C2VCmpPrbSBEvnt</li><li><a href="#obj-bi-159"><code>BI159</code></a>C1VCmpReqSBEvnt</li><li><a href="#obj-bi-259"><code>BI259</code></a>C2VCmpReqSBEvnt</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Needs a BACnet IP or BACnet MS/TP communication module on the controller; the LonWorks module objects are not listed.</li><li>AHU Loc/Net (MV 19) must be Network for most writable network points to apply; it can only be changed at the HMI.</li><li>Points depend on unit configuration and options: variable compressors, ECM or VFD fans, energy recovery, refrigerant, power and IAQ monitoring packages, and the expansion I/O board.</li><li>Alarm BIs (Table 37) read 0=Normal/1=In Alarm or 0=Open/1=Closed as marked; event BIs (Tables 38-39) flag active control events. Notification classes NC 1-4 are Faults, Problems, Warnings and Events.</li><li>This file covers the MicroTech 4 controller. Rebel DPS and DPH units on the earlier MicroTech controller are covered by the MicroTech III Applied Rooftop and Self-Contained list (ED 15112).</li><li>Range text lists English and SI units; English units are shown here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MicroTech 4 Rebel Applied Rooftop Unit Controller and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller</h2><div class="faq"><details open><summary>How many BACnet points does the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller have?</summary><p>This list has 384 BACnet objects: 94 analog inputs, 12 analog outputs, 79 analog values, 127 binary inputs, 4 binary outputs, 4 notification classs, 64 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet points are writable?</summary><p>94 of the 384 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet documentation?</summary><p>The source is MicroTech 4 Rebel Applied Packaged Rooftop Unit Controller Protocol Information (BACnet MS/TP, IP and LonWorks) (ED 19117-3), revision 2022-11, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Rebel%20Applied%20Rooftop%20Unit%20Controller%20Protocol%20Information%20ED%2019117-3.pdf/.</p></details><details><summary>What are the minimum BACnet points to integrate the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller?</summary><p>Start with MV 7 OccManCmd (Occupancy mode command (Occ/Unocc/TntOvrd/Standby/Auto)); MV 8 CurrentState (Occupancy Scheduler Input when Occupancy Mode is Auto); MV 10 EmergOverride (Network shutdown (Off) / Normal); MV 5 ApplicCmd (Application mode (off/heat/cool/fan only/auto)); AV 10 OccCoolSP (Occupied cooling setpoint); AV 12 OccHeatSP (Occupied heating setpoint); MV 19 AHULoc/Net (Must read Network for network inputs to apply); MV 15 UnitState (Current operating state); AI 1 DischAirTemp (Discharge air temperature); AV 29 ActiveFault (Highest-priority active fault number, 0 = none).</p></details><details><summary>How do I enable BMS control of the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller?</summary><p>AHU Loc/Net (MV 19) must be set to Network at the HMI (it is read-only over BACnet) for most network inputs to apply. Occupancy is then commanded with Occupancy Mode (MV 7) or, when MV 7 is Auto, Current State (MV 8). Emergency Override (MV 10) = Off shuts the unit off (Unit Status OffNet) and only writing Normal restarts it. Application Mode (MV 5) only acts when Control Mode is Auto, which is set at the HMI. Cooling, heating and economizer can be enabled or capped from the network with AV 36/37, AV 38/39 and AV 34/35 (Ctrl Mode = Auto).</p></details><details><summary>Does the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller need a BACnet heartbeat or have a communication timeout?</summary><p>No BACnet heartbeat (Receive Heartbeat is listed as N/A for BACnet IP and MS/TP). Values written by the BAS stay at the last valid value if communication is lost; an invalid network value makes the controller use its default, and network sensor inputs fall back to the local sensor.</p></details><details><summary>Can the BMS supply sensor values to the Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller?</summary><p>Space Temperature Input (AV 31) and Outdoor Air Temperature Input (AV 32) take network temperatures and revert to the local sensor if the network value becomes unreliable. Network inputs also exist for space humidity (AV 20/21), space CO2 (AV 33), supply and return fan capacity (AV 24/25) and outdoor air damper minimum and maximum position (AV 17/55). A LonWorks value takes precedence over the BACnet one if both are present.</p></details><details><summary>How do I check these points on the real MicroTech 4 Rebel Applied Rooftop Unit Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Daikin Applied BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.</p><div class="meta">431 objects &middot; 61 writable &middot; D-EIGOC00108-22_05EN</div><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Airstream ADT air handler (Daikin Applied Europe)</h3><p>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units.</p><div class="meta">118 objects &middot; 30 writable &middot; D-EIGOC00104-25_01EN</div><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit.</p><div class="meta">121 objects &middot; 34 writable &middot; D-EIGOC00101-25_00EN</div><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Daikin Applied Daikin VAV Controller (BACnet MS/TP)</h3><p>Pressure-independent VAV terminal units (cooling only, reheat, series and parallel fan-powered) with the Daikin VAV actuator-controller.</p><div class="meta">104 objects &middot; 96 writable &middot; ED 19157</div><span class="sr-only"> Also known as: Daikin VAV controller, VAV Model 250802400, 250802400, BACnet VAV actuator, ED 19157</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;).</p><div class="meta">210 objects &middot; 23 writable &middot; D-EIGOC00103-23_01EN</div><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet" data-row><span class="k">Air-to-water heat pump / air-cooled chiller controller</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software.</p><div class="meta">96 objects &middot; 34 writable &middot; D-EIGOC00104-26_00EN-EWYK-CZ</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options.</p><div class="meta">165 objects &middot; 33 writable &middot; D-EIGOC00103-22_02EN_EWAT-B</div><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;).</p><div class="meta">205 objects &middot; 39 writable &middot; D-EIGOC00107-24_04EN</div><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software.</p><div class="meta">257 objects &middot; 15 writable &middot; D-EIGOC00102-22EN_EWWD-IJK</div><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors).</p><div class="meta">164 objects &middot; 8 writable &middot; D-EIGOC00103-21EN-DZ</div><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;).</p><div class="meta">209 objects &middot; 14 writable &middot; D-EIGOC00101-22_02EN_VZ</div><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet" data-row><span class="k">Water-cooled chiller controller</span><h3>Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units.</p><div class="meta">75 objects &middot; 25 writable &middot; D-EIGOC00101-22_01EN_EWWQ-KC</div><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet" data-row><span class="k">Water-cooled scroll chiller controller</span><h3>Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units.</p><div class="meta">108 objects &middot; 16 writable &middot; D-EIGOC00106-24_02EN_WCZ</div><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet" data-row><span class="k">Heat pump / chiller controller</span><h3>Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software.</p><div class="meta">201 objects &middot; 22 writable &middot; D-EIGOC00102-22EN_EWYD-4Z</div><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/ewyt-b-bacnet" data-row><span class="k">Air-to-water heat pump controller</span><h3>Daikin Applied EWYT-B air-to-water heat pump (Daikin Applied Europe)</h3><p>Daikin Applied Europe EWYT-B reversible air-to-water scroll heat pumps (MicroTech 4, software &quot;NASH_HP&quot;).</p><div class="meta">174 objects &middot; 32 writable &middot; D-EIGOC00107-23_01EN_EWYT-B</div><span class="sr-only"> Also known as: EWYT-B, EWYT B, EWYT-B-SS, EWYT-B-SL, EWYT-B-SR, EWYT-B-XS, EWYT-B-XL, EWYT-B-XR, NASH_HP, D-EIGOC00107-23_01</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet" data-row><span class="k">Chiller plant manager (multi-chiller sequencer)</span><h3>Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe)</h3><p>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.</p><div class="meta">462 objects &middot; 34 writable &middot; D-EIGOC00110-21_03EN</div><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller)</h3><p>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.</p><div class="meta">68 objects &middot; 6 writable &middot; ED 19111-1</div><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010" data-row><span class="k">Magnetic bearing centrifugal chiller controller</span><h3>Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller)</h3><p>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.</p><div class="meta">55 objects &middot; 8 writable &middot; ED 15117</div><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad" data-row><span class="k">Chiller controller</span><h3>Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller)</h3><p>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.</p><div class="meta">99 objects &middot; 10 writable &middot; ED 19111-4</div><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS)</h3><p>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module.</p><div class="meta">54 objects &middot; 31 writable &middot; ED 15125-6</div><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</h3><p>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later.</p><div class="meta">56 objects &middot; 32 writable &middot; ED 15102-3</div><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/md5-vfd" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Daikin Applied MD5 Variable Frequency Drive (embedded BACnet MS/TP)</h3><p>Daikin Applied MD5 variable frequency drives (Applied Air Systems) on the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable &middot; OM 1191-2</div><span class="sr-only"> Also known as: MD5, MD5 VFD, Daikin MD5, OM 1191, OM 1191-2</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa" data-row><span class="k">Rooftop unit controller</span><h3>Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</h3><p>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller.</p><div class="meta">445 objects &middot; 96 writable &middot; ED 19117-8</div><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</h3><p>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.</p><div class="meta">97 objects &middot; 8 writable &middot; ED 19131-1</div><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</h3><p>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.</p><div class="meta">433 objects &middot; 128 writable &middot; ED 15120-11</div><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-doas-wshp" data-row><span class="k">Water source heat pump DOAS controller</span><h3>Daikin Applied MicroTech DOAS WSHP Unit Controller</h3><p>Daikin SmartSource DOAS water source heat pumps with the MicroTech unit controller and its on-board BACnet MS/TP port.</p><div class="meta">126 objects &middot; 54 writable &middot; ED 19118</div><span class="sr-only"> Also known as: SmartSource DOAS, DOAS water source heat pump, MTUC_DOAS WSHP, ED 19118</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom terminal unit)</span><h3>Daikin Applied MicroTech II AAF-HermanNelson Unit Ventilator Controller</h3><p>McQuay AAF-HermanNelson unit ventilators with the MicroTech II unit ventilator controller (software models 00-18) and the BACnet MS/TP communication module.</p><div class="meta">54 objects &middot; 36 writable &middot; ED 15065-5</div><span class="sr-only"> Also known as: ED 15065, AAF-HermanNelson, HermanNelson unit ventilator, MicroTech II UV, UVC, MTII UVUC</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Daikin Applied MicroTech II Applied Rooftop Unit Controller</h3><p>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller.</p><div class="meta">75 objects &middot; 37 writable &middot; ED 15060-13</div><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller" data-row><span class="k">Chiller controller</span><h3>Daikin Applied MicroTech II Chiller Unit Controller</h3><p>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units.</p><div class="meta">128 objects &middot; 9 writable &middot; ED 15062-9</div><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained" data-row><span class="k">Self-contained unit controller</span><h3>Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</h3><p>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control.</p><div class="meta">67 objects &middot; 30 writable &middot; ED 15061-6</div><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained" data-row><span class="k">Rooftop unit / AHU controller</span><h3>Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller</h3><p>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.</p><div class="meta">294 objects &middot; 112 writable &middot; ED 15112-20</div><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Daikin Applied MicroTech III Fan Coil Unit Controller</h3><p>Daikin Applied fan coil units with the MicroTech III unit controller and the plug-in BACnet MS/TP communication module.</p><div class="meta">76 objects &middot; 50 writable &middot; ED 15135-6</div><span class="sr-only"> Also known as: MicroTech III FCU, MTIIIUC_FCU, Applied Terminal Systems fan coil, ED 15135</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-generic-io-panel" data-row><span class="k">Generic I/O controller</span><h3>Daikin Applied MicroTech III Generic I/O Panel</h3><p>Daikin MicroTech III Generic I/O Panel used in the Daikin Delivered VAV System (software 2508022100 and later).</p><div class="meta">58 objects &middot; 58 writable &middot; ED 19014</div><span class="sr-only"> Also known as: ED 19014, Generic I/O Panel, MicroTech III GIO, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-enfinity-single-stage" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - Enfinity Single Stage</h3><p>Enfinity single-stage compressor water source heat pumps (MHC/MHW, CCH/CCW, VFC/VFW, LVC/LVW, VHC/VHF).</p><div class="meta">66 objects &middot; 39 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: Enfinity, MHC, MHW, CCH, CCW, VFC, VFW, LVC, LVW, VHC, VHF, MicroTech III water source heat pump, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-iii-wshp-smartsource" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech III WSHP Controller - SmartSource / Enfinity Large Two Compressor</h3><p>SmartSource single and two-stage (GSH/GSV, GTH/GTV, GCV/GCH) and Enfinity Large two-compressor (CCH/CCW, LVC/LVW) heat pumps.</p><div class="meta">77 objects &middot; 53 writable &middot; ED 15103-9</div><span class="sr-only"> Also known as: SmartSource, GSH, GSV, GTH, GTV, GCV, GCH, Enfinity Large, CCH, CCW, LVC, LVW, ED 15103</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-mt2300-wshp-smartsource-r32" data-row><span class="k">Water source heat pump controller</span><h3>Daikin Applied MicroTech MT2300 WSHP Controller - SmartSource R32 (SCH/SDH, SMH/SNH, SSH/STH)</h3><p>Daikin SmartSource single/two-stage and two-compressor water source heat pumps with R32 refrigerant and the MicroTech MT2300 controller (models SCH/SDH, SMH/SNH, SSH/STH).</p><div class="meta">148 objects &middot; 73 writable &middot; ED 19129-1</div><span class="sr-only"> Also known as: MT2300, SmartSource Series2, SmartSource SS2C, SCH, SDH, SMH, SNH, SSH, STH, ED 19129</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu" data-row><span class="k">Air handler unit controller</span><h3>Daikin Applied MicroTech PreciseLine Light Air Handler Controller</h3><p>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units.</p><div class="meta">310 objects &middot; 125 writable &middot; ED 19126-4</div><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator" data-row><span class="k">Unit ventilator controller (classroom air handler)</span><h3>Daikin Applied MicroTech Unit Ventilator Controller</h3><p>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port.</p><div class="meta">187 objects &middot; 127 writable &middot; ED 19110-6</div><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array" data-row><span class="k">EC fan array controller (air handler)</span><h3>Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller</h3><p>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans.</p><div class="meta">146 objects &middot; 10 writable &middot; ED 19122-3</div><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software.</p><div class="meta">81 objects &middot; 18 writable &middot; D-EIGOC00106-26_00EN</div><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></a></li><li><a class="card" href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet" data-row><span class="k">Air handling unit controller</span><h3>Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</h3><p>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software.</p><div class="meta">69 objects &middot; 18 writable &middot; D-EIGOC0110-23-00EN</div><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></a></li></ul>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Rebel%20Applied%20Rooftop%20Unit%20Controller%20Protocol%20Information%20ED%2019117-3.pdf/" rel="nofollow noopener" target="_blank">MicroTech 4 Rebel Applied Packaged Rooftop Unit Controller Protocol Information (BACnet MS/TP, IP and LonWorks) &middot; ED 19117-3 &middot; rev. 2022-11</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
