<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Danfoss iC7 Series drives with BACnet/IP BACnet Points List</title>
<meta name="description" content="Danfoss iC7 Series drives with BACnet/IP or BACnet MS/TP BACnet points list: 141 objects by ID and name, e.g. BV 1 = RUN/STOP Command.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Danfoss iC7 Series drives with BACnet/IP BACnet Points List">
<meta property="og:description" content="Danfoss iC7 Series drives with BACnet/IP or BACnet MS/TP BACnet points list: 141 objects by ID and name, e.g. BV 1 = RUN/STOP Command.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss iC7 Series drives with BACnet/IP BACnet Points List">
<meta name="twitter:description" content="Danfoss iC7 Series drives with BACnet/IP or BACnet MS/TP BACnet points list: 141 objects by ID and name, e.g. BV 1 = RUN/STOP Command.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet",
   "url": "https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet",
   "name": "Danfoss iC7 Series drives with BACnet/IP BACnet Points List",
   "description": "Danfoss iC7 Series drives with BACnet/IP or BACnet MS/TP BACnet points list: 141 objects by ID and name, e.g. BV 1 = RUN/STOP Command.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet#dataset",
   "name": "Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) BACnet Points List",
   "description": "Danfoss iC7 drives talk BACnet/IP over the X1/X2 Ethernet ports with the OS7BI option, or BACnet MS/TP with the OS7BN option. Both operating guides print the same fixed object list: I/O values for the integrated and general-purpose I/O, run/stop and speed reference, drive measurements and hour/energy counters, PID and multi-zone setpoints, fixed-speed pump (MPC) data, and the fieldbus control and status word bits. Danfoss iC7 Series drives with BACnet/IP or BACnet MS/TP BACnet points list: 141 objects by ID and name, e.g. BV 1 = RUN/STOP Command.",
   "url": "https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet",
   "keywords": [
    "Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) BACnet Points List",
    "Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) BACnet objects",
    "Danfoss BACnet",
    "iC7-Automation BACnet points list",
    "iC7-Hybrid BACnet points list",
    "OS7BI BACnet points list",
    "OS7BN BACnet points list",
    "iC7 BACnet/IP BACnet points list",
    "iC7 BACnet MSTP BACnet points list",
    "136R0460 BACnet points list",
    "136R0437 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "iC7 Series BACnet/IP Operating Guide (BACnet/IP OS7BI)",
    "url": "https://assets.danfoss.com/documents/585354/AQ548636302177en-010101.pdf",
    "author": {
     "@type": "Organization",
     "name": "Danfoss"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)",
    "brand": {
     "@type": "Brand",
     "name": "Danfoss"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 141 BACnet objects: 7 analog inputs, 2 analog outputs, 59 analog values, 9 binary inputs, 9 binary outputs, 55 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "54 of the 141 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is iC7 Series BACnet/IP Operating Guide (BACnet/IP OS7BI) (AQ548636302177en-010101 (136R0460)), revision 2026.04, published free by Danfoss at https://assets.danfoss.com/documents/585354/AQ548636302177en-010101.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 RUN/STOP Command (Run/stop command (1 = run)); AV 1 Fieldbus Speed Reference 1 (Input Reference 1) (Speed reference, %); AV 30 Multi Zone Reference 1 (Setpoint 1) (Setpoint 1 when the drive runs its own PID); BV 33 Running (Running status); AV 3 Motor Speed (Motor Actual Speed) (Actual motor speed, %); AV 5 Motor Current (Motor current, A); AV 6 Output Power (Output power, kW); BV 22 Trip (Drive tripped); BV 21 Warning (Active warning); AV 61 Fault Status Word 1 (Fault code word)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Parameter group 5.5 Control Places: Control Place Selection (5.5.2.1, also AV 49) must be Advanced Control or Fieldbus Control, with Fieldbus Speed Reference Source and the Advanced Start/Stop/Coast inputs set to Fieldbus."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BACnet Connection Timeout (10.3.7.2.14, default 60 s, 10-18000 s) watches the fieldbus data. The response (10.3.7.2.16) can be set to info, warning, warning with a switch to the alternative control place (10.3.7.2.15), or fault (ramp then coast, or coast)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Danfoss",
     "item": "https://easybacnet.com/bacnet-points-lists/danfoss/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)",
     "item": "https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/danfoss/">Danfoss</a></li><li aria-current="page">iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; BACnet points list</p><h1><span class="mfr">Danfoss</span> iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>Danfoss iC7 drives talk BACnet/IP over the X1/X2 Ethernet ports with the OS7BI option, or BACnet MS/TP with the OS7BN option. Both operating guides print the same fixed object list: I/O values for the integrated and general-purpose I/O, run/stop and speed reference, drive measurements and hour/energy counters, PID and multi-zone setpoints, fixed-speed pump (MPC) data, and the fieldbus control and status word bits.</p>
<p>This page lists <strong>141 BACnet objects</strong> for the Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) &mdash; 54 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Danfoss&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/danfoss/">Danfoss</a></dd></div><div><dt>Model</dt><dd>iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)</dd></div><div><dt>Equipment</dt><dd>Variable frequency drive</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>141 (54 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1</dd></div><div><dt>Also known as</dt><dd>iC7-Automation, iC7-Hybrid, OS7BI, OS7BN, iC7 BACnet/IP, iC7 BACnet MSTP, 136R0460, 136R0437</dd></div><div><dt>Source document</dt><dd><a href="https://assets.danfoss.com/documents/585354/AQ548636302177en-010101.pdf" rel="nofollow noopener" target="_blank">iC7 Series BACnet/IP Operating Guide (BACnet/IP OS7BI) &middot; AQ548636302177en-010101 (136R0460) &middot; rev. 2026.04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/danfoss/ic7-series-bacnet.csv" rel="nofollow" download>Download CSV <small>141 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/danfoss/ic7-series-bacnet-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/danfoss/ic7-series-bacnet.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.danfoss.com/documents/585354/AQ548636302177en-010101.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=danfoss/ic7-series-bacnet">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Danfoss&rsquo;s current documentation and the live
device before use. Not official Danfoss information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)</h2>
<div class="answer"><b>Integration in brief</b><p>Set Control Place Selection to Advanced Control/Fieldbus Control and the fieldbus reference and start sources to Fieldbus (parameter group 5.5), then write BV 1 RUN/STOP Command and AV 1 Fieldbus Speed Reference 1. Read Running (BV 33), Motor Speed (AV 3), current and power, and the Trip/Warning flags with Fault Status Word 1 for alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">RUN/STOP Command</td><td>Run/stop command (1 = run)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Fieldbus Speed Reference 1 (Input Reference 1)</td><td>Speed reference, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-30">AV 30</a></td><td class="n">Multi Zone Reference 1 (Setpoint 1)</td><td>Setpoint 1 when the drive runs its own PID</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-33">BV 33</a></td><td class="n">Running</td><td>Running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">Motor Speed (Motor Actual Speed)</td><td>Actual motor speed, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">Motor Current</td><td>Motor current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">Output Power</td><td>Output power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-22">BV 22</a></td><td class="n">Trip</td><td>Drive tripped</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-21">BV 21</a></td><td class="n">Warning</td><td>Active warning</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-61">AV 61</a></td><td class="n">Fault Status Word 1</td><td>Fault code word</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Parameter group 5.5 Control Places: Control Place Selection (5.5.2.1, also AV 49) must be Advanced Control or Fieldbus Control, with Fieldbus Speed Reference Source and the Advanced Start/Stop/Coast inputs set to Fieldbus.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>BACnet Connection Timeout (10.3.7.2.14, default 60 s, 10-18000 s) watches the fieldbus data. The response (10.3.7.2.16) can be set to info, warning, warning with a switch to the alternative control place (10.3.7.2.15), or fault (ramp then coast, or coast).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Device instance is parameter 10.3.7.2.1 (default 1, range 1-4194303); APDU segment timeout default 5000 ms and APDU timeout default 6000 ms.</li><li>BACnet/IP: the X1/X2 Ethernet ports carry the fieldbus; BBMD and foreign-device registration are set through the Network Port object.</li><li>BACnet MS/TP (OS7BN): baud 9600-115200, Max Masters default 32 (0-127) and Max Info Frames default 1 (parameters 10.3.7.2.2-3).</li><li>A cold start resets drive parameters to factory defaults but keeps the BACnet communication settings.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Warm and cold start (ReinitializeDevice) are refused while the drive is running.</li><li>Control word bits 12-15 (BV 80-83) are user-defined; their function is set by parameters.</li><li>Fault Reset (BV 3) is printed read-only in the object table, so check on site whether a reset can be written over the network.</li></ul>
</section>
<h2 id="points">Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">141 of 141 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>7</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>59</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>9</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>9</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>55</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>141</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>87</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>54</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (92)</option><option value="%">% (20)</option><option value="h">h (8)</option><option value="V">V (6)</option><option value="°C">°C (5)</option><option value="m³/h">m³/h (3)</option><option value="Hz">Hz (2)</option><option value="s">s (2)</option><option value="A">A (1)</option><option value="kW">kW (1)</option><option value="kWh">kWh (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="20" data-acc="R" data-u="%" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Analog Input (T33)</td><td class="d">Parameter 1611 (9.3.4 [101])</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="21" data-acc="R" data-u="%" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Analog Input (T34)</td><td class="d">Parameter 1612 (9.3.5 [101])</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="22" data-acc="R" data-u="%" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Analog Input (T2)</td><td class="d">Parameter 1620 (9.3.3 [201])</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="23" data-acc="R" data-u="%" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Analog Input (T3)</td><td class="d">Parameter 1621 (9.3.4 [201])</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="24" data-acc="R" data-u="°C" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Temperature Input (T34)</td><td class="d">Parameter 1616 (9.3.6 [101])</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="25" data-acc="R" data-u="°C" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Temperature Input 1 (T2)</td><td class="d">Parameter 4966 (9.3.6 [201])</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="26" data-acc="R" data-u="°C" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Temperature Input 2 (T3)</td><td class="d">Parameter 4967 (9.3.7 [201])</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="7" data-i="0" data-acc="W" data-u="%" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">Analog Output 1 (T31)</td><td class="d">Parameter 1613 (9.3.3 [101])</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="3" data-acc="W" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">Analog Output (T4)</td><td class="d">Parameter 1622 (9.3.5 [201])</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="1" data-acc="W" data-u="%" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Fieldbus Speed Reference 1 (Input Reference 1)</td><td class="d">Parameter 1611 (9.3.4 [101])</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="3" data-acc="W" data-u="%" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Motor Speed (Motor Actual Speed)</td><td class="d">Parameter 1612 (9.3.5 [101])</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="5" data-acc="R" data-u="A" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Motor Current</td><td class="d">Parameter 1620 (9.3.3 [201])</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="6" data-acc="R" data-u="kW" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Output Power</td><td class="d">Parameter 1621 (9.3.4 [201])</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="7" data-acc="R" data-u="%" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Fieldbus Process Reference</td><td class="d">Parameter 1616 (9.3.6 [101])</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="R" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Motor Thermal Overload (ETR)</td><td class="d">Parameter 2951 (4.1.16)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="R" data-u="V" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Line-To-Line Voltage (RMS)</td><td class="d">Parameter 9040 (1.1.2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="V" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">L1-L2 Line Voltage (RMS)</td><td class="d">Parameter 9048 (1.1.3)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="R" data-u="V" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">L2-L3 Line Voltage (RMS)</td><td class="d">Parameter 9049 (1.1.4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="R" data-u="V" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">L3-L1 Line Voltage (RMS)</td><td class="d">Parameter 9050 (1.1.5)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="R" data-u="h" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Control Unit On Time</td><td class="d">Parameter 2000 (6.5.1)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="R" data-u="h" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Power Unit On Time</td><td class="d">Parameter 2001 (6.5.2)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="R" data-u="h" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Active Running Hours</td><td class="d">Parameter 2009 (6.5.9)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="R" data-u="kWh" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Energy Consumption</td><td class="d">Parameter 2002 (6.5.3)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="R" data-u="V" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Motor Voltage</td><td class="d">Parameter 9005 (4.1.6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="Hz" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Output Frequency</td><td class="d">Parameter 9015 (5.8.1.3)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="R" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Torque</td><td class="d">Parameter 1708 (4.1.12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="R" data-u="V" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">DC Link Voltage</td><td class="d">Parameter 9044 (2.1.3)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="R" data-u="°C" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Heat Sink Temperature</td><td class="d">Parameter 2950 (2.1.15)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="30" data-acc="W" data-u="%" data-min="1" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30</td><td class="n">Multi Zone Reference 1 (Setpoint 1)</td><td class="d">Parameter 6383 (5.10.8.1)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="32" data-acc="R" data-u="%" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Feedback 1</td><td class="d">Parameter 6080 (5.10.1.6)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="35" data-acc="W" data-u="%" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Multi Zone Reference 2 (Setpoint 2)</td><td class="d">Parameter 6384 (5.10.8.2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="37" data-acc="R" data-u="%" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Feedback 2</td><td class="d">Parameter 6085 (5.10.1.7)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="40" data-acc="W" data-u="%" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Multi Zone Reference 3 (Setpoint 3)</td><td class="d">Parameter 6285 (5.10.8.3)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="42" data-acc="R" data-u="%" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Feedback 3</td><td class="d">Parameter 6104 (5.10.1.8)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="47" data-acc="R" data-u="°C" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Control Unit Temperature</td><td class="d">Parameter 2952 (6.1.1.3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Control Place Selection</td><td class="d">Parameter 114 (5.5.2.1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="51" data-acc="R" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Occurrence Number</td><td class="d">Parameter 1610 (6.1.1.1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="52" data-acc="W" data-u="Hz" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">PID Start Speed</td><td class="d">Parameter 6056 (5.10.3.24)</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="53" data-acc="W" data-u="%" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">On Reference Bandwidth</td><td class="d">Parameter 6050 (5.10.2.1)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">PID Proportional Gain</td><td class="d">Parameter 6065 (5.10.5.1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="55" data-acc="W" data-u="s" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">PID Integral Time</td><td class="d">Parameter 6058 (5.10.5.2)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="56" data-acc="W" data-u="s" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">PID Derivative Time</td><td class="d">Parameter 6068 (5.10.5.5)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">PID Derivative Gain</td><td class="d">Parameter 6069 (5.10.5.6)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="59" data-acc="W" data-u="%" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Process Controller output (PID Output)</td><td class="d">Parameter 6075 (5.10.1.2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="60" data-acc="R" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Reserved</td><td class="d">Parameter 6092 (5.10.1.3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="61" data-acc="R" data-u="" data-min="1" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">61</td><td class="n">Fault Status Word 1</td><td class="d">Parameter 6203 (5.1.5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="66" data-acc="R" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Warning Word</td><td class="d">Parameter 6205 (5.1.8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="70" data-acc="R" data-u="%" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Feedback</td><td class="d">Parameter 6090 (5.10.1.4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="71" data-acc="R" data-u="m³/h" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Converted Signal 1</td><td class="d">Parameter 6700</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="72" data-acc="W" data-u="m³/h" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Converted Signal</td><td class="d">Parameter 6701</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="77" data-acc="R" data-u="m³/h" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Converted Signal 3</td><td class="d">Parameter 6702</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="153" data-acc="R" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">MPC Status</td><td class="d">Parameter 5367 (5.31.2.1.1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="154" data-acc="R" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">Number of Fixed-Speed Pumps Running</td><td class="d">Parameter 5331 (5.31.2.1.2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="155" data-acc="R" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">Fixed-Speed Pump 1 Status</td><td class="d">Parameter 5340 (5.31.2.1.3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="156" data-acc="R" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">Fixed-Speed Pump 2 Status</td><td class="d">Parameter 5341 (5.31.2.1.4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="157" data-acc="R" data-u="" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">Fixed-Speed Pump 3 Status</td><td class="d">Parameter 5342 (5.31.2.1.5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="158" data-acc="R" data-u="" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">Fixed-Speed Pump 4 Status</td><td class="d">Parameter 5343 (5.31.2.1.6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="159" data-acc="R" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">Fixed-Speed Pump 5 Status</td><td class="d">Parameter 5344 (5.31.2.1.7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="163" data-acc="W" data-u="h" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">Fixed-Speed Pump 1 Running Hours</td><td class="d">Parameter 5350 (5.31.2.1.8)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="164" data-acc="W" data-u="h" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">Fixed-Speed Pump 2 Running Hours</td><td class="d">Parameter 5351 (5.31.2.1.9)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="165" data-acc="W" data-u="h" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">Fixed-Speed Pump 3 Running Hours</td><td class="d">Parameter 5352 (5.31.2.1.10)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="166" data-acc="W" data-u="h" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">Fixed-Speed Pump 4 Running Hours</td><td class="d">Parameter 5353 (5.31.2.1.11)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="167" data-acc="W" data-u="h" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Fixed-Speed Pump 5 Running Hours</td><td class="d">Parameter 5354 (5.31.2.1.12)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="171" data-acc="R" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">Fixed-Speed Pump 1 Number of Starts</td><td class="d">Parameter 5357 (5.31.2.1.13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="172" data-acc="R" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">Fixed-Speed Pump 2 Number of Starts</td><td class="d">Parameter 5358 (5.31.2.1.14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="173" data-acc="R" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">Fixed-Speed Pump 3 Number of Starts</td><td class="d">Parameter 5359 (5.31.2.1.15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="174" data-acc="R" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">Fixed-Speed Pump 4 Number of Starts</td><td class="d">Parameter 5360 (5.31.2.1.16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="175" data-acc="R" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">Fixed-Speed Pump 5 Number of Starts</td><td class="d">Parameter 5361 (5.31.2.1.17)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="0" data-acc="R" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">Digital input Term 13</td><td class="d">Parameter 1614 (9.3.1 [101])</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Digital input Term 14</td><td class="d">Parameter 1614 (9.3.1 [101])</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Digital input Term 15</td><td class="d">Parameter 1614 (9.3.1 [101])</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Digital input Term 16</td><td class="d">Parameter 1614 (9.3.1 [101])</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Digital input Term 17</td><td class="d">Parameter 1614 (9.3.1 [101])</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Digital input Term 18</td><td class="d">Parameter 1614 (9.3.1 [101])</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Digital input 1 (T11)</td><td class="d">Parameter 1614 (9.3.1 [201])</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Digital input 1 (T12)</td><td class="d">Parameter 1614 (9.3.1 [201])</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Digital input 1 (T13)</td><td class="d">Parameter 1614 (9.3.1 [201])</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="77" data-i="0" data-acc="W" data-u="" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">Digital Output Term 15</td><td class="d">Parameter 1615 (9.3.2 [101])</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="78" data-i="1" data-acc="W" data-u="" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Digital Output Term 15</td><td class="d">Parameter 1615 (9.3.2 [101])</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="79" data-i="2" data-acc="W" data-u="" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">Digital Output 1 (T7)</td><td class="d">Parameter 1615 (9.3.2 [201])</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="80" data-i="3" data-acc="W" data-u="" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">Digital Output 2 (T8)</td><td class="d">Parameter 1615 (9.3.2 [201])</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="81" data-i="4" data-acc="W" data-u="" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">Relay Output 1 (T5)</td><td class="d">Parameter 1615 (9.3.2 [101])</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="82" data-i="5" data-acc="W" data-u="" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Relay Output 2 (T6)</td><td class="d">Parameter 1615 (9.3.2 [101])</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="83" data-i="6" data-acc="W" data-u="" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">Relay Output 1 X101</td><td class="d">Parameter 4909 (9.3.1 [201])</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="84" data-i="7" data-acc="W" data-u="" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Relay Output 2 X102</td><td class="d">Parameter 4909 (9.3.1 [201])</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="85" data-i="8" data-acc="W" data-u="" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">Relay Output 3 X103</td><td class="d">Parameter 4909 (9.3.1 [201])</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">RUN/STOP Command</td><td class="d">Parameter 1335 (5.27.1.42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Fault Reset</td><td class="d">Parameter 1307 (5.27.1.50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">READY/FAULT Monitor</td><td class="d">Parameter 1307 (5.27.1.50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="6" data-acc="R" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">LOCAL/REMOTE</td><td class="d">Parameter 1307 (5.27.1.50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="21" data-acc="R" data-u="" data-min="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">Warning</td><td class="d">Parameter 1307 (5.27.1.50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="22" data-acc="R" data-u="" data-min="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">Trip</td><td class="d">Parameter 1307 (5.27.1.50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="24" data-acc="W" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Coasting</td><td class="d">Parameter 1335 (5.27.1.42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="25" data-acc="W" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Reversing (CW/CCW)</td><td class="d">Parameter 1335 (5.27.1.42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Speed = reference</td><td class="d">Parameter 1307 (5.27.1.50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Bus control</td><td class="d">Parameter 1307 (5.27.1.50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="33" data-acc="R" data-u="" data-min="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">Running</td><td class="d">Parameter 1307 (5.27.1.50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="34" data-acc="W" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Ramp 1/Ramp 2</td><td class="d">Parameter 1335 (5.27.1.42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="41" data-acc="R" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Sleep Mode Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Interlock Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">End of Curve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">No Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Dry Run</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="62" data-acc="R" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Fieldbus Status word 1, bit 14</td><td class="d">Parameter 1307 (5.27.1.50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="63" data-acc="R" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Fieldbus Status word 1, bit 15</td><td class="d">Parameter 1307 (5.27.1.50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="64" data-acc="R" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">Fieldbus Status word 2, bit 0</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="65" data-acc="R" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">Fieldbus Status word 2, bit 1</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="66" data-acc="R" data-u="" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">Fieldbus Status word 2, bit 2</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="67" data-acc="R" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">Fieldbus Status word 2, bit 3</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="68" data-acc="R" data-u="" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">Fieldbus Status word 2, bit 4</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="69" data-acc="R" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">Fieldbus Status word 2, bit 5</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="70" data-acc="R" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">Fieldbus Status word 2, bit 6</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="71" data-acc="R" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">Fieldbus Status word 2, bit 7</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="72" data-acc="R" data-u="" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">Fieldbus Status word 2, bit 8</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="73" data-acc="R" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">Fieldbus Status word 2, bit 9</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="74" data-acc="R" data-u="" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">Fieldbus Status word 2, bit 10</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="75" data-acc="R" data-u="" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">Fieldbus Status word 2, bit 11</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="76" data-acc="R" data-u="" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">Fieldbus Status word 2, bit 12</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="77" data-acc="R" data-u="" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">Fieldbus Status word 2, bit 13</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="78" data-acc="R" data-u="" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">Fieldbus Status word 2, bit 14</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="79" data-acc="R" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">Fieldbus Status word 2, bit 15</td><td class="d">Parameter 1344 (5.27.1.90)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="80" data-acc="W" data-u="" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">Fieldbus Control Word 1, bit 12</td><td class="d">Parameter 1335 (5.27.1.42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="81" data-acc="W" data-u="" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">Fieldbus Control Word 1, bit 13</td><td class="d">Parameter 1335 (5.27.1.42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="82" data-acc="W" data-u="" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">Fieldbus Control Word 1, bit 14</td><td class="d">Parameter 1335 (5.27.1.42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="83" data-acc="W" data-u="" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">Fieldbus Control Word 1, bit 15</td><td class="d">Parameter 1335 (5.27.1.42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="84" data-acc="W" data-u="" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">Fieldbus Control Word 2, bit 0</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="85" data-acc="W" data-u="" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">Fieldbus Control Word 2, bit 1</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="86" data-acc="W" data-u="" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">Fieldbus Control Word 2, bit 2</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="87" data-acc="W" data-u="" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">Fieldbus Control Word 2, bit 3</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="88" data-acc="W" data-u="" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">Fieldbus Control Word 2, bit 4</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="89" data-acc="W" data-u="" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">Fieldbus Control Word 2, bit 5</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="90" data-acc="W" data-u="" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">Fieldbus Control Word 2, bit 6</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="91" data-acc="W" data-u="" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">Fieldbus Control Word 2, bit 7</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="92" data-acc="W" data-u="" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">Fieldbus Control Word 2, bit 8</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="93" data-acc="W" data-u="" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">Fieldbus Control Word 2, bit 9</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="94" data-acc="W" data-u="" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">Fieldbus Control Word 2, bit 10</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="95" data-acc="W" data-u="" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">Fieldbus Control Word 2, bit 11</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="96" data-acc="W" data-u="" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">Fieldbus Control Word 2, bit 12</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="97" data-acc="W" data-u="" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">Fieldbus Control Word 2, bit 13</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="98" data-acc="W" data-u="" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">Fieldbus Control Word 2, bit 14</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="99" data-acc="W" data-u="" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">Fieldbus Control Word 2, bit 15</td><td class="d">Parameter 1347 (5.27.1.89)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Danfoss iC7 Series drives with BACnet/IP or BACnet MS/TP point IDs by name</summary><ul><li><a href="#obj-ai-20"><code>AI20</code></a>Analog Input (T33)</li><li><a href="#obj-ai-21"><code>AI21</code></a>Analog Input (T34)</li><li><a href="#obj-ai-22"><code>AI22</code></a>Analog Input (T2)</li><li><a href="#obj-ai-23"><code>AI23</code></a>Analog Input (T3)</li><li><a href="#obj-ai-24"><code>AI24</code></a>Temperature Input (T34)</li><li><a href="#obj-ai-25"><code>AI25</code></a>Temperature Input 1 (T2)</li><li><a href="#obj-ai-26"><code>AI26</code></a>Temperature Input 2 (T3)</li><li><a href="#obj-ao-0"><code>AO0</code></a>Analog Output 1 (T31)</li><li><a href="#obj-ao-3"><code>AO3</code></a>Analog Output (T4)</li><li><a href="#obj-av-1"><code>AV1</code></a>Fieldbus Speed Reference 1 (Input Reference 1)</li><li><a href="#obj-av-3"><code>AV3</code></a>Motor Speed (Motor Actual Speed)</li><li><a href="#obj-av-5"><code>AV5</code></a>Motor Current</li><li><a href="#obj-av-6"><code>AV6</code></a>Output Power</li><li><a href="#obj-av-7"><code>AV7</code></a>Fieldbus Process Reference</li><li><a href="#obj-av-15"><code>AV15</code></a>Motor Thermal Overload (ETR)</li><li><a href="#obj-av-16"><code>AV16</code></a>Line-To-Line Voltage (RMS)</li><li><a href="#obj-av-17"><code>AV17</code></a>L1-L2 Line Voltage (RMS)</li><li><a href="#obj-av-18"><code>AV18</code></a>L2-L3 Line Voltage (RMS)</li><li><a href="#obj-av-19"><code>AV19</code></a>L3-L1 Line Voltage (RMS)</li><li><a href="#obj-av-20"><code>AV20</code></a>Control Unit On Time</li><li><a href="#obj-av-21"><code>AV21</code></a>Power Unit On Time</li><li><a href="#obj-av-22"><code>AV22</code></a>Active Running Hours</li><li><a href="#obj-av-23"><code>AV23</code></a>Energy Consumption</li><li><a href="#obj-av-24"><code>AV24</code></a>Motor Voltage</li><li><a href="#obj-av-25"><code>AV25</code></a>Output Frequency</li><li><a href="#obj-av-26"><code>AV26</code></a>Torque</li><li><a href="#obj-av-27"><code>AV27</code></a>DC Link Voltage</li><li><a href="#obj-av-28"><code>AV28</code></a>Heat Sink Temperature</li><li><a href="#obj-av-30"><code>AV30</code></a>Multi Zone Reference 1 (Setpoint 1)</li><li><a href="#obj-av-32"><code>AV32</code></a>Feedback 1</li><li><a href="#obj-av-35"><code>AV35</code></a>Multi Zone Reference 2 (Setpoint 2)</li><li><a href="#obj-av-37"><code>AV37</code></a>Feedback 2</li><li><a href="#obj-av-40"><code>AV40</code></a>Multi Zone Reference 3 (Setpoint 3)</li><li><a href="#obj-av-42"><code>AV42</code></a>Feedback 3</li><li><a href="#obj-av-47"><code>AV47</code></a>Control Unit Temperature</li><li><a href="#obj-av-49"><code>AV49</code></a>Control Place Selection</li><li><a href="#obj-av-51"><code>AV51</code></a>Occurrence Number</li><li><a href="#obj-av-52"><code>AV52</code></a>PID Start Speed</li><li><a href="#obj-av-53"><code>AV53</code></a>On Reference Bandwidth</li><li><a href="#obj-av-54"><code>AV54</code></a>PID Proportional Gain</li><li><a href="#obj-av-55"><code>AV55</code></a>PID Integral Time</li><li><a href="#obj-av-56"><code>AV56</code></a>PID Derivative Time</li><li><a href="#obj-av-57"><code>AV57</code></a>PID Derivative Gain</li><li><a href="#obj-av-59"><code>AV59</code></a>Process Controller output (PID Output)</li><li><a href="#obj-av-60"><code>AV60</code></a>Reserved</li><li><a href="#obj-av-61"><code>AV61</code></a>Fault Status Word 1</li><li><a href="#obj-av-66"><code>AV66</code></a>Warning Word</li><li><a href="#obj-av-70"><code>AV70</code></a>Feedback</li><li><a href="#obj-av-71"><code>AV71</code></a>Converted Signal 1</li><li><a href="#obj-av-72"><code>AV72</code></a>Converted Signal</li><li><a href="#obj-av-77"><code>AV77</code></a>Converted Signal 3</li><li><a href="#obj-av-153"><code>AV153</code></a>MPC Status</li><li><a href="#obj-av-154"><code>AV154</code></a>Number of Fixed-Speed Pumps Running</li><li><a href="#obj-av-155"><code>AV155</code></a>Fixed-Speed Pump 1 Status</li><li><a href="#obj-av-156"><code>AV156</code></a>Fixed-Speed Pump 2 Status</li><li><a href="#obj-av-157"><code>AV157</code></a>Fixed-Speed Pump 3 Status</li><li><a href="#obj-av-158"><code>AV158</code></a>Fixed-Speed Pump 4 Status</li><li><a href="#obj-av-159"><code>AV159</code></a>Fixed-Speed Pump 5 Status</li><li><a href="#obj-av-163"><code>AV163</code></a>Fixed-Speed Pump 1 Running Hours</li><li><a href="#obj-av-164"><code>AV164</code></a>Fixed-Speed Pump 2 Running Hours</li><li><a href="#obj-av-165"><code>AV165</code></a>Fixed-Speed Pump 3 Running Hours</li><li><a href="#obj-av-166"><code>AV166</code></a>Fixed-Speed Pump 4 Running Hours</li><li><a href="#obj-av-167"><code>AV167</code></a>Fixed-Speed Pump 5 Running Hours</li><li><a href="#obj-av-171"><code>AV171</code></a>Fixed-Speed Pump 1 Number of Starts</li><li><a href="#obj-av-172"><code>AV172</code></a>Fixed-Speed Pump 2 Number of Starts</li><li><a href="#obj-av-173"><code>AV173</code></a>Fixed-Speed Pump 3 Number of Starts</li><li><a href="#obj-av-174"><code>AV174</code></a>Fixed-Speed Pump 4 Number of Starts</li><li><a href="#obj-av-175"><code>AV175</code></a>Fixed-Speed Pump 5 Number of Starts</li><li><a href="#obj-bi-0"><code>BI0</code></a>Digital input Term 13</li><li><a href="#obj-bi-1"><code>BI1</code></a>Digital input Term 14</li><li><a href="#obj-bi-2"><code>BI2</code></a>Digital input Term 15</li><li><a href="#obj-bi-3"><code>BI3</code></a>Digital input Term 16</li><li><a href="#obj-bi-4"><code>BI4</code></a>Digital input Term 17</li><li><a href="#obj-bi-5"><code>BI5</code></a>Digital input Term 18</li><li><a href="#obj-bi-7"><code>BI7</code></a>Digital input 1 (T11)</li><li><a href="#obj-bi-8"><code>BI8</code></a>Digital input 1 (T12)</li><li><a href="#obj-bi-9"><code>BI9</code></a>Digital input 1 (T13)</li><li><a href="#obj-bo-0"><code>BO0</code></a>Digital Output Term 15</li><li><a href="#obj-bo-1"><code>BO1</code></a>Digital Output Term 15</li><li><a href="#obj-bo-2"><code>BO2</code></a>Digital Output 1 (T7)</li><li><a href="#obj-bo-3"><code>BO3</code></a>Digital Output 2 (T8)</li><li><a href="#obj-bo-4"><code>BO4</code></a>Relay Output 1 (T5)</li><li><a href="#obj-bo-5"><code>BO5</code></a>Relay Output 2 (T6)</li><li><a href="#obj-bo-6"><code>BO6</code></a>Relay Output 1 X101</li><li><a href="#obj-bo-7"><code>BO7</code></a>Relay Output 2 X102</li><li><a href="#obj-bo-8"><code>BO8</code></a>Relay Output 3 X103</li><li><a href="#obj-bv-1"><code>BV1</code></a>RUN/STOP Command</li><li><a href="#obj-bv-3"><code>BV3</code></a>Fault Reset</li><li><a href="#obj-bv-5"><code>BV5</code></a>READY/FAULT Monitor</li><li><a href="#obj-bv-6"><code>BV6</code></a>LOCAL/REMOTE</li><li><a href="#obj-bv-21"><code>BV21</code></a>Warning</li><li><a href="#obj-bv-22"><code>BV22</code></a>Trip</li><li><a href="#obj-bv-24"><code>BV24</code></a>Coasting</li><li><a href="#obj-bv-25"><code>BV25</code></a>Reversing (CW/CCW)</li><li><a href="#obj-bv-31"><code>BV31</code></a>Speed = reference</li><li><a href="#obj-bv-32"><code>BV32</code></a>Bus control</li><li><a href="#obj-bv-33"><code>BV33</code></a>Running</li><li><a href="#obj-bv-34"><code>BV34</code></a>Ramp 1/Ramp 2</li><li><a href="#obj-bv-41"><code>BV41</code></a>Sleep Mode Status</li><li><a href="#obj-bv-44"><code>BV44</code></a>Interlock Status</li><li><a href="#obj-bv-47"><code>BV47</code></a>End of Curve</li><li><a href="#obj-bv-49"><code>BV49</code></a>No Flow</li><li><a href="#obj-bv-50"><code>BV50</code></a>Dry Run</li><li><a href="#obj-bv-62"><code>BV62</code></a>Fieldbus Status word 1, bit 14</li><li><a href="#obj-bv-63"><code>BV63</code></a>Fieldbus Status word 1, bit 15</li><li><a href="#obj-bv-64"><code>BV64</code></a>Fieldbus Status word 2, bit 0</li><li><a href="#obj-bv-65"><code>BV65</code></a>Fieldbus Status word 2, bit 1</li><li><a href="#obj-bv-66"><code>BV66</code></a>Fieldbus Status word 2, bit 2</li><li><a href="#obj-bv-67"><code>BV67</code></a>Fieldbus Status word 2, bit 3</li><li><a href="#obj-bv-68"><code>BV68</code></a>Fieldbus Status word 2, bit 4</li><li><a href="#obj-bv-69"><code>BV69</code></a>Fieldbus Status word 2, bit 5</li><li><a href="#obj-bv-70"><code>BV70</code></a>Fieldbus Status word 2, bit 6</li><li><a href="#obj-bv-71"><code>BV71</code></a>Fieldbus Status word 2, bit 7</li><li><a href="#obj-bv-72"><code>BV72</code></a>Fieldbus Status word 2, bit 8</li><li><a href="#obj-bv-73"><code>BV73</code></a>Fieldbus Status word 2, bit 9</li><li><a href="#obj-bv-74"><code>BV74</code></a>Fieldbus Status word 2, bit 10</li><li><a href="#obj-bv-75"><code>BV75</code></a>Fieldbus Status word 2, bit 11</li><li><a href="#obj-bv-76"><code>BV76</code></a>Fieldbus Status word 2, bit 12</li><li><a href="#obj-bv-77"><code>BV77</code></a>Fieldbus Status word 2, bit 13</li><li><a href="#obj-bv-78"><code>BV78</code></a>Fieldbus Status word 2, bit 14</li><li><a href="#obj-bv-79"><code>BV79</code></a>Fieldbus Status word 2, bit 15</li><li><a href="#obj-bv-80"><code>BV80</code></a>Fieldbus Control Word 1, bit 12</li><li><a href="#obj-bv-81"><code>BV81</code></a>Fieldbus Control Word 1, bit 13</li><li><a href="#obj-bv-82"><code>BV82</code></a>Fieldbus Control Word 1, bit 14</li><li><a href="#obj-bv-83"><code>BV83</code></a>Fieldbus Control Word 1, bit 15</li><li><a href="#obj-bv-84"><code>BV84</code></a>Fieldbus Control Word 2, bit 0</li><li><a href="#obj-bv-85"><code>BV85</code></a>Fieldbus Control Word 2, bit 1</li><li><a href="#obj-bv-86"><code>BV86</code></a>Fieldbus Control Word 2, bit 2</li><li><a href="#obj-bv-87"><code>BV87</code></a>Fieldbus Control Word 2, bit 3</li><li><a href="#obj-bv-88"><code>BV88</code></a>Fieldbus Control Word 2, bit 4</li><li><a href="#obj-bv-89"><code>BV89</code></a>Fieldbus Control Word 2, bit 5</li><li><a href="#obj-bv-90"><code>BV90</code></a>Fieldbus Control Word 2, bit 6</li><li><a href="#obj-bv-91"><code>BV91</code></a>Fieldbus Control Word 2, bit 7</li><li><a href="#obj-bv-92"><code>BV92</code></a>Fieldbus Control Word 2, bit 8</li><li><a href="#obj-bv-93"><code>BV93</code></a>Fieldbus Control Word 2, bit 9</li><li><a href="#obj-bv-94"><code>BV94</code></a>Fieldbus Control Word 2, bit 10</li><li><a href="#obj-bv-95"><code>BV95</code></a>Fieldbus Control Word 2, bit 11</li><li><a href="#obj-bv-96"><code>BV96</code></a>Fieldbus Control Word 2, bit 12</li><li><a href="#obj-bv-97"><code>BV97</code></a>Fieldbus Control Word 2, bit 13</li><li><a href="#obj-bv-98"><code>BV98</code></a>Fieldbus Control Word 2, bit 14</li><li><a href="#obj-bv-99"><code>BV99</code></a>Fieldbus Control Word 2, bit 15</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Taken from section 2.7 BACnet Objects (Tables 9-14) of the iC7 BACnet/IP operating guide; the iC7 BACnet MS/TP operating guide (AQ528743911395en-010101) prints the same 141 objects with the same names and access.</li><li>The description field gives the drive parameter number and index each object maps to, as printed.</li><li>Objects for I/O options (General Purpose I/O, Relay Option, Temperature Measurement OC7T0) and for MPC fixed-speed pumps only carry data when that option or function is used. The AI objects with a custom-unit flag take the unit configured for the input.</li><li>BV 41-50 (sleep, interlock, end of curve, no flow, dry run) are printed without access or parameter; they are listed as read-only.</li><li>BO 0 and BO 1 are both printed as &#x27;Digital Output Term 15&#x27;; names kept as printed.</li><li>For AV 1-7 Danfoss prints the same parameter numbers, indexes and remarks as AI 20-24 (an apparent copy error in the guide); they are kept as printed, so don&#x27;t rely on them.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)</h2><div class="faq"><details open><summary>How many BACnet points does the Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) have?</summary><p>This list has 141 BACnet objects: 7 analog inputs, 2 analog outputs, 59 analog values, 9 binary inputs, 9 binary outputs, 55 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) BACnet points are writable?</summary><p>54 of the 141 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) BACnet documentation?</summary><p>The source is iC7 Series BACnet/IP Operating Guide (BACnet/IP OS7BI) (AQ548636302177en-010101 (136R0460)), revision 2026.04, published free by Danfoss at https://assets.danfoss.com/documents/585354/AQ548636302177en-010101.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)?</summary><p>Start with BV 1 RUN/STOP Command (Run/stop command (1 = run)); AV 1 Fieldbus Speed Reference 1 (Input Reference 1) (Speed reference, %); AV 30 Multi Zone Reference 1 (Setpoint 1) (Setpoint 1 when the drive runs its own PID); BV 33 Running (Running status); AV 3 Motor Speed (Motor Actual Speed) (Actual motor speed, %); AV 5 Motor Current (Motor current, A); AV 6 Output Power (Output power, kW); BV 22 Trip (Drive tripped); BV 21 Warning (Active warning); AV 61 Fault Status Word 1 (Fault code word).</p></details><details><summary>How do I enable BMS control of the Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)?</summary><p>Parameter group 5.5 Control Places: Control Place Selection (5.5.2.1, also AV 49) must be Advanced Control or Fieldbus Control, with Fieldbus Speed Reference Source and the Advanced Start/Stop/Coast inputs set to Fieldbus.</p></details><details><summary>Does the Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) need a BACnet heartbeat or have a communication timeout?</summary><p>BACnet Connection Timeout (10.3.7.2.14, default 60 s, 10-18000 s) watches the fieldbus data. The response (10.3.7.2.16) can be set to info, warning, warning with a switch to the alternative control place (10.3.7.2.15), or fault (ramp then coast, or coast).</p></details><details><summary>How do I check these points on the real iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Danfoss BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/danfoss/novocon" data-row><span class="k">Digital valve actuator (AB-QM pressure independent valves)</span><h3>Danfoss NovoCon S / M / L / XL digital actuator</h3><p>Danfoss NovoCon S, M, L and XL digital actuators on AB-QM pressure independent control valves, including NovoCon S with the ChangeOver6 valve.</p><div class="meta">118 objects &middot; 68 writable &middot; AI368140926963en-010202</div><span class="sr-only"> Also known as: NovoCon, NovoCon S, NovoCon M, NovoCon L, NovoCon XL, AB-QM NovoCon, NovoCon ChangeOver6, AI368140926963</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/sonometer-40-bacnet-mstp-module" data-row><span class="k">Thermal energy meter (BACnet MS/TP plug-in module)</span><h3>Danfoss SonoMeter 40 BACnet MS/TP module</h3><p>Danfoss SonoMeter 40 ultrasonic heat/cooling energy meters fitted with the BACnet MS/TP module.</p><div class="meta">14 objects &middot; 0 writable &middot; AQ404134831215en-010103</div><span class="sr-only"> Also known as: SonoMeter 40, SonoMeter, Sonometer 40 BACnet, Danfoss BACnet MS/TP base module, AQ404134831215</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vacon-100-internal-bacnet" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Danfoss Vacon 100 / 100 FLOW / 100 HVAC internal BACnet (MS/TP and IP)</h3><p>Vacon 100, Vacon 100 FLOW and Vacon 100 HVAC AC drives using the built-in RS-485 port (BACnet MS/TP) or the built-in Ethernet port (BACnet IP).</p><div class="meta">71 objects &middot; 30 writable &middot; DPD00091B (AN361179477697en-000101)</div><span class="sr-only"> Also known as: Vacon 100, Vacon 100 FLOW, Vacon 100 HVAC, Vacon 100 BACnet, DPD00091, AN361179477697</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vacon-nx-opt-cj" data-row><span class="k">Variable frequency drive (BACnet option board)</span><h3>Danfoss Vacon NX OPT-CJ BACnet MS/TP option board</h3><p>Vacon NXS, NXP and NXL AC drives fitted with the OPT-CJ BACnet MS/TP option board (slot D or E).</p><div class="meta">71 objects &middot; 30 writable &middot; DPD00901A (Danfoss BC361182944770en-000101)</div><span class="sr-only"> Also known as: OPT-CJ, OPTCJ, NXOPTCJ, Vacon NX BACnet, Vacon NXS, Vacon NXP, Vacon NXL, DPD00901</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vlt-aqua-drive-fc-202-mca-125" data-row><span class="k">Variable frequency drive (water / pump)</span><h3>Danfoss VLT AQUA Drive FC 202 with BACnet/IP MCA 125</h3><p>Danfoss VLT AQUA Drive FC 202 fitted with the MCA 125 BACnet/IP option card.</p><div class="meta">250 objects &middot; 117 writable &middot; AU361182716349en-000201 (130R0673)</div><span class="sr-only"> Also known as: FC 202, FC202, VLT AQUA Drive, MCA 125, MCA125, 134B1586, VLT BACnet/IP</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125</h3><p>Danfoss VLT HVAC Drive FC 102 fitted with the MCA 125 BACnet/IP option card.</p><div class="meta">250 objects &middot; 132 writable &middot; AU361182716349en-000201 (130R0673)</div><span class="sr-only"> Also known as: FC 102, FC102, VLT HVAC Drive, MCA 125, MCA125, 134B1586, VLT BACnet/IP</span></a></li></ul>
<p class="updated">Source: <a href="https://assets.danfoss.com/documents/585354/AQ548636302177en-010101.pdf" rel="nofollow noopener" target="_blank">iC7 Series BACnet/IP Operating Guide (BACnet/IP OS7BI) &middot; AQ548636302177en-010101 (136R0460) &middot; rev. 2026.04</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
