<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Danfoss NovoCon S / M / L / XL digital BACnet Points List</title>
<meta name="description" content="Danfoss NovoCon S / M / L / XL digital actuator BACnet points list: 118 objects by ID and name (e.g. AV 1 = Flow Rate Setpoint), 68 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/danfoss/novocon">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Danfoss NovoCon S / M / L / XL digital BACnet Points List">
<meta property="og:description" content="Danfoss NovoCon S / M / L / XL digital actuator BACnet points list: 118 objects by ID and name (e.g. AV 1 = Flow Rate Setpoint), 68 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/danfoss/novocon">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss NovoCon S / M / L / XL digital BACnet Points List">
<meta name="twitter:description" content="Danfoss NovoCon S / M / L / XL digital actuator BACnet points list: 118 objects by ID and name (e.g. AV 1 = Flow Rate Setpoint), 68 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/danfoss/novocon",
   "url": "https://easybacnet.com/bacnet-points-lists/danfoss/novocon",
   "name": "Danfoss NovoCon S / M / L / XL digital BACnet Points List",
   "description": "Danfoss NovoCon S / M / L / XL digital actuator BACnet points list: 118 objects by ID and name (e.g. AV 1 = Flow Rate Setpoint), 68 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/danfoss/novocon#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/danfoss/novocon#dataset",
   "name": "Danfoss NovoCon S / M / L / XL digital actuator BACnet Points List",
   "description": "NovoCon is a bus-connected actuator for Danfoss AB-QM pressure independent valves, talking BACnet MS/TP or Modbus RTU. In digital mode the BMS writes a flow setpoint and reads back flow, position, temperatures (with T1/T2/T3 sensors), power and energy. Many settings objects cover valve selection, units, energy management and ChangeOver6 control. Danfoss NovoCon S / M / L / XL digital actuator BACnet points list: 118 objects by ID and name (e.g. AV 1 = Flow Rate Setpoint), 68 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/danfoss/novocon",
   "keywords": [
    "Danfoss NovoCon S / M / L / XL digital actuator BACnet Points List",
    "Danfoss NovoCon S / M / L / XL digital actuator BACnet objects",
    "Danfoss BACnet",
    "NovoCon BACnet points list",
    "NovoCon S BACnet points list",
    "NovoCon M BACnet points list",
    "NovoCon L BACnet points list",
    "NovoCon XL BACnet points list",
    "AB-QM NovoCon BACnet points list",
    "NovoCon ChangeOver6 BACnet points list",
    "AI368140926963 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "NovoCon S, M, L and XL Digital actuators - Data sheet",
    "url": "https://assets.danfoss.com/documents/latest/593219/AI368140926963en-010110.pdf",
    "author": {
     "@type": "Organization",
     "name": "Danfoss"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Danfoss NovoCon S / M / L / XL digital actuator",
    "brand": {
     "@type": "Brand",
     "name": "Danfoss"
    },
    "category": "Digital valve actuator (AB-QM pressure independent valves)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/danfoss/novocon.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/danfoss/novocon-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/danfoss/novocon.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Danfoss NovoCon S / M / L / XL digital actuator have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 118 BACnet objects: 4 analog inputs, 1 analog output, 61 analog values, 19 binary values, 1 notification class, 31 multi-state values, 1 other. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Danfoss NovoCon S / M / L / XL digital actuator BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "68 of the 118 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Danfoss NovoCon S / M / L / XL digital actuator BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is NovoCon S, M, L and XL Digital actuators - Data sheet (AI368140926963en-010202), revision 2026.06, published free by Danfoss at https://assets.danfoss.com/documents/latest/593219/AI368140926963en-010110.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Danfoss NovoCon S / M / L / XL digital actuator?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 1 Flow Rate Setpoint (Flow setpoint, % of design flow by default); MV 10 Application command & status (Heating/cooling command for change-over use); AV 2 Flow Rate feedback (Flow feedback from stem position); AV 42 Position feedback (Flow indication, %); MV 0 Actuator Mode and special features (Actuator mode; 5 = alarm); AV 27 Alarm summary count (Bit-weighted sum of active alarms and warnings)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Danfoss NovoCon S / M / L / XL digital actuator?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MSV 9 Application mode = 2 Digital control (default) makes AV 1 the command. In Analog control (state 1) the 0-10 V input drives the valve instead. MSV 10 commands heating or cooling for central change-over and ChangeOver6 use."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real NovoCon S / M / L / XL digital actuator?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Danfoss",
     "item": "https://easybacnet.com/bacnet-points-lists/danfoss/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "NovoCon S / M / L / XL digital actuator",
     "item": "https://easybacnet.com/bacnet-points-lists/danfoss/novocon"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/danfoss/">Danfoss</a></li><li aria-current="page">NovoCon S / M / L / XL digital actuator</li></ol>
<p class="eyebrow">Digital valve actuator (AB-QM pressure independent valves) &middot; BACnet points list</p><h1><span class="mfr">Danfoss</span> NovoCon S / M / L / XL digital actuator BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>NovoCon is a bus-connected actuator for Danfoss AB-QM pressure independent valves, talking BACnet MS/TP or Modbus RTU. In digital mode the BMS writes a flow setpoint and reads back flow, position, temperatures (with T1/T2/T3 sensors), power and energy. Many settings objects cover valve selection, units, energy management and ChangeOver6 control.</p>
<p>This page lists <strong>118 BACnet objects</strong> for the Danfoss NovoCon S / M / L / XL digital actuator &mdash; 68 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Danfoss&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/danfoss/">Danfoss</a></dd></div><div><dt>Model</dt><dd>NovoCon S / M / L / XL digital actuator</dd></div><div><dt>Equipment</dt><dd>Digital valve actuator (AB-QM pressure independent valves)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/valves-actuators/">Valves &amp; actuators</a></dd></div><div><dt>BACnet objects</dt><dd>118 (68 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>NovoCon, NovoCon S, NovoCon M, NovoCon L, NovoCon XL, AB-QM NovoCon, NovoCon ChangeOver6, AI368140926963</dd></div><div><dt>Source document</dt><dd><a href="https://assets.danfoss.com/documents/latest/593219/AI368140926963en-010110.pdf" rel="nofollow noopener" target="_blank">NovoCon S, M, L and XL Digital actuators - Data sheet &middot; AI368140926963en-010202 &middot; rev. 2026.06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/danfoss/novocon.csv" rel="nofollow" download>Download CSV <small>118 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/danfoss/novocon-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/danfoss/novocon.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.danfoss.com/documents/latest/593219/AI368140926963en-010110.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=danfoss/novocon">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Danfoss&rsquo;s current documentation and the live
device before use. Not official Danfoss information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Danfoss NovoCon S / M / L / XL digital actuator</h2>
<div class="answer"><b>Integration in brief</b><p>Pick BACnet (DIP switch 10 or MSV 8, then power cycle), let auto MAC addressing and auto baud find a free address, and set the device instance. Choose the valve type (MSV 3) and Digital control (MSV 9 = 2, the default), set the design flow on AV 30/31, then write the flow setpoint on AV 1. Read flow, position and the alarm summary.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Flow Rate Setpoint</td><td>Flow setpoint, % of design flow by default</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-10">MV 10</a></td><td class="n">Application command &amp; status</td><td>Heating/cooling command for change-over use</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Flow Rate feedback</td><td>Flow feedback from stem position</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-42">AV 42</a></td><td class="n">Position feedback</td><td>Flow indication, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-0">MV 0</a></td><td class="n">Actuator Mode and special features</td><td>Actuator mode; 5 = alarm</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-27">AV 27</a></td><td class="n">Alarm summary count</td><td>Bit-weighted sum of active alarms and warnings</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MSV 9 Application mode = 2 Digital control (default) makes AV 1 the command. In Analog control (state 1) the 0-10 V input drives the valve instead. MSV 10 commands heating or cooling for central change-over and ChangeOver6 use.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Protocol from DIP switch or MSV 8 (1 DIP switch, 2 BACnet, 3 Modbus); a power cycle is needed after changing it.</li><li>MAC address: auto addressing by default (MSV 5 = 1); DIP switches set it manually; AV 7 shows/sets it (1-126).</li><li>Baud rate: auto detection by default (MSV 6), or 9600-115200 fixed.</li><li>Device instance range 0-4194302, set through the Device object; Max Master default 127.</li><li>Segmentation is supported (max APDU 480, 5 segments).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Write AV 1 = 0 to shut the valve; the CO6 shut-off state (MSV 10 = 3) is for maintenance only.</li><li>If AO 0 is written while BV 3 analog feedback is active it must be relinquished (write NULL) to return to feedback.</li><li>Changing the protocol needs a power cycle.</li><li>Design flow and units objects are persistent; set them once during commissioning.</li></ul>
</section>
<h2 id="points">Danfoss NovoCon S / M / L / XL digital actuator BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">118 of 118 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>4</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>1</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>61</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>19</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>31</b></button></span><span class="tg"><button type="button" class="tgl" data-g="NC Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>1</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>118</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>50</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>68</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (63)</option><option value="°C">°C (16)</option><option value="V">V (8)</option><option value="%">% (7)</option><option value="L/h">L/h (6)</option><option value="min">min (6)</option><option value="kW">kW (3)</option><option value="kWh">kWh (2)</option><option value="mm">mm (2)</option><option value="h">h (1)</option><option value="l/pulse">l/pulse (1)</option><option value="m³">m³ (1)</option><option value="pulses">pulses (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>6</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>50</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Danfoss NovoCon S / M / L / XL digital actuator BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="0" data-acc="W" data-u="L/h" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Design Flow Rate</td><td class="d">Design flow at 100 % signal (AV 30/31 preferred)</td><td class="u">L/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="1" data-acc="W" data-u="%" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Flow Rate Setpoint</td><td class="d">Flow setpoint (max flow) through the AB-QM valve</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="2" data-acc="R" data-u="L/h" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Flow Rate feedback</td><td class="d">Flow indication from actuator stem position</td><td class="u">L/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="3" data-acc="W" data-u="min" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Control Fallback Time</td><td class="d">Delay before reacting to a missing analog signal, 0-60</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Alpha Value</td><td class="d">Curve shaping for MDF mode, 0.05-1.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="5" data-acc="W" data-u="s" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Valve closing or opening time</td><td class="d">Constant travel time 0-100 % (with MSV 4)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="6" data-acc="R" data-u="V" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Rectified voltage measured by the actuator</td><td class="d">Supply voltage at the actuator</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">MAC Address</td><td class="d">BACnet MAC address, 1-126</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="8" data-acc="R" data-u="°C" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Temperature in the Actuator</td><td class="d">Temperature inside the actuator</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="9" data-acc="R" data-u="h" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Total Operating Hours</td><td class="d">Total operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="10" data-acc="R" data-u="min" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Minutes since last power-up</td><td class="d">Minutes since last power-up</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="11" data-acc="R" data-u="min" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Minutes since last calibration</td><td class="d">Minutes since last calibration</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="12" data-acc="R" data-u="min" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Minutes since fully closed</td><td class="d">Minutes since valve was fully closed</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="13" data-acc="R" data-u="min" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Minutes Since fully Opened</td><td class="d">Minutes since valve was fully opened</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="14" data-acc="R" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Lifetime estimate</td><td class="d">Estimated lifetime used; replace at 100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="15" data-acc="R" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Server Message Count</td><td class="d">Bus diagnostic counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Server Message Received</td><td class="d">Bus diagnostic counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Server Error Count</td><td class="d">Bus diagnostic counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="18" data-acc="R" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Server Messages sent</td><td class="d">Bus diagnostic counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="19" data-acc="R" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Server Timeout Error</td><td class="d">Bus diagnostic counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="20" data-acc="R" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Serial Number of the actuator</td><td class="d">Serial number (in the Description property)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="21" data-acc="R" data-u="L/h" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">The name of the Selected valve is shown here</td><td class="d">Nominal flow of the selected AB-QM valve</td><td class="u">L/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="22" data-acc="R" data-u="mm" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Valve position at nominal flow</td><td class="d">Stroke position at nominal flow</td><td class="u">mm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="23" data-acc="R" data-u="%" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Maximum value for the Design Flow Rate</td><td class="d">Highest design flow allowed for the selected valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="24" data-acc="W" data-u="L/h" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">The name of the User Defined Valve is shown here</td><td class="d">Nominal flow of a user-defined (non AB-QM) valve</td><td class="u">L/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="25" data-acc="W" data-u="mm" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Valve position at nominal flow for User Defined Valve</td><td class="d">Stroke at nominal flow, user-defined valve</td><td class="u">mm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="26" data-acc="W" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Maximum value for the Design Flow in the User Defined Valve</td><td class="d">Max design flow, user-defined valve, 100-150</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="27" data-acc="R" data-u="" data-min="1" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">27</td><td class="n">Alarm summary count</td><td class="d">Bit-weighted sum of active BV 10-26 alarms/warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="28" data-acc="R" data-u="%" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Nominal valve position</td><td class="d">Actual opening, % of full stroke</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="W" data-u="L/h" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Heating Design Flow Rate</td><td class="d">Design flow at 100 % signal, heating</td><td class="u">L/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="W" data-u="L/h" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Cooling Design Flow Rate</td><td class="d">Design flow at 100 % signal, cooling</td><td class="u">L/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="R" data-u="kW" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Power emission</td><td class="d">Hydronic power from flow and T1-T2</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="R" data-u="kWh" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Heating Energy counter</td><td class="d">Accumulated heating energy (MSV 12 on)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="R" data-u="kWh" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Cooling Energy counter</td><td class="d">Accumulated cooling energy (MSV 12 on)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="W" data-u="kW" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Heating max. Power</td><td class="d">Heating power limit for power limitation</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="W" data-u="kW" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Cooling max. power</td><td class="d">Cooling power limit for power limitation</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="W" data-u="°C" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Heating Delta T</td><td class="d">Delta T setpoint, heating</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="W" data-u="°C" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Cooling Delta T</td><td class="d">Delta T setpoint, cooling</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="W" data-u="°C" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Heating T2</td><td class="d">Return / T3 temperature setpoint, heating</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="W" data-u="°C" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Cooling T2</td><td class="d">Return temperature setpoint, cooling</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Glycol Factor</td><td class="d">Glycol correction factor, 0.5-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="R" data-u="%" data-min="1" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">42</td><td class="n">Position feedback</td><td class="d">Flow indication in % from stem position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="W" data-u="l/pulse" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Pulse volume</td><td class="d">Litres per pulse of a connected flow sensor</td><td class="u">l/pulse</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="R" data-u="m³" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Total Volume</td><td class="d">Total water volume through the valve</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="45" data-acc="R" data-u="pulses" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Pulse counter</td><td class="d">Total pulses from flow sensor</td><td class="u">pulses</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="46" data-acc="W" data-u="%" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Energy management threshold flow</td><td class="d">Minimum flow while energy management is active</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Control-Gain P</td><td class="d">Energy management P gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Control-Gain I</td><td class="d">Energy management I gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="50" data-acc="W" data-u="V" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Analog CO6 Heating point 100%</td><td class="d">Signal for heating 100 % open (NovoCon S only)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="51" data-acc="W" data-u="V" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Analog CO6 Heating point 0%</td><td class="d">Signal for heating 0 % open (NovoCon S only)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="52" data-acc="W" data-u="V" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Analog CO6 Cooling point 0%</td><td class="d">Signal for cooling 0 % open (NovoCon S only)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="53" data-acc="W" data-u="V" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Analog CO6 Cooling point 100%</td><td class="d">Signal for cooling 100 % open (NovoCon S only)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="55" data-acc="W" data-u="°C" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">AI T3 sensor range Low</td><td class="d">Low end of T3 sensor range</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="56" data-acc="W" data-u="°C" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">AI T3 sensor range High</td><td class="d">High end of T3 sensor range</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="57" data-acc="W" data-u="min" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Flushing time</td><td class="d">Flushing duration</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="60" data-acc="W" data-u="°C" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">T1 offset</td><td class="d">Offset on T1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="61" data-acc="W" data-u="°C" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">T2 offset</td><td class="d">Offset on T2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="62" data-acc="W" data-u="°C" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">T3 offset</td><td class="d">Offset on T3</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="63" data-acc="W" data-u="°C" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Auto Heating mode threshold</td><td class="d">Temperature to switch to heating (MSV 45)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="64" data-acc="W" data-u="°C" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Auto Cooling mode threshold</td><td class="d">Temperature to switch to cooling (MSV 45)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="65" data-acc="R" data-u="°C" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Delta Temperature</td><td class="d">T1 - T2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Actuator Mode and special features</td><td class="d">Actuator mode; starts calibration, flush, de-air</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normal, 2=Calibration, 3=Flush, 4=De-Air, 5=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Analog Control signal type and range</td><td class="d">Analog input type and range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-5 VDC, 2=0-10 VDC, 3=2-10 VDC, 4=5-10 VDC, 5=2-6 VDC, 6=6-10 VDC, 7=0-20 mA, 8=4-20 mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Missing analog signal or action on power reset</td><td class="d">Position on lost analog signal / power reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No action, 2=Close, 3=Open, 4=50% of Design Flow</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Selected Valve Type</td><td class="d">AB-QM valve type the actuator controls</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">See the Valve Type Selection table in the data sheet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Actuator Speed</td><td class="d">Actuator speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=3 sec/mm, 2=6 sec/mm, 3=12 sec/mm, 4=24 sec/mm, 5=Constant Time</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">MAC Address assignment method</td><td class="d">How the MS/TP MAC address is set</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DIP switch settings or auto addressing, 2=User configuration over BACnet or auto addressing</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Baud Rate</td><td class="d">MS/TP baud rate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto baud rate detection, 2=9600, 3=19200, 4=38400, 5=57600, 6=76800, 7=115200</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">LED Control</td><td class="d">LED display mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normal LED mode, 2=Show alarms only, 3=All LEDs off, 4=Blink</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="69" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Select field bus protocol</td><td class="d">Field bus protocol (power cycle to apply)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DIP switch, 2=BACnet, 3=Modbus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">Application mode</td><td class="d">Control mode of the actuator</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog control, 2=Digital control, 3=CO6 mode, 4=Inverted CO6 mode, 5=CO6 without alarms, 6=Inverted CO6 without alarms, 7=Analog CO6 mode, 8=Analog inverted CO6 mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="10" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Application command &amp; status</td><td class="d">Heating/cooling command; CO6 feedback states (states 1-4 writable)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling, 3=CO6 Shut Off, 4=CO6 Start exercise, 5=CO6 Moving towards Cooling, 6=CO6 Moving towards Heating, 7=CO6 Alarm, 8=CO6 Exercising</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">CO6 auto exercise</td><td class="d">Weekly ChangeOver6 exercise (NovoCon S only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On, 2=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">Energy counting method</td><td class="d">Energy calculation method</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On indicated flow, 3=On flow sensor on return pipe, 4=On flow sensor on supply pipe</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">Energy management</td><td class="d">Energy management function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not active, 2=Power limitation, 3=Power control, 4=Min. Delta T limitation, 5=Delta T control, 6=Return T limitation, 7=Return T control, 8=Temperature control, 9=Return flow threshold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">T1, T2 temperature sensor type</td><td class="d">Sensor type on T1 and T2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10k Type 2, 2=NTC10k Type 3, 3=PT1000, 4=PT500, 5=PT100</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="76" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">T3 temperature sensor type</td><td class="d">Sensor type on T3 (NovoCon M, L/XL only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10k Type 2, 2=NTC10k Type 3, 3=PT1000, 4=PT500, 5=PT100</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">Analog Output Type</td><td class="d">What the analog output follows</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Same as analog input type, 2=Actual valve position, 3=Linear alpha position</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">Units of Design Flow Rate</td><td class="d">Units for design flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=L/h, 2=%, 3=GPM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">Units of Flow Rate Setpoint</td><td class="d">Units for AV 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=L/h, 2=%, 3=GPM, 4=kW, 5=kBTU/h</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">Units of Actual Flow feedback</td><td class="d">Units for AV 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=L/h, 2=%, 3=GPM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">Units of Temperature</td><td class="d">Units for AV 8, AV 37-40</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=°C, 2=°F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">Units of T1</td><td class="d">Units for AI 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=°C, 2=°F, 3=Ohm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">Units of T2</td><td class="d">Units for AI 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=°C, 2=°F, 3=Ohm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">Units of Power</td><td class="d">Units for AV 32</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=kW, 2=kBTU/h</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">Units of Energy counter</td><td class="d">Units for AV 33/34</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=kWh, 2=MJ, 3=kBTU</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">Units of T3</td><td class="d">Units for AI 3 (NovoCon M, L/XL only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=°C, 2=°F, 3=Ohm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">AI input</td><td class="d">Use of the analog input terminal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Analog input (voltage/current), 3=Flow sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">T1 input</td><td class="d">Use of the T1 terminal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Supply temperature, 3=Return temperature, 4=Flow sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">T2 input</td><td class="d">Use of the T2 terminal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Supply temperature, 3=Return temperature, 4=Flow sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">T3 input</td><td class="d">Use of the T3 terminal (NovoCon M, L/XL only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Control temperature, 3=Flow sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">Auto Heating-Cooling</td><td class="d">Automatic heating/cooling change-over</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Auto Heat/Cool on Supply T, 3=Auto Heat/Cool on Return T</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Direct or Inverse operation Mode</td><td class="d">Direct or inverse action</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Inverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Analog feedback signal</td><td class="d">Link the analog output to valve position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Warning: Temperature of the actuator is out of recommended range</td><td class="d">Actuator temperature out of range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Alarm: No Analog Control Signal</td><td class="d">No analog control signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Alarm: Error during Closing</td><td class="d">Cannot reach closed position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Warning: Preset Conflict</td><td class="d">Mechanical preset conflicts with actuator setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Warning: Voltage of power supply is too high</td><td class="d">Supply voltage too high</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Warning: Voltage of power supply is too low</td><td class="d">Supply voltage too low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Alarm: Error during Calibration</td><td class="d">Calibration failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Warning: BACnet MAC-address Conflict was Detected</td><td class="d">Duplicate MAC address on the MS/TP segment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Warning: Faults on the BACnet was detected</td><td class="d">Network communication problems</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Alarm: An internal Error has been detected</td><td class="d">Internal error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Alarm: CO6 in manual override or CO6 unable to move</td><td class="d">ChangeOver6 in override or stuck (NovoCon S only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Alarm: CO6 actuator not connected or damaged</td><td class="d">ChangeOver6 actuator missing or damaged (NovoCon S only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Warning: Temp. sensors are missing or interchanged</td><td class="d">Temperature sensors missing or swapped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Warning: Energy limitation is active</td><td class="d">Energy limitation active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Warning: Energy management controller out of range</td><td class="d">Energy management setpoint unreachable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Warning: Flow out of expectations</td><td class="d">Flow higher or lower than expected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Warning: No flow detected</td><td class="d">No flow seen by flow sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="0" data-acc="R" data-u="V" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">Voltage or Current on analog input</td><td class="d">Level of the analog control input</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="1" data-acc="R" data-u="°C" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Supply Temperature T1</td><td class="d">T1 (supply) temperature or resistance</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="2" data-acc="R" data-u="°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Return Temperature T2</td><td class="d">T2 (return) temperature or resistance</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="3" data-acc="R" data-u="°C" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Control Temperature T3</td><td class="d">T3 control temperature (NovoCon M, L/XL only)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="115" data-i="0" data-acc="W" data-u="V" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">Average of the rectified voltage measured by the actuator</td><td class="d">Analog output value, 0-10 V (type per MSV 16)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="116" data-i="0" data-acc="R" data-u="" id="obj-nc-0"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">0</td><td class="n">Alarm Notifier, Subscribe here for alarms</td><td class="d">Notification class for alarm subscribers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="117" data-i="0" data-acc="R" data-u="V" id="obj-other-0"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">0</td><td class="n">Voltage of internal power supply</td><td class="d">Averaging object: 1-day average of supply voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Danfoss NovoCon S / M / L / XL digital actuator point IDs by name</summary><ul><li><a href="#obj-av-0"><code>AV0</code></a>Design Flow Rate</li><li><a href="#obj-av-1"><code>AV1</code></a>Flow Rate Setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>Flow Rate feedback</li><li><a href="#obj-av-3"><code>AV3</code></a>Control Fallback Time</li><li><a href="#obj-av-4"><code>AV4</code></a>Alpha Value</li><li><a href="#obj-av-5"><code>AV5</code></a>Valve closing or opening time</li><li><a href="#obj-av-6"><code>AV6</code></a>Rectified voltage measured by the actuator</li><li><a href="#obj-av-7"><code>AV7</code></a>MAC Address</li><li><a href="#obj-av-8"><code>AV8</code></a>Temperature in the Actuator</li><li><a href="#obj-av-9"><code>AV9</code></a>Total Operating Hours</li><li><a href="#obj-av-10"><code>AV10</code></a>Minutes since last power-up</li><li><a href="#obj-av-11"><code>AV11</code></a>Minutes since last calibration</li><li><a href="#obj-av-12"><code>AV12</code></a>Minutes since fully closed</li><li><a href="#obj-av-13"><code>AV13</code></a>Minutes Since fully Opened</li><li><a href="#obj-av-14"><code>AV14</code></a>Lifetime estimate</li><li><a href="#obj-av-15"><code>AV15</code></a>Server Message Count</li><li><a href="#obj-av-16"><code>AV16</code></a>Server Message Received</li><li><a href="#obj-av-17"><code>AV17</code></a>Server Error Count</li><li><a href="#obj-av-18"><code>AV18</code></a>Server Messages sent</li><li><a href="#obj-av-19"><code>AV19</code></a>Server Timeout Error</li><li><a href="#obj-av-20"><code>AV20</code></a>Serial Number of the actuator</li><li><a href="#obj-av-21"><code>AV21</code></a>The name of the Selected valve is shown here</li><li><a href="#obj-av-22"><code>AV22</code></a>Valve position at nominal flow</li><li><a href="#obj-av-23"><code>AV23</code></a>Maximum value for the Design Flow Rate</li><li><a href="#obj-av-24"><code>AV24</code></a>The name of the User Defined Valve is shown here</li><li><a href="#obj-av-25"><code>AV25</code></a>Valve position at nominal flow for User Defined Valve</li><li><a href="#obj-av-26"><code>AV26</code></a>Maximum value for the Design Flow in the User Defined Valve</li><li><a href="#obj-av-27"><code>AV27</code></a>Alarm summary count</li><li><a href="#obj-av-28"><code>AV28</code></a>Nominal valve position</li><li><a href="#obj-av-30"><code>AV30</code></a>Heating Design Flow Rate</li><li><a href="#obj-av-31"><code>AV31</code></a>Cooling Design Flow Rate</li><li><a href="#obj-av-32"><code>AV32</code></a>Power emission</li><li><a href="#obj-av-33"><code>AV33</code></a>Heating Energy counter</li><li><a href="#obj-av-34"><code>AV34</code></a>Cooling Energy counter</li><li><a href="#obj-av-35"><code>AV35</code></a>Heating max. Power</li><li><a href="#obj-av-36"><code>AV36</code></a>Cooling max. power</li><li><a href="#obj-av-37"><code>AV37</code></a>Heating Delta T</li><li><a href="#obj-av-38"><code>AV38</code></a>Cooling Delta T</li><li><a href="#obj-av-39"><code>AV39</code></a>Heating T2</li><li><a href="#obj-av-40"><code>AV40</code></a>Cooling T2</li><li><a href="#obj-av-41"><code>AV41</code></a>Glycol Factor</li><li><a href="#obj-av-42"><code>AV42</code></a>Position feedback</li><li><a href="#obj-av-43"><code>AV43</code></a>Pulse volume</li><li><a href="#obj-av-44"><code>AV44</code></a>Total Volume</li><li><a href="#obj-av-45"><code>AV45</code></a>Pulse counter</li><li><a href="#obj-av-46"><code>AV46</code></a>Energy management threshold flow</li><li><a href="#obj-av-47"><code>AV47</code></a>Control-Gain P</li><li><a href="#obj-av-48"><code>AV48</code></a>Control-Gain I</li><li><a href="#obj-av-50"><code>AV50</code></a>Analog CO6 Heating point 100%</li><li><a href="#obj-av-51"><code>AV51</code></a>Analog CO6 Heating point 0%</li><li><a href="#obj-av-52"><code>AV52</code></a>Analog CO6 Cooling point 0%</li><li><a href="#obj-av-53"><code>AV53</code></a>Analog CO6 Cooling point 100%</li><li><a href="#obj-av-55"><code>AV55</code></a>AI T3 sensor range Low</li><li><a href="#obj-av-56"><code>AV56</code></a>AI T3 sensor range High</li><li><a href="#obj-av-57"><code>AV57</code></a>Flushing time</li><li><a href="#obj-av-60"><code>AV60</code></a>T1 offset</li><li><a href="#obj-av-61"><code>AV61</code></a>T2 offset</li><li><a href="#obj-av-62"><code>AV62</code></a>T3 offset</li><li><a href="#obj-av-63"><code>AV63</code></a>Auto Heating mode threshold</li><li><a href="#obj-av-64"><code>AV64</code></a>Auto Cooling mode threshold</li><li><a href="#obj-av-65"><code>AV65</code></a>Delta Temperature</li><li><a href="#obj-mv-0"><code>MV0</code></a>Actuator Mode and special features</li><li><a href="#obj-mv-1"><code>MV1</code></a>Analog Control signal type and range</li><li><a href="#obj-mv-2"><code>MV2</code></a>Missing analog signal or action on power reset</li><li><a href="#obj-mv-3"><code>MV3</code></a>Selected Valve Type</li><li><a href="#obj-mv-4"><code>MV4</code></a>Actuator Speed</li><li><a href="#obj-mv-5"><code>MV5</code></a>MAC Address assignment method</li><li><a href="#obj-mv-6"><code>MV6</code></a>Baud Rate</li><li><a href="#obj-mv-7"><code>MV7</code></a>LED Control</li><li><a href="#obj-mv-8"><code>MV8</code></a>Select field bus protocol</li><li><a href="#obj-mv-9"><code>MV9</code></a>Application mode</li><li><a href="#obj-mv-10"><code>MV10</code></a>Application command &amp; status</li><li><a href="#obj-mv-11"><code>MV11</code></a>CO6 auto exercise</li><li><a href="#obj-mv-12"><code>MV12</code></a>Energy counting method</li><li><a href="#obj-mv-13"><code>MV13</code></a>Energy management</li><li><a href="#obj-mv-14"><code>MV14</code></a>T1, T2 temperature sensor type</li><li><a href="#obj-mv-15"><code>MV15</code></a>T3 temperature sensor type</li><li><a href="#obj-mv-16"><code>MV16</code></a>Analog Output Type</li><li><a href="#obj-mv-20"><code>MV20</code></a>Units of Design Flow Rate</li><li><a href="#obj-mv-21"><code>MV21</code></a>Units of Flow Rate Setpoint</li><li><a href="#obj-mv-22"><code>MV22</code></a>Units of Actual Flow feedback</li><li><a href="#obj-mv-23"><code>MV23</code></a>Units of Temperature</li><li><a href="#obj-mv-24"><code>MV24</code></a>Units of T1</li><li><a href="#obj-mv-25"><code>MV25</code></a>Units of T2</li><li><a href="#obj-mv-26"><code>MV26</code></a>Units of Power</li><li><a href="#obj-mv-27"><code>MV27</code></a>Units of Energy counter</li><li><a href="#obj-mv-28"><code>MV28</code></a>Units of T3</li><li><a href="#obj-mv-41"><code>MV41</code></a>AI input</li><li><a href="#obj-mv-42"><code>MV42</code></a>T1 input</li><li><a href="#obj-mv-43"><code>MV43</code></a>T2 input</li><li><a href="#obj-mv-44"><code>MV44</code></a>T3 input</li><li><a href="#obj-mv-45"><code>MV45</code></a>Auto Heating-Cooling</li><li><a href="#obj-bv-2"><code>BV2</code></a>Direct or Inverse operation Mode</li><li><a href="#obj-bv-3"><code>BV3</code></a>Analog feedback signal</li><li><a href="#obj-bv-10"><code>BV10</code></a>Warning: Temperature of the actuator is out of recommended range</li><li><a href="#obj-bv-11"><code>BV11</code></a>Alarm: No Analog Control Signal</li><li><a href="#obj-bv-12"><code>BV12</code></a>Alarm: Error during Closing</li><li><a href="#obj-bv-13"><code>BV13</code></a>Warning: Preset Conflict</li><li><a href="#obj-bv-14"><code>BV14</code></a>Warning: Voltage of power supply is too high</li><li><a href="#obj-bv-15"><code>BV15</code></a>Warning: Voltage of power supply is too low</li><li><a href="#obj-bv-16"><code>BV16</code></a>Alarm: Error during Calibration</li><li><a href="#obj-bv-17"><code>BV17</code></a>Warning: BACnet MAC-address Conflict was Detected</li><li><a href="#obj-bv-18"><code>BV18</code></a>Warning: Faults on the BACnet was detected</li><li><a href="#obj-bv-19"><code>BV19</code></a>Alarm: An internal Error has been detected</li><li><a href="#obj-bv-20"><code>BV20</code></a>Alarm: CO6 in manual override or CO6 unable to move</li><li><a href="#obj-bv-21"><code>BV21</code></a>Alarm: CO6 actuator not connected or damaged</li><li><a href="#obj-bv-22"><code>BV22</code></a>Warning: Temp. sensors are missing or interchanged</li><li><a href="#obj-bv-23"><code>BV23</code></a>Warning: Energy limitation is active</li><li><a href="#obj-bv-24"><code>BV24</code></a>Warning: Energy management controller out of range</li><li><a href="#obj-bv-25"><code>BV25</code></a>Warning: Flow out of expectations</li><li><a href="#obj-bv-26"><code>BV26</code></a>Warning: No flow detected</li><li><a href="#obj-ai-0"><code>AI0</code></a>Voltage or Current on analog input</li><li><a href="#obj-ai-1"><code>AI1</code></a>Supply Temperature T1</li><li><a href="#obj-ai-2"><code>AI2</code></a>Return Temperature T2</li><li><a href="#obj-ai-3"><code>AI3</code></a>Control Temperature T3</li><li><a href="#obj-ao-0"><code>AO0</code></a>Average of the rectified voltage measured by the actuator</li><li><a href="#obj-nc-0"><code>NC0</code></a>Alarm Notifier, Subscribe here for alarms</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects marked NovoCon S only (CO6 points) or NovoCon M, L/XL only (T3 points) exist only on those models.</li><li>Several objects allow their units to be changed (L/h, %, GPM, kW, kBTU/h, °C, °F, ohm) via the MSV 20-28 unit objects; the units shown here are the defaults.</li><li>AV 27 is a bit-weighted sum: BV 10 adds 1, BV 11 adds 2, ... BV 26 adds 65536.</li><li>The data sheet marks most configuration objects as persistent (stored in non-volatile memory).</li><li>The device also has a notification class (NC 0) for intrinsic alarm reporting and an averaging object (listed here as Other 0).</li><li>Multistate objects are printed as MSV in the data sheet.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the NovoCon S / M / L / XL digital actuator and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Danfoss NovoCon S / M / L / XL digital actuator</h2><div class="faq"><details open><summary>How many BACnet points does the Danfoss NovoCon S / M / L / XL digital actuator have?</summary><p>This list has 118 BACnet objects: 4 analog inputs, 1 analog output, 61 analog values, 19 binary values, 1 notification class, 31 multi-state values, 1 other. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Danfoss NovoCon S / M / L / XL digital actuator BACnet points are writable?</summary><p>68 of the 118 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Danfoss NovoCon S / M / L / XL digital actuator BACnet documentation?</summary><p>The source is NovoCon S, M, L and XL Digital actuators - Data sheet (AI368140926963en-010202), revision 2026.06, published free by Danfoss at https://assets.danfoss.com/documents/latest/593219/AI368140926963en-010110.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Danfoss NovoCon S / M / L / XL digital actuator?</summary><p>Start with AV 1 Flow Rate Setpoint (Flow setpoint, % of design flow by default); MV 10 Application command &amp; status (Heating/cooling command for change-over use); AV 2 Flow Rate feedback (Flow feedback from stem position); AV 42 Position feedback (Flow indication, %); MV 0 Actuator Mode and special features (Actuator mode; 5 = alarm); AV 27 Alarm summary count (Bit-weighted sum of active alarms and warnings).</p></details><details><summary>How do I enable BMS control of the Danfoss NovoCon S / M / L / XL digital actuator?</summary><p>MSV 9 Application mode = 2 Digital control (default) makes AV 1 the command. In Analog control (state 1) the 0-10 V input drives the valve instead. MSV 10 commands heating or cooling for central change-over and ChangeOver6 use.</p></details><details><summary>How do I check these points on the real NovoCon S / M / L / XL digital actuator?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Danfoss BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/danfoss/ic7-series-bacnet" data-row><span class="k">Variable frequency drive</span><h3>Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)</h3><p>Danfoss iC7 Series drives fitted with the BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) fieldbus option.</p><div class="meta">141 objects &middot; 54 writable &middot; AQ548636302177en-010101 (136R0460)</div><span class="sr-only"> Also known as: iC7-Automation, iC7-Hybrid, OS7BI, OS7BN, iC7 BACnet/IP, iC7 BACnet MSTP, 136R0460, 136R0437</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/sonometer-40-bacnet-mstp-module" data-row><span class="k">Thermal energy meter (BACnet MS/TP plug-in module)</span><h3>Danfoss SonoMeter 40 BACnet MS/TP module</h3><p>Danfoss SonoMeter 40 ultrasonic heat/cooling energy meters fitted with the BACnet MS/TP module.</p><div class="meta">14 objects &middot; 0 writable &middot; AQ404134831215en-010103</div><span class="sr-only"> Also known as: SonoMeter 40, SonoMeter, Sonometer 40 BACnet, Danfoss BACnet MS/TP base module, AQ404134831215</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vacon-100-internal-bacnet" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Danfoss Vacon 100 / 100 FLOW / 100 HVAC internal BACnet (MS/TP and IP)</h3><p>Vacon 100, Vacon 100 FLOW and Vacon 100 HVAC AC drives using the built-in RS-485 port (BACnet MS/TP) or the built-in Ethernet port (BACnet IP).</p><div class="meta">71 objects &middot; 30 writable &middot; DPD00091B (AN361179477697en-000101)</div><span class="sr-only"> Also known as: Vacon 100, Vacon 100 FLOW, Vacon 100 HVAC, Vacon 100 BACnet, DPD00091, AN361179477697</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vacon-nx-opt-cj" data-row><span class="k">Variable frequency drive (BACnet option board)</span><h3>Danfoss Vacon NX OPT-CJ BACnet MS/TP option board</h3><p>Vacon NXS, NXP and NXL AC drives fitted with the OPT-CJ BACnet MS/TP option board (slot D or E).</p><div class="meta">71 objects &middot; 30 writable &middot; DPD00901A (Danfoss BC361182944770en-000101)</div><span class="sr-only"> Also known as: OPT-CJ, OPTCJ, NXOPTCJ, Vacon NX BACnet, Vacon NXS, Vacon NXP, Vacon NXL, DPD00901</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vlt-aqua-drive-fc-202-mca-125" data-row><span class="k">Variable frequency drive (water / pump)</span><h3>Danfoss VLT AQUA Drive FC 202 with BACnet/IP MCA 125</h3><p>Danfoss VLT AQUA Drive FC 202 fitted with the MCA 125 BACnet/IP option card.</p><div class="meta">250 objects &middot; 117 writable &middot; AU361182716349en-000201 (130R0673)</div><span class="sr-only"> Also known as: FC 202, FC202, VLT AQUA Drive, MCA 125, MCA125, 134B1586, VLT BACnet/IP</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125</h3><p>Danfoss VLT HVAC Drive FC 102 fitted with the MCA 125 BACnet/IP option card.</p><div class="meta">250 objects &middot; 132 writable &middot; AU361182716349en-000201 (130R0673)</div><span class="sr-only"> Also known as: FC 102, FC102, VLT HVAC Drive, MCA 125, MCA125, 134B1586, VLT BACnet/IP</span></a></li></ul>
<p class="updated">Source: <a href="https://assets.danfoss.com/documents/latest/593219/AI368140926963en-010110.pdf" rel="nofollow noopener" target="_blank">NovoCon S, M, L and XL Digital actuators - Data sheet &middot; AI368140926963en-010202 &middot; rev. 2026.06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
