<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Danfoss VLT HVAC Drive FC 102 with BACnet Points List</title>
<meta name="description" content="Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet points list: 250 objects by ID and name (e.g. BV 1 = RUN/STOP command), 132 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Danfoss VLT HVAC Drive FC 102 with BACnet Points List">
<meta property="og:description" content="Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet points list: 250 objects by ID and name (e.g. BV 1 = RUN/STOP command), 132 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss VLT HVAC Drive FC 102 with BACnet Points List">
<meta name="twitter:description" content="Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet points list: 250 objects by ID and name (e.g. BV 1 = RUN/STOP command), 132 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125",
   "url": "https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125",
   "name": "Danfoss VLT HVAC Drive FC 102 with BACnet Points List",
   "description": "Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet points list: 250 objects by ID and name (e.g. BV 1 = RUN/STOP command), 132 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125#dataset",
   "name": "Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet Points List",
   "description": "The MCA 125 is a plug-in option that puts a VLT HVAC Drive FC 102 on BACnet IP. It publishes the drive's I/O, speed, power, alarm words and control bits as fixed objects, plus 30 user-mappable custom AV objects (AV:102 to AV:131) set in parameter 8-77. Many objects only respond when the matching I/O option (MCB 101/109/113/114/115) or a CBM license is present. Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet points list: 250 objects by ID and name (e.g. BV 1 = RUN/STOP command), 132 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125",
   "keywords": [
    "Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet Points List",
    "Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet objects",
    "Danfoss BACnet",
    "FC 102 BACnet points list",
    "FC102 BACnet points list",
    "VLT HVAC Drive BACnet points list",
    "MCA 125 BACnet points list",
    "MCA125 BACnet points list",
    "134B1586 BACnet points list",
    "VLT BACnet/IP BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VLT BACnet/IP MCA 125 Programming Guide (VLT HVAC Drive FC 102, VLT AQUA Drive FC 202)",
    "url": "https://assets.danfoss.com/documents/562086/AU361182716349en-000201.pdf",
    "author": {
     "@type": "Organization",
     "name": "Danfoss"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125",
    "brand": {
     "@type": "Brand",
     "name": "Danfoss"
    },
    "category": "Variable frequency drive (HVAC)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 250 BACnet objects: 18 analog inputs, 12 analog outputs, 104 analog values, 17 binary inputs, 16 binary outputs, 28 binary values, 6 calendars, 1 loop, 7 notification classs, 6 schedules, 13 multi-state values, 7 trend logs, 15 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "132 of the 250 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VLT BACnet/IP MCA 125 Programming Guide (VLT HVAC Drive FC 102, VLT AQUA Drive FC 202) (AU361182716349en-000201 (130R0673)), revision 2025-12, published free by Danfoss at https://assets.danfoss.com/documents/562086/AU361182716349en-000201.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 RUN/STOP command (Start/stop from the BMS); AV 1 Input reference 1 (Speed reference in %; writes also restart the 8-03 timeout); BV 3 Fault reset command (Reset a tripped drive); BV 4 RUN/STOP monitor (Running status); BV 6 HAND/AUTO reference (Shows if the drive is in Hand); AV 0 Speed act value (Actual speed feedback); AV 5 Motor current (Motor amps); AV 6 Power (Drive power in kW); BV 5 OK/FAULT monitor (Any active drive fault); AV 61 Alarm word 1 (Alarm detail for troubleshooting)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Parameter 8-03 Control Timeout Time (0.5-18000 s, factory 60.0 s) restarts on every write to any AO, AV 1/2/31, BV 1/2/25/26/27 or MSV 1. If the BMS stops writing for longer than that, the drive raises alarm 17 Ctrl.word TO and does whatever 8-04 Control Timeout Function selects (factory Off; options include stop and trip or max speed). 8-05 End-of-Timeout Function (factory Resume setup) sets what happens when writes resume. Danfoss suggests about 3 writes per timeout window."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The BMS can write the PID feedback to AV:31 Bus feedback 1 (parameter 8-94) and the PID setpoint to AV:30 Setpoint 1 (parameter 20-21). Writing AV:31 also restarts the control timeout."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real VLT HVAC Drive FC 102 with BACnet/IP MCA 125?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Danfoss",
     "item": "https://easybacnet.com/bacnet-points-lists/danfoss/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VLT HVAC Drive FC 102 with BACnet/IP MCA 125",
     "item": "https://easybacnet.com/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/danfoss/">Danfoss</a></li><li aria-current="page">VLT HVAC Drive FC 102 with BACnet/IP MCA 125</li></ol>
<p class="eyebrow">Variable frequency drive (HVAC) &middot; BACnet points list</p><h1><span class="mfr">Danfoss</span> VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The MCA 125 is a plug-in option that puts a VLT HVAC Drive FC 102 on BACnet IP. It publishes the drive&#x27;s I/O, speed, power, alarm words and control bits as fixed objects, plus 30 user-mappable custom AV objects (AV:102 to AV:131) set in parameter 8-77. Many objects only respond when the matching I/O option (MCB 101/109/113/114/115) or a CBM license is present.</p>
<p>This page lists <strong>250 BACnet objects</strong> for the Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 &mdash; 132 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Danfoss&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/danfoss/">Danfoss</a></dd></div><div><dt>Model</dt><dd>VLT HVAC Drive FC 102 with BACnet/IP MCA 125</dd></div><div><dt>Equipment</dt><dd>Variable frequency drive (HVAC)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>250 (132 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>FC 102 software 9.7x; MCA 125 software 3.05 (custom objects need 3.05 or later)</dd></div><div><dt>Default device instance</dt><dd>1</dd></div><div><dt>Also known as</dt><dd>FC 102, FC102, VLT HVAC Drive, MCA 125, MCA125, 134B1586, VLT BACnet/IP</dd></div><div><dt>Source document</dt><dd><a href="https://assets.danfoss.com/documents/562086/AU361182716349en-000201.pdf" rel="nofollow noopener" target="_blank">VLT BACnet/IP MCA 125 Programming Guide (VLT HVAC Drive FC 102, VLT AQUA Drive FC 202) &middot; AU361182716349en-000201 (130R0673) &middot; rev. 2025-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125.csv" rel="nofollow" download>Download CSV <small>250 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/danfoss/vlt-hvac-drive-fc-102-mca-125.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.danfoss.com/documents/562086/AU361182716349en-000201.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=danfoss/vlt-hvac-drive-fc-102-mca-125">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Danfoss&rsquo;s current documentation and the live
device before use. Not official Danfoss information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="quick-reference"><h2>Field quick reference: Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125</h2>
<p class="count">The points you need for each job, picked from the full list below.</p>
<h3>Run, stop and speed reference</h3><p>Write the speed reference and the run/stop command, then confirm the drive is running, at reference and under bus control. Writes to these objects restart the 8-03 control timeout.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">RUN/STOP command</td><td>Write: run/stop command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Input reference 1</td><td>Write: speed reference 1, %; restarts 8-03 timeout</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Input reference 2</td><td>Write: speed reference 2, %</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">REF 1/REF 2 select</td><td>Write: select reference 1 or reference 2</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">RUN/STOP monitor</td><td>Read: run/stop status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-33">BV 33</a></td><td class="n">Running</td><td>Read: running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-31">BV 31</a></td><td class="n">Speed = reference</td><td>Read: speed equals reference</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-32">BV 32</a></td><td class="n">Bus control</td><td>Read: bus control active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-6">BV 6</a></td><td class="n">HAND/AUTO reference</td><td>Read: shows if the drive is in Hand</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Speed, current and power feedback</h3><p>Trend actual speed, frequency, motor current and power for proof of operation and energy. The kWh and hour counters are read-only values from the drive.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">Speed act value</td><td>Read: actual speed, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-25">AV 25</a></td><td class="n">Frequency</td><td>Read: output frequency, Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">Motor current</td><td>Read: motor current, amps</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">Power</td><td>Read: power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-24">AV 24</a></td><td class="n">Motor voltage</td><td>Read: motor voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-26">AV 26</a></td><td class="n">Torque</td><td>Read: torque, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-15">AV 15</a></td><td class="n">Motor thermal</td><td>Read: motor thermal, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-23">AV 23</a></td><td class="n">kWh counter</td><td>Read: kWh counter</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-22">AV 22</a></td><td class="n">Running hours</td><td>Read: running hours</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-28">AV 28</a></td><td class="n">Heatsink temp.</td><td>Read: heatsink temperature, °C</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Faults and warnings</h3><p>Use OK/FAULT as the summary alarm, the warning, trip and triplock bits to tell them apart, and the alarm and warning words for detail when troubleshooting.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">OK/FAULT monitor</td><td>Read: any active drive fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-21">BV 21</a></td><td class="n">Warning</td><td>Read: warning active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-22">BV 22</a></td><td class="n">Trip</td><td>Read: trip active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-23">BV 23</a></td><td class="n">Triplock</td><td>Read: triplock active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-61">AV 61</a></td><td class="n">Alarm word 1</td><td>Read: alarm word 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-62">AV 62</a></td><td class="n">Alarm word 2</td><td>Read: alarm word 2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-63">AV 63</a></td><td class="n">Alarm word 3</td><td>Read: alarm word 3</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-66">AV 66</a></td><td class="n">Warning word 1</td><td>Read: warning word 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-67">AV 67</a></td><td class="n">Warning word 2</td><td>Read: warning word 2</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Reset trips and counters</h3><p>Write the fault reset to clear a tripped drive. The kWh and running hours counters each have their own reset object.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">Fault reset command</td><td>Write: fault reset command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-27">BV 27</a></td><td class="n">Reset</td><td>Write: reset bit (control word bit 7)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-28">BV 28</a></td><td class="n">Reset KWh counter</td><td>Write: reset kWh counter</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-29">BV 29</a></td><td class="n">Reset running hours counter</td><td>Write: reset running hours counter</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>PID setpoint and feedback from the BMS</h3><p>When the drive runs its own PID loop, the BMS can write the setpoint to Setpoint 1 and the feedback to Bus feedback 1. Writing bus feedback also restarts the control timeout.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-30">AV 30</a></td><td class="n">Setpoint 1</td><td>Write: PID setpoint 1 (parameter 20-21), %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-31">AV 31</a></td><td class="n">Bus feedback 1</td><td>Write: bus feedback 1 (parameter 8-94); restarts timeout</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">PID feedback</td><td>Read: PID feedback, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-60">AV 60</a></td><td class="n">PID setpoint</td><td>Read: PID setpoint in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-59">AV 59</a></td><td class="n">PID output</td><td>Read: PID output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-70">AV 70</a></td><td class="n">Feedback [unit]</td><td>Read: feedback in its configured unit</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Fault log</h3><p>Read the fault count and the logged fault number, subcode, time, date and the drive values recorded at the fault. The fault index object is writable.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-133">AV 133</a></td><td class="n">Amount of faults</td><td>Read: number of logged faults</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-134">AV 134</a></td><td class="n">Fault index</td><td>Write: fault index for the fault log</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-135">AV 135</a></td><td class="n">Fault number</td><td>Read: fault number</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-136">AV 136</a></td><td class="n">Fault subcode</td><td>Read: fault subcode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-137">AV 137</a></td><td class="n">Fault time</td><td>Read: fault time</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-138">AV 138</a></td><td class="n">Fault date</td><td>Read: fault date</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-146">AV 146</a></td><td class="n">Fault current</td><td>Read: current at the time of the fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-142">AV 142</a></td><td class="n">Fault speed</td><td>Read: speed at the time of the fault</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Drive I/O and custom objects</h3><p>The drive&#x27;s own analog and digital inputs and relays are exposed directly; option-card I/O only responds when that MCB card is fitted. Custom AV 102-131 stay blank until parameter 8-77 maps them.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Analog input 53</td><td>Read: analog input 53, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Analog input 54</td><td>Read: analog input 54, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-5">BI 5</a></td><td class="n">Digital input term 18</td><td>Read: digital input terminal 18</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-4">BO 4</a></td><td class="n">Relay 1</td><td>Write: relay 1 under bus control</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bo-5">BO 5</a></td><td class="n">Relay 2</td><td>Write: relay 2 under bus control</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-0">AO 0</a></td><td class="n">Terminal 42 output bus control</td><td>Write: terminal 42 output under bus control, %</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-102">AV 102</a></td><td class="n">Custom object</td><td>Read/write: custom object once mapped in 8-77</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Commissioning checklist</h3><ol class="notes"><li>Set a unique device instance in parameter 8-70 (factory 1), noting the MCA 125 DIP switches override it unless they are all On or all Off.</li><li>Set the IP address with 12-00 (Manual, DHCP or BOOTP) and 12-01 to 12-03 for manual, then power cycle; the UDP port is 12-72 (factory 47808).</li><li>Connect the drive to only one BACnet network, since the MCA 125 shares the 8-7* parameters with the built-in MS/TP port, and check 12-78 for a duplicate instance.</li><li>Check the drive programming guide for the control site, control word and reference source settings needed for bus control, since the MCA 125 guide does not list them.</li><li>Set 8-03 Control Timeout Time and 8-04 Control Timeout Function, and have the BMS write about 3 times per timeout window.</li><li>Verify reads of BV 6 (HAND/AUTO reference), BV 32 (Bus control), AV 0 (Speed act value) and BV 5 (OK/FAULT monitor).</li><li>Write AV 1 (Input reference 1), command BV 1 (RUN/STOP command) to run, and confirm BV 4 (RUN/STOP monitor) and AV 0 follow, then stop it.</li><li>Map BV 5, BV 22 (Trip), BV 23 (Triplock) and AV 61 (Alarm word 1) as alarms and test BV 3 (Fault reset command) on a trip.</li></ol>
</section><section class="integ" id="bms-integration"><h2>BMS integration notes: Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125</h2>
<div class="answer"><b>Integration in brief</b><p>Give the drive a unique instance in 8-70 and an IP address in 12-0*, then write BV:1 RUN/STOP command and AV:1 Input reference 1 (%). Read BV:4 RUN/STOP monitor, BV:5 OK/FAULT monitor and AV:0/AV:5/AV:6 for speed, current and power, and use BV:3 to reset trips. Set 8-03/8-04 so the drive goes to a known state if the BMS stops writing.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">RUN/STOP command</td><td>Start/stop from the BMS</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Input reference 1</td><td>Speed reference in %; writes also restart the 8-03 timeout</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">Fault reset command</td><td>Reset a tripped drive</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">RUN/STOP monitor</td><td>Running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-6">BV 6</a></td><td class="n">HAND/AUTO reference</td><td>Shows if the drive is in Hand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">Speed act value</td><td>Actual speed feedback</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">Motor current</td><td>Motor amps</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">Power</td><td>Drive power in kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">OK/FAULT monitor</td><td>Any active drive fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-61">AV 61</a></td><td class="n">Alarm word 1</td><td>Alarm detail for troubleshooting</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Parameter 8-03 Control Timeout Time (0.5-18000 s, factory 60.0 s) restarts on every write to any AO, AV 1/2/31, BV 1/2/25/26/27 or MSV 1. If the BMS stops writing for longer than that, the drive raises alarm 17 Ctrl.word TO and does whatever 8-04 Control Timeout Function selects (factory Off; options include stop and trip or max speed). 8-05 End-of-Timeout Function (factory Resume setup) sets what happens when writes resume. Danfoss suggests about 3 writes per timeout window.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>The BMS can write the PID feedback to AV:31 Bus feedback 1 (parameter 8-94) and the PID setpoint to AV:30 Setpoint 1 (parameter 20-21). Writing AV:31 also restarts the control timeout.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Device instance is parameter 8-70 (factory 1, range 0-4194302); the MCA 125 DIP switches override it unless they are all On or all Off.</li><li>IP address: 12-00 selects Manual, DHCP or BOOTP; manual addresses go in 12-01 to 12-03 and need a power cycle.</li><li>BACnet UDP port is 12-72 (factory 47808).</li><li>Foreign-device registration: BBMD address 12-75 (0.0.0.0 disables), port 12-76, re-register interval 12-77.</li><li>8-74 sends I-Am at power-up only (factory) or about once a minute; 8-75 holds the reinitialize password (default admin).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The MCA 125 shares the 8-7* BACnet parameters with the built-in MS/TP port, so connect the drive to only one BACnet network.</li><li>The guide does not say which drive parameters (control site, control word source, reference source) must be set for bus control; check the drive programming guide.</li><li>Many objects need an option card (MCB 101/109/113/114/115, MCO) or a CBM license and are dead without it.</li><li>AV:102-AV:131 are blank until parameter 8-77 maps a drive parameter; unmapped ones are out of service or &#x27;Not Configured&#x27;.</li><li>Warning 34 Fieldbus fault is suppressed for 60 s after power-up; 12-78 can flag a duplicate device instance.</li><li>The timeout trigger table also lists AV 36 and AV 41, which do not appear in the object tables.</li></ul>
</section>
<h2 id="points">Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">250 of 250 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>18</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>12</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>104</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>17</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>16</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>28</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>13</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL LO NC SCH TL Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>6</b></button><button type="button" class="chip" data-t="LO" aria-pressed="false" title="Loop">LO<b>1</b></button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>7</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>6</b></button><button type="button" class="chip" data-t="TL" aria-pressed="false" title="Trend Log">TL<b>7</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>15</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>250</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>118</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>132</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>95</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>37</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (145)</option><option value="User defined">User defined (30)</option><option value="%">% (26)</option><option value="V">V (13)</option><option value="Pascal">Pascal (12)</option><option value="Sec.">Sec. (8)</option><option value="°C">°C (4)</option><option value="V/A/T">V/A/T (3)</option><option value="Hours">Hours (2)</option><option value="Same as feedback unit">Same as feedback unit (2)</option><option value="Amps">Amps (1)</option><option value="Hz">Hz (1)</option><option value="KW">KW (1)</option><option value="kWh">kWh (1)</option><option value="M2/H">M2/H (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>33</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="%" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">Analog input 53</td><td class="d">Maps to drive parameter 1662</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="%" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Analog input 54</td><td class="d">Maps to drive parameter 1664</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="%" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Analog in X30/11</td><td class="d">Maps to drive parameter 1675; needs MCB 101</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="%" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Analog in X30/12</td><td class="d">Maps to drive parameter 1676; needs MCB 101</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="V" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Analog in X42/1</td><td class="d">Maps to drive parameter 1830; needs MCB 109</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="V" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Analog in X42/3</td><td class="d">Maps to drive parameter 1831; needs MCB 109</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="V" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Analog in X42/5</td><td class="d">Maps to drive parameter 1832; needs MCB 109</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="%" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Analog input X48/2</td><td class="d">Maps to drive parameter 1836; needs MCB 114</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="°C" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Analog input X48/4</td><td class="d">Maps to drive parameter 1837; needs MCB 114</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="°C" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Analog input X48/7</td><td class="d">Maps to drive parameter 1838; needs MCB 114</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="°C" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Analog input X48/10</td><td class="d">Maps to drive parameter 1839; needs MCB 114</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="V/A/T" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Analog input X49/1</td><td class="d">Maps to drive parameter 1840; needs MCB 115</td><td class="u">V/A/T</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="V/A/T" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Analog input X49/3</td><td class="d">Maps to drive parameter 1841; needs MCB 115</td><td class="u">V/A/T</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="V/A/T" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Analog input X49/5</td><td class="d">Maps to drive parameter 1842; needs MCB 115</td><td class="u">V/A/T</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="Pascal" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Pressure sensor 1</td><td class="d">Maps to drive parameter 3126</td><td class="u">Pascal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="Pascal" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Pressure sensor 2</td><td class="d">Maps to drive parameter 3127</td><td class="u">Pascal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="Pascal" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Pressure sensor 3</td><td class="d">Maps to drive parameter 3128</td><td class="u">Pascal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="Pascal" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Pressure sensor 4</td><td class="d">Maps to drive parameter 3129</td><td class="u">Pascal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="18" data-i="0" data-acc="C" data-u="%" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">Terminal 42 output bus control</td><td class="d">Maps to drive parameter 653</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="19" data-i="1" data-acc="C" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Pulse out #27 bus control</td><td class="d">Maps to drive parameter 593</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="20" data-i="2" data-acc="C" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">Pulse out #29 bus control</td><td class="d">Maps to drive parameter 595</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="21" data-i="3" data-acc="C" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">Terminal X30/8 output bus control</td><td class="d">Maps to drive parameter 663; needs MCB 101</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="22" data-i="4" data-acc="C" data-u="V" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">Analog output X42/7</td><td class="d">Maps to drive parameter 2643; needs MCB 109</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="23" data-i="5" data-acc="C" data-u="V" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">Analog output X42/9</td><td class="d">Maps to drive parameter 2653; needs MCB 109</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="24" data-i="6" data-acc="C" data-u="V" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">Analog output X42/11</td><td class="d">Maps to drive parameter 2663; needs MCB 109</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="25" data-i="7" data-acc="C" data-u="V" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">Analog output X49/7</td><td class="d">Maps to drive parameter 3644; needs MCB 115</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="26" data-i="8" data-acc="C" data-u="V" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">Analog output X49/9</td><td class="d">Maps to drive parameter 3654; needs MCB 115</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="27" data-i="9" data-acc="C" data-u="V" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">Analog output X49/11</td><td class="d">Maps to drive parameter 3664; needs MCB 115</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="28" data-i="10" data-acc="R" data-u="V" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">Analog output X45/1</td><td class="d">Maps to drive parameter 1678; needs MCB 113</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="29" data-i="11" data-acc="R" data-u="V" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">Analog output X45/3</td><td class="d">Maps to drive parameter 1679; needs MCB 113</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="0" data-acc="R" data-u="%" data-min="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Speed act value</td><td class="d">Maps to drive parameter 1682</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="1" data-acc="C" data-u="%" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Input reference 1</td><td class="d">Maps to drive parameter 1682</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="2" data-acc="C" data-u="%" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Input reference 2</td><td class="d">Maps to drive parameter 1682</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="3" data-acc="R" data-u="%" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Output speed</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="4" data-acc="R" data-u="%" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">PID feedback</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="5" data-acc="R" data-u="Amps" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Motor current</td><td class="d">Maps to drive parameter 1614</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="6" data-acc="R" data-u="KW" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Power</td><td class="d">Maps to drive parameter 1610</td><td class="u">KW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="15" data-acc="R" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Motor thermal</td><td class="d">Maps to drive parameter 1618</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="21" data-acc="R" data-u="Hours" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Operating hours</td><td class="d">Maps to drive parameter 1500</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="22" data-acc="R" data-u="Hours" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Running hours</td><td class="d">Maps to drive parameter 1501</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="23" data-acc="R" data-u="kWh" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">kWh counter</td><td class="d">Maps to drive parameter 1502</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="24" data-acc="R" data-u="V" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Motor voltage</td><td class="d">Maps to drive parameter 1612</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="25" data-acc="R" data-u="Hz" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Frequency</td><td class="d">Maps to drive parameter 1613</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="26" data-acc="R" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Torque</td><td class="d">Maps to drive parameter 1622</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="27" data-acc="R" data-u="V" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">DC link voltage</td><td class="d">Maps to drive parameter 1630</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="28" data-acc="R" data-u="°C" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Heatsink temp.</td><td class="d">Maps to drive parameter 1634</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="29" data-acc="R" data-u="%" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Inverter thermal</td><td class="d">Maps to drive parameter 1635</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="30" data-acc="W" data-u="%" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Setpoint 1</td><td class="d">Maps to drive parameter 2021</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="31" data-acc="W" data-u="%" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Bus feedback 1</td><td class="d">Maps to drive parameter 894</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="58" data-acc="R" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Sensorless readout</td><td class="d">Maps to drive parameter 1850</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="59" data-acc="R" data-u="%" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">PID output</td><td class="d">Maps to drive parameter 1658</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="60" data-acc="R" data-u="Same as feedback unit" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">PID setpoint</td><td class="d">Maps to drive parameter 1659</td><td class="u">Same as feedback unit</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="61" data-acc="R" data-u="" data-min="1" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">61</td><td class="n">Alarm word 1</td><td class="d">Maps to drive parameter 1690</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="62" data-acc="R" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Alarm word 2</td><td class="d">Maps to drive parameter 1691</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="63" data-acc="R" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Alarm word 3</td><td class="d">Maps to drive parameter 1697</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="65" data-acc="R" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">External reference</td><td class="d">Maps to drive parameter 1650</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="66" data-acc="R" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Warning word 1</td><td class="d">Maps to drive parameter 1692</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="67" data-acc="R" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Warning word 2</td><td class="d">Maps to drive parameter 1693</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="68" data-acc="R" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Warning word 3</td><td class="d">Maps to drive parameter 1698</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="70" data-acc="R" data-u="Same as feedback unit" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Feedback [unit]</td><td class="d">Maps to drive parameter 1652</td><td class="u">Same as feedback unit</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="71" data-acc="R" data-u="M2/H" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">AirPressure To Air Flow 2</td><td class="d">Maps to drive parameter 1857</td><td class="u">M2/H</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="74" data-acc="R" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Ext. status word</td><td class="d">Maps to drive parameter 1694</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="75" data-acc="R" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Ext. status word 2</td><td class="d">Maps to drive parameter 1695</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="80" data-acc="W" data-u="Pascal" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Below level threshold [0]</td><td class="d">Maps to drive parameter 3121[0]</td><td class="u">Pascal</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="81" data-acc="W" data-u="Pascal" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Below level threshold [1]</td><td class="d">Maps to drive parameter 3121[1]</td><td class="u">Pascal</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="82" data-acc="W" data-u="Pascal" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Below level threshold [2]</td><td class="d">Maps to drive parameter 3121[2]</td><td class="u">Pascal</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="83" data-acc="W" data-u="Pascal" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Below level threshold [3]</td><td class="d">Maps to drive parameter 3121[3]</td><td class="u">Pascal</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="84" data-acc="W" data-u="Pascal" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Above level threshold [0]</td><td class="d">Maps to drive parameter 3122[0]</td><td class="u">Pascal</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="85" data-acc="W" data-u="Pascal" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Above level threshold [1]</td><td class="d">Maps to drive parameter 3122[1]</td><td class="u">Pascal</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="86" data-acc="W" data-u="Pascal" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Above level threshold [2]</td><td class="d">Maps to drive parameter 3122[2]</td><td class="u">Pascal</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="87" data-acc="W" data-u="Pascal" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Above level threshold [3]</td><td class="d">Maps to drive parameter 3122[3]</td><td class="u">Pascal</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="88" data-acc="W" data-u="Sec." id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">On delay time [0]</td><td class="d">Maps to drive parameter 3123[0]</td><td class="u">Sec.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="89" data-acc="W" data-u="Sec." id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">On delay time [1]</td><td class="d">Maps to drive parameter 3123[1]</td><td class="u">Sec.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="90" data-acc="W" data-u="Sec." id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">On delay time [2]</td><td class="d">Maps to drive parameter 3123[2]</td><td class="u">Sec.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="91" data-acc="W" data-u="Sec." id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">On delay time [3]</td><td class="d">Maps to drive parameter 3123[3]</td><td class="u">Sec.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="92" data-acc="W" data-u="Sec." id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">Reset delay time [0]</td><td class="d">Maps to drive parameter 3124[0]</td><td class="u">Sec.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="93" data-acc="W" data-u="Sec." id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Reset delay time [1]</td><td class="d">Maps to drive parameter 3124[1]</td><td class="u">Sec.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="94" data-acc="W" data-u="Sec." id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">Reset delay Time [2]</td><td class="d">Maps to drive parameter 3124[2]</td><td class="u">Sec.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="95" data-acc="W" data-u="Sec." id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Reset delay time [3]</td><td class="d">Maps to drive parameter 3124[3]</td><td class="u">Sec.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="96" data-acc="R" data-u="%" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">CBM Stator [%]</td><td class="d">Maps to drive parameter 4590; needs CBM license</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="97" data-acc="R" data-u="%" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">CBM Load [%]</td><td class="d">Maps to drive parameter 4591; needs CBM license</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="98" data-acc="R" data-u="%" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">CBM Sensor 1 [%]</td><td class="d">Maps to drive parameter 4592; needs CBM license</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="99" data-acc="R" data-u="%" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">CBM Sensor 2 [%]</td><td class="d">Maps to drive parameter 4594; needs CBM license</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="100" data-acc="R" data-u="%" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">CBM Sensor 3 [%]</td><td class="d">Maps to drive parameter 4596; needs CBM license</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="101" data-acc="R" data-u="%" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">CBM Sensor 4 [%]</td><td class="d">Maps to drive parameter 4598; needs CBM license</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="102" data-acc="W" data-u="User defined" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[0]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="103" data-acc="W" data-u="User defined" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[1]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="104" data-acc="W" data-u="User defined" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[2]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="105" data-acc="W" data-u="User defined" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[3]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="106" data-acc="W" data-u="User defined" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[4]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="107" data-acc="W" data-u="User defined" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[5]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="108" data-acc="W" data-u="User defined" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[6]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="109" data-acc="W" data-u="User defined" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[7]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="110" data-acc="W" data-u="User defined" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[8]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="111" data-acc="W" data-u="User defined" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[9]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="112" data-acc="W" data-u="User defined" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[10]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="113" data-acc="W" data-u="User defined" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[11]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="114" data-acc="W" data-u="User defined" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[12]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="115" data-acc="W" data-u="User defined" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[13]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="116" data-acc="W" data-u="User defined" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[14]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="117" data-acc="W" data-u="User defined" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[15]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="118" data-acc="W" data-u="User defined" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[16]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="119" data-acc="W" data-u="User defined" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[17]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="120" data-acc="W" data-u="User defined" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[18]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="121" data-acc="W" data-u="User defined" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[19]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="122" data-acc="W" data-u="User defined" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[20]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="123" data-acc="W" data-u="User defined" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[21]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="124" data-acc="W" data-u="User defined" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[22]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="125" data-acc="W" data-u="User defined" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[23]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="126" data-acc="W" data-u="User defined" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[24]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="127" data-acc="W" data-u="User defined" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[25]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="128" data-acc="W" data-u="User defined" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[26]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="129" data-acc="W" data-u="User defined" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[27]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="130" data-acc="W" data-u="User defined" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[28]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="131" data-acc="W" data-u="User defined" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Custom object</td><td class="d">Maps to drive parameter 877[29]</td><td class="u">User defined</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Freeze fault log for download</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="133" data-acc="R" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Amount of faults</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="134" data-acc="W" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Fault index</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="135" data-acc="R" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Fault number</td><td class="d">Maps to drive parameter 4330/1530</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="136" data-acc="R" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Fault subcode</td><td class="d">Maps to drive parameter 4331/1531</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="137" data-acc="R" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Fault time</td><td class="d">Maps to drive parameter 4332/1532</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="138" data-acc="R" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Fault date</td><td class="d">Maps to drive parameter 4333/1533</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="142" data-acc="R" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Fault speed</td><td class="d">Maps to drive parameter 4338/1538</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="143" data-acc="R" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Fault duration</td><td class="d">Maps to drive parameter 4339</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="144" data-acc="R" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Fault ext. ref</td><td class="d">Maps to drive parameter 4340/4040</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="145" data-acc="R" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Fault frequency</td><td class="d">Maps to drive parameter 4341/4041</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="146" data-acc="R" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Fault current</td><td class="d">Maps to drive parameter 4342/4042</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="147" data-acc="R" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Fault voltage</td><td class="d">Maps to drive parameter 4343/4043</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="148" data-acc="R" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">Fault DC link voltage</td><td class="d">Maps to drive parameter 4344/4044</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="149" data-acc="R" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">Fault control word</td><td class="d">Maps to drive parameter 4345/4045</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="150" data-acc="R" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Fault status word</td><td class="d">Maps to drive parameter 4346/4046</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="151" data-acc="R" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Fault torque</td><td class="d">Maps to drive parameter 4347/4047</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="152" data-acc="R" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">Fault CBM value</td><td class="d">Maps to drive parameter 4348/4048</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="153" data-acc="R" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">Fault CBM threshold</td><td class="d">Maps to drive parameter 4349/4049</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">Digital input term 33</td><td class="d">Maps to drive parameter 1660, bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Digital input term 32</td><td class="d">Maps to drive parameter 1660, bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Digital input term 29</td><td class="d">Maps to drive parameter 1660, bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Digital input term 27</td><td class="d">Maps to drive parameter 1660, bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Digital input term 19</td><td class="d">Maps to drive parameter 1660, bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Digital input term 18</td><td class="d">Maps to drive parameter 1660, bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Digital input term 37</td><td class="d">Maps to drive parameter 1660, bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Digital input GPIO term X30/4</td><td class="d">Maps to drive parameter 1660, bit 7; needs MCB 101</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Digital input GPIO term X30/3</td><td class="d">Maps to drive parameter 1660, bit 8; needs MCB 101</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Digital input GPIO term X30/2</td><td class="d">Maps to drive parameter 1660, bit 9; needs MCB 101</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Digital input ext. relay card X46/13</td><td class="d">Maps to drive parameter 1660, bit 10; needs MCB 113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Digital input ext. relay card X46/11</td><td class="d">Maps to drive parameter 1660, bit 11; needs MCB 113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Digital input ext. relay card X46/09</td><td class="d">Maps to drive parameter 1660, bit 12; needs MCB 113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Digital input ext. relay card X46/07</td><td class="d">Maps to drive parameter 1660, bit 13; needs MCB 113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Digital input ext. relay card X46/05</td><td class="d">Maps to drive parameter 1660, bit 14; needs MCB 113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Digital input ext. relay card X46/03</td><td class="d">Maps to drive parameter 1660, bit 15; needs MCB 113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Digital input ext. relay card X46/01</td><td class="d">Maps to drive parameter 1660, bit 16; needs MCB 113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="151" data-i="0" data-acc="C" data-u="" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">Digital output term 27</td><td class="d">Maps to drive parameter 5-90, bit 0</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="152" data-i="1" data-acc="C" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Digital output term 29</td><td class="d">Maps to drive parameter 5-90, bit 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="153" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">GPIO output term X30/6</td><td class="d">Maps to drive parameter 5-90, bit 2; needs MCB 101</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="154" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">GPIO output term X30/7</td><td class="d">Maps to drive parameter 5-90, bit 3; needs MCB 101</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="155" data-i="4" data-acc="C" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">Relay 1</td><td class="d">Maps to drive parameter 5-90, bit 4</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="156" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Relay 2</td><td class="d">Maps to drive parameter 5-90, bit 5</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="157" data-i="6" data-acc="C" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">Option B relay 1 output</td><td class="d">Maps to drive parameter 5-90, bit 6; needs MCB 105</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="158" data-i="7" data-acc="C" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Option B relay 2 output</td><td class="d">Maps to drive parameter 5-90, bit 7; needs MCB 105</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="159" data-i="8" data-acc="C" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">Option B relay 3 output</td><td class="d">Maps to drive parameter 5-90, bit 8; needs MCB 105</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="160" data-i="9" data-acc="C" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">Digital input programmable op. term X49/7</td><td class="d">Maps to drive parameter 5-90, bit 24; needs MCB 115</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="161" data-i="10" data-acc="C" data-u="" data-st="1" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10</td><td class="n">Digital input programmable op. term X49/9</td><td class="d">Maps to drive parameter 5-90, bit 25; needs MCB 115</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="162" data-i="11" data-acc="C" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">Digital input programmable op. term X49/11</td><td class="d">Maps to drive parameter 5-90, bit 26; needs MCB 115</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="163" data-i="12" data-acc="C" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">Extended relay card 1 output</td><td class="d">Maps to drive parameter 16-71, bit 4; needs MCB 113</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="164" data-i="13" data-acc="C" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">Extended relay card 2 output</td><td class="d">Maps to drive parameter 16-71, bit 3; needs MCB 113</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="165" data-i="14" data-acc="C" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">Extended relay card 3 output</td><td class="d">Maps to drive parameter 16-71, bit 2; needs MCB 113</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="166" data-i="15" data-acc="C" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">Extended relay card 4 output</td><td class="d">Maps to drive parameter 16-71, bit 7; needs MCB 113</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="1" data-acc="C" data-u="" data-min="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">RUN/STOP command</td><td class="d">Maps to drive parameter CTW=047c + bit 15</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="2" data-acc="C" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">REF 1/REF 2 select</td><td class="d">Maps to drive parameter Note 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="3" data-acc="W" data-u="" data-min="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Fault reset command</td><td class="d">Maps to drive parameter CTW bit 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">RUN/STOP monitor</td><td class="d">Maps to drive parameter STW bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">OK/FAULT monitor</td><td class="d">Maps to drive parameter STW bits 3, 6, and 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="6" data-acc="R" data-u="" data-min="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">HAND/AUTO reference</td><td class="d">Maps to drive parameter 16-95 bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Warning</td><td class="d">Maps to drive parameter STW bit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Trip</td><td class="d">Maps to drive parameter STW bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Triplock</td><td class="d">Maps to drive parameter STW bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="24" data-acc="C" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Coasting</td><td class="d">Maps to drive parameter CTW bit 3</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="25" data-acc="C" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">CW/CCW</td><td class="d">Maps to drive parameter CTW bit 15</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="26" data-acc="C" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Jog</td><td class="d">Maps to drive parameter CTW bit 8</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="27" data-acc="C" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Reset</td><td class="d">Maps to drive parameter CTW bit 7</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="28" data-acc="C" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Reset KWh counter</td><td class="d">Maps to drive parameter 1506</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Reset running hours counter</td><td class="d">Maps to drive parameter 1507</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="30" data-acc="W" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Reverse</td><td class="d">Maps to drive parameter CTW bit 15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Speed = reference</td><td class="d">Maps to drive parameter STW bit 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Bus control</td><td class="d">Maps to drive parameter STW bit 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Running</td><td class="d">Maps to drive parameter STW bit 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="34" data-acc="C" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Ramp 1/Ramp 2</td><td class="d">Maps to drive parameter CTW bit 9</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="35" data-acc="R" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">ECB test mode</td><td class="d">Maps to drive parameter 3110 bit 0; needs MCO 104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">ECB drive mode</td><td class="d">Maps to drive parameter 3110 bit 1; needs MCO 104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">ECB auto. bypass enable</td><td class="d">Maps to drive parameter 3110 bit 2; needs MCO 104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="38" data-acc="R" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">ECB bypass mode</td><td class="d">Maps to drive parameter 3110 bit 3; needs MCO 104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="54" data-acc="R" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">CBM motor overload warning</td><td class="d">Maps to drive parameter 1698 bits 18, 19, 28, 29, 30, or</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="55" data-acc="R" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">CBM motor overload alarm</td><td class="d">Maps to drive parameter 1697 bits 25, 30, or 31; needs CBM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="56" data-acc="R" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">CBM sensor warning</td><td class="d">Maps to drive parameter 1698 bits 20 to 27; needs CBM license</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="57" data-acc="R" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">CBM sensor alarm</td><td class="d">Maps to drive parameter 1697 bits 26 to 29; needs CBM license</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="195" data-i="0" data-acc="R" data-u="" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">0</td><td class="n">Smart logic controller state</td><td class="d">Maps to drive parameter 1638</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="196" data-i="1" data-acc="C" data-u="" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Active setup</td><td class="d">Maps to drive parameter CTW bit 13 and 14</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="197" data-i="3" data-acc="W" data-u="" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Configuration mode</td><td class="d">Maps to drive parameter 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="198" data-i="4" data-acc="R" data-u="" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Pressure sensor 1 cmp states</td><td class="d">Maps to drive parameter 3130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="199" data-i="5" data-acc="R" data-u="" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Pressure sensor 2 cmp states</td><td class="d">Maps to drive parameter 3130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="200" data-i="6" data-acc="R" data-u="" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Pressure sensor 3 cmp states</td><td class="d">Maps to drive parameter 3130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="201" data-i="7" data-acc="R" data-u="" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">Pressure sensor 4 cmp states</td><td class="d">Maps to drive parameter 3130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="202" data-i="8" data-acc="R" data-u="" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">CBM stator winding</td><td class="d">Maps to drive parameter 45-01 [0]; needs CBM license</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="203" data-i="9" data-acc="R" data-u="" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">CBM load envelope</td><td class="d">Maps to drive parameter 45-01 [1]; needs CBM license</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="204" data-i="10" data-acc="R" data-u="" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">CBM sensor 1</td><td class="d">Maps to drive parameter 45-01 [2]; needs CBM license</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="205" data-i="11" data-acc="R" data-u="" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">CBM sensor 2</td><td class="d">Maps to drive parameter 45-01 [3]; needs CBM license</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="206" data-i="12" data-acc="R" data-u="" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">CBM sensor 3</td><td class="d">Maps to drive parameter 45-01 [4]; needs CBM license</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="207" data-i="13" data-acc="R" data-u="" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">CBM sensor 4</td><td class="d">Maps to drive parameter 45-01 [5]; needs CBM license</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="208" data-i="0" data-acc="W" data-u="" id="obj-nc-0"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">0</td><td class="n">Warning notifier</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="209" data-i="1" data-acc="W" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">Trip notifier</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="210" data-i="3" data-acc="W" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">Triplock notifier</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="211" data-i="100" data-acc="W" data-u="" id="obj-nc-100"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">100</td><td class="n">NC 100</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="212" data-i="200" data-acc="W" data-u="" id="obj-nc-200"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">200</td><td class="n">NC 200</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="213" data-i="300" data-acc="W" data-u="" id="obj-nc-300"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">300</td><td class="n">NC 300</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="214" data-i="400" data-acc="W" data-u="" id="obj-nc-400"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">400</td><td class="n">NC 400</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="215" data-i="0" data-acc="W" data-u="" id="obj-tl-0"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">0</td><td class="n">Trend log 0</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="216" data-i="1" data-acc="W" data-u="" id="obj-tl-1"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1</td><td class="n">Trend log 1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="217" data-i="2" data-acc="W" data-u="" id="obj-tl-2"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">2</td><td class="n">Trend log 2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="218" data-i="3" data-acc="W" data-u="" id="obj-tl-3"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">3</td><td class="n">Trend log 3</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="219" data-i="4" data-acc="W" data-u="" id="obj-tl-4"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">4</td><td class="n">Trend log 4</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="220" data-i="5" data-acc="W" data-u="" id="obj-tl-5"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">5</td><td class="n">Trend log 5</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="221" data-i="6" data-acc="W" data-u="" id="obj-tl-6"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">6</td><td class="n">Trend log 6</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="222" data-i="0" data-acc="W" data-u="" id="obj-lo-0"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">0</td><td class="n">Drive close loop</td><td class="d">Maps to drive parameter 2093, 2094, 2095</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="223" data-i="0" data-acc="W" data-u="" id="obj-other-0"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">0</td><td class="n">Event enrollment 0</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="224" data-i="1" data-acc="W" data-u="" id="obj-other-1"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">1</td><td class="n">Event enrollment 1</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="225" data-i="2" data-acc="W" data-u="" id="obj-other-2"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2</td><td class="n">Event enrollment 2</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="226" data-i="3" data-acc="W" data-u="" id="obj-other-3"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">3</td><td class="n">Event enrollment 3</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="227" data-i="4" data-acc="W" data-u="" id="obj-other-4"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">4</td><td class="n">Event enrollment 4</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="228" data-i="5" data-acc="W" data-u="" id="obj-other-5"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">5</td><td class="n">Event enrollment 5</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="229" data-i="6" data-acc="W" data-u="" id="obj-other-6"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">6</td><td class="n">Event enrollment 6</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="230" data-i="7" data-acc="W" data-u="" id="obj-other-7"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">7</td><td class="n">Event enrollment 7</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="231" data-i="8" data-acc="W" data-u="" id="obj-other-8"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">8</td><td class="n">Event enrollment 8</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="232" data-i="9" data-acc="W" data-u="" id="obj-other-9"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">9</td><td class="n">Event enrollment 9</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="233" data-i="10" data-acc="W" data-u="" id="obj-other-10"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">10</td><td class="n">Event enrollment 10</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="234" data-i="11" data-acc="W" data-u="" id="obj-other-11"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">11</td><td class="n">Event enrollment 11</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="235" data-i="12" data-acc="W" data-u="" id="obj-other-12"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">12</td><td class="n">Event enrollment 12</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="236" data-i="13" data-acc="W" data-u="" id="obj-other-13"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">13</td><td class="n">Event enrollment 13</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="237" data-i="0" data-acc="W" data-u="" id="obj-sch-0"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">0</td><td class="n">Drive schedule 0</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="238" data-i="1" data-acc="W" data-u="" id="obj-sch-1"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">1</td><td class="n">Drive schedule 1</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="239" data-i="2" data-acc="W" data-u="" id="obj-sch-2"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">2</td><td class="n">Drive schedule 2</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="240" data-i="3" data-acc="W" data-u="" id="obj-sch-3"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3</td><td class="n">Drive schedule 3</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="241" data-i="4" data-acc="W" data-u="" id="obj-sch-4"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">4</td><td class="n">Drive schedule 4</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="242" data-i="5" data-acc="W" data-u="" id="obj-sch-5"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">5</td><td class="n">Drive schedule 5</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="243" data-i="0" data-acc="W" data-u="" id="obj-cal-0"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">0</td><td class="n">Exception calendar</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="244" data-i="1" data-acc="W" data-u="" id="obj-cal-1"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1</td><td class="n">Exception calendar</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="245" data-i="2" data-acc="W" data-u="" id="obj-cal-2"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">2</td><td class="n">Exception calendar</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="246" data-i="3" data-acc="W" data-u="" id="obj-cal-3"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">3</td><td class="n">Exception calendar</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="247" data-i="4" data-acc="W" data-u="" id="obj-cal-4"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">4</td><td class="n">Exception calendar</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="248" data-i="5" data-acc="W" data-u="" id="obj-cal-5"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">5</td><td class="n">Exception calendar</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="249" data-i="0" data-acc="R" data-u="" id="obj-other-0-2"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">0</td><td class="n">Event log</td><td class="d">Provided by the MCA 125 option itself</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Analog input 53</li><li><a href="#obj-ai-1"><code>AI1</code></a>Analog input 54</li><li><a href="#obj-ai-2"><code>AI2</code></a>Analog in X30/11</li><li><a href="#obj-ai-3"><code>AI3</code></a>Analog in X30/12</li><li><a href="#obj-ai-4"><code>AI4</code></a>Analog in X42/1</li><li><a href="#obj-ai-5"><code>AI5</code></a>Analog in X42/3</li><li><a href="#obj-ai-6"><code>AI6</code></a>Analog in X42/5</li><li><a href="#obj-ai-7"><code>AI7</code></a>Analog input X48/2</li><li><a href="#obj-ai-8"><code>AI8</code></a>Analog input X48/4</li><li><a href="#obj-ai-9"><code>AI9</code></a>Analog input X48/7</li><li><a href="#obj-ai-10"><code>AI10</code></a>Analog input X48/10</li><li><a href="#obj-ai-11"><code>AI11</code></a>Analog input X49/1</li><li><a href="#obj-ai-12"><code>AI12</code></a>Analog input X49/3</li><li><a href="#obj-ai-13"><code>AI13</code></a>Analog input X49/5</li><li><a href="#obj-ai-14"><code>AI14</code></a>Pressure sensor 1</li><li><a href="#obj-ai-15"><code>AI15</code></a>Pressure sensor 2</li><li><a href="#obj-ai-16"><code>AI16</code></a>Pressure sensor 3</li><li><a href="#obj-ai-17"><code>AI17</code></a>Pressure sensor 4</li><li><a href="#obj-ao-0"><code>AO0</code></a>Terminal 42 output bus control</li><li><a href="#obj-ao-1"><code>AO1</code></a>Pulse out #27 bus control</li><li><a href="#obj-ao-2"><code>AO2</code></a>Pulse out #29 bus control</li><li><a href="#obj-ao-3"><code>AO3</code></a>Terminal X30/8 output bus control</li><li><a href="#obj-ao-4"><code>AO4</code></a>Analog output X42/7</li><li><a href="#obj-ao-5"><code>AO5</code></a>Analog output X42/9</li><li><a href="#obj-ao-6"><code>AO6</code></a>Analog output X42/11</li><li><a href="#obj-ao-7"><code>AO7</code></a>Analog output X49/7</li><li><a href="#obj-ao-8"><code>AO8</code></a>Analog output X49/9</li><li><a href="#obj-ao-9"><code>AO9</code></a>Analog output X49/11</li><li><a href="#obj-ao-10"><code>AO10</code></a>Analog output X45/1</li><li><a href="#obj-ao-11"><code>AO11</code></a>Analog output X45/3</li><li><a href="#obj-av-0"><code>AV0</code></a>Speed act value</li><li><a href="#obj-av-1"><code>AV1</code></a>Input reference 1</li><li><a href="#obj-av-2"><code>AV2</code></a>Input reference 2</li><li><a href="#obj-av-3"><code>AV3</code></a>Output speed</li><li><a href="#obj-av-4"><code>AV4</code></a>PID feedback</li><li><a href="#obj-av-5"><code>AV5</code></a>Motor current</li><li><a href="#obj-av-6"><code>AV6</code></a>Power</li><li><a href="#obj-av-15"><code>AV15</code></a>Motor thermal</li><li><a href="#obj-av-21"><code>AV21</code></a>Operating hours</li><li><a href="#obj-av-22"><code>AV22</code></a>Running hours</li><li><a href="#obj-av-23"><code>AV23</code></a>kWh counter</li><li><a href="#obj-av-24"><code>AV24</code></a>Motor voltage</li><li><a href="#obj-av-25"><code>AV25</code></a>Frequency</li><li><a href="#obj-av-26"><code>AV26</code></a>Torque</li><li><a href="#obj-av-27"><code>AV27</code></a>DC link voltage</li><li><a href="#obj-av-28"><code>AV28</code></a>Heatsink temp.</li><li><a href="#obj-av-29"><code>AV29</code></a>Inverter thermal</li><li><a href="#obj-av-30"><code>AV30</code></a>Setpoint 1</li><li><a href="#obj-av-31"><code>AV31</code></a>Bus feedback 1</li><li><a href="#obj-av-58"><code>AV58</code></a>Sensorless readout</li><li><a href="#obj-av-59"><code>AV59</code></a>PID output</li><li><a href="#obj-av-60"><code>AV60</code></a>PID setpoint</li><li><a href="#obj-av-61"><code>AV61</code></a>Alarm word 1</li><li><a href="#obj-av-62"><code>AV62</code></a>Alarm word 2</li><li><a href="#obj-av-63"><code>AV63</code></a>Alarm word 3</li><li><a href="#obj-av-65"><code>AV65</code></a>External reference</li><li><a href="#obj-av-66"><code>AV66</code></a>Warning word 1</li><li><a href="#obj-av-67"><code>AV67</code></a>Warning word 2</li><li><a href="#obj-av-68"><code>AV68</code></a>Warning word 3</li><li><a href="#obj-av-70"><code>AV70</code></a>Feedback [unit]</li><li><a href="#obj-av-71"><code>AV71</code></a>AirPressure To Air Flow 2</li><li><a href="#obj-av-74"><code>AV74</code></a>Ext. status word</li><li><a href="#obj-av-75"><code>AV75</code></a>Ext. status word 2</li><li><a href="#obj-av-80"><code>AV80</code></a>Below level threshold [0]</li><li><a href="#obj-av-81"><code>AV81</code></a>Below level threshold [1]</li><li><a href="#obj-av-82"><code>AV82</code></a>Below level threshold [2]</li><li><a href="#obj-av-83"><code>AV83</code></a>Below level threshold [3]</li><li><a href="#obj-av-84"><code>AV84</code></a>Above level threshold [0]</li><li><a href="#obj-av-85"><code>AV85</code></a>Above level threshold [1]</li><li><a href="#obj-av-86"><code>AV86</code></a>Above level threshold [2]</li><li><a href="#obj-av-87"><code>AV87</code></a>Above level threshold [3]</li><li><a href="#obj-av-88"><code>AV88</code></a>On delay time [0]</li><li><a href="#obj-av-89"><code>AV89</code></a>On delay time [1]</li><li><a href="#obj-av-90"><code>AV90</code></a>On delay time [2]</li><li><a href="#obj-av-91"><code>AV91</code></a>On delay time [3]</li><li><a href="#obj-av-92"><code>AV92</code></a>Reset delay time [0]</li><li><a href="#obj-av-93"><code>AV93</code></a>Reset delay time [1]</li><li><a href="#obj-av-94"><code>AV94</code></a>Reset delay Time [2]</li><li><a href="#obj-av-95"><code>AV95</code></a>Reset delay time [3]</li><li><a href="#obj-av-96"><code>AV96</code></a>CBM Stator [%]</li><li><a href="#obj-av-97"><code>AV97</code></a>CBM Load [%]</li><li><a href="#obj-av-98"><code>AV98</code></a>CBM Sensor 1 [%]</li><li><a href="#obj-av-99"><code>AV99</code></a>CBM Sensor 2 [%]</li><li><a href="#obj-av-100"><code>AV100</code></a>CBM Sensor 3 [%]</li><li><a href="#obj-av-101"><code>AV101</code></a>CBM Sensor 4 [%]</li><li><a href="#obj-av-102"><code>AV102</code></a>Custom object</li><li><a href="#obj-av-103"><code>AV103</code></a>Custom object</li><li><a href="#obj-av-104"><code>AV104</code></a>Custom object</li><li><a href="#obj-av-105"><code>AV105</code></a>Custom object</li><li><a href="#obj-av-106"><code>AV106</code></a>Custom object</li><li><a href="#obj-av-107"><code>AV107</code></a>Custom object</li><li><a href="#obj-av-108"><code>AV108</code></a>Custom object</li><li><a href="#obj-av-109"><code>AV109</code></a>Custom object</li><li><a href="#obj-av-110"><code>AV110</code></a>Custom object</li><li><a href="#obj-av-111"><code>AV111</code></a>Custom object</li><li><a href="#obj-av-112"><code>AV112</code></a>Custom object</li><li><a href="#obj-av-113"><code>AV113</code></a>Custom object</li><li><a href="#obj-av-114"><code>AV114</code></a>Custom object</li><li><a href="#obj-av-115"><code>AV115</code></a>Custom object</li><li><a href="#obj-av-116"><code>AV116</code></a>Custom object</li><li><a href="#obj-av-117"><code>AV117</code></a>Custom object</li><li><a href="#obj-av-118"><code>AV118</code></a>Custom object</li><li><a href="#obj-av-119"><code>AV119</code></a>Custom object</li><li><a href="#obj-av-120"><code>AV120</code></a>Custom object</li><li><a href="#obj-av-121"><code>AV121</code></a>Custom object</li><li><a href="#obj-av-122"><code>AV122</code></a>Custom object</li><li><a href="#obj-av-123"><code>AV123</code></a>Custom object</li><li><a href="#obj-av-124"><code>AV124</code></a>Custom object</li><li><a href="#obj-av-125"><code>AV125</code></a>Custom object</li><li><a href="#obj-av-126"><code>AV126</code></a>Custom object</li><li><a href="#obj-av-127"><code>AV127</code></a>Custom object</li><li><a href="#obj-av-128"><code>AV128</code></a>Custom object</li><li><a href="#obj-av-129"><code>AV129</code></a>Custom object</li><li><a href="#obj-av-130"><code>AV130</code></a>Custom object</li><li><a href="#obj-av-131"><code>AV131</code></a>Custom object</li><li><a href="#obj-av-132"><code>AV132</code></a>Freeze fault log for download</li><li><a href="#obj-av-133"><code>AV133</code></a>Amount of faults</li><li><a href="#obj-av-134"><code>AV134</code></a>Fault index</li><li><a href="#obj-av-135"><code>AV135</code></a>Fault number</li><li><a href="#obj-av-136"><code>AV136</code></a>Fault subcode</li><li><a href="#obj-av-137"><code>AV137</code></a>Fault time</li><li><a href="#obj-av-138"><code>AV138</code></a>Fault date</li><li><a href="#obj-av-142"><code>AV142</code></a>Fault speed</li><li><a href="#obj-av-143"><code>AV143</code></a>Fault duration</li><li><a href="#obj-av-144"><code>AV144</code></a>Fault ext. ref</li><li><a href="#obj-av-145"><code>AV145</code></a>Fault frequency</li><li><a href="#obj-av-146"><code>AV146</code></a>Fault current</li><li><a href="#obj-av-147"><code>AV147</code></a>Fault voltage</li><li><a href="#obj-av-148"><code>AV148</code></a>Fault DC link voltage</li><li><a href="#obj-av-149"><code>AV149</code></a>Fault control word</li><li><a href="#obj-av-150"><code>AV150</code></a>Fault status word</li><li><a href="#obj-av-151"><code>AV151</code></a>Fault torque</li><li><a href="#obj-av-152"><code>AV152</code></a>Fault CBM value</li><li><a href="#obj-av-153"><code>AV153</code></a>Fault CBM threshold</li><li><a href="#obj-bi-0"><code>BI0</code></a>Digital input term 33</li><li><a href="#obj-bi-1"><code>BI1</code></a>Digital input term 32</li><li><a href="#obj-bi-2"><code>BI2</code></a>Digital input term 29</li><li><a href="#obj-bi-3"><code>BI3</code></a>Digital input term 27</li><li><a href="#obj-bi-4"><code>BI4</code></a>Digital input term 19</li><li><a href="#obj-bi-5"><code>BI5</code></a>Digital input term 18</li><li><a href="#obj-bi-6"><code>BI6</code></a>Digital input term 37</li><li><a href="#obj-bi-7"><code>BI7</code></a>Digital input GPIO term X30/4</li><li><a href="#obj-bi-8"><code>BI8</code></a>Digital input GPIO term X30/3</li><li><a href="#obj-bi-9"><code>BI9</code></a>Digital input GPIO term X30/2</li><li><a href="#obj-bi-10"><code>BI10</code></a>Digital input ext. relay card X46/13</li><li><a href="#obj-bi-11"><code>BI11</code></a>Digital input ext. relay card X46/11</li><li><a href="#obj-bi-12"><code>BI12</code></a>Digital input ext. relay card X46/09</li><li><a href="#obj-bi-13"><code>BI13</code></a>Digital input ext. relay card X46/07</li><li><a href="#obj-bi-14"><code>BI14</code></a>Digital input ext. relay card X46/05</li><li><a href="#obj-bi-15"><code>BI15</code></a>Digital input ext. relay card X46/03</li><li><a href="#obj-bi-16"><code>BI16</code></a>Digital input ext. relay card X46/01</li><li><a href="#obj-bo-0"><code>BO0</code></a>Digital output term 27</li><li><a href="#obj-bo-1"><code>BO1</code></a>Digital output term 29</li><li><a href="#obj-bo-2"><code>BO2</code></a>GPIO output term X30/6</li><li><a href="#obj-bo-3"><code>BO3</code></a>GPIO output term X30/7</li><li><a href="#obj-bo-4"><code>BO4</code></a>Relay 1</li><li><a href="#obj-bo-5"><code>BO5</code></a>Relay 2</li><li><a href="#obj-bo-6"><code>BO6</code></a>Option B relay 1 output</li><li><a href="#obj-bo-7"><code>BO7</code></a>Option B relay 2 output</li><li><a href="#obj-bo-8"><code>BO8</code></a>Option B relay 3 output</li><li><a href="#obj-bo-9"><code>BO9</code></a>Digital input programmable op. term X49/7</li><li><a href="#obj-bo-10"><code>BO10</code></a>Digital input programmable op. term X49/9</li><li><a href="#obj-bo-11"><code>BO11</code></a>Digital input programmable op. term X49/11</li><li><a href="#obj-bo-12"><code>BO12</code></a>Extended relay card 1 output</li><li><a href="#obj-bo-13"><code>BO13</code></a>Extended relay card 2 output</li><li><a href="#obj-bo-14"><code>BO14</code></a>Extended relay card 3 output</li><li><a href="#obj-bo-15"><code>BO15</code></a>Extended relay card 4 output</li><li><a href="#obj-bv-1"><code>BV1</code></a>RUN/STOP command</li><li><a href="#obj-bv-2"><code>BV2</code></a>REF 1/REF 2 select</li><li><a href="#obj-bv-3"><code>BV3</code></a>Fault reset command</li><li><a href="#obj-bv-4"><code>BV4</code></a>RUN/STOP monitor</li><li><a href="#obj-bv-5"><code>BV5</code></a>OK/FAULT monitor</li><li><a href="#obj-bv-6"><code>BV6</code></a>HAND/AUTO reference</li><li><a href="#obj-bv-21"><code>BV21</code></a>Warning</li><li><a href="#obj-bv-22"><code>BV22</code></a>Trip</li><li><a href="#obj-bv-23"><code>BV23</code></a>Triplock</li><li><a href="#obj-bv-24"><code>BV24</code></a>Coasting</li><li><a href="#obj-bv-25"><code>BV25</code></a>CW/CCW</li><li><a href="#obj-bv-26"><code>BV26</code></a>Jog</li><li><a href="#obj-bv-27"><code>BV27</code></a>Reset</li><li><a href="#obj-bv-28"><code>BV28</code></a>Reset KWh counter</li><li><a href="#obj-bv-29"><code>BV29</code></a>Reset running hours counter</li><li><a href="#obj-bv-30"><code>BV30</code></a>Reverse</li><li><a href="#obj-bv-31"><code>BV31</code></a>Speed = reference</li><li><a href="#obj-bv-32"><code>BV32</code></a>Bus control</li><li><a href="#obj-bv-33"><code>BV33</code></a>Running</li><li><a href="#obj-bv-34"><code>BV34</code></a>Ramp 1/Ramp 2</li><li><a href="#obj-bv-35"><code>BV35</code></a>ECB test mode</li><li><a href="#obj-bv-36"><code>BV36</code></a>ECB drive mode</li><li><a href="#obj-bv-37"><code>BV37</code></a>ECB auto. bypass enable</li><li><a href="#obj-bv-38"><code>BV38</code></a>ECB bypass mode</li><li><a href="#obj-bv-54"><code>BV54</code></a>CBM motor overload warning</li><li><a href="#obj-bv-55"><code>BV55</code></a>CBM motor overload alarm</li><li><a href="#obj-bv-56"><code>BV56</code></a>CBM sensor warning</li><li><a href="#obj-bv-57"><code>BV57</code></a>CBM sensor alarm</li><li><a href="#obj-mv-0"><code>MV0</code></a>Smart logic controller state</li><li><a href="#obj-mv-1"><code>MV1</code></a>Active setup</li><li><a href="#obj-mv-3"><code>MV3</code></a>Configuration mode</li><li><a href="#obj-mv-4"><code>MV4</code></a>Pressure sensor 1 cmp states</li><li><a href="#obj-mv-5"><code>MV5</code></a>Pressure sensor 2 cmp states</li><li><a href="#obj-mv-6"><code>MV6</code></a>Pressure sensor 3 cmp states</li><li><a href="#obj-mv-7"><code>MV7</code></a>Pressure sensor 4 cmp states</li><li><a href="#obj-mv-8"><code>MV8</code></a>CBM stator winding</li><li><a href="#obj-mv-9"><code>MV9</code></a>CBM load envelope</li><li><a href="#obj-mv-10"><code>MV10</code></a>CBM sensor 1</li><li><a href="#obj-mv-11"><code>MV11</code></a>CBM sensor 2</li><li><a href="#obj-mv-12"><code>MV12</code></a>CBM sensor 3</li><li><a href="#obj-mv-13"><code>MV13</code></a>CBM sensor 4</li><li><a href="#obj-nc-0"><code>NC0</code></a>Warning notifier</li><li><a href="#obj-nc-1"><code>NC1</code></a>Trip notifier</li><li><a href="#obj-nc-3"><code>NC3</code></a>Triplock notifier</li><li><a href="#obj-nc-100"><code>NC100</code></a>NC 100</li><li><a href="#obj-nc-200"><code>NC200</code></a>NC 200</li><li><a href="#obj-nc-300"><code>NC300</code></a>NC 300</li><li><a href="#obj-nc-400"><code>NC400</code></a>NC 400</li><li><a href="#obj-tl-0"><code>TL0</code></a>Trend log 0</li><li><a href="#obj-tl-1"><code>TL1</code></a>Trend log 1</li><li><a href="#obj-tl-2"><code>TL2</code></a>Trend log 2</li><li><a href="#obj-tl-3"><code>TL3</code></a>Trend log 3</li><li><a href="#obj-tl-4"><code>TL4</code></a>Trend log 4</li><li><a href="#obj-tl-5"><code>TL5</code></a>Trend log 5</li><li><a href="#obj-tl-6"><code>TL6</code></a>Trend log 6</li><li><a href="#obj-lo-0"><code>LO0</code></a>Drive close loop</li><li><a href="#obj-sch-0"><code>SCH0</code></a>Drive schedule 0</li><li><a href="#obj-sch-1"><code>SCH1</code></a>Drive schedule 1</li><li><a href="#obj-sch-2"><code>SCH2</code></a>Drive schedule 2</li><li><a href="#obj-sch-3"><code>SCH3</code></a>Drive schedule 3</li><li><a href="#obj-sch-4"><code>SCH4</code></a>Drive schedule 4</li><li><a href="#obj-sch-5"><code>SCH5</code></a>Drive schedule 5</li><li><a href="#obj-cal-0"><code>CAL0</code></a>Exception calendar</li><li><a href="#obj-cal-1"><code>CAL1</code></a>Exception calendar</li><li><a href="#obj-cal-2"><code>CAL2</code></a>Exception calendar</li><li><a href="#obj-cal-3"><code>CAL3</code></a>Exception calendar</li><li><a href="#obj-cal-4"><code>CAL4</code></a>Exception calendar</li><li><a href="#obj-cal-5"><code>CAL5</code></a>Exception calendar</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Device instance comes from parameter 8-70 (default 1) unless the MCA 125 DIP switches set it.</li><li>Points marked &#x27;needs MCB ...&#x27; only work when that I/O option is installed.</li><li>CBM (condition-based monitoring) objects need a CBM license in the drive.</li><li>AV:102-AV:131 are custom objects; their names and units follow the drive parameters mapped in 8-77.</li><li>This file lists objects the guide marks for FC 102 or for both drive series; FC 202-only objects are left out.</li><li>Write Control Timeout (8-03/8-04) logic is triggered by writes to the run/reference objects.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the VLT HVAC Drive FC 102 with BACnet/IP MCA 125 and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125</h2><div class="faq"><details open><summary>How many BACnet points does the Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 have?</summary><p>This list has 250 BACnet objects: 18 analog inputs, 12 analog outputs, 104 analog values, 17 binary inputs, 16 binary outputs, 28 binary values, 6 calendars, 1 loop, 7 notification classs, 6 schedules, 13 multi-state values, 7 trend logs, 15 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet points are writable?</summary><p>132 of the 250 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 BACnet documentation?</summary><p>The source is VLT BACnet/IP MCA 125 Programming Guide (VLT HVAC Drive FC 102, VLT AQUA Drive FC 202) (AU361182716349en-000201 (130R0673)), revision 2025-12, published free by Danfoss at https://assets.danfoss.com/documents/562086/AU361182716349en-000201.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125?</summary><p>Start with BV 1 RUN/STOP command (Start/stop from the BMS); AV 1 Input reference 1 (Speed reference in %; writes also restart the 8-03 timeout); BV 3 Fault reset command (Reset a tripped drive); BV 4 RUN/STOP monitor (Running status); BV 6 HAND/AUTO reference (Shows if the drive is in Hand); AV 0 Speed act value (Actual speed feedback); AV 5 Motor current (Motor amps); AV 6 Power (Drive power in kW); BV 5 OK/FAULT monitor (Any active drive fault); AV 61 Alarm word 1 (Alarm detail for troubleshooting).</p></details><details><summary>Does the Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125 need a BACnet heartbeat or have a communication timeout?</summary><p>Parameter 8-03 Control Timeout Time (0.5-18000 s, factory 60.0 s) restarts on every write to any AO, AV 1/2/31, BV 1/2/25/26/27 or MSV 1. If the BMS stops writing for longer than that, the drive raises alarm 17 Ctrl.word TO and does whatever 8-04 Control Timeout Function selects (factory Off; options include stop and trip or max speed). 8-05 End-of-Timeout Function (factory Resume setup) sets what happens when writes resume. Danfoss suggests about 3 writes per timeout window.</p></details><details><summary>Can the BMS supply sensor values to the Danfoss VLT HVAC Drive FC 102 with BACnet/IP MCA 125?</summary><p>The BMS can write the PID feedback to AV:31 Bus feedback 1 (parameter 8-94) and the PID setpoint to AV:30 Setpoint 1 (parameter 20-21). Writing AV:31 also restarts the control timeout.</p></details><details><summary>How do I check these points on the real VLT HVAC Drive FC 102 with BACnet/IP MCA 125?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Danfoss BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/danfoss/ic7-series-bacnet" data-row><span class="k">Variable frequency drive</span><h3>Danfoss iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)</h3><p>Danfoss iC7 Series drives fitted with the BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) fieldbus option.</p><div class="meta">141 objects &middot; 54 writable &middot; AQ548636302177en-010101 (136R0460)</div><span class="sr-only"> Also known as: iC7-Automation, iC7-Hybrid, OS7BI, OS7BN, iC7 BACnet/IP, iC7 BACnet MSTP, 136R0460, 136R0437</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/novocon" data-row><span class="k">Digital valve actuator (AB-QM pressure independent valves)</span><h3>Danfoss NovoCon S / M / L / XL digital actuator</h3><p>Danfoss NovoCon S, M, L and XL digital actuators on AB-QM pressure independent control valves, including NovoCon S with the ChangeOver6 valve.</p><div class="meta">118 objects &middot; 68 writable &middot; AI368140926963en-010202</div><span class="sr-only"> Also known as: NovoCon, NovoCon S, NovoCon M, NovoCon L, NovoCon XL, AB-QM NovoCon, NovoCon ChangeOver6, AI368140926963</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/sonometer-40-bacnet-mstp-module" data-row><span class="k">Thermal energy meter (BACnet MS/TP plug-in module)</span><h3>Danfoss SonoMeter 40 BACnet MS/TP module</h3><p>Danfoss SonoMeter 40 ultrasonic heat/cooling energy meters fitted with the BACnet MS/TP module.</p><div class="meta">14 objects &middot; 0 writable &middot; AQ404134831215en-010103</div><span class="sr-only"> Also known as: SonoMeter 40, SonoMeter, Sonometer 40 BACnet, Danfoss BACnet MS/TP base module, AQ404134831215</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vacon-100-internal-bacnet" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Danfoss Vacon 100 / 100 FLOW / 100 HVAC internal BACnet (MS/TP and IP)</h3><p>Vacon 100, Vacon 100 FLOW and Vacon 100 HVAC AC drives using the built-in RS-485 port (BACnet MS/TP) or the built-in Ethernet port (BACnet IP).</p><div class="meta">71 objects &middot; 30 writable &middot; DPD00091B (AN361179477697en-000101)</div><span class="sr-only"> Also known as: Vacon 100, Vacon 100 FLOW, Vacon 100 HVAC, Vacon 100 BACnet, DPD00091, AN361179477697</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vacon-nx-opt-cj" data-row><span class="k">Variable frequency drive (BACnet option board)</span><h3>Danfoss Vacon NX OPT-CJ BACnet MS/TP option board</h3><p>Vacon NXS, NXP and NXL AC drives fitted with the OPT-CJ BACnet MS/TP option board (slot D or E).</p><div class="meta">71 objects &middot; 30 writable &middot; DPD00901A (Danfoss BC361182944770en-000101)</div><span class="sr-only"> Also known as: OPT-CJ, OPTCJ, NXOPTCJ, Vacon NX BACnet, Vacon NXS, Vacon NXP, Vacon NXL, DPD00901</span></a></li><li><a class="card" href="/bacnet-points-lists/danfoss/vlt-aqua-drive-fc-202-mca-125" data-row><span class="k">Variable frequency drive (water / pump)</span><h3>Danfoss VLT AQUA Drive FC 202 with BACnet/IP MCA 125</h3><p>Danfoss VLT AQUA Drive FC 202 fitted with the MCA 125 BACnet/IP option card.</p><div class="meta">250 objects &middot; 117 writable &middot; AU361182716349en-000201 (130R0673)</div><span class="sr-only"> Also known as: FC 202, FC202, VLT AQUA Drive, MCA 125, MCA125, 134B1586, VLT BACnet/IP</span></a></li></ul>
<p class="updated">Source: <a href="https://assets.danfoss.com/documents/562086/AU361182716349en-000201.pdf" rel="nofollow noopener" target="_blank">VLT BACnet/IP MCA 125 Programming Guide (VLT HVAC Drive FC 102, VLT AQUA Drive FC 202) &middot; AU361182716349en-000201 (130R0673) &middot; rev. 2025-12</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
