<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>DENT Instruments PowerScout 3037 power BACnet Points List</title>
<meta name="description" content="DENT Instruments PowerScout 3037 power meter BACnet points list: 119 objects by ID and name (e.g. AV 1030 = kW System), 31 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="DENT Instruments PowerScout 3037 power BACnet Points List">
<meta property="og:description" content="DENT Instruments PowerScout 3037 power meter BACnet points list: 119 objects by ID and name (e.g. AV 1030 = kW System), 31 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="DENT Instruments PowerScout 3037 power BACnet Points List">
<meta name="twitter:description" content="DENT Instruments PowerScout 3037 power meter BACnet points list: 119 objects by ID and name (e.g. AV 1030 = kW System), 31 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037",
   "url": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037",
   "name": "DENT Instruments PowerScout 3037 power BACnet Points List",
   "description": "DENT Instruments PowerScout 3037 power meter BACnet points list: 119 objects by ID and name (e.g. AV 1030 = kW System), 31 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037#dataset",
   "name": "DENT Instruments PowerScout 3037 power meter BACnet Points List",
   "description": "The PowerScout 3037 serves its data as Analog Value objects. Measurements cover system and per-phase power, energy (absolute, net, positive and negative), voltage, current, reactive and apparent power and energy, power factor, demand and frequency. Configuration AVs set CT values and types, multipliers, service type, demand window, serial settings, the pulse output and BBMD registration. DENT Instruments PowerScout 3037 power meter BACnet points list: 119 objects by ID and name (e.g. AV 1030 = kW System), 31 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037",
   "keywords": [
    "DENT Instruments PowerScout 3037 power meter BACnet Points List",
    "DENT Instruments PowerScout 3037 power meter BACnet objects",
    "DENT Instruments BACnet",
    "PowerScout 3037 BACnet points list",
    "PS3037 BACnet points list",
    "PS3037-S BACnet points list",
    "PS3037-E BACnet points list",
    "Power Scout 3037 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PowerScout 3037 Operator's Guide (All Things BACnet)",
    "url": "https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "DENT Instruments"
    }
   },
   "about": {
    "@type": "Product",
    "name": "DENT Instruments PowerScout 3037 power meter",
    "brand": {
     "@type": "Brand",
     "name": "DENT Instruments"
    },
    "category": "Power and energy meter (three-phase submeter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the DENT Instruments PowerScout 3037 power meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 119 BACnet objects: 119 analog values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which DENT Instruments PowerScout 3037 power meter BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "31 of the 119 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official DENT Instruments PowerScout 3037 power meter BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PowerScout 3037 Operator's Guide (All Things BACnet), published free by DENT Instruments at https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the DENT Instruments PowerScout 3037 power meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 1030 kW System (Total real power, kW); AV 2000 kWh System Total (Total real energy, kWh); AV 1010 kW Demand System Now (kW demand, latest window); AV 1000 kW Demand System Maximum (Peak kW demand since reset); AV 9030 Apparent PF System (System power factor); AV 4010 Amps System Average (Average current, A); AV 3010 Volts Line to Neutral Average (Average line-to-neutral voltage, V); AV 10000 Measured Line Frequency (Line frequency, Hz)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real PowerScout 3037 power meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "DENT Instruments",
     "item": "https://easybacnet.com/bacnet-points-lists/dent-instruments/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PowerScout 3037 power meter",
     "item": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/dent-instruments/">DENT Instruments</a></li><li aria-current="page">PowerScout 3037 power meter</li></ol>
<p class="eyebrow">Power and energy meter (three-phase submeter) &middot; BACnet points list</p><h1><span class="mfr">DENT Instruments</span> PowerScout 3037 power meter BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PowerScout 3037 serves its data as Analog Value objects. Measurements cover system and per-phase power, energy (absolute, net, positive and negative), voltage, current, reactive and apparent power and energy, power factor, demand and frequency. Configuration AVs set CT values and types, multipliers, service type, demand window, serial settings, the pulse output and BBMD registration.</p>
<p>This page lists <strong>119 BACnet objects</strong> for the DENT Instruments PowerScout 3037 power meter &mdash; 31 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from DENT Instruments&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/dent-instruments/">DENT Instruments</a></dd></div><div><dt>Model</dt><dd>PowerScout 3037 power meter</dd></div><div><dt>Equipment</dt><dd>Power and energy meter (three-phase submeter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>119 (31 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>PICS: firmware 4.33, application 0.5.9</dd></div><div><dt>Default device instance</dt><dd>From the address switches (PS3037-S) or the Ethernet MAC address (PS3037-E)</dd></div><div><dt>Also known as</dt><dd>PowerScout 3037, PS3037, PS3037-S, PS3037-E, Power Scout 3037</dd></div><div><dt>Source document</dt><dd><a href="https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf" rel="nofollow noopener" target="_blank">PowerScout 3037 Operator&#x27;s Guide (All Things BACnet)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/dent-instruments/powerscout-3037.csv" rel="nofollow" download>Download CSV <small>119 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/dent-instruments/powerscout-3037-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/dent-instruments/powerscout-3037.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=dent-instruments/powerscout-3037">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against DENT Instruments&rsquo;s current documentation and the live
device before use. Not official DENT Instruments information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: DENT Instruments PowerScout 3037 power meter</h2>
<div class="answer"><b>Integration in brief</b><p>Set the address switches (BACnet MS/TP MAC 1-127), put the meter in BACnet mode (ViewPoint, or write 1833 to Modbus register 44612), set the service type and CT values, then read system kW, kWh, demand, power factor, current, voltage and frequency.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-1030">AV 1030</a></td><td class="n">kW System</td><td>Total real power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2000">AV 2000</a></td><td class="n">kWh System Total</td><td>Total real energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1010">AV 1010</a></td><td class="n">kW Demand System Now</td><td>kW demand, latest window</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1000">AV 1000</a></td><td class="n">kW Demand System Maximum</td><td>Peak kW demand since reset</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-9030">AV 9030</a></td><td class="n">Apparent PF System</td><td>System power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-4010">AV 4010</a></td><td class="n">Amps System Average</td><td>Average current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3010">AV 3010</a></td><td class="n">Volts Line to Neutral Average</td><td>Average line-to-neutral voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10000">AV 10000</a></td><td class="n">Measured Line Frequency</td><td>Line frequency, Hz</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP defaults: 76800 baud, 8N1; BACnet rates 9600, 19200, 38400, 76800. MS/TP masters use addresses 1-127; 128-254 are for slaves.</li><li>Switch to BACnet in ViewPoint (Comms Setup), or write 1833 to Modbus register 44612; address switches at 00 return the meter to Modbus at 9600.</li><li>Device ID, Max Master and Max Info Frames are writable in the device object or from ViewPoint.</li><li>PS3037-E: register as a foreign device by writing the BBMD IP to AV 14014 (low word) and AV 14015 (high word), network order; TTL 60000 s. Write 0 to both to stop.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Clear Accumulated Measurements (AV 10140) only acts on the value 1234 and clears every energy total.</li><li>Once a non-factory device ID is written, an ID inside the factory range cannot be written back.</li><li>Set Service Type (AV 12080) to match the wiring: 0 Wye, 1 Delta.</li></ul>
</section>
<h2 id="points">DENT Instruments PowerScout 3037 power meter BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">119 of 119 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>119</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>119</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>88</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>31</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (38)</option><option value="kW">kW (17)</option><option value="kWh">kWh (13)</option><option value="kVAh">kVAh (9)</option><option value="kvarh">kvarh (9)</option><option value="V">V (9)</option><option value="kVA">kVA (7)</option><option value="kvar">kvar (7)</option><option value="A">A (4)</option><option value="°">° (3)</option><option value="Hz">Hz (1)</option><option value="min">min (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">DENT Instruments PowerScout 3037 power meter BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1000" data-acc="R" data-u="kW" data-min="1" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1000</td><td class="n">kW Demand System Maximum</td><td class="d">System Maximum Demand (peak demand) (Unsigned/Absolute)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="1010" data-acc="R" data-u="kW" data-min="1" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1010</td><td class="n">kW Demand System Now</td><td class="d">Average Power (kW) for most recent demand window</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="1020" data-acc="R" data-u="kW" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">kW Demand System Minimum</td><td class="d">Min Average power window (kW) (Unsigned/Absolute)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="1030" data-acc="R" data-u="kW" data-min="1" id="obj-av-1030"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1030</td><td class="n">kW System</td><td class="d">System True Power (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="1031" data-acc="R" data-u="kW" id="obj-av-1031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1031</td><td class="n">kW System Net</td><td class="d">System Power (kW) Signed net value of (kW L1) + (kW L2) + (kW L3)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="1060" data-acc="R" data-u="kW" id="obj-av-1060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1060</td><td class="n">kW System Average</td><td class="d">Equals kWh System / (Time Since Reset /3600 seconds/Hr)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="1080" data-acc="R" data-u="kW" id="obj-av-1080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1080</td><td class="n">kW System Average Positive</td><td class="d">Equals kWh System Positive / (Time Since Reset /3600 seconds/Hr)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="1090" data-acc="R" data-u="kW" id="obj-av-1090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1090</td><td class="n">kW System Average Negative</td><td class="d">Equals kWh System Negative / (Time Since Reset /3600 seconds/Hr)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="1100" data-acc="R" data-u="kW" id="obj-av-1100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1100</td><td class="n">kW System Maximum</td><td class="d">System Highest Instantaneous Draw Since Reset (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="1110" data-acc="R" data-u="kW" id="obj-av-1110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1110</td><td class="n">kW System Maximum Positive</td><td class="d">System Highest Instantaneous Positive Draw Since Reset (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="1120" data-acc="R" data-u="kW" id="obj-av-1120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1120</td><td class="n">kW System Maximum Negative</td><td class="d">System Highest Instantaneous Negative Draw Since Reset (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="1130" data-acc="R" data-u="kW" id="obj-av-1130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1130</td><td class="n">kW System Minimum</td><td class="d">System Lowest Instantaneous Draw Since Reset (kW, resettable)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="1140" data-acc="R" data-u="kW" id="obj-av-1140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1140</td><td class="n">kW System Minimum Positive</td><td class="d">System Lowest Instantaneous Positive Draw Since Reset (kW,</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="1150" data-acc="R" data-u="kW" id="obj-av-1150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1150</td><td class="n">kW System Minimum Negative</td><td class="d">System Lowest Instantaneous Negative Draw Since Reset (kW,</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="1160" data-acc="R" data-u="kW" id="obj-av-1160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1160</td><td class="n">kW L1</td><td class="d">Individual Phase True Power (kW) (Signed)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="1190" data-acc="R" data-u="kW" id="obj-av-1190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1190</td><td class="n">kW L2</td><td class="d">Individual Phase True Power (kW) (Signed)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="1220" data-acc="R" data-u="kW" id="obj-av-1220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1220</td><td class="n">kW L3</td><td class="d">Individual Phase True Power (kW) (Signed)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="2000" data-acc="R" data-u="kWh" data-min="1" id="obj-av-2000"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2000</td><td class="n">kWh System Total</td><td class="d">System True Energy (kWh) (Unsigned/Absolute)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="2010" data-acc="R" data-u="kWh" id="obj-av-2010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2010</td><td class="n">kWh System Total Positive</td><td class="d">System True Energy (kWh) Positive (Signed Net)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="2020" data-acc="R" data-u="kWh" id="obj-av-2020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2020</td><td class="n">kWh System Total Negative</td><td class="d">System True Energy (kWh) Negative (Signed Net)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="2021" data-acc="R" data-u="kWh" id="obj-av-2021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2021</td><td class="n">kWh System Total Net</td><td class="d">System True Energy (kWh) (Net)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="2040" data-acc="R" data-u="kWh" id="obj-av-2040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2040</td><td class="n">kWh L1 Positive</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="2050" data-acc="R" data-u="kWh" id="obj-av-2050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2050</td><td class="n">kWh L1 Negative</td><td class="d">Individual Phase True Energy (kWh) (Signed)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="2051" data-acc="R" data-u="kWh" id="obj-av-2051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2051</td><td class="n">kWh L1 Net</td><td class="d">Individual Phase True Energy (kWh) (Net)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="2070" data-acc="R" data-u="kWh" id="obj-av-2070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2070</td><td class="n">kWh L2 Positive</td><td class="d">System True Energy (kWh) Positive (Signed Net)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="2080" data-acc="R" data-u="kWh" id="obj-av-2080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2080</td><td class="n">kWh L2 Negative</td><td class="d">Individual Phase True Energy (kWh) (Signed)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="2081" data-acc="R" data-u="kWh" id="obj-av-2081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2081</td><td class="n">kWh L2 Net</td><td class="d">Individual Phase True Energy (kWh) (Net)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="2100" data-acc="R" data-u="kWh" id="obj-av-2100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2100</td><td class="n">kWh L3 Positive</td><td class="d">System True Energy (kWh) Positive (Signed Net)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="2110" data-acc="R" data-u="kWh" id="obj-av-2110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2110</td><td class="n">kWh L3 Negative</td><td class="d">Individual Phase True Energy (kWh) (Signed)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="2111" data-acc="R" data-u="kWh" id="obj-av-2111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2111</td><td class="n">kWh L3 Net</td><td class="d">Individual Phase True Energy (kWh) (Net)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="3000" data-acc="R" data-u="V" id="obj-av-3000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3000</td><td class="n">Volts Line to Line Average</td><td class="d">Voltage Line to line Average</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="3010" data-acc="R" data-u="V" data-min="1" id="obj-av-3010"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3010</td><td class="n">Volts Line to Neutral Average</td><td class="d">Voltage Line to neutral Average</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="3020" data-acc="R" data-u="V" id="obj-av-3020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3020</td><td class="n">Volts L1 to L2</td><td class="d">Individual Phase to Phase Voltages</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="3030" data-acc="R" data-u="V" id="obj-av-3030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030</td><td class="n">Volts L2 to L3</td><td class="d">Individual Phase to Phase Voltages</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="3040" data-acc="R" data-u="V" id="obj-av-3040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3040</td><td class="n">Volts L1 to L3</td><td class="d">Individual Phase to Phase Voltages</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="3050" data-acc="R" data-u="V" id="obj-av-3050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3050</td><td class="n">Volts L1 to Neutral</td><td class="d">Individual Phase to Neutral Voltages (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="3060" data-acc="R" data-u="V" id="obj-av-3060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3060</td><td class="n">Volts L2 to Neutral</td><td class="d">Individual Phase to Neutral Voltages (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="3070" data-acc="R" data-u="V" id="obj-av-3070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3070</td><td class="n">Volts L3 to Neutral</td><td class="d">Individual Phase to Neutral Voltages (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="4010" data-acc="R" data-u="A" data-min="1" id="obj-av-4010"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4010</td><td class="n">Amps System Average</td><td class="d">Average of all phases</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="4020" data-acc="R" data-u="A" id="obj-av-4020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4020</td><td class="n">Amps L1</td><td class="d">Individual Phase Currents (A)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="4030" data-acc="R" data-u="A" id="obj-av-4030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4030</td><td class="n">Amps L2</td><td class="d">Individual Phase Currents (A)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="4040" data-acc="R" data-u="A" id="obj-av-4040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4040</td><td class="n">Amps L3</td><td class="d">Individual Phase Currents (A)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="5000" data-acc="R" data-u="kvar" id="obj-av-5000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5000</td><td class="n">kVAR System</td><td class="d">System Total Reactive Power (kVAR)</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="5001" data-acc="R" data-u="kvar" id="obj-av-5001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5001</td><td class="n">kVAR System Net</td><td class="d">System Total Reactive Power (kVAR)</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="5030" data-acc="R" data-u="kvar" id="obj-av-5030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5030</td><td class="n">kVAR L1</td><td class="d">Individual Phase Reactive Energy LSW (kVARh) (Signed)</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="5060" data-acc="R" data-u="kvar" id="obj-av-5060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5060</td><td class="n">kVAR L2</td><td class="d">Individual Phase Reactive Energy LSW (kVARh) (Signed)</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="5090" data-acc="R" data-u="kvar" id="obj-av-5090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5090</td><td class="n">kVAR L3</td><td class="d">Individual Phase Reactive Energy LSW (kVARh) (Signed)</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="5120" data-acc="R" data-u="kvar" id="obj-av-5120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5120</td><td class="n">kVAR Demand System Max</td><td class="d">System Maximum Instantaneous kVAR Demand (kVA, resettable)</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="5130" data-acc="R" data-u="kvar" id="obj-av-5130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5130</td><td class="n">kVAR Demand System Now</td><td class="d">Average kVAR demand for most recent window (resettable)</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="6010" data-acc="R" data-u="kvarh" id="obj-av-6010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6010</td><td class="n">kVARh System</td><td class="d">System Total Reactive Energy (Unsigned/Absolute)</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="6020" data-acc="R" data-u="kvarh" id="obj-av-6020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6020</td><td class="n">kVARh System Total Positive</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="6030" data-acc="R" data-u="kvarh" id="obj-av-6030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6030</td><td class="n">kVARh Sys Negative</td><td class="d">System Total Reactive Energy (Signed Net)</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="6050" data-acc="R" data-u="kvarh" id="obj-av-6050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6050</td><td class="n">kVARh L1 Positive</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="6060" data-acc="R" data-u="kvarh" id="obj-av-6060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6060</td><td class="n">kVARh L1 Negative</td><td class="d">Individual Phase Reactive Energy (kVARh) (Signed)</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="6080" data-acc="R" data-u="kvarh" id="obj-av-6080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6080</td><td class="n">kVARh L2 Positive</td><td class="d">System Total Reactive Energy (Signed Net)</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="6090" data-acc="R" data-u="kvarh" id="obj-av-6090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6090</td><td class="n">kVARh L2 Negative</td><td class="d">Individual Phase Reactive Energy (kVARh) (Signed)</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="6110" data-acc="R" data-u="kvarh" id="obj-av-6110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6110</td><td class="n">kVARh L3 Positive</td><td class="d">System Total Reactive Energy (Signed Net)</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="6120" data-acc="R" data-u="kvarh" id="obj-av-6120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6120</td><td class="n">kVARh L3 Negative</td><td class="d">Individual Phase Reactive Energy (kVARh) (Signed)</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="7000" data-acc="R" data-u="kVAh" id="obj-av-7000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7000</td><td class="n">kVAh System Total</td><td class="d">System Total Apparent Energy (Unsigned/Absolute)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="7001" data-acc="R" data-u="kVAh" id="obj-av-7001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7001</td><td class="n">kVAh System Total Positive</td><td class="d">System Total Positive Apparent Energy (kVAh) (Signed Net)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="7002" data-acc="R" data-u="kVAh" id="obj-av-7002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7002</td><td class="n">kVAh System Total Negative</td><td class="d">System Total Negative Apparent Energy (Signed Net)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="7020" data-acc="R" data-u="kVAh" id="obj-av-7020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7020</td><td class="n">kVAh L1 Positive</td><td class="d">Individual Phase Apparent Energy (kVAh) (Signed)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="7030" data-acc="R" data-u="kVAh" id="obj-av-7030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7030</td><td class="n">kVAh L1 Negative</td><td class="d">Individual Phase Apparent Energy (kVAh) (Signed)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="7050" data-acc="R" data-u="kVAh" id="obj-av-7050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7050</td><td class="n">kVAh L2 Positive</td><td class="d">Individual Phase Apparent Energy (kVAh) (Signed)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="7060" data-acc="R" data-u="kVAh" id="obj-av-7060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7060</td><td class="n">kVAh L2 Negative</td><td class="d">Individual Phase Apparent Energy (kVAh) (Signed)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="7080" data-acc="R" data-u="kVAh" id="obj-av-7080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7080</td><td class="n">kVAh L3 Positive</td><td class="d">Individual Phase Apparent Energy (kVAh) (Signed)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="7090" data-acc="R" data-u="kVAh" id="obj-av-7090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7090</td><td class="n">kVAh L3 Negative</td><td class="d">Individual Phase Apparent Energy (kVAh) (Signed)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="8000" data-acc="R" data-u="kVA" id="obj-av-8000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8000</td><td class="n">kVA System</td><td class="d">System Total Apparent Power (kVA)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="8001" data-acc="R" data-u="kVA" id="obj-av-8001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8001</td><td class="n">kVA System Net</td><td class="d">System Net Apparent Power (kVA)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="8010" data-acc="R" data-u="kVA" id="obj-av-8010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8010</td><td class="n">kVA L1</td><td class="d">Individual Phase Apparent Powers (kVA) (signed)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="8020" data-acc="R" data-u="kVA" id="obj-av-8020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8020</td><td class="n">kVA L2</td><td class="d">Individual Phase Apparent Powers (kVA) (signed)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="8030" data-acc="R" data-u="kVA" id="obj-av-8030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8030</td><td class="n">kVA L3</td><td class="d">Individual Phase Apparent Powers (kVA) (signed)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="8040" data-acc="R" data-u="kVA" id="obj-av-8040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8040</td><td class="n">kVA Demand System Max</td><td class="d">System Maximum Instantaneous kVA Demand (kVA, resettable)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="8050" data-acc="R" data-u="kVA" id="obj-av-8050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8050</td><td class="n">kVA Demand System Now</td><td class="d">Average kVA for most recent demand window (resettable)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="9000" data-acc="R" data-u="" id="obj-av-9000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9000</td><td class="n">Displacement PF System</td><td class="d">System Total Power Factor (PF) (Signed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="9030" data-acc="R" data-u="" data-min="1" id="obj-av-9030"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9030</td><td class="n">Apparent PF System</td><td class="d">System Total Power Factor (PF) (Signed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="9060" data-acc="R" data-u="" id="obj-av-9060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9060</td><td class="n">Displacement PF L1</td><td class="d">Individual Phase displacement Power Factor (PF)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="9090" data-acc="R" data-u="" id="obj-av-9090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9090</td><td class="n">Displacement PF L2</td><td class="d">Individual Phase displacement Power Factor (PF)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="9120" data-acc="R" data-u="" id="obj-av-9120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9120</td><td class="n">Displacement PF L3</td><td class="d">Individual Phase displacement Power Factor (PF)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="9150" data-acc="R" data-u="" id="obj-av-9150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9150</td><td class="n">Apparent PF L1</td><td class="d">Individual Phase apparent Power Factors (PF)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="9180" data-acc="R" data-u="" id="obj-av-9180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9180</td><td class="n">Apparent PF L2</td><td class="d">Individual Phase apparent Power Factors (PF)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="9210" data-acc="R" data-u="" id="obj-av-9210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9210</td><td class="n">Apparent PF L3</td><td class="d">Individual Phase apparent Power Factors (PF)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="10000" data-acc="R" data-u="Hz" data-min="1" id="obj-av-10000"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10000</td><td class="n">Measured Line Frequency</td><td class="d">Line Frequency (Hz)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="10010" data-acc="R" data-u="s" id="obj-av-10010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10010</td><td class="n">Time Since Reset</td><td class="d">Seconds since accumulators were reset</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="10020" data-acc="R" data-u="" id="obj-av-10020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10020</td><td class="n">Data Acquisition Tick</td><td class="d">Sample count, cleared every minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="10080" data-acc="R" data-u="" id="obj-av-10080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10080</td><td class="n">Hardware ID</td><td class="d">Hardware revisions</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="10090" data-acc="R" data-u="" id="obj-av-10090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10090</td><td class="n">Features</td><td class="d">New features</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="10140" data-acc="W" data-u="" id="obj-av-10140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10140</td><td class="n">Clear Accumulated Measurements</td><td class="d">Write 1234 to reset all energy accumulators</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="10150" data-acc="R" data-u="" id="obj-av-10150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10150</td><td class="n">PowerScout Element ID</td><td class="d">Element index x 256 + number of elements</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="10190" data-acc="W" data-u="" id="obj-av-10190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10190</td><td class="n">Communications protocol</td><td class="d">Switches between BACnet and Modbus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="12001" data-acc="W" data-u="°" id="obj-av-12001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12001</td><td class="n">CT1 Phase Shift</td><td class="d">CT1 phase shift (degrees)</td><td class="u">°</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="12002" data-acc="W" data-u="°" id="obj-av-12002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12002</td><td class="n">CT2 Phase Shift</td><td class="d">CT2 phase shift (degrees)</td><td class="u">°</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="12003" data-acc="W" data-u="°" id="obj-av-12003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12003</td><td class="n">CT3 Phase Shift</td><td class="d">CT3 phase shift (degrees)</td><td class="u">°</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="12011" data-acc="W" data-u="" id="obj-av-12011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12011</td><td class="n">CT1 Value</td><td class="d">CT1 Value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="12012" data-acc="W" data-u="" id="obj-av-12012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12012</td><td class="n">CT2 Value</td><td class="d">CT2 Value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="12013" data-acc="W" data-u="" id="obj-av-12013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12013</td><td class="n">CT3 Value</td><td class="d">CT3 Value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="12030" data-acc="W" data-u="" id="obj-av-12030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12030</td><td class="n">CT Pulse Scalar</td><td class="d">Changes the scaling of the output pulses</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="12040" data-acc="W" data-u="min" id="obj-av-12040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12040</td><td class="n">Demand Window</td><td class="d">Demand window, minutes (default 15)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="12050" data-acc="W" data-u="V" id="obj-av-12050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12050</td><td class="n">Volts Multiplier</td><td class="d">Multiply volts values by this scalar</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="12061" data-acc="W" data-u="" id="obj-av-12061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12061</td><td class="n">CT1 Amps Multiplier</td><td class="d">Multiply CT1 amps values by this scalar</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="12062" data-acc="W" data-u="" id="obj-av-12062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12062</td><td class="n">CT2 Amps Multiplier</td><td class="d">Multiply CT2 amps values by this scalar</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="12063" data-acc="W" data-u="" id="obj-av-12063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12063</td><td class="n">CT3 Amps Multiplier</td><td class="d">Multiply CT3 amps values by this scalar</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="12070" data-acc="W" data-u="" id="obj-av-12070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12070</td><td class="n">Com Settings</td><td class="d">Serial settings code, e.g. 901 = 9600 8N1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="12080" data-acc="W" data-u="" id="obj-av-12080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12080</td><td class="n">Service Type</td><td class="d">Service type: 0 = Wye, 1 = Delta</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="12090" data-acc="W" data-u="" id="obj-av-12090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12090</td><td class="n">Line Frequency</td><td class="d">Line frequency: 50 or 60</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="12110" data-acc="W" data-u="" id="obj-av-12110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12110</td><td class="n">Snap Rog Threshold</td><td class="d">“Snap to Zero” threshold Rogowski CTs</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="12120" data-acc="W" data-u="" id="obj-av-12120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12120</td><td class="n">Snap Volt Threshold</td><td class="d">“Snap to Zero” threshold for voltage</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="12130" data-acc="W" data-u="" id="obj-av-12130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12130</td><td class="n">CT Type All</td><td class="d">Writes same type for all CTs: 1=MilliVolt, 2=Rogowski</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="12131" data-acc="W" data-u="" id="obj-av-12131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12131</td><td class="n">CT1 Type</td><td class="d">1=MilliVolt, 2=Rogowski</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="12132" data-acc="W" data-u="" id="obj-av-12132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12132</td><td class="n">CT2 Type</td><td class="d">1=MilliVolt, 2=Rogowski</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="12133" data-acc="W" data-u="" id="obj-av-12133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12133</td><td class="n">CT3 Type</td><td class="d">1=MilliVolt, 2=Rogowski</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="12134" data-acc="W" data-u="" id="obj-av-12134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12134</td><td class="n">CT1 Voltage Source</td><td class="d">Individual Phase Voltage Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="12135" data-acc="W" data-u="" id="obj-av-12135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12135</td><td class="n">CT2 Voltage Source</td><td class="d">Individual Phase Voltage Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="12136" data-acc="W" data-u="" id="obj-av-12136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12136</td><td class="n">CT3 Voltage Source</td><td class="d">Individual Phase Voltage Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="13020" data-acc="W" data-u="" id="obj-av-13020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13020</td><td class="n">Port 1 output control when used as an on/off—open/closed switch</td><td class="d">Port 1 switch output: 0 low/closed, 1 high/open</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="13100" data-acc="W" data-u="" id="obj-av-13100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13100</td><td class="n">Digital Port 1 Configuration</td><td class="d">Port 1 pulses: 0 off, 44001 kWh, 44008 kVARh, 44011 kVAh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="13110" data-acc="W" data-u="" id="obj-av-13110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13110</td><td class="n">Port 1 pulse output relay type</td><td class="d">0 = normally open, 1 = normally closed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="14014" data-acc="W" data-u="" id="obj-av-14014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14014</td><td class="n">BBMD IP Address</td><td class="d">BBMD IP address, low word (network order)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="14015" data-acc="W" data-u="" id="obj-av-14015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14015</td><td class="n">BBMD IP Address</td><td class="d">BBMD IP address, high word (network order)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: DENT Instruments PowerScout 3037 power meter point IDs by name</summary><ul><li><a href="#obj-av-1000"><code>AV1000</code></a>kW Demand System Maximum</li><li><a href="#obj-av-1010"><code>AV1010</code></a>kW Demand System Now</li><li><a href="#obj-av-1020"><code>AV1020</code></a>kW Demand System Minimum</li><li><a href="#obj-av-1030"><code>AV1030</code></a>kW System</li><li><a href="#obj-av-1031"><code>AV1031</code></a>kW System Net</li><li><a href="#obj-av-1060"><code>AV1060</code></a>kW System Average</li><li><a href="#obj-av-1080"><code>AV1080</code></a>kW System Average Positive</li><li><a href="#obj-av-1090"><code>AV1090</code></a>kW System Average Negative</li><li><a href="#obj-av-1100"><code>AV1100</code></a>kW System Maximum</li><li><a href="#obj-av-1110"><code>AV1110</code></a>kW System Maximum Positive</li><li><a href="#obj-av-1120"><code>AV1120</code></a>kW System Maximum Negative</li><li><a href="#obj-av-1130"><code>AV1130</code></a>kW System Minimum</li><li><a href="#obj-av-1140"><code>AV1140</code></a>kW System Minimum Positive</li><li><a href="#obj-av-1150"><code>AV1150</code></a>kW System Minimum Negative</li><li><a href="#obj-av-1160"><code>AV1160</code></a>kW L1</li><li><a href="#obj-av-1190"><code>AV1190</code></a>kW L2</li><li><a href="#obj-av-1220"><code>AV1220</code></a>kW L3</li><li><a href="#obj-av-2000"><code>AV2000</code></a>kWh System Total</li><li><a href="#obj-av-2010"><code>AV2010</code></a>kWh System Total Positive</li><li><a href="#obj-av-2020"><code>AV2020</code></a>kWh System Total Negative</li><li><a href="#obj-av-2021"><code>AV2021</code></a>kWh System Total Net</li><li><a href="#obj-av-2040"><code>AV2040</code></a>kWh L1 Positive</li><li><a href="#obj-av-2050"><code>AV2050</code></a>kWh L1 Negative</li><li><a href="#obj-av-2051"><code>AV2051</code></a>kWh L1 Net</li><li><a href="#obj-av-2070"><code>AV2070</code></a>kWh L2 Positive</li><li><a href="#obj-av-2080"><code>AV2080</code></a>kWh L2 Negative</li><li><a href="#obj-av-2081"><code>AV2081</code></a>kWh L2 Net</li><li><a href="#obj-av-2100"><code>AV2100</code></a>kWh L3 Positive</li><li><a href="#obj-av-2110"><code>AV2110</code></a>kWh L3 Negative</li><li><a href="#obj-av-2111"><code>AV2111</code></a>kWh L3 Net</li><li><a href="#obj-av-3000"><code>AV3000</code></a>Volts Line to Line Average</li><li><a href="#obj-av-3010"><code>AV3010</code></a>Volts Line to Neutral Average</li><li><a href="#obj-av-3020"><code>AV3020</code></a>Volts L1 to L2</li><li><a href="#obj-av-3030"><code>AV3030</code></a>Volts L2 to L3</li><li><a href="#obj-av-3040"><code>AV3040</code></a>Volts L1 to L3</li><li><a href="#obj-av-3050"><code>AV3050</code></a>Volts L1 to Neutral</li><li><a href="#obj-av-3060"><code>AV3060</code></a>Volts L2 to Neutral</li><li><a href="#obj-av-3070"><code>AV3070</code></a>Volts L3 to Neutral</li><li><a href="#obj-av-4010"><code>AV4010</code></a>Amps System Average</li><li><a href="#obj-av-4020"><code>AV4020</code></a>Amps L1</li><li><a href="#obj-av-4030"><code>AV4030</code></a>Amps L2</li><li><a href="#obj-av-4040"><code>AV4040</code></a>Amps L3</li><li><a href="#obj-av-5000"><code>AV5000</code></a>kVAR System</li><li><a href="#obj-av-5001"><code>AV5001</code></a>kVAR System Net</li><li><a href="#obj-av-5030"><code>AV5030</code></a>kVAR L1</li><li><a href="#obj-av-5060"><code>AV5060</code></a>kVAR L2</li><li><a href="#obj-av-5090"><code>AV5090</code></a>kVAR L3</li><li><a href="#obj-av-5120"><code>AV5120</code></a>kVAR Demand System Max</li><li><a href="#obj-av-5130"><code>AV5130</code></a>kVAR Demand System Now</li><li><a href="#obj-av-6010"><code>AV6010</code></a>kVARh System</li><li><a href="#obj-av-6020"><code>AV6020</code></a>kVARh System Total Positive</li><li><a href="#obj-av-6030"><code>AV6030</code></a>kVARh Sys Negative</li><li><a href="#obj-av-6050"><code>AV6050</code></a>kVARh L1 Positive</li><li><a href="#obj-av-6060"><code>AV6060</code></a>kVARh L1 Negative</li><li><a href="#obj-av-6080"><code>AV6080</code></a>kVARh L2 Positive</li><li><a href="#obj-av-6090"><code>AV6090</code></a>kVARh L2 Negative</li><li><a href="#obj-av-6110"><code>AV6110</code></a>kVARh L3 Positive</li><li><a href="#obj-av-6120"><code>AV6120</code></a>kVARh L3 Negative</li><li><a href="#obj-av-7000"><code>AV7000</code></a>kVAh System Total</li><li><a href="#obj-av-7001"><code>AV7001</code></a>kVAh System Total Positive</li><li><a href="#obj-av-7002"><code>AV7002</code></a>kVAh System Total Negative</li><li><a href="#obj-av-7020"><code>AV7020</code></a>kVAh L1 Positive</li><li><a href="#obj-av-7030"><code>AV7030</code></a>kVAh L1 Negative</li><li><a href="#obj-av-7050"><code>AV7050</code></a>kVAh L2 Positive</li><li><a href="#obj-av-7060"><code>AV7060</code></a>kVAh L2 Negative</li><li><a href="#obj-av-7080"><code>AV7080</code></a>kVAh L3 Positive</li><li><a href="#obj-av-7090"><code>AV7090</code></a>kVAh L3 Negative</li><li><a href="#obj-av-8000"><code>AV8000</code></a>kVA System</li><li><a href="#obj-av-8001"><code>AV8001</code></a>kVA System Net</li><li><a href="#obj-av-8010"><code>AV8010</code></a>kVA L1</li><li><a href="#obj-av-8020"><code>AV8020</code></a>kVA L2</li><li><a href="#obj-av-8030"><code>AV8030</code></a>kVA L3</li><li><a href="#obj-av-8040"><code>AV8040</code></a>kVA Demand System Max</li><li><a href="#obj-av-8050"><code>AV8050</code></a>kVA Demand System Now</li><li><a href="#obj-av-9000"><code>AV9000</code></a>Displacement PF System</li><li><a href="#obj-av-9030"><code>AV9030</code></a>Apparent PF System</li><li><a href="#obj-av-9060"><code>AV9060</code></a>Displacement PF L1</li><li><a href="#obj-av-9090"><code>AV9090</code></a>Displacement PF L2</li><li><a href="#obj-av-9120"><code>AV9120</code></a>Displacement PF L3</li><li><a href="#obj-av-9150"><code>AV9150</code></a>Apparent PF L1</li><li><a href="#obj-av-9180"><code>AV9180</code></a>Apparent PF L2</li><li><a href="#obj-av-9210"><code>AV9210</code></a>Apparent PF L3</li><li><a href="#obj-av-10000"><code>AV10000</code></a>Measured Line Frequency</li><li><a href="#obj-av-10010"><code>AV10010</code></a>Time Since Reset</li><li><a href="#obj-av-10020"><code>AV10020</code></a>Data Acquisition Tick</li><li><a href="#obj-av-10080"><code>AV10080</code></a>Hardware ID</li><li><a href="#obj-av-10090"><code>AV10090</code></a>Features</li><li><a href="#obj-av-10140"><code>AV10140</code></a>Clear Accumulated Measurements</li><li><a href="#obj-av-10150"><code>AV10150</code></a>PowerScout Element ID</li><li><a href="#obj-av-10190"><code>AV10190</code></a>Communications protocol</li><li><a href="#obj-av-12001"><code>AV12001</code></a>CT1 Phase Shift</li><li><a href="#obj-av-12002"><code>AV12002</code></a>CT2 Phase Shift</li><li><a href="#obj-av-12003"><code>AV12003</code></a>CT3 Phase Shift</li><li><a href="#obj-av-12011"><code>AV12011</code></a>CT1 Value</li><li><a href="#obj-av-12012"><code>AV12012</code></a>CT2 Value</li><li><a href="#obj-av-12013"><code>AV12013</code></a>CT3 Value</li><li><a href="#obj-av-12030"><code>AV12030</code></a>CT Pulse Scalar</li><li><a href="#obj-av-12040"><code>AV12040</code></a>Demand Window</li><li><a href="#obj-av-12050"><code>AV12050</code></a>Volts Multiplier</li><li><a href="#obj-av-12061"><code>AV12061</code></a>CT1 Amps Multiplier</li><li><a href="#obj-av-12062"><code>AV12062</code></a>CT2 Amps Multiplier</li><li><a href="#obj-av-12063"><code>AV12063</code></a>CT3 Amps Multiplier</li><li><a href="#obj-av-12070"><code>AV12070</code></a>Com Settings</li><li><a href="#obj-av-12080"><code>AV12080</code></a>Service Type</li><li><a href="#obj-av-12090"><code>AV12090</code></a>Line Frequency</li><li><a href="#obj-av-12110"><code>AV12110</code></a>Snap Rog Threshold</li><li><a href="#obj-av-12120"><code>AV12120</code></a>Snap Volt Threshold</li><li><a href="#obj-av-12130"><code>AV12130</code></a>CT Type All</li><li><a href="#obj-av-12131"><code>AV12131</code></a>CT1 Type</li><li><a href="#obj-av-12132"><code>AV12132</code></a>CT2 Type</li><li><a href="#obj-av-12133"><code>AV12133</code></a>CT3 Type</li><li><a href="#obj-av-12134"><code>AV12134</code></a>CT1 Voltage Source</li><li><a href="#obj-av-12135"><code>AV12135</code></a>CT2 Voltage Source</li><li><a href="#obj-av-12136"><code>AV12136</code></a>CT3 Voltage Source</li><li><a href="#obj-av-13020"><code>AV13020</code></a>Port 1 output control when used as an on/off—open/closed switch</li><li><a href="#obj-av-13100"><code>AV13100</code></a>Digital Port 1 Configuration</li><li><a href="#obj-av-13110"><code>AV13110</code></a>Port 1 pulse output relay type</li><li><a href="#obj-av-14014"><code>AV14014</code></a>BBMD IP Address</li><li><a href="#obj-av-14015"><code>AV14015</code></a>BBMD IP Address</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The manual&#x27;s object tables give the identifier, name and description only. Types are Analog Value: the manual&#x27;s glossary says PowerScout measurements are Analog Values and DENT&#x27;s PowerScout series PICS lists only the Device and Analog Value object types.</li><li>Access is not in the table. The PICS lists Present_Value as writable for Analog Values; configuration objects (10140 and 12xxx-14xxx) are marked W here and measurements R.</li><li>Object 6010 is printed twice: &#x27;kVARh System&#x27; in the absolute table and again, signed net, in the positive table. It is listed once.</li><li>BACnet IP is on the Ethernet model (PS3037-E) only.</li><li>Source: PS3037 manual, &#x27;All Things BACnet&#x27; chapter; object type from the PowerScout series PICS (August 28, 2014).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the PowerScout 3037 power meter and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the DENT Instruments PowerScout 3037 power meter</h2><div class="faq"><details open><summary>How many BACnet points does the DENT Instruments PowerScout 3037 power meter have?</summary><p>This list has 119 BACnet objects: 119 analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which DENT Instruments PowerScout 3037 power meter BACnet points are writable?</summary><p>31 of the 119 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official DENT Instruments PowerScout 3037 power meter BACnet documentation?</summary><p>The source is PowerScout 3037 Operator&#x27;s Guide (All Things BACnet), published free by DENT Instruments at https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the DENT Instruments PowerScout 3037 power meter?</summary><p>Start with AV 1030 kW System (Total real power, kW); AV 2000 kWh System Total (Total real energy, kWh); AV 1010 kW Demand System Now (kW demand, latest window); AV 1000 kW Demand System Maximum (Peak kW demand since reset); AV 9030 Apparent PF System (System power factor); AV 4010 Amps System Average (Average current, A); AV 3010 Volts Line to Neutral Average (Average line-to-neutral voltage, V); AV 10000 Measured Line Frequency (Line frequency, Hz).</p></details><details><summary>How do I check these points on the real PowerScout 3037 power meter?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More DENT Instruments BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/dent-instruments/powerscout-hd" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter</h3><p>DENT PowerScout HD series multi-circuit meters (12, 24 or 48 CT inputs, up to 16 three-channel elements) on BACnet MS/TP or BACnet IP.</p><div class="meta">187 objects &middot; 77 writable</div><span class="sr-only"> Also known as: PowerScout HD, PS12HD, PS24HD, PS48HD, PowerScout 12HD, PowerScout 48HD, PSHD</span></a></li></ul>
<p class="updated">Source: <a href="https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf" rel="nofollow noopener" target="_blank">PowerScout 3037 Operator&#x27;s Guide (All Things BACnet)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
